  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1cc416d-acf8-4c2d-b166-030027e8fde6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 0, 4.2672,       !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 0, 0,            !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 4.42, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {792a2241-72d2-4fdd-b1eb-9f101c29c3f7}, !- Handle
  PatRoom3_8_Flr_3_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1cc416d-acf8-4c2d-b166-030027e8fde6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {756cb9b0-6d1a-451d-869a-18b44c1443a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 4.42, 4.2672,    !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.42, 0,             !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.42, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ad43bec-bac9-488c-a903-4ff69bdbbc94}, !- Handle
  PatRoom3_8_Flr_3_Wall_East_Window,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c7e9b8e-a417-45b6-9bee-68e5245e5d77}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.265112500000012, 2.1320125,        !- X,Y,Z Vertex 1 {m}
  0, 0.265112500000012, 0.9128125,        !- X,Y,Z Vertex 2 {m}
  0, 4.15448750000001, 0.9128125,         !- X,Y,Z Vertex 3 {m}
  0, 4.15448750000001, 2.1320125;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cf70367-36e4-4ae6-a7cf-3fffc0f0cef6}, !- Handle
  PatRoom3_8_Flr_3_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f1cc416d-acf8-4c2d-b166-030027e8fde6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c909c3a2-d299-4d05-bf0c-6302d3464395}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 0, 4.2672,       !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 4.42, 4.2672,    !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.42, 4.2672,        !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {168d6f08-6c14-4f52-9956-8ad26c9986a8}, !- Handle
  PatRoom3_9_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.104,                                 !- X Origin {m}
  39.932,                                 !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {59197cb0-58b9-4155-a5aa-9caa248ae8a1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {41127475-7726-4de1-9d35-2937adfb0d7a}, !- Handle
  PatRoom3_9_Flr_3_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168d6f08-6c14-4f52-9956-8ad26c9986a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ed14b9a-92df-4f98-ae33-77cfa8516af6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 4.41999999999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 4.41999999999999, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.41999999999999, 1.07239455958774e-029, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.41999999999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {462c4f4c-95ba-4012-9d69-e022ab71a087}, !- Handle
  PatRoom3_9_Flr_3_Wall_East_Window,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {78f3fa78-2e29-4efc-8135-84c227df7dfa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.265112500000006, 2.1320125,        !- X,Y,Z Vertex 1 {m}
  0, 0.265112500000006, 0.9128125,        !- X,Y,Z Vertex 2 {m}
  0, 4.15448750000001, 0.9128125,         !- X,Y,Z Vertex 3 {m}
  0, 4.15448750000001, 2.1320125;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac1b9e11-e0bb-4c7e-98d9-56e8bcf99eba}, !- Handle
  PatRoom3_9_Flr_3_Wall_West_1,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168d6f08-6c14-4f52-9956-8ad26c9986a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52090f51-e045-4343-a695-6df2a49540e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 4.41999999999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 4.41999999999999, 1.31054941298566e-029, !- X,Y,Z Vertex 2 {m}
  -4.572, 2.7399999999999, -6.98587569967237e-029, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 2.74, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ba9e588-536b-490b-abb8-5cb35b0a1a25}, !- Handle
  PatRoom3_9_Flr_3_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {168d6f08-6c14-4f52-9956-8ad26c9986a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d9468c0-b52f-408e-bf31-cd527705870d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, -5.77529135625809e-015, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 4.41999999999999, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.41999999999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, -5.77529135625809e-015, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {756cb9b0-6d1a-451d-869a-18b44c1443a6}, !- Handle
  PatRoom3_9_Flr_3_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168d6f08-6c14-4f52-9956-8ad26c9986a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {792a2241-72d2-4fdd-b1eb-9f101c29c3f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, -5.77529135625809e-015, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, -5.77529135625809e-015, 2.8932093518264e-029, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, -5.77529135625809e-015, 8.57729589190979e-030, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, -5.77529135625809e-015, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1a3633a-8140-4daf-8c82-d6ed63687bac}, !- Handle
  PatRoom3_9_Flr_3_Floor_2,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {168d6f08-6c14-4f52-9956-8ad26c9986a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b685c2f9-56dc-48d1-9007-552a7518e09d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 4.41999999999999, -5.02394233433e-032, !- X,Y,Z Vertex 1 {m}
  -9.6906204610625e-060, 1.21600000000001, -5.4122122212819e-030, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 1.21599999999999, 5.41221222128204e-030, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.41999999999999, 1.07741850192207e-029; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78f3fa78-2e29-4efc-8135-84c227df7dfa}, !- Handle
  PatRoom3_9_Flr_3_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168d6f08-6c14-4f52-9956-8ad26c9986a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, -5.77529135625809e-015, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, -5.77529135625809e-015, 8.57729589190979e-030, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 4.41999999999999, 0, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 4.41999999999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c8e6c37e-ee08-4464-9e98-3b8fc0c99978}, !- Handle
  PatRoom3_10_Flr_3,                      !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.104,                                 !- X Origin {m}
  44.352,                                 !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {241c705a-19bb-4602-8b05-432afb4a84f0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {a4220e1e-1805-46df-8e4f-0698be5c1587}, !- Handle
  PatRoom3_10_Flr_3_Wall_West,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8e6c37e-ee08-4464-9e98-3b8fc0c99978}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01c26bcc-051d-4e2d-99df-58b8543438db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.416, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -4.572, 4.416, 0,                       !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a14fb4f9-793c-4310-b792-b6df6848b83a}, !- Handle
  PatRoom3_10_Flr_3_Floor_1,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c8e6c37e-ee08-4464-9e98-3b8fc0c99978}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6585835d-117a-445b-9689-0b50c08e02c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8919999999999, 0,                  !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 2.8919999999999, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ce6bd81-0e5d-4044-96d3-ef9347d5d8f2}, !- Handle
  PatRoom3_10_Flr_3_RoofCeiling,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c8e6c37e-ee08-4464-9e98-3b8fc0c99978}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c0b5b1a-d8ec-48dd-aa3e-b2720c794dc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 4.416, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  -4.572, 4.416, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d62813dd-4f36-4b05-bcd1-ef3aea1b568f}, !- Handle
  PatRoom3_10_Flr_3_Wall_East,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8e6c37e-ee08-4464-9e98-3b8fc0c99978}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4.416, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.416, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15d1d7d2-530b-4d37-85c1-68a36907cde4}, !- Handle
  PatRoom3_10_Flr_3_Wall_North,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8e6c37e-ee08-4464-9e98-3b8fc0c99978}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c96d84d1-5833-4477-9468-b9d7b01019b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.416, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.416, 0,                            !- X,Y,Z Vertex 2 {m}
  -4.572, 4.416, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.572, 4.416, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ed14b9a-92df-4f98-ae33-77cfa8516af6}, !- Handle
  PatRoom3_10_Flr_3_Wall_South,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8e6c37e-ee08-4464-9e98-3b8fc0c99978}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41127475-7726-4de1-9d35-2937adfb0d7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f04284ef-63a8-4ddc-aadb-d29761bf0e69}, !- Handle
  PatRoom3_10_Flr_3_Wall_East_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d62813dd-4f36-4b05-bcd1-ef3aea1b568f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.265112500000012, 2.1320125,        !- X,Y,Z Vertex 1 {m}
  0, 0.265112500000012, 0.9128125,        !- X,Y,Z Vertex 2 {m}
  0, 4.15448750000001, 0.9128125,         !- X,Y,Z Vertex 3 {m}
  0, 4.15448750000001, 2.1320125;         !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {ab31c51f-f982-4738-943e-53200e7dc94d}, !- Handle
  Rendering Color 134,                    !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {cbf5ff85-c930-498c-80cf-61eab6b8faa1}, !- Handle
  Rendering Color 135,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ab4e7bca-09ca-46b9-a66e-ca436b6f8adc}, !- Handle
  Rendering Color 136,                    !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {08a8b573-4772-4a29-895a-1e303ae8e3c1}, !- Handle
  Rendering Color 137,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {28e8befc-474c-40c1-a70f-1ec23bff1f79}, !- Handle
  Rendering Color 138,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e0d3bee5-9562-497a-9644-270ae4b1a2d3}, !- Handle
  Rendering Color 139,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f202abbd-d05e-4e07-9084-2e51940c6b42}, !- Handle
  Rendering Color 140,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9f1563de-a65f-4f07-aaf8-e042a76d12b6}, !- Handle
  Rendering Color 141,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7ff6711b-e12e-45d7-b7ab-0a40b6ce47df}, !- Handle
  Rendering Color 142,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Surface,
  {52090f51-e045-4343-a695-6df2a49540e3}, !- Handle
  Corridor_NW_Flr_3_Wall_East_3,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac1b9e11-e0bb-4c7e-98d9-56e8bcf99eba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, -6.096, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  60.96, -6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  60.96, -4.416, 0,                       !- X,Y,Z Vertex 3 {m}
  60.96, -4.416, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccf0879e-e13a-411c-b9a5-bf6f9b0d0871}, !- Handle
  Corridor_SE_Flr_3_Wall_East_7,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd5d1f71-23d9-4ec4-b50a-69d7a212be5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 22.1, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  25.908, 22.1, 0,                        !- X,Y,Z Vertex 2 {m}
  25.908, 26.52, 0,                       !- X,Y,Z Vertex 3 {m}
  25.908, 26.52, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6f6f25a-7a62-4e59-a51a-73e10aeac721}, !- Handle
  Corridor_SE_Flr_3_Wall_East_4,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6626b448-2305-4055-9534-44eaf124dbb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 8.84, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  25.908, 8.84, 0,                        !- X,Y,Z Vertex 2 {m}
  25.908, 13.26, 0,                       !- X,Y,Z Vertex 3 {m}
  25.908, 13.26, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a92d849f-1476-415d-86f3-37013241c2b6}, !- Handle
  Corridor_SE_Flr_3_Wall_East_8,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc514a31-791d-4645-9bbf-7b1bef5eeb14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 26.52, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  25.908, 26.52, 0,                       !- X,Y,Z Vertex 2 {m}
  25.908, 30.94, 0,                       !- X,Y,Z Vertex 3 {m}
  25.908, 30.94, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2490e0ea-6287-4367-8b23-d19df4274b07}, !- Handle
  Corridor_SE_Flr_3_Wall_East_3,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d7879d7-fb7c-46b7-b718-c75ca3960f1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 4.42, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  25.908, 4.42, 0,                        !- X,Y,Z Vertex 2 {m}
  25.908, 8.84, 0,                        !- X,Y,Z Vertex 3 {m}
  25.908, 8.84, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3489f1b7-2434-4f44-863b-ad93421aca6a}, !- Handle
  Corridor_SE_Flr_3_Wall_East_6,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41b719d1-1f5e-4b3f-98bd-a052ba451c1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 17.68, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  25.908, 17.68, 0,                       !- X,Y,Z Vertex 2 {m}
  25.908, 22.1, 0,                        !- X,Y,Z Vertex 3 {m}
  25.908, 22.1, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f311975-a80e-4580-9aea-a23a035956c3}, !- Handle
  Corridor_SE_Flr_3_Wall_East_5,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {092b9af5-26d1-44eb-8421-4bf691b06749}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 13.26, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  25.908, 13.26, 0,                       !- X,Y,Z Vertex 2 {m}
  25.908, 17.68, 0,                       !- X,Y,Z Vertex 3 {m}
  25.908, 17.68, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc808576-83f9-4128-9853-2fc78b6dd287}, !- Handle
  Corridor_SE_Flr_3_Wall_East_9,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c325fb6d-9fd8-45ea-a63d-fbd3a93f8b38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 30.94, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  25.908, 30.94, 0,                       !- X,Y,Z Vertex 2 {m}
  25.908, 35.36, 0,                       !- X,Y,Z Vertex 3 {m}
  25.908, 35.36, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b685c2f9-56dc-48d1-9007-552a7518e09d}, !- Handle
  OR2_1_Flr_2_RoofCeiling_3,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6a1edc7d-07e3-4e23-a3dd-8df1bf3933ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1a3633a-8140-4daf-8c82-d6ed63687bac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -6.096, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  9.144, -2.8919999999999, 4.2672,        !- X,Y,Z Vertex 2 {m}
  4.572, -2.8919999999999, 4.2672,        !- X,Y,Z Vertex 3 {m}
  4.572, -6.096, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c91aa69-8994-454d-af03-13d6acd1198a}, !- Handle
  OR2_2_Flr_2_RoofCeiling_3,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5fe7ba34-feb4-4ee9-87ea-e289776a8d24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dab4b4ef-3b46-4bed-9c7a-795eddb9ec63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.459999999999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 4.88, 4.2672,                        !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.88, 4.2672,        !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 0.459999999999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfa3ac82-7630-4c55-86c4-f6af2bc49a0c}, !- Handle
  OR2_2_Flr_2_RoofCeiling_2,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5fe7ba34-feb4-4ee9-87ea-e289776a8d24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a423d3bc-4cc7-44e5-a97d-356ee14b63e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 5.77529135625809e-015, 4.2672,       !- X,Y,Z Vertex 2 {m}
  0, 0.459999999999999, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 0.459999999999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {826f1705-da8e-4644-907d-b439540ade38}, !- Handle
  OR2_3_Flr_2_RoofCeiling_2,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {284f3a93-1c0e-4b85-a6b2-0db7a1205cdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {889d4b9e-bf71-4232-a72d-6eb9f7ab1dd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.98926635729614e-030, 1.02787778288871e-015, 4.2672, !- X,Y,Z Vertex 1 {m}
  0, 2.136, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 2.136, 4.2672,       !- X,Y,Z Vertex 3 {m}
  -4.572, 5.77529135625809e-015, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7239f03f-4b38-45d7-a6e7-574a3ed3a697}, !- Handle
  OR2_4_Flr_2_RoofCeiling_2,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b5e1d2e3-7563-4225-9297-31a0fbbe38dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55b653a6-94b1-4f9b-af31-81f579e14b29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  1.86285752970481e-044, 5.77529135625809e-015, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 3.812, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 3.812, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {380304f0-3a04-4435-89c2-59731cc90c56}, !- Handle
  OR2_5_Flr_2_RoofCeiling_2,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab9a83cc-ac6e-4bb6-990f-8c28f57d1e64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2824d179-7de3-4560-aeac-f3350926de5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 5.77529135625809e-015, 4.2672,       !- X,Y,Z Vertex 2 {m}
  0, 1.068, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 1.068, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f122a428-8590-4027-97c9-1207723940ea}, !- Handle
  OR2_5_Flr_2_RoofCeiling_3,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab9a83cc-ac6e-4bb6-990f-8c28f57d1e64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4198e45a-9276-46f4-929c-548aac381f52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.068, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 5.488, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 5.488, 4.2672,       !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 1.068, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14b699e8-39c0-43bc-8f4a-df6430dda425}, !- Handle
  OR_NurseStn_Lobby_Flr_2_RoofCeiling_9,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f541d55-cc7d-47bf-bb91-30abf11ff4bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.992, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 13.412, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 13.412, 4.2672,      !- X,Y,Z Vertex 3 {m}
  -4.572, 8.992, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff07b45a-82e1-4e49-8a01-d3fd3de07e4b}, !- Handle
  PatRoom3_10_Flr_3_Floor_2,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c8e6c37e-ee08-4464-9e98-3b8fc0c99978}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f938e113-cad2-4592-b03a-f63edae4ea69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.416, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 2.8919999999999, 0,                  !- X,Y,Z Vertex 2 {m}
  -4.572, 2.8919999999999, 0,             !- X,Y,Z Vertex 3 {m}
  -4.572, 4.416, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11f614c5-ecdd-4327-ac8d-38eff2fcd639}, !- Handle
  PatRoom3_9_Flr_3_Floor_1,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {168d6f08-6c14-4f52-9956-8ad26c9986a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba8a937f-3414-4ac6-9995-fd62b106e16b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.78739859812534e-059, 1.21600000000001, -7.81992522890117e-030, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, -5.77529135625809e-015, 1.09347694761858e-029, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, -5.77529135625809e-015, 2.6574619933988e-029, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 1.21599999999999, 7.81992522890135e-030; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11209b07-18fc-4852-acf0-3255571d01dd}, !- Handle
  PatRoom3_7_Flr_3_Floor_1,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {085786d3-cb84-42a7-b959-6e6010a03121}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d04bf56-a58b-495d-bb6d-9884278b6804}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.96000000000001, 0,                 !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 3.96000000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebebb01f-90c1-499b-b81c-dd9a3c2a52e6}, !- Handle
  PatRoom3_6_Flr_3_Floor_1,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f1b8c422-a74b-4ec8-b240-5584fd032859}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71ec4109-2394-4e3a-8010-cee74c2f3db7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.284, 0,                            !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 2.284, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55b653a6-94b1-4f9b-af31-81f579e14b29}, !- Handle
  PatRoom3_5_Flr_3_Floor_2,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {74fcb3dd-b4fc-45be-8bee-887b9ce722c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7239f03f-4b38-45d7-a6e7-574a3ed3a697}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 1 {m}
  0, 0.608000000000006, 0,                !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 0.608, 0,            !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.42, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {281a2132-fe91-4083-bbf0-6b7a0351b5aa}, !- Handle
  PatRoom3_3_Flr_3_Floor_1,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c7d74488-d4d0-46b9-9b1a-cad5446d8d20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2848aba4-b569-43b3-8f38-546abf1b055c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.352, 0,                            !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, -2.88764567812905e-015, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, -2.88764567812905e-015, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 3.352, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f9ef738-5899-46d0-99bf-77b2a3135606}, !- Handle
  Corridor_SE_Flr_3_Floor_4,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d34b7af4-887d-4be3-8db4-ad62b5be4a1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 18.288, 0,                      !- X,Y,Z Vertex 1 {m}
  25.908, 12.192, 0,                      !- X,Y,Z Vertex 2 {m}
  21.336, 12.192, 0,                      !- X,Y,Z Vertex 3 {m}
  21.336, 18.288, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5215ab6a-0dbd-46e4-bd3b-5cc94cd12a22}, !- Handle
  Corridor_SE_Flr_3_Floor_5,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be662941-773e-458f-aeee-e0b33a85b97f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 24.384, 0,                      !- X,Y,Z Vertex 1 {m}
  25.908, 18.288, 0,                      !- X,Y,Z Vertex 2 {m}
  21.336, 18.288, 0,                      !- X,Y,Z Vertex 3 {m}
  21.336, 24.384, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dac8571e-0082-4715-af7e-aeb689068eed}, !- Handle
  Corridor_SE_Flr_3_Floor_6,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a5453c6-4bc6-48de-9f37-7e5a1b563437}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 30.48, 0,                       !- X,Y,Z Vertex 1 {m}
  25.908, 24.384, 0,                      !- X,Y,Z Vertex 2 {m}
  21.336, 24.384, 0,                      !- X,Y,Z Vertex 3 {m}
  21.336, 30.48, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5942de54-a214-4b75-b263-98587a5ba20d}, !- Handle
  OR_NurseStn_Lobby_Flr_2_Wall_East_4,    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d733b0d-d9d9-446a-92dd-6c099ac7204e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 28.956, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  -9.144, 28.956, 0,                      !- X,Y,Z Vertex 2 {m}
  -9.144, 35.052, 0,                      !- X,Y,Z Vertex 3 {m}
  -9.144, 35.052, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d3811c5-d83b-4e5a-b21e-e033d8fdfd7c}, !- Handle
  OR_NurseStn_Lobby_Flr_2_Wall_East_2,    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78c96956-57b6-4015-a484-a3733458d6e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 16.764, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  -9.144, 16.764, 0,                      !- X,Y,Z Vertex 2 {m}
  -9.144, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.144, 22.86, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ef153d4-5d77-4b25-9f75-0d8ee0ae24cb}, !- Handle
  OR_NurseStn_Lobby_Flr_2_Wall_East_3,    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77404e3e-811e-46bd-867e-b0439cef5201}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 22.86, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -9.144, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.144, 28.956, 0,                      !- X,Y,Z Vertex 3 {m}
  -9.144, 28.956, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6a55a05-0713-4940-a77a-a8d1cc85e209}, !- Handle
  PatRoom3_9_Flr_3_Wall_West_2,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168d6f08-6c14-4f52-9956-8ad26c9986a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c89a19d-1409-4f7b-8147-e582429e1c02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 2.74, 4.2672,        !- X,Y,Z Vertex 1 {m}
  -4.572, 2.7399999999999, -6.98587569967239e-029, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, -5.77529135625809e-015, 3.13136420522433e-029, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, -5.77529135625809e-015, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1efd0a33-7d99-443e-817d-fcaa5f76cca5}, !- Handle
  PatRoom5_2_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  44.196,                                 !- X Origin {m}
  53.3399999999999,                       !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {c059da40-ed34-43e8-9c41-9cf1d858cb0e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {51b3032b-e5e6-4c25-8640-80fd7b0f782d}, !- Handle
  PatRoom5_2_Flr_3_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1efd0a33-7d99-443e-817d-fcaa5f76cca5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a847dd1e-fce1-41dd-ad09-1a093db9dc9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-015, -4.57199999999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-015, -4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -4.57199999999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c911136-6a22-4c48-8732-e6154ee711a0}, !- Handle
  PatRoom5_2_Flr_3_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1efd0a33-7d99-443e-817d-fcaa5f76cca5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bf359a6-b2fc-47d5-ab4a-467e3056f466}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-015, 1.15505827125162e-014, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-015, 1.15505827125162e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, -4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, -4.57199999999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8ebf0b2-10f0-45a6-9569-af25f67ddd0d}, !- Handle
  PatRoom5_2_Flr_3_Wall_North_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d0a227db-81fa-4e28-ab02-c452920df322}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.29736249999961, 0, 2.1320125,         !- X,Y,Z Vertex 1 {m}
  4.29736249999961, 0, 0.9128125,         !- X,Y,Z Vertex 2 {m}
  0.273049999999602, 0, 0.9128125,        !- X,Y,Z Vertex 3 {m}
  0.273049999999602, 0, 2.1320125;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0a227db-81fa-4e28-ab02-c452920df322}, !- Handle
  PatRoom5_2_Flr_3_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1efd0a33-7d99-443e-817d-fcaa5f76cca5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 1.15505827125162e-014, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 1.15505827125162e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 1.15505827125162e-014, 0, !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 1.15505827125162e-014, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {155183ab-4510-48eb-bcc0-f36e48dce203}, !- Handle
  PatRoom5_2_Flr_3_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1efd0a33-7d99-443e-817d-fcaa5f76cca5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f237aff7-29f8-4910-a466-99da759829ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -4.57199999999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 1.15505827125162e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 1.15505827125162e-014, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d8f682b-d8f4-4266-b5ce-1c88700131e4}, !- Handle
  PatRoom5_2_Flr_3_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1efd0a33-7d99-443e-817d-fcaa5f76cca5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c3ee4e1-ac9c-4485-b3a4-ab1563c18c3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -4.57199999999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 1.15505827125162e-014, 4.2672, !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 1.15505827125162e-014, 4.2672, !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, -4.57199999999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f153d33-284f-4674-afd9-b46d6922a76e}, !- Handle
  PatRoom5_2_Flr_3_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1efd0a33-7d99-443e-817d-fcaa5f76cca5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abfe1a2e-a776-40db-8a05-60b203783347}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 1.15505827125162e-014, 0, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, -4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 1.15505827125162e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d3a3c072-e3ca-40ec-82ed-29adece68cb7}, !- Handle
  PatRoom5_3_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  48.768,                                 !- X Origin {m}
  53.3399999999999,                       !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {c059da40-ed34-43e8-9c41-9cf1d858cb0e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {3a788c60-cfe5-4e6d-9ea4-2d9b630b9f05}, !- Handle
  PatRoom5_3_Flr_3_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3a3c072-e3ca-40ec-82ed-29adece68cb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fcd62b7-c377-4c89-8303-142fe4cf79dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.5719999999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, -4.5719999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, -4.5719999999999, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.5719999999999, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {944792b0-30af-4c1b-b6f5-dd3fc7d7c10c}, !- Handle
  PatRoom5_3_Flr_3_Wall_North_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {33bc7ebe-9c44-4287-bb34-39a9692b0a36}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.29736249999961, 0, 2.1320125,         !- X,Y,Z Vertex 1 {m}
  4.29736249999961, 0, 0.9128125,         !- X,Y,Z Vertex 2 {m}
  0.273049999999596, 0, 0.9128125,        !- X,Y,Z Vertex 3 {m}
  0.273049999999596, 0, 2.1320125;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8f04050-fd7e-4c34-825e-0f77425696e9}, !- Handle
  PatRoom5_3_Flr_3_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3a3c072-e3ca-40ec-82ed-29adece68cb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35308548-e799-4c11-bb90-48b991f48a22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.5719999999999, 4.2672,        !- X,Y,Z Vertex 1 {m}
  4.572, 1.03955244412646e-013, 4.2672,   !- X,Y,Z Vertex 2 {m}
  0, 1.03955244412646e-013, 4.2672,       !- X,Y,Z Vertex 3 {m}
  0, -4.5719999999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99778c43-fad1-4d9c-a651-2f9ffc592dda}, !- Handle
  PatRoom5_3_Flr_3_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3a3c072-e3ca-40ec-82ed-29adece68cb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5999836c-28e0-4023-bdb9-1607247e0fa8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.5719999999999, 4.2672,        !- X,Y,Z Vertex 1 {m}
  4.572, -4.5719999999999, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 1.03955244412646e-013, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, 1.03955244412646e-013, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f194bef1-1a43-45fb-a2ad-cf07f0678c1f}, !- Handle
  PatRoom5_3_Flr_3_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d3a3c072-e3ca-40ec-82ed-29adece68cb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8cd6f69-1c11-4e1d-861c-126221f36255}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.03955244412646e-013, 0,        !- X,Y,Z Vertex 1 {m}
  4.572, -4.5719999999999, 0,             !- X,Y,Z Vertex 2 {m}
  0, -4.5719999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.03955244412646e-013, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33bc7ebe-9c44-4287-bb34-39a9692b0a36}, !- Handle
  PatRoom5_3_Flr_3_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3a3c072-e3ca-40ec-82ed-29adece68cb7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.03955244412646e-013, 4.2672,   !- X,Y,Z Vertex 1 {m}
  4.572, 1.03955244412646e-013, 0,        !- X,Y,Z Vertex 2 {m}
  0, 1.03955244412646e-013, 0,            !- X,Y,Z Vertex 3 {m}
  0, 1.03955244412646e-013, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f237aff7-29f8-4910-a466-99da759829ad}, !- Handle
  PatRoom5_3_Flr_3_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3a3c072-e3ca-40ec-82ed-29adece68cb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {155183ab-4510-48eb-bcc0-f36e48dce203}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.03955244412646e-013, 4.2672,       !- X,Y,Z Vertex 1 {m}
  0, 1.03955244412646e-013, 0,            !- X,Y,Z Vertex 2 {m}
  0, -4.5719999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -4.5719999999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ce87145f-246f-4817-99e9-809f83e385e3}, !- Handle
  PatRoom5_4_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  53.34,                                  !- X Origin {m}
  53.34,                                  !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {c059da40-ed34-43e8-9c41-9cf1d858cb0e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {0ac184a6-794c-4bb3-a564-df82e9a2ddbb}, !- Handle
  PatRoom5_4_Flr_3_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce87145f-246f-4817-99e9-809f83e385e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa3ad808-8369-4497-aa50-eef75a884576}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5999836c-28e0-4023-bdb9-1607247e0fa8}, !- Handle
  PatRoom5_4_Flr_3_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce87145f-246f-4817-99e9-809f83e385e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99778c43-fad1-4d9c-a651-2f9ffc592dda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc1d0572-b661-441b-85b5-2c1d141a1245}, !- Handle
  PatRoom5_4_Flr_3_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ce87145f-246f-4817-99e9-809f83e385e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {398dea66-b359-451c-84af-394f7988a631}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {951f433f-4df2-4783-a3a6-3201deff99ae}, !- Handle
  PatRoom5_4_Flr_3_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ce87145f-246f-4817-99e9-809f83e385e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64c1ca78-e4b0-4d9f-8cc9-b912af79decd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e5e3c68-2bf0-47a0-971d-d2e9dd4e8e70}, !- Handle
  PatRoom5_4_Flr_3_Wall_North_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c72b39be-15ab-4d3d-99e3-9be7a51a3f52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.29736249999961, 0, 2.1320125,         !- X,Y,Z Vertex 1 {m}
  4.29736249999961, 0, 0.9128125,         !- X,Y,Z Vertex 2 {m}
  0.273049999999596, 0, 0.9128125,        !- X,Y,Z Vertex 3 {m}
  0.273049999999596, 0, 2.1320125;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c72b39be-15ab-4d3d-99e3-9be7a51a3f52}, !- Handle
  PatRoom5_4_Flr_3_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce87145f-246f-4817-99e9-809f83e385e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef03db03-1044-4ce2-a9ab-33adcc166e91}, !- Handle
  PatRoom5_4_Flr_3_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce87145f-246f-4817-99e9-809f83e385e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d86b1af-9722-48b5-82df-c6ef032f0d80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, -4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {79ef6edd-4be4-4d56-bf18-f11a7e84ca4c}, !- Handle
  PatRoom5_5_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.912,                                 !- X Origin {m}
  53.34,                                  !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {c059da40-ed34-43e8-9c41-9cf1d858cb0e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {e7066658-d350-4741-a989-09e2bd9190d0}, !- Handle
  PatRoom5_5_Flr_3_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79ef6edd-4be4-4d56-bf18-f11a7e84ca4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb8f4897-2df6-41d1-9e1d-b521b897782d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, -4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa3ad808-8369-4497-aa50-eef75a884576}, !- Handle
  PatRoom5_5_Flr_3_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79ef6edd-4be4-4d56-bf18-f11a7e84ca4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ac184a6-794c-4bb3-a564-df82e9a2ddbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb25af1d-1249-4c84-9b5b-d974cba41714}, !- Handle
  PatRoom5_5_Flr_3_Wall_North_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c177fcda-11ac-4307-9991-75326c839a5a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.29736249999961, 0, 2.1320125,         !- X,Y,Z Vertex 1 {m}
  4.29736249999961, 0, 0.9128125,         !- X,Y,Z Vertex 2 {m}
  0.273049999999596, 0, 0.9128125,        !- X,Y,Z Vertex 3 {m}
  0.273049999999596, 0, 2.1320125;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ba48d40-78a3-4542-8b24-9e047e5ea37e}, !- Handle
  PatRoom5_5_Flr_3_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79ef6edd-4be4-4d56-bf18-f11a7e84ca4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a99131c3-6379-4baa-80d9-6a8989b13a19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4164578-b47f-44b4-89bb-d8b7f284662b}, !- Handle
  PatRoom5_5_Flr_3_Floor_2,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79ef6edd-4be4-4d56-bf18-f11a7e84ca4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7a76cb7-26fc-43ec-af98-0c1fead0d4ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -9.24046617001295e-014, 0,       !- X,Y,Z Vertex 1 {m}
  3.048, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c177fcda-11ac-4307-9991-75326c839a5a}, !- Handle
  PatRoom5_5_Flr_3_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79ef6edd-4be4-4d56-bf18-f11a7e84ca4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4a1ea5a-4f3a-4b48-9c50-0695bed0ec9d}, !- Handle
  PatRoom5_5_Flr_3_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {79ef6edd-4be4-4d56-bf18-f11a7e84ca4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d21ad17-731b-4cb0-be00-7b60e2067aa8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e715c748-4189-439e-9511-d3c4a3eb7480}, !- Handle
  PatRoom5_6_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.096,                                  !- X Origin {m}
  53.34,                                  !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {c059da40-ed34-43e8-9c41-9cf1d858cb0e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {2208e0fa-88b3-4a97-bb30-7b33a733f294}, !- Handle
  PatRoom5_6_Flr_3_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e715c748-4189-439e-9511-d3c4a3eb7480}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90f0241a-55ca-4742-a95b-4051a5389102}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, -4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72398fd0-d736-4dc4-8b31-a5b819c1a874}, !- Handle
  PatRoom5_6_Flr_3_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e715c748-4189-439e-9511-d3c4a3eb7480}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efbff6a4-ad73-43b0-83fa-3c9640d949a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f0f4cf6-ac22-44d6-8926-1c18adf11769}, !- Handle
  PatRoom5_6_Flr_3_Wall_North_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e64e39ef-6df2-4430-acd4-f55f34e2b3ca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2973624999996, 0, 2.1320125,          !- X,Y,Z Vertex 1 {m}
  4.2973624999996, 0, 0.9128125,          !- X,Y,Z Vertex 2 {m}
  0.273049999999596, 0, 0.9128125,        !- X,Y,Z Vertex 3 {m}
  0.273049999999596, 0, 2.1320125;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d625d8bf-a0d4-45a0-8ead-86f3b8e70754}, !- Handle
  PatRoom5_6_Flr_3_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e715c748-4189-439e-9511-d3c4a3eb7480}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2229adb9-e1fd-46ad-8149-0052cce81f32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5beae1a-acf1-4c7a-937a-d4bc4a6bdbd7}, !- Handle
  PatRoom5_6_Flr_3_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e715c748-4189-439e-9511-d3c4a3eb7480}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8ce12a0-ae1c-4ecc-ba5f-1adbecb85cab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d52565f-9f3f-4e46-8d9a-babf477b57d3}, !- Handle
  PatRoom5_6_Flr_3_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e715c748-4189-439e-9511-d3c4a3eb7480}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c629b00-76cc-45fa-9e45-0f758fb557fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e64e39ef-6df2-4430-acd4-f55f34e2b3ca}, !- Handle
  PatRoom5_6_Flr_3_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e715c748-4189-439e-9511-d3c4a3eb7480}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fc550cac-1bc1-4fbd-9d49-e686f86c9e1b}, !- Handle
  PatRoom5_7_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.668,                                 !- X Origin {m}
  53.34,                                  !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {c059da40-ed34-43e8-9c41-9cf1d858cb0e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {2c729f6d-1012-44d2-a85d-1bab9ae216c6}, !- Handle
  PatRoom5_7_Flr_3_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc550cac-1bc1-4fbd-9d49-e686f86c9e1b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8a0e449-232d-451d-bf96-5a8303fee2ce}, !- Handle
  PatRoom5_7_Flr_3_Wall_North_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2c729f6d-1012-44d2-a85d-1bab9ae216c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2973624999996, 0, 2.1320125,          !- X,Y,Z Vertex 1 {m}
  4.2973624999996, 0, 0.9128125,          !- X,Y,Z Vertex 2 {m}
  0.273049999999596, 0, 0.9128125,        !- X,Y,Z Vertex 3 {m}
  0.273049999999596, 0, 2.1320125;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e1c456f-8395-434b-886a-26bfb3e21257}, !- Handle
  PatRoom5_7_Flr_3_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fc550cac-1bc1-4fbd-9d49-e686f86c9e1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7276d81-6cde-45f3-8ab9-6f9b5b9f70f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00afcf12-9fea-433e-8602-352e904a614c}, !- Handle
  PatRoom5_7_Flr_3_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fc550cac-1bc1-4fbd-9d49-e686f86c9e1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a2a07cb-be2d-4125-8a41-d7931673ccb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8ec29d4-06a1-416f-ac25-584ed7abb7c3}, !- Handle
  PatRoom5_7_Flr_3_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc550cac-1bc1-4fbd-9d49-e686f86c9e1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd7debae-b854-4bcf-92ed-6c27c6561cba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, -4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2229adb9-e1fd-46ad-8149-0052cce81f32}, !- Handle
  PatRoom5_7_Flr_3_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc550cac-1bc1-4fbd-9d49-e686f86c9e1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d625d8bf-a0d4-45a0-8ead-86f3b8e70754}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7487dc49-67f5-4885-88c9-f3b62d05f1c1}, !- Handle
  PatRoom5_7_Flr_3_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc550cac-1bc1-4fbd-9d49-e686f86c9e1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd0e8dfe-a048-47f6-8c86-3020c68531f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e175cc49-16f7-4682-a3d8-fea5a8611cdd}, !- Handle
  PatRoom5_8_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.24,                                  !- X Origin {m}
  53.34,                                  !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {c059da40-ed34-43e8-9c41-9cf1d858cb0e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:SubSurface,
  {882629d2-de5a-4b53-b786-0c01f602fddc}, !- Handle
  PatRoom5_8_Flr_3_Wall_North_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e9cd9312-3c94-43ab-ab04-db7be8674a01}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2973624999996, 0, 2.1320125,          !- X,Y,Z Vertex 1 {m}
  4.2973624999996, 0, 0.9128125,          !- X,Y,Z Vertex 2 {m}
  0.273049999999596, 0, 0.9128125,        !- X,Y,Z Vertex 3 {m}
  0.273049999999596, 0, 2.1320125;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {169a6706-85fc-4baf-9d6d-3ddc9651144c}, !- Handle
  PatRoom5_8_Flr_3_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e175cc49-16f7-4682-a3d8-fea5a8611cdd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fb64ba9-307d-4011-843b-dbabbf0e3929}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1713eed0-ac70-42b6-af87-4be8ecf9ab0d}, !- Handle
  PatRoom5_8_Flr_3_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e175cc49-16f7-4682-a3d8-fea5a8611cdd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2020083b-2e04-4022-9778-fb57617db3ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b08a9735-4b4c-418b-9b45-8c95ae02d931}, !- Handle
  PatRoom5_8_Flr_3_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e175cc49-16f7-4682-a3d8-fea5a8611cdd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b0909fd-67e2-4901-ab41-157c8d094168}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9cd9312-3c94-43ab-ab04-db7be8674a01}, !- Handle
  PatRoom5_8_Flr_3_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e175cc49-16f7-4682-a3d8-fea5a8611cdd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd0e8dfe-a048-47f6-8c86-3020c68531f6}, !- Handle
  PatRoom5_8_Flr_3_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e175cc49-16f7-4682-a3d8-fea5a8611cdd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7487dc49-67f5-4885-88c9-f3b62d05f1c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69bea4c9-74c2-4b4b-83e9-85ff182a2391}, !- Handle
  PatRoom5_8_Flr_3_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e175cc49-16f7-4682-a3d8-fea5a8611cdd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40d16e6f-ae8e-4838-a814-e01c4da0aac6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, -4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {56bd8609-fb57-4bab-a1a4-b33108a95e7c}, !- Handle
  PatRoom5_9_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.812,                                 !- X Origin {m}
  53.34,                                  !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {c059da40-ed34-43e8-9c41-9cf1d858cb0e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {61e79af2-8d16-4065-89f1-4b7a702e5734}, !- Handle
  PatRoom5_9_Flr_3_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {56bd8609-fb57-4bab-a1a4-b33108a95e7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {072a2f22-8d3d-4b0f-b989-de700ce9c8cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.15505827125162e-014, 0,        !- X,Y,Z Vertex 1 {m}
  4.572, -4.57199999999999, 0,            !- X,Y,Z Vertex 2 {m}
  -2.88764567812905e-015, -4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.88764567812905e-015, 1.15505827125162e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7aa3873-9765-40f8-9eeb-06734970ca56}, !- Handle
  PatRoom5_9_Flr_3_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56bd8609-fb57-4bab-a1a4-b33108a95e7c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.15505827125162e-014, 4.2672,   !- X,Y,Z Vertex 1 {m}
  4.572, 1.15505827125162e-014, 0,        !- X,Y,Z Vertex 2 {m}
  -2.88764567812905e-015, 1.15505827125162e-014, 0, !- X,Y,Z Vertex 3 {m}
  -2.88764567812905e-015, 1.15505827125162e-014, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c8a6894-c8cd-40a8-994b-9d34bb9f3bf5}, !- Handle
  PatRoom5_9_Flr_3_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56bd8609-fb57-4bab-a1a4-b33108a95e7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c12d77c0-34c2-4015-b69d-fdb2187e66a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.88764567812905e-015, -4.57199999999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.88764567812905e-015, -4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -4.57199999999999, 0,            !- X,Y,Z Vertex 3 {m}
  4.572, -4.57199999999999, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45ed24c2-47ef-4512-a566-90016bc45c5c}, !- Handle
  PatRoom5_9_Flr_3_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56bd8609-fb57-4bab-a1a4-b33108a95e7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9ae01d0-65a3-430c-b3d5-995c87739fa0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.57199999999999, 4.2672,       !- X,Y,Z Vertex 1 {m}
  4.572, -4.57199999999999, 0,            !- X,Y,Z Vertex 2 {m}
  4.572, 1.15505827125162e-014, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, 1.15505827125162e-014, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fb64ba9-307d-4011-843b-dbabbf0e3929}, !- Handle
  PatRoom5_9_Flr_3_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56bd8609-fb57-4bab-a1a4-b33108a95e7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {169a6706-85fc-4baf-9d6d-3ddc9651144c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.88764567812905e-015, 1.15505827125162e-014, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.88764567812905e-015, 1.15505827125162e-014, 0, !- X,Y,Z Vertex 2 {m}
  -2.88764567812905e-015, -4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.88764567812905e-015, -4.57199999999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {869762bd-9906-4e85-8105-19705dae9617}, !- Handle
  PatRoom5_9_Flr_3_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {56bd8609-fb57-4bab-a1a4-b33108a95e7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d586ad36-0844-4de5-947e-33cae9edf211}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.57199999999999, 4.2672,       !- X,Y,Z Vertex 1 {m}
  4.572, 1.15505827125162e-014, 4.2672,   !- X,Y,Z Vertex 2 {m}
  -2.88764567812905e-015, 1.15505827125162e-014, 4.2672, !- X,Y,Z Vertex 3 {m}
  -2.88764567812905e-015, -4.57199999999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb3f6bc5-2ef8-4ac8-8a75-e4e7c0121f4f}, !- Handle
  PatRoom5_9_Flr_3_Wall_North_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e7aa3873-9765-40f8-9eeb-06734970ca56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2973624999996, 0, 2.1320125,          !- X,Y,Z Vertex 1 {m}
  4.2973624999996, 0, 0.9128125,          !- X,Y,Z Vertex 2 {m}
  0.273049999999593, 0, 0.9128125,        !- X,Y,Z Vertex 3 {m}
  0.273049999999593, 0, 2.1320125;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c300ceaa-a22a-4ab2-841f-64755e1a974e}, !- Handle
  PatRoom5_10_Flr_3,                      !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.384,                                 !- X Origin {m}
  53.34,                                  !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {c059da40-ed34-43e8-9c41-9cf1d858cb0e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {e71dc1ec-7ed4-44af-a2ac-5a9dd64106e3}, !- Handle
  PatRoom5_10_Flr_3_RoofCeiling,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c300ceaa-a22a-4ab2-841f-64755e1a974e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5fef756-bea3-43ce-9048-92930cbf925a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.57199999999999, 4.2672,       !- X,Y,Z Vertex 1 {m}
  4.572, 1.15505827125162e-014, 4.2672,   !- X,Y,Z Vertex 2 {m}
  0, 1.15505827125162e-014, 4.2672,       !- X,Y,Z Vertex 3 {m}
  0, -4.57199999999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31dcbe14-4443-4a11-8815-da6f07a81e99}, !- Handle
  PatRoom5_10_Flr_3_Wall_East,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c300ceaa-a22a-4ab2-841f-64755e1a974e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {790e25a1-c90e-40da-84f6-e52645476c43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.57199999999999, 4.2672,       !- X,Y,Z Vertex 1 {m}
  4.572, -4.57199999999999, 0,            !- X,Y,Z Vertex 2 {m}
  4.572, 1.15505827125162e-014, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, 1.15505827125162e-014, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f89eb64b-bcfc-4b49-8397-0cdaa9187932}, !- Handle
  PatRoom5_10_Flr_3_Floor,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c300ceaa-a22a-4ab2-841f-64755e1a974e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a223c63-85eb-4d57-aa11-1dfc2683effb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.15505827125162e-014, 0,        !- X,Y,Z Vertex 1 {m}
  4.572, -4.57199999999999, 0,            !- X,Y,Z Vertex 2 {m}
  0, -4.57199999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, 1.15505827125162e-014, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61675a17-940c-48ce-8d81-554c2537d31d}, !- Handle
  PatRoom5_10_Flr_3_Wall_South,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c300ceaa-a22a-4ab2-841f-64755e1a974e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b8a3534-8473-4bd4-938e-c23b8502f5b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.57199999999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -4.57199999999999, 0,                !- X,Y,Z Vertex 2 {m}
  4.572, -4.57199999999999, 0,            !- X,Y,Z Vertex 3 {m}
  4.572, -4.57199999999999, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9ae01d0-65a3-430c-b3d5-995c87739fa0}, !- Handle
  PatRoom5_10_Flr_3_Wall_West,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c300ceaa-a22a-4ab2-841f-64755e1a974e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45ed24c2-47ef-4512-a566-90016bc45c5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.15505827125162e-014, 4.2672,       !- X,Y,Z Vertex 1 {m}
  0, 1.15505827125162e-014, 0,            !- X,Y,Z Vertex 2 {m}
  0, -4.57199999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.57199999999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0eff7810-33da-40c8-84aa-a0aa2022c8c2}, !- Handle
  PatRoom5_10_Flr_3_Wall_North,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c300ceaa-a22a-4ab2-841f-64755e1a974e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.15505827125162e-014, 4.2672,   !- X,Y,Z Vertex 1 {m}
  4.572, 1.15505827125162e-014, 0,        !- X,Y,Z Vertex 2 {m}
  0, 1.15505827125162e-014, 0,            !- X,Y,Z Vertex 3 {m}
  0, 1.15505827125162e-014, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {642dc533-1b7f-4eb8-a35d-4298e46fc3cf}, !- Handle
  PatRoom5_10_Flr_3_Wall_North_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0eff7810-33da-40c8-84aa-a0aa2022c8c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2973624999996, 0, 2.1320125,          !- X,Y,Z Vertex 1 {m}
  4.2973624999996, 0, 0.9128125,          !- X,Y,Z Vertex 2 {m}
  0.273049999999596, 0, 0.9128125,        !- X,Y,Z Vertex 3 {m}
  0.273049999999596, 0, 2.1320125;        !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {ac7e7a2c-9908-4659-9e07-f4bc6f77bd80}, !- Handle
  Rendering Color 143,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e4413e6b-e117-4f98-adec-6016a8a61fda}, !- Handle
  Rendering Color 144,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {84e55de7-67ba-47dc-ace2-6f4743906d5c}, !- Handle
  Rendering Color 145,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {bd60ec3d-d840-416e-bfef-dde870f8348c}, !- Handle
  Rendering Color 146,                    !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {388679d9-6cee-40d0-916e-659a06432647}, !- Handle
  Rendering Color 147,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {09547084-1943-4dfd-b5c0-74d5bc04da43}, !- Handle
  Rendering Color 148,                    !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {42c1d75b-df93-49fd-9ea9-3f0e04f261a9}, !- Handle
  Rendering Color 149,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {716fc644-3fbf-4eae-881b-ce0dfeb2e5d8}, !- Handle
  Rendering Color 150,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00fd65ef-5ba7-4476-82a6-9ef736dd664a}, !- Handle
  Rendering Color 151,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Surface,
  {398dea66-b359-451c-84af-394f7988a631}, !- Handle
  OR_NurseStn_Lobby_Flr_2_RoofCeiling_2,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc1d0572-b661-441b-85b5-2c1d141a1245}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 48.768, 4.2672,                !- X,Y,Z Vertex 1 {m}
  -12.192, 53.34, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  -16.764, 53.34, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  -16.764, 48.768, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7a76cb7-26fc-43ec-af98-0c1fead0d4ca}, !- Handle
  OR_NurseStn_Lobby_Flr_2_RoofCeiling_3,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4164578-b47f-44b4-89bb-d8b7f284662b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 48.768, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  -9.144, 53.34, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  -12.192, 53.34, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  -12.192, 48.768, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e42c5308-2390-42b5-b327-f2c7a03c16f9}, !- Handle
  PatRoom5_5_Flr_3_Floor_1,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79ef6edd-4be4-4d56-bf18-f11a7e84ca4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52b088dd-0a12-455a-ac1e-e7232e828734}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  3.048, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  3.048, -9.24046617001295e-014, 0;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fcd62b7-c377-4c89-8303-142fe4cf79dd}, !- Handle
  Corridor_NW_Flr_3_Wall_North_4,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a788c60-cfe5-4e6d-9ea4-2d9b630b9f05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, -3.33884031533671e-015, 4.2672, !- X,Y,Z Vertex 1 {m}
  48.768, -2.43645104092138e-015, -1.33962105036332e-030, !- X,Y,Z Vertex 2 {m}
  44.196, -2.43645104092139e-015, -1.24038986144752e-030, !- X,Y,Z Vertex 3 {m}
  44.196, -3.33884031533672e-015, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb8f4897-2df6-41d1-9e1d-b521b897782d}, !- Handle
  Corridor_NW_Flr_3_Wall_North_2,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7066658-d350-4741-a989-09e2bd9190d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.912, -9.02389274415328e-017, 4.2672, !- X,Y,Z Vertex 1 {m}
  57.912, 9.02389274415327e-017, 3.81658418906928e-033, !- X,Y,Z Vertex 2 {m}
  53.34, 9.02389274415273e-017, 6.52635896330842e-031, !- X,Y,Z Vertex 3 {m}
  53.34, -9.02389274415383e-017, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d86b1af-9722-48b5-82df-c6ef032f0d80}, !- Handle
  Corridor_NW_Flr_3_Wall_North_3,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef03db03-1044-4ce2-a9ab-33adcc166e91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, -4.51194637207674e-016, 4.2672,  !- X,Y,Z Vertex 1 {m}
  53.34, 4.51194637207658e-016, 7.1370124335595e-031, !- X,Y,Z Vertex 2 {m}
  48.768, -2.43645104092138e-015, -1.33962105036332e-030, !- X,Y,Z Vertex 3 {m}
  48.768, -3.33884031533671e-015, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c12d77c0-34c2-4015-b69d-fdb2187e66a7}, !- Handle
  Corridor_NW_Flr_3_Wall_North_9,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c8a6894-c8cd-40a8-994b-9d34bb9f3bf5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 1.01067598734517e-014, 4.2672,  !- X,Y,Z Vertex 1 {m}
  19.812, 1.29944055515807e-014, 9.77045552401777e-031, !- X,Y,Z Vertex 2 {m}
  15.24, 1.01067598734517e-014, -9.77045552401776e-031, !- X,Y,Z Vertex 3 {m}
  15.24, 7.21911419532268e-015, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40d16e6f-ae8e-4838-a814-e01c4da0aac6}, !- Handle
  Corridor_NW_Flr_3_Wall_North_10,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69bea4c9-74c2-4b4b-83e9-85ff182a2391}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 7.3093531227642e-015, 4.2672,    !- X,Y,Z Vertex 1 {m}
  15.24, 1.00165209460102e-014, -1.03429431523781e-030, !- X,Y,Z Vertex 2 {m}
  10.668, 1.00165209460101e-014, -8.73997779296878e-031, !- X,Y,Z Vertex 3 {m}
  10.668, 7.30935312276417e-015, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd7debae-b854-4bcf-92ed-6c27c6561cba}, !- Handle
  Corridor_NW_Flr_3_Wall_North_11,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8ec29d4-06a1-416f-ac25-584ed7abb7c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.668, 8.03126454229643e-015, 4.2672,  !- X,Y,Z Vertex 1 {m}
  10.668, 9.29460952647789e-015, -1.11825916739731e-030, !- X,Y,Z Vertex 2 {m}
  6.096, 6.31672492090728e-016, 1.87012625264394e-031, !- X,Y,Z Vertex 3 {m}
  6.096, -6.31672492090733e-016, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b8a3534-8473-4bd4-938e-c23b8502f5b7}, !- Handle
  Corridor_NW_Flr_3_Wall_North_8,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61675a17-940c-48ce-8d81-554c2537d31d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, -7.21911419532262e-016, 4.2672, !- X,Y,Z Vertex 1 {m}
  24.384, 7.21911419532241e-016, 2.44261388100423e-031, !- X,Y,Z Vertex 2 {m}
  19.812, 1.22724941320484e-014, 7.32784164301345e-031, !- X,Y,Z Vertex 3 {m}
  19.812, 1.0828671292984e-014, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Space,
  {93d91c92-93c3-45cd-ba4d-23ec3db2a489}, !- Handle
  PatRoom1_2_Flr_4,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  44.1959999999996,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {84cf1050-43b7-4dcd-bc95-2866e1b081e5}, !- Building Story Name
  {c4a242ed-9d51-44ab-9ff0-8e3a3787c372}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {bca8a657-e7b3-4d52-b56c-061085ee98d0}, !- Handle
  PatRoom1_2_Flr_4_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93d91c92-93c3-45cd-ba4d-23ec3db2a489}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.98495103581808e-013, 0, 4.2672,       !- X,Y,Z Vertex 1 {m}
  3.98495103581808e-013, 0, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  4.5720000000004, 0, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  4.5720000000004, 0, 4.2672;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a6cf302-f78e-4c3c-a455-79079cd6dce6}, !- Handle
  PatRoom1_2_Flr_4_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93d91c92-93c3-45cd-ba4d-23ec3db2a489}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5989c492-0a3e-4575-a0a8-f63051c8b028}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000000004, 4.572, 4.2672,         !- X,Y,Z Vertex 1 {m}
  4.5720000000004, 4.572, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  3.98495103581808e-013, 4.572, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  3.98495103581808e-013, 4.572, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b144d9c6-b56d-4664-8093-173d7f1e052c}, !- Handle
  PatRoom1_2_Flr_4_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93d91c92-93c3-45cd-ba4d-23ec3db2a489}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2048ccf0-4c95-462a-8a5a-0ddc229a1385}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000000004, 0, 4.2672,             !- X,Y,Z Vertex 1 {m}
  4.5720000000004, 0, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  4.5720000000004, 4.572, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  4.5720000000004, 4.572, 4.2672;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a36a56e2-b6c6-42f6-b419-6e877c842791}, !- Handle
  PatRoom1_2_Flr_4_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {93d91c92-93c3-45cd-ba4d-23ec3db2a489}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61062486-7c4c-4e8d-9687-511620643449}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000000004, 0, 4.2672,             !- X,Y,Z Vertex 1 {m}
  4.5720000000004, 4.572, 4.2672,         !- X,Y,Z Vertex 2 {m}
  3.98495103581808e-013, 4.572, 4.2672,   !- X,Y,Z Vertex 3 {m}
  3.98495103581808e-013, 0, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2546047b-6b09-47b8-87f5-50ba8d4678bd}, !- Handle
  PatRoom1_2_Flr_4_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {93d91c92-93c3-45cd-ba4d-23ec3db2a489}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0788e24e-dad7-4cc7-9fe5-52adbba8af13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000000004, 4.572, -1.44382283906452e-015, !- X,Y,Z Vertex 1 {m}
  4.5720000000004, 0, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  3.98495103581808e-013, 0, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  3.98495103581808e-013, 4.572, -1.44382283906452e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bda722c1-ed9a-4e50-9fe0-9f59d2db1d47}, !- Handle
  PatRoom1_2_Flr_4_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93d91c92-93c3-45cd-ba4d-23ec3db2a489}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62443919-0088-4625-8046-37dcc8991b73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.98495103581808e-013, 4.572, 4.2672,   !- X,Y,Z Vertex 1 {m}
  3.98495103581808e-013, 4.572, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  3.98495103581808e-013, 0, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  3.98495103581808e-013, 0, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e660b0a1-759a-4ad1-8f30-4894b2887231}, !- Handle
  PatRoom1_2_Flr_4_Wall_South_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bca8a657-e7b3-4d52-b56c-061085ee98d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.274637500000398, 0, 2.130425,         !- X,Y,Z Vertex 1 {m}
  0.274637500000398, 0, 0.911224999999999, !- X,Y,Z Vertex 2 {m}
  4.2973625000004, 0, 0.911224999999999,  !- X,Y,Z Vertex 3 {m}
  4.2973625000004, 0, 2.130425;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b974b1e4-444f-43fd-9207-1fc0d0ad2aca}, !- Handle
  PatRoom1_3_Flr_4,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  48.768,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {84cf1050-43b7-4dcd-bc95-2866e1b081e5}, !- Building Story Name
  {c4a242ed-9d51-44ab-9ff0-8e3a3787c372}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {9452af24-afdc-4c0b-b1c6-585ca91c538f}, !- Handle
  PatRoom1_3_Flr_4_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b974b1e4-444f-43fd-9207-1fc0d0ad2aca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd287d99-3996-482a-9388-ccf3ffd44eb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, -1.44382283906452e-015,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, -1.44382283906452e-015,   !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67929df9-37bb-475f-b077-eebf95e8b959}, !- Handle
  PatRoom1_3_Flr_4_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b974b1e4-444f-43fd-9207-1fc0d0ad2aca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, -1.44382283906452e-015,           !- X,Y,Z Vertex 2 {m}
  4.572, 0, -1.44382283906452e-015,       !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d45d2722-2ddd-432f-af2e-4647b8c9a51b}, !- Handle
  PatRoom1_3_Flr_4_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b974b1e4-444f-43fd-9207-1fc0d0ad2aca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f66ab1d3-cce6-4eb1-bf20-f1e75b2a307d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d354f3d9-0546-4973-a5d7-bc4296df11f3}, !- Handle
  PatRoom1_3_Flr_4_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b974b1e4-444f-43fd-9207-1fc0d0ad2aca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e9d469b-de32-4a0e-b0fd-938777862df0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, -1.44382283906452e-015,   !- X,Y,Z Vertex 1 {m}
  4.572, 0, -1.44382283906452e-015,       !- X,Y,Z Vertex 2 {m}
  0, 0, -1.44382283906452e-015,           !- X,Y,Z Vertex 3 {m}
  0, 4.572, -1.44382283906452e-015;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f931415e-e178-4954-a572-8e95c577e638}, !- Handle
  PatRoom1_3_Flr_4_Wall_South_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67929df9-37bb-475f-b077-eebf95e8b959}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.2746375, 0, 2.130425,                 !- X,Y,Z Vertex 1 {m}
  0.2746375, 0, 0.911224999999999,        !- X,Y,Z Vertex 2 {m}
  4.2973625, 0, 0.911224999999999,        !- X,Y,Z Vertex 3 {m}
  4.2973625, 0, 2.130425;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a5843dc-5df1-439e-9af9-0368f3afe8a2}, !- Handle
  PatRoom1_3_Flr_4_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b974b1e4-444f-43fd-9207-1fc0d0ad2aca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f00039b-6a0f-4e39-875a-917fd1deb08e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, -1.44382283906452e-015,   !- X,Y,Z Vertex 2 {m}
  0, 4.572, -1.44382283906452e-015,       !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2048ccf0-4c95-462a-8a5a-0ddc229a1385}, !- Handle
  PatRoom1_3_Flr_4_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b974b1e4-444f-43fd-9207-1fc0d0ad2aca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b144d9c6-b56d-4664-8093-173d7f1e052c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, -1.44382283906452e-015,       !- X,Y,Z Vertex 2 {m}
  0, 0, -1.44382283906452e-015,           !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f2df8551-477f-4e83-b38c-f0a3ddfe72fc}, !- Handle
  PatRoom1_4_Flr_4,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  53.34,                                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {84cf1050-43b7-4dcd-bc95-2866e1b081e5}, !- Building Story Name
  {c4a242ed-9d51-44ab-9ff0-8e3a3787c372}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {eaab1880-097a-47a1-8a71-560205d607b0}, !- Handle
  PatRoom1_4_Flr_4_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2df8551-477f-4e83-b38c-f0a3ddfe72fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, -1.44382283906452e-015,           !- X,Y,Z Vertex 2 {m}
  4.572, 0, -1.44382283906452e-015,       !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd287d99-3996-482a-9388-ccf3ffd44eb2}, !- Handle
  PatRoom1_4_Flr_4_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2df8551-477f-4e83-b38c-f0a3ddfe72fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9452af24-afdc-4c0b-b1c6-585ca91c538f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, -1.44382283906452e-015,       !- X,Y,Z Vertex 2 {m}
  0, 0, -1.44382283906452e-015,           !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {967b5ffb-7c55-4f34-a202-7dd3a035a057}, !- Handle
  PatRoom1_4_Flr_4_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2df8551-477f-4e83-b38c-f0a3ddfe72fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6aaeee68-3a3b-48b5-ad11-08e03a5003ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, -1.44382283906452e-015,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, -1.44382283906452e-015,   !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87276c9c-905a-46f5-a76e-ff5a26d450a0}, !- Handle
  PatRoom1_4_Flr_4_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f2df8551-477f-4e83-b38c-f0a3ddfe72fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c64600d1-6402-4475-a7fa-ebab32a393d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {948d8dae-10f6-4cd4-9957-8b96910b9087}, !- Handle
  PatRoom1_4_Flr_4_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f2df8551-477f-4e83-b38c-f0a3ddfe72fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1758eb36-6a80-49f3-9e55-32b914c1bab7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, -1.44382283906452e-015,   !- X,Y,Z Vertex 1 {m}
  4.572, 0, -1.44382283906452e-015,       !- X,Y,Z Vertex 2 {m}
  0, 0, -1.44382283906452e-015,           !- X,Y,Z Vertex 3 {m}
  0, 4.572, -1.44382283906452e-015;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0668b0fa-7e08-4e9d-8af3-bb159d19e29a}, !- Handle
  PatRoom1_4_Flr_4_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2df8551-477f-4e83-b38c-f0a3ddfe72fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21a43b0d-d35e-4a13-bc42-7fc3a5b9bcef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, -1.44382283906452e-015,   !- X,Y,Z Vertex 2 {m}
  0, 4.572, -1.44382283906452e-015,       !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d3249e1-0318-44b1-875b-3ff7ca7b15d8}, !- Handle
  PatRoom1_4_Flr_4_Wall_South_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eaab1880-097a-47a1-8a71-560205d607b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.2746375, 0, 2.130425,                 !- X,Y,Z Vertex 1 {m}
  0.2746375, 0, 0.911224999999999,        !- X,Y,Z Vertex 2 {m}
  4.2973625, 0, 0.911224999999999,        !- X,Y,Z Vertex 3 {m}
  4.2973625, 0, 2.130425;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2eb42cb6-e380-4645-a04b-7098b0e628c4}, !- Handle
  PatRoom1_5_Flr_4,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.912,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {84cf1050-43b7-4dcd-bc95-2866e1b081e5}, !- Building Story Name
  {c4a242ed-9d51-44ab-9ff0-8e3a3787c372}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {ca54ec96-94f3-45f8-9368-611b1f54dc2a}, !- Handle
  PatRoom1_5_Flr_4_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2eb42cb6-e380-4645-a04b-7098b0e628c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, -1.44382283906452e-015,           !- X,Y,Z Vertex 2 {m}
  4.572, 0, -1.44382283906452e-015,       !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a724242-d719-4f7c-95fa-c60d1356eb43}, !- Handle
  PatRoom1_5_Flr_4_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2eb42cb6-e380-4645-a04b-7098b0e628c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {881a22b7-9216-49e4-9601-e8d1aee047ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, -1.44382283906452e-015,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, -1.44382283906452e-015,   !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6aaeee68-3a3b-48b5-ad11-08e03a5003ef}, !- Handle
  PatRoom1_5_Flr_4_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2eb42cb6-e380-4645-a04b-7098b0e628c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {967b5ffb-7c55-4f34-a202-7dd3a035a057}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, -1.44382283906452e-015,       !- X,Y,Z Vertex 2 {m}
  0, 0, -1.44382283906452e-015,           !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {749601d5-12ca-47f1-a193-d6c3c9f59205}, !- Handle
  PatRoom1_5_Flr_4_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2eb42cb6-e380-4645-a04b-7098b0e628c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7194be9-b88b-4f99-88d3-22f85e95991a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, -1.44382283906452e-015,   !- X,Y,Z Vertex 2 {m}
  0, 4.572, -1.44382283906452e-015,       !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70d1908d-6c0d-4074-8666-49f358ac45e6}, !- Handle
  PatRoom1_5_Flr_4_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2eb42cb6-e380-4645-a04b-7098b0e628c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49443073-df38-415a-84bb-68840ec00818}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e28a5657-a129-4f39-962d-de65a720b753}, !- Handle
  PatRoom1_5_Flr_4_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2eb42cb6-e380-4645-a04b-7098b0e628c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2f7b2d3-f5dd-4992-b879-f03bbb59993f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, -1.44382283906452e-015,   !- X,Y,Z Vertex 1 {m}
  4.572, 0, -1.44382283906452e-015,       !- X,Y,Z Vertex 2 {m}
  0, 0, -1.44382283906452e-015,           !- X,Y,Z Vertex 3 {m}
  0, 4.572, -1.44382283906452e-015;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4fe4bbd8-7e54-420e-994c-4ba73024acc5}, !- Handle
  PatRoom1_5_Flr_4_Wall_South_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ca54ec96-94f3-45f8-9368-611b1f54dc2a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.2746375, 0, 2.130425,                 !- X,Y,Z Vertex 1 {m}
  0.2746375, 0, 0.911224999999999,        !- X,Y,Z Vertex 2 {m}
  4.2973625, 0, 0.911224999999999,        !- X,Y,Z Vertex 3 {m}
  4.2973625, 0, 2.130425;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9fdaf8a0-6f9a-4b4b-87aa-a414c82f760f}, !- Handle
  PatRoom1_6_Flr_4,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.096,                                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {84cf1050-43b7-4dcd-bc95-2866e1b081e5}, !- Building Story Name
  {c4a242ed-9d51-44ab-9ff0-8e3a3787c372}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {9edda587-55eb-466c-aed1-6780ed2b1854}, !- Handle
  PatRoom1_6_Flr_4_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fdaf8a0-6f9a-4b4b-87aa-a414c82f760f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ac3c4b2-6147-4662-b887-67b3850d2b74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, -1.44382283906452e-015,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, -1.44382283906452e-015,   !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ecba063-ac2d-4fc1-88b9-eab89e091cb1}, !- Handle
  PatRoom1_6_Flr_4_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fdaf8a0-6f9a-4b4b-87aa-a414c82f760f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cc54a0f-a456-401a-8a2c-fc0789b1d948}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, -1.44382283906452e-015,   !- X,Y,Z Vertex 2 {m}
  0, 4.572, -1.44382283906452e-015,       !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caddf082-e191-4c1a-821d-f173779e32a6}, !- Handle
  PatRoom1_6_Flr_4_RoofCeiling_2,         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9fdaf8a0-6f9a-4b4b-87aa-a414c82f760f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc838c7e-01e4-49d9-a5a7-20787da82361}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  3.048, 4.572, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  3.048, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1aff603-2fb3-48dc-b1da-549ada6c70e8}, !- Handle
  PatRoom1_6_Flr_4_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9fdaf8a0-6f9a-4b4b-87aa-a414c82f760f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f794001-ab8b-4f3f-9fab-253d1587cb91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, -1.44382283906452e-015,   !- X,Y,Z Vertex 1 {m}
  4.572, 0, -1.44382283906452e-015,       !- X,Y,Z Vertex 2 {m}
  0, 0, -1.44382283906452e-015,           !- X,Y,Z Vertex 3 {m}
  0, 4.572, -1.44382283906452e-015;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3fb86cd-e256-4538-b9b3-4180b0fd21bc}, !- Handle
  PatRoom1_6_Flr_4_Wall_South_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2461c8d9-3fbe-4365-a825-cfb92b74650b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.2746375, 0, 2.130425,                 !- X,Y,Z Vertex 1 {m}
  0.2746375, 0, 0.911224999999999,        !- X,Y,Z Vertex 2 {m}
  4.2973625, 0, 0.911224999999999,        !- X,Y,Z Vertex 3 {m}
  4.2973625, 0, 2.130425;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2461c8d9-3fbe-4365-a825-cfb92b74650b}, !- Handle
  PatRoom1_6_Flr_4_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fdaf8a0-6f9a-4b4b-87aa-a414c82f760f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, -1.44382283906452e-015,           !- X,Y,Z Vertex 2 {m}
  4.572, 0, -1.44382283906452e-015,       !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32825d90-24bf-4b81-8b97-ed6f564407e8}, !- Handle
  PatRoom1_6_Flr_4_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fdaf8a0-6f9a-4b4b-87aa-a414c82f760f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93d9778f-c8d0-4cc1-a576-aa186370103a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, -1.44382283906452e-015,       !- X,Y,Z Vertex 2 {m}
  0, 0, -1.44382283906452e-015,           !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {50a9ab3b-dc8f-416e-8223-fbeb08baf24b}, !- Handle
  PatRoom1_7_Flr_4,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.668,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {84cf1050-43b7-4dcd-bc95-2866e1b081e5}, !- Building Story Name
  {c4a242ed-9d51-44ab-9ff0-8e3a3787c372}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {755dccb4-29ef-4e11-b70d-ae9c1a00e2a7}, !- Handle
  PatRoom1_7_Flr_4_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50a9ab3b-dc8f-416e-8223-fbeb08baf24b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74bcfa30-625c-45f7-86c1-2e6c9d818aca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, -1.44382283906452e-015,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, -1.44382283906452e-015,   !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05060a6a-192c-4d77-b326-6b2294f9e89b}, !- Handle
  PatRoom1_7_Flr_4_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50a9ab3b-dc8f-416e-8223-fbeb08baf24b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, -1.44382283906452e-015,           !- X,Y,Z Vertex 2 {m}
  4.572, 0, -1.44382283906452e-015,       !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ac3c4b2-6147-4662-b887-67b3850d2b74}, !- Handle
  PatRoom1_7_Flr_4_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50a9ab3b-dc8f-416e-8223-fbeb08baf24b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9edda587-55eb-466c-aed1-6780ed2b1854}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, -1.44382283906452e-015,       !- X,Y,Z Vertex 2 {m}
  0, 0, -1.44382283906452e-015,           !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {267f840e-1127-4c00-94a6-c3769f930ae7}, !- Handle
  PatRoom1_7_Flr_4_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50a9ab3b-dc8f-416e-8223-fbeb08baf24b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46ddb6ad-3f79-4a48-b113-b50ccf810428}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, -1.44382283906452e-015,   !- X,Y,Z Vertex 2 {m}
  0, 4.572, -1.44382283906452e-015,       !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d05fcbc-99a7-49ba-9817-e7b80b1a1248}, !- Handle
  PatRoom1_7_Flr_4_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {50a9ab3b-dc8f-416e-8223-fbeb08baf24b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b383b944-2149-41df-a086-53271278bcea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, -1.44382283906452e-015,   !- X,Y,Z Vertex 1 {m}
  4.572, 0, -1.44382283906452e-015,       !- X,Y,Z Vertex 2 {m}
  0, 0, -1.44382283906452e-015,           !- X,Y,Z Vertex 3 {m}
  0, 4.572, -1.44382283906452e-015;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19926c60-8a27-49af-8d9a-8fa79f7c5bf4}, !- Handle
  PatRoom1_7_Flr_4_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {50a9ab3b-dc8f-416e-8223-fbeb08baf24b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {054e641e-2645-4c55-92cb-57e44a3ad42e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ac0376b-1435-4be2-a3be-6ecbd539b2c0}, !- Handle
  PatRoom1_7_Flr_4_Wall_South_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {05060a6a-192c-4d77-b326-6b2294f9e89b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.2746375, 0, 2.130425,                 !- X,Y,Z Vertex 1 {m}
  0.2746375, 0, 0.911224999999999,        !- X,Y,Z Vertex 2 {m}
  4.2973625, 0, 0.911224999999999,        !- X,Y,Z Vertex 3 {m}
  4.2973625, 0, 2.130425;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {025f4a4a-eead-4c56-9fdb-fc19acdaf227}, !- Handle
  PatRoom1_8_Flr_4,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.24,                                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {84cf1050-43b7-4dcd-bc95-2866e1b081e5}, !- Building Story Name
  {c4a242ed-9d51-44ab-9ff0-8e3a3787c372}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {d78b45e9-d962-40ff-8ef0-27d2feea61e4}, !- Handle
  PatRoom1_8_Flr_4_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {025f4a4a-eead-4c56-9fdb-fc19acdaf227}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec32a234-5646-4069-9eed-9c3240f6a492}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, -1.44382283906452e-015,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, -1.44382283906452e-015,   !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d813ebf-053a-4ae6-aba5-293491b94318}, !- Handle
  PatRoom1_8_Flr_4_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {025f4a4a-eead-4c56-9fdb-fc19acdaf227}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b6a8f08-8eaa-4684-adfe-6da329b45fd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, -1.44382283906452e-015,   !- X,Y,Z Vertex 2 {m}
  0, 4.572, -1.44382283906452e-015,       !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {430b914e-6578-4f3c-bdd8-9de9d7163baa}, !- Handle
  PatRoom1_8_Flr_4_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {025f4a4a-eead-4c56-9fdb-fc19acdaf227}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63ba7de3-14a3-40eb-93a9-371825983cbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b5dcb15-427d-418e-b4a8-45c76e8cddfd}, !- Handle
  PatRoom1_8_Flr_4_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {025f4a4a-eead-4c56-9fdb-fc19acdaf227}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, -1.44382283906452e-015,           !- X,Y,Z Vertex 2 {m}
  4.572, 0, -1.44382283906452e-015,       !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfbc3319-d363-49e4-93f5-2375ee59176f}, !- Handle
  PatRoom1_8_Flr_4_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {025f4a4a-eead-4c56-9fdb-fc19acdaf227}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb27d0fa-1e28-43a1-ab85-f489a5bd453e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, -1.44382283906452e-015,   !- X,Y,Z Vertex 1 {m}
  4.572, 0, -1.44382283906452e-015,       !- X,Y,Z Vertex 2 {m}
  0, 0, -1.44382283906452e-015,           !- X,Y,Z Vertex 3 {m}
  0, 4.572, -1.44382283906452e-015;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a9d9c3b-0d8c-4b38-ad7a-b8a431d32612}, !- Handle
  PatRoom1_8_Flr_4_Wall_South_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8b5dcb15-427d-418e-b4a8-45c76e8cddfd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.2746375, 0, 2.130425,                 !- X,Y,Z Vertex 1 {m}
  0.2746375, 0, 0.911224999999999,        !- X,Y,Z Vertex 2 {m}
  4.2973625, 0, 0.911224999999999,        !- X,Y,Z Vertex 3 {m}
  4.2973625, 0, 2.130425;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74bcfa30-625c-45f7-86c1-2e6c9d818aca}, !- Handle
  PatRoom1_8_Flr_4_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {025f4a4a-eead-4c56-9fdb-fc19acdaf227}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {755dccb4-29ef-4e11-b70d-ae9c1a00e2a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, -1.44382283906452e-015,       !- X,Y,Z Vertex 2 {m}
  0, 0, -1.44382283906452e-015,           !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b2f7d113-12d5-4ed3-a53b-e1e36c72a82b}, !- Handle
  PatRoom1_9_Flr_4,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.812,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {84cf1050-43b7-4dcd-bc95-2866e1b081e5}, !- Building Story Name
  {c4a242ed-9d51-44ab-9ff0-8e3a3787c372}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {d46cf3d4-bc4a-4f9a-8bf4-e279a6f232af}, !- Handle
  PatRoom1_9_Flr_4_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2f7d113-12d5-4ed3-a53b-e1e36c72a82b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a8585d3-d324-494a-aaa6-b52e584648ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, -1.44382283906452e-015,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, -1.44382283906452e-015,   !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02b2b681-2328-4b9a-91e7-975eb09263c3}, !- Handle
  PatRoom1_9_Flr_4_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2f7d113-12d5-4ed3-a53b-e1e36c72a82b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, -1.44382283906452e-015,           !- X,Y,Z Vertex 2 {m}
  4.572, 0, -1.44382283906452e-015,       !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec32a234-5646-4069-9eed-9c3240f6a492}, !- Handle
  PatRoom1_9_Flr_4_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2f7d113-12d5-4ed3-a53b-e1e36c72a82b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d78b45e9-d962-40ff-8ef0-27d2feea61e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, -1.44382283906452e-015,       !- X,Y,Z Vertex 2 {m}
  0, 0, -1.44382283906452e-015,           !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91c1a73b-1a1a-456b-94b5-3bcd35d45ff1}, !- Handle
  PatRoom1_9_Flr_4_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b2f7d113-12d5-4ed3-a53b-e1e36c72a82b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3dbcdf4-e5c1-4ca6-8082-0a814103ce17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a61b4d6-a6e4-4747-9142-74153d3a93ef}, !- Handle
  PatRoom1_9_Flr_4_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b2f7d113-12d5-4ed3-a53b-e1e36c72a82b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {048fc637-bc2c-4f76-bf3d-9b8c615f24fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, -1.44382283906452e-015,   !- X,Y,Z Vertex 1 {m}
  4.572, 0, -1.44382283906452e-015,       !- X,Y,Z Vertex 2 {m}
  0, 0, -1.44382283906452e-015,           !- X,Y,Z Vertex 3 {m}
  0, 4.572, -1.44382283906452e-015;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd4180af-ccdb-4e0b-b53d-bd732841624d}, !- Handle
  PatRoom1_9_Flr_4_Wall_South_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {02b2b681-2328-4b9a-91e7-975eb09263c3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.2746375, 0, 2.130425,                 !- X,Y,Z Vertex 1 {m}
  0.2746375, 0, 0.911224999999999,        !- X,Y,Z Vertex 2 {m}
  4.2973625, 0, 0.911224999999999,        !- X,Y,Z Vertex 3 {m}
  4.2973625, 0, 2.130425;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc2ce872-aa1b-48c4-91b1-afd05bd52425}, !- Handle
  PatRoom1_9_Flr_4_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2f7d113-12d5-4ed3-a53b-e1e36c72a82b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54d88ac1-6bd2-47f6-9a89-4fe74b438994}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, -1.44382283906452e-015,   !- X,Y,Z Vertex 2 {m}
  0, 4.572, -1.44382283906452e-015,       !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3f07a20b-4475-4209-9a84-4972073653f6}, !- Handle
  PatRoom1_10_Flr_4,                      !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.384,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {84cf1050-43b7-4dcd-bc95-2866e1b081e5}, !- Building Story Name
  {fe968148-c4d5-4be7-99dd-4e580c455de1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {641a5d7f-b755-4deb-8daa-6ca7f27cff4d}, !- Handle
  PatRoom1_10_Flr_4_Wall_East,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f07a20b-4475-4209-9a84-4972073653f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {caa09f82-cb89-4ad3-8dcf-986d4aa3da70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, -1.44382283906452e-015,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, -1.44382283906452e-015,   !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81981100-28ae-415e-9451-fbe4cd0baf79}, !- Handle
  PatRoom1_10_Flr_4_Wall_South,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f07a20b-4475-4209-9a84-4972073653f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.88764567812905e-015, 0, 4.2672,       !- X,Y,Z Vertex 1 {m}
  2.88764567812905e-015, 0, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  4.572, 0, -1.44382283906452e-015,       !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a8585d3-d324-494a-aaa6-b52e584648ac}, !- Handle
  PatRoom1_10_Flr_4_Wall_West,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f07a20b-4475-4209-9a84-4972073653f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d46cf3d4-bc4a-4f9a-8bf4-e279a6f232af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.88764567812905e-015, 4.572, 4.2672,   !- X,Y,Z Vertex 1 {m}
  2.88764567812905e-015, 4.572, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-015, 0, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-015, 0, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d8f55f7-e71e-4025-98f3-67b566cdf0cc}, !- Handle
  PatRoom1_10_Flr_4_Floor,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3f07a20b-4475-4209-9a84-4972073653f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {626cad31-1de7-4297-88ed-f2ca3d78cc96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, -1.44382283906452e-015,   !- X,Y,Z Vertex 1 {m}
  4.572, 0, -1.44382283906452e-015,       !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-015, 0, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-015, 4.572, -1.44382283906452e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36bd446b-048d-4461-8125-3886129cb455}, !- Handle
  PatRoom1_10_Flr_4_Wall_North,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f07a20b-4475-4209-9a84-4972073653f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c57b6a7-1348-4489-a2a0-48fdc05bb2fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, -1.44382283906452e-015,   !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-015, 4.572, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-015, 4.572, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4726c06d-71b7-408d-bfa0-108b06c76c2b}, !- Handle
  PatRoom1_10_Flr_4_RoofCeiling,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3f07a20b-4475-4209-9a84-4972073653f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bcfb7d8-f442-4b32-ac7e-b56601570ee5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-015, 4.572, 4.2672,   !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-015, 0, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad2ea08f-3c79-4abb-a617-a733e18bb860}, !- Handle
  PatRoom1_10_Flr_4_Wall_South_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {81981100-28ae-415e-9451-fbe4cd0baf79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.274637500000003, 0, 2.130425,         !- X,Y,Z Vertex 1 {m}
  0.274637500000003, 0, 0.911224999999999, !- X,Y,Z Vertex 2 {m}
  4.2973625, 0, 0.911224999999999,        !- X,Y,Z Vertex 3 {m}
  4.2973625, 0, 2.130425;                 !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {eac6c828-f4a9-43c0-8ec4-b43aa3c07c8b}, !- Handle
  Rendering Color 152,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2ab15c6e-4d6c-4416-8e7c-e2a875d76b08}, !- Handle
  Rendering Color 153,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {85782f62-02ac-411e-9ccb-3be832382eea}, !- Handle
  Rendering Color 154,                    !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8633caf0-5ece-470b-91a7-461bfdb7be86}, !- Handle
  Rendering Color 155,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cadf2858-2d5b-49d4-98bc-57df1c1bc666}, !- Handle
  Rendering Color 156,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d6765cc9-329c-4214-ae56-d9ea7f23d408}, !- Handle
  Rendering Color 157,                    !- Name
  143,                                    !- Rendering Red Value
  188,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {57f98e9b-9f5a-43a6-81f3-6480cca8f7c4}, !- Handle
  Rendering Color 158,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fb2c58ea-7de9-4eb3-9e80-b86526022fbe}, !- Handle
  Rendering Color 159,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b6199091-4849-4992-afe9-0b3fd7416b50}, !- Handle
  Rendering Color 160,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Surface,
  {21a43b0d-d35e-4a13-bc42-7fc3a5b9bcef}, !- Handle
  Corridor_SE_Flr_4_Wall_South_11,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9362d24-0770-4cce-ae56-602531fc7ad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0668b0fa-7e08-4e9d-8af3-bb159d19e29a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.244, -1.01067598734517e-014, 4.2672, !- X,Y,Z Vertex 1 {m}
  47.244, -1.01067598734517e-014, 0,      !- X,Y,Z Vertex 2 {m}
  51.816, -1.01067598734517e-014, 0,      !- X,Y,Z Vertex 3 {m}
  51.816, -1.01067598734517e-014, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f00039b-6a0f-4e39-875a-917fd1deb08e}, !- Handle
  Corridor_SE_Flr_4_Wall_South_10,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9362d24-0770-4cce-ae56-602531fc7ad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a5843dc-5df1-439e-9af9-0368f3afe8a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, -1.01067598734517e-014, 4.2672, !- X,Y,Z Vertex 1 {m}
  42.672, -1.01067598734517e-014, 0,      !- X,Y,Z Vertex 2 {m}
  47.244, -1.01067598734517e-014, 0,      !- X,Y,Z Vertex 3 {m}
  47.244, -1.01067598734517e-014, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5989c492-0a3e-4575-a0a8-f63051c8b028}, !- Handle
  Corridor_SE_Flr_4_Wall_South_9,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9362d24-0770-4cce-ae56-602531fc7ad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a6cf302-f78e-4c3c-a455-79079cd6dce6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 0, 4.2672,                        !- X,Y,Z Vertex 1 {m}
  38.1, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  42.672, -1.01067598734517e-014, 0,      !- X,Y,Z Vertex 3 {m}
  42.672, -1.01067598734517e-014, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b6a8f08-8eaa-4684-adfe-6da329b45fd0}, !- Handle
  Corridor_SE_Flr_4_Wall_South_4,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9362d24-0770-4cce-ae56-602531fc7ad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d813ebf-053a-4ae6-aba5-293491b94318}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -3.02300406929135e-015, 4.2672,  !- X,Y,Z Vertex 1 {m}
  9.144, -3.29372085161594e-015, -2.38536511816828e-032, !- X,Y,Z Vertex 2 {m}
  13.716, -1.0242118264614e-014, 8.58731442540569e-033, !- X,Y,Z Vertex 3 {m}
  13.716, -9.9714014822894e-015, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54d88ac1-6bd2-47f6-9a89-4fe74b438994}, !- Handle
  Corridor_SE_Flr_4_Wall_South_5,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9362d24-0770-4cce-ae56-602531fc7ad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc2ce872-aa1b-48c4-91b1-afd05bd52425}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -1.01067598734517e-014, 4.2672, !- X,Y,Z Vertex 1 {m}
  13.716, -1.01067598734517e-014, 0,      !- X,Y,Z Vertex 2 {m}
  18.288, -1.01067598734517e-014, 0,      !- X,Y,Z Vertex 3 {m}
  18.288, -1.01067598734517e-014, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46ddb6ad-3f79-4a48-b113-b50ccf810428}, !- Handle
  Corridor_SE_Flr_4_Wall_South_3,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9362d24-0770-4cce-ae56-602531fc7ad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {267f840e-1127-4c00-94a6-c3769f930ae7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -9.9714014822894e-015, 4.2672,   !- X,Y,Z Vertex 1 {m}
  4.572, -1.0242118264614e-014, 8.58731442540561e-033, !- X,Y,Z Vertex 2 {m}
  9.144, -3.29372085161594e-015, -2.38536511816829e-032, !- X,Y,Z Vertex 3 {m}
  9.144, -3.02300406929135e-015, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cc54a0f-a456-401a-8a2c-fc0789b1d948}, !- Handle
  Corridor_SE_Flr_4_Wall_South_2,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9362d24-0770-4cce-ae56-602531fc7ad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ecba063-ac2d-4fc1-88b9-eab89e091cb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, -1.01067598734517e-014, 0,       !- X,Y,Z Vertex 3 {m}
  4.572, -1.01067598734517e-014, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c64600d1-6402-4475-a7fa-ebab32a393d3}, !- Handle
  Dining_Flr_5_Floor_12,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bcfa0cce-dbe5-4040-8ad4-4a14ddff2e39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87276c9c-905a-46f5-a76e-ff5a26d450a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 4.572, 0,                      !- X,Y,Z Vertex 1 {m}
  -12.192, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -16.764, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -16.764, 4.572, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61062486-7c4c-4e8d-9687-511620643449}, !- Handle
  Dining_Flr_5_Floor_10,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bcfa0cce-dbe5-4040-8ad4-4a14ddff2e39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a36a56e2-b6c6-42f6-b419-6e877c842791}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.336, 4.572, 0,                      !- X,Y,Z Vertex 1 {m}
  -21.336, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -25.908, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -25.908, 4.572, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f66ab1d3-cce6-4eb1-bf20-f1e75b2a307d}, !- Handle
  Dining_Flr_5_Floor_11,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bcfa0cce-dbe5-4040-8ad4-4a14ddff2e39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d45d2722-2ddd-432f-af2e-4647b8c9a51b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.764, 4.572, 0,                      !- X,Y,Z Vertex 1 {m}
  -16.764, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -21.336, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -21.336, 4.572, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {054e641e-2645-4c55-92cb-57e44a3ad42e}, !- Handle
  Corridor_Flr_5_Floor_7,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19926c60-8a27-49af-8d9a-8fa79f7c5bf4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, -3.05, 0,                        !- X,Y,Z Vertex 1 {m}
  6.096, -7.622, 0,                       !- X,Y,Z Vertex 2 {m}
  1.524, -7.622, 0,                       !- X,Y,Z Vertex 3 {m}
  1.524, -3.05, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3dbcdf4-e5c1-4ca6-8082-0a814103ce17}, !- Handle
  NurseStn_Lobby_Flr_5_Floor_5,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a7fdff4c-6d5f-4911-99ae-d14edf95c714}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91c1a73b-1a1a-456b-94b5-3bcd35d45ff1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, -18.288, 0,                     !- X,Y,Z Vertex 1 {m}
  -15.24, -22.86, 0,                      !- X,Y,Z Vertex 2 {m}
  -19.812, -22.86, 0,                     !- X,Y,Z Vertex 3 {m}
  -19.812, -18.288, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bcfb7d8-f442-4b32-ac7e-b56601570ee5}, !- Handle
  NurseStn_Lobby_Flr_5_Floor_6,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a7fdff4c-6d5f-4911-99ae-d14edf95c714}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4726c06d-71b7-408d-bfa0-108b06c76c2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, -18.288, 0,                    !- X,Y,Z Vertex 1 {m}
  -10.668, -22.86, 0,                     !- X,Y,Z Vertex 2 {m}
  -15.24, -22.86, 0,                      !- X,Y,Z Vertex 3 {m}
  -15.24, -18.288, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dfe4a56-a0a1-48fd-8b16-919f4210ab84}, !- Handle
  PatRoom1_6_Flr_4_RoofCeiling_1,         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9fdaf8a0-6f9a-4b4b-87aa-a414c82f760f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e8ed4b0-06ec-43e7-9d88-0836988a3ae2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  3.048, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b55b7d4a-d540-4736-8b5e-0058b7a33e35}, !- Handle
  Office2_2_Flr_5,                        !- Name
  {41813c5f-07f8-4136-9eca-1a2b1ba82380}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  15.24,                                  !- Y Origin {m}
  17.0688,                                !- Z Origin {m}
  {c7c039f9-e34f-4036-97d8-0a624e38d69b}, !- Building Story Name
  {909551f6-3f2d-4596-b4cb-2c199ef424ef}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {27c3067e-42f1-4ce0-889b-f4e5c7ef53cd}, !- Handle
  Office2_2_Flr_5_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b55b7d4a-d540-4736-8b5e-0058b7a33e35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d243c468-c746-41a1-b105-2204486bf9ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  9.144, 7.618, 0,                        !- X,Y,Z Vertex 3 {m}
  9.144, 7.618, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01cde1ef-858a-4903-8c21-fbb2063244de}, !- Handle
  Office2_2_Flr_5_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b55b7d4a-d540-4736-8b5e-0058b7a33e35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.618, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 7.618, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d72ba7b9-64e8-4a49-9d68-bfdd023005db}, !- Handle
  Office2_2_Flr_5_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b55b7d4a-d540-4736-8b5e-0058b7a33e35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {414bf3cd-4166-4071-a4c1-4522c95700ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e931907-9cb4-4060-9b40-35166e54faef}, !- Handle
  Office2_2_Flr_5_RoofCeiling,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b55b7d4a-d540-4736-8b5e-0058b7a33e35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  9.144, 7.618, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 7.618, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef5a59f8-135d-44a5-b732-c1900d32c2d0}, !- Handle
  Office2_2_Flr_5_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b55b7d4a-d540-4736-8b5e-0058b7a33e35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e617f901-6a42-4048-a6e6-18b27809fa3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 7.618, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  9.144, 7.618, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 7.618, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.618, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaf1b67c-ad2f-4006-8b7e-6ae69004ff06}, !- Handle
  Office2_2_Flr_5_Floor_1,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b55b7d4a-d540-4736-8b5e-0058b7a33e35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9def2282-c6b7-4378-bc0c-818b881ecc2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 7.618, 0,                        !- X,Y,Z Vertex 1 {m}
  4.572, 7.012, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 7.012, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.618, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fed4589-eb47-4617-a669-f50bb98c4611}, !- Handle
  Office2_2_Flr_5_Floor_2,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b55b7d4a-d540-4736-8b5e-0058b7a33e35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce1baedf-71a3-427a-add5-3dd45e7df5d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 7.618, 0,                        !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 7.618, 0;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7c9a3f0-b278-4686-b2b5-726d6a133f26}, !- Handle
  Office2_2_Flr_5_Wall_West_Window,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {01cde1ef-858a-4903-8c21-fbb2063244de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.1608, 2.1288375,                   !- X,Y,Z Vertex 1 {m}
  0, 7.1608, 0.9096375,                   !- X,Y,Z Vertex 2 {m}
  0, 0.4552, 0.9096375,                   !- X,Y,Z Vertex 3 {m}
  0, 0.4552, 2.1288375;                   !- X,Y,Z Vertex 4 {m}

OS:Space,
  {293507fd-ab82-47f8-ae9e-dc26ab0ce95a}, !- Handle
  Office2_3_Flr_5,                        !- Name
  {41813c5f-07f8-4136-9eca-1a2b1ba82380}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  22.858,                                 !- Y Origin {m}
  17.0688,                                !- Z Origin {m}
  {c7c039f9-e34f-4036-97d8-0a624e38d69b}, !- Building Story Name
  {909551f6-3f2d-4596-b4cb-2c199ef424ef}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {575c747e-a4ce-4f87-b78f-dcfacdeca50b}, !- Handle
  Office2_3_Flr_5_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {293507fd-ab82-47f8-ae9e-dc26ab0ce95a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc2ea82b-7fc1-4b99-9a06-ee436a0e9fa3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 7.618, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  9.144, 7.618, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 7.618, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.618, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {120f6513-ab0e-4fca-a1dd-c83947e850e1}, !- Handle
  Office2_3_Flr_5_RoofCeiling,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {293507fd-ab82-47f8-ae9e-dc26ab0ce95a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  9.144, 7.618, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 7.618, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e617f901-6a42-4048-a6e6-18b27809fa3d}, !- Handle
  Office2_3_Flr_5_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {293507fd-ab82-47f8-ae9e-dc26ab0ce95a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef5a59f8-135d-44a5-b732-c1900d32c2d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a30615a4-2441-4dfb-969b-4688a3823551}, !- Handle
  Office2_3_Flr_5_Wall_West_Window,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {63d9b136-2de1-40ac-b701-5dcd9cca9266}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.1608, 2.1288375,                   !- X,Y,Z Vertex 1 {m}
  0, 7.1608, 0.9096375,                   !- X,Y,Z Vertex 2 {m}
  0, 0.4552, 0.9096375,                   !- X,Y,Z Vertex 3 {m}
  0, 0.4552, 2.1288375;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {061016eb-3b62-4900-b812-a0f5279ad1bb}, !- Handle
  Office2_3_Flr_5_Floor_1,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {293507fd-ab82-47f8-ae9e-dc26ab0ce95a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b901df11-010e-469a-9f24-8c67bd619264}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 7.618, 0,                        !- X,Y,Z Vertex 1 {m}
  4.572, 3.814, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 3.814, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.618, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bef4307b-0640-474e-9e93-2d0088a98693}, !- Handle
  Office2_3_Flr_5_Floor_2,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {293507fd-ab82-47f8-ae9e-dc26ab0ce95a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c198a4df-0b12-4577-8d10-dc1d88da7e4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 7.618, 0,                        !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 7.618, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb35a9f6-318f-40df-b06f-c6edce300f68}, !- Handle
  Office2_3_Flr_5_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {293507fd-ab82-47f8-ae9e-dc26ab0ce95a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b6740a0-5d61-446d-be15-a55eb1914629}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  9.144, 7.618, 0,                        !- X,Y,Z Vertex 3 {m}
  9.144, 7.618, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63d9b136-2de1-40ac-b701-5dcd9cca9266}, !- Handle
  Office2_3_Flr_5_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {293507fd-ab82-47f8-ae9e-dc26ab0ce95a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.618, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 7.618, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7a25b494-1d80-4043-937c-e50642895109}, !- Handle
  Office2_4_Flr_5,                        !- Name
  {41813c5f-07f8-4136-9eca-1a2b1ba82380}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  30.476,                                 !- Y Origin {m}
  17.0688,                                !- Z Origin {m}
  {c7c039f9-e34f-4036-97d8-0a624e38d69b}, !- Building Story Name
  {909551f6-3f2d-4596-b4cb-2c199ef424ef}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {9fc28dfa-4581-430f-baa7-150f01ae3097}, !- Handle
  Office2_4_Flr_5_Floor_1,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7a25b494-1d80-4043-937c-e50642895109}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc9f349a-a2d2-48de-ba54-4a7737edec51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 7.618, 0,                        !- X,Y,Z Vertex 1 {m}
  4.572, 5.036, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 5.036, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.618, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ccbbb72-5960-4173-a40d-f9ce43501d02}, !- Handle
  Office2_4_Flr_5_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a25b494-1d80-4043-937c-e50642895109}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce502186-f996-43a9-8808-4a783bd3916c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  9.144, 7.618, 0,                        !- X,Y,Z Vertex 3 {m}
  9.144, 7.618, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f320300-8e08-490a-ac3c-b5e20622d3d8}, !- Handle
  Office2_4_Flr_5_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a25b494-1d80-4043-937c-e50642895109}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66c60171-6d8e-4bcb-919f-4c34c162d271}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 7.618, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  9.144, 7.618, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 7.618, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.618, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc2ea82b-7fc1-4b99-9a06-ee436a0e9fa3}, !- Handle
  Office2_4_Flr_5_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a25b494-1d80-4043-937c-e50642895109}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {575c747e-a4ce-4f87-b78f-dcfacdeca50b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86f34a7a-8d54-4c22-afed-00ac0748589b}, !- Handle
  Office2_4_Flr_5_RoofCeiling,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7a25b494-1d80-4043-937c-e50642895109}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  9.144, 7.618, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 7.618, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03e48588-e195-4d12-beee-1f862265ffd7}, !- Handle
  Office2_4_Flr_5_Floor_2,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7a25b494-1d80-4043-937c-e50642895109}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5d5b817-8a06-4eb8-bf81-a0e1262ab48c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 7.618, 0,                        !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 7.618, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11ea0b1b-d0f5-4370-9248-28ed6f99d63b}, !- Handle
  Office2_4_Flr_5_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a25b494-1d80-4043-937c-e50642895109}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.618, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 7.618, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8c43212-7ce5-4015-b4fd-cb6464f8466a}, !- Handle
  Office2_4_Flr_5_Wall_West_Window,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {11ea0b1b-d0f5-4370-9248-28ed6f99d63b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.1608, 2.1288375,                   !- X,Y,Z Vertex 1 {m}
  0, 7.1608, 0.9096375,                   !- X,Y,Z Vertex 2 {m}
  0, 0.4552, 0.9096375,                   !- X,Y,Z Vertex 3 {m}
  0, 0.4552, 2.1288375;                   !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0a5a13d4-a87a-4d10-9524-c8a73fc1a23c}, !- Handle
  Office2_5_Flr_5,                        !- Name
  {41813c5f-07f8-4136-9eca-1a2b1ba82380}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  38.094,                                 !- Y Origin {m}
  17.0688,                                !- Z Origin {m}
  {c7c039f9-e34f-4036-97d8-0a624e38d69b}, !- Building Story Name
  {aa1dc5f7-9f86-43d8-bfd4-7bfbcc920a40}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {66c60171-6d8e-4bcb-919f-4c34c162d271}, !- Handle
  Office2_5_Flr_5_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a5a13d4-a87a-4d10-9524-c8a73fc1a23c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f320300-8e08-490a-ac3c-b5e20622d3d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afef1660-011d-4611-bc08-7448f2aa9e01}, !- Handle
  Office2_5_Flr_5_RoofCeiling,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0a5a13d4-a87a-4d10-9524-c8a73fc1a23c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  9.144, 7.626, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 7.626, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44667a2e-06e4-4026-ba76-877067063b30}, !- Handle
  Office2_5_Flr_5_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a5a13d4-a87a-4d10-9524-c8a73fc1a23c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a64554bb-051a-4bda-94fb-dde917c35885}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 7.626, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  9.144, 7.626, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 7.626, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.626, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac90aa03-ec07-44dd-b725-3db301a4e91d}, !- Handle
  Office2_5_Flr_5_Floor_4,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0a5a13d4-a87a-4d10-9524-c8a73fc1a23c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dca05d6c-5475-478a-9c09-4686f2f9d4b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.838, 0,                        !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.838, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df5b770a-091a-43f0-a301-9b7f03ea7857}, !- Handle
  Office2_5_Flr_5_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a5a13d4-a87a-4d10-9524-c8a73fc1a23c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec187bb1-f54f-452c-9a4a-23a9af660744}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  9.144, 7.626, 0,                        !- X,Y,Z Vertex 3 {m}
  9.144, 7.626, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {418a2853-266d-4aaf-a3a7-c98f04643bf5}, !- Handle
  Office2_5_Flr_5_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a5a13d4-a87a-4d10-9524-c8a73fc1a23c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.626, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 7.626, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dac24188-26fc-4425-8837-2802c9dda9e5}, !- Handle
  Office2_5_Flr_5_Wall_West_Window,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {418a2853-266d-4aaf-a3a7-c98f04643bf5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.1608, 2.1288375,                   !- X,Y,Z Vertex 1 {m}
  0, 7.1608, 0.9096375,                   !- X,Y,Z Vertex 2 {m}
  0, 0.4552, 0.9096375,                   !- X,Y,Z Vertex 3 {m}
  0, 0.4552, 2.1288375;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8af87894-49de-4f1d-86f6-dd2627dfd870}, !- Handle
  Office2_5_Flr_5_Floor_2,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0a5a13d4-a87a-4d10-9524-c8a73fc1a23c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb5b2a82-da33-4abb-85ac-c36a35ddf4e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 7.626, 0,                        !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 7.626, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {9be3a759-8f95-4a87-ad64-448139c6cc5c}, !- Handle
  Rendering Color 161,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1e329eac-c86b-4095-a8e3-936021cc5c02}, !- Handle
  Rendering Color 162,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {28d5eb57-8033-449f-a3cc-16cdf7bc9ff4}, !- Handle
  Rendering Color 163,                    !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0b289742-154c-4b84-bb9c-0e737bddccc7}, !- Handle
  Rendering Color 164,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Surface,
  {c198a4df-0b12-4577-8d10-dc1d88da7e4f}, !- Handle
  Corridor_NW_Flr_4_RoofCeiling_4,        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bef4307b-0640-474e-9e93-2d0088a98693}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.19, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 19.808, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  -4.572, 19.808, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  -4.572, 12.19, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5d5b817-8a06-4eb8-bf81-a0e1262ab48c}, !- Handle
  Corridor_NW_Flr_4_RoofCeiling_3,        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03e48588-e195-4d12-beee-1f862265ffd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 19.808, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 27.426, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  -4.572, 27.426, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  -4.572, 19.808, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb5b2a82-da33-4abb-85ac-c36a35ddf4e6}, !- Handle
  Corridor_NW_Flr_4_RoofCeiling_2,        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8af87894-49de-4f1d-86f6-dd2627dfd870}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 27.426, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 35.052, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  -4.572, 35.052, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  -4.572, 27.426, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b6740a0-5d61-446d-be15-a55eb1914629}, !- Handle
  Corridor_Flr_5_Wall_West_5,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb35a9f6-318f-40df-b06f-c6edce300f68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.854, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 22.854, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 15.236, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 15.236, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce502186-f996-43a9-8808-4a783bd3916c}, !- Handle
  Corridor_Flr_5_Wall_West_4,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ccbbb72-5960-4173-a40d-f9ce43501d02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30.472, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 30.472, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 22.854, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 22.854, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec187bb1-f54f-452c-9a4a-23a9af660744}, !- Handle
  Corridor_Flr_5_Wall_West_3,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df5b770a-091a-43f0-a301-9b7f03ea7857}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 38.098, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 38.098, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 30.472, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 30.472, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d091f417-a717-4023-b610-4f0c65412047}, !- Handle
  Office4_2_Flr_5,                        !- Name
  {41813c5f-07f8-4136-9eca-1a2b1ba82380}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.192,                                 !- X Origin {m}
  53.34,                                  !- Y Origin {m}
  17.0688,                                !- Z Origin {m}
  {c7c039f9-e34f-4036-97d8-0a624e38d69b}, !- Building Story Name
  {e1901d1b-8ad0-481e-9f5f-5ff0752b0d14}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {eaba1cd2-828d-473d-a51d-26d5e8b19f50}, !- Handle
  Office4_2_Flr_5_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d091f417-a717-4023-b610-4f0c65412047}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94bcbe36-9055-4406-a540-7b67763fb09a}, !- Handle
  Office4_2_Flr_5_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d091f417-a717-4023-b610-4f0c65412047}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {205820b8-2379-4f9c-9d5e-548fbbecbbc8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  3.048, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.048, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e95877f-58f2-4ffb-b192-76f69fdcdfab}, !- Handle
  Office4_2_Flr_5_Floor,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d091f417-a717-4023-b610-4f0c65412047}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d199a9a3-00d6-4fe0-865d-795ca5042dad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  3.048, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d9cee08-bc62-4807-9b51-cd4590b4a499}, !- Handle
  Office4_2_Flr_5_Wall_North_Window,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eaba1cd2-828d-473d-a51d-26d5e8b19f50}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.7384375, 0, 2.1288375,                !- X,Y,Z Vertex 1 {m}
  2.7384375, 0, 0.9096375,                !- X,Y,Z Vertex 2 {m}
  0.307975, 0, 0.9096375,                 !- X,Y,Z Vertex 3 {m}
  0.307975, 0, 2.1288375;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bbf301f-07d7-4d74-89f7-74cb8744c918}, !- Handle
  Office4_2_Flr_5_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d091f417-a717-4023-b610-4f0c65412047}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95cc3f95-d3ae-4b81-8654-9a545caeacb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9b45b6b-f39f-48b0-9256-595afb645335}, !- Handle
  Office4_2_Flr_5_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d091f417-a717-4023-b610-4f0c65412047}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4177de0-788b-422d-9555-c6591f7d3c5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  3.048, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  3.048, -4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4cfffb9-1e66-424c-81b6-28bef6cd335d}, !- Handle
  Office4_2_Flr_5_RoofCeiling,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d091f417-a717-4023-b610-4f0c65412047}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  3.048, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6f66db62-8664-4640-8413-78452a4fe655}, !- Handle
  Office4_3_Flr_5,                        !- Name
  {41813c5f-07f8-4136-9eca-1a2b1ba82380}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.24,                                  !- X Origin {m}
  53.34,                                  !- Y Origin {m}
  17.0688,                                !- Z Origin {m}
  {c7c039f9-e34f-4036-97d8-0a624e38d69b}, !- Building Story Name
  {e1901d1b-8ad0-481e-9f5f-5ff0752b0d14}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {38746782-2594-4372-aa2d-6d7daa7cd510}, !- Handle
  Office4_3_Flr_5_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f66db62-8664-4640-8413-78452a4fe655}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a6a5e21-222c-48f6-926e-5b6cd5671955}, !- Handle
  Office4_3_Flr_5_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f66db62-8664-4640-8413-78452a4fe655}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23170268-92d9-498b-85f9-9f4238430be3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  3.048, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.048, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62b868ff-57a1-4819-8874-9e1548b9d139}, !- Handle
  Office4_3_Flr_5_Wall_North_Window,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38746782-2594-4372-aa2d-6d7daa7cd510}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.7384375, 0, 2.1288375,                !- X,Y,Z Vertex 1 {m}
  2.7384375, 0, 0.9096375,                !- X,Y,Z Vertex 2 {m}
  0.307975, 0, 0.9096375,                 !- X,Y,Z Vertex 3 {m}
  0.307975, 0, 2.1288375;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50c2bb2d-be44-4915-9b21-080e6cf5d691}, !- Handle
  Office4_3_Flr_5_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f66db62-8664-4640-8413-78452a4fe655}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56aac81c-755a-48b0-b3c0-4eed791fb36c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  3.048, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  3.048, -4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {205820b8-2379-4f9c-9d5e-548fbbecbbc8}, !- Handle
  Office4_3_Flr_5_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f66db62-8664-4640-8413-78452a4fe655}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94bcbe36-9055-4406-a540-7b67763fb09a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a51eef73-0748-40b9-91fe-dd1814eaa61e}, !- Handle
  Office4_3_Flr_5_RoofCeiling,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6f66db62-8664-4640-8413-78452a4fe655}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  3.048, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3c80a9d-cd57-41e0-b203-a824684e4331}, !- Handle
  Office4_3_Flr_5_Floor,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6f66db62-8664-4640-8413-78452a4fe655}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5b09c16-71b4-4c8c-8260-e8a06a90f29f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  3.048, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {90993415-5eb6-43df-a424-eb3a275f1583}, !- Handle
  Office4_4_Flr_5,                        !- Name
  {41813c5f-07f8-4136-9eca-1a2b1ba82380}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.288,                                 !- X Origin {m}
  53.34,                                  !- Y Origin {m}
  17.0688,                                !- Z Origin {m}
  {c7c039f9-e34f-4036-97d8-0a624e38d69b}, !- Building Story Name
  {e1901d1b-8ad0-481e-9f5f-5ff0752b0d14}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {23170268-92d9-498b-85f9-9f4238430be3}, !- Handle
  Office4_4_Flr_5_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90993415-5eb6-43df-a424-eb3a275f1583}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a6a5e21-222c-48f6-926e-5b6cd5671955}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa94b033-efd3-4044-8e64-29280a57ea25}, !- Handle
  Office4_4_Flr_5_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90993415-5eb6-43df-a424-eb3a275f1583}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb1a3f03-c260-4d10-b4d6-6e66bdddd4bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  3.048, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  3.048, -4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dc87396-edb9-4b88-b57e-f91b983fbc16}, !- Handle
  Office4_4_Flr_5_RoofCeiling,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {90993415-5eb6-43df-a424-eb3a275f1583}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  3.048, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {618cbbe2-1d26-4781-afdb-8dd724cc2491}, !- Handle
  Office4_4_Flr_5_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90993415-5eb6-43df-a424-eb3a275f1583}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6ac2834-ebd4-4d06-a1cf-358f3750b569}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  3.048, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.048, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e252bf18-646b-424c-ae3b-4190c0b3fa19}, !- Handle
  Office4_4_Flr_5_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90993415-5eb6-43df-a424-eb3a275f1583}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c4860e5-94f3-4fb9-a7f1-4ca479c6e3d2}, !- Handle
  Office4_4_Flr_5_Floor_1,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {90993415-5eb6-43df-a424-eb3a275f1583}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {177b154b-4cfa-4ea8-b3c2-4505ed224c09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  3.048, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  1.524, -4.57199999999999, 0,            !- X,Y,Z Vertex 3 {m}
  1.524, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {160d945b-d62a-433c-aaad-7bd1e9587400}, !- Handle
  Office4_4_Flr_5_Wall_North_Window,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e252bf18-646b-424c-ae3b-4190c0b3fa19}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.7384375, 0, 2.1288375,                !- X,Y,Z Vertex 1 {m}
  2.7384375, 0, 0.9096375,                !- X,Y,Z Vertex 2 {m}
  0.307975, 0, 0.9096375,                 !- X,Y,Z Vertex 3 {m}
  0.307975, 0, 2.1288375;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e60e1bc4-7f25-49bd-bed8-a1a5bea664a6}, !- Handle
  Office4_5_Flr_5,                        !- Name
  {41813c5f-07f8-4136-9eca-1a2b1ba82380}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.336,                                 !- X Origin {m}
  53.34,                                  !- Y Origin {m}
  17.0688,                                !- Z Origin {m}
  {c7c039f9-e34f-4036-97d8-0a624e38d69b}, !- Building Story Name
  {e1901d1b-8ad0-481e-9f5f-5ff0752b0d14}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {316a9057-7a0e-4a42-947e-b8901bbc65da}, !- Handle
  Office4_5_Flr_5_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e60e1bc4-7f25-49bd-bed8-a1a5bea664a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee356cd5-9586-4fbb-bdb9-10b62ba403fd}, !- Handle
  Office4_5_Flr_5_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e60e1bc4-7f25-49bd-bed8-a1a5bea664a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bae0915f-34e2-4389-809d-ceb8b630dd03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  3.048, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.048, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed28f448-167c-4a3c-bfd5-5d0d0fd13034}, !- Handle
  Office4_5_Flr_5_RoofCeiling,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e60e1bc4-7f25-49bd-bed8-a1a5bea664a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  3.048, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6ac2834-ebd4-4d06-a1cf-358f3750b569}, !- Handle
  Office4_5_Flr_5_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e60e1bc4-7f25-49bd-bed8-a1a5bea664a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {618cbbe2-1d26-4781-afdb-8dd724cc2491}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {650ef755-50bd-4f46-bf3d-84f547b335b5}, !- Handle
  Office4_5_Flr_5_Floor,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e60e1bc4-7f25-49bd-bed8-a1a5bea664a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80db7778-bbae-40a4-a1e1-87ae75efd82d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  3.048, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2f6cab9d-15ff-462a-8434-ca94b4917e11}, !- Handle
  Office4_5_Flr_5_Wall_North_Window,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {316a9057-7a0e-4a42-947e-b8901bbc65da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.7384375, 0, 2.1288375,                !- X,Y,Z Vertex 1 {m}
  2.7384375, 0, 0.9096375,                !- X,Y,Z Vertex 2 {m}
  0.307975, 0, 0.9096375,                 !- X,Y,Z Vertex 3 {m}
  0.307975, 0, 2.1288375;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8083e02d-19df-40f6-8261-4d1ec78d9843}, !- Handle
  Office4_5_Flr_5_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e60e1bc4-7f25-49bd-bed8-a1a5bea664a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3e2f7d4-f046-4dfb-a8a2-fc10259c810d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  3.048, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  3.048, -4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d09fda79-92e7-465a-9a4d-56959174ba91}, !- Handle
  Office4_6_Flr_5,                        !- Name
  {41813c5f-07f8-4136-9eca-1a2b1ba82380}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.384,                                 !- X Origin {m}
  53.34,                                  !- Y Origin {m}
  17.0688,                                !- Z Origin {m}
  {c7c039f9-e34f-4036-97d8-0a624e38d69b}, !- Building Story Name
  {e1901d1b-8ad0-481e-9f5f-5ff0752b0d14}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {5b0b6ee1-8224-41e4-93cc-1b5ab7a53a01}, !- Handle
  Office4_6_Flr_5_RoofCeiling,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d09fda79-92e7-465a-9a4d-56959174ba91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  3.048, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1db71331-2cfa-4916-af37-5475780cd171}, !- Handle
  Office4_6_Flr_5_Floor,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d09fda79-92e7-465a-9a4d-56959174ba91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35f61b99-ca5d-4def-93fd-ccd5d2aa1c7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  3.048, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {83b5c9ae-1b5f-4e3f-b303-7911f52e6559}, !- Handle
  Office4_6_Flr_5_Wall_North_Window,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95c7c589-5708-41b0-a512-25e26a1bda79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.7384375, 0, 2.1288375,                !- X,Y,Z Vertex 1 {m}
  2.7384375, 0, 0.9096375,                !- X,Y,Z Vertex 2 {m}
  0.307975, 0, 0.9096375,                 !- X,Y,Z Vertex 3 {m}
  0.307975, 0, 2.1288375;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4317f73f-bcf3-4afa-b25c-331b955e4dc9}, !- Handle
  Office4_6_Flr_5_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d09fda79-92e7-465a-9a4d-56959174ba91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd70cb8b-98fe-4111-9290-7870db42f149}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  3.048, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.048, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95c7c589-5708-41b0-a512-25e26a1bda79}, !- Handle
  Office4_6_Flr_5_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d09fda79-92e7-465a-9a4d-56959174ba91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10a7d805-eae6-458c-a373-16f34f171da9}, !- Handle
  Office4_6_Flr_5_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d09fda79-92e7-465a-9a4d-56959174ba91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {618a5b34-f240-43fc-a5aa-e52a5a055883}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  3.048, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  3.048, -4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bae0915f-34e2-4389-809d-ceb8b630dd03}, !- Handle
  Office4_6_Flr_5_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d09fda79-92e7-465a-9a4d-56959174ba91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee356cd5-9586-4fbb-bdb9-10b62ba403fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {fe718762-07f0-4cc5-ac36-46e57a991a8a}, !- Handle
  Rendering Color 165,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {28cbc565-028a-42d9-91ab-bb45492f07c6}, !- Handle
  Rendering Color 166,                    !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0653e277-130b-4e9e-b8d4-9e64bf0caa2a}, !- Handle
  Rendering Color 167,                    !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8057bc7d-86cf-405f-ab67-3b2b248e963e}, !- Handle
  Rendering Color 168,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {60762fd7-7039-4421-9481-00c61af26389}, !- Handle
  Rendering Color 169,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Surface,
  {eb1a3f03-c260-4d10-b4d6-6e66bdddd4bd}, !- Handle
  Corridor_Flr_5_Wall_North_4,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa94b033-efd3-4044-8e64-29280a57ea25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 41.146, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  12.192, 41.146, 0,                      !- X,Y,Z Vertex 2 {m}
  9.144, 41.146, 0,                       !- X,Y,Z Vertex 3 {m}
  9.144, 41.146, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {618a5b34-f240-43fc-a5aa-e52a5a055883}, !- Handle
  Corridor_Flr_5_Wall_North_2,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10a7d805-eae6-458c-a373-16f34f171da9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 41.146, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  18.288, 41.146, 0,                      !- X,Y,Z Vertex 2 {m}
  15.24, 41.146, 0,                       !- X,Y,Z Vertex 3 {m}
  15.24, 41.146, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56aac81c-755a-48b0-b3c0-4eed791fb36c}, !- Handle
  Corridor_Flr_5_Wall_North_5,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50c2bb2d-be44-4915-9b21-080e6cf5d691}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 41.146, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  9.144, 41.146, 0,                       !- X,Y,Z Vertex 2 {m}
  6.096, 41.146, 0,                       !- X,Y,Z Vertex 3 {m}
  6.096, 41.146, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3e2f7d4-f046-4dfb-a8a2-fc10259c810d}, !- Handle
  Corridor_Flr_5_Wall_North_3,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8083e02d-19df-40f6-8261-4d1ec78d9843}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 41.146, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  15.24, 41.146, 0,                       !- X,Y,Z Vertex 2 {m}
  12.192, 41.146, 0,                      !- X,Y,Z Vertex 3 {m}
  12.192, 41.146, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c1f9c73f-b001-4fad-bf5b-d809beb39cbe}, !- Handle
  PatRoom5_2_Flr_4,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  44.1959999999996,                       !- X Origin {m}
  53.3400000000001,                       !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {84cf1050-43b7-4dcd-bc95-2866e1b081e5}, !- Building Story Name
  {c237f966-559c-44d1-a315-15f7f0ffebca}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {836045e6-5de0-40c2-bfb2-8b86a6890873}, !- Handle
  PatRoom5_2_Flr_4_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1f9c73f-b001-4fad-bf5b-d809beb39cbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ffb35e5-0d44-4c72-a574-a6b3c3b5ef6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4855bb13-c1ee-46e2-bdc5-6c07ea74456b}, !- Handle
  PatRoom5_2_Flr_4_Wall_North_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fae9515f-8b2a-4c2e-98c1-24eedb6da860}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2973625, 0, 2.130425,                 !- X,Y,Z Vertex 1 {m}
  4.2973625, 0, 0.911224999999999,        !- X,Y,Z Vertex 2 {m}
  0.27305, 0, 0.911224999999999,          !- X,Y,Z Vertex 3 {m}
  0.27305, 0, 2.130425;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fae9515f-8b2a-4c2e-98c1-24eedb6da860}, !- Handle
  PatRoom5_2_Flr_4_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1f9c73f-b001-4fad-bf5b-d809beb39cbe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c3ee4e1-ac9c-4485-b3a4-ab1563c18c3d}, !- Handle
  PatRoom5_2_Flr_4_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c1f9c73f-b001-4fad-bf5b-d809beb39cbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d8f682b-d8f4-4266-b5ce-1c88700131e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2e1a57b-8380-4d00-9017-55f1639bba75}, !- Handle
  PatRoom5_2_Flr_4_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1f9c73f-b001-4fad-bf5b-d809beb39cbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5abfaec9-5f2a-4d32-a387-f9d3dd37906c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d6f5a1e-6751-4021-bb19-19269d09a83b}, !- Handle
  PatRoom5_2_Flr_4_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c1f9c73f-b001-4fad-bf5b-d809beb39cbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fe4f3d0-0e80-4342-9c90-b0892aa6c85e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16bbba26-a76a-4fae-a928-299ae5d6a9c7}, !- Handle
  PatRoom5_2_Flr_4_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1f9c73f-b001-4fad-bf5b-d809beb39cbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cc35953-15e8-4bda-b3c7-237e67b7c2bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, -4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b006c416-5c16-4647-a223-ac9697cc8cd3}, !- Handle
  PatRoom5_3_Flr_4,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  48.768,                                 !- X Origin {m}
  53.3399999999999,                       !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {84cf1050-43b7-4dcd-bc95-2866e1b081e5}, !- Building Story Name
  {c237f966-559c-44d1-a315-15f7f0ffebca}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {ac235478-2b02-48d3-91b9-6ba9d6b5158c}, !- Handle
  PatRoom5_3_Flr_4_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b006c416-5c16-4647-a223-ac9697cc8cd3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbe04a60-e7dc-4cac-a043-75cfbe3ca6fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.5719999999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, -4.5719999999999, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  4.572, -4.5719999999999, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  4.572, -4.5719999999999, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a38cc0ae-a5ea-4681-8f93-f7eaaecb6de7}, !- Handle
  PatRoom5_3_Flr_4_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b006c416-5c16-4647-a223-ac9697cc8cd3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb879736-6ca7-4586-ae4e-9d1bf68d21bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.5719999999999, 4.2672,        !- X,Y,Z Vertex 1 {m}
  4.572, 1.03955244412646e-013, 4.2672,   !- X,Y,Z Vertex 2 {m}
  0, 1.03955244412646e-013, 4.2672,       !- X,Y,Z Vertex 3 {m}
  0, -4.5719999999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35308548-e799-4c11-bb90-48b991f48a22}, !- Handle
  PatRoom5_3_Flr_4_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b006c416-5c16-4647-a223-ac9697cc8cd3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8f04050-fd7e-4c34-825e-0f77425696e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.03955244412646e-013, -1.44382283906452e-015, !- X,Y,Z Vertex 1 {m}
  4.572, -4.5719999999999, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  0, -4.5719999999999, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  0, 1.03955244412646e-013, -1.44382283906452e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e61a9ef9-51e5-4db7-ba94-74e0122a8869}, !- Handle
  PatRoom5_3_Flr_4_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b006c416-5c16-4647-a223-ac9697cc8cd3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b4acdb6-39bc-4265-b40d-8632844a0813}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.5719999999999, 4.2672,        !- X,Y,Z Vertex 1 {m}
  4.572, -4.5719999999999, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  4.572, 1.03955244412646e-013, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  4.572, 1.03955244412646e-013, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {94339ea0-bd69-42f7-8ce1-e4019882d585}, !- Handle
  PatRoom5_3_Flr_4_Wall_North_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {828a1b61-8364-4419-98db-3c94861f98fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2973625, 0, 2.130425,                 !- X,Y,Z Vertex 1 {m}
  4.2973625, 0, 0.911224999999999,        !- X,Y,Z Vertex 2 {m}
  0.27305, 0, 0.911224999999999,          !- X,Y,Z Vertex 3 {m}
  0.27305, 0, 2.130425;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ffb35e5-0d44-4c72-a574-a6b3c3b5ef6b}, !- Handle
  PatRoom5_3_Flr_4_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b006c416-5c16-4647-a223-ac9697cc8cd3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {836045e6-5de0-40c2-bfb2-8b86a6890873}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.03955244412646e-013, 4.2672,       !- X,Y,Z Vertex 1 {m}
  0, 1.03955244412646e-013, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  0, -4.5719999999999, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  0, -4.5719999999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {828a1b61-8364-4419-98db-3c94861f98fa}, !- Handle
  PatRoom5_3_Flr_4_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b006c416-5c16-4647-a223-ac9697cc8cd3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.03955244412646e-013, 4.2672,   !- X,Y,Z Vertex 1 {m}
  4.572, 1.03955244412646e-013, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  0, 1.03955244412646e-013, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  0, 1.03955244412646e-013, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {afcb3ce0-10f3-4e9f-9596-fc36ca6143ef}, !- Handle
  PatRoom5_4_Flr_4,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  53.34,                                  !- X Origin {m}
  53.34,                                  !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {84cf1050-43b7-4dcd-bc95-2866e1b081e5}, !- Building Story Name
  {c237f966-559c-44d1-a315-15f7f0ffebca}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {df75495b-75e5-453c-a803-508c616fabe8}, !- Handle
  PatRoom5_4_Flr_4_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {afcb3ce0-10f3-4e9f-9596-fc36ca6143ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3f1eba9-7214-452e-aee1-e6ed6e27cb33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.57200000000001, 4.2672,       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -4.57200000000001, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64c1ca78-e4b0-4d9f-8cc9-b912af79decd}, !- Handle
  PatRoom5_4_Flr_4_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {afcb3ce0-10f3-4e9f-9596-fc36ca6143ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {951f433f-4df2-4783-a3a6-3201deff99ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, -1.44382283906452e-015,       !- X,Y,Z Vertex 1 {m}
  4.572, -4.57200000000001, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  0, -4.57200000000001, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  0, 0, -1.44382283906452e-015;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a2c68c5-7951-40eb-8f05-925639ecd0d2}, !- Handle
  PatRoom5_4_Flr_4_Wall_North_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bb0c7957-9859-4e01-ac91-f86005f0d0ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2973625, 0, 2.130425,                 !- X,Y,Z Vertex 1 {m}
  4.2973625, 0, 0.911224999999999,        !- X,Y,Z Vertex 2 {m}
  0.27305, 0, 0.911224999999999,          !- X,Y,Z Vertex 3 {m}
  0.27305, 0, 2.130425;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb0c7957-9859-4e01-ac91-f86005f0d0ae}, !- Handle
  PatRoom5_4_Flr_4_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afcb3ce0-10f3-4e9f-9596-fc36ca6143ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, -1.44382283906452e-015,       !- X,Y,Z Vertex 2 {m}
  0, 0, -1.44382283906452e-015,           !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3557e255-747a-40ae-b9ae-2bb1dc5e8322}, !- Handle
  PatRoom5_4_Flr_4_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afcb3ce0-10f3-4e9f-9596-fc36ca6143ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9be07a5d-ed8c-41f8-bbbe-284bcb86638a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.57200000000001, 4.2672,       !- X,Y,Z Vertex 1 {m}
  4.572, -4.57200000000001, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  4.572, 0, -1.44382283906452e-015,       !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b4acdb6-39bc-4265-b40d-8632844a0813}, !- Handle
  PatRoom5_4_Flr_4_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afcb3ce0-10f3-4e9f-9596-fc36ca6143ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e61a9ef9-51e5-4db7-ba94-74e0122a8869}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, -1.44382283906452e-015,           !- X,Y,Z Vertex 2 {m}
  0, -4.57200000000001, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  0, -4.57200000000001, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca6ede19-d620-4c75-9e44-daa204d724c4}, !- Handle
  PatRoom5_4_Flr_4_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afcb3ce0-10f3-4e9f-9596-fc36ca6143ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ca542ca-8415-42e8-bbb5-3ab0eab310d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.57200000000001, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -4.57200000000001, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  4.572, -4.57200000000001, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  4.572, -4.57200000000001, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3206ed24-fb39-48f2-af51-e090a15982b0}, !- Handle
  PatRoom5_5_Flr_4,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.912,                                 !- X Origin {m}
  53.34,                                  !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {84cf1050-43b7-4dcd-bc95-2866e1b081e5}, !- Building Story Name
  {c237f966-559c-44d1-a315-15f7f0ffebca}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {25b135a9-f368-4f7d-879c-66b25c2d0f42}, !- Handle
  PatRoom5_5_Flr_4_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3206ed24-fb39-48f2-af51-e090a15982b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65e185b3-1a50-4896-8dd1-c2d9b98768db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9377f85-7a49-4418-ad8f-d8ec7405a091}, !- Handle
  PatRoom5_5_Flr_4_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3206ed24-fb39-48f2-af51-e090a15982b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, -1.44382283906452e-015,       !- X,Y,Z Vertex 2 {m}
  0, 0, -1.44382283906452e-015,           !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9be07a5d-ed8c-41f8-bbbe-284bcb86638a}, !- Handle
  PatRoom5_5_Flr_4_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3206ed24-fb39-48f2-af51-e090a15982b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3557e255-747a-40ae-b9ae-2bb1dc5e8322}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, -1.44382283906452e-015,           !- X,Y,Z Vertex 2 {m}
  0, -4.572, -1.44382283906452e-015,      !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1e1deed-f173-4a66-9ce1-2e15ef759104}, !- Handle
  PatRoom5_5_Flr_4_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3206ed24-fb39-48f2-af51-e090a15982b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8c27f81-b8c1-47fe-8e35-9a6052a58bd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, -1.44382283906452e-015,  !- X,Y,Z Vertex 2 {m}
  4.572, 0, -1.44382283906452e-015,       !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66dcc299-d085-4306-a4b1-c51642f6e821}, !- Handle
  PatRoom5_5_Flr_4_Wall_North_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f9377f85-7a49-4418-ad8f-d8ec7405a091}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2973625, 0, 2.130425,                 !- X,Y,Z Vertex 1 {m}
  4.2973625, 0, 0.911224999999999,        !- X,Y,Z Vertex 2 {m}
  0.27305, 0, 0.911224999999999,          !- X,Y,Z Vertex 3 {m}
  0.27305, 0, 2.130425;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d21ad17-731b-4cb0-be00-7b60e2067aa8}, !- Handle
  PatRoom5_5_Flr_4_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3206ed24-fb39-48f2-af51-e090a15982b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4a1ea5a-4f3a-4b48-9c50-0695bed0ec9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, -1.44382283906452e-015,       !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, -1.44382283906452e-015,  !- X,Y,Z Vertex 2 {m}
  0, -4.572, -1.44382283906452e-015,      !- X,Y,Z Vertex 3 {m}
  0, 0, -1.44382283906452e-015;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22dc59d3-7cb3-48b7-8adf-e38c138866ca}, !- Handle
  PatRoom5_5_Flr_4_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3206ed24-fb39-48f2-af51-e090a15982b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68cf9802-e16e-4e9a-9404-3c78574ca8ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -4.572, -1.44382283906452e-015,      !- X,Y,Z Vertex 2 {m}
  4.572, -4.572, -1.44382283906452e-015,  !- X,Y,Z Vertex 3 {m}
  4.572, -4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {51619ffe-d6a6-481e-b734-9bf4746aa567}, !- Handle
  PatRoom5_6_Flr_4,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.096,                                  !- X Origin {m}
  53.34,                                  !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {84cf1050-43b7-4dcd-bc95-2866e1b081e5}, !- Building Story Name
  {c237f966-559c-44d1-a315-15f7f0ffebca}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {c8ce12a0-ae1c-4ecc-ba5f-1adbecb85cab}, !- Handle
  PatRoom5_6_Flr_4_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {51619ffe-d6a6-481e-b734-9bf4746aa567}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5beae1a-acf1-4c7a-937a-d4bc4a6bdbd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.03955244412646e-013, 0,        !- X,Y,Z Vertex 1 {m}
  4.572, -4.5719999999999, 0,             !- X,Y,Z Vertex 2 {m}
  0, -4.5719999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.03955244412646e-013, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ddb23b7-7e4c-4994-bd6a-a4a4d57d761a}, !- Handle
  PatRoom5_6_Flr_4_RoofCeiling_2,         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {51619ffe-d6a6-481e-b734-9bf4746aa567}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd2d54bf-2e36-4ccb-9168-452bef337444}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -4.5719999999999, 4.2672,        !- X,Y,Z Vertex 1 {m}
  3.048, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 1.03955244412646e-013, 4.2672,       !- X,Y,Z Vertex 3 {m}
  0, -4.5719999999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d3bd6c1-a989-46e9-905e-cfa3cb95bfd1}, !- Handle
  PatRoom5_6_Flr_4_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51619ffe-d6a6-481e-b734-9bf4746aa567}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {326b197c-ede7-401c-9bfa-4ae2d2d6f09a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.03955244412646e-013, 4.2672,       !- X,Y,Z Vertex 1 {m}
  0, 1.03955244412646e-013, 0,            !- X,Y,Z Vertex 2 {m}
  0, -4.5719999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -4.5719999999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3092b2c-7690-4277-a557-d3346cb83f99}, !- Handle
  PatRoom5_6_Flr_4_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51619ffe-d6a6-481e-b734-9bf4746aa567}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.03955244412646e-013, 4.2672,   !- X,Y,Z Vertex 1 {m}
  4.572, 1.03955244412646e-013, 0,        !- X,Y,Z Vertex 2 {m}
  0, 1.03955244412646e-013, 0,            !- X,Y,Z Vertex 3 {m}
  0, 1.03955244412646e-013, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19bf4402-9458-4630-af6e-3f1898ffa66b}, !- Handle
  PatRoom5_6_Flr_4_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51619ffe-d6a6-481e-b734-9bf4746aa567}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4be6175d-8c53-4632-8539-fe7524f3ebdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.5719999999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, -4.5719999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, -4.5719999999999, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.5719999999999, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37177ca4-4830-4385-bca5-7ec945699600}, !- Handle
  PatRoom5_6_Flr_4_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51619ffe-d6a6-481e-b734-9bf4746aa567}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a892ab82-1ebe-42ad-bb38-2437fa436ecc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.5719999999999, 4.2672,        !- X,Y,Z Vertex 1 {m}
  4.572, -4.5719999999999, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 1.03955244412646e-013, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, 1.03955244412646e-013, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c247b37a-9c35-48ef-8181-8341e7939b4a}, !- Handle
  PatRoom5_6_Flr_4_Wall_North_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d3092b2c-7690-4277-a557-d3346cb83f99}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2973625, 0, 2.130425,                 !- X,Y,Z Vertex 1 {m}
  4.2973625, 0, 0.911224999999999,        !- X,Y,Z Vertex 2 {m}
  0.27305, 0, 0.911224999999999,          !- X,Y,Z Vertex 3 {m}
  0.27305, 0, 2.130425;                   !- X,Y,Z Vertex 4 {m}

OS:Space,
  {94e46711-9790-454a-8f56-3da872554c47}, !- Handle
  PatRoom5_7_Flr_4,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.668,                                 !- X Origin {m}
  53.34,                                  !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {84cf1050-43b7-4dcd-bc95-2866e1b081e5}, !- Building Story Name
  {c237f966-559c-44d1-a315-15f7f0ffebca}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {a7276d81-6cde-45f3-8ab9-6f9b5b9f70f4}, !- Handle
  PatRoom5_7_Flr_4_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {94e46711-9790-454a-8f56-3da872554c47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e1c456f-8395-434b-886a-26bfb3e21257}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.03955244412646e-013, 0,        !- X,Y,Z Vertex 1 {m}
  4.572, -4.5719999999999, 0,             !- X,Y,Z Vertex 2 {m}
  0, -4.5719999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.03955244412646e-013, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {222267b1-f671-4679-b0ac-0729f2058dce}, !- Handle
  PatRoom5_7_Flr_4_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94e46711-9790-454a-8f56-3da872554c47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85d3c7fe-eb38-4d86-95a5-bd91a9d1f131}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.5719999999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, -4.5719999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, -4.5719999999999, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.5719999999999, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a892ab82-1ebe-42ad-bb38-2437fa436ecc}, !- Handle
  PatRoom5_7_Flr_4_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94e46711-9790-454a-8f56-3da872554c47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37177ca4-4830-4385-bca5-7ec945699600}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.03955244412646e-013, 4.2672,       !- X,Y,Z Vertex 1 {m}
  0, 1.03955244412646e-013, 0,            !- X,Y,Z Vertex 2 {m}
  0, -4.5719999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -4.5719999999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13b4f658-0315-40b5-826a-8afa6c63a070}, !- Handle
  PatRoom5_7_Flr_4_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94e46711-9790-454a-8f56-3da872554c47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.03955244412646e-013, 4.2672,   !- X,Y,Z Vertex 1 {m}
  4.572, 1.03955244412646e-013, 0,        !- X,Y,Z Vertex 2 {m}
  0, 1.03955244412646e-013, 0,            !- X,Y,Z Vertex 3 {m}
  0, 1.03955244412646e-013, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f29ee3c-09ab-4315-987f-6323a6344599}, !- Handle
  PatRoom5_7_Flr_4_Wall_North_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {13b4f658-0315-40b5-826a-8afa6c63a070}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2973625, 0, 2.130425,                 !- X,Y,Z Vertex 1 {m}
  4.2973625, 0, 0.911224999999999,        !- X,Y,Z Vertex 2 {m}
  0.27305, 0, 0.911224999999999,          !- X,Y,Z Vertex 3 {m}
  0.27305, 0, 2.130425;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {427e228a-43f9-41f7-ab14-711a2c063fe7}, !- Handle
  PatRoom5_7_Flr_4_RoofCeiling_2,         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {94e46711-9790-454a-8f56-3da872554c47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {564eac36-ef17-4431-b40a-53e7d587731a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.524, -4.5719999999999, 4.2672,        !- X,Y,Z Vertex 1 {m}
  1.524, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 1.03955244412646e-013, 4.2672,       !- X,Y,Z Vertex 3 {m}
  0, -4.5719999999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b718b93-b6b4-4420-979c-c3a8eba1c99f}, !- Handle
  PatRoom5_7_Flr_4_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94e46711-9790-454a-8f56-3da872554c47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99b6b5b2-a010-42c9-a93b-f7fb3e9ad0c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.5719999999999, 4.2672,        !- X,Y,Z Vertex 1 {m}
  4.572, -4.5719999999999, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 1.03955244412646e-013, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, 1.03955244412646e-013, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Space,
  {af1fa63f-f4b1-44d0-b732-58544768a2e1}, !- Handle
  PatRoom5_8_Flr_4,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.24,                                  !- X Origin {m}
  53.34,                                  !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {84cf1050-43b7-4dcd-bc95-2866e1b081e5}, !- Building Story Name
  {c237f966-559c-44d1-a315-15f7f0ffebca}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {a626053a-92bc-49c4-828d-d514ebcbe296}, !- Handle
  PatRoom5_8_Flr_4_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af1fa63f-f4b1-44d0-b732-58544768a2e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {535a7cbc-0cb3-4ae7-8b9c-e9b35733e4fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.5719999999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, -4.5719999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, -4.5719999999999, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.5719999999999, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5b09c16-71b4-4c8c-8260-e8a06a90f29f}, !- Handle
  PatRoom5_8_Flr_4_RoofCeiling_2,         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {af1fa63f-f4b1-44d0-b732-58544768a2e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3c80a9d-cd57-41e0-b203-a824684e4331}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -4.5719999999999, 4.2672,        !- X,Y,Z Vertex 1 {m}
  3.048, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 1.03955244412646e-013, 4.2672,       !- X,Y,Z Vertex 3 {m}
  0, -4.5719999999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99b6b5b2-a010-42c9-a93b-f7fb3e9ad0c1}, !- Handle
  PatRoom5_8_Flr_4_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af1fa63f-f4b1-44d0-b732-58544768a2e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b718b93-b6b4-4420-979c-c3a8eba1c99f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.03955244412646e-013, 4.2672,       !- X,Y,Z Vertex 1 {m}
  0, 1.03955244412646e-013, 0,            !- X,Y,Z Vertex 2 {m}
  0, -4.5719999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -4.5719999999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2020083b-2e04-4022-9778-fb57617db3ce}, !- Handle
  PatRoom5_8_Flr_4_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {af1fa63f-f4b1-44d0-b732-58544768a2e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1713eed0-ac70-42b6-af87-4be8ecf9ab0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.03955244412646e-013, 0,        !- X,Y,Z Vertex 1 {m}
  4.572, -4.5719999999999, 0,             !- X,Y,Z Vertex 2 {m}
  0, -4.5719999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.03955244412646e-013, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8e7bd4c-05ec-457e-9e6d-fc2d5ed92b61}, !- Handle
  PatRoom5_8_Flr_4_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af1fa63f-f4b1-44d0-b732-58544768a2e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.03955244412646e-013, 4.2672,   !- X,Y,Z Vertex 1 {m}
  4.572, 1.03955244412646e-013, 0,        !- X,Y,Z Vertex 2 {m}
  0, 1.03955244412646e-013, 0,            !- X,Y,Z Vertex 3 {m}
  0, 1.03955244412646e-013, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f403c331-3b72-4a43-b6ed-84e3d2fd87b1}, !- Handle
  PatRoom5_8_Flr_4_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af1fa63f-f4b1-44d0-b732-58544768a2e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {101c9f90-8899-416d-9499-0ba2108120e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.5719999999999, 4.2672,        !- X,Y,Z Vertex 1 {m}
  4.572, -4.5719999999999, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 1.03955244412646e-013, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, 1.03955244412646e-013, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68509aa1-56ec-4d6f-a054-5b08fa58322b}, !- Handle
  PatRoom5_8_Flr_4_Wall_North_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f8e7bd4c-05ec-457e-9e6d-fc2d5ed92b61}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2973625, 0, 2.130425,                 !- X,Y,Z Vertex 1 {m}
  4.2973625, 0, 0.911224999999999,        !- X,Y,Z Vertex 2 {m}
  0.27305, 0, 0.911224999999999,          !- X,Y,Z Vertex 3 {m}
  0.27305, 0, 2.130425;                   !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a36d49c3-7edb-4be1-8dfe-e8bd18ba1c2e}, !- Handle
  PatRoom5_9_Flr_4,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.812,                                 !- X Origin {m}
  53.34,                                  !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {84cf1050-43b7-4dcd-bc95-2866e1b081e5}, !- Building Story Name
  {c237f966-559c-44d1-a315-15f7f0ffebca}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {5f7495e3-99e6-4f02-8354-aca2f1d35b5f}, !- Handle
  PatRoom5_9_Flr_4_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a36d49c3-7edb-4be1-8dfe-e8bd18ba1c2e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.15505827125162e-014, 4.2672,   !- X,Y,Z Vertex 1 {m}
  4.572, 1.15505827125162e-014, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  -2.88764567812905e-015, 1.15505827125162e-014, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  -2.88764567812905e-015, 1.15505827125162e-014, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9bbfd83-4052-4941-99ac-d65d859a5a36}, !- Handle
  PatRoom5_9_Flr_4_Wall_North_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5f7495e3-99e6-4f02-8354-aca2f1d35b5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2973625, 0, 2.130425,                 !- X,Y,Z Vertex 1 {m}
  4.2973625, 0, 0.911224999999999,        !- X,Y,Z Vertex 2 {m}
  0.273049999999997, 0, 0.911224999999999, !- X,Y,Z Vertex 3 {m}
  0.273049999999997, 0, 2.130425;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d5d5167-409c-4cda-ae2f-cd4d06bc410a}, !- Handle
  PatRoom5_9_Flr_4_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a36d49c3-7edb-4be1-8dfe-e8bd18ba1c2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9fc6e41-c5a4-48e3-b5d4-c1942f84c325}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.57199999999999, 4.2672,       !- X,Y,Z Vertex 1 {m}
  4.572, -4.57199999999999, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  4.572, 1.15505827125162e-014, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  4.572, 1.15505827125162e-014, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d586ad36-0844-4de5-947e-33cae9edf211}, !- Handle
  PatRoom5_9_Flr_4_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a36d49c3-7edb-4be1-8dfe-e8bd18ba1c2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {869762bd-9906-4e85-8105-19705dae9617}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.15505827125162e-014, -1.44382283906452e-015, !- X,Y,Z Vertex 1 {m}
  4.572, -4.57199999999999, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  -2.88764567812905e-015, -4.57199999999999, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  -2.88764567812905e-015, 1.15505827125162e-014, -1.44382283906452e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76243d94-8cca-48ce-8525-7a07ebb47837}, !- Handle
  PatRoom5_9_Flr_4_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a36d49c3-7edb-4be1-8dfe-e8bd18ba1c2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df3d3c83-fa17-46bc-9454-6c109e227ab7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.88764567812905e-015, -4.57199999999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.88764567812905e-015, -4.57199999999999, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  4.572, -4.57199999999999, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  4.572, -4.57199999999999, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {177b154b-4cfa-4ea8-b3c2-4505ed224c09}, !- Handle
  PatRoom5_9_Flr_4_RoofCeiling_2,         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a36d49c3-7edb-4be1-8dfe-e8bd18ba1c2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c4860e5-94f3-4fb9-a7f1-4ca479c6e3d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.524, -4.57199999999999, 4.2672,       !- X,Y,Z Vertex 1 {m}
  1.524, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  -2.88764567812905e-015, 1.15505827125162e-014, 4.2672, !- X,Y,Z Vertex 3 {m}
  -2.88764567812905e-015, -4.57199999999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {101c9f90-8899-416d-9499-0ba2108120e6}, !- Handle
  PatRoom5_9_Flr_4_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a36d49c3-7edb-4be1-8dfe-e8bd18ba1c2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f403c331-3b72-4a43-b6ed-84e3d2fd87b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.88764567812905e-015, 1.15505827125162e-014, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.88764567812905e-015, 1.15505827125162e-014, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  -2.88764567812905e-015, -4.57199999999999, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  -2.88764567812905e-015, -4.57199999999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e5a24fde-439b-4928-bf32-88d63aa891af}, !- Handle
  PatRoom5_10_Flr_4,                      !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.384,                                 !- X Origin {m}
  53.34,                                  !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {84cf1050-43b7-4dcd-bc95-2866e1b081e5}, !- Building Story Name
  {c237f966-559c-44d1-a315-15f7f0ffebca}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {67f70cec-f121-48fe-be71-9ba208cd0c02}, !- Handle
  PatRoom5_10_Flr_4_Wall_East,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5a24fde-439b-4928-bf32-88d63aa891af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59f961c3-c1ba-4155-b22e-800dfdac0b08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.57199999999999, 4.2672,       !- X,Y,Z Vertex 1 {m}
  4.572, -4.57199999999999, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  4.572, 1.15505827125162e-014, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  4.572, 1.15505827125162e-014, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15cced02-1f71-41e0-bdbb-7b9920e1ec2b}, !- Handle
  PatRoom5_10_Flr_4_Wall_South,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5a24fde-439b-4928-bf32-88d63aa891af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9305e80-2c74-43fc-9dd5-ffa05179c517}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.57199999999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -4.57199999999999, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  4.572, -4.57199999999999, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  4.572, -4.57199999999999, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9fc6e41-c5a4-48e3-b5d4-c1942f84c325}, !- Handle
  PatRoom5_10_Flr_4_Wall_West,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5a24fde-439b-4928-bf32-88d63aa891af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d5d5167-409c-4cda-ae2f-cd4d06bc410a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.15505827125162e-014, 4.2672,       !- X,Y,Z Vertex 1 {m}
  0, 1.15505827125162e-014, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  0, -4.57199999999999, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  0, -4.57199999999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5fef756-bea3-43ce-9048-92930cbf925a}, !- Handle
  PatRoom5_10_Flr_4_Floor,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e5a24fde-439b-4928-bf32-88d63aa891af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e71dc1ec-7ed4-44af-a2ac-5a9dd64106e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.15505827125162e-014, -1.44382283906452e-015, !- X,Y,Z Vertex 1 {m}
  4.572, -4.57199999999999, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  0, -4.57199999999999, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  0, 1.15505827125162e-014, -1.44382283906452e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35f61b99-ca5d-4def-93fd-ccd5d2aa1c7d}, !- Handle
  PatRoom5_10_Flr_4_RoofCeiling_2,        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e5a24fde-439b-4928-bf32-88d63aa891af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1db71331-2cfa-4916-af37-5475780cd171}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -4.57199999999999, 4.2672,       !- X,Y,Z Vertex 1 {m}
  3.048, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 1.15505827125162e-014, 4.2672,       !- X,Y,Z Vertex 3 {m}
  0, -4.57199999999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ec39051-df8f-4cb2-8eb0-29e2a82e74e2}, !- Handle
  PatRoom5_10_Flr_4_Wall_North,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5a24fde-439b-4928-bf32-88d63aa891af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.15505827125162e-014, 4.2672,   !- X,Y,Z Vertex 1 {m}
  4.572, 1.15505827125162e-014, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  0, 1.15505827125162e-014, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  0, 1.15505827125162e-014, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a5366ff5-d2a1-4f0f-96d7-b765370c9b40}, !- Handle
  PatRoom5_10_Flr_4_Wall_North_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7ec39051-df8f-4cb2-8eb0-29e2a82e74e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2973625, 0, 2.130425,                 !- X,Y,Z Vertex 1 {m}
  4.2973625, 0, 0.911224999999999,        !- X,Y,Z Vertex 2 {m}
  0.27305, 0, 0.911224999999999,          !- X,Y,Z Vertex 3 {m}
  0.27305, 0, 2.130425;                   !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {32d81779-ee38-4fe7-95e7-2cd3f4345a39}, !- Handle
  Rendering Color 170,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {253cea4e-036c-43ce-ba5e-b85585c369a0}, !- Handle
  Rendering Color 171,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ea1d0be1-87fb-4e3e-89d6-1de4245e3a15}, !- Handle
  Rendering Color 172,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1c9f9f53-b63b-429c-9f92-5fea629b7032}, !- Handle
  Rendering Color 173,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9c6fc734-5f94-43e1-b68d-1b6070b4e08a}, !- Handle
  Rendering Color 174,                    !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {914c20ee-8b6c-49ef-b33c-790fe84d96eb}, !- Handle
  Rendering Color 175,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4499a1d2-10a2-4390-b3f8-6e1ba7ec5b18}, !- Handle
  Rendering Color 176,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {19418fa9-42ad-4b0d-8b3d-40f0053de317}, !- Handle
  Rendering Color 177,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9f48b928-38ed-4710-9189-d331298ac70f}, !- Handle
  Rendering Color 178,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Surface,
  {e9305e80-2c74-43fc-9dd5-ffa05179c517}, !- Handle
  Corridor_NW_Flr_4_Wall_North_8,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15cced02-1f71-41e0-bdbb-7b9920e1ec2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 38.1, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  19.812, 38.1, 0,                        !- X,Y,Z Vertex 2 {m}
  15.24, 38.1, 0,                         !- X,Y,Z Vertex 3 {m}
  15.24, 38.1, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {535a7cbc-0cb3-4ae7-8b9c-e9b35733e4fb}, !- Handle
  Corridor_NW_Flr_4_Wall_North_10,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a626053a-92bc-49c4-828d-d514ebcbe296}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.668, 38.1, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  10.668, 38.1, 2.65756390253272e-028,    !- X,Y,Z Vertex 2 {m}
  6.096, 38.1, -4.65073682943226e-028,    !- X,Y,Z Vertex 3 {m}
  6.096, 38.1000000000001, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85d3c7fe-eb38-4d86-95a5-bd91a9d1f131}, !- Handle
  Corridor_NW_Flr_4_Wall_North_11,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {222267b1-f671-4679-b0ac-0729f2058dce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 38.1000000000001, 4.2672,        !- X,Y,Z Vertex 1 {m}
  6.096, 38.1, -2.65756390253272e-028,    !- X,Y,Z Vertex 2 {m}
  1.524, 38.1, -3.98634585379908e-028,    !- X,Y,Z Vertex 3 {m}
  1.524, 38.1000000000001, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df3d3c83-fa17-46bc-9454-6c109e227ab7}, !- Handle
  Corridor_NW_Flr_4_Wall_North_9,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76243d94-8cca-48ce-8525-7a07ebb47837}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 38.1, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  15.24, 38.1, 0,                         !- X,Y,Z Vertex 2 {m}
  10.668, 38.1, 0,                        !- X,Y,Z Vertex 3 {m}
  10.668, 38.1, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68cf9802-e16e-4e9a-9404-3c78574ca8ef}, !- Handle
  Corridor_NW_Flr_4_Wall_North_2,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22dc59d3-7cb3-48b7-8adf-e38c138866ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.34, 38.1, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  53.34, 38.1, 0,                         !- X,Y,Z Vertex 2 {m}
  48.768, 38.1, 0,                        !- X,Y,Z Vertex 3 {m}
  48.768, 38.1, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbe04a60-e7dc-4cac-a043-75cfbe3ca6fe}, !- Handle
  Corridor_NW_Flr_4_Wall_North_4,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac235478-2b02-48d3-91b9-6ba9d6b5158c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 38.1, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  44.196, 38.1, 2.6575639025326e-028,     !- X,Y,Z Vertex 2 {m}
  39.624, 38.1, -5.97951878069865e-028,   !- X,Y,Z Vertex 3 {m}
  39.6239999999996, 38.1000000000001, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ca542ca-8415-42e8-bbb5-3ab0eab310d0}, !- Handle
  Corridor_NW_Flr_4_Wall_North_3,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca6ede19-d620-4c75-9e44-daa204d724c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 38.1, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  48.768, 38.1, 0,                        !- X,Y,Z Vertex 2 {m}
  44.196, 38.1, 0,                        !- X,Y,Z Vertex 3 {m}
  44.196, 38.1, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d9bff62-3d85-431e-8d69-12251576555f}, !- Handle
  PatRoom5_6_Flr_4_RoofCeiling_1,         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {51619ffe-d6a6-481e-b734-9bf4746aa567}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c607880-618a-4aa4-ac2c-7cda98024479}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.5719999999999, 4.2672,        !- X,Y,Z Vertex 1 {m}
  4.572, 1.03955244412646e-013, 4.2672,   !- X,Y,Z Vertex 2 {m}
  3.048, 0, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  3.048, -4.5719999999999, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d199a9a3-00d6-4fe0-865d-795ca5042dad}, !- Handle
  PatRoom5_7_Flr_4_RoofCeiling_1,         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {94e46711-9790-454a-8f56-3da872554c47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e95877f-58f2-4ffb-b192-76f69fdcdfab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.5719999999999, 4.2672,        !- X,Y,Z Vertex 1 {m}
  4.572, 1.03955244412646e-013, 4.2672,   !- X,Y,Z Vertex 2 {m}
  1.524, 0, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  1.524, -4.5719999999999, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95076e5f-0ab0-4bf2-b106-5aa9935af010}, !- Handle
  PatRoom5_8_Flr_4_RoofCeiling_1,         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {af1fa63f-f4b1-44d0-b732-58544768a2e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a487673-150d-49a5-9c89-db8d15554729}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.5719999999999, 4.2672,        !- X,Y,Z Vertex 1 {m}
  4.572, 1.03955244412646e-013, 4.2672,   !- X,Y,Z Vertex 2 {m}
  3.048, 0, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  3.048, -4.5719999999999, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80db7778-bbae-40a4-a1e1-87ae75efd82d}, !- Handle
  PatRoom5_9_Flr_4_RoofCeiling_1,         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a36d49c3-7edb-4be1-8dfe-e8bd18ba1c2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {650ef755-50bd-4f46-bf3d-84f547b335b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.57199999999999, 4.2672,       !- X,Y,Z Vertex 1 {m}
  4.572, 1.15505827125162e-014, 4.2672,   !- X,Y,Z Vertex 2 {m}
  1.524, 0, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  1.524, -4.57199999999999, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {731d4373-7984-41ef-b904-0a52d59b4f11}, !- Handle
  PatRoom5_10_Flr_4_RoofCeiling_1,        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e5a24fde-439b-4928-bf32-88d63aa891af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ee42687-e526-4b57-aca4-238e8a1c7f2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.57199999999999, 4.2672,       !- X,Y,Z Vertex 1 {m}
  4.572, 1.15505827125162e-014, 4.2672,   !- X,Y,Z Vertex 2 {m}
  3.048, 0, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  3.048, -4.57199999999999, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c607880-618a-4aa4-ac2c-7cda98024479}, !- Handle
  Office4_1_Flr_5_Floor_2,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5712cb79-eb78-4cbc-b940-f61c745b36d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d9bff62-3d85-431e-8d69-12251576555f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.524, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  1.524, -4.5719999999999, 0,             !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a487673-150d-49a5-9c89-db8d15554729}, !- Handle
  Office4_4_Flr_5_Floor_2,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {90993415-5eb6-43df-a424-eb3a275f1583}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95076e5f-0ab0-4bf2-b106-5aa9935af010}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.524, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  1.524, -4.57199999999999, 0,            !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fe4f3d0-0e80-4342-9c90-b0892aa6c85e}, !- Handle
  Kitchen_Flr_5_Floor_2,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e52ecd02-76f8-496b-99df-063e2eadd097}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d6f5a1e-6751-4021-bb19-19269d09a83b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.1439999999996, 30.48, 0,              !- X,Y,Z Vertex 1 {m}
  9.1439999999996, 25.9080000000001, 0,   !- X,Y,Z Vertex 2 {m}
  4.572, 25.908, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 30.48, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb879736-6ca7-4586-ae4e-9d1bf68d21bc}, !- Handle
  Kitchen_Flr_5_Floor_3,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e52ecd02-76f8-496b-99df-063e2eadd097}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a38cc0ae-a5ea-4681-8f93-f7eaaecb6de7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, 30.48, 0,                       !- X,Y,Z Vertex 1 {m}
  13.716, 25.908, 0,                      !- X,Y,Z Vertex 2 {m}
  9.1439999999996, 25.9080000000001, 0,   !- X,Y,Z Vertex 3 {m}
  9.1439999999996, 30.48, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3f1eba9-7214-452e-aee1-e6ed6e27cb33}, !- Handle
  Kitchen_Flr_5_Floor_4,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e52ecd02-76f8-496b-99df-063e2eadd097}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df75495b-75e5-453c-a803-508c616fabe8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 30.48, 0,                       !- X,Y,Z Vertex 1 {m}
  18.288, 25.908, 0,                      !- X,Y,Z Vertex 2 {m}
  13.716, 25.908, 0,                      !- X,Y,Z Vertex 3 {m}
  13.716, 30.48, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {49475c5d-1835-48ee-b988-63f63866ec87}, !- Handle
  PatRoom3_2_Flr_4,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.1039999999996,                       !- X Origin {m}
  8.99200000000001,                       !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {84cf1050-43b7-4dcd-bc95-2866e1b081e5}, !- Building Story Name
  {cb8e7937-a571-467f-bf38-99cd72786e36}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {9280e931-c57d-41f5-84ef-f2beea3671cd}, !- Handle
  PatRoom3_2_Flr_4_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49475c5d-1835-48ee-b988-63f63866ec87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7e785a6-4f7e-484c-842d-642264b01815}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.42, 4.2672,                        !- X,Y,Z Vertex 1 {m}
  0, 4.42, 0,                             !- X,Y,Z Vertex 2 {m}
  -4.572, 4.42, 0,                        !- X,Y,Z Vertex 3 {m}
  -4.572, 4.42, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e43b0b0d-623e-428f-a6a5-30347227f11b}, !- Handle
  PatRoom3_2_Flr_4_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {49475c5d-1835-48ee-b988-63f63866ec87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4403a43a-e5e4-46df-963f-da6635f7c187}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.42, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 4.42, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a985b31b-8f35-4246-85da-095d6e686035}, !- Handle
  PatRoom3_2_Flr_4_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49475c5d-1835-48ee-b988-63f63866ec87}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4.42, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 4.42, 4.2672;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eda5e12a-ca15-430f-b448-9d2ab7bd0144}, !- Handle
  PatRoom3_2_Flr_4_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49475c5d-1835-48ee-b988-63f63866ec87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {394c2c7b-33cd-4a72-90af-0a5b50c7fef3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2d18a72-f2cc-44a7-8931-21633270159a}, !- Handle
  PatRoom3_2_Flr_4_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49475c5d-1835-48ee-b988-63f63866ec87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30c0f7e5-c00b-4244-912b-0305cf2759b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.42, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  -4.572, 4.42, 0,                        !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1eac4c71-cbf9-4c40-98ea-8c5a67768eac}, !- Handle
  PatRoom3_2_Flr_4_Wall_East_Window,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a985b31b-8f35-4246-85da-095d6e686035}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.2651125, 2.130425,                 !- X,Y,Z Vertex 1 {m}
  0, 0.2651125, 0.911224999999999,        !- X,Y,Z Vertex 2 {m}
  0, 4.1544875, 0.911224999999999,        !- X,Y,Z Vertex 3 {m}
  0, 4.1544875, 2.130425;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47ff568b-dfc7-45ca-8b61-9bd820c1afac}, !- Handle
  PatRoom3_2_Flr_4_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {49475c5d-1835-48ee-b988-63f63866ec87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae002f94-2cfc-4688-bc8c-c4d0a047c0cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 4.42, 4.2672,                        !- X,Y,Z Vertex 2 {m}
  -4.572, 4.42, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3c8368d0-f420-4538-a8c9-f746039ba9e2}, !- Handle
  PatRoom3_3_Flr_4,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.1039999999996,                       !- X Origin {m}
  13.412,                                 !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {84cf1050-43b7-4dcd-bc95-2866e1b081e5}, !- Building Story Name
  {cb8e7937-a571-467f-bf38-99cd72786e36}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {8b020a6a-41a6-4bb8-883b-13cf6948aa52}, !- Handle
  PatRoom3_3_Flr_4_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3c8368d0-f420-4538-a8c9-f746039ba9e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90cf83a4-7c7f-4ef7-b0ff-3c8f1e29917d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.42000000000001, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 8.66293703438714e-015, 0,            !- X,Y,Z Vertex 2 {m}
  -4.572, 8.66293703438714e-015, 0,       !- X,Y,Z Vertex 3 {m}
  -4.572, 4.42000000000001, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c3e9eb9-52ee-4388-bcf8-62c359e8d5c1}, !- Handle
  PatRoom3_3_Flr_4_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c8368d0-f420-4538-a8c9-f746039ba9e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.66293703438714e-015, 4.2672,       !- X,Y,Z Vertex 1 {m}
  0, 8.66293703438714e-015, 0,            !- X,Y,Z Vertex 2 {m}
  0, 4.42000000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.42000000000001, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1dc41c0-5084-4e88-8dd9-2f243657ec6c}, !- Handle
  PatRoom3_3_Flr_4_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c8368d0-f420-4538-a8c9-f746039ba9e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffb778b5-ad73-4c26-8e04-4a7f02a12c46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.42000000000001, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 4.42000000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  -4.572, 4.42000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -4.572, 4.42000000000001, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50a2c93a-c017-4b54-8050-242b56688109}, !- Handle
  PatRoom3_3_Flr_4_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3c8368d0-f420-4538-a8c9-f746039ba9e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1363e53-d506-4ba3-9938-03e66fa48f9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.66293703438714e-015, 4.2672,       !- X,Y,Z Vertex 1 {m}
  0, 4.42000000000001, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -4.572, 4.42000000000001, 4.2672,       !- X,Y,Z Vertex 3 {m}
  -4.572, 8.66293703438714e-015, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7e785a6-4f7e-484c-842d-642264b01815}, !- Handle
  PatRoom3_3_Flr_4_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c8368d0-f420-4538-a8c9-f746039ba9e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9280e931-c57d-41f5-84ef-f2beea3671cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 8.66293703438714e-015, 4.2672,  !- X,Y,Z Vertex 1 {m}
  -4.572, 8.66293703438714e-015, 0,       !- X,Y,Z Vertex 2 {m}
  0, 8.66293703438714e-015, 0,            !- X,Y,Z Vertex 3 {m}
  0, 8.66293703438714e-015, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d60dc7a8-d456-4b94-9824-52eca0544af9}, !- Handle
  PatRoom3_3_Flr_4_Wall_East_Window,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2c3e9eb9-52ee-4388-bcf8-62c359e8d5c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.265112500000009, 2.130425,         !- X,Y,Z Vertex 1 {m}
  0, 0.265112500000009, 0.911224999999999, !- X,Y,Z Vertex 2 {m}
  0, 4.15448750000001, 0.911224999999999, !- X,Y,Z Vertex 3 {m}
  0, 4.15448750000001, 2.130425;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0870944e-7f19-423e-b4aa-734bd8d63bda}, !- Handle
  PatRoom3_3_Flr_4_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c8368d0-f420-4538-a8c9-f746039ba9e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f4d5e19-1917-4594-8de5-1f577064c2de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.42000000000001, 4.2672,       !- X,Y,Z Vertex 1 {m}
  -4.572, 4.42000000000001, 0,            !- X,Y,Z Vertex 2 {m}
  -4.572, 8.66293703438714e-015, 0,       !- X,Y,Z Vertex 3 {m}
  -4.572, 8.66293703438714e-015, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3839bb7e-538e-423f-b1a1-9965a1af38ae}, !- Handle
  PatRoom3_4_Flr_4,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.104,                                 !- X Origin {m}
  17.832,                                 !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
