  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {62280b53-b8b8-45cf-a87a-2c0f6fecc454}, !- Handle
  Schedule Ruleset 305,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a639f9c1-ec30-4b19-a6fe-ffa20ea5d0fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a639f9c1-ec30-4b19-a6fe-ffa20ea5d0fd}, !- Handle
  Schedule Day 309,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {aaf9afa5-d097-4b28-8d1b-b90d8e3101b3}, !- Handle
  Patroom3_6_flr_4 Service Water Use 0.01gal/min, !- Name
  {0a9023db-ae2a-41eb-8028-9385b6a018bf}, !- Water Use Equipment Definition Name
  {90852466-bc74-47e7-a031-93b0c01cc16d}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {49917054-9702-4706-9ce3-ef36bcc53c09}, !- Handle
  Node 1199,                              !- Name
  {77a817f8-4a03-4db4-8ebb-6450640e8c05}, !- Inlet Port
  {ade98d95-70e4-4edc-9122-1a26fc1eb3aa}; !- Outlet Port

OS:Connection,
  {77a817f8-4a03-4db4-8ebb-6450640e8c05}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  104,                                    !- Outlet Port
  {49917054-9702-4706-9ce3-ef36bcc53c09}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5059be6-7aeb-47d9-ac4c-db1699c9e89e}, !- Handle
  Node 1200,                              !- Name
  {b253ea40-b3a7-4515-a84e-db222f1c309e}, !- Inlet Port
  {3f378fc7-328f-4708-ba54-fa923b9cd4dc}; !- Outlet Port

OS:Connection,
  {ade98d95-70e4-4edc-9122-1a26fc1eb3aa}, !- Handle
  {49917054-9702-4706-9ce3-ef36bcc53c09}, !- Source Object
  3,                                      !- Outlet Port
  {be1051ac-db35-476c-bf09-2c3c9553cf7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b253ea40-b3a7-4515-a84e-db222f1c309e}, !- Handle
  {be1051ac-db35-476c-bf09-2c3c9553cf7c}, !- Source Object
  3,                                      !- Outlet Port
  {d5059be6-7aeb-47d9-ac4c-db1699c9e89e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f378fc7-328f-4708-ba54-fa923b9cd4dc}, !- Handle
  {d5059be6-7aeb-47d9-ac4c-db1699c9e89e}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  104;                                    !- Inlet Port

OS:WaterUse:Connections,
  {2b3acf31-4f83-4aa7-8b9e-5fd67d1b22d7}, !- Handle
  Water Use Connections 102,              !- Name
  {f2190d70-4812-4b3e-bfa7-c50544292350}, !- Inlet Node Name
  {b265f41e-1ea7-4edd-a574-ff2cf650d8f4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {371ef2ac-4213-47e6-9408-094092a52a85}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c836d6f6-b2ba-45fc-879e-ce8d51dc8cf9}, !- Handle
  Patroom3_7_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.891764738455e-07,                     !- Peak Flow Rate {m3/s}
  {d1b8cc86-0555-40b2-bbd3-3e68fee5b1c3}, !- Target Temperature Schedule Name
  {95adfa45-a725-46b6-9738-6972bc410961}, !- Sensible Fraction Schedule Name
  {d828ad81-c29e-4a5e-a6b8-6e9f8fc9f3bb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {95adfa45-a725-46b6-9738-6972bc410961}, !- Handle
  Schedule Ruleset 306,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b11be862-bb0f-4b5c-8ca4-ec0e37452a2e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b11be862-bb0f-4b5c-8ca4-ec0e37452a2e}, !- Handle
  Schedule Day 310,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d828ad81-c29e-4a5e-a6b8-6e9f8fc9f3bb}, !- Handle
  Schedule Ruleset 307,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7179fe43-243c-47c9-9e00-867e3bff71ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7179fe43-243c-47c9-9e00-867e3bff71ee}, !- Handle
  Schedule Day 311,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d1b8cc86-0555-40b2-bbd3-3e68fee5b1c3}, !- Handle
  Schedule Ruleset 308,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5403cb54-19da-440e-9098-36d35c86ac7f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5403cb54-19da-440e-9098-36d35c86ac7f}, !- Handle
  Schedule Day 312,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {371ef2ac-4213-47e6-9408-094092a52a85}, !- Handle
  Patroom3_7_flr_3 Service Water Use 0.01gal/min, !- Name
  {c836d6f6-b2ba-45fc-879e-ce8d51dc8cf9}, !- Water Use Equipment Definition Name
  {085786d3-cb84-42a7-b959-6e6010a03121}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {89d86d4c-ed65-479a-9cb6-4ddbeb81a606}, !- Handle
  Node 1201,                              !- Name
  {15a87503-4e30-4d65-a3bc-625e24e31de0}, !- Inlet Port
  {f2190d70-4812-4b3e-bfa7-c50544292350}; !- Outlet Port

OS:Connection,
  {15a87503-4e30-4d65-a3bc-625e24e31de0}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  105,                                    !- Outlet Port
  {89d86d4c-ed65-479a-9cb6-4ddbeb81a606}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5ccdfec-c250-4a3e-b734-b503f3eb5217}, !- Handle
  Node 1202,                              !- Name
  {b265f41e-1ea7-4edd-a574-ff2cf650d8f4}, !- Inlet Port
  {71e64bed-6ee3-4c8f-bcca-bed3d85532fb}; !- Outlet Port

OS:Connection,
  {f2190d70-4812-4b3e-bfa7-c50544292350}, !- Handle
  {89d86d4c-ed65-479a-9cb6-4ddbeb81a606}, !- Source Object
  3,                                      !- Outlet Port
  {2b3acf31-4f83-4aa7-8b9e-5fd67d1b22d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b265f41e-1ea7-4edd-a574-ff2cf650d8f4}, !- Handle
  {2b3acf31-4f83-4aa7-8b9e-5fd67d1b22d7}, !- Source Object
  3,                                      !- Outlet Port
  {d5ccdfec-c250-4a3e-b734-b503f3eb5217}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71e64bed-6ee3-4c8f-bcca-bed3d85532fb}, !- Handle
  {d5ccdfec-c250-4a3e-b734-b503f3eb5217}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  105;                                    !- Inlet Port

OS:WaterUse:Connections,
  {2643999e-9002-45ae-90f8-1c31a6a1caa0}, !- Handle
  Water Use Connections 103,              !- Name
  {7720ff22-6b76-43d7-ae1d-4b4a41880cb8}, !- Inlet Node Name
  {e3d44d22-7f06-46c2-8d8e-b1377cf3ed4a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c91dd2dd-fe12-48da-9893-a6b74e72d9b7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {08cf681d-3c86-4c8d-9cf7-4195eecb9265}, !- Handle
  Patroom3_7_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {2c67494a-048d-4ba6-9945-9df6eaa2d012}, !- Target Temperature Schedule Name
  {b1f1f29c-aa20-47b4-a109-cee4b1bfd21e}, !- Sensible Fraction Schedule Name
  {18ab06df-aef7-4b27-a9d9-a67b2a8d66da}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b1f1f29c-aa20-47b4-a109-cee4b1bfd21e}, !- Handle
  Schedule Ruleset 309,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3fe029ba-e0d6-422f-8a16-3ca36fbd6914}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3fe029ba-e0d6-422f-8a16-3ca36fbd6914}, !- Handle
  Schedule Day 313,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {18ab06df-aef7-4b27-a9d9-a67b2a8d66da}, !- Handle
  Schedule Ruleset 310,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4ad6c83e-5e54-49c8-9156-416c8333f5f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ad6c83e-5e54-49c8-9156-416c8333f5f0}, !- Handle
  Schedule Day 314,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2c67494a-048d-4ba6-9945-9df6eaa2d012}, !- Handle
  Schedule Ruleset 311,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {94851dcd-76d4-45b7-acce-000da07cdfb3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94851dcd-76d4-45b7-acce-000da07cdfb3}, !- Handle
  Schedule Day 315,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c91dd2dd-fe12-48da-9893-a6b74e72d9b7}, !- Handle
  Patroom3_7_flr_4 Service Water Use 0.01gal/min, !- Name
  {08cf681d-3c86-4c8d-9cf7-4195eecb9265}, !- Water Use Equipment Definition Name
  {5ebe1a64-e3d4-441a-a409-3eeb63d7edca}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {400064a0-b9ac-4a15-81a1-70ab0ad41b8a}, !- Handle
  Node 1203,                              !- Name
  {9d02c2f3-8573-4df3-b90f-da724fea893c}, !- Inlet Port
  {7720ff22-6b76-43d7-ae1d-4b4a41880cb8}; !- Outlet Port

OS:Connection,
  {9d02c2f3-8573-4df3-b90f-da724fea893c}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  106,                                    !- Outlet Port
  {400064a0-b9ac-4a15-81a1-70ab0ad41b8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a2ddab3-51fb-40a2-aec8-7ea0e55f557b}, !- Handle
  Node 1204,                              !- Name
  {e3d44d22-7f06-46c2-8d8e-b1377cf3ed4a}, !- Inlet Port
  {59bb9a89-8761-461c-912a-952baabe3eac}; !- Outlet Port

OS:Connection,
  {7720ff22-6b76-43d7-ae1d-4b4a41880cb8}, !- Handle
  {400064a0-b9ac-4a15-81a1-70ab0ad41b8a}, !- Source Object
  3,                                      !- Outlet Port
  {2643999e-9002-45ae-90f8-1c31a6a1caa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3d44d22-7f06-46c2-8d8e-b1377cf3ed4a}, !- Handle
  {2643999e-9002-45ae-90f8-1c31a6a1caa0}, !- Source Object
  3,                                      !- Outlet Port
  {2a2ddab3-51fb-40a2-aec8-7ea0e55f557b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59bb9a89-8761-461c-912a-952baabe3eac}, !- Handle
  {2a2ddab3-51fb-40a2-aec8-7ea0e55f557b}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  106;                                    !- Inlet Port

OS:WaterUse:Connections,
  {ab2885c6-85c0-49a4-90ae-0f68a41e0dd2}, !- Handle
  Water Use Connections 104,              !- Name
  {42c773aa-e369-4385-a119-e481df39e5e6}, !- Inlet Node Name
  {0ba00193-4d9a-42a4-a6d4-02f76d2dfc5a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eaa6a705-d46d-4b01-b04b-6ed14a101b54}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {da6c9d12-c864-4a6e-9404-4f5b6799c64f}, !- Handle
  Patroom3_8_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {72251afc-3702-484b-8f24-a7f5512bcd35}, !- Target Temperature Schedule Name
  {e392d7a8-9d7d-463b-a876-a864ecdaf372}, !- Sensible Fraction Schedule Name
  {5b773530-28f1-456f-a697-224a12996fe6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e392d7a8-9d7d-463b-a876-a864ecdaf372}, !- Handle
  Schedule Ruleset 312,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {89e89b3a-ca0b-4f15-970b-2444e3d00b48}; !- Default Day Schedule Name

OS:Schedule:Day,
  {89e89b3a-ca0b-4f15-970b-2444e3d00b48}, !- Handle
  Schedule Day 316,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5b773530-28f1-456f-a697-224a12996fe6}, !- Handle
  Schedule Ruleset 313,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4cc6f903-9be2-4b10-b7cb-43f63cf6a851}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4cc6f903-9be2-4b10-b7cb-43f63cf6a851}, !- Handle
  Schedule Day 317,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {72251afc-3702-484b-8f24-a7f5512bcd35}, !- Handle
  Schedule Ruleset 314,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fba7098a-c847-462a-ae29-3673f029b7e0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fba7098a-c847-462a-ae29-3673f029b7e0}, !- Handle
  Schedule Day 318,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {eaa6a705-d46d-4b01-b04b-6ed14a101b54}, !- Handle
  Patroom3_8_flr_3 Service Water Use 0.01gal/min, !- Name
  {da6c9d12-c864-4a6e-9404-4f5b6799c64f}, !- Water Use Equipment Definition Name
  {f1cc416d-acf8-4c2d-b166-030027e8fde6}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7e14b277-7930-4fa2-bcbe-831e29f125c5}, !- Handle
  Node 1205,                              !- Name
  {5d13eced-3538-416c-89aa-ef518c3ffad3}, !- Inlet Port
  {42c773aa-e369-4385-a119-e481df39e5e6}; !- Outlet Port

OS:Connection,
  {5d13eced-3538-416c-89aa-ef518c3ffad3}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  107,                                    !- Outlet Port
  {7e14b277-7930-4fa2-bcbe-831e29f125c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74a1eb65-4276-4903-9f36-6c5a7afe3434}, !- Handle
  Node 1206,                              !- Name
  {0ba00193-4d9a-42a4-a6d4-02f76d2dfc5a}, !- Inlet Port
  {a2926ebb-18f6-4f75-a1f7-7c08313c98a5}; !- Outlet Port

OS:Connection,
  {42c773aa-e369-4385-a119-e481df39e5e6}, !- Handle
  {7e14b277-7930-4fa2-bcbe-831e29f125c5}, !- Source Object
  3,                                      !- Outlet Port
  {ab2885c6-85c0-49a4-90ae-0f68a41e0dd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ba00193-4d9a-42a4-a6d4-02f76d2dfc5a}, !- Handle
  {ab2885c6-85c0-49a4-90ae-0f68a41e0dd2}, !- Source Object
  3,                                      !- Outlet Port
  {74a1eb65-4276-4903-9f36-6c5a7afe3434}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2926ebb-18f6-4f75-a1f7-7c08313c98a5}, !- Handle
  {74a1eb65-4276-4903-9f36-6c5a7afe3434}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  107;                                    !- Inlet Port

OS:WaterUse:Connections,
  {3665bd21-2cd6-4f65-a573-e8e25fcdac24}, !- Handle
  Water Use Connections 105,              !- Name
  {02c4109e-6327-476d-8e12-ed77f1fdd46f}, !- Inlet Node Name
  {878905a4-8290-44a9-830d-93fb6ea417c7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {40ce7bb3-4f4f-45ee-98ad-2b7aaf68bff6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {26ad7b54-f252-4dea-ab86-a246d67a1bbc}, !- Handle
  Patroom3_8_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {c99c42ed-2ec3-4c58-914a-707e308b4dee}, !- Target Temperature Schedule Name
  {386c3c3b-5fd2-49b2-a59c-1d8b22377574}, !- Sensible Fraction Schedule Name
  {86e5b639-d7d8-4797-949b-288c46a08645}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {386c3c3b-5fd2-49b2-a59c-1d8b22377574}, !- Handle
  Schedule Ruleset 315,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f03101c1-e893-4ef8-8c7f-aed081496d6d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f03101c1-e893-4ef8-8c7f-aed081496d6d}, !- Handle
  Schedule Day 319,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {86e5b639-d7d8-4797-949b-288c46a08645}, !- Handle
  Schedule Ruleset 316,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e2da97aa-72aa-4fe5-891a-dd55b0a5a389}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e2da97aa-72aa-4fe5-891a-dd55b0a5a389}, !- Handle
  Schedule Day 320,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c99c42ed-2ec3-4c58-914a-707e308b4dee}, !- Handle
  Schedule Ruleset 317,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {075dfba3-7d40-4190-a57e-e4997e489739}; !- Default Day Schedule Name

OS:Schedule:Day,
  {075dfba3-7d40-4190-a57e-e4997e489739}, !- Handle
  Schedule Day 321,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {40ce7bb3-4f4f-45ee-98ad-2b7aaf68bff6}, !- Handle
  Patroom3_8_flr_4 Service Water Use 0.01gal/min, !- Name
  {26ad7b54-f252-4dea-ab86-a246d67a1bbc}, !- Water Use Equipment Definition Name
  {3fec223e-4d8c-4c93-81d5-5206a2b20f10}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cfaa2c3e-7fe6-45bb-a27f-1934b72c6ea1}, !- Handle
  Node 1207,                              !- Name
  {87a0d179-c6cf-4cb4-93d2-bd4f56a9dd46}, !- Inlet Port
  {02c4109e-6327-476d-8e12-ed77f1fdd46f}; !- Outlet Port

OS:Connection,
  {87a0d179-c6cf-4cb4-93d2-bd4f56a9dd46}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  108,                                    !- Outlet Port
  {cfaa2c3e-7fe6-45bb-a27f-1934b72c6ea1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {831bc22d-88d7-4f4d-ae09-779164c35290}, !- Handle
  Node 1208,                              !- Name
  {878905a4-8290-44a9-830d-93fb6ea417c7}, !- Inlet Port
  {de0f5f8e-b958-48f8-a409-472c6decb778}; !- Outlet Port

OS:Connection,
  {02c4109e-6327-476d-8e12-ed77f1fdd46f}, !- Handle
  {cfaa2c3e-7fe6-45bb-a27f-1934b72c6ea1}, !- Source Object
  3,                                      !- Outlet Port
  {3665bd21-2cd6-4f65-a573-e8e25fcdac24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {878905a4-8290-44a9-830d-93fb6ea417c7}, !- Handle
  {3665bd21-2cd6-4f65-a573-e8e25fcdac24}, !- Source Object
  3,                                      !- Outlet Port
  {831bc22d-88d7-4f4d-ae09-779164c35290}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de0f5f8e-b958-48f8-a409-472c6decb778}, !- Handle
  {831bc22d-88d7-4f4d-ae09-779164c35290}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  108;                                    !- Inlet Port

OS:WaterUse:Connections,
  {2ba7171b-e7e8-4367-849d-48cc805a01af}, !- Handle
  Water Use Connections 106,              !- Name
  {f0f0278f-c4ed-4ad7-ab3f-fe0b6ad8a0a3}, !- Inlet Node Name
  {a34c54ec-8245-4062-8f63-2cde53151799}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {58d7569a-e2d0-4714-b9f3-0c86e77de796}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2a1c1ea6-c3cc-463e-b940-2f38561870e2}, !- Handle
  Patroom3_9_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.891764738455e-07,                     !- Peak Flow Rate {m3/s}
  {e1956e45-8320-46cc-8519-e64b4c705dab}, !- Target Temperature Schedule Name
  {c31123ab-e567-4d87-8125-b5f50b2b635d}, !- Sensible Fraction Schedule Name
  {2a5e0aef-89a7-41d4-ba69-8c29e6f88d65}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c31123ab-e567-4d87-8125-b5f50b2b635d}, !- Handle
  Schedule Ruleset 318,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b856d82e-41a2-4acc-8642-52713bcce644}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b856d82e-41a2-4acc-8642-52713bcce644}, !- Handle
  Schedule Day 322,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2a5e0aef-89a7-41d4-ba69-8c29e6f88d65}, !- Handle
  Schedule Ruleset 319,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6524ec99-f43d-437b-84a7-fa662b52c030}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6524ec99-f43d-437b-84a7-fa662b52c030}, !- Handle
  Schedule Day 323,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e1956e45-8320-46cc-8519-e64b4c705dab}, !- Handle
  Schedule Ruleset 320,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9e5d206b-4e03-45b4-b2e9-b079bde26e94}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e5d206b-4e03-45b4-b2e9-b079bde26e94}, !- Handle
  Schedule Day 324,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {58d7569a-e2d0-4714-b9f3-0c86e77de796}, !- Handle
  Patroom3_9_flr_3 Service Water Use 0.01gal/min, !- Name
  {2a1c1ea6-c3cc-463e-b940-2f38561870e2}, !- Water Use Equipment Definition Name
  {168d6f08-6c14-4f52-9956-8ad26c9986a8}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {12f937d0-f12f-43f3-bdcd-c79a9bd681ad}, !- Handle
  Node 1209,                              !- Name
  {a40beb35-62ae-492e-bda6-f1ae8dbe8478}, !- Inlet Port
  {f0f0278f-c4ed-4ad7-ab3f-fe0b6ad8a0a3}; !- Outlet Port

OS:Connection,
  {a40beb35-62ae-492e-bda6-f1ae8dbe8478}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  109,                                    !- Outlet Port
  {12f937d0-f12f-43f3-bdcd-c79a9bd681ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {763ad63f-cd15-48ac-a272-9c423b28447a}, !- Handle
  Node 1210,                              !- Name
  {a34c54ec-8245-4062-8f63-2cde53151799}, !- Inlet Port
  {55ee76e1-4d7f-4020-8228-a6561361e905}; !- Outlet Port

OS:Connection,
  {f0f0278f-c4ed-4ad7-ab3f-fe0b6ad8a0a3}, !- Handle
  {12f937d0-f12f-43f3-bdcd-c79a9bd681ad}, !- Source Object
  3,                                      !- Outlet Port
  {2ba7171b-e7e8-4367-849d-48cc805a01af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a34c54ec-8245-4062-8f63-2cde53151799}, !- Handle
  {2ba7171b-e7e8-4367-849d-48cc805a01af}, !- Source Object
  3,                                      !- Outlet Port
  {763ad63f-cd15-48ac-a272-9c423b28447a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55ee76e1-4d7f-4020-8228-a6561361e905}, !- Handle
  {763ad63f-cd15-48ac-a272-9c423b28447a}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  109;                                    !- Inlet Port

OS:WaterUse:Connections,
  {8e6103fc-2e68-4f56-b00c-903914b147ca}, !- Handle
  Water Use Connections 107,              !- Name
  {0699a8c1-ace2-4e80-bcc3-d1c0876695e7}, !- Inlet Node Name
  {6357bb21-a29e-4711-91c7-9f5f8364f5d7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {58bcde24-e50a-491c-aabd-9a46e87e2ec7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {66dce5be-0932-4a45-a6f7-06df99cf2026}, !- Handle
  Patroom3_9_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.891764738455e-07,                     !- Peak Flow Rate {m3/s}
  {afc22257-d184-42cf-b0dd-fae3bbc1b8f5}, !- Target Temperature Schedule Name
  {3fc30884-f3be-43ac-82a8-fe1b02475189}, !- Sensible Fraction Schedule Name
  {ec1d1e3d-6e4b-4e08-90b3-94b0b3522676}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3fc30884-f3be-43ac-82a8-fe1b02475189}, !- Handle
  Schedule Ruleset 321,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {96ab9de1-189b-46a0-b72f-6b6d508fbbbb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96ab9de1-189b-46a0-b72f-6b6d508fbbbb}, !- Handle
  Schedule Day 325,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ec1d1e3d-6e4b-4e08-90b3-94b0b3522676}, !- Handle
  Schedule Ruleset 322,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1b0f65c7-8447-4250-b66e-dceebae57924}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b0f65c7-8447-4250-b66e-dceebae57924}, !- Handle
  Schedule Day 326,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {afc22257-d184-42cf-b0dd-fae3bbc1b8f5}, !- Handle
  Schedule Ruleset 323,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8618f006-acd8-4289-9e31-6a1c719a8ef4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8618f006-acd8-4289-9e31-6a1c719a8ef4}, !- Handle
  Schedule Day 327,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {58bcde24-e50a-491c-aabd-9a46e87e2ec7}, !- Handle
  Patroom3_9_flr_4 Service Water Use 0.01gal/min, !- Name
  {66dce5be-0932-4a45-a6f7-06df99cf2026}, !- Water Use Equipment Definition Name
  {31df7f77-98da-46a4-afb0-7d9bbd29ce90}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7ca68a16-d1b0-4e42-9ae7-1b7b8fc012e3}, !- Handle
  Node 1211,                              !- Name
  {cda4de81-dce2-49c9-8b09-2fc7ff6507b2}, !- Inlet Port
  {0699a8c1-ace2-4e80-bcc3-d1c0876695e7}; !- Outlet Port

OS:Connection,
  {cda4de81-dce2-49c9-8b09-2fc7ff6507b2}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  110,                                    !- Outlet Port
  {7ca68a16-d1b0-4e42-9ae7-1b7b8fc012e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0230272-200c-4317-b6b7-fccf2416330c}, !- Handle
  Node 1212,                              !- Name
  {6357bb21-a29e-4711-91c7-9f5f8364f5d7}, !- Inlet Port
  {ef1c2cf9-6a06-49cd-81ee-918c21fa9be8}; !- Outlet Port

OS:Connection,
  {0699a8c1-ace2-4e80-bcc3-d1c0876695e7}, !- Handle
  {7ca68a16-d1b0-4e42-9ae7-1b7b8fc012e3}, !- Source Object
  3,                                      !- Outlet Port
  {8e6103fc-2e68-4f56-b00c-903914b147ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6357bb21-a29e-4711-91c7-9f5f8364f5d7}, !- Handle
  {8e6103fc-2e68-4f56-b00c-903914b147ca}, !- Source Object
  3,                                      !- Outlet Port
  {a0230272-200c-4317-b6b7-fccf2416330c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef1c2cf9-6a06-49cd-81ee-918c21fa9be8}, !- Handle
  {a0230272-200c-4317-b6b7-fccf2416330c}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  110;                                    !- Inlet Port

OS:WaterUse:Connections,
  {e97a7cc6-523e-4426-bd18-8481d7040bba}, !- Handle
  Water Use Connections 108,              !- Name
  {f81a22fa-e636-41ee-a481-69b1166cfdbc}, !- Inlet Node Name
  {23135b7a-4173-434c-a0ba-501a5d6a2f45}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b3dd09c4-aa0e-43f1-94d3-8b50edb0ff92}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5f4eaa45-ed51-4f74-9038-17cc6d586b5d}, !- Handle
  Patroom4_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.43331387036813e-07,                   !- Peak Flow Rate {m3/s}
  {831cb7d8-5a0c-428d-bb73-cd7fbf0bc3e9}, !- Target Temperature Schedule Name
  {99ab7239-7f86-40ee-b914-2ec700b2e582}, !- Sensible Fraction Schedule Name
  {48b028cc-c009-42a1-9cbe-f995fbb68c96}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {99ab7239-7f86-40ee-b914-2ec700b2e582}, !- Handle
  Schedule Ruleset 324,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2d7ba43f-cf45-4f69-a5d3-7e62277b419e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d7ba43f-cf45-4f69-a5d3-7e62277b419e}, !- Handle
  Schedule Day 328,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {48b028cc-c009-42a1-9cbe-f995fbb68c96}, !- Handle
  Schedule Ruleset 325,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a01dffef-bd3e-463d-b8d5-242ae081c1f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a01dffef-bd3e-463d-b8d5-242ae081c1f6}, !- Handle
  Schedule Day 329,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {831cb7d8-5a0c-428d-bb73-cd7fbf0bc3e9}, !- Handle
  Schedule Ruleset 326,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ab321dff-568a-4ca9-a911-0720966f3964}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ab321dff-568a-4ca9-a911-0720966f3964}, !- Handle
  Schedule Day 330,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b3dd09c4-aa0e-43f1-94d3-8b50edb0ff92}, !- Handle
  Patroom4_flr_3 Service Water Use 0.01gal/min, !- Name
  {5f4eaa45-ed51-4f74-9038-17cc6d586b5d}, !- Water Use Equipment Definition Name
  {59d2ee52-0dad-4ed6-a200-f6a0f26c021f}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {92c9f9e7-21bc-479b-9c21-fd59dd877919}, !- Handle
  Node 1213,                              !- Name
  {5abaf51e-a830-4518-b2dd-bd12dd281005}, !- Inlet Port
  {f81a22fa-e636-41ee-a481-69b1166cfdbc}; !- Outlet Port

OS:Connection,
  {5abaf51e-a830-4518-b2dd-bd12dd281005}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  111,                                    !- Outlet Port
  {92c9f9e7-21bc-479b-9c21-fd59dd877919}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b92c14c-9b2d-4c71-8523-8e3dfca3f009}, !- Handle
  Node 1214,                              !- Name
  {23135b7a-4173-434c-a0ba-501a5d6a2f45}, !- Inlet Port
  {78c5f9b0-cf28-4fef-a309-82e401c5c690}; !- Outlet Port

OS:Connection,
  {f81a22fa-e636-41ee-a481-69b1166cfdbc}, !- Handle
  {92c9f9e7-21bc-479b-9c21-fd59dd877919}, !- Source Object
  3,                                      !- Outlet Port
  {e97a7cc6-523e-4426-bd18-8481d7040bba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23135b7a-4173-434c-a0ba-501a5d6a2f45}, !- Handle
  {e97a7cc6-523e-4426-bd18-8481d7040bba}, !- Source Object
  3,                                      !- Outlet Port
  {7b92c14c-9b2d-4c71-8523-8e3dfca3f009}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78c5f9b0-cf28-4fef-a309-82e401c5c690}, !- Handle
  {7b92c14c-9b2d-4c71-8523-8e3dfca3f009}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  111;                                    !- Inlet Port

OS:WaterUse:Connections,
  {75a4534b-114b-405b-b1ea-3cb538187f7c}, !- Handle
  Water Use Connections 109,              !- Name
  {6ca97d8c-8c85-4f75-bf5b-aa6e6518fca2}, !- Inlet Node Name
  {524f756a-ad97-4900-b265-f005207409a5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {612556fe-4a0c-4aa9-8fc2-02c2806b2c8f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c364396f-2c88-4aee-867e-5936377bb3da}, !- Handle
  Patroom4_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.43331387036813e-07,                   !- Peak Flow Rate {m3/s}
  {8e96cb1f-4ca7-435c-9bac-783cbc6eab4b}, !- Target Temperature Schedule Name
  {afd5441f-ab7c-4200-bc9c-a1f5e28a61b9}, !- Sensible Fraction Schedule Name
  {7c3400bf-ba61-4d1d-bc1c-a80cec101192}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {afd5441f-ab7c-4200-bc9c-a1f5e28a61b9}, !- Handle
  Schedule Ruleset 327,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d42b18dd-309b-4733-9452-2a8189eb8e1c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d42b18dd-309b-4733-9452-2a8189eb8e1c}, !- Handle
  Schedule Day 331,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7c3400bf-ba61-4d1d-bc1c-a80cec101192}, !- Handle
  Schedule Ruleset 328,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8b3c2357-f9a9-4222-95ea-ed428b015efb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b3c2357-f9a9-4222-95ea-ed428b015efb}, !- Handle
  Schedule Day 332,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8e96cb1f-4ca7-435c-9bac-783cbc6eab4b}, !- Handle
  Schedule Ruleset 329,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {55a5569e-eb47-404d-9d3e-4479a8320fd4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {55a5569e-eb47-404d-9d3e-4479a8320fd4}, !- Handle
  Schedule Day 333,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {612556fe-4a0c-4aa9-8fc2-02c2806b2c8f}, !- Handle
  Patroom4_flr_4 Service Water Use 0.01gal/min, !- Name
  {c364396f-2c88-4aee-867e-5936377bb3da}, !- Water Use Equipment Definition Name
  {8bf403ae-7830-4113-b0be-7e8c8cc481ec}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b21c4055-59bf-41be-a24c-b9b93f44dc3e}, !- Handle
  Node 1215,                              !- Name
  {7f118888-ba78-40ff-84ff-4e04d3198522}, !- Inlet Port
  {6ca97d8c-8c85-4f75-bf5b-aa6e6518fca2}; !- Outlet Port

OS:Connection,
  {7f118888-ba78-40ff-84ff-4e04d3198522}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  112,                                    !- Outlet Port
  {b21c4055-59bf-41be-a24c-b9b93f44dc3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00a3a293-b08a-44f9-bd0b-2d0d9a1abe11}, !- Handle
  Node 1216,                              !- Name
  {524f756a-ad97-4900-b265-f005207409a5}, !- Inlet Port
  {c56fbb5d-591d-4654-8894-6bd6f0e3607e}; !- Outlet Port

OS:Connection,
  {6ca97d8c-8c85-4f75-bf5b-aa6e6518fca2}, !- Handle
  {b21c4055-59bf-41be-a24c-b9b93f44dc3e}, !- Source Object
  3,                                      !- Outlet Port
  {75a4534b-114b-405b-b1ea-3cb538187f7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {524f756a-ad97-4900-b265-f005207409a5}, !- Handle
  {75a4534b-114b-405b-b1ea-3cb538187f7c}, !- Source Object
  3,                                      !- Outlet Port
  {00a3a293-b08a-44f9-bd0b-2d0d9a1abe11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c56fbb5d-591d-4654-8894-6bd6f0e3607e}, !- Handle
  {00a3a293-b08a-44f9-bd0b-2d0d9a1abe11}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  112;                                    !- Inlet Port

OS:WaterUse:Connections,
  {89f6a087-3c35-447a-9ab0-0ed16b11ba92}, !- Handle
  Water Use Connections 110,              !- Name
  {041d1942-69c2-48f5-85ff-a0e68af9c895}, !- Inlet Node Name
  {c6ecaa0b-bfe3-4042-8fc0-488a7b33c989}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0c26d7ba-869e-42ee-98f2-2111c74d34f4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fcfc3d63-4ec7-45ec-9e54-bb503a7e5e61}, !- Handle
  Patroom5_10_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {532b7bfd-f7b0-4c05-b03d-eaed06bd6c38}, !- Target Temperature Schedule Name
  {da04b37e-e440-489a-ae7f-9b236e3eecac}, !- Sensible Fraction Schedule Name
  {598bfef9-4e75-4610-9291-56d5247ece14}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {da04b37e-e440-489a-ae7f-9b236e3eecac}, !- Handle
  Schedule Ruleset 330,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {711d0803-ef3d-470a-8d89-39871693dfed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {711d0803-ef3d-470a-8d89-39871693dfed}, !- Handle
  Schedule Day 334,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {598bfef9-4e75-4610-9291-56d5247ece14}, !- Handle
  Schedule Ruleset 331,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {67bbe686-3e77-4178-b5ac-b4b9a0832df5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {67bbe686-3e77-4178-b5ac-b4b9a0832df5}, !- Handle
  Schedule Day 335,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {532b7bfd-f7b0-4c05-b03d-eaed06bd6c38}, !- Handle
  Schedule Ruleset 332,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b642281c-53b6-4627-9e52-4c5d25e7a886}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b642281c-53b6-4627-9e52-4c5d25e7a886}, !- Handle
  Schedule Day 336,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0c26d7ba-869e-42ee-98f2-2111c74d34f4}, !- Handle
  Patroom5_10_flr_3 Service Water Use 0.01gal/min, !- Name
  {fcfc3d63-4ec7-45ec-9e54-bb503a7e5e61}, !- Water Use Equipment Definition Name
  {c300ceaa-a22a-4ab2-841f-64755e1a974e}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {17d2c4e1-c5d2-4871-97fc-0a48864bebea}, !- Handle
  Node 1217,                              !- Name
  {cbaaf81d-c889-4496-9f37-a97f7e903917}, !- Inlet Port
  {041d1942-69c2-48f5-85ff-a0e68af9c895}; !- Outlet Port

OS:Connection,
  {cbaaf81d-c889-4496-9f37-a97f7e903917}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  113,                                    !- Outlet Port
  {17d2c4e1-c5d2-4871-97fc-0a48864bebea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9a7d1d69-3e5c-47ce-bae3-7e2dea4393cf}, !- Handle
  Node 1218,                              !- Name
  {c6ecaa0b-bfe3-4042-8fc0-488a7b33c989}, !- Inlet Port
  {f70fd967-315f-4b31-bcab-3d520996ce98}; !- Outlet Port

OS:Connection,
  {041d1942-69c2-48f5-85ff-a0e68af9c895}, !- Handle
  {17d2c4e1-c5d2-4871-97fc-0a48864bebea}, !- Source Object
  3,                                      !- Outlet Port
  {89f6a087-3c35-447a-9ab0-0ed16b11ba92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6ecaa0b-bfe3-4042-8fc0-488a7b33c989}, !- Handle
  {89f6a087-3c35-447a-9ab0-0ed16b11ba92}, !- Source Object
  3,                                      !- Outlet Port
  {9a7d1d69-3e5c-47ce-bae3-7e2dea4393cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f70fd967-315f-4b31-bcab-3d520996ce98}, !- Handle
  {9a7d1d69-3e5c-47ce-bae3-7e2dea4393cf}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  113;                                    !- Inlet Port

OS:WaterUse:Connections,
  {e1f7dac0-dcea-4048-9e5a-c63c4c8bedf4}, !- Handle
  Water Use Connections 111,              !- Name
  {5fd9b571-7ad0-4825-bbce-63519b8b40db}, !- Inlet Node Name
  {974c3a95-8af1-431c-b3d7-890c6498001e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00397fc2-c4df-41d1-9bf9-0856d55ec740}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {094efeed-86a4-4e67-9e15-3e73fa2137d7}, !- Handle
  Patroom5_10_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {f9b4bf0b-83f0-469f-8c7f-90ab5114bd5e}, !- Target Temperature Schedule Name
  {89098449-57e5-429b-b98d-3de637ff6c47}, !- Sensible Fraction Schedule Name
  {ea31f88b-fea6-4d7b-b50b-a53c0db71024}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {89098449-57e5-429b-b98d-3de637ff6c47}, !- Handle
  Schedule Ruleset 333,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a4285166-754b-4903-ace1-bf58e8ba9bc7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a4285166-754b-4903-ace1-bf58e8ba9bc7}, !- Handle
  Schedule Day 337,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ea31f88b-fea6-4d7b-b50b-a53c0db71024}, !- Handle
  Schedule Ruleset 334,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {296375a1-c3cf-46f8-9502-ff79e38d9cdb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {296375a1-c3cf-46f8-9502-ff79e38d9cdb}, !- Handle
  Schedule Day 338,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f9b4bf0b-83f0-469f-8c7f-90ab5114bd5e}, !- Handle
  Schedule Ruleset 335,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {555e2b53-de90-4d40-8cca-58730028085b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {555e2b53-de90-4d40-8cca-58730028085b}, !- Handle
  Schedule Day 339,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {00397fc2-c4df-41d1-9bf9-0856d55ec740}, !- Handle
  Patroom5_10_flr_4 Service Water Use 0.01gal/min, !- Name
  {094efeed-86a4-4e67-9e15-3e73fa2137d7}, !- Water Use Equipment Definition Name
  {e5a24fde-439b-4928-bf32-88d63aa891af}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e5c8aa05-79a9-4838-9480-5deffc5d9e90}, !- Handle
  Node 1219,                              !- Name
  {c8ae3e4b-5cda-4b3c-8012-14700c29597f}, !- Inlet Port
  {5fd9b571-7ad0-4825-bbce-63519b8b40db}; !- Outlet Port

OS:Connection,
  {c8ae3e4b-5cda-4b3c-8012-14700c29597f}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  114,                                    !- Outlet Port
  {e5c8aa05-79a9-4838-9480-5deffc5d9e90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23db29d4-b00f-4f74-84a8-badd97197588}, !- Handle
  Node 1220,                              !- Name
  {974c3a95-8af1-431c-b3d7-890c6498001e}, !- Inlet Port
  {bdc9e129-e2c3-4333-86f8-b00c9503253b}; !- Outlet Port

OS:Connection,
  {5fd9b571-7ad0-4825-bbce-63519b8b40db}, !- Handle
  {e5c8aa05-79a9-4838-9480-5deffc5d9e90}, !- Source Object
  3,                                      !- Outlet Port
  {e1f7dac0-dcea-4048-9e5a-c63c4c8bedf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {974c3a95-8af1-431c-b3d7-890c6498001e}, !- Handle
  {e1f7dac0-dcea-4048-9e5a-c63c4c8bedf4}, !- Source Object
  3,                                      !- Outlet Port
  {23db29d4-b00f-4f74-84a8-badd97197588}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdc9e129-e2c3-4333-86f8-b00c9503253b}, !- Handle
  {23db29d4-b00f-4f74-84a8-badd97197588}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  114;                                    !- Inlet Port

OS:WaterUse:Connections,
  {fe156f92-597d-488b-b9a8-e9cf40d51031}, !- Handle
  Water Use Connections 112,              !- Name
  {cefa538c-0386-47e4-912e-38662622ffc2}, !- Inlet Node Name
  {bb1a0362-3672-4205-9050-85290a2cd287}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2e35f8e7-c894-4e2d-9398-8ae7828c27ae}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d9a6dcf0-13b9-48ec-815d-a64a1ad1bfea}, !- Handle
  Patroom5_1_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {792ae50c-23ec-446c-afd1-48a9862aa94c}, !- Target Temperature Schedule Name
  {d399b5ef-24bd-487c-a4bd-3c7047514803}, !- Sensible Fraction Schedule Name
  {b11861c1-481c-4469-b547-660a97010a78}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d399b5ef-24bd-487c-a4bd-3c7047514803}, !- Handle
  Schedule Ruleset 336,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b1c72655-0542-4a76-b5a5-48feda6bb25b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b1c72655-0542-4a76-b5a5-48feda6bb25b}, !- Handle
  Schedule Day 340,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b11861c1-481c-4469-b547-660a97010a78}, !- Handle
  Schedule Ruleset 337,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {64106b6f-9156-4f75-8a78-ead10aa6c359}; !- Default Day Schedule Name

OS:Schedule:Day,
  {64106b6f-9156-4f75-8a78-ead10aa6c359}, !- Handle
  Schedule Day 341,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {792ae50c-23ec-446c-afd1-48a9862aa94c}, !- Handle
  Schedule Ruleset 338,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f1a7b690-317f-420d-ac93-02ca02d92d57}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f1a7b690-317f-420d-ac93-02ca02d92d57}, !- Handle
  Schedule Day 342,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2e35f8e7-c894-4e2d-9398-8ae7828c27ae}, !- Handle
  Patroom5_1_flr_3 Service Water Use 0.01gal/min, !- Name
  {d9a6dcf0-13b9-48ec-815d-a64a1ad1bfea}, !- Water Use Equipment Definition Name
  {1dcfe795-5eab-427d-bb11-2a8f8ab61df3}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {80f1b280-e4a1-4161-849e-95884ab39f3f}, !- Handle
  Node 1221,                              !- Name
  {ceafdbb1-3b23-4228-89c5-6e49b9ea6457}, !- Inlet Port
  {cefa538c-0386-47e4-912e-38662622ffc2}; !- Outlet Port

OS:Connection,
  {ceafdbb1-3b23-4228-89c5-6e49b9ea6457}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  115,                                    !- Outlet Port
  {80f1b280-e4a1-4161-849e-95884ab39f3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {847d3095-c530-47c4-a8ec-b244e51354ad}, !- Handle
  Node 1222,                              !- Name
  {bb1a0362-3672-4205-9050-85290a2cd287}, !- Inlet Port
  {a687314e-2c0f-4db7-aec6-bc12ea48ea71}; !- Outlet Port

OS:Connection,
  {cefa538c-0386-47e4-912e-38662622ffc2}, !- Handle
  {80f1b280-e4a1-4161-849e-95884ab39f3f}, !- Source Object
  3,                                      !- Outlet Port
  {fe156f92-597d-488b-b9a8-e9cf40d51031}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb1a0362-3672-4205-9050-85290a2cd287}, !- Handle
  {fe156f92-597d-488b-b9a8-e9cf40d51031}, !- Source Object
  3,                                      !- Outlet Port
  {847d3095-c530-47c4-a8ec-b244e51354ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a687314e-2c0f-4db7-aec6-bc12ea48ea71}, !- Handle
  {847d3095-c530-47c4-a8ec-b244e51354ad}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  115;                                    !- Inlet Port

OS:WaterUse:Connections,
  {9e20662c-bccc-4452-a595-1b3287ff8625}, !- Handle
  Water Use Connections 113,              !- Name
  {68f118a6-e851-4073-9dae-ae0ba728edd9}, !- Inlet Node Name
  {da34e063-4da7-41c9-be9d-9688f18f7544}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f7b53f3d-65e6-4a81-aa26-d1c684ad8133}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {303f75d8-0b20-4d3b-88cd-a9fee69dd0bb}, !- Handle
  Patroom5_1_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {8d2e2f92-5a3c-4685-b801-691bec66219f}, !- Target Temperature Schedule Name
  {01691668-eaa0-4a73-8147-6232d0da516c}, !- Sensible Fraction Schedule Name
  {a7ba5b40-fae9-4062-8849-4e23a9a95fc3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {01691668-eaa0-4a73-8147-6232d0da516c}, !- Handle
  Schedule Ruleset 339,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2e9b1dec-97e8-4864-b43c-9f3489540a3c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e9b1dec-97e8-4864-b43c-9f3489540a3c}, !- Handle
  Schedule Day 343,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a7ba5b40-fae9-4062-8849-4e23a9a95fc3}, !- Handle
  Schedule Ruleset 340,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8f9f479b-02b9-4e8e-951a-faa5a1bd43ac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f9f479b-02b9-4e8e-951a-faa5a1bd43ac}, !- Handle
  Schedule Day 344,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8d2e2f92-5a3c-4685-b801-691bec66219f}, !- Handle
  Schedule Ruleset 341,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5542c440-eb59-4253-abe2-34c32ebed31e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5542c440-eb59-4253-abe2-34c32ebed31e}, !- Handle
  Schedule Day 345,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f7b53f3d-65e6-4a81-aa26-d1c684ad8133}, !- Handle
  Patroom5_1_flr_4 Service Water Use 0.01gal/min, !- Name
  {303f75d8-0b20-4d3b-88cd-a9fee69dd0bb}, !- Water Use Equipment Definition Name
  {bf767170-6183-43d0-a1f2-e83c2da96224}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {049b9439-bce7-4f5c-bab1-2f190ce6186f}, !- Handle
  Node 1223,                              !- Name
  {d4527ca1-0f88-4e3e-bf92-b40eeac47f0d}, !- Inlet Port
  {68f118a6-e851-4073-9dae-ae0ba728edd9}; !- Outlet Port

OS:Connection,
  {d4527ca1-0f88-4e3e-bf92-b40eeac47f0d}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  116,                                    !- Outlet Port
  {049b9439-bce7-4f5c-bab1-2f190ce6186f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2263caf-2f0e-493f-a4ce-7ec2947b8308}, !- Handle
  Node 1224,                              !- Name
  {da34e063-4da7-41c9-be9d-9688f18f7544}, !- Inlet Port
  {3bf24438-236b-4612-8ee6-fb7453b4f178}; !- Outlet Port

OS:Connection,
  {68f118a6-e851-4073-9dae-ae0ba728edd9}, !- Handle
  {049b9439-bce7-4f5c-bab1-2f190ce6186f}, !- Source Object
  3,                                      !- Outlet Port
  {9e20662c-bccc-4452-a595-1b3287ff8625}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da34e063-4da7-41c9-be9d-9688f18f7544}, !- Handle
  {9e20662c-bccc-4452-a595-1b3287ff8625}, !- Source Object
  3,                                      !- Outlet Port
  {b2263caf-2f0e-493f-a4ce-7ec2947b8308}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bf24438-236b-4612-8ee6-fb7453b4f178}, !- Handle
  {b2263caf-2f0e-493f-a4ce-7ec2947b8308}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  116;                                    !- Inlet Port

OS:WaterUse:Connections,
  {a3d7110f-14d7-4cc9-81bf-28c80c683501}, !- Handle
  Water Use Connections 114,              !- Name
  {fafaa616-918f-4778-a00e-140186371848}, !- Inlet Node Name
  {0894a81f-37f1-4bb8-b00f-4f7c73d69da8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1dba44fd-39b6-4328-a0f4-97b6dcd1335c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1e76be77-092c-4b82-9c58-9286e4ed61f1}, !- Handle
  Patroom5_2_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222089e-07,                   !- Peak Flow Rate {m3/s}
  {8a4deac5-b206-4388-b272-d7984e317eff}, !- Target Temperature Schedule Name
  {895aeae7-0797-40d3-a01a-606ab5e53938}, !- Sensible Fraction Schedule Name
  {27703aeb-6255-42f6-aa9f-a8853f8537bc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {895aeae7-0797-40d3-a01a-606ab5e53938}, !- Handle
  Schedule Ruleset 342,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {edc50d3e-1016-4f48-8a7a-cbd35902a12e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {edc50d3e-1016-4f48-8a7a-cbd35902a12e}, !- Handle
  Schedule Day 346,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {27703aeb-6255-42f6-aa9f-a8853f8537bc}, !- Handle
  Schedule Ruleset 343,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d8679000-129b-47b3-aee7-2b3f480658e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d8679000-129b-47b3-aee7-2b3f480658e3}, !- Handle
  Schedule Day 347,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8a4deac5-b206-4388-b272-d7984e317eff}, !- Handle
  Schedule Ruleset 344,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {15cfc3c8-1575-4be4-942c-a4c92bc3e9c2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {15cfc3c8-1575-4be4-942c-a4c92bc3e9c2}, !- Handle
  Schedule Day 348,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1dba44fd-39b6-4328-a0f4-97b6dcd1335c}, !- Handle
  Patroom5_2_flr_3 Service Water Use 0.01gal/min, !- Name
  {1e76be77-092c-4b82-9c58-9286e4ed61f1}, !- Water Use Equipment Definition Name
  {1efd0a33-7d99-443e-817d-fcaa5f76cca5}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3da487be-3b4c-4612-9845-0471aced7635}, !- Handle
  Node 1225,                              !- Name
  {fd643ebd-bdb3-4437-9827-840d4149924d}, !- Inlet Port
  {fafaa616-918f-4778-a00e-140186371848}; !- Outlet Port

OS:Connection,
  {fd643ebd-bdb3-4437-9827-840d4149924d}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  117,                                    !- Outlet Port
  {3da487be-3b4c-4612-9845-0471aced7635}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9ce6186-d8df-4542-a486-c5b77e4d29d1}, !- Handle
  Node 1226,                              !- Name
  {0894a81f-37f1-4bb8-b00f-4f7c73d69da8}, !- Inlet Port
  {388102d3-dd20-402f-818e-5b03f6e39eb2}; !- Outlet Port

OS:Connection,
  {fafaa616-918f-4778-a00e-140186371848}, !- Handle
  {3da487be-3b4c-4612-9845-0471aced7635}, !- Source Object
  3,                                      !- Outlet Port
  {a3d7110f-14d7-4cc9-81bf-28c80c683501}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0894a81f-37f1-4bb8-b00f-4f7c73d69da8}, !- Handle
  {a3d7110f-14d7-4cc9-81bf-28c80c683501}, !- Source Object
  3,                                      !- Outlet Port
  {c9ce6186-d8df-4542-a486-c5b77e4d29d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {388102d3-dd20-402f-818e-5b03f6e39eb2}, !- Handle
  {c9ce6186-d8df-4542-a486-c5b77e4d29d1}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  117;                                    !- Inlet Port

OS:WaterUse:Connections,
  {e85e51bd-fd9e-4a4e-abf7-ca3ea542c574}, !- Handle
  Water Use Connections 115,              !- Name
  {e54e514c-f894-4045-a2af-aceb8a3aa937}, !- Inlet Node Name
  {1941800a-e5cd-4460-8910-a83f2b0373d1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8e5ef002-c0f9-4f94-82bc-d041bf4491e3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4f64c955-0f6b-4ba4-a939-2e99c8d1b495}, !- Handle
  Patroom5_2_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {778f4986-2abf-4a77-82cc-1bb3c7762dd8}, !- Target Temperature Schedule Name
  {76cff1cd-9083-47c7-b095-c8b3e9936b6d}, !- Sensible Fraction Schedule Name
  {6cf5177a-3321-4fdd-9742-683974701437}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {76cff1cd-9083-47c7-b095-c8b3e9936b6d}, !- Handle
  Schedule Ruleset 345,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b37ccee9-01f2-48b0-b8dc-754a88639859}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b37ccee9-01f2-48b0-b8dc-754a88639859}, !- Handle
  Schedule Day 349,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6cf5177a-3321-4fdd-9742-683974701437}, !- Handle
  Schedule Ruleset 346,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3f90693b-3168-4b84-b00f-f480f6245eba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f90693b-3168-4b84-b00f-f480f6245eba}, !- Handle
  Schedule Day 350,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {778f4986-2abf-4a77-82cc-1bb3c7762dd8}, !- Handle
  Schedule Ruleset 347,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {83349990-a5b6-4430-b529-b4a797ad7283}; !- Default Day Schedule Name

OS:Schedule:Day,
  {83349990-a5b6-4430-b529-b4a797ad7283}, !- Handle
  Schedule Day 351,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8e5ef002-c0f9-4f94-82bc-d041bf4491e3}, !- Handle
  Patroom5_2_flr_4 Service Water Use 0.01gal/min, !- Name
  {4f64c955-0f6b-4ba4-a939-2e99c8d1b495}, !- Water Use Equipment Definition Name
  {c1f9c73f-b001-4fad-bf5b-d809beb39cbe}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {999f9e67-47d3-4eba-9c65-21e2f3eca43a}, !- Handle
  Node 1227,                              !- Name
  {1fced15c-1229-4613-a319-23c724d9d75e}, !- Inlet Port
  {e54e514c-f894-4045-a2af-aceb8a3aa937}; !- Outlet Port

OS:Connection,
  {1fced15c-1229-4613-a319-23c724d9d75e}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  118,                                    !- Outlet Port
  {999f9e67-47d3-4eba-9c65-21e2f3eca43a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90bac068-d398-45d8-8ba8-08819c98cbf9}, !- Handle
  Node 1228,                              !- Name
  {1941800a-e5cd-4460-8910-a83f2b0373d1}, !- Inlet Port
  {ccb3733c-0770-4f8c-afbf-2ce23b1abd9a}; !- Outlet Port

OS:Connection,
  {e54e514c-f894-4045-a2af-aceb8a3aa937}, !- Handle
  {999f9e67-47d3-4eba-9c65-21e2f3eca43a}, !- Source Object
  3,                                      !- Outlet Port
  {e85e51bd-fd9e-4a4e-abf7-ca3ea542c574}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1941800a-e5cd-4460-8910-a83f2b0373d1}, !- Handle
  {e85e51bd-fd9e-4a4e-abf7-ca3ea542c574}, !- Source Object
  3,                                      !- Outlet Port
  {90bac068-d398-45d8-8ba8-08819c98cbf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccb3733c-0770-4f8c-afbf-2ce23b1abd9a}, !- Handle
  {90bac068-d398-45d8-8ba8-08819c98cbf9}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  118;                                    !- Inlet Port

OS:WaterUse:Connections,
  {669c0c98-c4c0-4ec4-bf7b-c808b1eb8643}, !- Handle
  Water Use Connections 116,              !- Name
  {12aa9f63-8f6a-4381-b3f6-19346f7b2798}, !- Inlet Node Name
  {b60762b3-cf43-4846-bf7f-6def21d62132}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {82cc0246-366a-42ae-959b-1a67cdea81fc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ea2fad77-3af6-41ee-b42e-f867acc998af}, !- Handle
  Patroom5_3_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {b3e11b01-ed31-4b6d-91cc-13191e640126}, !- Target Temperature Schedule Name
  {b603adce-bcbb-4474-8f30-d7ae20d7b018}, !- Sensible Fraction Schedule Name
  {0365d3af-b683-4d1e-8e60-ebe85da89631}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b603adce-bcbb-4474-8f30-d7ae20d7b018}, !- Handle
  Schedule Ruleset 348,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0d1e110b-6032-4bb3-ac28-e2640344d6ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0d1e110b-6032-4bb3-ac28-e2640344d6ea}, !- Handle
  Schedule Day 352,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0365d3af-b683-4d1e-8e60-ebe85da89631}, !- Handle
  Schedule Ruleset 349,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1ca551d0-87c4-4d16-a1f5-b11aacd232a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ca551d0-87c4-4d16-a1f5-b11aacd232a5}, !- Handle
  Schedule Day 353,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b3e11b01-ed31-4b6d-91cc-13191e640126}, !- Handle
  Schedule Ruleset 350,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fa5fa445-753e-4982-b941-2cf709a1c62f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa5fa445-753e-4982-b941-2cf709a1c62f}, !- Handle
  Schedule Day 354,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {82cc0246-366a-42ae-959b-1a67cdea81fc}, !- Handle
  Patroom5_3_flr_3 Service Water Use 0.01gal/min, !- Name
  {ea2fad77-3af6-41ee-b42e-f867acc998af}, !- Water Use Equipment Definition Name
  {d3a3c072-e3ca-40ec-82ed-29adece68cb7}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d1e2c199-468e-4901-b16b-5649387b7dcd}, !- Handle
  Node 1229,                              !- Name
  {55b77e3f-afad-4e6e-ac7d-d1f77354c88d}, !- Inlet Port
  {12aa9f63-8f6a-4381-b3f6-19346f7b2798}; !- Outlet Port

OS:Connection,
  {55b77e3f-afad-4e6e-ac7d-d1f77354c88d}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  119,                                    !- Outlet Port
  {d1e2c199-468e-4901-b16b-5649387b7dcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74c02c92-8db7-467b-baa9-e6889817f2be}, !- Handle
  Node 1230,                              !- Name
  {b60762b3-cf43-4846-bf7f-6def21d62132}, !- Inlet Port
  {6cb36142-b90c-44cf-9999-ed503a467d9c}; !- Outlet Port

OS:Connection,
  {12aa9f63-8f6a-4381-b3f6-19346f7b2798}, !- Handle
  {d1e2c199-468e-4901-b16b-5649387b7dcd}, !- Source Object
  3,                                      !- Outlet Port
  {669c0c98-c4c0-4ec4-bf7b-c808b1eb8643}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b60762b3-cf43-4846-bf7f-6def21d62132}, !- Handle
  {669c0c98-c4c0-4ec4-bf7b-c808b1eb8643}, !- Source Object
  3,                                      !- Outlet Port
  {74c02c92-8db7-467b-baa9-e6889817f2be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cb36142-b90c-44cf-9999-ed503a467d9c}, !- Handle
  {74c02c92-8db7-467b-baa9-e6889817f2be}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  119;                                    !- Inlet Port

OS:WaterUse:Connections,
  {516d5f7f-ba44-429a-81f7-a6f2e8663a1a}, !- Handle
  Water Use Connections 117,              !- Name
  {7d7c7401-4667-407e-957b-b84fe6de2155}, !- Inlet Node Name
  {7b15dd21-cf82-4d9f-a3f3-afab07fc9075}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d5c0f398-fbfa-41d0-b651-5c7d9649de1d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {88b16c8d-c78b-4b64-8a81-b6e04abe8c54}, !- Handle
  Patroom5_3_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {e01ffc4f-9afd-4b33-ac2d-cac964da436b}, !- Target Temperature Schedule Name
  {df910d6b-cd67-4360-96ba-544c574001d8}, !- Sensible Fraction Schedule Name
  {9efea646-c38f-4867-9ef5-61859fc773e8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {df910d6b-cd67-4360-96ba-544c574001d8}, !- Handle
  Schedule Ruleset 351,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {672cadf8-db07-4ec1-a153-6f3a08b9f7b2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {672cadf8-db07-4ec1-a153-6f3a08b9f7b2}, !- Handle
  Schedule Day 355,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9efea646-c38f-4867-9ef5-61859fc773e8}, !- Handle
  Schedule Ruleset 352,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e7a00744-a33b-4dc9-8cff-2fc7b71328ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e7a00744-a33b-4dc9-8cff-2fc7b71328ef}, !- Handle
  Schedule Day 356,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e01ffc4f-9afd-4b33-ac2d-cac964da436b}, !- Handle
  Schedule Ruleset 353,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9079d192-f573-40cd-952a-70896fe6e8ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9079d192-f573-40cd-952a-70896fe6e8ae}, !- Handle
  Schedule Day 357,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d5c0f398-fbfa-41d0-b651-5c7d9649de1d}, !- Handle
  Patroom5_3_flr_4 Service Water Use 0.01gal/min, !- Name
  {88b16c8d-c78b-4b64-8a81-b6e04abe8c54}, !- Water Use Equipment Definition Name
  {b006c416-5c16-4647-a223-ac9697cc8cd3}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a6c54684-aa40-4d74-9fd9-aa29455999fb}, !- Handle
  Node 1231,                              !- Name
  {9ad1dac9-0291-41e9-a8e2-28ef05ea9cf4}, !- Inlet Port
  {7d7c7401-4667-407e-957b-b84fe6de2155}; !- Outlet Port

OS:Connection,
  {9ad1dac9-0291-41e9-a8e2-28ef05ea9cf4}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  120,                                    !- Outlet Port
  {a6c54684-aa40-4d74-9fd9-aa29455999fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9adcaa35-e5b6-489e-87c5-f9d8b80a49bc}, !- Handle
  Node 1232,                              !- Name
  {7b15dd21-cf82-4d9f-a3f3-afab07fc9075}, !- Inlet Port
  {b0d04222-71a0-4ffc-a89e-55e4a094ee4e}; !- Outlet Port

OS:Connection,
  {7d7c7401-4667-407e-957b-b84fe6de2155}, !- Handle
  {a6c54684-aa40-4d74-9fd9-aa29455999fb}, !- Source Object
  3,                                      !- Outlet Port
  {516d5f7f-ba44-429a-81f7-a6f2e8663a1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b15dd21-cf82-4d9f-a3f3-afab07fc9075}, !- Handle
  {516d5f7f-ba44-429a-81f7-a6f2e8663a1a}, !- Source Object
  3,                                      !- Outlet Port
  {9adcaa35-e5b6-489e-87c5-f9d8b80a49bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0d04222-71a0-4ffc-a89e-55e4a094ee4e}, !- Handle
  {9adcaa35-e5b6-489e-87c5-f9d8b80a49bc}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  120;                                    !- Inlet Port

OS:WaterUse:Connections,
  {97cfd9f4-92cd-4333-8576-ef51368abdc4}, !- Handle
  Water Use Connections 118,              !- Name
  {06181347-ed1f-45c9-b518-a6504cb8531a}, !- Inlet Node Name
  {86305e08-8018-4e66-bdb0-8091540e72ad}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0f286a74-38e7-4794-aa73-fd2c3137e811}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {24c0fd7b-77d5-4b2f-bd57-eb7036d9e010}, !- Handle
  Patroom5_4_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {d2297532-12b8-4238-8e51-864e9a7700cf}, !- Target Temperature Schedule Name
  {c5ec91d3-5691-46e9-97ab-9a786b332972}, !- Sensible Fraction Schedule Name
  {00b1ef76-aaaa-4481-883e-7ab444a8511e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c5ec91d3-5691-46e9-97ab-9a786b332972}, !- Handle
  Schedule Ruleset 354,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3c363a0b-4956-46c9-887e-de556ce11771}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c363a0b-4956-46c9-887e-de556ce11771}, !- Handle
  Schedule Day 358,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {00b1ef76-aaaa-4481-883e-7ab444a8511e}, !- Handle
  Schedule Ruleset 355,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {563e20a5-5788-4e3d-8d9a-adb89652c639}; !- Default Day Schedule Name

OS:Schedule:Day,
  {563e20a5-5788-4e3d-8d9a-adb89652c639}, !- Handle
  Schedule Day 359,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d2297532-12b8-4238-8e51-864e9a7700cf}, !- Handle
  Schedule Ruleset 356,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9e3c3484-25ad-4169-8293-dba999447003}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e3c3484-25ad-4169-8293-dba999447003}, !- Handle
  Schedule Day 360,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0f286a74-38e7-4794-aa73-fd2c3137e811}, !- Handle
  Patroom5_4_flr_3 Service Water Use 0.01gal/min, !- Name
  {24c0fd7b-77d5-4b2f-bd57-eb7036d9e010}, !- Water Use Equipment Definition Name
  {ce87145f-246f-4817-99e9-809f83e385e3}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {32c9dcbf-3f4e-43d7-afad-60e18a2864e7}, !- Handle
  Node 1233,                              !- Name
  {a4e84ec1-0cf9-42e4-9475-3c6f3e28c445}, !- Inlet Port
  {06181347-ed1f-45c9-b518-a6504cb8531a}; !- Outlet Port

OS:Connection,
  {a4e84ec1-0cf9-42e4-9475-3c6f3e28c445}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  121,                                    !- Outlet Port
  {32c9dcbf-3f4e-43d7-afad-60e18a2864e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f764253-bc4d-4be0-ad69-7152498b060a}, !- Handle
  Node 1234,                              !- Name
  {86305e08-8018-4e66-bdb0-8091540e72ad}, !- Inlet Port
  {9e97a2d0-9dea-47e3-b3d1-5b2dc46c99e3}; !- Outlet Port

OS:Connection,
  {06181347-ed1f-45c9-b518-a6504cb8531a}, !- Handle
  {32c9dcbf-3f4e-43d7-afad-60e18a2864e7}, !- Source Object
  3,                                      !- Outlet Port
  {97cfd9f4-92cd-4333-8576-ef51368abdc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86305e08-8018-4e66-bdb0-8091540e72ad}, !- Handle
  {97cfd9f4-92cd-4333-8576-ef51368abdc4}, !- Source Object
  3,                                      !- Outlet Port
  {7f764253-bc4d-4be0-ad69-7152498b060a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e97a2d0-9dea-47e3-b3d1-5b2dc46c99e3}, !- Handle
  {7f764253-bc4d-4be0-ad69-7152498b060a}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  121;                                    !- Inlet Port

OS:WaterUse:Connections,
  {7086ae3d-aa47-4f45-8994-2a9bc558f057}, !- Handle
  Water Use Connections 119,              !- Name
  {764d95a8-247b-4f5a-9a73-63d93d6396ba}, !- Inlet Node Name
  {ca90601c-8e3d-45e7-ab5d-05395486eabf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a0049a8d-7046-46b2-a843-ae3b3f66f5e0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3f6f7aec-1f4d-4da1-a5b4-cd0158c4695b}, !- Handle
  Patroom5_4_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222089e-07,                   !- Peak Flow Rate {m3/s}
  {157ea2e6-b956-415a-a551-62edacb2b7b5}, !- Target Temperature Schedule Name
  {3ddc0afc-460a-4b20-a9ab-8a76e1fd6a30}, !- Sensible Fraction Schedule Name
  {f60a39eb-17e8-448a-861c-9f660f43b932}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3ddc0afc-460a-4b20-a9ab-8a76e1fd6a30}, !- Handle
  Schedule Ruleset 357,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a9c648d5-10f0-4c2a-af8f-8c0f0b5b505b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9c648d5-10f0-4c2a-af8f-8c0f0b5b505b}, !- Handle
  Schedule Day 361,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f60a39eb-17e8-448a-861c-9f660f43b932}, !- Handle
  Schedule Ruleset 358,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c54f1a06-c933-4c36-8ec8-d19591b9a979}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c54f1a06-c933-4c36-8ec8-d19591b9a979}, !- Handle
  Schedule Day 362,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {157ea2e6-b956-415a-a551-62edacb2b7b5}, !- Handle
  Schedule Ruleset 359,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7713bf41-0ff5-4213-bdda-0b57be5f5368}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7713bf41-0ff5-4213-bdda-0b57be5f5368}, !- Handle
  Schedule Day 363,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a0049a8d-7046-46b2-a843-ae3b3f66f5e0}, !- Handle
  Patroom5_4_flr_4 Service Water Use 0.01gal/min, !- Name
  {3f6f7aec-1f4d-4da1-a5b4-cd0158c4695b}, !- Water Use Equipment Definition Name
  {afcb3ce0-10f3-4e9f-9596-fc36ca6143ef}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a691d9ca-8620-4b84-bc08-2699b7ca45ec}, !- Handle
  Node 1235,                              !- Name
  {0bfc697f-76da-45cd-900b-5d30714818a3}, !- Inlet Port
  {764d95a8-247b-4f5a-9a73-63d93d6396ba}; !- Outlet Port

OS:Connection,
  {0bfc697f-76da-45cd-900b-5d30714818a3}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  122,                                    !- Outlet Port
  {a691d9ca-8620-4b84-bc08-2699b7ca45ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26782b1b-9542-4756-ac0f-1cc7762e596f}, !- Handle
  Node 1236,                              !- Name
  {ca90601c-8e3d-45e7-ab5d-05395486eabf}, !- Inlet Port
  {dbe5e160-94f0-4401-baf7-dba5b0134d93}; !- Outlet Port

OS:Connection,
  {764d95a8-247b-4f5a-9a73-63d93d6396ba}, !- Handle
  {a691d9ca-8620-4b84-bc08-2699b7ca45ec}, !- Source Object
  3,                                      !- Outlet Port
  {7086ae3d-aa47-4f45-8994-2a9bc558f057}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca90601c-8e3d-45e7-ab5d-05395486eabf}, !- Handle
  {7086ae3d-aa47-4f45-8994-2a9bc558f057}, !- Source Object
  3,                                      !- Outlet Port
  {26782b1b-9542-4756-ac0f-1cc7762e596f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbe5e160-94f0-4401-baf7-dba5b0134d93}, !- Handle
  {26782b1b-9542-4756-ac0f-1cc7762e596f}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  122;                                    !- Inlet Port

OS:WaterUse:Connections,
  {f0d56638-db13-4983-bcd9-830749e4864d}, !- Handle
  Water Use Connections 120,              !- Name
  {98de8b7e-8c92-411b-bf28-06cee8eef179}, !- Inlet Node Name
  {d34df446-e982-488d-a7a0-48cb0acf5927}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {327a5115-7a9c-4af4-aeb9-9f207eae6493}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {96b356e7-b840-49ac-9383-adb744d46db1}, !- Handle
  Patroom5_5_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222083e-07,                   !- Peak Flow Rate {m3/s}
  {d1cf37c8-2cc4-44cf-b535-f93a1eb401d9}, !- Target Temperature Schedule Name
  {daa28fc8-7f98-43da-ab40-092de0945dca}, !- Sensible Fraction Schedule Name
  {5c78310d-ed95-4d72-b7e0-c6ba60e7f6d8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {daa28fc8-7f98-43da-ab40-092de0945dca}, !- Handle
  Schedule Ruleset 360,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3c648259-d80e-4ffb-8b6b-8889c182e158}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c648259-d80e-4ffb-8b6b-8889c182e158}, !- Handle
  Schedule Day 364,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5c78310d-ed95-4d72-b7e0-c6ba60e7f6d8}, !- Handle
  Schedule Ruleset 361,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {47730109-97ae-4a1a-b737-8059c432f183}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47730109-97ae-4a1a-b737-8059c432f183}, !- Handle
  Schedule Day 365,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d1cf37c8-2cc4-44cf-b535-f93a1eb401d9}, !- Handle
  Schedule Ruleset 362,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7cb14658-3f69-4afd-800f-4820e017f1e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7cb14658-3f69-4afd-800f-4820e017f1e3}, !- Handle
  Schedule Day 366,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {327a5115-7a9c-4af4-aeb9-9f207eae6493}, !- Handle
  Patroom5_5_flr_3 Service Water Use 0.01gal/min, !- Name
  {96b356e7-b840-49ac-9383-adb744d46db1}, !- Water Use Equipment Definition Name
  {79ef6edd-4be4-4d56-bf18-f11a7e84ca4c}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1065e51c-19a8-4e6d-9c1c-4e1807c91973}, !- Handle
  Node 1237,                              !- Name
  {5c4b29da-ee38-4985-9274-c102e91a3634}, !- Inlet Port
  {98de8b7e-8c92-411b-bf28-06cee8eef179}; !- Outlet Port

OS:Connection,
  {5c4b29da-ee38-4985-9274-c102e91a3634}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  123,                                    !- Outlet Port
  {1065e51c-19a8-4e6d-9c1c-4e1807c91973}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {063dd830-d2a5-4f28-8a84-370730d725e3}, !- Handle
  Node 1238,                              !- Name
  {d34df446-e982-488d-a7a0-48cb0acf5927}, !- Inlet Port
  {ebce4be5-98be-4d6a-9c04-4145066f615b}; !- Outlet Port

OS:Connection,
  {98de8b7e-8c92-411b-bf28-06cee8eef179}, !- Handle
  {1065e51c-19a8-4e6d-9c1c-4e1807c91973}, !- Source Object
  3,                                      !- Outlet Port
  {f0d56638-db13-4983-bcd9-830749e4864d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d34df446-e982-488d-a7a0-48cb0acf5927}, !- Handle
  {f0d56638-db13-4983-bcd9-830749e4864d}, !- Source Object
  3,                                      !- Outlet Port
  {063dd830-d2a5-4f28-8a84-370730d725e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebce4be5-98be-4d6a-9c04-4145066f615b}, !- Handle
  {063dd830-d2a5-4f28-8a84-370730d725e3}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  123;                                    !- Inlet Port

OS:WaterUse:Connections,
  {eb467d6a-06a0-438d-9401-3aca3061b961}, !- Handle
  Water Use Connections 121,              !- Name
  {ce686437-102b-4604-9e61-053e774a2e82}, !- Inlet Node Name
  {bce17f26-2dce-4224-a2fa-be234a2b57ed}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c3434411-54b9-4d23-a22a-5061df27e112}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {384ceeee-d10f-49d3-b087-74d48f1157c9}, !- Handle
  Patroom5_5_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {8b6893b1-cfa0-4a80-8ffd-bf6067e8d105}, !- Target Temperature Schedule Name
  {4e7e962d-f8f4-4c0b-ae5b-99fe52c79886}, !- Sensible Fraction Schedule Name
  {81e94c5a-f7bd-428d-9c72-d5413fdf176c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4e7e962d-f8f4-4c0b-ae5b-99fe52c79886}, !- Handle
  Schedule Ruleset 363,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3c537e16-361c-4e69-85c8-af08e924e2c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c537e16-361c-4e69-85c8-af08e924e2c6}, !- Handle
  Schedule Day 367,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {81e94c5a-f7bd-428d-9c72-d5413fdf176c}, !- Handle
  Schedule Ruleset 364,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8fcdbb9e-ff47-4676-ae81-4b818ded636f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8fcdbb9e-ff47-4676-ae81-4b818ded636f}, !- Handle
  Schedule Day 368,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8b6893b1-cfa0-4a80-8ffd-bf6067e8d105}, !- Handle
  Schedule Ruleset 365,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c720e3d7-16a7-423f-ad11-265b99b50da3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c720e3d7-16a7-423f-ad11-265b99b50da3}, !- Handle
  Schedule Day 369,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c3434411-54b9-4d23-a22a-5061df27e112}, !- Handle
  Patroom5_5_flr_4 Service Water Use 0.01gal/min, !- Name
  {384ceeee-d10f-49d3-b087-74d48f1157c9}, !- Water Use Equipment Definition Name
  {3206ed24-fb39-48f2-af51-e090a15982b0}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e478f500-02d8-49c4-bb5c-c753ff895c11}, !- Handle
  Node 1239,                              !- Name
  {3a5ea9d2-1059-4d54-b116-021ef42017d0}, !- Inlet Port
  {ce686437-102b-4604-9e61-053e774a2e82}; !- Outlet Port

OS:Connection,
  {3a5ea9d2-1059-4d54-b116-021ef42017d0}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  124,                                    !- Outlet Port
  {e478f500-02d8-49c4-bb5c-c753ff895c11}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85212a49-7bf6-4fa6-9d71-3febe2f4b5c1}, !- Handle
  Node 1240,                              !- Name
  {bce17f26-2dce-4224-a2fa-be234a2b57ed}, !- Inlet Port
  {1bca1c3f-8aaa-48cf-82d8-a793a2f340a1}; !- Outlet Port

OS:Connection,
  {ce686437-102b-4604-9e61-053e774a2e82}, !- Handle
  {e478f500-02d8-49c4-bb5c-c753ff895c11}, !- Source Object
  3,                                      !- Outlet Port
  {eb467d6a-06a0-438d-9401-3aca3061b961}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bce17f26-2dce-4224-a2fa-be234a2b57ed}, !- Handle
  {eb467d6a-06a0-438d-9401-3aca3061b961}, !- Source Object
  3,                                      !- Outlet Port
  {85212a49-7bf6-4fa6-9d71-3febe2f4b5c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bca1c3f-8aaa-48cf-82d8-a793a2f340a1}, !- Handle
  {85212a49-7bf6-4fa6-9d71-3febe2f4b5c1}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  124;                                    !- Inlet Port

OS:WaterUse:Connections,
  {38b768fa-5521-42db-b527-910ba1328220}, !- Handle
  Water Use Connections 122,              !- Name
  {698af355-dc47-4f79-9e22-95d054737129}, !- Inlet Node Name
  {94450e13-3410-4705-a232-606fc3f6c9b0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cb343177-2f7e-440b-8095-865c16b12ee0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ff6a7e09-3aeb-4b12-9ff3-0cc2a2982e5a}, !- Handle
  Patroom5_6_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {10eb05a3-7972-49af-bffa-fbd616aab71c}, !- Target Temperature Schedule Name
  {e53b9770-3e97-4554-9128-b5e71acae8d1}, !- Sensible Fraction Schedule Name
  {d78c5475-9bfb-4d34-b96a-2cf6211ff2b8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e53b9770-3e97-4554-9128-b5e71acae8d1}, !- Handle
  Schedule Ruleset 366,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {dd9817a9-b9af-4151-99ed-af78798900cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dd9817a9-b9af-4151-99ed-af78798900cc}, !- Handle
  Schedule Day 370,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d78c5475-9bfb-4d34-b96a-2cf6211ff2b8}, !- Handle
  Schedule Ruleset 367,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {567e8b1d-69e5-47e1-a331-8e314551252d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {567e8b1d-69e5-47e1-a331-8e314551252d}, !- Handle
  Schedule Day 371,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {10eb05a3-7972-49af-bffa-fbd616aab71c}, !- Handle
  Schedule Ruleset 368,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {db50ef14-471d-48bc-88d9-7d5843475d16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db50ef14-471d-48bc-88d9-7d5843475d16}, !- Handle
  Schedule Day 372,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cb343177-2f7e-440b-8095-865c16b12ee0}, !- Handle
  Patroom5_6_flr_3 Service Water Use 0.01gal/min, !- Name
  {ff6a7e09-3aeb-4b12-9ff3-0cc2a2982e5a}, !- Water Use Equipment Definition Name
  {e715c748-4189-439e-9511-d3c4a3eb7480}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {07799073-f4c4-4b27-8d02-c94abbe9e6f3}, !- Handle
  Node 1241,                              !- Name
  {135e9e57-0f0a-4ac0-bf44-8a4fc522cc78}, !- Inlet Port
  {698af355-dc47-4f79-9e22-95d054737129}; !- Outlet Port

OS:Connection,
  {135e9e57-0f0a-4ac0-bf44-8a4fc522cc78}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  125,                                    !- Outlet Port
  {07799073-f4c4-4b27-8d02-c94abbe9e6f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2cf3d9c-397f-4f8e-a097-8a2ffbea37c9}, !- Handle
  Node 1242,                              !- Name
  {94450e13-3410-4705-a232-606fc3f6c9b0}, !- Inlet Port
  {59fda108-fbba-4457-b375-39f94ea396e8}; !- Outlet Port

OS:Connection,
  {698af355-dc47-4f79-9e22-95d054737129}, !- Handle
  {07799073-f4c4-4b27-8d02-c94abbe9e6f3}, !- Source Object
  3,                                      !- Outlet Port
  {38b768fa-5521-42db-b527-910ba1328220}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94450e13-3410-4705-a232-606fc3f6c9b0}, !- Handle
  {38b768fa-5521-42db-b527-910ba1328220}, !- Source Object
  3,                                      !- Outlet Port
  {e2cf3d9c-397f-4f8e-a097-8a2ffbea37c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59fda108-fbba-4457-b375-39f94ea396e8}, !- Handle
  {e2cf3d9c-397f-4f8e-a097-8a2ffbea37c9}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  125;                                    !- Inlet Port

OS:WaterUse:Connections,
  {0473f681-70ba-41a6-9aae-6d7760d4091b}, !- Handle
  Water Use Connections 123,              !- Name
  {94aca69b-e492-4a35-a05e-cd1671fbd44f}, !- Inlet Node Name
  {05ae483d-8bd1-43b8-af2f-4bd5987ecfaa}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e1d6bc8d-0cd7-49b2-81db-a90c41e4736f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dc5c29c8-d2aa-4bab-8b32-029e05ea5014}, !- Handle
  Patroom5_6_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {5f63fb4b-9bc6-43e3-96a9-e64622bfda9a}, !- Target Temperature Schedule Name
  {07146878-8c9c-4847-bc6a-ea9a29f7cea4}, !- Sensible Fraction Schedule Name
  {89543106-b2f5-433a-b81b-8cc2534c4ae4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {07146878-8c9c-4847-bc6a-ea9a29f7cea4}, !- Handle
  Schedule Ruleset 369,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d6e763e7-fe30-4c86-bfe4-d6a1af359b89}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d6e763e7-fe30-4c86-bfe4-d6a1af359b89}, !- Handle
  Schedule Day 373,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {89543106-b2f5-433a-b81b-8cc2534c4ae4}, !- Handle
  Schedule Ruleset 370,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5cb20980-7993-4402-846d-50123449a05b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5cb20980-7993-4402-846d-50123449a05b}, !- Handle
  Schedule Day 374,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5f63fb4b-9bc6-43e3-96a9-e64622bfda9a}, !- Handle
  Schedule Ruleset 371,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0b48f649-a173-4f27-9fd0-1bc0ea1fbffa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b48f649-a173-4f27-9fd0-1bc0ea1fbffa}, !- Handle
  Schedule Day 375,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e1d6bc8d-0cd7-49b2-81db-a90c41e4736f}, !- Handle
  Patroom5_6_flr_4 Service Water Use 0.01gal/min, !- Name
  {dc5c29c8-d2aa-4bab-8b32-029e05ea5014}, !- Water Use Equipment Definition Name
  {51619ffe-d6a6-481e-b734-9bf4746aa567}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {30408a84-f1d6-4997-ad17-bf4cd2e17df0}, !- Handle
  Node 1243,                              !- Name
  {6e584650-3088-4c65-bded-605042d093d2}, !- Inlet Port
  {94aca69b-e492-4a35-a05e-cd1671fbd44f}; !- Outlet Port

OS:Connection,
  {6e584650-3088-4c65-bded-605042d093d2}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  126,                                    !- Outlet Port
  {30408a84-f1d6-4997-ad17-bf4cd2e17df0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1e69781-4e88-4423-8882-6396b7fcb92d}, !- Handle
  Node 1244,                              !- Name
  {05ae483d-8bd1-43b8-af2f-4bd5987ecfaa}, !- Inlet Port
  {8bcae4f7-615b-4222-857d-4ebffb3956d4}; !- Outlet Port

OS:Connection,
  {94aca69b-e492-4a35-a05e-cd1671fbd44f}, !- Handle
  {30408a84-f1d6-4997-ad17-bf4cd2e17df0}, !- Source Object
  3,                                      !- Outlet Port
  {0473f681-70ba-41a6-9aae-6d7760d4091b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05ae483d-8bd1-43b8-af2f-4bd5987ecfaa}, !- Handle
  {0473f681-70ba-41a6-9aae-6d7760d4091b}, !- Source Object
  3,                                      !- Outlet Port
  {f1e69781-4e88-4423-8882-6396b7fcb92d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bcae4f7-615b-4222-857d-4ebffb3956d4}, !- Handle
  {f1e69781-4e88-4423-8882-6396b7fcb92d}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  126;                                    !- Inlet Port

OS:WaterUse:Connections,
  {e83fc5d7-9d1e-482c-a273-88c217046952}, !- Handle
  Water Use Connections 124,              !- Name
  {e001e8f7-5033-4d22-9f10-328af58d0ddc}, !- Inlet Node Name
  {640e61c6-4671-42ed-8c81-744ffcf88686}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {45d709bd-7751-4d0c-9a5b-5b204d036392}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9dc6e0db-108e-48d5-ac96-e87568536580}, !- Handle
  Patroom5_7_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {1c28c27a-a9e6-4396-a664-49aa5a34473a}, !- Target Temperature Schedule Name
  {04666866-a772-4d8d-9459-44ed83e6129b}, !- Sensible Fraction Schedule Name
  {701e31ac-3dcd-4607-860f-cdcc6638b1ac}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {04666866-a772-4d8d-9459-44ed83e6129b}, !- Handle
  Schedule Ruleset 372,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {caed90bc-bd5c-44af-be08-739eb4395ca4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {caed90bc-bd5c-44af-be08-739eb4395ca4}, !- Handle
  Schedule Day 376,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {701e31ac-3dcd-4607-860f-cdcc6638b1ac}, !- Handle
  Schedule Ruleset 373,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {45a3a83e-35e1-43df-9480-2970c47a6170}; !- Default Day Schedule Name

OS:Schedule:Day,
  {45a3a83e-35e1-43df-9480-2970c47a6170}, !- Handle
  Schedule Day 377,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1c28c27a-a9e6-4396-a664-49aa5a34473a}, !- Handle
  Schedule Ruleset 374,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {86bbef36-687c-4b73-a79c-8024385cb4be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86bbef36-687c-4b73-a79c-8024385cb4be}, !- Handle
  Schedule Day 378,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {45d709bd-7751-4d0c-9a5b-5b204d036392}, !- Handle
  Patroom5_7_flr_3 Service Water Use 0.01gal/min, !- Name
  {9dc6e0db-108e-48d5-ac96-e87568536580}, !- Water Use Equipment Definition Name
  {fc550cac-1bc1-4fbd-9d49-e686f86c9e1b}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ce1d12aa-943e-4612-9adc-efaaa12453a3}, !- Handle
  Node 1245,                              !- Name
  {69fcf11f-9651-4a31-a972-9572847c1433}, !- Inlet Port
  {e001e8f7-5033-4d22-9f10-328af58d0ddc}; !- Outlet Port

OS:Connection,
  {69fcf11f-9651-4a31-a972-9572847c1433}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  127,                                    !- Outlet Port
  {ce1d12aa-943e-4612-9adc-efaaa12453a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7885dd35-2ef1-4ae3-aeb2-889793534f05}, !- Handle
  Node 1246,                              !- Name
  {640e61c6-4671-42ed-8c81-744ffcf88686}, !- Inlet Port
  {b3f7d086-003c-4ae4-bb98-c7d470e6958f}; !- Outlet Port

OS:Connection,
  {e001e8f7-5033-4d22-9f10-328af58d0ddc}, !- Handle
  {ce1d12aa-943e-4612-9adc-efaaa12453a3}, !- Source Object
  3,                                      !- Outlet Port
  {e83fc5d7-9d1e-482c-a273-88c217046952}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {640e61c6-4671-42ed-8c81-744ffcf88686}, !- Handle
  {e83fc5d7-9d1e-482c-a273-88c217046952}, !- Source Object
  3,                                      !- Outlet Port
  {7885dd35-2ef1-4ae3-aeb2-889793534f05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3f7d086-003c-4ae4-bb98-c7d470e6958f}, !- Handle
  {7885dd35-2ef1-4ae3-aeb2-889793534f05}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  127;                                    !- Inlet Port

OS:WaterUse:Connections,
  {c2a38174-1964-4a24-b3d7-d282e67ccb91}, !- Handle
  Water Use Connections 125,              !- Name
  {0b5e9bee-62d9-4cc7-a7ec-20d823e3811f}, !- Inlet Node Name
  {ea6e9eef-bcee-4b34-89a9-d6194fd2154d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9f5c0978-5339-4ee0-ac7b-113765b115b6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7ec31897-3e4e-4516-8a8d-5833a549af51}, !- Handle
  Patroom5_7_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {5468c8b2-266c-4ee1-82c3-8d2f56dc9164}, !- Target Temperature Schedule Name
  {c52d843c-a127-4781-8403-b740f6ddd499}, !- Sensible Fraction Schedule Name
  {523e8b4d-f1bc-4072-b3e2-21f290a643c0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c52d843c-a127-4781-8403-b740f6ddd499}, !- Handle
  Schedule Ruleset 375,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6f02d0e4-6ea4-4fc5-b0a3-ce8510b3b5e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f02d0e4-6ea4-4fc5-b0a3-ce8510b3b5e1}, !- Handle
  Schedule Day 379,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {523e8b4d-f1bc-4072-b3e2-21f290a643c0}, !- Handle
  Schedule Ruleset 376,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5cfd3d42-5924-4c9c-a523-20b9cceb7db1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5cfd3d42-5924-4c9c-a523-20b9cceb7db1}, !- Handle
  Schedule Day 380,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5468c8b2-266c-4ee1-82c3-8d2f56dc9164}, !- Handle
  Schedule Ruleset 377,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {825721dd-0360-4684-b88a-2b005b543169}; !- Default Day Schedule Name

OS:Schedule:Day,
  {825721dd-0360-4684-b88a-2b005b543169}, !- Handle
  Schedule Day 381,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9f5c0978-5339-4ee0-ac7b-113765b115b6}, !- Handle
  Patroom5_7_flr_4 Service Water Use 0.01gal/min, !- Name
  {7ec31897-3e4e-4516-8a8d-5833a549af51}, !- Water Use Equipment Definition Name
  {94e46711-9790-454a-8f56-3da872554c47}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8de999e8-3bbb-4538-b162-b50efdf3309c}, !- Handle
  Node 1247,                              !- Name
  {42cf21b5-436a-4b02-8f79-5f9f14d11dcb}, !- Inlet Port
  {0b5e9bee-62d9-4cc7-a7ec-20d823e3811f}; !- Outlet Port

OS:Connection,
  {42cf21b5-436a-4b02-8f79-5f9f14d11dcb}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  128,                                    !- Outlet Port
  {8de999e8-3bbb-4538-b162-b50efdf3309c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7dc9fbb5-1444-40f5-87eb-ae5de89397b3}, !- Handle
  Node 1248,                              !- Name
  {ea6e9eef-bcee-4b34-89a9-d6194fd2154d}, !- Inlet Port
  {1652dd79-7ffc-4321-b123-cb96f4bf7ee9}; !- Outlet Port

OS:Connection,
  {0b5e9bee-62d9-4cc7-a7ec-20d823e3811f}, !- Handle
  {8de999e8-3bbb-4538-b162-b50efdf3309c}, !- Source Object
  3,                                      !- Outlet Port
  {c2a38174-1964-4a24-b3d7-d282e67ccb91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea6e9eef-bcee-4b34-89a9-d6194fd2154d}, !- Handle
  {c2a38174-1964-4a24-b3d7-d282e67ccb91}, !- Source Object
  3,                                      !- Outlet Port
  {7dc9fbb5-1444-40f5-87eb-ae5de89397b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1652dd79-7ffc-4321-b123-cb96f4bf7ee9}, !- Handle
  {7dc9fbb5-1444-40f5-87eb-ae5de89397b3}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  128;                                    !- Inlet Port

OS:WaterUse:Connections,
  {1a141041-09b4-4d05-8920-e97ef0c6bcd2}, !- Handle
  Water Use Connections 126,              !- Name
  {91b9fb65-7759-4483-a7f0-c6c2fcc255b8}, !- Inlet Node Name
  {010e8776-6eb1-4dbb-b365-0b0f61a20d07}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {db98070c-efcf-4ee4-a700-2f79ff7a6daf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {447d0bbb-b746-49cb-8a0a-31c971303fb7}, !- Handle
  Patroom5_8_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {da43151a-16ed-4038-a8bf-7e8083ef6141}, !- Target Temperature Schedule Name
  {ca2a0146-5160-4bae-b313-3e6df4dfbac1}, !- Sensible Fraction Schedule Name
  {10463955-4575-4c1f-9007-258bc0255d62}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ca2a0146-5160-4bae-b313-3e6df4dfbac1}, !- Handle
  Schedule Ruleset 378,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {74db18f8-0c31-43fb-812f-1a858551a85d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {74db18f8-0c31-43fb-812f-1a858551a85d}, !- Handle
  Schedule Day 382,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {10463955-4575-4c1f-9007-258bc0255d62}, !- Handle
  Schedule Ruleset 379,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8a67265b-ac76-4a57-813f-16c6b03d1c7b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8a67265b-ac76-4a57-813f-16c6b03d1c7b}, !- Handle
  Schedule Day 383,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {da43151a-16ed-4038-a8bf-7e8083ef6141}, !- Handle
  Schedule Ruleset 380,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {46bec8a0-dabf-4fba-81e1-ae857ae0d4ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46bec8a0-dabf-4fba-81e1-ae857ae0d4ae}, !- Handle
  Schedule Day 384,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {db98070c-efcf-4ee4-a700-2f79ff7a6daf}, !- Handle
  Patroom5_8_flr_3 Service Water Use 0.01gal/min, !- Name
  {447d0bbb-b746-49cb-8a0a-31c971303fb7}, !- Water Use Equipment Definition Name
  {e175cc49-16f7-4682-a3d8-fea5a8611cdd}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2f7f5636-4b12-4d75-86a2-0e337497d076}, !- Handle
  Node 1249,                              !- Name
  {a589b8a0-525b-41f6-aa04-738fee1580c5}, !- Inlet Port
  {91b9fb65-7759-4483-a7f0-c6c2fcc255b8}; !- Outlet Port

OS:Connection,
  {a589b8a0-525b-41f6-aa04-738fee1580c5}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  129,                                    !- Outlet Port
  {2f7f5636-4b12-4d75-86a2-0e337497d076}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a4b81df-cbf8-4920-a78d-ba6b6b372f03}, !- Handle
  Node 1250,                              !- Name
  {010e8776-6eb1-4dbb-b365-0b0f61a20d07}, !- Inlet Port
  {7964c463-5a83-4ba7-acb7-98c841eae08f}; !- Outlet Port

OS:Connection,
  {91b9fb65-7759-4483-a7f0-c6c2fcc255b8}, !- Handle
  {2f7f5636-4b12-4d75-86a2-0e337497d076}, !- Source Object
  3,                                      !- Outlet Port
  {1a141041-09b4-4d05-8920-e97ef0c6bcd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {010e8776-6eb1-4dbb-b365-0b0f61a20d07}, !- Handle
  {1a141041-09b4-4d05-8920-e97ef0c6bcd2}, !- Source Object
  3,                                      !- Outlet Port
  {8a4b81df-cbf8-4920-a78d-ba6b6b372f03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7964c463-5a83-4ba7-acb7-98c841eae08f}, !- Handle
  {8a4b81df-cbf8-4920-a78d-ba6b6b372f03}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  129;                                    !- Inlet Port

OS:WaterUse:Connections,
  {b2553cd8-86d3-468a-bfbe-50f49400fee9}, !- Handle
  Water Use Connections 127,              !- Name
  {8c0b2525-3770-4755-92d0-e88f94f6cbae}, !- Inlet Node Name
  {88d8a4a5-ca13-4a1f-a23d-494a964d8149}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a3c0804b-413a-4f30-82b0-3faf6688eadf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {73c28ccc-5fca-4856-842b-478db7fc830b}, !- Handle
  Patroom5_8_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {9081c636-50b0-4bf0-abd7-1a65c00ea683}, !- Target Temperature Schedule Name
  {b4527640-dc2a-4de9-bf1a-f536891e67f1}, !- Sensible Fraction Schedule Name
  {cb25eccd-9703-447e-a591-62e7b38f14de}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b4527640-dc2a-4de9-bf1a-f536891e67f1}, !- Handle
  Schedule Ruleset 381,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1ae1dc2c-2dae-41ce-bc3e-4af0101fe978}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ae1dc2c-2dae-41ce-bc3e-4af0101fe978}, !- Handle
  Schedule Day 385,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cb25eccd-9703-447e-a591-62e7b38f14de}, !- Handle
  Schedule Ruleset 382,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9cf6fdc3-9782-4308-bbb4-67af9c659463}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9cf6fdc3-9782-4308-bbb4-67af9c659463}, !- Handle
  Schedule Day 386,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9081c636-50b0-4bf0-abd7-1a65c00ea683}, !- Handle
  Schedule Ruleset 383,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c83430ee-0003-4649-be45-7ab98973fd9a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c83430ee-0003-4649-be45-7ab98973fd9a}, !- Handle
  Schedule Day 387,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a3c0804b-413a-4f30-82b0-3faf6688eadf}, !- Handle
  Patroom5_8_flr_4 Service Water Use 0.01gal/min, !- Name
  {73c28ccc-5fca-4856-842b-478db7fc830b}, !- Water Use Equipment Definition Name
  {af1fa63f-f4b1-44d0-b732-58544768a2e1}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0309679d-1918-4bb0-ba26-d4651bee8b0d}, !- Handle
  Node 1251,                              !- Name
  {f7227b76-9efc-44d4-8942-719d4793296b}, !- Inlet Port
  {8c0b2525-3770-4755-92d0-e88f94f6cbae}; !- Outlet Port

OS:Connection,
  {f7227b76-9efc-44d4-8942-719d4793296b}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  130,                                    !- Outlet Port
  {0309679d-1918-4bb0-ba26-d4651bee8b0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68c99327-f65f-4e6a-9b4a-e28936b0aae8}, !- Handle
  Node 1252,                              !- Name
  {88d8a4a5-ca13-4a1f-a23d-494a964d8149}, !- Inlet Port
  {09e7462b-dd72-4825-940d-5c75095f5bc0}; !- Outlet Port

OS:Connection,
  {8c0b2525-3770-4755-92d0-e88f94f6cbae}, !- Handle
  {0309679d-1918-4bb0-ba26-d4651bee8b0d}, !- Source Object
  3,                                      !- Outlet Port
  {b2553cd8-86d3-468a-bfbe-50f49400fee9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88d8a4a5-ca13-4a1f-a23d-494a964d8149}, !- Handle
  {b2553cd8-86d3-468a-bfbe-50f49400fee9}, !- Source Object
  3,                                      !- Outlet Port
  {68c99327-f65f-4e6a-9b4a-e28936b0aae8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09e7462b-dd72-4825-940d-5c75095f5bc0}, !- Handle
  {68c99327-f65f-4e6a-9b4a-e28936b0aae8}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  130;                                    !- Inlet Port

OS:WaterUse:Connections,
  {a624a91d-d213-48f1-a66b-e90cade3829c}, !- Handle
  Water Use Connections 128,              !- Name
  {46b6370d-6e00-432a-9639-00dbf6e2f849}, !- Inlet Node Name
  {72f06205-c7cb-4389-8be9-5c1c5cd37612}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4c0b69db-b1c3-410a-9af3-5e0f0cb7997f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9af64cc9-597d-41db-9ee2-cad17a8e9277}, !- Handle
  Patroom5_9_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222089e-07,                   !- Peak Flow Rate {m3/s}
  {93e220c4-29ee-4477-ad59-b6a31194ae9d}, !- Target Temperature Schedule Name
  {ec943341-c5fe-41be-ab62-4208c590a7b2}, !- Sensible Fraction Schedule Name
  {9e1ee316-68bb-45a6-b9ce-67fbb521f913}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ec943341-c5fe-41be-ab62-4208c590a7b2}, !- Handle
  Schedule Ruleset 384,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e985da69-4f5e-4610-838c-78df5ee9845d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e985da69-4f5e-4610-838c-78df5ee9845d}, !- Handle
  Schedule Day 388,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9e1ee316-68bb-45a6-b9ce-67fbb521f913}, !- Handle
  Schedule Ruleset 385,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f2b94834-87e6-46dc-9d0f-bcd742639000}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f2b94834-87e6-46dc-9d0f-bcd742639000}, !- Handle
  Schedule Day 389,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {93e220c4-29ee-4477-ad59-b6a31194ae9d}, !- Handle
  Schedule Ruleset 386,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {54b35936-cb19-4093-97b2-1da465cc1b36}; !- Default Day Schedule Name

OS:Schedule:Day,
  {54b35936-cb19-4093-97b2-1da465cc1b36}, !- Handle
  Schedule Day 390,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4c0b69db-b1c3-410a-9af3-5e0f0cb7997f}, !- Handle
  Patroom5_9_flr_3 Service Water Use 0.01gal/min, !- Name
  {9af64cc9-597d-41db-9ee2-cad17a8e9277}, !- Water Use Equipment Definition Name
  {56bd8609-fb57-4bab-a1a4-b33108a95e7c}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {14a88eaf-75a3-4329-875e-a3392d7be272}, !- Handle
  Node 1253,                              !- Name
  {a713f152-82a7-4bf9-b273-6a610fda83b6}, !- Inlet Port
  {46b6370d-6e00-432a-9639-00dbf6e2f849}; !- Outlet Port

OS:Connection,
  {a713f152-82a7-4bf9-b273-6a610fda83b6}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  131,                                    !- Outlet Port
  {14a88eaf-75a3-4329-875e-a3392d7be272}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e35d93b3-0df2-4e89-8f50-64ba9e7814ce}, !- Handle
  Node 1254,                              !- Name
  {72f06205-c7cb-4389-8be9-5c1c5cd37612}, !- Inlet Port
  {f2089f9d-2448-4ec8-bb27-4274e82c0316}; !- Outlet Port

OS:Connection,
  {46b6370d-6e00-432a-9639-00dbf6e2f849}, !- Handle
  {14a88eaf-75a3-4329-875e-a3392d7be272}, !- Source Object
  3,                                      !- Outlet Port
  {a624a91d-d213-48f1-a66b-e90cade3829c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72f06205-c7cb-4389-8be9-5c1c5cd37612}, !- Handle
  {a624a91d-d213-48f1-a66b-e90cade3829c}, !- Source Object
  3,                                      !- Outlet Port
  {e35d93b3-0df2-4e89-8f50-64ba9e7814ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2089f9d-2448-4ec8-bb27-4274e82c0316}, !- Handle
  {e35d93b3-0df2-4e89-8f50-64ba9e7814ce}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  131;                                    !- Inlet Port

OS:WaterUse:Connections,
  {1e85ca9d-342b-440f-9ddd-71bb9b7f479d}, !- Handle
  Water Use Connections 129,              !- Name
  {9b378120-06c7-4d68-9e40-699cf44ae1c7}, !- Inlet Node Name
  {bc020a49-3147-4d52-bf63-9a44bb1b0e2a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b8a2aa6e-00f7-4805-b6d2-ed1a05f4b84d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7e8eac50-c2f0-4d66-a293-14b6eb307461}, !- Handle
  Patroom5_9_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222089e-07,                   !- Peak Flow Rate {m3/s}
  {713f255c-f722-4c3d-9665-c907b1a8e2bb}, !- Target Temperature Schedule Name
  {fb34e70a-6b14-48b8-ab6f-87b84f388aca}, !- Sensible Fraction Schedule Name
  {762086aa-5c02-40cf-94e2-3c29a7a69dd3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fb34e70a-6b14-48b8-ab6f-87b84f388aca}, !- Handle
  Schedule Ruleset 387,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3d6c383d-f8dd-4117-b90b-47a8608c8d3d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d6c383d-f8dd-4117-b90b-47a8608c8d3d}, !- Handle
  Schedule Day 391,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {762086aa-5c02-40cf-94e2-3c29a7a69dd3}, !- Handle
  Schedule Ruleset 388,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f38c6d55-1d11-45de-abc4-1b146ed3fa88}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f38c6d55-1d11-45de-abc4-1b146ed3fa88}, !- Handle
  Schedule Day 392,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {713f255c-f722-4c3d-9665-c907b1a8e2bb}, !- Handle
  Schedule Ruleset 389,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {25f463f0-d2ed-463c-a5d8-b151136441fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25f463f0-d2ed-463c-a5d8-b151136441fb}, !- Handle
  Schedule Day 393,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b8a2aa6e-00f7-4805-b6d2-ed1a05f4b84d}, !- Handle
  Patroom5_9_flr_4 Service Water Use 0.01gal/min, !- Name
  {7e8eac50-c2f0-4d66-a293-14b6eb307461}, !- Water Use Equipment Definition Name
  {a36d49c3-7edb-4be1-8dfe-e8bd18ba1c2e}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {85c1d043-aeca-46d4-8906-010190335fca}, !- Handle
  Node 1255,                              !- Name
  {faaf6013-f469-4b56-b69d-061ecd26a644}, !- Inlet Port
  {9b378120-06c7-4d68-9e40-699cf44ae1c7}; !- Outlet Port

OS:Connection,
  {faaf6013-f469-4b56-b69d-061ecd26a644}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  132,                                    !- Outlet Port
  {85c1d043-aeca-46d4-8906-010190335fca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {706f490a-f318-4131-8c4d-8e094be41e53}, !- Handle
  Node 1256,                              !- Name
  {bc020a49-3147-4d52-bf63-9a44bb1b0e2a}, !- Inlet Port
  {3267e555-2a50-4cf2-9fa7-72370660a935}; !- Outlet Port

OS:Connection,
  {9b378120-06c7-4d68-9e40-699cf44ae1c7}, !- Handle
  {85c1d043-aeca-46d4-8906-010190335fca}, !- Source Object
  3,                                      !- Outlet Port
  {1e85ca9d-342b-440f-9ddd-71bb9b7f479d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc020a49-3147-4d52-bf63-9a44bb1b0e2a}, !- Handle
  {1e85ca9d-342b-440f-9ddd-71bb9b7f479d}, !- Source Object
  3,                                      !- Outlet Port
  {706f490a-f318-4131-8c4d-8e094be41e53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3267e555-2a50-4cf2-9fa7-72370660a935}, !- Handle
  {706f490a-f318-4131-8c4d-8e094be41e53}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  132;                                    !- Inlet Port

OS:WaterUse:Connections,
  {919e6d7c-1fe6-4719-82e6-173fe0766320}, !- Handle
  Water Use Connections 130,              !- Name
  {762a7d11-0c34-4627-94bc-6aa849a040ad}, !- Inlet Node Name
  {d50ee9fd-315c-4c23-b1f9-ddbbe478480d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3d614967-1ae8-4944-8dec-a8ae0df2da08}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ee75a1fd-1b57-48dd-b6b6-7b262d36498a}, !- Handle
  Patroom6_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.74665109629451e-07,                   !- Peak Flow Rate {m3/s}
  {de69fd32-0911-49a1-b067-6cd403bdcebe}, !- Target Temperature Schedule Name
  {1fe832c4-6b5f-4bab-912b-09ec44585ea3}, !- Sensible Fraction Schedule Name
  {93d0c986-7677-45f7-b4aa-8bcc5665bb82}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1fe832c4-6b5f-4bab-912b-09ec44585ea3}, !- Handle
  Schedule Ruleset 390,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9533aa39-0ba8-4e4c-ac06-ae2679f177d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9533aa39-0ba8-4e4c-ac06-ae2679f177d3}, !- Handle
  Schedule Day 394,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {93d0c986-7677-45f7-b4aa-8bcc5665bb82}, !- Handle
  Schedule Ruleset 391,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {964f1fce-9734-435a-8dbc-a9edaccc445e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {964f1fce-9734-435a-8dbc-a9edaccc445e}, !- Handle
  Schedule Day 395,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {de69fd32-0911-49a1-b067-6cd403bdcebe}, !- Handle
  Schedule Ruleset 392,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ca473d39-678f-4bd0-9833-1fa8758f77b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca473d39-678f-4bd0-9833-1fa8758f77b0}, !- Handle
  Schedule Day 396,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3d614967-1ae8-4944-8dec-a8ae0df2da08}, !- Handle
  Patroom6_flr_3 Service Water Use 0.01gal/min, !- Name
  {ee75a1fd-1b57-48dd-b6b6-7b262d36498a}, !- Water Use Equipment Definition Name
  {e475a324-b7fe-4d83-a6af-cbc30515e7e3}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3b37b82f-dc5c-4d3e-b056-cf4872ca13de}, !- Handle
  Node 1257,                              !- Name
  {c3ff7903-9e1b-4aa3-8c16-f2c0831501e7}, !- Inlet Port
  {762a7d11-0c34-4627-94bc-6aa849a040ad}; !- Outlet Port

OS:Connection,
  {c3ff7903-9e1b-4aa3-8c16-f2c0831501e7}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  133,                                    !- Outlet Port
  {3b37b82f-dc5c-4d3e-b056-cf4872ca13de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed1db492-8f7d-4f3a-8948-4db83a957061}, !- Handle
  Node 1258,                              !- Name
  {d50ee9fd-315c-4c23-b1f9-ddbbe478480d}, !- Inlet Port
  {9105fc0c-fa5b-4cce-b014-844f25f6d3fe}; !- Outlet Port

OS:Connection,
  {762a7d11-0c34-4627-94bc-6aa849a040ad}, !- Handle
  {3b37b82f-dc5c-4d3e-b056-cf4872ca13de}, !- Source Object
  3,                                      !- Outlet Port
  {919e6d7c-1fe6-4719-82e6-173fe0766320}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d50ee9fd-315c-4c23-b1f9-ddbbe478480d}, !- Handle
  {919e6d7c-1fe6-4719-82e6-173fe0766320}, !- Source Object
  3,                                      !- Outlet Port
  {ed1db492-8f7d-4f3a-8948-4db83a957061}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9105fc0c-fa5b-4cce-b014-844f25f6d3fe}, !- Handle
  {ed1db492-8f7d-4f3a-8948-4db83a957061}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  133;                                    !- Inlet Port

OS:WaterUse:Connections,
  {70a592d6-16a1-4d9d-899f-2a09143d3db3}, !- Handle
  Water Use Connections 131,              !- Name
  {75fafcc7-5f38-4a1b-a78e-f922d22cc7b1}, !- Inlet Node Name
  {84a8e4c9-1b32-4b1d-aaad-2bcbdd9971f9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {10aac179-6b0f-496a-868e-e6c9bc5f0ba1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {136a578b-2b3a-4902-9f6c-3bf3ddb87ef0}, !- Handle
  Patroom6_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.74665109629451e-07,                   !- Peak Flow Rate {m3/s}
  {91c1a1ac-fcc1-4aa8-bcd9-719608a65d4b}, !- Target Temperature Schedule Name
  {27ed6ab4-2bd6-48d1-89df-6468db9d3835}, !- Sensible Fraction Schedule Name
  {f24cdf00-cbd0-4aed-a826-9130dbac55f5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {27ed6ab4-2bd6-48d1-89df-6468db9d3835}, !- Handle
  Schedule Ruleset 393,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8b67ab0c-615d-4ea4-a123-91b9c2fa786d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b67ab0c-615d-4ea4-a123-91b9c2fa786d}, !- Handle
  Schedule Day 397,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f24cdf00-cbd0-4aed-a826-9130dbac55f5}, !- Handle
  Schedule Ruleset 394,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3348ed1c-3c8f-4191-aaae-1754142453e8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3348ed1c-3c8f-4191-aaae-1754142453e8}, !- Handle
  Schedule Day 398,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {91c1a1ac-fcc1-4aa8-bcd9-719608a65d4b}, !- Handle
  Schedule Ruleset 395,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e41a8cbe-f276-4647-9f39-e0103fd83e58}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e41a8cbe-f276-4647-9f39-e0103fd83e58}, !- Handle
  Schedule Day 399,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {10aac179-6b0f-496a-868e-e6c9bc5f0ba1}, !- Handle
  Patroom6_flr_4 Service Water Use 0.01gal/min, !- Name
  {136a578b-2b3a-4902-9f6c-3bf3ddb87ef0}, !- Water Use Equipment Definition Name
  {2c631e7f-2d44-4d61-a37b-ebf17ce8fe49}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {02c11792-74c6-4e12-9ac2-fc4204cc177e}, !- Handle
  Node 1259,                              !- Name
  {db4997e4-4d72-4b81-bd5b-0095a075bdd6}, !- Inlet Port
  {75fafcc7-5f38-4a1b-a78e-f922d22cc7b1}; !- Outlet Port

OS:Connection,
  {db4997e4-4d72-4b81-bd5b-0095a075bdd6}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  134,                                    !- Outlet Port
  {02c11792-74c6-4e12-9ac2-fc4204cc177e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {43d3f8e4-e612-4574-8183-6c5b2718cb9f}, !- Handle
  Node 1260,                              !- Name
  {84a8e4c9-1b32-4b1d-aaad-2bcbdd9971f9}, !- Inlet Port
  {217c197c-16f3-4d59-ab7e-218285394d56}; !- Outlet Port

OS:Connection,
  {75fafcc7-5f38-4a1b-a78e-f922d22cc7b1}, !- Handle
  {02c11792-74c6-4e12-9ac2-fc4204cc177e}, !- Source Object
  3,                                      !- Outlet Port
  {70a592d6-16a1-4d9d-899f-2a09143d3db3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84a8e4c9-1b32-4b1d-aaad-2bcbdd9971f9}, !- Handle
  {70a592d6-16a1-4d9d-899f-2a09143d3db3}, !- Source Object
  3,                                      !- Outlet Port
  {43d3f8e4-e612-4574-8183-6c5b2718cb9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {217c197c-16f3-4d59-ab7e-218285394d56}, !- Handle
  {43d3f8e4-e612-4574-8183-6c5b2718cb9f}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  134;                                    !- Inlet Port

OS:WaterUse:Connections,
  {e195b932-1dea-474b-9b48-c2eb464123e7}, !- Handle
  Water Use Connections 132,              !- Name
  {f89d5c72-f864-49ad-bcb7-72b08a5d2672}, !- Inlet Node Name
  {6772eb3a-8adb-424e-aea6-43a3e2a9445a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {94728a2b-7426-4f3b-98ad-186abd575bd7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3905f753-c892-4ba2-9f09-bec3873ab4b1}, !- Handle
  Patroom7_10_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.88733780204012e-07,                   !- Peak Flow Rate {m3/s}
  {7207fe6d-475b-4a95-abc8-0f713d463829}, !- Target Temperature Schedule Name
  {83d585fc-28bc-4049-8cd6-9ab6819c5ae5}, !- Sensible Fraction Schedule Name
  {283b1422-36fe-479b-9c0c-250e6a12b570}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {83d585fc-28bc-4049-8cd6-9ab6819c5ae5}, !- Handle
  Schedule Ruleset 396,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ac1c6b09-5f9d-4cef-aad0-f892e60c67a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac1c6b09-5f9d-4cef-aad0-f892e60c67a2}, !- Handle
  Schedule Day 400,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {283b1422-36fe-479b-9c0c-250e6a12b570}, !- Handle
  Schedule Ruleset 397,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4a53e80b-81f8-4b10-b8d3-6002a255eba2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a53e80b-81f8-4b10-b8d3-6002a255eba2}, !- Handle
  Schedule Day 401,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7207fe6d-475b-4a95-abc8-0f713d463829}, !- Handle
  Schedule Ruleset 398,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {30b95afb-d2d1-4ef8-9a46-89d233f7661d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {30b95afb-d2d1-4ef8-9a46-89d233f7661d}, !- Handle
  Schedule Day 402,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {94728a2b-7426-4f3b-98ad-186abd575bd7}, !- Handle
  Patroom7_10_flr_3 Service Water Use 0.01gal/min, !- Name
  {3905f753-c892-4ba2-9f09-bec3873ab4b1}, !- Water Use Equipment Definition Name
  {1e03f354-0dde-455d-a6ed-4df3e2cd8fda}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {62a79e66-d06c-4851-8120-03a8921afd2b}, !- Handle
  Node 1261,                              !- Name
  {d63f0fdf-d2ff-469f-85c8-b7aabc2afb6d}, !- Inlet Port
  {f89d5c72-f864-49ad-bcb7-72b08a5d2672}; !- Outlet Port

OS:Connection,
  {d63f0fdf-d2ff-469f-85c8-b7aabc2afb6d}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  135,                                    !- Outlet Port
  {62a79e66-d06c-4851-8120-03a8921afd2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d53042a-01d7-42a7-b73c-988785131f81}, !- Handle
  Node 1262,                              !- Name
  {6772eb3a-8adb-424e-aea6-43a3e2a9445a}, !- Inlet Port
  {daed4100-35f6-441f-9c49-3d6a0b643ea6}; !- Outlet Port

OS:Connection,
  {f89d5c72-f864-49ad-bcb7-72b08a5d2672}, !- Handle
  {62a79e66-d06c-4851-8120-03a8921afd2b}, !- Source Object
  3,                                      !- Outlet Port
  {e195b932-1dea-474b-9b48-c2eb464123e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6772eb3a-8adb-424e-aea6-43a3e2a9445a}, !- Handle
  {e195b932-1dea-474b-9b48-c2eb464123e7}, !- Source Object
  3,                                      !- Outlet Port
  {4d53042a-01d7-42a7-b73c-988785131f81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daed4100-35f6-441f-9c49-3d6a0b643ea6}, !- Handle
  {4d53042a-01d7-42a7-b73c-988785131f81}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  135;                                    !- Inlet Port

OS:WaterUse:Connections,
  {09a0c5f4-508b-42b6-b49c-c81c73da9d18}, !- Handle
  Water Use Connections 133,              !- Name
  {36cfe542-5ce6-4ee2-b915-93634971da04}, !- Inlet Node Name
  {e80484cf-3180-4d0e-91c5-b0d1ef9cd4bb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cabc7af0-9d21-4e9f-ba23-fba327d6e0fa}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {254e9c2a-3a31-4de5-b5a7-09fbd23be136}, !- Handle
  Patroom7_10_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.88733780204012e-07,                   !- Peak Flow Rate {m3/s}
  {1f5bf760-4d7a-477a-ae48-a6a93d58049f}, !- Target Temperature Schedule Name
  {4221231a-95b2-47be-9ba9-a993463c5e4c}, !- Sensible Fraction Schedule Name
  {7ea5fe53-1571-48e9-a8b8-8e7cf8368bf9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4221231a-95b2-47be-9ba9-a993463c5e4c}, !- Handle
  Schedule Ruleset 399,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d382e57c-c829-482d-9447-4a3ee16a3a0a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d382e57c-c829-482d-9447-4a3ee16a3a0a}, !- Handle
  Schedule Day 403,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7ea5fe53-1571-48e9-a8b8-8e7cf8368bf9}, !- Handle
  Schedule Ruleset 400,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7c4bcb48-66ca-4136-921e-f810072fdc10}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c4bcb48-66ca-4136-921e-f810072fdc10}, !- Handle
  Schedule Day 404,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1f5bf760-4d7a-477a-ae48-a6a93d58049f}, !- Handle
  Schedule Ruleset 401,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a0ebc7ce-59af-4a48-9679-d40860d501fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a0ebc7ce-59af-4a48-9679-d40860d501fb}, !- Handle
  Schedule Day 405,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cabc7af0-9d21-4e9f-ba23-fba327d6e0fa}, !- Handle
  Patroom7_10_flr_4 Service Water Use 0.01gal/min, !- Name
  {254e9c2a-3a31-4de5-b5a7-09fbd23be136}, !- Water Use Equipment Definition Name
  {77e55f23-fbe6-4aae-8d0f-42cf3a578bb1}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f038315a-47be-48d2-a467-15a6e011c438}, !- Handle
  Node 1263,                              !- Name
  {178c5e94-9e8f-4761-85c3-f9e5ec69f4db}, !- Inlet Port
  {36cfe542-5ce6-4ee2-b915-93634971da04}; !- Outlet Port

OS:Connection,
  {178c5e94-9e8f-4761-85c3-f9e5ec69f4db}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  136,                                    !- Outlet Port
  {f038315a-47be-48d2-a467-15a6e011c438}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7cc1b431-6a30-44bf-9c66-b1052f943a33}, !- Handle
  Node 1264,                              !- Name
  {e80484cf-3180-4d0e-91c5-b0d1ef9cd4bb}, !- Inlet Port
  {8b71861d-9a37-40c4-b39b-eac4eeb5f005}; !- Outlet Port

OS:Connection,
  {36cfe542-5ce6-4ee2-b915-93634971da04}, !- Handle
  {f038315a-47be-48d2-a467-15a6e011c438}, !- Source Object
  3,                                      !- Outlet Port
  {09a0c5f4-508b-42b6-b49c-c81c73da9d18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e80484cf-3180-4d0e-91c5-b0d1ef9cd4bb}, !- Handle
  {09a0c5f4-508b-42b6-b49c-c81c73da9d18}, !- Source Object
  3,                                      !- Outlet Port
  {7cc1b431-6a30-44bf-9c66-b1052f943a33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b71861d-9a37-40c4-b39b-eac4eeb5f005}, !- Handle
  {7cc1b431-6a30-44bf-9c66-b1052f943a33}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  136;                                    !- Inlet Port

OS:WaterUse:Connections,
  {a490e19b-af8d-4b1a-af16-4fb101fbd00d}, !- Handle
  Water Use Connections 134,              !- Name
  {1bb02498-3a75-4fec-8bc1-e61aa6e3c675}, !- Inlet Node Name
  {bb9fa702-969d-43b7-94a1-9925b6251047}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9ab05a18-7c97-42e5-b907-991604b18ac8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {281b238f-753a-4745-9728-266e9d74338f}, !- Handle
  Patroom7_1_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {bd8dbb85-3e41-414f-9f0f-b1bd0ea52032}, !- Target Temperature Schedule Name
  {ac536d65-db3f-4c6b-8a2a-0e87a45c1d0f}, !- Sensible Fraction Schedule Name
  {94e4cc04-9292-4472-b717-35dc53d2506f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ac536d65-db3f-4c6b-8a2a-0e87a45c1d0f}, !- Handle
  Schedule Ruleset 402,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8b2f6abe-46fb-49a8-a2e1-304d18b26edc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b2f6abe-46fb-49a8-a2e1-304d18b26edc}, !- Handle
  Schedule Day 406,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {94e4cc04-9292-4472-b717-35dc53d2506f}, !- Handle
  Schedule Ruleset 403,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a7500317-d2af-4146-8d40-35c18eea7031}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a7500317-d2af-4146-8d40-35c18eea7031}, !- Handle
  Schedule Day 407,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bd8dbb85-3e41-414f-9f0f-b1bd0ea52032}, !- Handle
  Schedule Ruleset 404,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c92c3e74-b306-4cbd-851b-20b4846da1a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c92c3e74-b306-4cbd-851b-20b4846da1a9}, !- Handle
  Schedule Day 408,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9ab05a18-7c97-42e5-b907-991604b18ac8}, !- Handle
  Patroom7_1_flr_3 Service Water Use 0.01gal/min, !- Name
  {281b238f-753a-4745-9728-266e9d74338f}, !- Water Use Equipment Definition Name
  {f0492fb6-3401-451f-b476-b734664bade7}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {10e78409-2096-43e5-80d0-f6a2cc07cd98}, !- Handle
  Node 1265,                              !- Name
  {d2ed1f7b-6353-4bef-8eb0-7956e85488ec}, !- Inlet Port
  {1bb02498-3a75-4fec-8bc1-e61aa6e3c675}; !- Outlet Port

OS:Connection,
  {d2ed1f7b-6353-4bef-8eb0-7956e85488ec}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  137,                                    !- Outlet Port
  {10e78409-2096-43e5-80d0-f6a2cc07cd98}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b61d2aa-cd17-4460-94e8-1065b3f75acc}, !- Handle
  Node 1266,                              !- Name
  {bb9fa702-969d-43b7-94a1-9925b6251047}, !- Inlet Port
  {4528794f-01a4-4fcd-aab7-3c95a95986fd}; !- Outlet Port

OS:Connection,
  {1bb02498-3a75-4fec-8bc1-e61aa6e3c675}, !- Handle
  {10e78409-2096-43e5-80d0-f6a2cc07cd98}, !- Source Object
  3,                                      !- Outlet Port
  {a490e19b-af8d-4b1a-af16-4fb101fbd00d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb9fa702-969d-43b7-94a1-9925b6251047}, !- Handle
  {a490e19b-af8d-4b1a-af16-4fb101fbd00d}, !- Source Object
  3,                                      !- Outlet Port
  {2b61d2aa-cd17-4460-94e8-1065b3f75acc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4528794f-01a4-4fcd-aab7-3c95a95986fd}, !- Handle
  {2b61d2aa-cd17-4460-94e8-1065b3f75acc}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  137;                                    !- Inlet Port

OS:WaterUse:Connections,
  {40e1c091-a251-4261-a4f6-457bcb7675b4}, !- Handle
  Water Use Connections 135,              !- Name
  {a3338661-127c-4d37-9e78-954828ae1e64}, !- Inlet Node Name
  {f3447ef1-315b-445c-853c-518b3c2bcea3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {944eff10-091d-4618-8ae0-320db2989f03}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {723e0144-2e9e-48da-b5dc-494a796255bc}, !- Handle
  Patroom7_1_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {9a0e4163-2a1a-4805-afb4-2342d950eccd}, !- Target Temperature Schedule Name
  {fdeb5dcb-03a2-41b3-9ed0-e3853c30804b}, !- Sensible Fraction Schedule Name
  {7aa85397-3338-4230-a106-a096b7e1bd1e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fdeb5dcb-03a2-41b3-9ed0-e3853c30804b}, !- Handle
  Schedule Ruleset 405,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5ab19a4d-d5d3-41db-9f32-1ac8fbd7d86e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ab19a4d-d5d3-41db-9f32-1ac8fbd7d86e}, !- Handle
  Schedule Day 409,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7aa85397-3338-4230-a106-a096b7e1bd1e}, !- Handle
  Schedule Ruleset 406,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {694b5273-013a-4409-b7b1-31422a7fc806}; !- Default Day Schedule Name

OS:Schedule:Day,
  {694b5273-013a-4409-b7b1-31422a7fc806}, !- Handle
  Schedule Day 410,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9a0e4163-2a1a-4805-afb4-2342d950eccd}, !- Handle
  Schedule Ruleset 407,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fadfca74-0cfa-4f24-b66a-765fd6a419af}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fadfca74-0cfa-4f24-b66a-765fd6a419af}, !- Handle
  Schedule Day 411,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {944eff10-091d-4618-8ae0-320db2989f03}, !- Handle
  Patroom7_1_flr_4 Service Water Use 0.01gal/min, !- Name
  {723e0144-2e9e-48da-b5dc-494a796255bc}, !- Water Use Equipment Definition Name
  {c151c2a7-5b90-4f8a-83da-0407ffc85225}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fc69044f-5fb4-4737-9c90-d8642b1e4f46}, !- Handle
  Node 1267,                              !- Name
  {6eb6aeb3-47f4-4c24-937f-f2963b839c06}, !- Inlet Port
  {a3338661-127c-4d37-9e78-954828ae1e64}; !- Outlet Port

OS:Connection,
  {6eb6aeb3-47f4-4c24-937f-f2963b839c06}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  138,                                    !- Outlet Port
  {fc69044f-5fb4-4737-9c90-d8642b1e4f46}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a272e4d3-40ac-450c-8031-adac602c347d}, !- Handle
  Node 1268,                              !- Name
  {f3447ef1-315b-445c-853c-518b3c2bcea3}, !- Inlet Port
  {7cc8b3e6-3d89-476d-9654-2f0f6bd9104b}; !- Outlet Port

OS:Connection,
  {a3338661-127c-4d37-9e78-954828ae1e64}, !- Handle
  {fc69044f-5fb4-4737-9c90-d8642b1e4f46}, !- Source Object
  3,                                      !- Outlet Port
  {40e1c091-a251-4261-a4f6-457bcb7675b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3447ef1-315b-445c-853c-518b3c2bcea3}, !- Handle
  {40e1c091-a251-4261-a4f6-457bcb7675b4}, !- Source Object
  3,                                      !- Outlet Port
  {a272e4d3-40ac-450c-8031-adac602c347d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cc8b3e6-3d89-476d-9654-2f0f6bd9104b}, !- Handle
  {a272e4d3-40ac-450c-8031-adac602c347d}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  138;                                    !- Inlet Port

OS:WaterUse:Connections,
  {836fcd91-22dc-48de-9082-2bceb389f276}, !- Handle
  Water Use Connections 136,              !- Name
  {29ef0bd6-a86b-49b7-97b7-a666a49d4bec}, !- Inlet Node Name
  {96720339-2f1f-4858-b186-c75504151576}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f1172cd6-0441-4e1b-a5d1-4c3421908c18}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {eaec14c9-8279-4838-9f11-8cd4701b01cf}, !- Handle
  Patroom7_2_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {adedf863-9771-4816-a3fd-f1c8272ac34c}, !- Target Temperature Schedule Name
  {1c267ec2-d2c5-40da-953b-4ca5cf43ebaa}, !- Sensible Fraction Schedule Name
  {45e55dc2-07ea-4ba1-a874-2aaa46a12af3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1c267ec2-d2c5-40da-953b-4ca5cf43ebaa}, !- Handle
  Schedule Ruleset 408,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d0745aa3-d6a7-4d68-823d-a6cc0006a4cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d0745aa3-d6a7-4d68-823d-a6cc0006a4cc}, !- Handle
  Schedule Day 412,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {45e55dc2-07ea-4ba1-a874-2aaa46a12af3}, !- Handle
  Schedule Ruleset 409,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7075a2cf-354a-46fa-9bf2-1aebe862fbcb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7075a2cf-354a-46fa-9bf2-1aebe862fbcb}, !- Handle
  Schedule Day 413,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {adedf863-9771-4816-a3fd-f1c8272ac34c}, !- Handle
  Schedule Ruleset 410,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {91fbe0a9-2375-4a96-849b-d5fe354194f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {91fbe0a9-2375-4a96-849b-d5fe354194f2}, !- Handle
  Schedule Day 414,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f1172cd6-0441-4e1b-a5d1-4c3421908c18}, !- Handle
  Patroom7_2_flr_3 Service Water Use 0.01gal/min, !- Name
  {eaec14c9-8279-4838-9f11-8cd4701b01cf}, !- Water Use Equipment Definition Name
  {526840e3-90d1-4d47-8836-78a88887424f}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d4e9768e-1344-4c53-af12-9caea171d63a}, !- Handle
  Node 1269,                              !- Name
  {78c22c64-8c44-4ac1-b263-18d445540aa8}, !- Inlet Port
  {29ef0bd6-a86b-49b7-97b7-a666a49d4bec}; !- Outlet Port

OS:Connection,
  {78c22c64-8c44-4ac1-b263-18d445540aa8}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  139,                                    !- Outlet Port
  {d4e9768e-1344-4c53-af12-9caea171d63a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2bbe94ff-9a26-4697-a06f-84bffa3c0fd5}, !- Handle
  Node 1270,                              !- Name
  {96720339-2f1f-4858-b186-c75504151576}, !- Inlet Port
  {aca6bb97-216a-4c33-aba5-0007f96f3db9}; !- Outlet Port

OS:Connection,
  {29ef0bd6-a86b-49b7-97b7-a666a49d4bec}, !- Handle
  {d4e9768e-1344-4c53-af12-9caea171d63a}, !- Source Object
  3,                                      !- Outlet Port
  {836fcd91-22dc-48de-9082-2bceb389f276}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96720339-2f1f-4858-b186-c75504151576}, !- Handle
  {836fcd91-22dc-48de-9082-2bceb389f276}, !- Source Object
  3,                                      !- Outlet Port
  {2bbe94ff-9a26-4697-a06f-84bffa3c0fd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aca6bb97-216a-4c33-aba5-0007f96f3db9}, !- Handle
  {2bbe94ff-9a26-4697-a06f-84bffa3c0fd5}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  139;                                    !- Inlet Port

OS:WaterUse:Connections,
  {90bbd3be-cb03-49a7-8721-a44f77dd7630}, !- Handle
  Water Use Connections 137,              !- Name
  {97050b12-9df3-449c-b835-9a697be57c66}, !- Inlet Node Name
  {677aae59-85ca-4611-8414-aedd240c16e1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5e72b8b7-66a5-45fd-a764-106ac934b2c1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0e9c8805-dded-4fd0-9e32-03f394e2601a}, !- Handle
  Patroom7_2_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {de5d800e-58c1-4ad1-897d-f2d89600467b}, !- Target Temperature Schedule Name
  {9f7fb3d5-327f-4b9c-814f-3681f671a4e5}, !- Sensible Fraction Schedule Name
  {e209f853-ed7b-4b4d-a3d6-dbd10984d1fe}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9f7fb3d5-327f-4b9c-814f-3681f671a4e5}, !- Handle
  Schedule Ruleset 411,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5df944d1-634a-4dab-b1a6-fafb96efd7dd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5df944d1-634a-4dab-b1a6-fafb96efd7dd}, !- Handle
  Schedule Day 415,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e209f853-ed7b-4b4d-a3d6-dbd10984d1fe}, !- Handle
  Schedule Ruleset 412,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d5737104-90b2-4d57-9a78-2bf7e2aaa84c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5737104-90b2-4d57-9a78-2bf7e2aaa84c}, !- Handle
  Schedule Day 416,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {de5d800e-58c1-4ad1-897d-f2d89600467b}, !- Handle
  Schedule Ruleset 413,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9eaa773c-1647-484e-8606-61564913aba3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9eaa773c-1647-484e-8606-61564913aba3}, !- Handle
  Schedule Day 417,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5e72b8b7-66a5-45fd-a764-106ac934b2c1}, !- Handle
  Patroom7_2_flr_4 Service Water Use 0.01gal/min, !- Name
  {0e9c8805-dded-4fd0-9e32-03f394e2601a}, !- Water Use Equipment Definition Name
  {6b019763-246f-4f5d-8afb-b8041f6604dc}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a1346193-39db-4d78-929f-a062f90a051b}, !- Handle
  Node 1271,                              !- Name
  {563e98ce-7340-43bf-81d3-6c669f8c3be5}, !- Inlet Port
  {97050b12-9df3-449c-b835-9a697be57c66}; !- Outlet Port

OS:Connection,
  {563e98ce-7340-43bf-81d3-6c669f8c3be5}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  140,                                    !- Outlet Port
  {a1346193-39db-4d78-929f-a062f90a051b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7501c72e-d280-4d6c-920d-e5998eb31132}, !- Handle
  Node 1272,                              !- Name
  {677aae59-85ca-4611-8414-aedd240c16e1}, !- Inlet Port
  {7aff9038-ff64-4932-91fe-5c57933625e6}; !- Outlet Port

OS:Connection,
  {97050b12-9df3-449c-b835-9a697be57c66}, !- Handle
  {a1346193-39db-4d78-929f-a062f90a051b}, !- Source Object
  3,                                      !- Outlet Port
  {90bbd3be-cb03-49a7-8721-a44f77dd7630}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {677aae59-85ca-4611-8414-aedd240c16e1}, !- Handle
  {90bbd3be-cb03-49a7-8721-a44f77dd7630}, !- Source Object
  3,                                      !- Outlet Port
  {7501c72e-d280-4d6c-920d-e5998eb31132}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7aff9038-ff64-4932-91fe-5c57933625e6}, !- Handle
  {7501c72e-d280-4d6c-920d-e5998eb31132}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  140;                                    !- Inlet Port

OS:WaterUse:Connections,
  {5cde5fa0-57aa-4dde-9810-96f8fc31898d}, !- Handle
  Water Use Connections 138,              !- Name
  {5ea9b6ac-8cec-482c-89be-b8812ca0ef4f}, !- Inlet Node Name
  {9f0d3fa8-03ca-4bc9-9dad-9065479372ea}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0f699d2d-995d-42e3-adad-55f1e6f8997a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {edee8be5-8aae-48f9-a380-fcc620c11828}, !- Handle
  Patroom7_3_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {80207a6f-ce75-4cd8-a84f-8ea13fd6ce78}, !- Target Temperature Schedule Name
  {6a366ff6-76a7-4bbc-883d-f8acfcd3be33}, !- Sensible Fraction Schedule Name
  {a8ae17b4-0f20-40fc-aded-99549a004a20}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6a366ff6-76a7-4bbc-883d-f8acfcd3be33}, !- Handle
  Schedule Ruleset 414,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {23aff81e-d903-4488-883c-b245bf8e585c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23aff81e-d903-4488-883c-b245bf8e585c}, !- Handle
  Schedule Day 418,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a8ae17b4-0f20-40fc-aded-99549a004a20}, !- Handle
  Schedule Ruleset 415,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {05c5d85b-e677-47a8-9cc5-1403413e7ce4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {05c5d85b-e677-47a8-9cc5-1403413e7ce4}, !- Handle
  Schedule Day 419,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {80207a6f-ce75-4cd8-a84f-8ea13fd6ce78}, !- Handle
  Schedule Ruleset 416,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {be74b1e6-ce2b-42ff-954f-ba90c2ad3e5a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {be74b1e6-ce2b-42ff-954f-ba90c2ad3e5a}, !- Handle
  Schedule Day 420,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0f699d2d-995d-42e3-adad-55f1e6f8997a}, !- Handle
  Patroom7_3_flr_3 Service Water Use 0.01gal/min, !- Name
  {edee8be5-8aae-48f9-a380-fcc620c11828}, !- Water Use Equipment Definition Name
  {d7cae5ae-7ac6-4ab8-9828-fa867b63c60e}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a0a7981c-db22-4ec9-a214-66e50eccf6af}, !- Handle
  Node 1273,                              !- Name
  {d8fbb7f0-3b9a-403a-b12b-712f248cbf4c}, !- Inlet Port
  {5ea9b6ac-8cec-482c-89be-b8812ca0ef4f}; !- Outlet Port

OS:Connection,
  {d8fbb7f0-3b9a-403a-b12b-712f248cbf4c}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  141,                                    !- Outlet Port
  {a0a7981c-db22-4ec9-a214-66e50eccf6af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {468da593-ddfa-4b84-9b06-b107626c6772}, !- Handle
  Node 1274,                              !- Name
  {9f0d3fa8-03ca-4bc9-9dad-9065479372ea}, !- Inlet Port
  {2bcf5a62-7749-4b55-bb84-94c1073bd114}; !- Outlet Port

OS:Connection,
  {5ea9b6ac-8cec-482c-89be-b8812ca0ef4f}, !- Handle
  {a0a7981c-db22-4ec9-a214-66e50eccf6af}, !- Source Object
  3,                                      !- Outlet Port
  {5cde5fa0-57aa-4dde-9810-96f8fc31898d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f0d3fa8-03ca-4bc9-9dad-9065479372ea}, !- Handle
  {5cde5fa0-57aa-4dde-9810-96f8fc31898d}, !- Source Object
  3,                                      !- Outlet Port
  {468da593-ddfa-4b84-9b06-b107626c6772}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bcf5a62-7749-4b55-bb84-94c1073bd114}, !- Handle
  {468da593-ddfa-4b84-9b06-b107626c6772}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  141;                                    !- Inlet Port

OS:WaterUse:Connections,
  {08b3abd2-dccf-46ff-beda-0b40fc0e0d18}, !- Handle
  Water Use Connections 139,              !- Name
  {b7d906a3-44b2-4cf5-9a30-86b396cffb6b}, !- Inlet Node Name
  {8801fbfb-1a7b-4496-ac7b-60ba44130ec0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9df89bcb-9b2d-44ae-8a4a-2813e93bf161}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {05bac5df-e509-4bd9-bd83-3aafd45151a5}, !- Handle
  Patroom7_3_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {9583a483-e06d-4570-8087-49ddc427e674}, !- Target Temperature Schedule Name
  {96560369-3b88-409e-9c88-9800c648ce0d}, !- Sensible Fraction Schedule Name
  {36fcab70-40d1-443f-98d6-82d0071deb7c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {96560369-3b88-409e-9c88-9800c648ce0d}, !- Handle
  Schedule Ruleset 417,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3cd5d25e-20b3-4cfd-b50c-aef588eb3932}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3cd5d25e-20b3-4cfd-b50c-aef588eb3932}, !- Handle
  Schedule Day 421,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {36fcab70-40d1-443f-98d6-82d0071deb7c}, !- Handle
  Schedule Ruleset 418,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9e770298-4b71-4689-899b-ca821e9a697f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e770298-4b71-4689-899b-ca821e9a697f}, !- Handle
  Schedule Day 422,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9583a483-e06d-4570-8087-49ddc427e674}, !- Handle
  Schedule Ruleset 419,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1b8646f6-6853-47ef-9a06-57b3a83e7698}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b8646f6-6853-47ef-9a06-57b3a83e7698}, !- Handle
  Schedule Day 423,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9df89bcb-9b2d-44ae-8a4a-2813e93bf161}, !- Handle
  Patroom7_3_flr_4 Service Water Use 0.01gal/min, !- Name
  {05bac5df-e509-4bd9-bd83-3aafd45151a5}, !- Water Use Equipment Definition Name
  {41615e18-9a71-4fcb-9156-19788bfe6760}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2d503a00-48b2-4a45-bb83-90ce3c321c10}, !- Handle
  Node 1275,                              !- Name
  {c724290e-fc34-4bcc-8f61-0f3bcea952a1}, !- Inlet Port
  {b7d906a3-44b2-4cf5-9a30-86b396cffb6b}; !- Outlet Port

OS:Connection,
  {c724290e-fc34-4bcc-8f61-0f3bcea952a1}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  142,                                    !- Outlet Port
  {2d503a00-48b2-4a45-bb83-90ce3c321c10}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f077fe07-c6b3-4860-9e82-a877419b9d57}, !- Handle
  Node 1276,                              !- Name
  {8801fbfb-1a7b-4496-ac7b-60ba44130ec0}, !- Inlet Port
  {8d11a925-1105-4dc4-8e10-f913553650fe}; !- Outlet Port

OS:Connection,
  {b7d906a3-44b2-4cf5-9a30-86b396cffb6b}, !- Handle
  {2d503a00-48b2-4a45-bb83-90ce3c321c10}, !- Source Object
  3,                                      !- Outlet Port
  {08b3abd2-dccf-46ff-beda-0b40fc0e0d18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8801fbfb-1a7b-4496-ac7b-60ba44130ec0}, !- Handle
  {08b3abd2-dccf-46ff-beda-0b40fc0e0d18}, !- Source Object
  3,                                      !- Outlet Port
  {f077fe07-c6b3-4860-9e82-a877419b9d57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d11a925-1105-4dc4-8e10-f913553650fe}, !- Handle
  {f077fe07-c6b3-4860-9e82-a877419b9d57}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  142;                                    !- Inlet Port

OS:WaterUse:Connections,
  {fefce4e2-e7e1-4324-afb7-728dac039e6b}, !- Handle
  Water Use Connections 140,              !- Name
  {0917e77e-7066-4cc8-842a-b474bf84c5d3}, !- Inlet Node Name
  {c5dbef8c-7da2-4240-b2cf-d9bc80257309}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {78dc1481-7620-4f2c-ad5e-7e83243e59c4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {748262db-abec-412c-9985-b1c9ee42d8f5}, !- Handle
  Patroom7_4_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {389fc17b-3250-4c17-b334-98d3b1de9421}, !- Target Temperature Schedule Name
  {dc3c7ae5-1a77-4e48-9817-401b190e5df1}, !- Sensible Fraction Schedule Name
  {3adf6c85-1835-4c8f-8feb-d696f8768a5d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {dc3c7ae5-1a77-4e48-9817-401b190e5df1}, !- Handle
  Schedule Ruleset 420,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0fb97e54-a036-43e5-8d1d-a050c05e8952}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0fb97e54-a036-43e5-8d1d-a050c05e8952}, !- Handle
  Schedule Day 424,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3adf6c85-1835-4c8f-8feb-d696f8768a5d}, !- Handle
  Schedule Ruleset 421,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3c3cced6-1020-46bf-8adf-574e1d93c69c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c3cced6-1020-46bf-8adf-574e1d93c69c}, !- Handle
  Schedule Day 425,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {389fc17b-3250-4c17-b334-98d3b1de9421}, !- Handle
  Schedule Ruleset 422,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {28897220-75a8-4e96-8852-e9beeace13b2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28897220-75a8-4e96-8852-e9beeace13b2}, !- Handle
  Schedule Day 426,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {78dc1481-7620-4f2c-ad5e-7e83243e59c4}, !- Handle
  Patroom7_4_flr_3 Service Water Use 0.01gal/min, !- Name
  {748262db-abec-412c-9985-b1c9ee42d8f5}, !- Water Use Equipment Definition Name
  {4e7a3a01-799f-4f56-9516-654743ffcfcd}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4e242c63-d158-4b07-98bb-c0522857cfde}, !- Handle
  Node 1277,                              !- Name
  {87333cc1-9099-41c4-8792-047d14186f01}, !- Inlet Port
  {0917e77e-7066-4cc8-842a-b474bf84c5d3}; !- Outlet Port

OS:Connection,
  {87333cc1-9099-41c4-8792-047d14186f01}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  143,                                    !- Outlet Port
  {4e242c63-d158-4b07-98bb-c0522857cfde}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7bb920d-f13b-4c63-9318-0f7a21d73b03}, !- Handle
  Node 1278,                              !- Name
  {c5dbef8c-7da2-4240-b2cf-d9bc80257309}, !- Inlet Port
  {2f1ad546-3934-4b7a-a3a2-4041f44c88fa}; !- Outlet Port

OS:Connection,
  {0917e77e-7066-4cc8-842a-b474bf84c5d3}, !- Handle
  {4e242c63-d158-4b07-98bb-c0522857cfde}, !- Source Object
  3,                                      !- Outlet Port
  {fefce4e2-e7e1-4324-afb7-728dac039e6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5dbef8c-7da2-4240-b2cf-d9bc80257309}, !- Handle
  {fefce4e2-e7e1-4324-afb7-728dac039e6b}, !- Source Object
  3,                                      !- Outlet Port
  {a7bb920d-f13b-4c63-9318-0f7a21d73b03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f1ad546-3934-4b7a-a3a2-4041f44c88fa}, !- Handle
  {a7bb920d-f13b-4c63-9318-0f7a21d73b03}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  143;                                    !- Inlet Port

OS:WaterUse:Connections,
  {2f9c2bd8-e1d5-4438-b331-3988984a892f}, !- Handle
  Water Use Connections 141,              !- Name
  {f0b145d4-544b-4269-8f2a-a3a33258c0df}, !- Inlet Node Name
  {caf9b46f-2cce-4aab-8cbd-9c0f56aa33b4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {09b5126c-a6d9-4189-b603-4415ce726ed2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {777c2c19-0ee9-44f5-8c1d-ca048e6af5c6}, !- Handle
  Patroom7_4_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {a5eb2fff-0221-40cd-9135-5a128151e701}, !- Target Temperature Schedule Name
  {d7172e4a-bcd5-41fe-9413-e351c43992f0}, !- Sensible Fraction Schedule Name
  {3d691170-8cad-4fe1-8e3b-a7e949acf275}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d7172e4a-bcd5-41fe-9413-e351c43992f0}, !- Handle
  Schedule Ruleset 423,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e0d659ce-443c-40d5-9b19-4aa2c378b4d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e0d659ce-443c-40d5-9b19-4aa2c378b4d0}, !- Handle
  Schedule Day 427,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3d691170-8cad-4fe1-8e3b-a7e949acf275}, !- Handle
  Schedule Ruleset 424,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2a7f1a82-91ef-464a-81f0-68374fbe7611}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a7f1a82-91ef-464a-81f0-68374fbe7611}, !- Handle
  Schedule Day 428,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a5eb2fff-0221-40cd-9135-5a128151e701}, !- Handle
  Schedule Ruleset 425,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7b5b1fef-dec4-422b-8d51-da076989f9f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7b5b1fef-dec4-422b-8d51-da076989f9f8}, !- Handle
  Schedule Day 429,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {09b5126c-a6d9-4189-b603-4415ce726ed2}, !- Handle
  Patroom7_4_flr_4 Service Water Use 0.01gal/min, !- Name
  {777c2c19-0ee9-44f5-8c1d-ca048e6af5c6}, !- Water Use Equipment Definition Name
  {8c2b5b72-b176-406e-99dd-f71a56b6471b}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d77a248b-8701-4211-aefc-cdae7d547209}, !- Handle
  Node 1279,                              !- Name
  {1ab3fe6a-7602-4b9f-a4b1-464ea5b75c9c}, !- Inlet Port
  {f0b145d4-544b-4269-8f2a-a3a33258c0df}; !- Outlet Port

OS:Connection,
  {1ab3fe6a-7602-4b9f-a4b1-464ea5b75c9c}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  144,                                    !- Outlet Port
  {d77a248b-8701-4211-aefc-cdae7d547209}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {531a78e6-1018-4d4f-b8e7-5787d9a25a00}, !- Handle
  Node 1280,                              !- Name
  {caf9b46f-2cce-4aab-8cbd-9c0f56aa33b4}, !- Inlet Port
  {620eaace-91b6-4df0-b022-7d8058c4499e}; !- Outlet Port

OS:Connection,
  {f0b145d4-544b-4269-8f2a-a3a33258c0df}, !- Handle
  {d77a248b-8701-4211-aefc-cdae7d547209}, !- Source Object
  3,                                      !- Outlet Port
  {2f9c2bd8-e1d5-4438-b331-3988984a892f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caf9b46f-2cce-4aab-8cbd-9c0f56aa33b4}, !- Handle
  {2f9c2bd8-e1d5-4438-b331-3988984a892f}, !- Source Object
  3,                                      !- Outlet Port
  {531a78e6-1018-4d4f-b8e7-5787d9a25a00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {620eaace-91b6-4df0-b022-7d8058c4499e}, !- Handle
  {531a78e6-1018-4d4f-b8e7-5787d9a25a00}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  144;                                    !- Inlet Port

OS:WaterUse:Connections,
  {d70ec7d4-7212-4941-8d3e-ba25a43ca265}, !- Handle
  Water Use Connections 142,              !- Name
  {fc2d3122-8457-4b43-8ff3-22fc97d267a6}, !- Inlet Node Name
  {debcd770-e554-49ea-8003-7619071fdaff}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2910dbd5-33f0-40c0-9c4d-cfd4b043fed4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0b1b82a4-7421-41c9-823e-8eceb1f42d79}, !- Handle
  Patroom7_5_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {8a74b813-ab20-4f88-9326-426317c73844}, !- Target Temperature Schedule Name
  {73810e46-bf34-4e85-8dc9-c8f012f2aa04}, !- Sensible Fraction Schedule Name
  {0324c3cd-b4f1-46ec-9a0a-f327530847dd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {73810e46-bf34-4e85-8dc9-c8f012f2aa04}, !- Handle
  Schedule Ruleset 426,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3ae9dace-e7e5-44ac-8e7b-27f28aebe0fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ae9dace-e7e5-44ac-8e7b-27f28aebe0fd}, !- Handle
  Schedule Day 430,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0324c3cd-b4f1-46ec-9a0a-f327530847dd}, !- Handle
  Schedule Ruleset 427,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {87978f06-fab1-430e-941f-329be11246e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {87978f06-fab1-430e-941f-329be11246e4}, !- Handle
  Schedule Day 431,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8a74b813-ab20-4f88-9326-426317c73844}, !- Handle
  Schedule Ruleset 428,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c35d00e7-807e-4175-beb0-4f77b43bcd90}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c35d00e7-807e-4175-beb0-4f77b43bcd90}, !- Handle
  Schedule Day 432,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2910dbd5-33f0-40c0-9c4d-cfd4b043fed4}, !- Handle
  Patroom7_5_flr_3 Service Water Use 0.01gal/min, !- Name
  {0b1b82a4-7421-41c9-823e-8eceb1f42d79}, !- Water Use Equipment Definition Name
  {c8f1f139-5fa7-42db-a7c1-b7b6a3ddb9a4}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d2f53b9a-e980-41de-9a45-42e3d9d67fa5}, !- Handle
  Node 1281,                              !- Name
  {b264b13d-91bb-4bb3-b408-bd8cb40b2d47}, !- Inlet Port
  {fc2d3122-8457-4b43-8ff3-22fc97d267a6}; !- Outlet Port

OS:Connection,
  {b264b13d-91bb-4bb3-b408-bd8cb40b2d47}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  145,                                    !- Outlet Port
  {d2f53b9a-e980-41de-9a45-42e3d9d67fa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87951bba-ed64-422b-b5e6-69164eba5154}, !- Handle
  Node 1282,                              !- Name
  {debcd770-e554-49ea-8003-7619071fdaff}, !- Inlet Port
  {be33bfda-31b2-4c32-a9a4-e6b995388fae}; !- Outlet Port

OS:Connection,
  {fc2d3122-8457-4b43-8ff3-22fc97d267a6}, !- Handle
  {d2f53b9a-e980-41de-9a45-42e3d9d67fa5}, !- Source Object
  3,                                      !- Outlet Port
  {d70ec7d4-7212-4941-8d3e-ba25a43ca265}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {debcd770-e554-49ea-8003-7619071fdaff}, !- Handle
  {d70ec7d4-7212-4941-8d3e-ba25a43ca265}, !- Source Object
  3,                                      !- Outlet Port
  {87951bba-ed64-422b-b5e6-69164eba5154}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be33bfda-31b2-4c32-a9a4-e6b995388fae}, !- Handle
  {87951bba-ed64-422b-b5e6-69164eba5154}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  145;                                    !- Inlet Port

OS:WaterUse:Connections,
  {11761159-e05f-46c4-bc4d-7b1a0657ff82}, !- Handle
  Water Use Connections 143,              !- Name
  {2a3c9abb-62a7-43d1-b64c-cd56513d6693}, !- Inlet Node Name
  {48fd8ae0-d0df-480f-b889-baee2aff6d46}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {87105f25-5074-4197-987a-317b7c0644a1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {910c83b0-21d7-4384-b10a-c6e9020e062d}, !- Handle
  Patroom7_5_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {10393c53-4440-47b1-8b0c-d8fdecee8301}, !- Target Temperature Schedule Name
  {fc402281-0e12-4744-a704-dda00d630351}, !- Sensible Fraction Schedule Name
  {a452d019-7f8a-4f55-9be7-d1b4acb3b202}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fc402281-0e12-4744-a704-dda00d630351}, !- Handle
  Schedule Ruleset 429,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8d1d2e07-4218-41f2-b1a7-c71807c72410}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d1d2e07-4218-41f2-b1a7-c71807c72410}, !- Handle
  Schedule Day 433,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a452d019-7f8a-4f55-9be7-d1b4acb3b202}, !- Handle
  Schedule Ruleset 430,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b3c436e0-1363-473f-aba2-80f8769cab93}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3c436e0-1363-473f-aba2-80f8769cab93}, !- Handle
  Schedule Day 434,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {10393c53-4440-47b1-8b0c-d8fdecee8301}, !- Handle
  Schedule Ruleset 431,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d2de7526-edc6-4eca-8ba7-ec4546b62ff1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d2de7526-edc6-4eca-8ba7-ec4546b62ff1}, !- Handle
  Schedule Day 435,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {87105f25-5074-4197-987a-317b7c0644a1}, !- Handle
  Patroom7_5_flr_4 Service Water Use 0.01gal/min, !- Name
  {910c83b0-21d7-4384-b10a-c6e9020e062d}, !- Water Use Equipment Definition Name
  {8f071902-06d2-4f24-8f5d-fdde5fac28c3}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {423d1847-8528-44cc-98d6-533f06c78366}, !- Handle
  Node 1283,                              !- Name
  {5962ed55-df21-43d5-9850-7597d46d1de3}, !- Inlet Port
  {2a3c9abb-62a7-43d1-b64c-cd56513d6693}; !- Outlet Port

OS:Connection,
  {5962ed55-df21-43d5-9850-7597d46d1de3}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  146,                                    !- Outlet Port
  {423d1847-8528-44cc-98d6-533f06c78366}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46e09619-a6c6-49b3-9497-bb5f9f47673f}, !- Handle
  Node 1284,                              !- Name
  {48fd8ae0-d0df-480f-b889-baee2aff6d46}, !- Inlet Port
  {bfc90332-b1fd-44d7-823f-3e02cb111a9d}; !- Outlet Port

OS:Connection,
  {2a3c9abb-62a7-43d1-b64c-cd56513d6693}, !- Handle
  {423d1847-8528-44cc-98d6-533f06c78366}, !- Source Object
  3,                                      !- Outlet Port
  {11761159-e05f-46c4-bc4d-7b1a0657ff82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48fd8ae0-d0df-480f-b889-baee2aff6d46}, !- Handle
  {11761159-e05f-46c4-bc4d-7b1a0657ff82}, !- Source Object
  3,                                      !- Outlet Port
  {46e09619-a6c6-49b3-9497-bb5f9f47673f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfc90332-b1fd-44d7-823f-3e02cb111a9d}, !- Handle
  {46e09619-a6c6-49b3-9497-bb5f9f47673f}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  146;                                    !- Inlet Port

OS:WaterUse:Connections,
  {c37a680e-f386-44e8-9cad-885669e17edf}, !- Handle
  Water Use Connections 144,              !- Name
  {a22ee781-48b3-4649-9a5a-4ac56826bbfe}, !- Inlet Node Name
  {e9238104-6493-4fca-b912-28b03eb5827f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c5e377fd-311d-45ca-b14c-cc0d81e082fc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f2832c28-c511-4752-8394-df1be9ca03de}, !- Handle
  Patroom7_6_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {1026c890-e00e-4974-9161-8722e0cd174e}, !- Target Temperature Schedule Name
  {04143a4e-2fab-494a-83db-a0df2cfd84bf}, !- Sensible Fraction Schedule Name
  {c9e5eaa2-1e0a-45cb-81b4-370bf1775992}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {04143a4e-2fab-494a-83db-a0df2cfd84bf}, !- Handle
  Schedule Ruleset 432,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6851c358-da37-42fe-a53e-7857bb814e79}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6851c358-da37-42fe-a53e-7857bb814e79}, !- Handle
  Schedule Day 436,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c9e5eaa2-1e0a-45cb-81b4-370bf1775992}, !- Handle
  Schedule Ruleset 433,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7b2c0f59-f0ac-4b62-878c-0d0e74dba8ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7b2c0f59-f0ac-4b62-878c-0d0e74dba8ee}, !- Handle
  Schedule Day 437,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1026c890-e00e-4974-9161-8722e0cd174e}, !- Handle
  Schedule Ruleset 434,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1f235e0b-96c1-49c6-876e-439fc7ad5e61}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f235e0b-96c1-49c6-876e-439fc7ad5e61}, !- Handle
  Schedule Day 438,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c5e377fd-311d-45ca-b14c-cc0d81e082fc}, !- Handle
  Patroom7_6_flr_3 Service Water Use 0.01gal/min, !- Name
  {f2832c28-c511-4752-8394-df1be9ca03de}, !- Water Use Equipment Definition Name
  {60857600-8cd8-4dd5-b0a2-e6ed340fb764}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9165fa51-0933-4b50-b937-ba2d34c27286}, !- Handle
  Node 1285,                              !- Name
  {a5729549-ac24-4a63-b40f-a99f539db2a8}, !- Inlet Port
  {a22ee781-48b3-4649-9a5a-4ac56826bbfe}; !- Outlet Port

OS:Connection,
  {a5729549-ac24-4a63-b40f-a99f539db2a8}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  147,                                    !- Outlet Port
  {9165fa51-0933-4b50-b937-ba2d34c27286}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21e7d1e5-b1c2-4004-a2cf-a73c345edf91}, !- Handle
  Node 1286,                              !- Name
  {e9238104-6493-4fca-b912-28b03eb5827f}, !- Inlet Port
  {0dc1640e-8599-4545-8a74-240a746b71b8}; !- Outlet Port

OS:Connection,
  {a22ee781-48b3-4649-9a5a-4ac56826bbfe}, !- Handle
  {9165fa51-0933-4b50-b937-ba2d34c27286}, !- Source Object
  3,                                      !- Outlet Port
  {c37a680e-f386-44e8-9cad-885669e17edf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9238104-6493-4fca-b912-28b03eb5827f}, !- Handle
  {c37a680e-f386-44e8-9cad-885669e17edf}, !- Source Object
  3,                                      !- Outlet Port
  {21e7d1e5-b1c2-4004-a2cf-a73c345edf91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dc1640e-8599-4545-8a74-240a746b71b8}, !- Handle
  {21e7d1e5-b1c2-4004-a2cf-a73c345edf91}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  147;                                    !- Inlet Port

OS:WaterUse:Connections,
  {bc15f1fc-0416-4085-bff1-df8e6cdef59d}, !- Handle
  Water Use Connections 145,              !- Name
  {0643b75a-f852-4af9-82de-651766a3ea51}, !- Inlet Node Name
  {29f9acb8-1426-4507-a766-7581ceed75e0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c3b6f659-0431-4bd9-9b98-d5f70aeac3d7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7994ceb9-30af-4f35-a40d-a87e7d4f2994}, !- Handle
  Patroom7_6_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {2eda260e-4387-4f2c-bfa2-ba2ec3c24046}, !- Target Temperature Schedule Name
  {fb520662-ecbf-4b61-abde-49b0dbb78421}, !- Sensible Fraction Schedule Name
  {5510d17a-66dd-43f8-adc3-53c7624ccaff}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fb520662-ecbf-4b61-abde-49b0dbb78421}, !- Handle
  Schedule Ruleset 435,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5f9e32a4-a372-4003-8329-e86065082319}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f9e32a4-a372-4003-8329-e86065082319}, !- Handle
  Schedule Day 439,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5510d17a-66dd-43f8-adc3-53c7624ccaff}, !- Handle
  Schedule Ruleset 436,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fda8ba13-ce00-44a0-a528-2b57f13671ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fda8ba13-ce00-44a0-a528-2b57f13671ea}, !- Handle
  Schedule Day 440,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2eda260e-4387-4f2c-bfa2-ba2ec3c24046}, !- Handle
  Schedule Ruleset 437,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {98f85f51-e2fa-4a14-ade8-a03b9765b9bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {98f85f51-e2fa-4a14-ade8-a03b9765b9bb}, !- Handle
  Schedule Day 441,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c3b6f659-0431-4bd9-9b98-d5f70aeac3d7}, !- Handle
  Patroom7_6_flr_4 Service Water Use 0.01gal/min, !- Name
  {7994ceb9-30af-4f35-a40d-a87e7d4f2994}, !- Water Use Equipment Definition Name
  {14756381-c1e9-4dcc-a940-561382fe841c}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {38ac656f-1055-41bd-9392-08b024a17585}, !- Handle
  Node 1287,                              !- Name
  {9679e450-fc7b-4e49-b043-7050cd6689c1}, !- Inlet Port
  {0643b75a-f852-4af9-82de-651766a3ea51}; !- Outlet Port

OS:Connection,
  {9679e450-fc7b-4e49-b043-7050cd6689c1}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  148,                                    !- Outlet Port
  {38ac656f-1055-41bd-9392-08b024a17585}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e866f086-d655-4bfb-aba4-1efb59916117}, !- Handle
  Node 1288,                              !- Name
  {29f9acb8-1426-4507-a766-7581ceed75e0}, !- Inlet Port
  {62cb3409-ce05-496a-a9dc-0db474b502ad}; !- Outlet Port

OS:Connection,
  {0643b75a-f852-4af9-82de-651766a3ea51}, !- Handle
  {38ac656f-1055-41bd-9392-08b024a17585}, !- Source Object
  3,                                      !- Outlet Port
  {bc15f1fc-0416-4085-bff1-df8e6cdef59d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29f9acb8-1426-4507-a766-7581ceed75e0}, !- Handle
  {bc15f1fc-0416-4085-bff1-df8e6cdef59d}, !- Source Object
  3,                                      !- Outlet Port
  {e866f086-d655-4bfb-aba4-1efb59916117}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62cb3409-ce05-496a-a9dc-0db474b502ad}, !- Handle
  {e866f086-d655-4bfb-aba4-1efb59916117}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  148;                                    !- Inlet Port

OS:WaterUse:Connections,
  {ee5a303e-6652-41f9-8af9-5a5be133dda4}, !- Handle
  Water Use Connections 146,              !- Name
  {1161bb64-a187-41cd-99ed-d6b3a7f8688d}, !- Inlet Node Name
  {795de111-ca82-4556-88f6-ad483d46d6c6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7da3a416-1e3d-4566-9214-c5ccd53d6d20}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {41622338-ac04-4ca7-98cb-bfa1d106f27d}, !- Handle
  Patroom7_7_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {02676b01-060b-49be-be56-777bc9028457}, !- Target Temperature Schedule Name
  {78bec599-2b9c-4d67-9471-6d38d75feb4a}, !- Sensible Fraction Schedule Name
  {3a60dd6d-ff2f-471f-863b-9d8ea9f274cb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {78bec599-2b9c-4d67-9471-6d38d75feb4a}, !- Handle
  Schedule Ruleset 438,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ad03b986-04d8-488d-b39c-466e5b6da4c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad03b986-04d8-488d-b39c-466e5b6da4c0}, !- Handle
  Schedule Day 442,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3a60dd6d-ff2f-471f-863b-9d8ea9f274cb}, !- Handle
  Schedule Ruleset 439,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a685e349-1dd7-440a-a713-bbe14e1b1477}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a685e349-1dd7-440a-a713-bbe14e1b1477}, !- Handle
  Schedule Day 443,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {02676b01-060b-49be-be56-777bc9028457}, !- Handle
  Schedule Ruleset 440,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5309699f-2805-4856-bd6d-45bbfa7eb5db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5309699f-2805-4856-bd6d-45bbfa7eb5db}, !- Handle
  Schedule Day 444,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7da3a416-1e3d-4566-9214-c5ccd53d6d20}, !- Handle
  Patroom7_7_flr_3 Service Water Use 0.01gal/min, !- Name
  {41622338-ac04-4ca7-98cb-bfa1d106f27d}, !- Water Use Equipment Definition Name
  {cfcc9c0c-2412-40c5-82a6-0ee12b9bba78}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cf2343fb-31c5-4932-bfd4-8cd721ce1d4d}, !- Handle
  Node 1289,                              !- Name
  {fa0d97dd-abdf-4320-ab36-4f7fa4c90f72}, !- Inlet Port
  {1161bb64-a187-41cd-99ed-d6b3a7f8688d}; !- Outlet Port

OS:Connection,
  {fa0d97dd-abdf-4320-ab36-4f7fa4c90f72}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  149,                                    !- Outlet Port
  {cf2343fb-31c5-4932-bfd4-8cd721ce1d4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8520622b-88c8-4fc2-a69e-f02c0305172d}, !- Handle
  Node 1290,                              !- Name
  {795de111-ca82-4556-88f6-ad483d46d6c6}, !- Inlet Port
  {e27685bb-008f-4edf-afa5-bc088ab47b14}; !- Outlet Port

OS:Connection,
  {1161bb64-a187-41cd-99ed-d6b3a7f8688d}, !- Handle
  {cf2343fb-31c5-4932-bfd4-8cd721ce1d4d}, !- Source Object
  3,                                      !- Outlet Port
  {ee5a303e-6652-41f9-8af9-5a5be133dda4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {795de111-ca82-4556-88f6-ad483d46d6c6}, !- Handle
  {ee5a303e-6652-41f9-8af9-5a5be133dda4}, !- Source Object
  3,                                      !- Outlet Port
  {8520622b-88c8-4fc2-a69e-f02c0305172d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e27685bb-008f-4edf-afa5-bc088ab47b14}, !- Handle
  {8520622b-88c8-4fc2-a69e-f02c0305172d}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  149;                                    !- Inlet Port

OS:WaterUse:Connections,
  {12dc9820-c59f-482d-84e5-cbdef45c652a}, !- Handle
  Water Use Connections 147,              !- Name
  {a5ca47b6-04da-44a1-868a-58f335eb09c9}, !- Inlet Node Name
  {c60b1949-9917-434a-8253-e597fd6e4c3d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b6524a4b-40c2-43a0-8577-36a2503fb706}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c0f8dd15-1de8-4664-be40-4d1cb01625b5}, !- Handle
  Patroom7_7_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {9aeb7cf6-79f4-4ed0-819e-89e58fbc3172}, !- Target Temperature Schedule Name
  {2725cfcf-af97-4187-a14b-649df7dac890}, !- Sensible Fraction Schedule Name
  {bdda7c08-29f8-4762-beb5-2cd3284c601a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2725cfcf-af97-4187-a14b-649df7dac890}, !- Handle
  Schedule Ruleset 441,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4d92d6f3-5dd2-43d1-9001-3af6bbd615e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4d92d6f3-5dd2-43d1-9001-3af6bbd615e3}, !- Handle
  Schedule Day 445,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bdda7c08-29f8-4762-beb5-2cd3284c601a}, !- Handle
  Schedule Ruleset 442,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1bdfbd3f-b564-4f03-9f7f-78a1107cdcf0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1bdfbd3f-b564-4f03-9f7f-78a1107cdcf0}, !- Handle
  Schedule Day 446,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9aeb7cf6-79f4-4ed0-819e-89e58fbc3172}, !- Handle
  Schedule Ruleset 443,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c3313024-9b33-4bd8-83ed-a7ff63187829}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c3313024-9b33-4bd8-83ed-a7ff63187829}, !- Handle
  Schedule Day 447,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b6524a4b-40c2-43a0-8577-36a2503fb706}, !- Handle
  Patroom7_7_flr_4 Service Water Use 0.01gal/min, !- Name
  {c0f8dd15-1de8-4664-be40-4d1cb01625b5}, !- Water Use Equipment Definition Name
  {ebb181af-4443-4971-8a5e-3eda32a14af8}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d4ae2a5d-6502-450a-b167-063f973c81ac}, !- Handle
  Node 1291,                              !- Name
  {ae0e4524-b36a-4fd9-96f4-4b7c4270cfec}, !- Inlet Port
  {a5ca47b6-04da-44a1-868a-58f335eb09c9}; !- Outlet Port

OS:Connection,
  {ae0e4524-b36a-4fd9-96f4-4b7c4270cfec}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  150,                                    !- Outlet Port
  {d4ae2a5d-6502-450a-b167-063f973c81ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0a024d0-049e-4f25-925f-e8496cf21222}, !- Handle
  Node 1292,                              !- Name
  {c60b1949-9917-434a-8253-e597fd6e4c3d}, !- Inlet Port
  {0875444b-a0a3-4db7-97a4-4aa685abbfec}; !- Outlet Port

OS:Connection,
  {a5ca47b6-04da-44a1-868a-58f335eb09c9}, !- Handle
  {d4ae2a5d-6502-450a-b167-063f973c81ac}, !- Source Object
  3,                                      !- Outlet Port
  {12dc9820-c59f-482d-84e5-cbdef45c652a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c60b1949-9917-434a-8253-e597fd6e4c3d}, !- Handle
  {12dc9820-c59f-482d-84e5-cbdef45c652a}, !- Source Object
  3,                                      !- Outlet Port
  {b0a024d0-049e-4f25-925f-e8496cf21222}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0875444b-a0a3-4db7-97a4-4aa685abbfec}, !- Handle
  {b0a024d0-049e-4f25-925f-e8496cf21222}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  150;                                    !- Inlet Port

OS:WaterUse:Connections,
  {b2374c87-7bd7-4097-adaf-7de16eb6abb0}, !- Handle
  Water Use Connections 148,              !- Name
  {21a2e34b-dc7e-4eb6-a131-c8f8395e1b1a}, !- Inlet Node Name
  {96455138-ab50-46f8-915e-d5032a9a8b64}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bc744928-9ea6-4346-83fc-337d200946e7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9ce904e1-07df-40f7-80a2-4266a44afec9}, !- Handle
  Patroom7_8_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {d0564b81-c505-4eea-a4c5-e15f691b615b}, !- Target Temperature Schedule Name
  {6e644818-df2c-4bc3-a2e9-340b9cda7850}, !- Sensible Fraction Schedule Name
  {74dde217-753a-4441-8007-e4cb20edecba}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6e644818-df2c-4bc3-a2e9-340b9cda7850}, !- Handle
  Schedule Ruleset 444,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2707f45a-8723-4358-8016-adfb5ed1b3bf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2707f45a-8723-4358-8016-adfb5ed1b3bf}, !- Handle
  Schedule Day 448,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {74dde217-753a-4441-8007-e4cb20edecba}, !- Handle
  Schedule Ruleset 445,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {faa2e92b-4dc1-4b22-9858-ed254b0cf464}; !- Default Day Schedule Name

OS:Schedule:Day,
  {faa2e92b-4dc1-4b22-9858-ed254b0cf464}, !- Handle
  Schedule Day 449,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d0564b81-c505-4eea-a4c5-e15f691b615b}, !- Handle
  Schedule Ruleset 446,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a71c83e2-6474-489e-9d11-0fa41034a38a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a71c83e2-6474-489e-9d11-0fa41034a38a}, !- Handle
  Schedule Day 450,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bc744928-9ea6-4346-83fc-337d200946e7}, !- Handle
  Patroom7_8_flr_3 Service Water Use 0.01gal/min, !- Name
  {9ce904e1-07df-40f7-80a2-4266a44afec9}, !- Water Use Equipment Definition Name
  {a3180a96-04c5-4d07-81b5-6fd8242fd09f}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9a33998c-f1fb-4a42-ac39-ba261a3ee253}, !- Handle
  Node 1293,                              !- Name
  {b38032ca-697a-4476-97b1-ff072f95cadf}, !- Inlet Port
  {21a2e34b-dc7e-4eb6-a131-c8f8395e1b1a}; !- Outlet Port

OS:Connection,
  {b38032ca-697a-4476-97b1-ff072f95cadf}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  151,                                    !- Outlet Port
  {9a33998c-f1fb-4a42-ac39-ba261a3ee253}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {491250ce-1267-40f2-98e8-e2ad94847f60}, !- Handle
  Node 1294,                              !- Name
  {96455138-ab50-46f8-915e-d5032a9a8b64}, !- Inlet Port
  {6fa4dfcf-e406-48ec-93ff-d6746789bf03}; !- Outlet Port

OS:Connection,
  {21a2e34b-dc7e-4eb6-a131-c8f8395e1b1a}, !- Handle
  {9a33998c-f1fb-4a42-ac39-ba261a3ee253}, !- Source Object
  3,                                      !- Outlet Port
  {b2374c87-7bd7-4097-adaf-7de16eb6abb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96455138-ab50-46f8-915e-d5032a9a8b64}, !- Handle
  {b2374c87-7bd7-4097-adaf-7de16eb6abb0}, !- Source Object
  3,                                      !- Outlet Port
  {491250ce-1267-40f2-98e8-e2ad94847f60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fa4dfcf-e406-48ec-93ff-d6746789bf03}, !- Handle
  {491250ce-1267-40f2-98e8-e2ad94847f60}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  151;                                    !- Inlet Port

OS:WaterUse:Connections,
  {aab487c9-b1de-4058-a118-64a4c6af7287}, !- Handle
  Water Use Connections 149,              !- Name
  {304944e8-22aa-49a2-a190-2fffa98a94f2}, !- Inlet Node Name
  {527b8f6c-b9f9-448d-9bb4-56f912345499}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4cdc4fea-164d-420d-b97c-99ce2234931b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bcbf46d3-c887-432b-a2ce-7e3b7f173cd7}, !- Handle
  Patroom7_8_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {318f4123-a95d-4274-a5af-6420d0301b2c}, !- Target Temperature Schedule Name
  {d65e4cee-91b3-40ad-ae20-0c43d8b2269c}, !- Sensible Fraction Schedule Name
  {399d50c5-0bc4-498b-ae9f-8ddaa7bb05b5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d65e4cee-91b3-40ad-ae20-0c43d8b2269c}, !- Handle
  Schedule Ruleset 447,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c151e64e-f336-46c9-ae73-1fbfbc83028f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c151e64e-f336-46c9-ae73-1fbfbc83028f}, !- Handle
  Schedule Day 451,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {399d50c5-0bc4-498b-ae9f-8ddaa7bb05b5}, !- Handle
  Schedule Ruleset 448,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {64a0fd61-db24-45e3-ab1c-b92260a9a9b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {64a0fd61-db24-45e3-ab1c-b92260a9a9b6}, !- Handle
  Schedule Day 452,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {318f4123-a95d-4274-a5af-6420d0301b2c}, !- Handle
  Schedule Ruleset 449,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {38baab8a-6394-4256-b8a5-60c90564d89f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {38baab8a-6394-4256-b8a5-60c90564d89f}, !- Handle
  Schedule Day 453,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4cdc4fea-164d-420d-b97c-99ce2234931b}, !- Handle
  Patroom7_8_flr_4 Service Water Use 0.01gal/min, !- Name
  {bcbf46d3-c887-432b-a2ce-7e3b7f173cd7}, !- Water Use Equipment Definition Name
  {ee4427a1-f033-41b9-b144-c463b85523ce}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cf12ff40-6cf9-4994-8925-9ea67e245c6b}, !- Handle
  Node 1295,                              !- Name
  {89b5157b-1348-4614-bd50-da492b71901f}, !- Inlet Port
  {304944e8-22aa-49a2-a190-2fffa98a94f2}; !- Outlet Port

OS:Connection,
  {89b5157b-1348-4614-bd50-da492b71901f}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  152,                                    !- Outlet Port
  {cf12ff40-6cf9-4994-8925-9ea67e245c6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d86b314-29b1-4841-bb5c-83286817f65e}, !- Handle
  Node 1296,                              !- Name
  {527b8f6c-b9f9-448d-9bb4-56f912345499}, !- Inlet Port
  {fb466091-53d7-41e4-9c77-bfefedd0f5f6}; !- Outlet Port

OS:Connection,
  {304944e8-22aa-49a2-a190-2fffa98a94f2}, !- Handle
  {cf12ff40-6cf9-4994-8925-9ea67e245c6b}, !- Source Object
  3,                                      !- Outlet Port
  {aab487c9-b1de-4058-a118-64a4c6af7287}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {527b8f6c-b9f9-448d-9bb4-56f912345499}, !- Handle
  {aab487c9-b1de-4058-a118-64a4c6af7287}, !- Source Object
  3,                                      !- Outlet Port
  {0d86b314-29b1-4841-bb5c-83286817f65e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb466091-53d7-41e4-9c77-bfefedd0f5f6}, !- Handle
  {0d86b314-29b1-4841-bb5c-83286817f65e}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  152;                                    !- Inlet Port

OS:WaterUse:Connections,
  {4129e5a2-31ed-4d22-a43c-ce0e5dedb15f}, !- Handle
  Water Use Connections 150,              !- Name
  {cc69d6d3-b543-4b01-a166-0ba077744ddd}, !- Inlet Node Name
  {56110dae-8da5-466e-9396-e9b8257e0a04}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {18f030cb-2983-46fb-89b8-60701062ff3f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4592545a-b2b9-4034-b75f-92fb0101752c}, !- Handle
  Patroom7_9_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {045259a9-7cb1-4af2-bf82-e40b4113317f}, !- Target Temperature Schedule Name
  {7263b9df-456f-46d9-a2fb-85ff2e5fdad3}, !- Sensible Fraction Schedule Name
  {eb50acb0-42b9-499d-b551-0f0347c123da}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7263b9df-456f-46d9-a2fb-85ff2e5fdad3}, !- Handle
  Schedule Ruleset 450,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6e67a6e6-c623-48ac-bf37-75498a69d2ac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e67a6e6-c623-48ac-bf37-75498a69d2ac}, !- Handle
  Schedule Day 454,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {eb50acb0-42b9-499d-b551-0f0347c123da}, !- Handle
  Schedule Ruleset 451,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ab86240d-132a-4156-b92d-ae4910a96e88}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ab86240d-132a-4156-b92d-ae4910a96e88}, !- Handle
  Schedule Day 455,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {045259a9-7cb1-4af2-bf82-e40b4113317f}, !- Handle
  Schedule Ruleset 452,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {91c1e5ee-670f-446d-9333-f2f5eddadae4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {91c1e5ee-670f-446d-9333-f2f5eddadae4}, !- Handle
  Schedule Day 456,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {18f030cb-2983-46fb-89b8-60701062ff3f}, !- Handle
  Patroom7_9_flr_3 Service Water Use 0.01gal/min, !- Name
  {4592545a-b2b9-4034-b75f-92fb0101752c}, !- Water Use Equipment Definition Name
  {69dff093-8a9c-44b7-b565-4971f86c301c}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {332edbc5-2bd0-4ebf-a443-9508538a4f02}, !- Handle
  Node 1297,                              !- Name
  {d3cedf39-ecb8-4211-9f6b-fe0066ac440c}, !- Inlet Port
  {cc69d6d3-b543-4b01-a166-0ba077744ddd}; !- Outlet Port

OS:Connection,
  {d3cedf39-ecb8-4211-9f6b-fe0066ac440c}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  153,                                    !- Outlet Port
  {332edbc5-2bd0-4ebf-a443-9508538a4f02}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {78fbcd2b-91cc-46ef-afd8-69903f59aa41}, !- Handle
  Node 1298,                              !- Name
  {56110dae-8da5-466e-9396-e9b8257e0a04}, !- Inlet Port
  {c7dc7d03-ed53-4323-acb2-b3e42b487836}; !- Outlet Port

OS:Connection,
  {cc69d6d3-b543-4b01-a166-0ba077744ddd}, !- Handle
  {332edbc5-2bd0-4ebf-a443-9508538a4f02}, !- Source Object
  3,                                      !- Outlet Port
  {4129e5a2-31ed-4d22-a43c-ce0e5dedb15f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56110dae-8da5-466e-9396-e9b8257e0a04}, !- Handle
  {4129e5a2-31ed-4d22-a43c-ce0e5dedb15f}, !- Source Object
  3,                                      !- Outlet Port
  {78fbcd2b-91cc-46ef-afd8-69903f59aa41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7dc7d03-ed53-4323-acb2-b3e42b487836}, !- Handle
  {78fbcd2b-91cc-46ef-afd8-69903f59aa41}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  153;                                    !- Inlet Port

OS:WaterUse:Connections,
  {d97c0eac-fdf1-4081-8a24-184d6f64a1bf}, !- Handle
  Water Use Connections 151,              !- Name
  {075646ff-3242-431d-a94b-7cff1c5a516e}, !- Inlet Node Name
  {af1111a1-ef4a-44c6-a7f5-e83425647ba7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d5b68b25-01a7-4316-a4ef-709ddcd4f124}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4639cfce-7f2b-469c-8b65-ebbda397aa36}, !- Handle
  Patroom7_9_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {593193df-ba73-41e1-a5ca-4158c680abba}, !- Target Temperature Schedule Name
  {8b9972f7-6b84-4c7e-804f-de48c1177531}, !- Sensible Fraction Schedule Name
  {75d14df1-ccd0-429f-b80b-8f35fc9fee77}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8b9972f7-6b84-4c7e-804f-de48c1177531}, !- Handle
  Schedule Ruleset 453,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {26510646-c782-4e3e-8a3c-7a87d0dd49dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26510646-c782-4e3e-8a3c-7a87d0dd49dc}, !- Handle
  Schedule Day 457,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {75d14df1-ccd0-429f-b80b-8f35fc9fee77}, !- Handle
  Schedule Ruleset 454,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6270c861-5e3f-4bba-a259-142a15c3c835}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6270c861-5e3f-4bba-a259-142a15c3c835}, !- Handle
  Schedule Day 458,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {593193df-ba73-41e1-a5ca-4158c680abba}, !- Handle
  Schedule Ruleset 455,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {37856b77-3acc-4d29-b13a-3aebf6565210}; !- Default Day Schedule Name

OS:Schedule:Day,
  {37856b77-3acc-4d29-b13a-3aebf6565210}, !- Handle
  Schedule Day 459,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d5b68b25-01a7-4316-a4ef-709ddcd4f124}, !- Handle
  Patroom7_9_flr_4 Service Water Use 0.01gal/min, !- Name
  {4639cfce-7f2b-469c-8b65-ebbda397aa36}, !- Water Use Equipment Definition Name
  {4595f02e-c180-4fbf-bc5a-26dd6387cae7}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f992d352-8ea2-4746-8065-8dffc407de22}, !- Handle
  Node 1299,                              !- Name
  {cfd708d0-8fff-4605-86f7-90b3ed45dea4}, !- Inlet Port
  {075646ff-3242-431d-a94b-7cff1c5a516e}; !- Outlet Port

OS:Connection,
  {cfd708d0-8fff-4605-86f7-90b3ed45dea4}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  154,                                    !- Outlet Port
  {f992d352-8ea2-4746-8065-8dffc407de22}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {88137ff6-8ea0-45d1-a36e-97102858dfae}, !- Handle
  Node 1300,                              !- Name
  {af1111a1-ef4a-44c6-a7f5-e83425647ba7}, !- Inlet Port
  {dd25d258-f6c0-491b-ba21-febccac93a09}; !- Outlet Port

OS:Connection,
  {075646ff-3242-431d-a94b-7cff1c5a516e}, !- Handle
  {f992d352-8ea2-4746-8065-8dffc407de22}, !- Source Object
  3,                                      !- Outlet Port
  {d97c0eac-fdf1-4081-8a24-184d6f64a1bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af1111a1-ef4a-44c6-a7f5-e83425647ba7}, !- Handle
  {d97c0eac-fdf1-4081-8a24-184d6f64a1bf}, !- Source Object
  3,                                      !- Outlet Port
  {88137ff6-8ea0-45d1-a36e-97102858dfae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd25d258-f6c0-491b-ba21-febccac93a09}, !- Handle
  {88137ff6-8ea0-45d1-a36e-97102858dfae}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  154;                                    !- Inlet Port

OS:WaterUse:Connections,
  {0012deb1-83fb-4cfc-b6f6-d9ec14c6eac2}, !- Handle
  Water Use Connections 152,              !- Name
  {1354c10f-a21a-4cb9-8e5b-7e8cbc0f64eb}, !- Inlet Node Name
  {c10b6e86-3627-4575-a57f-699d412dbc2d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b601502d-722c-4c90-85d7-9402916e97ad}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {74423277-fbda-4686-8e5e-f3b37e6f9f36}, !- Handle
  Patroom8_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.74665109629451e-07,                   !- Peak Flow Rate {m3/s}
  {bc988f97-d793-4927-923b-389fc044ef8a}, !- Target Temperature Schedule Name
  {4ab1b99b-c621-421d-8e86-36147585761e}, !- Sensible Fraction Schedule Name
  {6b2e6459-1c8b-4441-8475-572570a08f7b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4ab1b99b-c621-421d-8e86-36147585761e}, !- Handle
  Schedule Ruleset 456,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c69ff120-19e3-4618-acf5-03127d1c4ea8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c69ff120-19e3-4618-acf5-03127d1c4ea8}, !- Handle
  Schedule Day 460,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6b2e6459-1c8b-4441-8475-572570a08f7b}, !- Handle
  Schedule Ruleset 457,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b1a5d752-9313-457a-b889-6a280d1b0409}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b1a5d752-9313-457a-b889-6a280d1b0409}, !- Handle
  Schedule Day 461,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bc988f97-d793-4927-923b-389fc044ef8a}, !- Handle
  Schedule Ruleset 458,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bc5a1659-d644-4d54-a88c-f316dec94742}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bc5a1659-d644-4d54-a88c-f316dec94742}, !- Handle
  Schedule Day 462,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b601502d-722c-4c90-85d7-9402916e97ad}, !- Handle
  Patroom8_flr_3 Service Water Use 0.01gal/min, !- Name
  {74423277-fbda-4686-8e5e-f3b37e6f9f36}, !- Water Use Equipment Definition Name
  {f14ad2c1-11a0-4529-960d-3f401476ca68}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {295fd692-d4bf-48cf-b0f0-604041d85833}, !- Handle
  Node 1301,                              !- Name
  {e864ce7a-8795-4b5b-b4bb-a39cc5de1443}, !- Inlet Port
  {1354c10f-a21a-4cb9-8e5b-7e8cbc0f64eb}; !- Outlet Port

OS:Connection,
  {e864ce7a-8795-4b5b-b4bb-a39cc5de1443}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  155,                                    !- Outlet Port
  {295fd692-d4bf-48cf-b0f0-604041d85833}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d93cc80-e086-4a45-a97a-204bb04b7f82}, !- Handle
  Node 1302,                              !- Name
  {c10b6e86-3627-4575-a57f-699d412dbc2d}, !- Inlet Port
  {d8ba45f6-6f78-4107-a70a-06d6541a6805}; !- Outlet Port

OS:Connection,
  {1354c10f-a21a-4cb9-8e5b-7e8cbc0f64eb}, !- Handle
  {295fd692-d4bf-48cf-b0f0-604041d85833}, !- Source Object
  3,                                      !- Outlet Port
  {0012deb1-83fb-4cfc-b6f6-d9ec14c6eac2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c10b6e86-3627-4575-a57f-699d412dbc2d}, !- Handle
  {0012deb1-83fb-4cfc-b6f6-d9ec14c6eac2}, !- Source Object
  3,                                      !- Outlet Port
  {8d93cc80-e086-4a45-a97a-204bb04b7f82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8ba45f6-6f78-4107-a70a-06d6541a6805}, !- Handle
  {8d93cc80-e086-4a45-a97a-204bb04b7f82}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  155;                                    !- Inlet Port

OS:WaterUse:Connections,
  {3bd7311d-9f85-471c-b4e5-1df641238d75}, !- Handle
  Water Use Connections 153,              !- Name
  {49634348-7cf0-4267-8784-2f021b6caae0}, !- Inlet Node Name
  {8eda0e1e-31cf-478e-accd-c3fb66a4f567}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {233c1bbf-e47e-4ae7-90b0-f779606409eb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7ddcf0a6-f24e-4529-86f4-6d0ad1909f86}, !- Handle
  Patroom8_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.74665109629451e-07,                   !- Peak Flow Rate {m3/s}
  {6478c6a9-5e7f-4459-8566-219a83f898c2}, !- Target Temperature Schedule Name
  {2e34e94c-d90d-486a-aecd-5d8f998a70b5}, !- Sensible Fraction Schedule Name
  {3d934123-60b3-4da6-ac1f-c2111e75ee40}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2e34e94c-d90d-486a-aecd-5d8f998a70b5}, !- Handle
  Schedule Ruleset 459,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4a1302cc-2280-46f6-9958-70edcde169ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a1302cc-2280-46f6-9958-70edcde169ff}, !- Handle
  Schedule Day 463,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3d934123-60b3-4da6-ac1f-c2111e75ee40}, !- Handle
  Schedule Ruleset 460,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c777e8b3-c125-4f0f-a27d-ed090a112786}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c777e8b3-c125-4f0f-a27d-ed090a112786}, !- Handle
  Schedule Day 464,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6478c6a9-5e7f-4459-8566-219a83f898c2}, !- Handle
  Schedule Ruleset 461,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d90f1cde-b165-4a8d-bb96-907bca74a2f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d90f1cde-b165-4a8d-bb96-907bca74a2f0}, !- Handle
  Schedule Day 465,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {233c1bbf-e47e-4ae7-90b0-f779606409eb}, !- Handle
  Patroom8_flr_4 Service Water Use 0.01gal/min, !- Name
  {7ddcf0a6-f24e-4529-86f4-6d0ad1909f86}, !- Water Use Equipment Definition Name
  {781f0778-e6d3-4693-a705-422ddb91a879}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4d44c09e-6ca4-4128-ae8a-fd3e68511ae1}, !- Handle
  Node 1303,                              !- Name
  {5b08251b-8827-4d48-9960-f47a7ef9657c}, !- Inlet Port
  {49634348-7cf0-4267-8784-2f021b6caae0}; !- Outlet Port

OS:Connection,
  {5b08251b-8827-4d48-9960-f47a7ef9657c}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  156,                                    !- Outlet Port
  {4d44c09e-6ca4-4128-ae8a-fd3e68511ae1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4881581d-9577-4919-a8bb-f48882ea37d7}, !- Handle
  Node 1304,                              !- Name
  {8eda0e1e-31cf-478e-accd-c3fb66a4f567}, !- Inlet Port
  {aca0fbe1-d7c7-41bb-83d6-5afbe57ecaed}; !- Outlet Port

OS:Connection,
  {49634348-7cf0-4267-8784-2f021b6caae0}, !- Handle
  {4d44c09e-6ca4-4128-ae8a-fd3e68511ae1}, !- Source Object
  3,                                      !- Outlet Port
  {3bd7311d-9f85-471c-b4e5-1df641238d75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8eda0e1e-31cf-478e-accd-c3fb66a4f567}, !- Handle
  {3bd7311d-9f85-471c-b4e5-1df641238d75}, !- Source Object
  3,                                      !- Outlet Port
  {4881581d-9577-4919-a8bb-f48882ea37d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aca0fbe1-d7c7-41bb-83d6-5afbe57ecaed}, !- Handle
  {4881581d-9577-4919-a8bb-f48882ea37d7}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  156;                                    !- Inlet Port

OS:WaterUse:Connections,
  {d5565734-3fa4-4b7e-b004-fae5c8166230}, !- Handle
  Water Use Connections 154,              !- Name
  {36147858-6212-4327-93f6-936dd029334f}, !- Inlet Node Name
  {90129a10-0296-45ae-a30d-69b9e7bcf397}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {535e6609-20fc-415d-80ac-ff3d31ac98f1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {92c147e0-0f2e-4ffc-8132-5a13ce9b8154}, !- Handle
  Phystherapy_flr_3 Service Water Use Def 0.09gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.92254723523789e-06,                   !- Peak Flow Rate {m3/s}
  {fdf327ba-c17e-4f72-b0bf-cd365c15f7b8}, !- Target Temperature Schedule Name
  {0962ab41-8af7-4b1f-9897-8fd0f460e986}, !- Sensible Fraction Schedule Name
  {9c6389be-6e75-4d3e-a2cc-563a9fd35456}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0962ab41-8af7-4b1f-9897-8fd0f460e986}, !- Handle
  Schedule Ruleset 462,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ab3b2b7e-472c-4430-a4a1-6cd3381b7280}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ab3b2b7e-472c-4430-a4a1-6cd3381b7280}, !- Handle
  Schedule Day 466,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9c6389be-6e75-4d3e-a2cc-563a9fd35456}, !- Handle
  Schedule Ruleset 463,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {53d43993-ef7d-44ff-a7d8-f219443e702c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53d43993-ef7d-44ff-a7d8-f219443e702c}, !- Handle
  Schedule Day 467,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fdf327ba-c17e-4f72-b0bf-cd365c15f7b8}, !- Handle
  Schedule Ruleset 464,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5743313f-9974-4d44-86bc-9a8fbe468d2c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5743313f-9974-4d44-86bc-9a8fbe468d2c}, !- Handle
  Schedule Day 468,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {535e6609-20fc-415d-80ac-ff3d31ac98f1}, !- Handle
  Phystherapy_flr_3 Service Water Use 0.09gal/min, !- Name
  {92c147e0-0f2e-4ffc-8132-5a13ce9b8154}, !- Water Use Equipment Definition Name
  {29a8ebd7-ac6a-4bc0-a0bb-dcea45220ce9}, !- Space Name
  {6d90a427-2bd6-420b-a60d-281727347705}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {6d90a427-2bd6-420b-a60d-281727347705}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {db3383f4-2ae6-4b52-9f68-0f9acc7e5320}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db3383f4-2ae6-4b52-9f68-0f9acc7e5320}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {a1002536-ec9b-47ab-90c6-8652b6a1f883}, !- Handle
  Schedule Rule 71,                       !- Name
  {6d90a427-2bd6-420b-a60d-281727347705}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {edeea6bc-cdf3-4b50-8f76-0f306d4868db}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {edeea6bc-cdf3-4b50-8f76-0f306d4868db}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {85505843-6238-4afc-a467-f29ec227a5d4}, !- Handle
  Schedule Rule 72,                       !- Name
  {6d90a427-2bd6-420b-a60d-281727347705}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {08486c97-c67c-4f4d-aab8-23c4796ab0ef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {08486c97-c67c-4f4d-aab8-23c4796ab0ef}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {d68835c4-1d1f-420c-9ed9-e85a9999806b}, !- Handle
  Schedule Rule 73,                       !- Name
  {6d90a427-2bd6-420b-a60d-281727347705}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c62c7271-c84d-4a4f-af85-5bdb838ff071}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c62c7271-c84d-4a4f-af85-5bdb838ff071}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Node,
  {79a2f177-d4c4-4d79-aebc-6de0efb37059}, !- Handle
  Node 1305,                              !- Name
  {04e656ab-5a08-4d85-873e-72c761bc3788}, !- Inlet Port
  {36147858-6212-4327-93f6-936dd029334f}; !- Outlet Port

OS:Connection,
  {04e656ab-5a08-4d85-873e-72c761bc3788}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  157,                                    !- Outlet Port
  {79a2f177-d4c4-4d79-aebc-6de0efb37059}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {171e82e8-994d-464e-8379-f347edb9ad5f}, !- Handle
  Node 1306,                              !- Name
  {90129a10-0296-45ae-a30d-69b9e7bcf397}, !- Inlet Port
  {8383c71d-96af-497a-87df-9d83a3aa5a8b}; !- Outlet Port

OS:Connection,
  {36147858-6212-4327-93f6-936dd029334f}, !- Handle
  {79a2f177-d4c4-4d79-aebc-6de0efb37059}, !- Source Object
  3,                                      !- Outlet Port
  {d5565734-3fa4-4b7e-b004-fae5c8166230}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90129a10-0296-45ae-a30d-69b9e7bcf397}, !- Handle
  {d5565734-3fa4-4b7e-b004-fae5c8166230}, !- Source Object
  3,                                      !- Outlet Port
  {171e82e8-994d-464e-8379-f347edb9ad5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8383c71d-96af-497a-87df-9d83a3aa5a8b}, !- Handle
  {171e82e8-994d-464e-8379-f347edb9ad5f}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  157;                                    !- Inlet Port

OS:WaterUse:Connections,
  {04f7dd2d-d9e8-4662-b5db-517500aad6a4}, !- Handle
  Water Use Connections 155,              !- Name
  {407bd882-6d53-46b3-b595-b6fac0a07f21}, !- Inlet Node Name
  {3c6a47ef-edd3-471a-8caa-ebb4cad944f9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {393c53c5-8289-438c-9a48-87dad6229fa0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2a225d09-568f-4aec-820e-034d2026a9d0}, !- Handle
  Radiology_flr_4 Service Water Use Def 0.19gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.18066394185154e-05,                   !- Peak Flow Rate {m3/s}
  {0ef2975b-5635-46ae-9eba-4417ade13683}, !- Target Temperature Schedule Name
  {3da31a8b-c877-46ef-8d1e-9210941e3be8}, !- Sensible Fraction Schedule Name
  {f1d73825-2b8e-43cb-a2a4-b2ccc0c6cb27}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3da31a8b-c877-46ef-8d1e-9210941e3be8}, !- Handle
  Schedule Ruleset 465,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cb4c52a0-5e6e-4995-ab7d-b83ace168e65}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb4c52a0-5e6e-4995-ab7d-b83ace168e65}, !- Handle
  Schedule Day 469,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f1d73825-2b8e-43cb-a2a4-b2ccc0c6cb27}, !- Handle
  Schedule Ruleset 466,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {51cffc4a-fed7-452c-b4e5-cb38e218b85e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {51cffc4a-fed7-452c-b4e5-cb38e218b85e}, !- Handle
  Schedule Day 470,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0ef2975b-5635-46ae-9eba-4417ade13683}, !- Handle
  Schedule Ruleset 467,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {56d32855-bf67-4eb8-b4be-faa848371094}; !- Default Day Schedule Name

OS:Schedule:Day,
  {56d32855-bf67-4eb8-b4be-faa848371094}, !- Handle
  Schedule Day 471,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {393c53c5-8289-438c-9a48-87dad6229fa0}, !- Handle
  Radiology_flr_4 Service Water Use 0.19gal/min, !- Name
  {2a225d09-568f-4aec-820e-034d2026a9d0}, !- Water Use Equipment Definition Name
  {786210a9-f712-484a-943a-91dac40008cc}, !- Space Name
  {28c50397-33b7-46e1-a01b-a298d18546be}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d7c84d4f-dcc8-4318-8fe8-80b534063374}, !- Handle
  Node 1307,                              !- Name
  {a7520b19-4636-41f0-bc58-b93481def3df}, !- Inlet Port
  {407bd882-6d53-46b3-b595-b6fac0a07f21}; !- Outlet Port

OS:Connection,
  {a7520b19-4636-41f0-bc58-b93481def3df}, !- Handle
  {1a6dac36-8589-4098-b4f5-0480b1aa9353}, !- Source Object
  158,                                    !- Outlet Port
  {d7c84d4f-dcc8-4318-8fe8-80b534063374}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c269f218-eeb2-4c53-9547-0e137ba9b43f}, !- Handle
  Node 1308,                              !- Name
  {3c6a47ef-edd3-471a-8caa-ebb4cad944f9}, !- Inlet Port
  {dd48422f-b944-4c3d-aab0-d0291e4d2e47}; !- Outlet Port

OS:Connection,
  {407bd882-6d53-46b3-b595-b6fac0a07f21}, !- Handle
  {d7c84d4f-dcc8-4318-8fe8-80b534063374}, !- Source Object
  3,                                      !- Outlet Port
  {04f7dd2d-d9e8-4662-b5db-517500aad6a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c6a47ef-edd3-471a-8caa-ebb4cad944f9}, !- Handle
  {04f7dd2d-d9e8-4662-b5db-517500aad6a4}, !- Source Object
  3,                                      !- Outlet Port
  {c269f218-eeb2-4c53-9547-0e137ba9b43f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd48422f-b944-4c3d-aab0-d0291e4d2e47}, !- Handle
  {c269f218-eeb2-4c53-9547-0e137ba9b43f}, !- Source Object
  3,                                      !- Outlet Port
  {ca0e7bdd-c726-492b-8ab2-76e628cdfdf5}, !- Target Object
  158;                                    !- Inlet Port

OS:Curve:Cubic,
  {db260c79-d549-485f-ae37-023c74f77114}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {84928aba-dbe5-4e8f-b05a-1ef669d48cc4}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {b66583a7-deb3-4023-b377-830358ae8202}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b66583a7-deb3-4023-b377-830358ae8202}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {20fc9be1-7732-44ed-86d8-3ae918e6b534}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {04807f0f-b1f2-4fbe-bf0c-c74ecd7cb17a}, !- Control Zone or Zone List Name
  {b4fcdb4e-ca62-41bb-866f-2efa79708bc7}, !- Cooling Control Zone or Zone List Name
  {73281ce6-a636-493e-a400-64ddd85d9f63}, !- Heating Control Zone or Zone List Name
  {e4ab9f3f-706a-448f-abb5-c232c80f1d8c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {04807f0f-b1f2-4fbe-bf0c-c74ecd7cb17a}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {b4fcdb4e-ca62-41bb-866f-2efa79708bc7}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {73281ce6-a636-493e-a400-64ddd85d9f63}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e4ab9f3f-706a-448f-abb5-c232c80f1d8c}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {8b8f63ba-920f-478c-83d1-a9fab22ea3c5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {755944cf-9f21-40cc-b15b-cb97bb344f9a}, !- Default Day Schedule Name
  {f1107efd-38aa-4f88-a53b-94aee75c0521}, !- Summer Design Day Schedule Name
  {4a8e36a3-b490-4b71-8a97-77df452e8a2e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {755944cf-9f21-40cc-b15b-cb97bb344f9a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {c59c0e76-01af-4aed-8adb-35ef3b361179}, !- Handle
  {8b8f63ba-920f-478c-83d1-a9fab22ea3c5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0105511811023622,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {880f69d6-a581-445f-849a-02c6bcbc5f9e}, !- Handle
  Schedule Day 472,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4a8e36a3-b490-4b71-8a97-77df452e8a2e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {df702e0d-d3a1-46e9-8d8d-1821bc5b4da9}, !- Handle
  Schedule Day 473,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f1107efd-38aa-4f88-a53b-94aee75c0521}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {1d33e04a-dcc9-4bba-b02a-bb894af3c477}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {88d12a9c-4432-43d8-b6ec-72bf69cdc0db}, !- Control Zone or Zone List Name
  {23b647ab-5a83-4c7e-bd78-271eea8b8005}, !- Cooling Control Zone or Zone List Name
  {3fb038e8-07a9-4659-8262-ace59ae3c02d}, !- Heating Control Zone or Zone List Name
  {96de13d0-a85e-44dd-8c40-d73d2333b69e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {88d12a9c-4432-43d8-b6ec-72bf69cdc0db}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {23b647ab-5a83-4c7e-bd78-271eea8b8005}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3fb038e8-07a9-4659-8262-ace59ae3c02d}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {96de13d0-a85e-44dd-8c40-d73d2333b69e}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1f9e2650-a2db-46e7-98da-8395545aac1e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {99820042-df24-4341-8a37-dc7d56a56285}, !- Default Day Schedule Name
  {7e783f8d-f62b-482c-82e2-b6b42395fe90}, !- Summer Design Day Schedule Name
  {2ddeac51-407e-4852-b0e4-ac85a879f0c2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {99820042-df24-4341-8a37-dc7d56a56285}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {6368323f-2409-4379-b918-70d7f0e552dd}, !- Handle
  {1f9e2650-a2db-46e7-98da-8395545aac1e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.1031988188976367,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b3c8b7e1-2238-4d06-9e4f-ced1de556146}, !- Handle
  Schedule Day 474,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2ddeac51-407e-4852-b0e4-ac85a879f0c2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {27c65324-6812-4284-a7dd-738e829b225e}, !- Handle
  Schedule Day 475,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7e783f8d-f62b-482c-82e2-b6b42395fe90}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {7decd84e-1fc7-4eb8-b877-24d82fe3c7cf}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {015c3fc7-9a17-48b7-a425-a1244817075a}, !- Control Zone or Zone List Name
  {4fef2312-afa2-458d-bfcf-265dfc9be954}, !- Cooling Control Zone or Zone List Name
  {8eae1e9e-258a-4e3b-87cc-895ea2131244}, !- Heating Control Zone or Zone List Name
  {1d972e6e-a456-4b37-a51b-78060bef0f64}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {015c3fc7-9a17-48b7-a425-a1244817075a}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {4fef2312-afa2-458d-bfcf-265dfc9be954}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8eae1e9e-258a-4e3b-87cc-895ea2131244}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1d972e6e-a456-4b37-a51b-78060bef0f64}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {54eda1cb-6f1d-47a6-99de-24eae12e3729}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 10 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {4c9bdf90-9c18-4b35-b862-beaaecd9d88e}, !- Default Day Schedule Name
  {5fefa833-33a5-4cff-8046-fa4d8df1f7bd}, !- Summer Design Day Schedule Name
  {94b1b77c-9f3d-4a75-9fbc-f63d843ff358}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4c9bdf90-9c18-4b35-b862-beaaecd9d88e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 10 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {30b0b495-4da3-4a4f-9e53-ac3d951f882c}, !- Handle
  {54eda1cb-6f1d-47a6-99de-24eae12e3729}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.2312499999999984,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {60bb764f-548a-4ec2-9ff8-dd78f1a44cc9}, !- Handle
  Schedule Day 476,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {94b1b77c-9f3d-4a75-9fbc-f63d843ff358}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 10 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a85456d1-437f-4c11-906c-bd6019f84c36}, !- Handle
  Schedule Day 477,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5fefa833-33a5-4cff-8046-fa4d8df1f7bd}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 10 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {344d629b-af0f-4e27-b6bd-de0fe44efe0c}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {877dc40e-2db1-4725-bed0-cad6f3a42356}, !- Control Zone or Zone List Name
  {03ac77e7-8a6f-48d3-a993-07c7260c62d3}, !- Cooling Control Zone or Zone List Name
  {2e9c5442-2155-44a4-b88c-a004cf04dcb3}, !- Heating Control Zone or Zone List Name
  {67e0984a-f81a-4f36-af50-c13c7b81c11d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {877dc40e-2db1-4725-bed0-cad6f3a42356}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {03ac77e7-8a6f-48d3-a993-07c7260c62d3}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2e9c5442-2155-44a4-b88c-a004cf04dcb3}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {67e0984a-f81a-4f36-af50-c13c7b81c11d}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {fd729611-65d8-4bcd-9da4-83681ea0e132}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 11 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {542f7d24-2bca-4793-9285-63d0a47d47af}, !- Default Day Schedule Name
  {81f5ac05-9fca-426e-a433-49c93b757f8a}, !- Summer Design Day Schedule Name
  {2bdcdb31-fae6-42ab-bc78-63d8cb1485f5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {542f7d24-2bca-4793-9285-63d0a47d47af}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 11 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {2f5be646-c72e-4c8f-952f-e186bf69a2c3}, !- Handle
  {fd729611-65d8-4bcd-9da4-83681ea0e132}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3949999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {484ac167-17ae-473e-ab22-1333f9e4978e}, !- Handle
  Schedule Day 478,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2bdcdb31-fae6-42ab-bc78-63d8cb1485f5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 11 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fa1ecadd-8a6e-4107-8184-d0627ab1aa54}, !- Handle
  Schedule Day 479,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {81f5ac05-9fca-426e-a433-49c93b757f8a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 11 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {9f1b67ed-170c-401e-aa45-7f821df4fad4}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {353acbb1-4d19-4052-bdee-0c8d643bbc81}, !- Control Zone or Zone List Name
  {dde1058f-01a1-416c-9dc8-fcabd52a7305}, !- Cooling Control Zone or Zone List Name
  {1eee6e7f-c360-4c28-a95a-f14f69e1846d}, !- Heating Control Zone or Zone List Name
  {511536b5-6793-4811-b400-27138c8f0353}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {353acbb1-4d19-4052-bdee-0c8d643bbc81}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {dde1058f-01a1-416c-9dc8-fcabd52a7305}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1eee6e7f-c360-4c28-a95a-f14f69e1846d}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {511536b5-6793-4811-b400-27138c8f0353}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {313963bc-b7c5-40d3-aa31-0ae81a065a25}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 12 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {e6621f88-b085-49c2-81c6-df90229c8c40}, !- Default Day Schedule Name
  {61702be6-f26b-4aa2-bc7e-d0f4ae2a6de5}, !- Summer Design Day Schedule Name
  {8450d0f9-ed3a-47d0-8855-ffde6b8eb4d4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e6621f88-b085-49c2-81c6-df90229c8c40}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 12 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {36409c02-55ea-4f93-8af0-e080a7ce88e4}, !- Handle
  {313963bc-b7c5-40d3-aa31-0ae81a065a25}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.1849999999999978,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7772b3d8-9b94-442d-b117-1f11d7467900}, !- Handle
  Schedule Day 480,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8450d0f9-ed3a-47d0-8855-ffde6b8eb4d4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 12 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {327e2402-3819-4c1b-9abf-caa79bd2bf40}, !- Handle
  Schedule Day 481,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {61702be6-f26b-4aa2-bc7e-d0f4ae2a6de5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 12 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {54cf7117-f37d-49c1-b4b8-03704dca2292}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5ce2613b-1f90-47c0-b117-e42a7017b1de}, !- Control Zone or Zone List Name
  {d5ecccd1-02a1-47b3-b323-b44bf7f8d270}, !- Cooling Control Zone or Zone List Name
  {56f75521-eea6-41e4-9148-7d641da2ba0e}, !- Heating Control Zone or Zone List Name
  {784f498e-2d91-4761-9150-08a25460d61f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5ce2613b-1f90-47c0-b117-e42a7017b1de}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {d5ecccd1-02a1-47b3-b323-b44bf7f8d270}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {56f75521-eea6-41e4-9148-7d641da2ba0e}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {784f498e-2d91-4761-9150-08a25460d61f}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {93876ff6-9b6d-452c-a11d-7abc4593bd97}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 13 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {dfb6a2c5-385e-44a0-9d60-d73e2c02101d}, !- Default Day Schedule Name
  {2076852c-d5c8-4fb8-9961-b64589702323}, !- Summer Design Day Schedule Name
  {447d4cb2-a178-478f-87f8-d2e5e2124dd1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dfb6a2c5-385e-44a0-9d60-d73e2c02101d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 13 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {e8b2a612-7f4e-4309-b07c-1200619f8300}, !- Handle
  {93876ff6-9b6d-452c-a11d-7abc4593bd97}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  124.14828740157478,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3b473892-c2d7-40a6-801b-ba359d023d0f}, !- Handle
  Schedule Day 482,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {447d4cb2-a178-478f-87f8-d2e5e2124dd1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 13 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {96bcc871-b44c-4b6d-b169-550025162e44}, !- Handle
  Schedule Day 483,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2076852c-d5c8-4fb8-9961-b64589702323}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 13 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {d57ba677-c894-45fc-8ee6-d067aa611f4f}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {eb5e71b9-14d6-454d-b321-fc7bc881fb9e}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone13HtgSch0, !- Name
  {163741fa-6ebc-48ce-afc0-494fe05015cc}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {b8574efa-acb9-4f9a-83be-fa08e74ab904}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone13ClgSch0, !- Name
  {82886494-f53c-4895-ad37-eab061d41c1e}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {4bebb765-0f72-4dc1-ad24-86f9f1229964}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone13OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {d57ba677-c894-45fc-8ee6-d067aa611f4f}<23.9 && {d57ba677-c894-45fc-8ee6-d067aa611f4f}>1.7, !- Program Line 1
  SET {b8574efa-acb9-4f9a-83be-fa08e74ab904} = 29.4, !- Program Line 2
  SET {eb5e71b9-14d6-454d-b321-fc7bc881fb9e} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {d57ba677-c894-45fc-8ee6-d067aa611f4f}<23.9 && {d57ba677-c894-45fc-8ee6-d067aa611f4f}>1.7, !- Program Line 4
  SET {b8574efa-acb9-4f9a-83be-fa08e74ab904} = 29.4, !- Program Line 5
  SET {eb5e71b9-14d6-454d-b321-fc7bc881fb9e} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {d57ba677-c894-45fc-8ee6-d067aa611f4f}<23.9 && {d57ba677-c894-45fc-8ee6-d067aa611f4f}>1.7, !- Program Line 7
  SET {b8574efa-acb9-4f9a-83be-fa08e74ab904} = 29.4, !- Program Line 8
  SET {eb5e71b9-14d6-454d-b321-fc7bc881fb9e} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {d57ba677-c894-45fc-8ee6-d067aa611f4f}<23.9 && {d57ba677-c894-45fc-8ee6-d067aa611f4f}>1.7, !- Program Line 10
  SET {b8574efa-acb9-4f9a-83be-fa08e74ab904} = 29.4, !- Program Line 11
  SET {eb5e71b9-14d6-454d-b321-fc7bc881fb9e} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {b8574efa-acb9-4f9a-83be-fa08e74ab904} = NULL, !- Program Line 14
  SET {eb5e71b9-14d6-454d-b321-fc7bc881fb9e} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {4ea75b8a-bed2-403e-8395-aa86e1f5414b}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone13OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {4bebb765-0f72-4dc1-ad24-86f9f1229964}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {5f76fd0b-9c94-45a5-8a03-9ab5caaad0f7}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1a80c34d-fdc2-41b3-9277-dd05bba32631}, !- Control Zone or Zone List Name
  {b0c01202-5161-4949-bed6-f9bda052e2b3}, !- Cooling Control Zone or Zone List Name
  {70b369e3-0e89-4f84-8af3-49dadc55f944}, !- Heating Control Zone or Zone List Name
  {4115cf17-bbe3-42ff-a0f2-30deaa61aa1c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1a80c34d-fdc2-41b3-9277-dd05bba32631}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {b0c01202-5161-4949-bed6-f9bda052e2b3}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {70b369e3-0e89-4f84-8af3-49dadc55f944}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4115cf17-bbe3-42ff-a0f2-30deaa61aa1c}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {d9ba0c44-92a9-4494-9c1e-0bd6cdb9bf5d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 14 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {6bea512e-268f-475f-a190-17779378bf37}, !- Default Day Schedule Name
  {068c778f-b572-4e0e-b273-4acb70c5a541}, !- Summer Design Day Schedule Name
  {cebe982f-5d62-4f4a-8ecb-0f2f2a127bc2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6bea512e-268f-475f-a190-17779378bf37}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 14 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0b049f99-ed17-4e9e-97fe-c59677865d11}, !- Handle
  {d9ba0c44-92a9-4494-9c1e-0bd6cdb9bf5d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  213.66749999999999,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8e046f83-ee14-474b-a0c5-6fb6737fd802}, !- Handle
  Schedule Day 484,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cebe982f-5d62-4f4a-8ecb-0f2f2a127bc2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 14 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a24d741c-19ef-460a-aa1b-b6a32676e7e3}, !- Handle
  Schedule Day 485,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {068c778f-b572-4e0e-b273-4acb70c5a541}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 14 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {155292d4-6ec5-4fe5-9b20-454e4c6e5eca}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 14 Occ Sch Sunday Rule, !- Name
  {d9ba0c44-92a9-4494-9c1e-0bd6cdb9bf5d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2b7feda8-4ab4-4d81-be13-d134af2992ee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b7feda8-4ab4-4d81-be13-d134af2992ee}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 14 Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {be8111cb-fb3c-4422-a773-914a13e37668}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {e3bb7665-b6b6-4c9b-84d1-a5ac79d0d6ea}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone14HtgSch0, !- Name
  {f3dff8e2-44bb-4ea3-bfcc-b154e664f57b}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {ad145ba8-dc1f-4509-920c-03024b80b5af}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone14ClgSch0, !- Name
  {c55b1fc4-65ff-4314-aa7c-7fe4429b5dc9}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {3e002e42-dbce-4fef-acfc-c8bd9a3b4552}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone14OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {be8111cb-fb3c-4422-a773-914a13e37668}<23.9 && {be8111cb-fb3c-4422-a773-914a13e37668}>1.7, !- Program Line 1
  SET {ad145ba8-dc1f-4509-920c-03024b80b5af} = 29.4, !- Program Line 2
  SET {e3bb7665-b6b6-4c9b-84d1-a5ac79d0d6ea} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {be8111cb-fb3c-4422-a773-914a13e37668}<23.9 && {be8111cb-fb3c-4422-a773-914a13e37668}>1.7, !- Program Line 4
  SET {ad145ba8-dc1f-4509-920c-03024b80b5af} = 29.4, !- Program Line 5
  SET {e3bb7665-b6b6-4c9b-84d1-a5ac79d0d6ea} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {be8111cb-fb3c-4422-a773-914a13e37668}<23.9 && {be8111cb-fb3c-4422-a773-914a13e37668}>1.7, !- Program Line 7
  SET {ad145ba8-dc1f-4509-920c-03024b80b5af} = 29.4, !- Program Line 8
  SET {e3bb7665-b6b6-4c9b-84d1-a5ac79d0d6ea} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {be8111cb-fb3c-4422-a773-914a13e37668}<23.9 && {be8111cb-fb3c-4422-a773-914a13e37668}>1.7, !- Program Line 10
  SET {ad145ba8-dc1f-4509-920c-03024b80b5af} = 29.4, !- Program Line 11
  SET {e3bb7665-b6b6-4c9b-84d1-a5ac79d0d6ea} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {ad145ba8-dc1f-4509-920c-03024b80b5af} = NULL, !- Program Line 14
  SET {e3bb7665-b6b6-4c9b-84d1-a5ac79d0d6ea} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {20a9a026-ce17-44d0-a2dd-911fd0d4973a}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone14OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {3e002e42-dbce-4fef-acfc-c8bd9a3b4552}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {f51228e9-29df-44c0-a1ac-90b5b00dc542}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {948836f1-0503-4705-a34f-ea657463a843}, !- Control Zone or Zone List Name
  {a6ffe391-6d88-400c-9c08-2129694d38d9}, !- Cooling Control Zone or Zone List Name
  {224048ba-85b1-464e-8280-f574bf8ed509}, !- Heating Control Zone or Zone List Name
  {4a25242f-2139-49e9-b168-1079d1b57abe}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {948836f1-0503-4705-a34f-ea657463a843}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {a6ffe391-6d88-400c-9c08-2129694d38d9}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {224048ba-85b1-464e-8280-f574bf8ed509}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4a25242f-2139-49e9-b168-1079d1b57abe}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {8acdcbb4-29c6-4f12-aa7b-eef0aa7f4bfc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 15 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {0f60c2ef-6390-46bc-94dc-eb813e0c2d94}, !- Default Day Schedule Name
  {43e53688-5104-48e4-bb6a-d70441373fd9}, !- Summer Design Day Schedule Name
  {4587dd30-fa73-4c8d-a5ad-97dfa47b99a8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0f60c2ef-6390-46bc-94dc-eb813e0c2d94}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 15 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {5d286b59-4329-4cdd-ad6c-95bf2296a0ff}, !- Handle
  {8acdcbb4-29c6-4f12-aa7b-eef0aa7f4bfc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3949999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {95a1b750-5d53-4175-94df-07ef294927db}, !- Handle
  Schedule Day 486,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4587dd30-fa73-4c8d-a5ad-97dfa47b99a8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 15 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {75d7d72e-a992-4ad9-95e8-e2a3b7635797}, !- Handle
  Schedule Day 487,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {43e53688-5104-48e4-bb6a-d70441373fd9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 15 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {ba2e57f7-0e14-43f8-9bf0-99c2ea97f8f0}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {476573d8-cbec-4eaf-9d3d-18eb79ff7b39}, !- Control Zone or Zone List Name
  {beec9bf2-f0d1-41ca-bea1-98c643b8e535}, !- Cooling Control Zone or Zone List Name
  {86cee5b7-72b7-4ad1-a66a-2e24ef08d5cb}, !- Heating Control Zone or Zone List Name
  {f4ad0ed0-cb08-48a4-9ba9-09dc5db36b1e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {476573d8-cbec-4eaf-9d3d-18eb79ff7b39}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {beec9bf2-f0d1-41ca-bea1-98c643b8e535}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {86cee5b7-72b7-4ad1-a66a-2e24ef08d5cb}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f4ad0ed0-cb08-48a4-9ba9-09dc5db36b1e}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {5b2cdc02-8fa8-4228-93b7-00590fac1839}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 16 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {73c1125e-0f53-450f-97b1-e65eb06edc38}, !- Default Day Schedule Name
  {7ef5ec1e-d9b8-4795-8589-744168e82ff1}, !- Summer Design Day Schedule Name
  {0bc437fc-df94-484a-b64f-a154bf1f76be}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {73c1125e-0f53-450f-97b1-e65eb06edc38}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 16 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {889cd3eb-f4a7-479e-be82-c42adf356c68}, !- Handle
  {5b2cdc02-8fa8-4228-93b7-00590fac1839}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.2312499999999957,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {30c4e98c-068c-464b-a70c-583e033d8663}, !- Handle
  Schedule Day 488,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0bc437fc-df94-484a-b64f-a154bf1f76be}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 16 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4e1a34fb-8654-4a65-960a-ac7a290a6020}, !- Handle
  Schedule Day 489,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7ef5ec1e-d9b8-4795-8589-744168e82ff1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 16 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {81e9bd7a-b152-4e99-a92c-056ce61e0145}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6354f2de-5859-4f3c-86c5-3062b1fe7936}, !- Control Zone or Zone List Name
  {d15f4c23-6d13-4ab8-974f-d574842fb355}, !- Cooling Control Zone or Zone List Name
  {b3499125-e79f-48d5-ad83-9a7ad2e4e34b}, !- Heating Control Zone or Zone List Name
  {651e9b33-b0b1-4ed5-ab6b-1f326b82d833}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6354f2de-5859-4f3c-86c5-3062b1fe7936}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {d15f4c23-6d13-4ab8-974f-d574842fb355}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b3499125-e79f-48d5-ad83-9a7ad2e4e34b}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {651e9b33-b0b1-4ed5-ab6b-1f326b82d833}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {d4f03f06-12b4-41a8-8490-3cecad214d3b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 17 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {87c7af31-778a-40de-bbad-7e000d8acd72}, !- Default Day Schedule Name
  {0b4379c2-0f5b-4905-9ad2-d8af9ea5e279}, !- Summer Design Day Schedule Name
  {61c910f9-6a4c-4528-8911-a3819175b1b1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {87c7af31-778a-40de-bbad-7e000d8acd72}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 17 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {4f63d8ae-475f-4c65-ab3d-270be35934e9}, !- Handle
  {d4f03f06-12b4-41a8-8490-3cecad214d3b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.4874999999999994,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f1cfd494-dd5c-408b-957f-bca1376b9e21}, !- Handle
  Schedule Day 490,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {61c910f9-6a4c-4528-8911-a3819175b1b1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 17 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9733d39b-5243-424f-90a6-00aa8b39ebb4}, !- Handle
  Schedule Day 491,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0b4379c2-0f5b-4905-9ad2-d8af9ea5e279}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 17 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {1628fd48-6e9b-4ab2-a89e-1fe6081519ea}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7d288d46-4cc8-4f7e-8648-19d96770f1f7}, !- Control Zone or Zone List Name
  {7f328ef8-8ecf-4c3c-ae2f-0dbd1628734d}, !- Cooling Control Zone or Zone List Name
  {51cb08b0-f90c-4a3e-aab7-4124ba3fa4c5}, !- Heating Control Zone or Zone List Name
  {cbd0abdb-2f99-4bf7-8312-999b720a029b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7d288d46-4cc8-4f7e-8648-19d96770f1f7}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {7f328ef8-8ecf-4c3c-ae2f-0dbd1628734d}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {51cb08b0-f90c-4a3e-aab7-4124ba3fa4c5}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {cbd0abdb-2f99-4bf7-8312-999b720a029b}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {bbbfcc2b-e392-4f81-92c9-5549a4e9c856}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 18 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {c219a1eb-7b3e-43cf-b517-9a2c07b55ee7}, !- Default Day Schedule Name
  {54ae5ff6-b75b-4884-835e-40f912347720}, !- Summer Design Day Schedule Name
  {5efe1d04-0891-4274-a689-028cbc0d6132}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c219a1eb-7b3e-43cf-b517-9a2c07b55ee7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 18 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {b7dc6474-09d3-4b28-98d0-a8201181b228}, !- Handle
  {bbbfcc2b-e392-4f81-92c9-5549a4e9c856}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7900000000000045,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8be8d4e4-7f53-419e-8e34-dea04f1c6c39}, !- Handle
  Schedule Day 492,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5efe1d04-0891-4274-a689-028cbc0d6132}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 18 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e594305d-1f81-4f1a-8806-b02a791a29c0}, !- Handle
  Schedule Day 493,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {54ae5ff6-b75b-4884-835e-40f912347720}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 18 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {6f45ef70-874f-4357-b168-bffa3a3a0d95}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {bb59e496-a6fe-41e7-a3b5-38ed9f1b6098}, !- Control Zone or Zone List Name
  {22c302a6-e93a-4b57-b370-3b7187cb254f}, !- Cooling Control Zone or Zone List Name
  {dc5578c0-da38-4bc8-8702-698519dae5c8}, !- Heating Control Zone or Zone List Name
  {115d979e-c184-4ece-9e6c-128406fc5b56}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bb59e496-a6fe-41e7-a3b5-38ed9f1b6098}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {22c302a6-e93a-4b57-b370-3b7187cb254f}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {dc5578c0-da38-4bc8-8702-698519dae5c8}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {115d979e-c184-4ece-9e6c-128406fc5b56}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {943e60e0-8580-414d-8a14-852a845c6a24}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 19 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {6673ac45-dbfe-4fc4-bd2f-8a182b2b86f9}, !- Default Day Schedule Name
  {754ff2b1-98ea-458a-9955-fbd0f3635dd7}, !- Summer Design Day Schedule Name
  {959eea3b-ba7f-44a1-a7d6-b3faca3dc93d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6673ac45-dbfe-4fc4-bd2f-8a182b2b86f9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 19 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {4774c472-bbce-4c4e-8dd1-bb5a73aa9113}, !- Handle
  {943e60e0-8580-414d-8a14-852a845c6a24}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0462499999999992,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b2ef9c34-7ed5-4474-a496-a8758c048ed7}, !- Handle
  Schedule Day 494,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {959eea3b-ba7f-44a1-a7d6-b3faca3dc93d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 19 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bd2fa93b-eb58-4171-88b6-0687fe54d958}, !- Handle
  Schedule Day 495,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {754ff2b1-98ea-458a-9955-fbd0f3635dd7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 19 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {cde7f985-4cde-444e-a110-602abad98843}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2bbd7584-b57f-4284-9257-7eff5291f372}, !- Control Zone or Zone List Name
  {02b503e9-d410-425b-9917-1ed050f2a7c4}, !- Cooling Control Zone or Zone List Name
  {3406281b-c1f2-48e7-aa05-bea84e9e96e0}, !- Heating Control Zone or Zone List Name
  {93cb8361-72dc-4ad2-b1f4-37fb5b327a2c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2bbd7584-b57f-4284-9257-7eff5291f372}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {02b503e9-d410-425b-9917-1ed050f2a7c4}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3406281b-c1f2-48e7-aa05-bea84e9e96e0}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {93cb8361-72dc-4ad2-b1f4-37fb5b327a2c}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {a65de0c2-7aeb-4d4d-98d1-b957614f312f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {e9df4570-54af-4366-8a98-1fb6a32ebeb5}, !- Default Day Schedule Name
  {3bc58695-7ebf-485f-acd3-4f76fb36864e}, !- Summer Design Day Schedule Name
  {74de1934-de85-4b4c-bad7-5bb78749783d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e9df4570-54af-4366-8a98-1fb6a32ebeb5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {0f9b7a41-97cb-41b6-a562-2c6627b08f3e}, !- Handle
  {a65de0c2-7aeb-4d4d-98d1-b957614f312f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.1031988188976367,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3fb0393d-2ad6-491c-8c65-8bcf54f033df}, !- Handle
  Schedule Day 496,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {74de1934-de85-4b4c-bad7-5bb78749783d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7e975042-ec8c-4970-a234-ce0bfa59e586}, !- Handle
  Schedule Day 497,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3bc58695-7ebf-485f-acd3-4f76fb36864e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {98269eb2-d468-4ecf-b16f-d8959226d31f}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {84480aa9-0014-4d31-8359-125fa5436ac1}, !- Control Zone or Zone List Name
  {e8afbced-2169-4e38-8bf6-a8ab27cc4bd4}, !- Cooling Control Zone or Zone List Name
  {e105c28f-9dd9-4b88-8579-d4b753b3d0a0}, !- Heating Control Zone or Zone List Name
  {5a883ae6-506f-40fd-abfd-8e8663e98358}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {84480aa9-0014-4d31-8359-125fa5436ac1}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {e8afbced-2169-4e38-8bf6-a8ab27cc4bd4}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e105c28f-9dd9-4b88-8579-d4b753b3d0a0}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5a883ae6-506f-40fd-abfd-8e8663e98358}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f2fff77a-1931-4ebf-90c2-239124c31737}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 20 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {8992930f-2864-4358-9118-4ae13242a775}, !- Default Day Schedule Name
  {65bde123-e32a-4e45-9526-8a0b75bb7fa9}, !- Summer Design Day Schedule Name
  {3c93ad81-3cd6-4669-bd5b-a6fc2f39ee12}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8992930f-2864-4358-9118-4ae13242a775}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 20 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {51be700d-e7b9-42f4-8580-c84f44cc6569}, !- Handle
  {f2fff77a-1931-4ebf-90c2-239124c31737}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3949999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {25f11cca-b9b4-4afa-8584-5fa450157354}, !- Handle
  Schedule Day 498,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3c93ad81-3cd6-4669-bd5b-a6fc2f39ee12}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 20 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {140f4d18-c6b5-47ec-8457-e0a4a6a67df5}, !- Handle
  Schedule Day 499,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {65bde123-e32a-4e45-9526-8a0b75bb7fa9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 20 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {dfb7cef4-aa8f-4efb-bb1f-fd13390d647f}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2a300e57-c3df-478c-89c6-5ee6b4f85d4e}, !- Control Zone or Zone List Name
  {a7d10a01-b94b-4878-bebb-c433a326a268}, !- Cooling Control Zone or Zone List Name
  {186bca3a-eb46-4128-8a74-43fd15b3a75b}, !- Heating Control Zone or Zone List Name
  {0e46e1f1-fea8-4e16-9365-a92789e904ae}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2a300e57-c3df-478c-89c6-5ee6b4f85d4e}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {a7d10a01-b94b-4878-bebb-c433a326a268}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {186bca3a-eb46-4128-8a74-43fd15b3a75b}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0e46e1f1-fea8-4e16-9365-a92789e904ae}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {8583bef7-5317-4b72-bac3-7aabac9f34ac}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 21 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {9eb825a4-d626-4750-a9f6-698705426f23}, !- Default Day Schedule Name
  {6ddc8e11-eaf9-4f69-b148-6c576aa3636f}, !- Summer Design Day Schedule Name
  {26794fc5-6615-48bd-98a5-7fc4348d8ab9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9eb825a4-d626-4750-a9f6-698705426f23}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 21 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {d77448cc-293c-4919-90c8-ae7e3154ff9d}, !- Handle
  {8583bef7-5317-4b72-bac3-7aabac9f34ac}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.4874999999999994,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:50 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:50 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c43c23c3-5111-424e-bd15-f293c8f716bd}, !- Handle
  Schedule Day 500,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {26794fc5-6615-48bd-98a5-7fc4348d8ab9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 21 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c49a427a-2d44-4009-830b-be6b81624fb1}, !- Handle
  Schedule Day 501,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6ddc8e11-eaf9-4f69-b148-6c576aa3636f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 21 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {4c1e3523-84a3-4fca-9fa2-b0b654d35035}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e4b91260-2ab7-4131-91c0-47113dfcbd5e}, !- Control Zone or Zone List Name
  {ca655ee2-d2a9-4bc7-b6ea-500720666281}, !- Cooling Control Zone or Zone List Name
  {893d77ae-4947-4889-ad8c-061697cf5732}, !- Heating Control Zone or Zone List Name
  {aba637a9-6828-49e3-8770-7e525a4aae7e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e4b91260-2ab7-4131-91c0-47113dfcbd5e}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {ca655ee2-d2a9-4bc7-b6ea-500720666281}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {893d77ae-4947-4889-ad8c-061697cf5732}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {aba637a9-6828-49e3-8770-7e525a4aae7e}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {efcd2db3-bca7-4512-bfc0-cd83bd7b0a36}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 22 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {98c20eda-bcd9-4dea-aed9-4df68f6efd7f}, !- Default Day Schedule Name
  {01ec8d68-2491-45d3-8352-15ab34da4080}, !- Summer Design Day Schedule Name
  {2da76862-dfbe-4499-b3c2-2240780a1157}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {98c20eda-bcd9-4dea-aed9-4df68f6efd7f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 22 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
