  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {07b0aa8b-42b7-452b-8643-aab48b1c43c4}, !- Handle
  {efcd2db3-bca7-4512-bfc0-cd83bd7b0a36}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3949999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:50 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:50 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {65fa2452-f42c-4e03-963f-46618d48d953}, !- Handle
  Schedule Day 502,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2da76862-dfbe-4499-b3c2-2240780a1157}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 22 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e459150f-475c-4b52-992d-27610074275c}, !- Handle
  Schedule Day 503,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {01ec8d68-2491-45d3-8352-15ab34da4080}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 22 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {e26ab548-78e2-4580-9727-21c9ee3698d4}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {49b65345-bb6d-4411-8e86-5ef89bf32560}, !- Control Zone or Zone List Name
  {744c9094-6c1c-408a-a350-911f6a5a01ae}, !- Cooling Control Zone or Zone List Name
  {638a8130-aa29-4436-873d-300fba618b27}, !- Heating Control Zone or Zone List Name
  {2a507602-3524-4084-83b1-67d5ae8116ac}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {49b65345-bb6d-4411-8e86-5ef89bf32560}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {744c9094-6c1c-408a-a350-911f6a5a01ae}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {638a8130-aa29-4436-873d-300fba618b27}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2a507602-3524-4084-83b1-67d5ae8116ac}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {402cbcc9-8611-433d-bc28-bebc09d18678}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 23 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {66245d63-90f0-4f75-a2cf-279a9fb1a802}, !- Default Day Schedule Name
  {83b6867e-ab4b-4f4b-9f73-3bd49949752b}, !- Summer Design Day Schedule Name
  {1319e906-b282-46aa-b145-bc0b11ceac56}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {66245d63-90f0-4f75-a2cf-279a9fb1a802}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 23 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {834123b1-8a3f-447f-a495-5da9d14d3886}, !- Handle
  {402cbcc9-8611-433d-bc28-bebc09d18678}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.0211023622047244,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:50 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:50 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7a84c4e1-b39a-4646-9ef4-49a64845cf62}, !- Handle
  Schedule Day 504,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1319e906-b282-46aa-b145-bc0b11ceac56}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 23 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dbab1810-c0ce-420c-916e-1ee025b26c72}, !- Handle
  Schedule Day 505,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {83b6867e-ab4b-4f4b-9f73-3bd49949752b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 23 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {212a77c2-a790-4080-bdd4-e7a00eda3dcd}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6e29d78d-5d2a-46e1-a1b4-7cc548e022dd}, !- Control Zone or Zone List Name
  {777d8f21-3a53-4adc-8ed5-9439c1d7b031}, !- Cooling Control Zone or Zone List Name
  {a2a7e899-6472-46b0-be1a-77a565b85c4f}, !- Heating Control Zone or Zone List Name
  {a440e4bf-0de2-4e3b-92bf-c620fea86cc6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6e29d78d-5d2a-46e1-a1b4-7cc548e022dd}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {777d8f21-3a53-4adc-8ed5-9439c1d7b031}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a2a7e899-6472-46b0-be1a-77a565b85c4f}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a440e4bf-0de2-4e3b-92bf-c620fea86cc6}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1408ea28-50bc-4ebb-aeae-93f9058facfa}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 24 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {31aac328-c2a0-45fd-8d51-d9c4d4522b02}, !- Default Day Schedule Name
  {6700ffb3-16e1-4f87-8e02-827c4c4d7018}, !- Summer Design Day Schedule Name
  {4a9f9f1e-b089-4b3b-8c7e-79fe49601196}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {31aac328-c2a0-45fd-8d51-d9c4d4522b02}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 24 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {9a391960-64ce-4fab-a3cb-6e69bb9a4e7c}, !- Handle
  {1408ea28-50bc-4ebb-aeae-93f9058facfa}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7900000000000045,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:50 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:50 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7e049422-5014-4a26-8fb3-bf0e47a2846b}, !- Handle
  Schedule Day 506,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4a9f9f1e-b089-4b3b-8c7e-79fe49601196}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 24 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ef6d982c-00a8-428a-916b-0f1e34d68f45}, !- Handle
  Schedule Day 507,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6700ffb3-16e1-4f87-8e02-827c4c4d7018}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 24 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {e26c290e-cc58-4c86-b465-de026950ebc2}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5880801a-99de-4c21-a3c6-84280c3b84f3}, !- Control Zone or Zone List Name
  {7b9e81f2-fabb-44b8-8524-d7db1d9558eb}, !- Cooling Control Zone or Zone List Name
  {d02a695e-6463-4f43-aa53-50672b114566}, !- Heating Control Zone or Zone List Name
  {5cd609dc-f501-4028-8014-b43abf36fc61}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5880801a-99de-4c21-a3c6-84280c3b84f3}, !- Handle
  Availability Manager Night Cycle 19 Control Zone List; !- Name

OS:ModelObjectList,
  {7b9e81f2-fabb-44b8-8524-d7db1d9558eb}, !- Handle
  Availability Manager Night Cycle 19 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d02a695e-6463-4f43-aa53-50672b114566}, !- Handle
  Availability Manager Night Cycle 19 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5cd609dc-f501-4028-8014-b43abf36fc61}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c1fb09c3-cf8e-4dcf-8226-1972e0d0a976}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 25 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {f6ae237f-86d4-4fc4-8df7-c5299fd65bd6}, !- Default Day Schedule Name
  {17501b01-f5d2-420e-903f-c078eb8dd715}, !- Summer Design Day Schedule Name
  {56d13caf-a29a-463e-b802-44cff56f1442}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f6ae237f-86d4-4fc4-8df7-c5299fd65bd6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 25 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {0733f5f4-2386-4e24-b41a-df4fd8a6c81f}, !- Handle
  {c1fb09c3-cf8e-4dcf-8226-1972e0d0a976}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3949999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:50 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:50 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0c88cd4c-6701-48f9-8441-0eed37a663a5}, !- Handle
  Schedule Day 508,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {56d13caf-a29a-463e-b802-44cff56f1442}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 25 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f1c2137c-919d-44a1-9bfd-4b0a950735c2}, !- Handle
  Schedule Day 509,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {17501b01-f5d2-420e-903f-c078eb8dd715}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 25 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {2a646f23-52f3-41c5-8587-54bb4eddef75}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {89cef328-afdf-47bf-b4c4-76485ec47b6b}, !- Control Zone or Zone List Name
  {6a449913-6482-4f57-acbd-fd192858c1b9}, !- Cooling Control Zone or Zone List Name
  {3bc2c726-aa9a-4486-98ae-d1e473328705}, !- Heating Control Zone or Zone List Name
  {91ee2ff7-f553-487e-9e89-1b909536fe87}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {89cef328-afdf-47bf-b4c4-76485ec47b6b}, !- Handle
  Availability Manager Night Cycle 20 Control Zone List; !- Name

OS:ModelObjectList,
  {6a449913-6482-4f57-acbd-fd192858c1b9}, !- Handle
  Availability Manager Night Cycle 20 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3bc2c726-aa9a-4486-98ae-d1e473328705}, !- Handle
  Availability Manager Night Cycle 20 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {91ee2ff7-f553-487e-9e89-1b909536fe87}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {e0cb01fd-1b2f-4175-ad32-1364432ff29a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 26 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {b2577a07-d5f2-4ca5-adfc-bd61c015e1d6}, !- Default Day Schedule Name
  {0b95b574-4b8c-4a2b-9456-bdf5a1b8d2df}, !- Summer Design Day Schedule Name
  {fbed8d41-a8ce-4a75-a50c-07811c2bf26c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b2577a07-d5f2-4ca5-adfc-bd61c015e1d6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 26 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {6b2fc669-5dff-4985-8dea-e442c469a076}, !- Handle
  {e0cb01fd-1b2f-4175-ad32-1364432ff29a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3949999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:51 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:51 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f635cdb8-fff2-4c91-9e2d-00fd6521a2fa}, !- Handle
  Schedule Day 510,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fbed8d41-a8ce-4a75-a50c-07811c2bf26c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 26 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0edc7ba-8458-4130-873c-0bfca782e8af}, !- Handle
  Schedule Day 511,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0b95b574-4b8c-4a2b-9456-bdf5a1b8d2df}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 26 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {d9efb8b3-d50a-499c-913c-b04914b5646d}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {665c5fbc-08fd-463c-a3e1-e978b89aa4bf}, !- Control Zone or Zone List Name
  {ff6a37a9-71ed-450d-a1dc-f488274d0fe5}, !- Cooling Control Zone or Zone List Name
  {ec43c3f9-0216-408d-8306-84518f33b317}, !- Heating Control Zone or Zone List Name
  {b428830c-df5b-4908-a956-a326fd469f54}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {665c5fbc-08fd-463c-a3e1-e978b89aa4bf}, !- Handle
  Availability Manager Night Cycle 21 Control Zone List; !- Name

OS:ModelObjectList,
  {ff6a37a9-71ed-450d-a1dc-f488274d0fe5}, !- Handle
  Availability Manager Night Cycle 21 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ec43c3f9-0216-408d-8306-84518f33b317}, !- Handle
  Availability Manager Night Cycle 21 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b428830c-df5b-4908-a956-a326fd469f54}, !- Handle
  Availability Manager Night Cycle 21 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {d3b67e45-d26f-4ac4-85f0-f509575e6f76}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 27 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {2f769248-5cfc-4e2d-b49f-db4043ebb994}, !- Default Day Schedule Name
  {5718df54-191e-475b-be25-f0e2fa42b8af}, !- Summer Design Day Schedule Name
  {1d688f0c-272b-4fbd-95af-2d719c62f653}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2f769248-5cfc-4e2d-b49f-db4043ebb994}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 27 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {3a22754a-2e76-4276-ad57-dc9441a70a9d}, !- Handle
  {d3b67e45-d26f-4ac4-85f0-f509575e6f76}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  30.930471210629928,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:51 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:51 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {14b7ece1-aea9-43ec-9994-5433c488f5d0}, !- Handle
  Schedule Day 512,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1d688f0c-272b-4fbd-95af-2d719c62f653}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 27 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3e13a6d8-9207-4604-a2e3-90c86499f488}, !- Handle
  Schedule Day 513,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5718df54-191e-475b-be25-f0e2fa42b8af}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 27 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {b1ad958a-4d4a-472f-b8cc-ea680c870c6b}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {352c5868-2561-4bc5-8870-5dda54e1c43c}, !- Control Zone or Zone List Name
  {18cdabd3-3ee6-4887-af00-bc9999238189}, !- Cooling Control Zone or Zone List Name
  {67fcd955-a320-415c-92b0-22b55550b88e}, !- Heating Control Zone or Zone List Name
  {e415c854-a0e7-42bf-8159-edb0e8c2a746}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {352c5868-2561-4bc5-8870-5dda54e1c43c}, !- Handle
  Availability Manager Night Cycle 22 Control Zone List; !- Name

OS:ModelObjectList,
  {18cdabd3-3ee6-4887-af00-bc9999238189}, !- Handle
  Availability Manager Night Cycle 22 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {67fcd955-a320-415c-92b0-22b55550b88e}, !- Handle
  Availability Manager Night Cycle 22 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e415c854-a0e7-42bf-8159-edb0e8c2a746}, !- Handle
  Availability Manager Night Cycle 22 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {bcb2af5a-49af-4844-9b87-c988b8a2a483}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 28 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {8f6ae0b9-38cc-4e6e-b99a-7d9dab564465}, !- Default Day Schedule Name
  {5d3c655c-d332-4556-acc7-163d2a172ae1}, !- Summer Design Day Schedule Name
  {a7891537-9578-4e65-9078-5f4d5cdae15a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8f6ae0b9-38cc-4e6e-b99a-7d9dab564465}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 28 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {179d14da-3754-4136-a65b-e7400c65fab0}, !- Handle
  {bcb2af5a-49af-4844-9b87-c988b8a2a483}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  50.684999999999981,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:51 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:51 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b0c25b20-57e4-49af-88da-6b99b6bac797}, !- Handle
  Schedule Day 514,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a7891537-9578-4e65-9078-5f4d5cdae15a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 28 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2be20140-ad39-4bbc-b599-f023a2ffd01d}, !- Handle
  Schedule Day 515,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5d3c655c-d332-4556-acc7-163d2a172ae1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 28 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {c78af19f-8ae6-425b-ba36-837734ee806a}, !- Handle
  Availability Manager Night Cycle 23,    !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {776ee9a3-8cac-40e8-a688-fc60026281e3}, !- Control Zone or Zone List Name
  {bc41fb44-3acc-4971-a29e-212d308b5692}, !- Cooling Control Zone or Zone List Name
  {07d28ea9-6461-467d-a503-45014483a606}, !- Heating Control Zone or Zone List Name
  {d5c4e9cf-0447-42e6-bea6-0aaf132f3c44}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {776ee9a3-8cac-40e8-a688-fc60026281e3}, !- Handle
  Availability Manager Night Cycle 23 Control Zone List; !- Name

OS:ModelObjectList,
  {bc41fb44-3acc-4971-a29e-212d308b5692}, !- Handle
  Availability Manager Night Cycle 23 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {07d28ea9-6461-467d-a503-45014483a606}, !- Handle
  Availability Manager Night Cycle 23 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d5c4e9cf-0447-42e6-bea6-0aaf132f3c44}, !- Handle
  Availability Manager Night Cycle 23 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {8589d3af-846b-4ab8-8022-ee8b078bad66}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 29 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {f05ca46f-1285-4e38-b7f8-03e9ba0bb6d4}, !- Default Day Schedule Name
  {c3881203-7aa9-4eef-a5e5-dcf3ac684ceb}, !- Summer Design Day Schedule Name
  {47fbdcf1-a17c-498e-8645-f53bfe6ed93c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f05ca46f-1285-4e38-b7f8-03e9ba0bb6d4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 29 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {1dfef3ee-4eb2-4e88-a29f-8365fcbff3d5}, !- Handle
  {8589d3af-846b-4ab8-8022-ee8b078bad66}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.1849999999999978,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:51 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:51 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a02c41c0-b1f5-4baa-bdaa-039a9f5580b0}, !- Handle
  Schedule Day 516,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {47fbdcf1-a17c-498e-8645-f53bfe6ed93c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 29 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0d00f650-1203-47f9-8f91-7bed01d85397}, !- Handle
  Schedule Day 517,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c3881203-7aa9-4eef-a5e5-dcf3ac684ceb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 29 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {1be16a97-6a79-4da0-a616-85d8eb0f86f5}, !- Handle
  Availability Manager Night Cycle 24,    !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1075b2db-bed0-418a-9c50-b29fd8832e67}, !- Control Zone or Zone List Name
  {435ae82a-a9b4-4a65-b065-1752ee569b0c}, !- Cooling Control Zone or Zone List Name
  {dae25fcb-ef7d-4d91-9492-395cd8222563}, !- Heating Control Zone or Zone List Name
  {8175641f-acd4-44d2-a2ec-2b9931f8d226}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1075b2db-bed0-418a-9c50-b29fd8832e67}, !- Handle
  Availability Manager Night Cycle 24 Control Zone List; !- Name

OS:ModelObjectList,
  {435ae82a-a9b4-4a65-b065-1752ee569b0c}, !- Handle
  Availability Manager Night Cycle 24 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {dae25fcb-ef7d-4d91-9492-395cd8222563}, !- Handle
  Availability Manager Night Cycle 24 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8175641f-acd4-44d2-a2ec-2b9931f8d226}, !- Handle
  Availability Manager Night Cycle 24 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {baa686c1-359f-4cb2-a645-6eba96ceb517}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {1be22e0d-3763-4561-84f9-0aee2b8262db}, !- Default Day Schedule Name
  {226c1543-766e-4c0f-9c13-87586086dda2}, !- Summer Design Day Schedule Name
  {42bc6199-7514-4ed3-9711-b38d80e5b180}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1be22e0d-3763-4561-84f9-0aee2b8262db}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {7e96f28e-1666-412c-889d-ac5f78542cac}, !- Handle
  {baa686c1-359f-4cb2-a645-6eba96ceb517}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.462500000000006,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  10,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:51 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:51 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {45a2f5aa-b42b-4cee-be25-cce7a1e0149d}, !- Handle
  Schedule Day 518,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {42bc6199-7514-4ed3-9711-b38d80e5b180}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0239c245-ad0d-4e0d-aba4-2319dd5b38da}, !- Handle
  Schedule Day 519,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {226c1543-766e-4c0f-9c13-87586086dda2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {8f4e1cd1-131e-448f-b99f-9a41c90f7553}, !- Handle
  Availability Manager Night Cycle 25,    !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c35ad8c6-21a4-4894-a81b-e9e585f44f37}, !- Control Zone or Zone List Name
  {6cd32678-93a5-458c-9bd3-8f9ffbb9e1a0}, !- Cooling Control Zone or Zone List Name
  {1b0589cc-cb1a-49a1-aa44-a5b980db37aa}, !- Heating Control Zone or Zone List Name
  {6c72e3ca-bf12-4308-846f-e3bddd0018c6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c35ad8c6-21a4-4894-a81b-e9e585f44f37}, !- Handle
  Availability Manager Night Cycle 25 Control Zone List; !- Name

OS:ModelObjectList,
  {6cd32678-93a5-458c-9bd3-8f9ffbb9e1a0}, !- Handle
  Availability Manager Night Cycle 25 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1b0589cc-cb1a-49a1-aa44-a5b980db37aa}, !- Handle
  Availability Manager Night Cycle 25 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6c72e3ca-bf12-4308-846f-e3bddd0018c6}, !- Handle
  Availability Manager Night Cycle 25 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {ee26a616-879f-41cc-a034-3a6749954d9e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 30 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {814e7f50-36e7-40b3-984d-7506f2a8fc0b}, !- Default Day Schedule Name
  {58eafd3b-cf1f-4a57-9395-2a66ced95204}, !- Summer Design Day Schedule Name
  {32213320-58bf-4347-8e2f-26b7e703d937}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {814e7f50-36e7-40b3-984d-7506f2a8fc0b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 30 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {5e4db4c0-36e6-4b0c-8704-70fd997f3d78}, !- Handle
  {ee26a616-879f-41cc-a034-3a6749954d9e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3949999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a532e579-d1d4-4637-8eb9-8c9f49aa24ec}, !- Handle
  Schedule Day 520,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {32213320-58bf-4347-8e2f-26b7e703d937}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 30 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {01998e3c-d898-42a7-93f5-2d7be9f1ac13}, !- Handle
  Schedule Day 521,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {58eafd3b-cf1f-4a57-9395-2a66ced95204}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 30 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {cf8ee443-c0ad-408e-92ec-96afbc880c8d}, !- Handle
  Availability Manager Night Cycle 26,    !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9ebc7e58-94d0-4abd-9e44-08a0e6ec8e16}, !- Control Zone or Zone List Name
  {38644a9f-00f9-40c4-b877-b5c81759a829}, !- Cooling Control Zone or Zone List Name
  {9abb8b98-c421-43e7-b2fa-180b3bba8a3f}, !- Heating Control Zone or Zone List Name
  {b92ed3f5-1974-4f5b-b835-3d4493fb42af}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9ebc7e58-94d0-4abd-9e44-08a0e6ec8e16}, !- Handle
  Availability Manager Night Cycle 26 Control Zone List; !- Name

OS:ModelObjectList,
  {38644a9f-00f9-40c4-b877-b5c81759a829}, !- Handle
  Availability Manager Night Cycle 26 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9abb8b98-c421-43e7-b2fa-180b3bba8a3f}, !- Handle
  Availability Manager Night Cycle 26 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b92ed3f5-1974-4f5b-b835-3d4493fb42af}, !- Handle
  Availability Manager Night Cycle 26 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f3dca319-63eb-424f-9378-51d3ff5a9242}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 31 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {f60cd255-222c-4ffb-a180-19d4de947f63}, !- Default Day Schedule Name
  {9b4ca519-b955-43b7-93b9-732e71751884}, !- Summer Design Day Schedule Name
  {be3b0f96-b59d-43b1-8a66-c6cb936539a9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f60cd255-222c-4ffb-a180-19d4de947f63}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 31 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {d8369fe5-b431-43d6-84e5-0178bfb13a59}, !- Handle
  {f3dca319-63eb-424f-9378-51d3ff5a9242}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0449913877952752,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b880a526-a6f0-49de-9a23-96ec202f3488}, !- Handle
  Schedule Day 522,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be3b0f96-b59d-43b1-8a66-c6cb936539a9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 31 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {645d6246-b975-4c9a-b70f-2b0a316b0b9b}, !- Handle
  Schedule Day 523,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9b4ca519-b955-43b7-93b9-732e71751884}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 31 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {1b3fed94-e1fe-4ed3-b1ef-ab503a90669f}, !- Handle
  Availability Manager Night Cycle 27,    !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5ae08d54-6e0d-4a10-b07c-5de4210c993c}, !- Control Zone or Zone List Name
  {8bc5e382-1204-4cfd-94f9-71f51139e5fd}, !- Cooling Control Zone or Zone List Name
  {00a8a3d3-38f5-4f13-ad20-2bfcf93d5ec6}, !- Heating Control Zone or Zone List Name
  {6f011d77-e2a3-41e2-af4c-b4145bf7390d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5ae08d54-6e0d-4a10-b07c-5de4210c993c}, !- Handle
  Availability Manager Night Cycle 27 Control Zone List; !- Name

OS:ModelObjectList,
  {8bc5e382-1204-4cfd-94f9-71f51139e5fd}, !- Handle
  Availability Manager Night Cycle 27 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {00a8a3d3-38f5-4f13-ad20-2bfcf93d5ec6}, !- Handle
  Availability Manager Night Cycle 27 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6f011d77-e2a3-41e2-af4c-b4145bf7390d}, !- Handle
  Availability Manager Night Cycle 27 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {d7fbbbe0-ce7e-4e2c-96f5-543507935b90}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 32 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {4b38871b-6d86-43e2-87ec-3a2bc578f5bf}, !- Default Day Schedule Name
  {09b5ae89-af20-47e1-a6d0-98164eb06a3a}, !- Summer Design Day Schedule Name
  {9bcf72dc-9aef-4ecf-95c6-9593b4bb5028}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4b38871b-6d86-43e2-87ec-3a2bc578f5bf}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 32 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {200ee26b-7045-4f65-bbbd-f5fb1c10f6db}, !- Handle
  {d7fbbbe0-ce7e-4e2c-96f5-543507935b90}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3949999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {52496ab3-d8fd-49e7-b548-65bf71a897e6}, !- Handle
  Schedule Day 524,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9bcf72dc-9aef-4ecf-95c6-9593b4bb5028}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 32 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9693705c-ce4b-4fe0-ac7c-501693eb7a61}, !- Handle
  Schedule Day 525,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {09b5ae89-af20-47e1-a6d0-98164eb06a3a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 32 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {e127d3a2-3862-4139-a7c1-49e482b6ae4f}, !- Handle
  Availability Manager Night Cycle 28,    !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {41ddb4a0-6941-4a7a-a0e2-9352cc9dc163}, !- Control Zone or Zone List Name
  {2cdd1f8e-c172-4abd-a9a1-826c1df5f79c}, !- Cooling Control Zone or Zone List Name
  {8554744f-64fc-4196-90c3-4136b595d032}, !- Heating Control Zone or Zone List Name
  {21391786-fb69-44c5-98b0-09acebab55cd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {41ddb4a0-6941-4a7a-a0e2-9352cc9dc163}, !- Handle
  Availability Manager Night Cycle 28 Control Zone List; !- Name

OS:ModelObjectList,
  {2cdd1f8e-c172-4abd-a9a1-826c1df5f79c}, !- Handle
  Availability Manager Night Cycle 28 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8554744f-64fc-4196-90c3-4136b595d032}, !- Handle
  Availability Manager Night Cycle 28 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {21391786-fb69-44c5-98b0-09acebab55cd}, !- Handle
  Availability Manager Night Cycle 28 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {320cda17-0b42-4e91-b0c8-5fa8156b0186}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 33 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {1520d9a0-8341-48e4-a6cf-b50b5bfe9d42}, !- Default Day Schedule Name
  {62e80417-bdd0-4d6b-aea0-db5a99a6b2c2}, !- Summer Design Day Schedule Name
  {0c3aaa10-73e4-4812-913b-74b3ede0472d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1520d9a0-8341-48e4-a6cf-b50b5bfe9d42}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 33 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {8f171923-32d4-4283-aa60-3376567a7484}, !- Handle
  {320cda17-0b42-4e91-b0c8-5fa8156b0186}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7899999999999996,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0c2be9c2-49c2-4d0c-b300-355273fa962c}, !- Handle
  Schedule Day 526,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0c3aaa10-73e4-4812-913b-74b3ede0472d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 33 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2fa433f2-61fa-4dde-a940-7497a26e774c}, !- Handle
  Schedule Day 527,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {62e80417-bdd0-4d6b-aea0-db5a99a6b2c2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 33 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {18e759ef-8c70-4f0c-abab-19f86f680d4f}, !- Handle
  Availability Manager Night Cycle 29,    !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {97b1c3d2-6182-4358-b012-e4131ad64316}, !- Control Zone or Zone List Name
  {2461b653-876e-45d5-9ba3-34ae7bd8fe98}, !- Cooling Control Zone or Zone List Name
  {a2720b0c-e756-44bb-9e33-21cfaa1a8916}, !- Heating Control Zone or Zone List Name
  {681fcc97-3b50-46c5-a555-bae58148199e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {97b1c3d2-6182-4358-b012-e4131ad64316}, !- Handle
  Availability Manager Night Cycle 29 Control Zone List; !- Name

OS:ModelObjectList,
  {2461b653-876e-45d5-9ba3-34ae7bd8fe98}, !- Handle
  Availability Manager Night Cycle 29 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a2720b0c-e756-44bb-9e33-21cfaa1a8916}, !- Handle
  Availability Manager Night Cycle 29 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {681fcc97-3b50-46c5-a555-bae58148199e}, !- Handle
  Availability Manager Night Cycle 29 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {d6aad221-7c49-4440-a4e8-ff9426a60116}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 34 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {e6cceca7-1b1a-4deb-8842-e1b872642414}, !- Default Day Schedule Name
  {f4d0128c-10c3-439a-8293-cc72d9b999df}, !- Summer Design Day Schedule Name
  {42dba60f-86a3-4153-9756-f51ecbe78362}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e6cceca7-1b1a-4deb-8842-e1b872642414}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 34 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {09898ade-b871-4439-8b54-3cf52ff521cc}, !- Handle
  {d6aad221-7c49-4440-a4e8-ff9426a60116}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  24.412499999999994,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8213703b-d175-4761-8e32-dc7b65a75287}, !- Handle
  Schedule Day 528,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {42dba60f-86a3-4153-9756-f51ecbe78362}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 34 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2bfafcf0-9837-40ed-bac7-122f2ec0e893}, !- Handle
  Schedule Day 529,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f4d0128c-10c3-439a-8293-cc72d9b999df}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 34 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f917b867-f1b6-4522-a47b-885cfde7dddc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 34 Occ Sch Sunday Rule, !- Name
  {d6aad221-7c49-4440-a4e8-ff9426a60116}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e5e08639-98e8-47ea-bfc9-b31791957ffa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e5e08639-98e8-47ea-bfc9-b31791957ffa}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 34 Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {c273601c-406c-4024-b313-c449b025cb43}, !- Handle
  Availability Manager Night Cycle 30,    !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {830b0f60-9d4d-4f14-b633-805e9a10019a}, !- Control Zone or Zone List Name
  {7d63a6aa-6cfa-4c57-82e2-0f68d5b63e6a}, !- Cooling Control Zone or Zone List Name
  {628dfa0e-673f-4907-99c2-df69c57050be}, !- Heating Control Zone or Zone List Name
  {88f51bff-6b28-4260-9f8d-67d31466eabe}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {830b0f60-9d4d-4f14-b633-805e9a10019a}, !- Handle
  Availability Manager Night Cycle 30 Control Zone List; !- Name

OS:ModelObjectList,
  {7d63a6aa-6cfa-4c57-82e2-0f68d5b63e6a}, !- Handle
  Availability Manager Night Cycle 30 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {628dfa0e-673f-4907-99c2-df69c57050be}, !- Handle
  Availability Manager Night Cycle 30 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {88f51bff-6b28-4260-9f8d-67d31466eabe}, !- Handle
  Availability Manager Night Cycle 30 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {0d7b2f76-100d-4e7f-bd38-3fb890bcc94a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 35 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {f2bbf6a6-bf9e-4ebf-8637-6d1926a02df6}, !- Default Day Schedule Name
  {71966784-f7c7-40eb-88c4-a14ca2c4acf5}, !- Summer Design Day Schedule Name
  {3f093852-8c7e-4bed-90df-43e7d20ca29e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f2bbf6a6-bf9e-4ebf-8637-6d1926a02df6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 35 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {387003e7-e7d1-44a4-9d34-6e90b3c9edc1}, !- Handle
  {0d7b2f76-100d-4e7f-bd38-3fb890bcc94a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7900000000000009,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8bf841a4-becf-4e84-bf5e-2ccadd67c914}, !- Handle
  Schedule Day 530,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3f093852-8c7e-4bed-90df-43e7d20ca29e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 35 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fb592203-a569-4e16-ae33-0a812bb5a664}, !- Handle
  Schedule Day 531,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {71966784-f7c7-40eb-88c4-a14ca2c4acf5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 35 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {5c93d0a4-2a74-41bf-b244-e50161c162af}, !- Handle
  Availability Manager Night Cycle 31,    !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2dc91fed-e2f0-4c9b-bef6-76e53fba4e23}, !- Control Zone or Zone List Name
  {0f3fbcd1-d310-4c3d-9e80-3ed79eea470b}, !- Cooling Control Zone or Zone List Name
  {9fd6bb49-2ccc-466f-98be-0b7e9b0db45a}, !- Heating Control Zone or Zone List Name
  {fe242573-44a9-45b0-9341-b9afe1fff05d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2dc91fed-e2f0-4c9b-bef6-76e53fba4e23}, !- Handle
  Availability Manager Night Cycle 31 Control Zone List; !- Name

OS:ModelObjectList,
  {0f3fbcd1-d310-4c3d-9e80-3ed79eea470b}, !- Handle
  Availability Manager Night Cycle 31 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9fd6bb49-2ccc-466f-98be-0b7e9b0db45a}, !- Handle
  Availability Manager Night Cycle 31 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fe242573-44a9-45b0-9341-b9afe1fff05d}, !- Handle
  Availability Manager Night Cycle 31 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {530a0997-bfe5-4c3a-9904-29372efff17f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 36 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {66526676-abd8-4531-a9b0-a37562a05e0c}, !- Default Day Schedule Name
  {4a88bb46-cc32-4a45-baa0-41362af1efcb}, !- Summer Design Day Schedule Name
  {5615c63c-c63b-46a3-bf7d-4a536ce80a7b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {66526676-abd8-4531-a9b0-a37562a05e0c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 36 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {d5bf31fe-aae8-4ba6-8086-7864b7b1cff1}, !- Handle
  {530a0997-bfe5-4c3a-9904-29372efff17f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.159999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bf8feabe-4a5c-44a1-9d83-c1f49727fd30}, !- Handle
  Schedule Day 532,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5615c63c-c63b-46a3-bf7d-4a536ce80a7b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 36 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {44e12557-163a-41fe-8910-fabe2b7bae55}, !- Handle
  Schedule Day 533,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4a88bb46-cc32-4a45-baa0-41362af1efcb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 36 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {77d744de-ab37-4a36-85df-a29d31df12b8}, !- Handle
  Availability Manager Night Cycle 32,    !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {dacc1e6f-f210-4cc0-9bac-82ba7006b1de}, !- Control Zone or Zone List Name
  {07a83b5e-f043-4ce8-b9fc-23f42c95d405}, !- Cooling Control Zone or Zone List Name
  {3bcd7dc7-8395-46cb-8522-2fd298c8e517}, !- Heating Control Zone or Zone List Name
  {ae233bf9-735b-4035-96b0-5e2bd3c8f640}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {dacc1e6f-f210-4cc0-9bac-82ba7006b1de}, !- Handle
  Availability Manager Night Cycle 32 Control Zone List; !- Name

OS:ModelObjectList,
  {07a83b5e-f043-4ce8-b9fc-23f42c95d405}, !- Handle
  Availability Manager Night Cycle 32 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3bcd7dc7-8395-46cb-8522-2fd298c8e517}, !- Handle
  Availability Manager Night Cycle 32 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ae233bf9-735b-4035-96b0-5e2bd3c8f640}, !- Handle
  Availability Manager Night Cycle 32 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {aa355165-f225-4898-afe8-92e2637b6001}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 37 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {196ba23b-671c-407a-9870-3771119eeb06}, !- Default Day Schedule Name
  {4368e490-0663-46cf-9c35-d8dc7a19a310}, !- Summer Design Day Schedule Name
  {5a6b4cee-c784-4364-af43-8fec75d77865}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {196ba23b-671c-407a-9870-3771119eeb06}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 37 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {33b9f119-d2a5-4c91-ab31-3955c5bba5e4}, !- Handle
  {aa355165-f225-4898-afe8-92e2637b6001}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.5800000000000018,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0244a8f9-f6b0-491c-9644-18287f5c25ae}, !- Handle
  Schedule Day 534,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5a6b4cee-c784-4364-af43-8fec75d77865}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 37 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {71e1c1f0-f4b1-41cb-97a1-22b7250c0ee6}, !- Handle
  Schedule Day 535,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4368e490-0663-46cf-9c35-d8dc7a19a310}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 37 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {137a56e9-0910-4a23-8a20-7c6e20ce54e9}, !- Handle
  Availability Manager Night Cycle 33,    !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d37374d6-ca0e-49c6-936f-b08b78acee86}, !- Control Zone or Zone List Name
  {9ab92fa1-9f97-4978-b522-69fee7c6a41c}, !- Cooling Control Zone or Zone List Name
  {3d64a0c6-c062-45a8-9bd4-a4252c40ffa3}, !- Heating Control Zone or Zone List Name
  {b094949e-f0df-4877-ae78-98053447624e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d37374d6-ca0e-49c6-936f-b08b78acee86}, !- Handle
  Availability Manager Night Cycle 33 Control Zone List; !- Name

OS:ModelObjectList,
  {9ab92fa1-9f97-4978-b522-69fee7c6a41c}, !- Handle
  Availability Manager Night Cycle 33 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3d64a0c6-c062-45a8-9bd4-a4252c40ffa3}, !- Handle
  Availability Manager Night Cycle 33 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b094949e-f0df-4877-ae78-98053447624e}, !- Handle
  Availability Manager Night Cycle 33 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {8cb2c6c6-53ff-49f6-908c-44c50ab91829}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 38 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {f7b345a1-8fd1-4307-8810-6d77edf86fff}, !- Default Day Schedule Name
  {8c9479b3-93d0-43ad-a211-c094f6a44d37}, !- Summer Design Day Schedule Name
  {8a0ff31f-8efd-4784-8230-35dff12c8796}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f7b345a1-8fd1-4307-8810-6d77edf86fff}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 38 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {6af2d1c8-28b4-4c61-b483-d1cb6bf62bc3}, !- Handle
  {8cb2c6c6-53ff-49f6-908c-44c50ab91829}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.5799999999999992,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1033498c-abc2-4d62-9664-d2fcf6f7b8fd}, !- Handle
  Schedule Day 536,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8a0ff31f-8efd-4784-8230-35dff12c8796}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 38 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {751ae950-ed8f-4d58-a638-5d4051f0f44f}, !- Handle
  Schedule Day 537,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8c9479b3-93d0-43ad-a211-c094f6a44d37}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 38 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {e199fbb4-5692-4164-8d8d-458fd4267824}, !- Handle
  Availability Manager Night Cycle 34,    !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5cd25b05-0940-4844-9ace-a612414374e1}, !- Control Zone or Zone List Name
  {bfc9286d-09c1-4905-a3d1-08c924f36678}, !- Cooling Control Zone or Zone List Name
  {7037fb59-7cae-4163-885e-aec0659703e9}, !- Heating Control Zone or Zone List Name
  {b113484e-0cf8-47ea-afd5-73a5ac7ee545}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5cd25b05-0940-4844-9ace-a612414374e1}, !- Handle
  Availability Manager Night Cycle 34 Control Zone List; !- Name

OS:ModelObjectList,
  {bfc9286d-09c1-4905-a3d1-08c924f36678}, !- Handle
  Availability Manager Night Cycle 34 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7037fb59-7cae-4163-885e-aec0659703e9}, !- Handle
  Availability Manager Night Cycle 34 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b113484e-0cf8-47ea-afd5-73a5ac7ee545}, !- Handle
  Availability Manager Night Cycle 34 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {4c544ee4-182c-40d6-9bd4-09b236f746a5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 39 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {376c3bc0-4f3f-4ae4-ba40-bb547e6d3051}, !- Default Day Schedule Name
  {8a4f96b1-cc5d-4019-b718-e2cc984163e0}, !- Summer Design Day Schedule Name
  {fa86fdc9-2d38-4374-bd9f-833c6a78c5f1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {376c3bc0-4f3f-4ae4-ba40-bb547e6d3051}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 39 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {18a79b97-b7c9-4a9d-b874-644dad73f425}, !- Handle
  {4c544ee4-182c-40d6-9bd4-09b236f746a5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  61.844999999999992,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c68e1ed0-5404-4d5f-a479-10cfd08c2180}, !- Handle
  Schedule Day 538,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fa86fdc9-2d38-4374-bd9f-833c6a78c5f1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 39 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fa31d5af-e7ca-4ab8-a333-097d5fb905bc}, !- Handle
  Schedule Day 539,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8a4f96b1-cc5d-4019-b718-e2cc984163e0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 39 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {7858685f-8675-4fad-a3fa-1d9284515398}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {11fd4dd9-ed19-4976-9119-6ffa2fb41e50}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone39HtgSch0, !- Name
  {163741fa-6ebc-48ce-afc0-494fe05015cc}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {ac972bec-9b50-4b1a-a3ed-2ef4e0b8721a}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone39ClgSch0, !- Name
  {82886494-f53c-4895-ad37-eab061d41c1e}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {d5607475-8f77-45cd-9729-02d6d3544ce8}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone39OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {7858685f-8675-4fad-a3fa-1d9284515398}<23.9 && {7858685f-8675-4fad-a3fa-1d9284515398}>1.7, !- Program Line 1
  SET {ac972bec-9b50-4b1a-a3ed-2ef4e0b8721a} = 29.4, !- Program Line 2
  SET {11fd4dd9-ed19-4976-9119-6ffa2fb41e50} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {7858685f-8675-4fad-a3fa-1d9284515398}<23.9 && {7858685f-8675-4fad-a3fa-1d9284515398}>1.7, !- Program Line 4
  SET {ac972bec-9b50-4b1a-a3ed-2ef4e0b8721a} = 29.4, !- Program Line 5
  SET {11fd4dd9-ed19-4976-9119-6ffa2fb41e50} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {7858685f-8675-4fad-a3fa-1d9284515398}<23.9 && {7858685f-8675-4fad-a3fa-1d9284515398}>1.7, !- Program Line 7
  SET {ac972bec-9b50-4b1a-a3ed-2ef4e0b8721a} = 29.4, !- Program Line 8
  SET {11fd4dd9-ed19-4976-9119-6ffa2fb41e50} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {7858685f-8675-4fad-a3fa-1d9284515398}<23.9 && {7858685f-8675-4fad-a3fa-1d9284515398}>1.7, !- Program Line 10
  SET {ac972bec-9b50-4b1a-a3ed-2ef4e0b8721a} = 29.4, !- Program Line 11
  SET {11fd4dd9-ed19-4976-9119-6ffa2fb41e50} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {ac972bec-9b50-4b1a-a3ed-2ef4e0b8721a} = NULL, !- Program Line 14
  SET {11fd4dd9-ed19-4976-9119-6ffa2fb41e50} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {a4ea1c63-36aa-4617-b0ff-4ebeb0fa6ca2}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone39OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {d5607475-8f77-45cd-9729-02d6d3544ce8}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {e2d765b4-19d2-4eec-b904-3c5a2521c717}, !- Handle
  Availability Manager Night Cycle 35,    !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d843b729-7748-4421-a66f-5a07cfd1b0bb}, !- Control Zone or Zone List Name
  {53db71be-4b67-42b1-aec6-724b9d94d43b}, !- Cooling Control Zone or Zone List Name
  {6745664c-6c4a-43cb-92cd-a6589182efd6}, !- Heating Control Zone or Zone List Name
  {73caafc6-c471-4391-8473-82f42679fa3d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d843b729-7748-4421-a66f-5a07cfd1b0bb}, !- Handle
  Availability Manager Night Cycle 35 Control Zone List; !- Name

OS:ModelObjectList,
  {53db71be-4b67-42b1-aec6-724b9d94d43b}, !- Handle
  Availability Manager Night Cycle 35 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6745664c-6c4a-43cb-92cd-a6589182efd6}, !- Handle
  Availability Manager Night Cycle 35 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {73caafc6-c471-4391-8473-82f42679fa3d}, !- Handle
  Availability Manager Night Cycle 35 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {87a34e15-c46f-4d75-8756-22a6fe2795d6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {8099eec4-5dc0-4a43-a12b-683c62c12357}, !- Default Day Schedule Name
  {cffb083d-ae72-4e00-87fc-46b76e2f3f77}, !- Summer Design Day Schedule Name
  {170fdff9-c7c1-4588-b611-61eca4ef6889}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8099eec4-5dc0-4a43-a12b-683c62c12357}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {a5a45efe-be83-4c79-8e92-72c6895c64fe}, !- Handle
  {87a34e15-c46f-4d75-8756-22a6fe2795d6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.4162499999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {978f0f8e-54e6-46f2-88bc-c3eb4dbcc098}, !- Handle
  Schedule Day 540,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {170fdff9-c7c1-4588-b611-61eca4ef6889}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9c2e56cd-0fd8-4526-b70b-b2b75787e6cf}, !- Handle
  Schedule Day 541,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cffb083d-ae72-4e00-87fc-46b76e2f3f77}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {7ce48c2a-6d74-45d2-87c6-43c597238088}, !- Handle
  Availability Manager Night Cycle 36,    !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5d741aca-ceea-4f24-9872-66eb29468140}, !- Control Zone or Zone List Name
  {0506e41d-3ad4-4138-8175-853f0fd68711}, !- Cooling Control Zone or Zone List Name
  {90ff910f-53f0-4861-b075-349caa8ae1f0}, !- Heating Control Zone or Zone List Name
  {d17671fa-f286-46ef-ace7-a3cb09c1f9fc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5d741aca-ceea-4f24-9872-66eb29468140}, !- Handle
  Availability Manager Night Cycle 36 Control Zone List; !- Name

OS:ModelObjectList,
  {0506e41d-3ad4-4138-8175-853f0fd68711}, !- Handle
  Availability Manager Night Cycle 36 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {90ff910f-53f0-4861-b075-349caa8ae1f0}, !- Handle
  Availability Manager Night Cycle 36 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d17671fa-f286-46ef-ace7-a3cb09c1f9fc}, !- Handle
  Availability Manager Night Cycle 36 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b772149f-9826-456f-8500-1f5ca9972f72}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 40 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {b6c3104c-3bf8-4e9c-a717-6f368481ab06}, !- Default Day Schedule Name
  {329fd536-78c3-44bc-9c9e-f92319d360b4}, !- Summer Design Day Schedule Name
  {378a13ae-b6f1-43e1-a914-43ad91af4cca}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b6c3104c-3bf8-4e9c-a717-6f368481ab06}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 40 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5cf1106c-cfdc-4457-bd6d-a4997f946685}, !- Handle
  {b772149f-9826-456f-8500-1f5ca9972f72}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  46.499999999999893,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8ab7c3f8-233b-4a46-82df-6bcca3358dd4}, !- Handle
  Schedule Day 542,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {378a13ae-b6f1-43e1-a914-43ad91af4cca}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 40 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bb96b961-1896-44d4-8280-b9d479c41d25}, !- Handle
  Schedule Day 543,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {329fd536-78c3-44bc-9c9e-f92319d360b4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 40 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {398b31a7-178f-45da-aad8-20de8b65deef}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 40 Occ Sch Saturday Rule, !- Name
  {b772149f-9826-456f-8500-1f5ca9972f72}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {03ace20c-67b8-45b1-a7cf-3b841a0b2fc1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {03ace20c-67b8-45b1-a7cf-3b841a0b2fc1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 40 Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d8b78d06-5826-4bf2-b884-3a0f7ae4ca3e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 40 Occ Sch Sunday Rule, !- Name
  {b772149f-9826-456f-8500-1f5ca9972f72}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e5251693-9957-497d-ac26-59cbf3968921}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e5251693-9957-497d-ac26-59cbf3968921}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 40 Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {84f90f37-a49e-452f-a276-4076c288e009}, !- Handle
  Availability Manager Night Cycle 37,    !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {31e23a80-a85b-45bc-8626-e173d48bc1d9}, !- Control Zone or Zone List Name
  {76a0297a-9eff-4bfa-bfa4-2877bc79e96b}, !- Cooling Control Zone or Zone List Name
  {c76e218a-2675-4343-8517-4d454ba8d383}, !- Heating Control Zone or Zone List Name
  {7825bd99-1d50-449e-89de-9d87c0c1f1b7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {31e23a80-a85b-45bc-8626-e173d48bc1d9}, !- Handle
  Availability Manager Night Cycle 37 Control Zone List; !- Name

OS:ModelObjectList,
  {76a0297a-9eff-4bfa-bfa4-2877bc79e96b}, !- Handle
  Availability Manager Night Cycle 37 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c76e218a-2675-4343-8517-4d454ba8d383}, !- Handle
  Availability Manager Night Cycle 37 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7825bd99-1d50-449e-89de-9d87c0c1f1b7}, !- Handle
  Availability Manager Night Cycle 37 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b67ea912-b40e-491e-be3d-c1debff390c0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 41 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {c6c965b7-bf7b-4cda-b3e9-ee602a031f93}, !- Default Day Schedule Name
  {1127e757-18f0-4f45-9ff3-75a585e03efc}, !- Summer Design Day Schedule Name
  {5838c01f-2666-4125-b932-73a6c5ec475c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c6c965b7-bf7b-4cda-b3e9-ee602a031f93}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 41 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {467a7adc-158c-4770-a69d-986a965a980a}, !- Handle
  {b67ea912-b40e-491e-be3d-c1debff390c0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  24.412499999999994,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9fdd52a4-bdb2-4cab-800e-0ef7d6453475}, !- Handle
  Schedule Day 544,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5838c01f-2666-4125-b932-73a6c5ec475c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 41 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1dde06ce-3e14-40c1-ba8e-34d833e979be}, !- Handle
  Schedule Day 545,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1127e757-18f0-4f45-9ff3-75a585e03efc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 41 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {3c0221d5-d314-4171-8c13-5ce16d392a50}, !- Handle
  Availability Manager Night Cycle 38,    !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {cd1278b7-ac89-4767-85d8-3c1ce3cc2a5b}, !- Control Zone or Zone List Name
  {8178d5d0-fff2-422b-b567-fa414b16e21b}, !- Cooling Control Zone or Zone List Name
  {b4c6a80e-c114-4282-a6aa-abed6dbcc7b1}, !- Heating Control Zone or Zone List Name
  {87dbc3c4-f0ee-4125-bb07-16afe8807536}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cd1278b7-ac89-4767-85d8-3c1ce3cc2a5b}, !- Handle
  Availability Manager Night Cycle 38 Control Zone List; !- Name

OS:ModelObjectList,
  {8178d5d0-fff2-422b-b567-fa414b16e21b}, !- Handle
  Availability Manager Night Cycle 38 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b4c6a80e-c114-4282-a6aa-abed6dbcc7b1}, !- Handle
  Availability Manager Night Cycle 38 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {87dbc3c4-f0ee-4125-bb07-16afe8807536}, !- Handle
  Availability Manager Night Cycle 38 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {a64236ed-ee40-42c3-9973-ee9ca1e5cbb4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 42 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {e511bc0c-9af9-4b29-9269-617757033ce9}, !- Default Day Schedule Name
  {2b5a7f8c-c035-4895-9e1b-fcb5ca28e41b}, !- Summer Design Day Schedule Name
  {6c4c2d70-e78d-462e-8847-fdfc66fc8178}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e511bc0c-9af9-4b29-9269-617757033ce9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 42 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {d15d82dc-4410-4447-8eb4-50178c73b5a7}, !- Handle
  {a64236ed-ee40-42c3-9973-ee9ca1e5cbb4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3949999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {275687f2-e915-43bf-8ef4-2247233d030e}, !- Handle
  Schedule Day 546,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6c4c2d70-e78d-462e-8847-fdfc66fc8178}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 42 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8201f427-d962-4177-b24c-d80f44699757}, !- Handle
  Schedule Day 547,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2b5a7f8c-c035-4895-9e1b-fcb5ca28e41b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 42 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {2db87af7-a786-4a1a-89bb-7b52365ee29e}, !- Handle
  Availability Manager Night Cycle 39,    !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8e13a16d-8416-44ee-9af3-b55b754ca49f}, !- Control Zone or Zone List Name
  {ca26b754-a8fb-4d17-8c45-512906d2551e}, !- Cooling Control Zone or Zone List Name
  {433a2ae4-9ae6-495e-aacf-3fe82a615de7}, !- Heating Control Zone or Zone List Name
  {8c10a93d-d815-4de2-9066-4a542d9d4c4b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8e13a16d-8416-44ee-9af3-b55b754ca49f}, !- Handle
  Availability Manager Night Cycle 39 Control Zone List; !- Name

OS:ModelObjectList,
  {ca26b754-a8fb-4d17-8c45-512906d2551e}, !- Handle
  Availability Manager Night Cycle 39 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {433a2ae4-9ae6-495e-aacf-3fe82a615de7}, !- Handle
  Availability Manager Night Cycle 39 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8c10a93d-d815-4de2-9066-4a542d9d4c4b}, !- Handle
  Availability Manager Night Cycle 39 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c69fb829-d6e6-4d54-94d8-2362dc84244d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 43 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {529f520c-56c1-4c64-ab5a-47fc52621f2f}, !- Default Day Schedule Name
  {9276b697-65e8-493f-a35b-f9e48a2ebacc}, !- Summer Design Day Schedule Name
  {e61bfde9-c8bf-4e79-bad1-56bcf31cd314}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {529f520c-56c1-4c64-ab5a-47fc52621f2f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 43 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {41435b67-9412-4991-9b3f-1b665814cce7}, !- Handle
  {c69fb829-d6e6-4d54-94d8-2362dc84244d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  52.079999999999991,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9a05d721-4d7f-4437-8791-e3bf9afcb44b}, !- Handle
  Schedule Day 548,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e61bfde9-c8bf-4e79-bad1-56bcf31cd314}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 43 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {799f2fbe-cd9b-42a8-bfe7-c1d2971f6b3c}, !- Handle
  Schedule Day 549,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9276b697-65e8-493f-a35b-f9e48a2ebacc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 43 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {ede0fc8f-d2ac-4ba0-a739-752acb989ceb}, !- Handle
  OAT_3,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {180bd5a3-3159-40ad-8e2d-1474725c50c4}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone43HtgSch0, !- Name
  {163741fa-6ebc-48ce-afc0-494fe05015cc}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {d51d771f-cea1-4bb6-8c16-31a1489c66f0}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone43ClgSch0, !- Name
  {82886494-f53c-4895-ad37-eab061d41c1e}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {60962fb9-8b92-40f8-aa77-3932660a98c7}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone43OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {ede0fc8f-d2ac-4ba0-a739-752acb989ceb}<23.9 && {ede0fc8f-d2ac-4ba0-a739-752acb989ceb}>1.7, !- Program Line 1
  SET {d51d771f-cea1-4bb6-8c16-31a1489c66f0} = 29.4, !- Program Line 2
  SET {180bd5a3-3159-40ad-8e2d-1474725c50c4} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {ede0fc8f-d2ac-4ba0-a739-752acb989ceb}<23.9 && {ede0fc8f-d2ac-4ba0-a739-752acb989ceb}>1.7, !- Program Line 4
  SET {d51d771f-cea1-4bb6-8c16-31a1489c66f0} = 29.4, !- Program Line 5
  SET {180bd5a3-3159-40ad-8e2d-1474725c50c4} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {ede0fc8f-d2ac-4ba0-a739-752acb989ceb}<23.9 && {ede0fc8f-d2ac-4ba0-a739-752acb989ceb}>1.7, !- Program Line 7
  SET {d51d771f-cea1-4bb6-8c16-31a1489c66f0} = 29.4, !- Program Line 8
  SET {180bd5a3-3159-40ad-8e2d-1474725c50c4} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {ede0fc8f-d2ac-4ba0-a739-752acb989ceb}<23.9 && {ede0fc8f-d2ac-4ba0-a739-752acb989ceb}>1.7, !- Program Line 10
  SET {d51d771f-cea1-4bb6-8c16-31a1489c66f0} = 29.4, !- Program Line 11
  SET {180bd5a3-3159-40ad-8e2d-1474725c50c4} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {d51d771f-cea1-4bb6-8c16-31a1489c66f0} = NULL, !- Program Line 14
  SET {180bd5a3-3159-40ad-8e2d-1474725c50c4} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {35608529-2849-4bae-97af-8fcb10de6ee8}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone43OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {60962fb9-8b92-40f8-aa77-3932660a98c7}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {bfab04be-1949-44f5-af07-a19fa06180a5}, !- Handle
  Availability Manager Night Cycle 40,    !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d611e414-eea3-4369-aeb5-505fd15479b6}, !- Control Zone or Zone List Name
  {ea286a48-dcc9-4357-b358-f18cfe46d3be}, !- Cooling Control Zone or Zone List Name
  {45bbafe4-a61c-40ed-a2e1-f71818611d4e}, !- Heating Control Zone or Zone List Name
  {d6519783-890a-4ffb-bb1f-f7770783da01}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d611e414-eea3-4369-aeb5-505fd15479b6}, !- Handle
  Availability Manager Night Cycle 40 Control Zone List; !- Name

OS:ModelObjectList,
  {ea286a48-dcc9-4357-b358-f18cfe46d3be}, !- Handle
  Availability Manager Night Cycle 40 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {45bbafe4-a61c-40ed-a2e1-f71818611d4e}, !- Handle
  Availability Manager Night Cycle 40 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d6519783-890a-4ffb-bb1f-f7770783da01}, !- Handle
  Availability Manager Night Cycle 40 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {13ad6d35-a242-4d31-962d-45e7da5e2efc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 44 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {76dc4904-da05-4e94-8c85-b530affb5248}, !- Default Day Schedule Name
  {158a0577-01f5-49c8-9173-2a5eead1a4ea}, !- Summer Design Day Schedule Name
  {80d1f30f-c566-4d67-a623-a3dd7a44fd25}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {76dc4904-da05-4e94-8c85-b530affb5248}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 44 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {677688a0-1747-4436-8c00-f4bb3eb8f15b}, !- Handle
  {13ad6d35-a242-4d31-962d-45e7da5e2efc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  69.674999999999542,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {76b17716-18c0-4794-8ff8-cef993d9795c}, !- Handle
  Schedule Day 550,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {80d1f30f-c566-4d67-a623-a3dd7a44fd25}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 44 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {65eced37-59a1-4af0-ae59-c31ceb2a56f4}, !- Handle
  Schedule Day 551,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {158a0577-01f5-49c8-9173-2a5eead1a4ea}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 44 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {50297f87-b2b7-4295-bbc4-ba8428b4f231}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 44 Occ Sch Saturday Rule, !- Name
  {13ad6d35-a242-4d31-962d-45e7da5e2efc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5cae42ce-9e98-4c3f-a563-16ea008906e8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5cae42ce-9e98-4c3f-a563-16ea008906e8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 44 Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b1a79273-2ddf-4549-9dfa-8d71e05f5f7f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 44 Occ Sch Sunday Rule, !- Name
  {13ad6d35-a242-4d31-962d-45e7da5e2efc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {12913f6a-a8e9-47f8-ac57-fb46495dfe91}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {12913f6a-a8e9-47f8-ac57-fb46495dfe91}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 44 Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:EnergyManagementSystem:Sensor,
  {caa8ed1f-476f-4454-9b99-3203e8b66f06}, !- Handle
  OAT_4,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {bbc462d6-6205-4c0b-8c7e-9cdc9358d5fa}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone44HtgSch0, !- Name
  {04617be2-a92e-4b30-afb2-b7795adc600a}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {f25cdd2f-6cbe-4343-97d2-83b2a5bf7709}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone44ClgSch0, !- Name
  {8618a912-37bd-4f7c-bbad-055ed73a4d05}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {b74ad96d-dc7e-43a0-acfd-8f4d2bb1fb1d}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone44OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {caa8ed1f-476f-4454-9b99-3203e8b66f06}<23.9 && {caa8ed1f-476f-4454-9b99-3203e8b66f06}>1.7, !- Program Line 1
  SET {f25cdd2f-6cbe-4343-97d2-83b2a5bf7709} = 29.4, !- Program Line 2
  SET {bbc462d6-6205-4c0b-8c7e-9cdc9358d5fa} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {caa8ed1f-476f-4454-9b99-3203e8b66f06}<23.9 && {caa8ed1f-476f-4454-9b99-3203e8b66f06}>1.7, !- Program Line 4
  SET {f25cdd2f-6cbe-4343-97d2-83b2a5bf7709} = 29.4, !- Program Line 5
  SET {bbc462d6-6205-4c0b-8c7e-9cdc9358d5fa} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {caa8ed1f-476f-4454-9b99-3203e8b66f06}<23.9 && {caa8ed1f-476f-4454-9b99-3203e8b66f06}>1.7, !- Program Line 7
  SET {f25cdd2f-6cbe-4343-97d2-83b2a5bf7709} = 29.4, !- Program Line 8
  SET {bbc462d6-6205-4c0b-8c7e-9cdc9358d5fa} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {caa8ed1f-476f-4454-9b99-3203e8b66f06}<23.9 && {caa8ed1f-476f-4454-9b99-3203e8b66f06}>1.7, !- Program Line 10
  SET {f25cdd2f-6cbe-4343-97d2-83b2a5bf7709} = 29.4, !- Program Line 11
  SET {bbc462d6-6205-4c0b-8c7e-9cdc9358d5fa} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {f25cdd2f-6cbe-4343-97d2-83b2a5bf7709} = NULL, !- Program Line 14
  SET {bbc462d6-6205-4c0b-8c7e-9cdc9358d5fa} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {1856f9d7-1e77-4914-bcdb-d77548e89c02}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone44OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {b74ad96d-dc7e-43a0-acfd-8f4d2bb1fb1d}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {16fb28a5-d88c-4972-9217-19118dbd72fb}, !- Handle
  Availability Manager Night Cycle 41,    !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {bbedd18d-2373-4af6-bfdb-0423876f0d0c}, !- Control Zone or Zone List Name
  {90ae5f7c-6a50-42f7-9e5f-b16749f326fe}, !- Cooling Control Zone or Zone List Name
  {36bc0044-86fd-46a1-950e-5b347e7b68ca}, !- Heating Control Zone or Zone List Name
  {58f30c66-cd97-4e91-94c2-11ac3efbfce6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bbedd18d-2373-4af6-bfdb-0423876f0d0c}, !- Handle
  Availability Manager Night Cycle 41 Control Zone List; !- Name

OS:ModelObjectList,
  {90ae5f7c-6a50-42f7-9e5f-b16749f326fe}, !- Handle
  Availability Manager Night Cycle 41 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {36bc0044-86fd-46a1-950e-5b347e7b68ca}, !- Handle
  Availability Manager Night Cycle 41 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {58f30c66-cd97-4e91-94c2-11ac3efbfce6}, !- Handle
  Availability Manager Night Cycle 41 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {51b868b1-26b9-4173-ae22-90144d777e9b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 45 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {8bddb378-1005-4de4-a7fe-303f7e897ca6}, !- Default Day Schedule Name
  {69c7327d-e10b-4861-991c-e07f378bdfa7}, !- Summer Design Day Schedule Name
  {40d111ef-f12f-49a2-b67d-de20219f75c5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8bddb378-1005-4de4-a7fe-303f7e897ca6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 45 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {da7920eb-d6bd-44fc-8595-bb57008bd64f}, !- Handle
  {51b868b1-26b9-4173-ae22-90144d777e9b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7899999999999996,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {af4a08ef-8dbd-448a-a187-368d607abf73}, !- Handle
  Schedule Day 552,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {40d111ef-f12f-49a2-b67d-de20219f75c5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 45 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {47dccc5e-be32-4ce8-88ec-1f7351cf4367}, !- Handle
  Schedule Day 553,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {69c7327d-e10b-4861-991c-e07f378bdfa7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 45 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {7fdec735-c5f1-4788-b86e-68e0d9646465}, !- Handle
  Availability Manager Night Cycle 42,    !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8303e2cf-e138-4222-8f9e-39001e4a070b}, !- Control Zone or Zone List Name
  {3f24d969-a9b5-44e4-b99e-b3acc8d5b827}, !- Cooling Control Zone or Zone List Name
  {dc7b89b2-0e86-4c51-a6b5-e558205eab33}, !- Heating Control Zone or Zone List Name
  {c22f5f5d-c54a-44ae-b22c-43d1b8177b72}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8303e2cf-e138-4222-8f9e-39001e4a070b}, !- Handle
  Availability Manager Night Cycle 42 Control Zone List; !- Name

OS:ModelObjectList,
  {3f24d969-a9b5-44e4-b99e-b3acc8d5b827}, !- Handle
  Availability Manager Night Cycle 42 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {dc7b89b2-0e86-4c51-a6b5-e558205eab33}, !- Handle
  Availability Manager Night Cycle 42 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c22f5f5d-c54a-44ae-b22c-43d1b8177b72}, !- Handle
  Availability Manager Night Cycle 42 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {2d6308eb-496c-47b0-bbba-bf86a4efb7c1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {9d67430b-6b28-4cd5-a3b8-5b3605067e61}, !- Default Day Schedule Name
  {85dc394a-1b56-40d8-822e-018f7e92875a}, !- Summer Design Day Schedule Name
  {67782b23-900f-4bf8-b813-0f1715375333}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9d67430b-6b28-4cd5-a3b8-5b3605067e61}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {94337dd0-c3d8-441b-9d84-7ee7ae13667c}, !- Handle
  {2d6308eb-496c-47b0-bbba-bf86a4efb7c1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.462499999999991,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  10,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {173691a7-2fcb-4aee-8576-43c1d0c0b9b5}, !- Handle
  Schedule Day 554,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {67782b23-900f-4bf8-b813-0f1715375333}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {18a04d8f-5857-42d5-a4b6-5e9c0f17084d}, !- Handle
  Schedule Day 555,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {85dc394a-1b56-40d8-822e-018f7e92875a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {83a82985-fb4c-4905-929d-c2b60221e84b}, !- Handle
  Availability Manager Night Cycle 43,    !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e5a3ee84-70c1-48d3-9226-593a28849ee7}, !- Control Zone or Zone List Name
  {175c27e4-41ac-495d-b33b-2b1a7ab48319}, !- Cooling Control Zone or Zone List Name
  {70a49960-b250-4acf-8921-8ae834bef497}, !- Heating Control Zone or Zone List Name
  {75e0ff35-ba59-455c-b454-e61e71418371}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e5a3ee84-70c1-48d3-9226-593a28849ee7}, !- Handle
  Availability Manager Night Cycle 43 Control Zone List; !- Name

OS:ModelObjectList,
  {175c27e4-41ac-495d-b33b-2b1a7ab48319}, !- Handle
  Availability Manager Night Cycle 43 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {70a49960-b250-4acf-8921-8ae834bef497}, !- Handle
  Availability Manager Night Cycle 43 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {75e0ff35-ba59-455c-b454-e61e71418371}, !- Handle
  Availability Manager Night Cycle 43 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {036516c3-bf9b-4f6e-868b-10d4dd1598d6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {c860e1ab-5018-4e7d-918b-11fa7320ade6}, !- Default Day Schedule Name
  {fb51c2e6-1fcf-4bcf-9ee9-962436d66fd3}, !- Summer Design Day Schedule Name
  {9c28e38f-634c-46a9-b8e4-dd268a4aa325}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c860e1ab-5018-4e7d-918b-11fa7320ade6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {0a15f514-5280-4c65-89e1-d3da4ad9d839}, !- Handle
  {036516c3-bf9b-4f6e-868b-10d4dd1598d6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.1031988188976349,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b6407fa4-b305-45e5-98fb-17b9c4cc1097}, !- Handle
  Schedule Day 556,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9c28e38f-634c-46a9-b8e4-dd268a4aa325}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9ac384f6-1e82-4ba7-b448-6807471f72e0}, !- Handle
  Schedule Day 557,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fb51c2e6-1fcf-4bcf-9ee9-962436d66fd3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {23a20c2c-0e42-4a00-9bcb-0fe3c4efbec4}, !- Handle
  Availability Manager Night Cycle 44,    !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {710da87f-141c-4fbd-ac46-2e2d345a4d0e}, !- Control Zone or Zone List Name
  {eca161e3-2c3b-4033-905b-89cca1ee0a6c}, !- Cooling Control Zone or Zone List Name
  {c79e8389-c201-4cd1-9523-1566bd0e213a}, !- Heating Control Zone or Zone List Name
  {1f998d27-facd-4562-8d62-8c0b085e6f7a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {710da87f-141c-4fbd-ac46-2e2d345a4d0e}, !- Handle
  Availability Manager Night Cycle 44 Control Zone List; !- Name

OS:ModelObjectList,
  {eca161e3-2c3b-4033-905b-89cca1ee0a6c}, !- Handle
  Availability Manager Night Cycle 44 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c79e8389-c201-4cd1-9523-1566bd0e213a}, !- Handle
  Availability Manager Night Cycle 44 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1f998d27-facd-4562-8d62-8c0b085e6f7a}, !- Handle
  Availability Manager Night Cycle 44 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f1a68415-161a-4514-bc14-96090720727d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {c98322b5-b123-44dd-a430-099d02cd7795}, !- Default Day Schedule Name
  {2827e8c1-6af9-44c4-842f-a7dc88db37a7}, !- Summer Design Day Schedule Name
  {5634f212-699d-4f68-a8ad-7be2322d48d2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c98322b5-b123-44dd-a430-099d02cd7795}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {17d2a848-3743-4de7-9360-39470beb7ca2}, !- Handle
  {f1a68415-161a-4514-bc14-96090720727d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.4625,                                !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  10,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {02cdac63-11aa-44c9-965e-eaca5cd86d69}, !- Handle
  Schedule Day 558,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5634f212-699d-4f68-a8ad-7be2322d48d2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {336ad70f-8f7e-45bc-a58d-bd60e621b597}, !- Handle
  Schedule Day 559,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2827e8c1-6af9-44c4-842f-a7dc88db37a7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {ac1b8a9e-2544-43e0-9565-0512c49ef255}, !- Handle
  Availability Manager Night Cycle 45,    !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {39ed7219-cf05-4e49-95ef-33fc04462c19}, !- Control Zone or Zone List Name
  {c9f11b8c-172e-42a8-9e65-a7ed03cc99e7}, !- Cooling Control Zone or Zone List Name
  {d1abfa62-4f80-46e6-bc0e-d51dfa2d68e8}, !- Heating Control Zone or Zone List Name
  {818e79d2-a4ee-44e4-be29-61494dcb91eb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {39ed7219-cf05-4e49-95ef-33fc04462c19}, !- Handle
  Availability Manager Night Cycle 45 Control Zone List; !- Name

OS:ModelObjectList,
  {c9f11b8c-172e-42a8-9e65-a7ed03cc99e7}, !- Handle
  Availability Manager Night Cycle 45 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d1abfa62-4f80-46e6-bc0e-d51dfa2d68e8}, !- Handle
  Availability Manager Night Cycle 45 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {818e79d2-a4ee-44e4-be29-61494dcb91eb}, !- Handle
  Availability Manager Night Cycle 45 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {ef580361-503a-411a-83c7-8b2796327c3a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {baf85067-3fe9-4d4f-bff6-d6d0385f9b51}, !- Default Day Schedule Name
  {e70d7b58-631d-4061-883a-f40576a5d977}, !- Summer Design Day Schedule Name
  {88c9e6a0-3e2e-436d-b19c-7155c1d05439}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {baf85067-3fe9-4d4f-bff6-d6d0385f9b51}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {b9fe90aa-1eea-4f44-86a5-6493da76a9ec}, !- Handle
  {ef580361-503a-411a-83c7-8b2796327c3a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.1031988188976367,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a8ba6b2d-45b6-4962-a670-1ad2ef24416e}, !- Handle
  Schedule Day 560,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {88c9e6a0-3e2e-436d-b19c-7155c1d05439}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {918eca79-6041-49b2-9dce-0fa865d15c4b}, !- Handle
  Schedule Day 561,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e70d7b58-631d-4061-883a-f40576a5d977}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {fd8003cb-af6d-4dfe-9905-dbb499b3991e}, !- Handle
  Availability Manager Night Cycle 46,    !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6fe36f25-e0c7-4fd4-a9d0-5b7a2712dce6}, !- Control Zone or Zone List Name
  {9ae40f64-f200-4053-b1ca-0d4f7c4ecf38}, !- Cooling Control Zone or Zone List Name
  {755a8506-0db6-4021-a715-494009367f4f}, !- Heating Control Zone or Zone List Name
  {665a27a8-b3e7-4045-9092-496bd29d86b6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6fe36f25-e0c7-4fd4-a9d0-5b7a2712dce6}, !- Handle
  Availability Manager Night Cycle 46 Control Zone List; !- Name

OS:ModelObjectList,
  {9ae40f64-f200-4053-b1ca-0d4f7c4ecf38}, !- Handle
  Availability Manager Night Cycle 46 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {755a8506-0db6-4021-a715-494009367f4f}, !- Handle
  Availability Manager Night Cycle 46 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {665a27a8-b3e7-4045-9092-496bd29d86b6}, !- Handle
  Availability Manager Night Cycle 46 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {38e5cf88-8b58-4089-8e00-20ccf453497b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {7d66f17b-b7ac-4ad2-99d7-c99873b71bcf}, !- Default Day Schedule Name
  {58760c34-d589-4d1c-9369-e22b79a943d6}, !- Summer Design Day Schedule Name
  {cc2eeb44-885d-4086-bc17-82f9720a75d3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7d66f17b-b7ac-4ad2-99d7-c99873b71bcf}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {cffd9c2a-aade-4872-b6cf-2904da9b5ba4}, !- Handle
  {38e5cf88-8b58-4089-8e00-20ccf453497b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0105511811023622,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9dd4fb18-ef60-4984-a3c4-9e8abf9c1830}, !- Handle
  Schedule Day 562,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cc2eeb44-885d-4086-bc17-82f9720a75d3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {301037b9-8005-4953-b267-4f17b231120f}, !- Handle
  Schedule Day 563,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {58760c34-d589-4d1c-9369-e22b79a943d6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {bfa9dfc9-2b6b-418c-acca-6a6a1e9273e2}, !- Handle
  Availability Manager Night Cycle 47,    !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b2e6afcf-6b8f-423a-aba3-d29d2b7c4ee7}, !- Control Zone or Zone List Name
  {d240c4ca-680b-44f4-9d7b-05079323265e}, !- Cooling Control Zone or Zone List Name
  {b9c4c403-d4df-4cf4-b4b5-3b12f316fd52}, !- Heating Control Zone or Zone List Name
  {9008ae3b-2504-4af7-ab2c-722d38993cfc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b2e6afcf-6b8f-423a-aba3-d29d2b7c4ee7}, !- Handle
  Availability Manager Night Cycle 47 Control Zone List; !- Name

OS:ModelObjectList,
  {d240c4ca-680b-44f4-9d7b-05079323265e}, !- Handle
  Availability Manager Night Cycle 47 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b9c4c403-d4df-4cf4-b4b5-3b12f316fd52}, !- Handle
  Availability Manager Night Cycle 47 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9008ae3b-2504-4af7-ab2c-722d38993cfc}, !- Handle
  Availability Manager Night Cycle 47 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f1fa2904-e050-49bc-89ce-9ff6b66eb17a}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {81eb8f13-1ea8-47ff-9a30-40da187c9004}, !- Default Day Schedule Name
  {dfed3355-0fcb-4c40-a950-f2802fcc73ca}, !- Summer Design Day Schedule Name
  {11a55b36-4b9f-4099-9869-31ef8cdb0f79}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {81eb8f13-1ea8-47ff-9a30-40da187c9004}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {0a714927-fa5d-4b7b-836e-4981713585be}, !- Handle
  {f1fa2904-e050-49bc-89ce-9ff6b66eb17a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.106499999999841,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  7,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a1021e17-0da3-48e4-8544-f558b0a97c86}, !- Handle
  Schedule Day 564,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {11a55b36-4b9f-4099-9869-31ef8cdb0f79}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7ffe6336-5085-4b71-a241-647e64da8540}, !- Handle
  Schedule Day 565,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dfed3355-0fcb-4c40-a950-f2802fcc73ca}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {7490a327-dd52-40c6-abe5-6d1ee6f15f0d}, !- Handle
  Availability Manager Night Cycle 48,    !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9cc88141-97ef-4958-8084-6181850877db}, !- Control Zone or Zone List Name
  {4c8b858d-cbe0-461b-bd30-0d4b97b03e68}, !- Cooling Control Zone or Zone List Name
  {99060a32-c35f-407d-aa1f-a737d1d6acea}, !- Heating Control Zone or Zone List Name
  {2a269ad1-56cd-4d2c-bd37-34a8d133455e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9cc88141-97ef-4958-8084-6181850877db}, !- Handle
  Availability Manager Night Cycle 48 Control Zone List; !- Name

OS:ModelObjectList,
  {4c8b858d-cbe0-461b-bd30-0d4b97b03e68}, !- Handle
  Availability Manager Night Cycle 48 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {99060a32-c35f-407d-aa1f-a737d1d6acea}, !- Handle
  Availability Manager Night Cycle 48 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2a269ad1-56cd-4d2c-bd37-34a8d133455e}, !- Handle
  Availability Manager Night Cycle 48 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {44433127-9614-4e26-a4aa-adc7938ebe1f}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {d711ac69-3a39-4a4f-b3af-57853caa8747}, !- Default Day Schedule Name
  {3696e978-16c1-45be-82f7-19af40d752c8}, !- Summer Design Day Schedule Name
  {3cc755fc-fc33-400d-aa8c-39cf23bf0e6c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d711ac69-3a39-4a4f-b3af-57853caa8747}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {ef13fb08-d5aa-4a0a-a583-14af9897bea8}, !- Handle
  {44433127-9614-4e26-a4aa-adc7938ebe1f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  77.30625000000002,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {61b20b8a-e1ec-4643-ba1a-8f74817216f7}, !- Handle
  Schedule Day 566,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3cc755fc-fc33-400d-aa8c-39cf23bf0e6c}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {57e6cc8f-c04d-40f0-807f-e7c6eae1788d}, !- Handle
  Schedule Day 567,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3696e978-16c1-45be-82f7-19af40d752c8}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {835efd0c-619e-4fa0-9c84-18f5ffa448e3}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Occ Sch Sunday Rule, !- Name
  {44433127-9614-4e26-a4aa-adc7938ebe1f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {85728957-72cb-42e5-a25f-c4427636d198}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {85728957-72cb-42e5-a25f-c4427636d198}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {6a60f052-92a1-4d72-9126-e91064d1f53c}, !- Handle
  Availability Manager Night Cycle 49,    !- Name
  {5c9328b0-eba6-45dc-814a-b3d4ec814424}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {93819ea9-d53e-4696-a351-3fac39a1710b}, !- Control Zone or Zone List Name
  {063a4e7e-2328-4214-87e0-6ac4ecf5361b}, !- Cooling Control Zone or Zone List Name
  {47edd957-d880-431c-86dc-fc437cd64fc9}, !- Heating Control Zone or Zone List Name
  {796af5dd-8fc9-4ff6-a720-341694976d39}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {93819ea9-d53e-4696-a351-3fac39a1710b}, !- Handle
  Availability Manager Night Cycle 49 Control Zone List; !- Name

OS:ModelObjectList,
  {063a4e7e-2328-4214-87e0-6ac4ecf5361b}, !- Handle
  Availability Manager Night Cycle 49 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {47edd957-d880-431c-86dc-fc437cd64fc9}, !- Handle
  Availability Manager Night Cycle 49 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {796af5dd-8fc9-4ff6-a720-341694976d39}, !- Handle
  Availability Manager Night Cycle 49 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1acc72c9-7753-45de-8b5f-ada38e9b4edb}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 1 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {d6aced95-5566-477e-96fc-523e2f9e71aa}, !- Default Day Schedule Name
  {1dd5b9b5-bf0d-4bc9-be19-171a45ccade8}, !- Summer Design Day Schedule Name
  {4064ed7a-5472-4399-87ce-5a65ccfbbee2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d6aced95-5566-477e-96fc-523e2f9e71aa}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 1 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {1aa3b6b4-2495-474c-981c-46803b7bfd70}, !- Handle
  {1acc72c9-7753-45de-8b5f-ada38e9b4edb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  28.597499999999993,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  13,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:12:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:12:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f3feebc0-dd58-48e6-80c8-d73f37fe1a21}, !- Handle
  Schedule Day 568,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4064ed7a-5472-4399-87ce-5a65ccfbbee2}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 1 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7476a3a5-2257-4bf5-858b-f9fb5d619fc0}, !- Handle
  Schedule Day 569,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1dd5b9b5-bf0d-4bc9-be19-171a45ccade8}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 1 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0b76b1e5-3f4f-48b5-867b-db23c7369c71}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 1 Occ Sch Sunday Rule, !- Name
  {1acc72c9-7753-45de-8b5f-ada38e9b4edb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9bc3ec97-b20b-4c41-8252-4c9899bdc3c6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9bc3ec97-b20b-4c41-8252-4c9899bdc3c6}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 1 Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {f46b12d5-8fde-4d5b-8f69-83930105f1fc}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6b82536d-4797-476e-b09b-e4858a72c453}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bf218eca-ec81-4848-953c-d45eb7d5a9c4}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2d59401d-933b-400a-849d-73eaae584e10}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {0363a1b8-7297-4b26-aa3c-fcf8d30a1133}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b25faa0b-70b3-4eca-b812-8089f02adcf0}, !- Handle
  WaterCooled_Reciprocating_CAPFT_NECB2011, !- Name
  1.03031,                                !- Coefficient1 Constant
  0.0334698,                              !- Coefficient2 x
  0.00023639,                             !- Coefficient3 x**2
  -0.00729587,                            !- Coefficient4 y
  -2.3166e-05,                            !- Coefficient5 y**2
  -0.000148943,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {996e3562-1062-4ec0-b654-7bd9b55d5c6f}, !- Handle
  WaterCooled_Reciprocating_EIRFT_NECB2011, !- Name
  0.499699,                               !- Coefficient1 Constant
  -0.0130841,                             !- Coefficient2 x
  0.000266425,                            !- Coefficient3 x**2
  0.0165925,                              !- Coefficient4 y
  0.000185393,                            !- Coefficient5 y**2
  -0.000375646,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {047f8114-fa06-44f9-89e6-d76ae08159ef}, !- Handle
  WaterCooled_Reciprocating_EIRFPLR_NECB2011, !- Name
  0.081441,                               !- Coefficient1 Constant
  0.419271,                               !- Coefficient2 x
  0.499396,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {becb1ab1-6668-4f7f-bba0-c4dde2b21f88}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.3831,                                 !- Coefficient1 Constant
  2.0567,                                 !- Coefficient2 x
  -2.6469,                                !- Coefficient3 x**2
  1.2148,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8f5e943d-86d8-4074-8043-085b5df24f92}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bbc08c92-be2e-4b90-9c6e-c653e76f8e76}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.722,                                  !- Coefficient1 Constant
  0.8211,                                 !- Coefficient2 x
  -1.0396,                                !- Coefficient3 x**2
  0.5,                                    !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

