  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {59086949-a15b-4e29-b1ad-8f6d5d9cf1dd}, !- Handle
  Space Function Hospital - patient room Thermostat 204, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {531a1420-27e3-460b-8521-1dd7f7444b96}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {96ef2038-d68e-46f8-a27d-ff39c9ac9a0d}, !- Zone Air Inlet Port List
  {d723e0e4-fdd6-49da-87e7-e5cba99cb2c2}, !- Zone Air Exhaust Port List
  {5606d2b2-ecd8-4751-ae48-c6cb88df26fb}, !- Zone Air Node Name
  {ac4d039b-4683-4de3-b2fc-66a9ea8712eb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d940977a-381b-4cc1-b5ca-833edddd9f5f}, !- Group Rendering Name
  {3e253182-3362-4bd3-bf14-83f4c9f17154}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b6dc5ddf-e0c6-49d7-90df-63b654f6dd2f}, !- Handle
  Node 19,                                !- Name
  {5606d2b2-ecd8-4751-ae48-c6cb88df26fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5606d2b2-ecd8-4751-ae48-c6cb88df26fb}, !- Handle
  {531a1420-27e3-460b-8521-1dd7f7444b96}, !- Source Object
  11,                                     !- Outlet Port
  {b6dc5ddf-e0c6-49d7-90df-63b654f6dd2f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {96ef2038-d68e-46f8-a27d-ff39c9ac9a0d}, !- Handle
  {531a1420-27e3-460b-8521-1dd7f7444b96}, !- HVAC Component
  {bbf1ca2b-241f-4c6f-b1d6-0d70f85eaf01}; !- Port 1

OS:PortList,
  {d723e0e4-fdd6-49da-87e7-e5cba99cb2c2}, !- Handle
  {531a1420-27e3-460b-8521-1dd7f7444b96}; !- HVAC Component

OS:PortList,
  {ac4d039b-4683-4de3-b2fc-66a9ea8712eb}, !- Handle
  {531a1420-27e3-460b-8521-1dd7f7444b96}, !- HVAC Component
  {f90834da-837e-4fe4-94a5-7b6679636794}; !- Port 1

OS:Sizing:Zone,
  {4f2e89fe-d4ea-4053-8140-914cb0b69108}, !- Handle
  {531a1420-27e3-460b-8521-1dd7f7444b96}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7d407358-d960-4ba1-b907-633d551527db}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {531a1420-27e3-460b-8521-1dd7f7444b96}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {58924267-6188-4b66-8d31-6a811d0199f2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fba62b39-1aee-4001-871f-4c60c37ab913}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3e253182-3362-4bd3-bf14-83f4c9f17154}, !- Handle
  Space Function Hospital - patient room Thermostat 205, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5405497d-f03f-4f2c-88fd-74d6869e9048}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {014f0942-f5eb-47a9-b4dc-6838c1a21843}, !- Zone Air Inlet Port List
  {07e0dd1a-f179-410c-9263-13e62ca1ca18}, !- Zone Air Exhaust Port List
  {e0fd8961-eff6-4a16-96c3-6d9b21e9bbe9}, !- Zone Air Node Name
  {85bbe3fb-c97c-440b-a56b-df8a31d12134}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6b0355b2-b7ab-4687-9df9-34d7fb2351d9}, !- Group Rendering Name
  {287a1114-9617-40d2-9ff2-1d371f4bbd47}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8958cb7a-ffc9-4aa0-a7ee-d5ccdd86de91}, !- Handle
  Node 22,                                !- Name
  {e0fd8961-eff6-4a16-96c3-6d9b21e9bbe9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0fd8961-eff6-4a16-96c3-6d9b21e9bbe9}, !- Handle
  {5405497d-f03f-4f2c-88fd-74d6869e9048}, !- Source Object
  11,                                     !- Outlet Port
  {8958cb7a-ffc9-4aa0-a7ee-d5ccdd86de91}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {014f0942-f5eb-47a9-b4dc-6838c1a21843}, !- Handle
  {5405497d-f03f-4f2c-88fd-74d6869e9048}, !- HVAC Component
  {28e8ff99-9331-4b7c-a65f-eb8d54afc5e2}; !- Port 1

OS:PortList,
  {07e0dd1a-f179-410c-9263-13e62ca1ca18}, !- Handle
  {5405497d-f03f-4f2c-88fd-74d6869e9048}; !- HVAC Component

OS:PortList,
  {85bbe3fb-c97c-440b-a56b-df8a31d12134}, !- Handle
  {5405497d-f03f-4f2c-88fd-74d6869e9048}, !- HVAC Component
  {3c3c6577-d958-4e96-8e30-587d4527397f}; !- Port 1

OS:Sizing:Zone,
  {7afbcca4-47b8-4833-b436-1e0bee194d28}, !- Handle
  {5405497d-f03f-4f2c-88fd-74d6869e9048}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b4d7e8cb-8756-49b8-add2-2af24ef90354}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {5405497d-f03f-4f2c-88fd-74d6869e9048}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {506612bd-9eee-4549-a2e5-c0274249d84d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {020ea14c-2002-4aa8-a65a-d96b701374f7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {287a1114-9617-40d2-9ff2-1d371f4bbd47}, !- Handle
  Space Function Hospital - patient room Thermostat 206, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {965b6014-1eb6-414b-8735-ed3624250faa}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 5_SCH=H 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {edca6c44-12a3-4feb-a302-0d2d1fd1704e}, !- Zone Air Inlet Port List
  {ed37d6ed-c40a-4998-a1aa-34f2cd34b50f}, !- Zone Air Exhaust Port List
  {0a782f1f-51e1-45e9-adc5-e683ae80d529}, !- Zone Air Node Name
  {45760dfb-8fad-4d2f-8abd-e8c9c3b21370}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a617734f-54ab-4bc8-a576-b78e58fc00df}, !- Group Rendering Name
  {f6976a7b-e9e2-4d25-b3f8-ac329373763a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {682be74c-5032-4419-8c4e-13e31de3fa88}, !- Handle
  Node 25,                                !- Name
  {0a782f1f-51e1-45e9-adc5-e683ae80d529}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a782f1f-51e1-45e9-adc5-e683ae80d529}, !- Handle
  {965b6014-1eb6-414b-8735-ed3624250faa}, !- Source Object
  11,                                     !- Outlet Port
  {682be74c-5032-4419-8c4e-13e31de3fa88}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {edca6c44-12a3-4feb-a302-0d2d1fd1704e}, !- Handle
  {965b6014-1eb6-414b-8735-ed3624250faa}, !- HVAC Component
  {145062e8-eb5c-43dc-a099-ed1946d7188e}; !- Port 1

OS:PortList,
  {ed37d6ed-c40a-4998-a1aa-34f2cd34b50f}, !- Handle
  {965b6014-1eb6-414b-8735-ed3624250faa}; !- HVAC Component

OS:PortList,
  {45760dfb-8fad-4d2f-8abd-e8c9c3b21370}, !- Handle
  {965b6014-1eb6-414b-8735-ed3624250faa}, !- HVAC Component
  {116e9096-c680-40a6-986e-304617000f03}; !- Port 1

OS:Sizing:Zone,
  {970293bb-9779-467d-8b08-88a42cb04de7}, !- Handle
  {965b6014-1eb6-414b-8735-ed3624250faa}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a4755dfd-bef3-4caa-9b53-ff8d76a20e91}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {965b6014-1eb6-414b-8735-ed3624250faa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {348b050e-91a7-4751-8bc6-f6d2b8aac351}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2b9caa45-7526-4ea1-b179-bf8648da0d96}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f6976a7b-e9e2-4d25-b3f8-ac329373763a}, !- Handle
  Space Function Hospital - patient room Thermostat 207, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bfa3e830-c15d-46a8-87a3-14f801972245}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {59fbf8a6-b247-4b40-acc5-7e487d0df3b6}, !- Zone Air Inlet Port List
  {7bd75fbd-aaee-45be-a7c9-643fe1692f35}, !- Zone Air Exhaust Port List
  {ab52fe6d-a85e-4f38-87ac-1a45ec7db37f}, !- Zone Air Node Name
  {a8493db2-5afb-451a-86af-91b9fcb8a6f2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {157b5953-0c04-4e9e-8353-6fbc6cad0b5b}, !- Group Rendering Name
  {98665580-8699-4386-9362-699e5752c790}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e91bb1ee-949c-467b-a584-cca24db9c941}, !- Handle
  Node 28,                                !- Name
  {ab52fe6d-a85e-4f38-87ac-1a45ec7db37f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab52fe6d-a85e-4f38-87ac-1a45ec7db37f}, !- Handle
  {bfa3e830-c15d-46a8-87a3-14f801972245}, !- Source Object
  11,                                     !- Outlet Port
  {e91bb1ee-949c-467b-a584-cca24db9c941}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {59fbf8a6-b247-4b40-acc5-7e487d0df3b6}, !- Handle
  {bfa3e830-c15d-46a8-87a3-14f801972245}, !- HVAC Component
  {f9996e08-5572-430d-a007-404debbe3f8d}; !- Port 1

OS:PortList,
  {7bd75fbd-aaee-45be-a7c9-643fe1692f35}, !- Handle
  {bfa3e830-c15d-46a8-87a3-14f801972245}; !- HVAC Component

OS:PortList,
  {a8493db2-5afb-451a-86af-91b9fcb8a6f2}, !- Handle
  {bfa3e830-c15d-46a8-87a3-14f801972245}, !- HVAC Component
  {555e8882-56b3-458f-b86b-acf92ff0c881}; !- Port 1

OS:Sizing:Zone,
  {ddaed7ad-de90-4189-b987-d51b6ebe385c}, !- Handle
  {bfa3e830-c15d-46a8-87a3-14f801972245}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3f1648fc-2863-4be6-99ce-e52aedb074b6}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {bfa3e830-c15d-46a8-87a3-14f801972245}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2df088fe-5e87-4d09-94c4-17dd5cfd2db2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cd162af7-5e54-4191-aa16-67334db6a0b9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {98665580-8699-4386-9362-699e5752c790}, !- Handle
  Space Function Hospital - patient room Thermostat 208, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {18645f8d-7e3f-495b-a144-df7bf0547c40}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {18049aa8-dae2-42d5-995a-b1458250fcf7}, !- Zone Air Inlet Port List
  {c4bb7532-8a7d-46aa-8511-967d002d6a4c}, !- Zone Air Exhaust Port List
  {d9bcab71-0d92-47d3-9637-2fcaad1d09f5}, !- Zone Air Node Name
  {8d693e3d-d321-4af3-ba9e-ce3f1d1891c5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cd4c21e3-52ab-4b92-bb98-594be724d45d}, !- Group Rendering Name
  {84c258be-fb16-48e0-9c96-30585e4af0db}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f2715e45-c602-449c-b1ab-4ff2fe87d3f8}, !- Handle
  Node 31,                                !- Name
  {d9bcab71-0d92-47d3-9637-2fcaad1d09f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9bcab71-0d92-47d3-9637-2fcaad1d09f5}, !- Handle
  {18645f8d-7e3f-495b-a144-df7bf0547c40}, !- Source Object
  11,                                     !- Outlet Port
  {f2715e45-c602-449c-b1ab-4ff2fe87d3f8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {18049aa8-dae2-42d5-995a-b1458250fcf7}, !- Handle
  {18645f8d-7e3f-495b-a144-df7bf0547c40}, !- HVAC Component
  {3fee168b-967b-4f8a-b7c2-90a907b35454}; !- Port 1

OS:PortList,
  {c4bb7532-8a7d-46aa-8511-967d002d6a4c}, !- Handle
  {18645f8d-7e3f-495b-a144-df7bf0547c40}; !- HVAC Component

OS:PortList,
  {8d693e3d-d321-4af3-ba9e-ce3f1d1891c5}, !- Handle
  {18645f8d-7e3f-495b-a144-df7bf0547c40}, !- HVAC Component
  {d71733e9-d8d6-4841-ba7f-4d13431bbcab}; !- Port 1

OS:Sizing:Zone,
  {e0a71e4a-dc0c-4f18-af78-22535841d787}, !- Handle
  {18645f8d-7e3f-495b-a144-df7bf0547c40}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {47f4dbac-1c69-42f9-95f2-ef0c8e931761}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {18645f8d-7e3f-495b-a144-df7bf0547c40}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c865d6b6-35be-44cc-b1f2-fc2105d1095b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ce1370ee-3295-4c73-9286-e21cf5f8fc41}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {84c258be-fb16-48e0-9c96-30585e4af0db}, !- Handle
  Space Function Hospital - patient room Thermostat 209, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {82bbc026-a6d6-469b-835c-e20f55152536}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4ec37486-1005-4780-8b75-685f0b069815}, !- Zone Air Inlet Port List
  {48f3872b-e344-461b-8c61-35786af7cb11}, !- Zone Air Exhaust Port List
  {e69421af-8588-426e-a5e0-44dc32fdf984}, !- Zone Air Node Name
  {8e44b296-5d56-4fcd-9722-41308f8fdf72}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {17e5ce34-1f61-49b7-b379-1d650709522a}, !- Group Rendering Name
  {c6846254-4579-4efd-b2dc-73c98ab81dc6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {20fe7fb8-9116-4c9b-a3c4-261717c73e1a}, !- Handle
  Node 34,                                !- Name
  {e69421af-8588-426e-a5e0-44dc32fdf984}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e69421af-8588-426e-a5e0-44dc32fdf984}, !- Handle
  {82bbc026-a6d6-469b-835c-e20f55152536}, !- Source Object
  11,                                     !- Outlet Port
  {20fe7fb8-9116-4c9b-a3c4-261717c73e1a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4ec37486-1005-4780-8b75-685f0b069815}, !- Handle
  {82bbc026-a6d6-469b-835c-e20f55152536}, !- HVAC Component
  {973b9848-3cc0-43cd-a2f5-091db285eb00}; !- Port 1

OS:PortList,
  {48f3872b-e344-461b-8c61-35786af7cb11}, !- Handle
  {82bbc026-a6d6-469b-835c-e20f55152536}; !- HVAC Component

OS:PortList,
  {8e44b296-5d56-4fcd-9722-41308f8fdf72}, !- Handle
  {82bbc026-a6d6-469b-835c-e20f55152536}, !- HVAC Component
  {9a3a212e-2196-440b-afca-62b2f3f185c8}; !- Port 1

OS:Sizing:Zone,
  {0d97b757-7a68-4e04-9d06-cc1269a4369f}, !- Handle
  {82bbc026-a6d6-469b-835c-e20f55152536}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8b544388-8665-446b-bb61-8f65be351292}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {82bbc026-a6d6-469b-835c-e20f55152536}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ee0f915f-a6b3-4d56-9ab8-782bd2a27a29}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d7a7d0c9-47aa-42e6-9474-d60e5b379157}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c6846254-4579-4efd-b2dc-73c98ab81dc6}, !- Handle
  Space Function Hospital - patient room Thermostat 210, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {da9c634a-a323-4430-b021-16f95f67fbdd}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {09b9bb7b-eef9-4047-9a85-7969444f0c1f}, !- Zone Air Inlet Port List
  {c4207fda-a604-4ca3-ae76-35b537b1dcd9}, !- Zone Air Exhaust Port List
  {ac979835-4965-4cb6-bff3-db5eb22e3e26}, !- Zone Air Node Name
  {6e960507-c684-47d4-9b0e-0b88b00234f0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {542f4fee-369c-4e22-8b69-6873052b26cc}, !- Group Rendering Name
  {ea3e6dbc-bfa6-4130-8ae4-6461d4cb6309}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4869cea3-84bd-426a-8ee2-8792eca1095f}, !- Handle
  Node 37,                                !- Name
  {ac979835-4965-4cb6-bff3-db5eb22e3e26}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac979835-4965-4cb6-bff3-db5eb22e3e26}, !- Handle
  {da9c634a-a323-4430-b021-16f95f67fbdd}, !- Source Object
  11,                                     !- Outlet Port
  {4869cea3-84bd-426a-8ee2-8792eca1095f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {09b9bb7b-eef9-4047-9a85-7969444f0c1f}, !- Handle
  {da9c634a-a323-4430-b021-16f95f67fbdd}, !- HVAC Component
  {935d2b02-4169-4222-b5cf-7d2a5cc8982f}; !- Port 1

OS:PortList,
  {c4207fda-a604-4ca3-ae76-35b537b1dcd9}, !- Handle
  {da9c634a-a323-4430-b021-16f95f67fbdd}; !- HVAC Component

OS:PortList,
  {6e960507-c684-47d4-9b0e-0b88b00234f0}, !- Handle
  {da9c634a-a323-4430-b021-16f95f67fbdd}, !- HVAC Component
  {280baf1f-43c6-4209-8587-54301dece63c}; !- Port 1

OS:Sizing:Zone,
  {be3a313d-131c-4a3b-bcd9-aafbe556d4f1}, !- Handle
  {da9c634a-a323-4430-b021-16f95f67fbdd}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a9866f40-d073-43e3-8391-02fbcc11be85}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {da9c634a-a323-4430-b021-16f95f67fbdd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {87689aee-8768-4c9f-810c-7ce674f99ceb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ab9af3cc-b86b-48de-a43e-6b79caa500f2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ea3e6dbc-bfa6-4130-8ae4-6461d4cb6309}, !- Handle
  Space Function Hospital - patient room Thermostat 211, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {60c899e1-ece1-491b-981b-f08b68c96c19}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {33d5cd6e-f5c3-45bd-998a-f451b97a3792}, !- Zone Air Inlet Port List
  {e38b38b9-d27f-4deb-b733-99c0e78629fa}, !- Zone Air Exhaust Port List
  {1597176b-13a3-4101-9b64-e9d82e292ee8}, !- Zone Air Node Name
  {4672d004-b152-497b-8ba8-11767700e80d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b07e0b07-78c2-4b26-958d-092cd38740d2}, !- Group Rendering Name
  {1a486e9f-cb8f-4ffe-906b-aa17057713dc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7b6c6155-bc3e-4d39-9167-23259d356ea6}, !- Handle
  Node 40,                                !- Name
  {1597176b-13a3-4101-9b64-e9d82e292ee8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1597176b-13a3-4101-9b64-e9d82e292ee8}, !- Handle
  {60c899e1-ece1-491b-981b-f08b68c96c19}, !- Source Object
  11,                                     !- Outlet Port
  {7b6c6155-bc3e-4d39-9167-23259d356ea6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {33d5cd6e-f5c3-45bd-998a-f451b97a3792}, !- Handle
  {60c899e1-ece1-491b-981b-f08b68c96c19}, !- HVAC Component
  {47e8d08b-8b44-461b-ab6c-74973c92c79e}; !- Port 1

OS:PortList,
  {e38b38b9-d27f-4deb-b733-99c0e78629fa}, !- Handle
  {60c899e1-ece1-491b-981b-f08b68c96c19}; !- HVAC Component

OS:PortList,
  {4672d004-b152-497b-8ba8-11767700e80d}, !- Handle
  {60c899e1-ece1-491b-981b-f08b68c96c19}, !- HVAC Component
  {17fba0c8-0a1e-4e24-80a7-f98c7b734644}; !- Port 1

OS:Sizing:Zone,
  {7c00bed8-2cdb-446c-9719-cf2df92bea3d}, !- Handle
  {60c899e1-ece1-491b-981b-f08b68c96c19}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a6b19a2a-3ecf-4305-a295-0a0234514bb5}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {60c899e1-ece1-491b-981b-f08b68c96c19}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3992acff-8a14-43da-b486-25a861927f81}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c4df5841-4faa-4707-8cc0-ab4946ec1fab}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {1a486e9f-cb8f-4ffe-906b-aa17057713dc}, !- Handle
  Space Function Hospital - patient room Thermostat 212, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {448c47a3-f99a-4bf0-8ab6-5b80e651aaa4}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f579bf74-4eb0-49b5-ad3e-ee0aa323ad49}, !- Zone Air Inlet Port List
  {25a488da-7c35-4336-ae49-11cffd9233a3}, !- Zone Air Exhaust Port List
  {56212129-aa8b-4a09-9abd-6218821d63b6}, !- Zone Air Node Name
  {fca635d0-9fe5-42e3-80c4-da347df3eb6d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f6514860-4b8c-4568-b244-b0e79dd945a9}, !- Group Rendering Name
  {2caab13f-3d67-4d83-8b90-15edbdfb8d8b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ecbcef3d-d5ba-4af0-beb8-ecb0d12b21e6}, !- Handle
  Node 43,                                !- Name
  {56212129-aa8b-4a09-9abd-6218821d63b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56212129-aa8b-4a09-9abd-6218821d63b6}, !- Handle
  {448c47a3-f99a-4bf0-8ab6-5b80e651aaa4}, !- Source Object
  11,                                     !- Outlet Port
  {ecbcef3d-d5ba-4af0-beb8-ecb0d12b21e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f579bf74-4eb0-49b5-ad3e-ee0aa323ad49}, !- Handle
  {448c47a3-f99a-4bf0-8ab6-5b80e651aaa4}, !- HVAC Component
  {683271d2-53a9-40b3-923e-416a1078d0fe}; !- Port 1

OS:PortList,
  {25a488da-7c35-4336-ae49-11cffd9233a3}, !- Handle
  {448c47a3-f99a-4bf0-8ab6-5b80e651aaa4}; !- HVAC Component

OS:PortList,
  {fca635d0-9fe5-42e3-80c4-da347df3eb6d}, !- Handle
  {448c47a3-f99a-4bf0-8ab6-5b80e651aaa4}, !- HVAC Component
  {00f49e28-9918-4801-8aab-b1bdf6ee3022}; !- Port 1

OS:Sizing:Zone,
  {f4ddcda0-8aa1-4ea3-ad8d-c0fedbed4d7f}, !- Handle
  {448c47a3-f99a-4bf0-8ab6-5b80e651aaa4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {378da3a4-e948-4d80-8071-a572943ecc38}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {448c47a3-f99a-4bf0-8ab6-5b80e651aaa4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {88ecc63a-1220-45aa-b446-2fd84f7c982b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {349914ee-45b1-4e2c-b66d-0f98e9bc5f8b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {2caab13f-3d67-4d83-8b90-15edbdfb8d8b}, !- Handle
  Space Function Hospital - patient room Thermostat 213, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3c6caf2e-6413-4019-9f7b-2f58b92f2948}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 3_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {38c45764-eee5-4892-acac-f73ab3e1bef5}, !- Zone Air Inlet Port List
  {6b032703-d4a8-40c2-a846-09272465b7cf}, !- Zone Air Exhaust Port List
  {c72ebf15-39bf-4409-ac29-eb6744860431}, !- Zone Air Node Name
  {87e40293-45b0-45df-a7ab-67a0387050ca}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7d18742a-8269-4e5d-880b-8a268964f433}, !- Group Rendering Name
  {ce4185b7-a794-4e6e-92d7-a4b48c9100c9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {da546dc9-8ea9-4de5-bb57-c7d900899607}, !- Handle
  Node 46,                                !- Name
  {c72ebf15-39bf-4409-ac29-eb6744860431}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c72ebf15-39bf-4409-ac29-eb6744860431}, !- Handle
  {3c6caf2e-6413-4019-9f7b-2f58b92f2948}, !- Source Object
  11,                                     !- Outlet Port
  {da546dc9-8ea9-4de5-bb57-c7d900899607}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {38c45764-eee5-4892-acac-f73ab3e1bef5}, !- Handle
  {3c6caf2e-6413-4019-9f7b-2f58b92f2948}, !- HVAC Component
  {0c183a86-a344-4ce2-a096-728d9a36f8e9}; !- Port 1

OS:PortList,
  {6b032703-d4a8-40c2-a846-09272465b7cf}, !- Handle
  {3c6caf2e-6413-4019-9f7b-2f58b92f2948}; !- HVAC Component

OS:PortList,
  {87e40293-45b0-45df-a7ab-67a0387050ca}, !- Handle
  {3c6caf2e-6413-4019-9f7b-2f58b92f2948}, !- HVAC Component
  {2563fe68-2926-4c1c-9f67-41e1776228df}; !- Port 1

OS:Sizing:Zone,
  {96c2133f-bbf4-41fb-8c23-d63761cf731a}, !- Handle
  {3c6caf2e-6413-4019-9f7b-2f58b92f2948}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4586e34a-261d-47e3-838d-18d2241dc536}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {3c6caf2e-6413-4019-9f7b-2f58b92f2948}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aa880a4d-60d5-4d13-a5ef-88d43b31776e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {eb019b04-9933-4e7d-9bbc-6c44885b6a97}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ce4185b7-a794-4e6e-92d7-a4b48c9100c9}, !- Handle
  Space Function Hospital - patient room Thermostat 214, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {110fe457-cecb-4b37-a1da-f3167924e66d}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 8, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {afb3029a-9b10-4aea-8f42-8b5663a109fc}, !- Zone Air Inlet Port List
  {331048c8-6c2c-405c-9402-68df2de56deb}, !- Zone Air Exhaust Port List
  {f9d92200-880e-4448-b986-884d183e0b85}, !- Zone Air Node Name
  {7fda202a-941f-4c0a-bec4-8ee62e474c35}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a5d35a0d-b47c-4ff8-8698-de9d4a7aad59}, !- Group Rendering Name
  {3809edbf-9d61-4a5c-be02-6655b2eee105}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ae46ed25-2df4-4b1e-aa6f-71e743951207}, !- Handle
  Node 49,                                !- Name
  {f9d92200-880e-4448-b986-884d183e0b85}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9d92200-880e-4448-b986-884d183e0b85}, !- Handle
  {110fe457-cecb-4b37-a1da-f3167924e66d}, !- Source Object
  11,                                     !- Outlet Port
  {ae46ed25-2df4-4b1e-aa6f-71e743951207}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {afb3029a-9b10-4aea-8f42-8b5663a109fc}, !- Handle
  {110fe457-cecb-4b37-a1da-f3167924e66d}, !- HVAC Component
  {0bc173f9-774d-4454-846d-5e8b0a6fde66}; !- Port 1

OS:PortList,
  {331048c8-6c2c-405c-9402-68df2de56deb}, !- Handle
  {110fe457-cecb-4b37-a1da-f3167924e66d}; !- HVAC Component

OS:PortList,
  {7fda202a-941f-4c0a-bec4-8ee62e474c35}, !- Handle
  {110fe457-cecb-4b37-a1da-f3167924e66d}, !- HVAC Component
  {ec0e9dcb-508e-4488-92b6-39dd9463fbcb}; !- Port 1

OS:Sizing:Zone,
  {e10089ab-c0ab-4770-81a6-98b8b27a916b}, !- Handle
  {110fe457-cecb-4b37-a1da-f3167924e66d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3818b52e-d275-4876-8463-8db317e36de8}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {110fe457-cecb-4b37-a1da-f3167924e66d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e072d444-b0fe-478f-a57f-2386ef716d8b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b99987b7-f7d2-43c6-aa14-39c167dfdeaf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3809edbf-9d61-4a5c-be02-6655b2eee105}, !- Handle
  Space Function Hospital - patient room Thermostat 215, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f33e5e76-499d-4da4-af60-78720f3c001b}, !- Handle
  ALL_ST=Hospital - emergency_FL=Building Story 2_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {95a03cd1-4264-4c9d-81b3-ee7e54b952bf}, !- Zone Air Inlet Port List
  {20c32cf1-85a5-4413-952d-2e0bda7d81ef}, !- Zone Air Exhaust Port List
  {1eb063e2-ebaa-41f4-b023-0370230074ee}, !- Zone Air Node Name
  {9805dac4-0f46-4400-b03b-f427550e4cf5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {585a8e25-1374-4cc1-add2-bae0a4d5448e}, !- Group Rendering Name
  {46df40e4-5934-46bc-9894-572134a7e94f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76644d32-090a-4a4e-98b8-0522e22b225b}, !- Handle
  Node 52,                                !- Name
  {1eb063e2-ebaa-41f4-b023-0370230074ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1eb063e2-ebaa-41f4-b023-0370230074ee}, !- Handle
  {f33e5e76-499d-4da4-af60-78720f3c001b}, !- Source Object
  11,                                     !- Outlet Port
  {76644d32-090a-4a4e-98b8-0522e22b225b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {95a03cd1-4264-4c9d-81b3-ee7e54b952bf}, !- Handle
  {f33e5e76-499d-4da4-af60-78720f3c001b}, !- HVAC Component
  {bbec5ad4-24b5-4014-9feb-55ba296b1c46}; !- Port 1

OS:PortList,
  {20c32cf1-85a5-4413-952d-2e0bda7d81ef}, !- Handle
  {f33e5e76-499d-4da4-af60-78720f3c001b}; !- HVAC Component

OS:PortList,
  {9805dac4-0f46-4400-b03b-f427550e4cf5}, !- Handle
  {f33e5e76-499d-4da4-af60-78720f3c001b}, !- HVAC Component
  {c9dcbd65-f745-4612-9672-708413ddd2d5}; !- Port 1

OS:Sizing:Zone,
  {f52ad3a7-0d51-416c-97f4-3bbe8fb81339}, !- Handle
  {f33e5e76-499d-4da4-af60-78720f3c001b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7a5ab78b-284b-4952-8a2b-95ded2c00844}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {f33e5e76-499d-4da4-af60-78720f3c001b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {60cb8cb5-5304-4af4-a8ac-51581e257b39}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {07d7c362-4691-4792-b68b-c61b0077d84c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {46df40e4-5934-46bc-9894-572134a7e94f}, !- Handle
  Space Function Hospital - emergency Thermostat 29, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0ee4835c-4c3b-4ed3-8651-f78cee1b7a98}, !- Handle
  ALL_ST=Hospital - nurses station_FL=Building Story 4_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {609d9a8d-a44d-4528-98ba-565a7ff5ca26}, !- Zone Air Inlet Port List
  {9f29416f-e918-4de9-a48a-16d009e99064}, !- Zone Air Exhaust Port List
  {752d0270-530f-4f7a-bdcb-cb514e095f7d}, !- Zone Air Node Name
  {a60ae377-3b16-4c90-92c1-b65178d86faa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {383277dc-7ba6-4d9f-ad71-e49a6ba1c909}, !- Group Rendering Name
  {1cfecd7d-ebfc-4162-b6b4-cc880b3c94e3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c34f71aa-10ea-4420-a704-00fae10b9744}, !- Handle
  Node 55,                                !- Name
  {752d0270-530f-4f7a-bdcb-cb514e095f7d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {752d0270-530f-4f7a-bdcb-cb514e095f7d}, !- Handle
  {0ee4835c-4c3b-4ed3-8651-f78cee1b7a98}, !- Source Object
  11,                                     !- Outlet Port
  {c34f71aa-10ea-4420-a704-00fae10b9744}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {609d9a8d-a44d-4528-98ba-565a7ff5ca26}, !- Handle
  {0ee4835c-4c3b-4ed3-8651-f78cee1b7a98}, !- HVAC Component
  {b165e1ca-ae3b-4405-9da4-f5c0dc548d49}; !- Port 1

OS:PortList,
  {9f29416f-e918-4de9-a48a-16d009e99064}, !- Handle
  {0ee4835c-4c3b-4ed3-8651-f78cee1b7a98}; !- HVAC Component

OS:PortList,
  {a60ae377-3b16-4c90-92c1-b65178d86faa}, !- Handle
  {0ee4835c-4c3b-4ed3-8651-f78cee1b7a98}, !- HVAC Component
  {c00e87e9-589c-4ab0-8012-89fcda5c493d}; !- Port 1

OS:Sizing:Zone,
  {2fc36f3c-a5f0-465c-bbb2-845d2422847e}, !- Handle
  {0ee4835c-4c3b-4ed3-8651-f78cee1b7a98}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ff70c493-745e-47f0-a7cf-64e03bafb60c}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {0ee4835c-4c3b-4ed3-8651-f78cee1b7a98}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fb5a483b-1f42-4fd1-a25a-c68919ae5199}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9530ef9e-4c89-4052-93e9-eef88f6d4d57}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {1cfecd7d-ebfc-4162-b6b4-cc880b3c94e3}, !- Handle
  Space Function Hospital - nurses station Thermostat 13, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d932e52b-481a-405d-ae8c-b7014273d92e}, !- Handle
  ALL_ST=Lab - research_FL=Building Story 4_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b8718252-e464-41d9-8ffe-b9f86bbc1518}, !- Zone Air Inlet Port List
  {2956741d-ca1f-4e52-9565-4d308998accb}, !- Zone Air Exhaust Port List
  {52f24c70-a7bf-48d7-926c-a3b821d6c6b4}, !- Zone Air Node Name
  {de005ca1-6665-4e93-b8cb-494c61ad9bf4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a64fb90a-0ea8-495f-b696-9d0fcaac95ce}, !- Group Rendering Name
  {90746bc7-6f74-4ca1-9aae-ad8b1cf2f795}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6f291853-d5fa-4f6f-abb9-e26c15a52aa4}, !- Handle
  Node 58,                                !- Name
  {52f24c70-a7bf-48d7-926c-a3b821d6c6b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {52f24c70-a7bf-48d7-926c-a3b821d6c6b4}, !- Handle
  {d932e52b-481a-405d-ae8c-b7014273d92e}, !- Source Object
  11,                                     !- Outlet Port
  {6f291853-d5fa-4f6f-abb9-e26c15a52aa4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b8718252-e464-41d9-8ffe-b9f86bbc1518}, !- Handle
  {d932e52b-481a-405d-ae8c-b7014273d92e}, !- HVAC Component
  {3ab1f7d7-9b8d-42a1-94b3-d2b0df7a48da}; !- Port 1

OS:PortList,
  {2956741d-ca1f-4e52-9565-4d308998accb}, !- Handle
  {d932e52b-481a-405d-ae8c-b7014273d92e}; !- HVAC Component

OS:PortList,
  {de005ca1-6665-4e93-b8cb-494c61ad9bf4}, !- Handle
  {d932e52b-481a-405d-ae8c-b7014273d92e}, !- HVAC Component
  {7b309937-9235-4d01-9209-db5a48055a89}; !- Port 1

OS:Sizing:Zone,
  {bf26a96e-abfa-47da-b14e-915fcb15faee}, !- Handle
  {d932e52b-481a-405d-ae8c-b7014273d92e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6cd07939-e548-48a0-b852-d8383390a08a}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {d932e52b-481a-405d-ae8c-b7014273d92e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6617a004-d112-447f-9773-5011858ad9ba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {55571143-180a-4f93-96a7-d5e6033eadf1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {90746bc7-6f74-4ca1-9aae-ad8b1cf2f795}, !- Handle
  Space Function Lab - research Thermostat 7, !- Name
  {47fafc45-2779-441b-9b72-4cde8f551ba4}, !- Heating Setpoint Temperature Schedule Name
  {d6c9e4e3-3ea6-44b9-905a-dd97220d6ccb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d69bcf87-29ce-4aac-9b89-1827f9bf2c60}, !- Handle
  ALL_ST=Hospital - emergency_FL=Building Story 2_SCH=H 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {95219ced-e6e7-4da4-82c4-6a216b754e05}, !- Zone Air Inlet Port List
  {314b9bfd-8857-49ef-941f-6ebffdfdff0a}, !- Zone Air Exhaust Port List
  {c1c111b2-5b47-4a3a-acfa-a921b22f4ec0}, !- Zone Air Node Name
  {ffa08966-2707-4ae0-b9a9-3c9e49a7234c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d98b6a63-7090-481f-a7a2-524f945b2d83}, !- Group Rendering Name
  {23597698-7233-4592-bece-29ea75577e71}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a56e1803-b204-4434-863f-6c9d25b1fc29}, !- Handle
  Node 61,                                !- Name
  {c1c111b2-5b47-4a3a-acfa-a921b22f4ec0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1c111b2-5b47-4a3a-acfa-a921b22f4ec0}, !- Handle
  {d69bcf87-29ce-4aac-9b89-1827f9bf2c60}, !- Source Object
  11,                                     !- Outlet Port
  {a56e1803-b204-4434-863f-6c9d25b1fc29}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {95219ced-e6e7-4da4-82c4-6a216b754e05}, !- Handle
  {d69bcf87-29ce-4aac-9b89-1827f9bf2c60}, !- HVAC Component
  {8c3c8d02-2dd7-4c1f-8740-ac4640e10907}; !- Port 1

OS:PortList,
  {314b9bfd-8857-49ef-941f-6ebffdfdff0a}, !- Handle
  {d69bcf87-29ce-4aac-9b89-1827f9bf2c60}; !- HVAC Component

OS:PortList,
  {ffa08966-2707-4ae0-b9a9-3c9e49a7234c}, !- Handle
  {d69bcf87-29ce-4aac-9b89-1827f9bf2c60}, !- HVAC Component
  {573ff32b-c85c-4de8-a0ef-e76f01021b01}; !- Port 1

OS:Sizing:Zone,
  {2611d4f7-59ec-4c3b-8220-8b82d0be075d}, !- Handle
  {d69bcf87-29ce-4aac-9b89-1827f9bf2c60}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3ac9d7ce-a9c7-4c9b-9c22-1deb936df6e0}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {d69bcf87-29ce-4aac-9b89-1827f9bf2c60}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e82d91ba-be53-4912-99c2-555abf15e3c5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0007f331-aa7a-4524-a7d2-eeb777e6438d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {23597698-7233-4592-bece-29ea75577e71}, !- Handle
  Space Function Hospital - emergency Thermostat 30, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {89c1f890-2406-41b3-9c13-ac4dc522d1f3}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 3_SCH=H 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b01da046-bbfa-42a4-b531-f239097aa382}, !- Zone Air Inlet Port List
  {325b1da9-b6c2-4a43-bdb0-805a1192b5c4}, !- Zone Air Exhaust Port List
  {6d2ed9d3-55c2-4be9-b874-474f16b447a6}, !- Zone Air Node Name
  {71ed302b-ec2c-4518-b06e-01aebae6df7e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bd191c59-9462-4190-8d73-4add9543ab9c}, !- Group Rendering Name
  {1ebe7e74-5236-4bba-bffa-80a41f2323db}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23d6ae10-1d26-4698-ac74-60e5f9151c94}, !- Handle
  Node 64,                                !- Name
  {6d2ed9d3-55c2-4be9-b874-474f16b447a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d2ed9d3-55c2-4be9-b874-474f16b447a6}, !- Handle
  {89c1f890-2406-41b3-9c13-ac4dc522d1f3}, !- Source Object
  11,                                     !- Outlet Port
  {23d6ae10-1d26-4698-ac74-60e5f9151c94}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b01da046-bbfa-42a4-b531-f239097aa382}, !- Handle
  {89c1f890-2406-41b3-9c13-ac4dc522d1f3}, !- HVAC Component
  {fa3d597f-20a6-4efd-aa69-01b9d6c28a6f}; !- Port 1

OS:PortList,
  {325b1da9-b6c2-4a43-bdb0-805a1192b5c4}, !- Handle
  {89c1f890-2406-41b3-9c13-ac4dc522d1f3}; !- HVAC Component

OS:PortList,
  {71ed302b-ec2c-4518-b06e-01aebae6df7e}, !- Handle
  {89c1f890-2406-41b3-9c13-ac4dc522d1f3}, !- HVAC Component
  {f536a8ec-3d18-4a8f-8f87-ea0229d1be6c}; !- Port 1

OS:Sizing:Zone,
  {62c8d7af-5cbc-42c2-8240-fb505943aa2e}, !- Handle
  {89c1f890-2406-41b3-9c13-ac4dc522d1f3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c6361ae0-bc96-4288-b5fa-498fa2804607}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {89c1f890-2406-41b3-9c13-ac4dc522d1f3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {92d94713-81ed-4e96-b94e-7b32bddfcf07}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e2d5c42b-3e1d-4deb-922b-02b2c1060dbc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {1ebe7e74-5236-4bba-bffa-80a41f2323db}, !- Handle
  Space Function Hospital - patient room Thermostat 216, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {86ca46ec-c426-4245-9c5b-ad03ecd0f132}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 9, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {44d47508-d324-4710-b946-e8fc25f3e1de}, !- Zone Air Inlet Port List
  {897c81cc-3265-41f0-bb28-0d3fd2ac2b81}, !- Zone Air Exhaust Port List
  {c57372aa-db0f-490f-a5f0-1aca06d9b0f3}, !- Zone Air Node Name
  {4cc1e322-1c86-4da5-bbbe-c36b0e37148f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {93b0bc0c-85c0-4788-beb8-a841d83b554c}, !- Group Rendering Name
  {02a403d9-b941-44a5-810a-75f71877c567}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6de110b1-2bb8-4667-b622-1ad04cc322f3}, !- Handle
  Node 67,                                !- Name
  {c57372aa-db0f-490f-a5f0-1aca06d9b0f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c57372aa-db0f-490f-a5f0-1aca06d9b0f3}, !- Handle
  {86ca46ec-c426-4245-9c5b-ad03ecd0f132}, !- Source Object
  11,                                     !- Outlet Port
  {6de110b1-2bb8-4667-b622-1ad04cc322f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44d47508-d324-4710-b946-e8fc25f3e1de}, !- Handle
  {86ca46ec-c426-4245-9c5b-ad03ecd0f132}, !- HVAC Component
  {8111e41d-026d-418d-a05c-0e519bf67214}; !- Port 1

OS:PortList,
  {897c81cc-3265-41f0-bb28-0d3fd2ac2b81}, !- Handle
  {86ca46ec-c426-4245-9c5b-ad03ecd0f132}; !- HVAC Component

OS:PortList,
  {4cc1e322-1c86-4da5-bbbe-c36b0e37148f}, !- Handle
  {86ca46ec-c426-4245-9c5b-ad03ecd0f132}, !- HVAC Component
  {f27856b3-236d-4fa7-b48c-d2dec5cd762a}; !- Port 1

OS:Sizing:Zone,
  {31acd26c-8f10-4307-aa3f-5fe8f35aeb24}, !- Handle
  {86ca46ec-c426-4245-9c5b-ad03ecd0f132}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {23066131-7d6e-48ca-b327-45798535dbb8}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {86ca46ec-c426-4245-9c5b-ad03ecd0f132}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f814bde8-6887-426b-aad2-302a62f5bba7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6e59d6bf-72e5-470b-80a9-8bc2c26e6dc7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {02a403d9-b941-44a5-810a-75f71877c567}, !- Handle
  Space Function Hospital - patient room Thermostat 217, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {31d56807-14be-496a-bc42-01313d6d89f4}, !- Handle
  ALL_ST=Hospital - operating room_FL=Building Story 3_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9622971e-7753-421b-8c3c-4f4594d9b174}, !- Zone Air Inlet Port List
  {6b69b558-dc09-4bc7-b841-37b0ceacf42a}, !- Zone Air Exhaust Port List
  {b77f29da-c16b-42b2-89cb-d79079e25e1f}, !- Zone Air Node Name
  {4399c5f0-6cf1-4094-b6ab-cfd8339c162f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {09634c82-bbe3-4803-b9e8-bba49c300b5c}, !- Group Rendering Name
  {ac3302d1-66df-430e-ad14-4bb8fcc15a36}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5e0ffe1-09e6-4cc5-b27b-c1be8d5a414c}, !- Handle
  Node 70,                                !- Name
  {b77f29da-c16b-42b2-89cb-d79079e25e1f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b77f29da-c16b-42b2-89cb-d79079e25e1f}, !- Handle
  {31d56807-14be-496a-bc42-01313d6d89f4}, !- Source Object
  11,                                     !- Outlet Port
  {a5e0ffe1-09e6-4cc5-b27b-c1be8d5a414c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9622971e-7753-421b-8c3c-4f4594d9b174}, !- Handle
  {31d56807-14be-496a-bc42-01313d6d89f4}, !- HVAC Component
  {ebd328d1-4b86-4f0a-8692-bfc6ff634b9d}; !- Port 1

OS:PortList,
  {6b69b558-dc09-4bc7-b841-37b0ceacf42a}, !- Handle
  {31d56807-14be-496a-bc42-01313d6d89f4}; !- HVAC Component

OS:PortList,
  {4399c5f0-6cf1-4094-b6ab-cfd8339c162f}, !- Handle
  {31d56807-14be-496a-bc42-01313d6d89f4}, !- HVAC Component
  {26d8cf48-0c91-4a8a-871a-c0d93dbf5c92}; !- Port 1

OS:Sizing:Zone,
  {41f1522f-ee17-4e78-bc9a-ff5b540620f1}, !- Handle
  {31d56807-14be-496a-bc42-01313d6d89f4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a81d98d4-651a-46c7-83e8-c20bce2a4980}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {31d56807-14be-496a-bc42-01313d6d89f4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3e460426-070d-4593-a741-7c58eebf1a29}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b7d07f06-f5df-4993-9a75-495ab99b5444}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ac3302d1-66df-430e-ad14-4bb8fcc15a36}, !- Handle
  Space Function Hospital - operating room Thermostat 17, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {95b78f53-00e5-434c-b0b5-92c275271c21}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 5_SCH=H 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c23ab3e8-3b4c-45d7-9c51-89460c22fa98}, !- Zone Air Inlet Port List
  {85387e7e-01d9-45c1-ba7b-7fec7afa40a9}, !- Zone Air Exhaust Port List
  {2b96a05e-d18b-451e-a576-7185c0746937}, !- Zone Air Node Name
  {c7819650-9261-4c8a-920a-d9ffcd0fe2f4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {08bedfaa-ddcf-4e59-945c-f94757b6e374}, !- Group Rendering Name
  {449b6408-acc4-45e0-8d89-9ca83db29a1d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {be2f4857-7b36-41f2-9133-5eb1cd60c1b3}, !- Handle
  Node 73,                                !- Name
  {2b96a05e-d18b-451e-a576-7185c0746937}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b96a05e-d18b-451e-a576-7185c0746937}, !- Handle
  {95b78f53-00e5-434c-b0b5-92c275271c21}, !- Source Object
  11,                                     !- Outlet Port
  {be2f4857-7b36-41f2-9133-5eb1cd60c1b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c23ab3e8-3b4c-45d7-9c51-89460c22fa98}, !- Handle
  {95b78f53-00e5-434c-b0b5-92c275271c21}, !- HVAC Component
  {e6d427bc-4607-44fe-830d-bc1c26f139e8}; !- Port 1

OS:PortList,
  {85387e7e-01d9-45c1-ba7b-7fec7afa40a9}, !- Handle
  {95b78f53-00e5-434c-b0b5-92c275271c21}; !- HVAC Component

OS:PortList,
  {c7819650-9261-4c8a-920a-d9ffcd0fe2f4}, !- Handle
  {95b78f53-00e5-434c-b0b5-92c275271c21}, !- HVAC Component
  {0afb4105-793a-493d-b073-db00c00f8ede}; !- Port 1

OS:Sizing:Zone,
  {a1e0bcf0-97e9-46ac-a18a-7ecbe8705831}, !- Handle
  {95b78f53-00e5-434c-b0b5-92c275271c21}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1252f5d7-4b97-4daa-b7e7-3115375be8bd}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {95b78f53-00e5-434c-b0b5-92c275271c21}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f35723c7-1c79-4f3a-8ec8-10cfbc9c9685}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {da80547e-b7c7-4c5a-80a3-fd20ac7ee3a4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {449b6408-acc4-45e0-8d89-9ca83db29a1d}, !- Handle
  Space Function Hospital - patient room Thermostat 218, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5057ed0b-e716-4694-86e0-acad394c7913}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 3_SCH=H 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb89874c-4573-4cec-909f-c43cc7c6f83f}, !- Zone Air Inlet Port List
  {07e17d4f-12b7-441b-a88a-d16651438d66}, !- Zone Air Exhaust Port List
  {883b55d0-89ab-4f5d-938d-0e5ad2225c74}, !- Zone Air Node Name
  {2af07e32-eeb2-4481-b94f-0f4ada17d843}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {496d13e3-5209-49ec-9dba-d25b9e14a6cf}, !- Group Rendering Name
  {ebcb8e5b-e991-47a6-9c10-667200116acc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2924ddfb-ae7c-4423-b5f8-a13757bba062}, !- Handle
  Node 76,                                !- Name
  {883b55d0-89ab-4f5d-938d-0e5ad2225c74}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {883b55d0-89ab-4f5d-938d-0e5ad2225c74}, !- Handle
  {5057ed0b-e716-4694-86e0-acad394c7913}, !- Source Object
  11,                                     !- Outlet Port
  {2924ddfb-ae7c-4423-b5f8-a13757bba062}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb89874c-4573-4cec-909f-c43cc7c6f83f}, !- Handle
  {5057ed0b-e716-4694-86e0-acad394c7913}, !- HVAC Component
  {8e4c10e6-d389-4c3d-814b-4ce4a3c39a88}; !- Port 1

OS:PortList,
  {07e17d4f-12b7-441b-a88a-d16651438d66}, !- Handle
  {5057ed0b-e716-4694-86e0-acad394c7913}; !- HVAC Component

OS:PortList,
  {2af07e32-eeb2-4481-b94f-0f4ada17d843}, !- Handle
  {5057ed0b-e716-4694-86e0-acad394c7913}, !- HVAC Component
  {7b9b6ffb-e6db-4414-9331-2d2f4e53160e}; !- Port 1

OS:Sizing:Zone,
  {6fcd7719-d16a-4f8a-99fe-8f1346ec6145}, !- Handle
  {5057ed0b-e716-4694-86e0-acad394c7913}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f2be2aa3-ed8c-4a9b-b964-e5b0d82b9bd6}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {5057ed0b-e716-4694-86e0-acad394c7913}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d229b1c5-75a8-4c16-a155-581a75f5a7b0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5a2fc743-7c0a-4b68-89f7-2b5595b03955}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ebcb8e5b-e991-47a6-9c10-667200116acc}, !- Handle
  Space Function Hospital - patient room Thermostat 219, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9139970e-ea6e-4dd3-9525-dd76d814c098}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 5_SCH=H 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {14783e23-0979-4301-af5a-7d65a81f0234}, !- Zone Air Inlet Port List
  {0f231c08-c313-4350-b9a1-f2d774f5deee}, !- Zone Air Exhaust Port List
  {4b0e2c44-e9b4-4153-bc42-ddb377578126}, !- Zone Air Node Name
  {ec15b4c4-62dd-4bc8-a285-d1ae1e38bae8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {be953ffe-6296-41da-8808-1d4ff01b6722}, !- Group Rendering Name
  {96f41dcb-14d2-49b9-acd0-887f24e127c4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7a9ed97a-de3a-4bb0-bce1-3ba76bef38e0}, !- Handle
  Node 79,                                !- Name
  {4b0e2c44-e9b4-4153-bc42-ddb377578126}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b0e2c44-e9b4-4153-bc42-ddb377578126}, !- Handle
  {9139970e-ea6e-4dd3-9525-dd76d814c098}, !- Source Object
  11,                                     !- Outlet Port
  {7a9ed97a-de3a-4bb0-bce1-3ba76bef38e0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {14783e23-0979-4301-af5a-7d65a81f0234}, !- Handle
  {9139970e-ea6e-4dd3-9525-dd76d814c098}, !- HVAC Component
  {58613867-b13a-4307-b4f1-c6a7db730b7e}; !- Port 1

OS:PortList,
  {0f231c08-c313-4350-b9a1-f2d774f5deee}, !- Handle
  {9139970e-ea6e-4dd3-9525-dd76d814c098}; !- HVAC Component

OS:PortList,
  {ec15b4c4-62dd-4bc8-a285-d1ae1e38bae8}, !- Handle
  {9139970e-ea6e-4dd3-9525-dd76d814c098}, !- HVAC Component
  {b8d1c0fb-a595-40f0-a393-ae958103b6ae}; !- Port 1

OS:Sizing:Zone,
  {829add17-a189-4440-9f85-e4631f4d524d}, !- Handle
  {9139970e-ea6e-4dd3-9525-dd76d814c098}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {82ee6777-e49b-4724-b47e-0147d08c12c1}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {9139970e-ea6e-4dd3-9525-dd76d814c098}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3ca8d21b-ad26-4035-891e-a9ea6251fc81}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c8a5aabe-45b6-4b45-ac33-9f8c45c13688}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {96f41dcb-14d2-49b9-acd0-887f24e127c4}, !- Handle
  Space Function Hospital - patient room Thermostat 220, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eb908341-b225-477d-b13f-b3974507e3b4}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 10, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3875a9bb-7780-43e7-9180-cef22af24392}, !- Zone Air Inlet Port List
  {d3064258-fee3-450a-9f64-bae8b3f5f0dd}, !- Zone Air Exhaust Port List
  {a25ab59a-9692-404c-aaab-bc39c67514d5}, !- Zone Air Node Name
  {7047c0b8-6330-4776-b85a-815a2bcbc6a9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {31799195-9dad-451a-9c32-eb65437cfaab}, !- Group Rendering Name
  {2ba23c39-dc11-4c1d-a5e6-3b8dbeaa1a69}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0c9d4d1d-61b6-4d02-a85f-ec9bc36f4156}, !- Handle
  Node 82,                                !- Name
  {a25ab59a-9692-404c-aaab-bc39c67514d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a25ab59a-9692-404c-aaab-bc39c67514d5}, !- Handle
  {eb908341-b225-477d-b13f-b3974507e3b4}, !- Source Object
  11,                                     !- Outlet Port
  {0c9d4d1d-61b6-4d02-a85f-ec9bc36f4156}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3875a9bb-7780-43e7-9180-cef22af24392}, !- Handle
  {eb908341-b225-477d-b13f-b3974507e3b4}, !- HVAC Component
  {bc3badc2-8406-4f2d-87dc-70026e338160}; !- Port 1

OS:PortList,
  {d3064258-fee3-450a-9f64-bae8b3f5f0dd}, !- Handle
  {eb908341-b225-477d-b13f-b3974507e3b4}; !- HVAC Component

OS:PortList,
  {7047c0b8-6330-4776-b85a-815a2bcbc6a9}, !- Handle
  {eb908341-b225-477d-b13f-b3974507e3b4}, !- HVAC Component
  {771b8d32-4bac-4e07-828a-ead9cd9b3ea4}; !- Port 1

OS:Sizing:Zone,
  {d1844ba9-2bdd-4097-9fcd-b2a7e5547f07}, !- Handle
  {eb908341-b225-477d-b13f-b3974507e3b4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e2ee33ce-eb3e-4a5e-9090-97e40f80c58c}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {eb908341-b225-477d-b13f-b3974507e3b4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {628da25f-b163-47db-aa94-5c32cbc7c8a6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5eb35426-a3dd-4027-9dea-55903e4d38a7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {2ba23c39-dc11-4c1d-a5e6-3b8dbeaa1a69}, !- Handle
  Space Function Hospital - patient room Thermostat 221, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {76c600db-9ef5-4ac9-826e-965ae77f557c}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 3_SCH=H 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a10ca16d-fdc5-4e9f-b51a-c97a62094da2}, !- Zone Air Inlet Port List
  {49bd9461-ede5-42ce-8e5a-1b39731d1405}, !- Zone Air Exhaust Port List
  {50bf723d-de07-4c4e-b606-d7039b308299}, !- Zone Air Node Name
  {ba2cf883-6897-4333-985e-d016ba4bf029}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3dd1f31d-f239-46d7-9a24-dd065f06121d}, !- Group Rendering Name
  {c0ea1a53-115c-421b-ad44-0f9bd7eaf4d2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7bd51e71-c437-4111-bde8-b6387c9dac4d}, !- Handle
  Node 85,                                !- Name
  {50bf723d-de07-4c4e-b606-d7039b308299}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50bf723d-de07-4c4e-b606-d7039b308299}, !- Handle
  {76c600db-9ef5-4ac9-826e-965ae77f557c}, !- Source Object
  11,                                     !- Outlet Port
  {7bd51e71-c437-4111-bde8-b6387c9dac4d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a10ca16d-fdc5-4e9f-b51a-c97a62094da2}, !- Handle
  {76c600db-9ef5-4ac9-826e-965ae77f557c}, !- HVAC Component
  {1810cf3e-f774-4ae5-bfdd-b2d5cf322aec}; !- Port 1

OS:PortList,
  {49bd9461-ede5-42ce-8e5a-1b39731d1405}, !- Handle
  {76c600db-9ef5-4ac9-826e-965ae77f557c}; !- HVAC Component

OS:PortList,
  {ba2cf883-6897-4333-985e-d016ba4bf029}, !- Handle
  {76c600db-9ef5-4ac9-826e-965ae77f557c}, !- HVAC Component
  {a51327fd-3695-476a-90e8-349ae0a2d102}; !- Port 1

OS:Sizing:Zone,
  {dfcda4ef-3388-4529-9c10-ed7f2ab27b15}, !- Handle
  {76c600db-9ef5-4ac9-826e-965ae77f557c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {365c0e55-076a-473a-bbda-099496f43d63}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {76c600db-9ef5-4ac9-826e-965ae77f557c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6bb0a8b0-bbd7-4f7c-b425-65dd158ff192}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ba6dfd28-74c0-4f97-bf27-08a7722eb78a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c0ea1a53-115c-421b-ad44-0f9bd7eaf4d2}, !- Handle
  Space Function Hospital - patient room Thermostat 222, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ff732619-82ef-43a0-86cb-e83e6baf7727}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 11, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e7967cd-a136-4b3c-9f83-2c99b9e93548}, !- Zone Air Inlet Port List
  {ba38b4a8-4b6b-4e0e-80b9-fb0e159bbf34}, !- Zone Air Exhaust Port List
  {c2f4028b-4156-4437-8b70-61f6938857c8}, !- Zone Air Node Name
  {cf2aadf7-132f-42aa-bb9e-50702009c555}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0437f13a-de38-492f-a060-96667d1afcb4}, !- Group Rendering Name
  {5c66349f-c6a0-4076-8158-6f1e26fe6863}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d458df5-524c-4681-96eb-b1081eaefe88}, !- Handle
  Node 88,                                !- Name
  {c2f4028b-4156-4437-8b70-61f6938857c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2f4028b-4156-4437-8b70-61f6938857c8}, !- Handle
  {ff732619-82ef-43a0-86cb-e83e6baf7727}, !- Source Object
  11,                                     !- Outlet Port
  {1d458df5-524c-4681-96eb-b1081eaefe88}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e7967cd-a136-4b3c-9f83-2c99b9e93548}, !- Handle
  {ff732619-82ef-43a0-86cb-e83e6baf7727}, !- HVAC Component
  {9fe13c3a-a88c-4d21-8428-881ef900607e}; !- Port 1

OS:PortList,
  {ba38b4a8-4b6b-4e0e-80b9-fb0e159bbf34}, !- Handle
  {ff732619-82ef-43a0-86cb-e83e6baf7727}; !- HVAC Component

OS:PortList,
  {cf2aadf7-132f-42aa-bb9e-50702009c555}, !- Handle
  {ff732619-82ef-43a0-86cb-e83e6baf7727}, !- HVAC Component
  {f0a958fc-9d08-413b-aff4-3a346eec3550}; !- Port 1

OS:Sizing:Zone,
  {240b9e70-3db2-4611-9e13-b8857060f80a}, !- Handle
  {ff732619-82ef-43a0-86cb-e83e6baf7727}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f64cceb0-8040-47b3-9df8-c72b50065e18}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {ff732619-82ef-43a0-86cb-e83e6baf7727}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3a2c248c-e053-48ab-8803-6169a4012822}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1b8b6e08-1c2b-46cb-9ed2-4183c48c61e9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5c66349f-c6a0-4076-8158-6f1e26fe6863}, !- Handle
  Space Function Hospital - patient room Thermostat 223, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {da8e83ba-034e-476a-9d9a-428ac2c4fde1}, !- Handle
  ALL_ST=Hospital - operating room_FL=Building Story 3_SCH=H 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {293aea12-aba0-4140-9276-31b2f1d95563}, !- Zone Air Inlet Port List
  {bbc29f1a-47ec-4650-84d5-f142ddc1b22e}, !- Zone Air Exhaust Port List
  {5409246a-c387-4177-bad1-c193ec72ebaa}, !- Zone Air Node Name
  {b2703d7e-25de-4e4b-8e3e-1ef73fc8f648}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {58b1b0b2-23a8-4abc-81f3-654a8a42715c}, !- Group Rendering Name
  {5e7153ea-c3a7-40d0-977b-3a7afb717412}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0baa0e44-fcb7-42b5-92e2-d9a7604df5e5}, !- Handle
  Node 91,                                !- Name
  {5409246a-c387-4177-bad1-c193ec72ebaa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5409246a-c387-4177-bad1-c193ec72ebaa}, !- Handle
  {da8e83ba-034e-476a-9d9a-428ac2c4fde1}, !- Source Object
  11,                                     !- Outlet Port
  {0baa0e44-fcb7-42b5-92e2-d9a7604df5e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {293aea12-aba0-4140-9276-31b2f1d95563}, !- Handle
  {da8e83ba-034e-476a-9d9a-428ac2c4fde1}, !- HVAC Component
  {77c3c052-30c6-4e41-8d67-114d7e2a4456}; !- Port 1

OS:PortList,
  {bbc29f1a-47ec-4650-84d5-f142ddc1b22e}, !- Handle
  {da8e83ba-034e-476a-9d9a-428ac2c4fde1}; !- HVAC Component

OS:PortList,
  {b2703d7e-25de-4e4b-8e3e-1ef73fc8f648}, !- Handle
  {da8e83ba-034e-476a-9d9a-428ac2c4fde1}, !- HVAC Component
  {1ad78798-f099-4479-9885-6ba0de91986e}; !- Port 1

OS:Sizing:Zone,
  {51b64df4-1453-40ed-8279-6a19d06f3339}, !- Handle
  {da8e83ba-034e-476a-9d9a-428ac2c4fde1}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d810847a-8eab-4449-a570-5225d775c377}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {da8e83ba-034e-476a-9d9a-428ac2c4fde1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1f4f6308-c413-45d1-a178-6184a252400c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {25e3a95c-a742-496a-943d-49c5956d298a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5e7153ea-c3a7-40d0-977b-3a7afb717412}, !- Handle
  Space Function Hospital - operating room Thermostat 18, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5f2313d1-e638-49cb-939e-76772a13f569}, !- Handle
  ALL_ST=Hospital - emergency_FL=Building Story 2_SCH=H 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d9cc1067-3355-44be-967a-f8b7d39de5e6}, !- Zone Air Inlet Port List
  {31e4c87a-7305-4361-b323-09a7be80cfd4}, !- Zone Air Exhaust Port List
  {fded66e0-aa1c-4a62-a84f-858775c4f464}, !- Zone Air Node Name
  {d70cebc1-b06a-4912-abbf-6a03cbac2996}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {89c8eacc-43c5-4fa9-9369-1ad50d3cfa50}, !- Group Rendering Name
  {522e15ea-f42c-4822-a8d6-62f0c20aff5f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d1e0a2dc-2c1e-475e-ad0e-4f87edc8722f}, !- Handle
  Node 94,                                !- Name
  {fded66e0-aa1c-4a62-a84f-858775c4f464}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fded66e0-aa1c-4a62-a84f-858775c4f464}, !- Handle
  {5f2313d1-e638-49cb-939e-76772a13f569}, !- Source Object
  11,                                     !- Outlet Port
  {d1e0a2dc-2c1e-475e-ad0e-4f87edc8722f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d9cc1067-3355-44be-967a-f8b7d39de5e6}, !- Handle
  {5f2313d1-e638-49cb-939e-76772a13f569}, !- HVAC Component
  {e6b37c23-5a8b-41a1-aa1a-5a651f850a2d}; !- Port 1

OS:PortList,
  {31e4c87a-7305-4361-b323-09a7be80cfd4}, !- Handle
  {5f2313d1-e638-49cb-939e-76772a13f569}; !- HVAC Component

OS:PortList,
  {d70cebc1-b06a-4912-abbf-6a03cbac2996}, !- Handle
  {5f2313d1-e638-49cb-939e-76772a13f569}, !- HVAC Component
  {9f0ee8e6-8e52-49a3-8903-5161bb40a25a}; !- Port 1

OS:Sizing:Zone,
  {0db5db1d-94e4-474f-b765-0d3265c95124}, !- Handle
  {5f2313d1-e638-49cb-939e-76772a13f569}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {380f43b3-8aa8-4578-868c-ed0010daf696}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {5f2313d1-e638-49cb-939e-76772a13f569}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {560ae27c-72a6-45f7-8d2e-ef92c82ed665}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4ee304ed-6f1c-4d38-9ec9-e85b44b2e40d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {522e15ea-f42c-4822-a8d6-62f0c20aff5f}, !- Handle
  Space Function Hospital - emergency Thermostat 31, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e33064ad-6833-4c16-bf5a-d907b50aec56}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 6_SCH=A 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4208c43d-684c-42b5-b1db-f1ea3a55ac94}, !- Zone Air Inlet Port List
  {e08b26ed-ff0d-4bf8-998c-e3d430611275}, !- Zone Air Exhaust Port List
  {edf87022-8b13-4edc-ac56-6cbd91c5e647}, !- Zone Air Node Name
  {28dfbfa7-e039-4593-9647-1f7bada6585d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {76dabcfb-757c-4184-96ed-0d4c1133f2af}, !- Group Rendering Name
  {51e7fe69-67c4-42ac-a2a6-2b87143893ad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {26259d57-9142-4178-a637-893e499441e4}, !- Handle
  Node 97,                                !- Name
  {edf87022-8b13-4edc-ac56-6cbd91c5e647}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {edf87022-8b13-4edc-ac56-6cbd91c5e647}, !- Handle
  {e33064ad-6833-4c16-bf5a-d907b50aec56}, !- Source Object
  11,                                     !- Outlet Port
  {26259d57-9142-4178-a637-893e499441e4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4208c43d-684c-42b5-b1db-f1ea3a55ac94}, !- Handle
  {e33064ad-6833-4c16-bf5a-d907b50aec56}, !- HVAC Component
  {cbc7a048-f282-4c04-8549-b14d8be4cdb9}; !- Port 1

OS:PortList,
  {e08b26ed-ff0d-4bf8-998c-e3d430611275}, !- Handle
  {e33064ad-6833-4c16-bf5a-d907b50aec56}; !- HVAC Component

OS:PortList,
  {28dfbfa7-e039-4593-9647-1f7bada6585d}, !- Handle
  {e33064ad-6833-4c16-bf5a-d907b50aec56}, !- HVAC Component
  {03fbb3d9-451c-4203-8d87-8dc4074ecbb4}; !- Port 1

OS:Sizing:Zone,
  {f6950360-8ace-4ecd-9ca2-9c772dae75c0}, !- Handle
  {e33064ad-6833-4c16-bf5a-d907b50aec56}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cfb92fff-0c67-46b9-b94f-a7b28a64e931}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {e33064ad-6833-4c16-bf5a-d907b50aec56}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0c7e62c5-6d94-4b2e-a0af-640a6b993294}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f19c5c11-cd8a-4b4b-a825-057ff710a5a4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {51e7fe69-67c4-42ac-a2a6-2b87143893ad}, !- Handle
  Space Function Office - enclosed Thermostat 18, !- Name
  {47fafc45-2779-441b-9b72-4cde8f551ba4}, !- Heating Setpoint Temperature Schedule Name
  {d6c9e4e3-3ea6-44b9-905a-dd97220d6ccb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5eaac569-567b-47c4-9383-eeb093665155}, !- Handle
  ALL_ST=Hospital - recovery_FL=Building Story 3_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {638cc709-d744-4ca8-9400-eb6512ce7f9e}, !- Zone Air Inlet Port List
  {523e06ab-a27c-4d52-827a-6cd3b68abaf5}, !- Zone Air Exhaust Port List
  {decd8e10-e8de-402e-89b1-4dac0eeec43f}, !- Zone Air Node Name
  {703e2362-93ba-4c72-a3a7-1443758988d7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {36eb4b6f-cf87-4ede-ab87-fe55197d1690}, !- Group Rendering Name
  {ee4ef368-c2f1-4e1d-94ba-1e521411416c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c26daee-ea4f-460c-b9d8-1d40f125e909}, !- Handle
  Node 100,                               !- Name
  {decd8e10-e8de-402e-89b1-4dac0eeec43f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {decd8e10-e8de-402e-89b1-4dac0eeec43f}, !- Handle
  {5eaac569-567b-47c4-9383-eeb093665155}, !- Source Object
  11,                                     !- Outlet Port
  {6c26daee-ea4f-460c-b9d8-1d40f125e909}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {638cc709-d744-4ca8-9400-eb6512ce7f9e}, !- Handle
  {5eaac569-567b-47c4-9383-eeb093665155}, !- HVAC Component
  {47a28ff9-d730-4370-b2da-676e45ce48fb}; !- Port 1

OS:PortList,
  {523e06ab-a27c-4d52-827a-6cd3b68abaf5}, !- Handle
  {5eaac569-567b-47c4-9383-eeb093665155}; !- HVAC Component

OS:PortList,
  {703e2362-93ba-4c72-a3a7-1443758988d7}, !- Handle
  {5eaac569-567b-47c4-9383-eeb093665155}, !- HVAC Component
  {64a64f8a-e51d-408d-9c1d-444ca26c3813}; !- Port 1

OS:Sizing:Zone,
  {aa63f490-261e-47bd-8566-ca2a681a9d28}, !- Handle
  {5eaac569-567b-47c4-9383-eeb093665155}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {93dd61f7-6174-43f9-9185-1d1dd2a971c2}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {5eaac569-567b-47c4-9383-eeb093665155}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {db7d48c6-87f0-4853-b9a5-a75cf7c8cc48}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5c653603-6689-442d-b41f-95c30d41e88c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ee4ef368-c2f1-4e1d-94ba-1e521411416c}, !- Handle
  Space Function Hospital - recovery Thermostat 3, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {22f501f8-3f81-4b3f-aa77-fe9c361d6018}, !- Handle
  ALL_ST=Lab - research_FL=Building Story 1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {82528049-7394-4910-b72a-eee9a640f01a}, !- Zone Air Inlet Port List
  {4a7b4022-a394-41c3-a61a-12ee49da3c5f}, !- Zone Air Exhaust Port List
  {2a7db811-0b77-45bf-8001-ac0b392af984}, !- Zone Air Node Name
  {8e7801c7-d5f9-4d6a-84c1-c2bb85c8c62d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b9584f37-3fc7-4e8e-9c46-c7581caa1012}, !- Group Rendering Name
  {6705e81b-1fbe-4d7b-b0e8-99b44466337f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ec30d09-9a46-4dff-9fbb-d18e679ffeef}, !- Handle
  Node 103,                               !- Name
  {2a7db811-0b77-45bf-8001-ac0b392af984}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a7db811-0b77-45bf-8001-ac0b392af984}, !- Handle
  {22f501f8-3f81-4b3f-aa77-fe9c361d6018}, !- Source Object
  11,                                     !- Outlet Port
  {6ec30d09-9a46-4dff-9fbb-d18e679ffeef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {82528049-7394-4910-b72a-eee9a640f01a}, !- Handle
  {22f501f8-3f81-4b3f-aa77-fe9c361d6018}, !- HVAC Component
  {ff47c520-096f-440e-a8aa-ada3f94e3367}; !- Port 1

OS:PortList,
  {4a7b4022-a394-41c3-a61a-12ee49da3c5f}, !- Handle
  {22f501f8-3f81-4b3f-aa77-fe9c361d6018}; !- HVAC Component

OS:PortList,
  {8e7801c7-d5f9-4d6a-84c1-c2bb85c8c62d}, !- Handle
  {22f501f8-3f81-4b3f-aa77-fe9c361d6018}, !- HVAC Component
  {b3b584fa-043e-44a4-997b-c57032f9a492}; !- Port 1

OS:Sizing:Zone,
  {7524a6b9-a43f-4a02-b793-4382967958d9}, !- Handle
  {22f501f8-3f81-4b3f-aa77-fe9c361d6018}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0aa7c764-ca3c-4b00-8bf6-9f344a880315}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {22f501f8-3f81-4b3f-aa77-fe9c361d6018}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9ddd31fb-fc34-477f-a7c2-eda1918acd0a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {01423c44-0d54-437d-83b5-71ae7e54fe88}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {6705e81b-1fbe-4d7b-b0e8-99b44466337f}, !- Handle
  Space Function Lab - research Thermostat 8, !- Name
  {47fafc45-2779-441b-9b72-4cde8f551ba4}, !- Heating Setpoint Temperature Schedule Name
  {d6c9e4e3-3ea6-44b9-905a-dd97220d6ccb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4fa848ea-c39f-48d9-bc68-b86b6aa73294}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 2_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fd749ece-d3db-4324-9ab8-a9cb411ba363}, !- Zone Air Inlet Port List
  {2aa35079-ddbf-4380-bf36-6bf6fc0b66e6}, !- Zone Air Exhaust Port List
  {e50bcb0b-e41e-4c38-b6d7-5af171c944ee}, !- Zone Air Node Name
  {8ff14f45-f84e-432d-87c0-035dd5df20ac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {27081bf8-4f4b-4842-93cc-38e2eee31033}, !- Group Rendering Name
  {bff59779-2da6-4db8-a81f-86b2353e97a5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {53ca3a8f-b762-4e1d-93c6-0f02deba0218}, !- Handle
  Node 106,                               !- Name
  {e50bcb0b-e41e-4c38-b6d7-5af171c944ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e50bcb0b-e41e-4c38-b6d7-5af171c944ee}, !- Handle
  {4fa848ea-c39f-48d9-bc68-b86b6aa73294}, !- Source Object
  11,                                     !- Outlet Port
  {53ca3a8f-b762-4e1d-93c6-0f02deba0218}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd749ece-d3db-4324-9ab8-a9cb411ba363}, !- Handle
  {4fa848ea-c39f-48d9-bc68-b86b6aa73294}, !- HVAC Component
  {6905f0ee-aea6-41e6-8126-a42363dc6b26}; !- Port 1

OS:PortList,
  {2aa35079-ddbf-4380-bf36-6bf6fc0b66e6}, !- Handle
  {4fa848ea-c39f-48d9-bc68-b86b6aa73294}; !- HVAC Component

OS:PortList,
  {8ff14f45-f84e-432d-87c0-035dd5df20ac}, !- Handle
  {4fa848ea-c39f-48d9-bc68-b86b6aa73294}, !- HVAC Component
  {6485a6f0-52b5-40ea-a2ed-4934cf4a1020}; !- Port 1

OS:Sizing:Zone,
  {6c7909b5-dbbb-4edf-a322-607acdbab374}, !- Handle
  {4fa848ea-c39f-48d9-bc68-b86b6aa73294}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2f2eed90-3f35-4132-83e0-8aef35ebd41a}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {4fa848ea-c39f-48d9-bc68-b86b6aa73294}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {789662aa-e2c4-4ddf-98d0-dd8df81741df}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {748a43fe-c4a7-452e-8d1c-255438cc551b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {bff59779-2da6-4db8-a81f-86b2353e97a5}, !- Handle
  Space Function Office - enclosed Thermostat 19, !- Name
  {47fafc45-2779-441b-9b72-4cde8f551ba4}, !- Heating Setpoint Temperature Schedule Name
  {d6c9e4e3-3ea6-44b9-905a-dd97220d6ccb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {75f61107-cbd5-4b1a-bb5f-bf1dbd09fcfe}, !- Handle
  ALL_ST=Lab - research_FL=Building Story 5_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a75b2617-8b10-4ed0-82a5-2023f3e5e0ab}, !- Zone Air Inlet Port List
  {6789c100-29b8-4614-a146-b388ded7b1d6}, !- Zone Air Exhaust Port List
  {3d39ecfb-b7f7-4f54-8780-ae3510bb62a0}, !- Zone Air Node Name
  {ff953b6c-a6ef-4777-b4d4-d1f50bcbf737}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {484c22fd-4b67-4b25-a3ea-c01b73c525e4}, !- Group Rendering Name
  {6021827d-9cf2-41bd-906d-d02984c07ca4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ae52f31c-85ed-49be-b836-449f69f48bbf}, !- Handle
  Node 109,                               !- Name
  {3d39ecfb-b7f7-4f54-8780-ae3510bb62a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d39ecfb-b7f7-4f54-8780-ae3510bb62a0}, !- Handle
  {75f61107-cbd5-4b1a-bb5f-bf1dbd09fcfe}, !- Source Object
  11,                                     !- Outlet Port
  {ae52f31c-85ed-49be-b836-449f69f48bbf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a75b2617-8b10-4ed0-82a5-2023f3e5e0ab}, !- Handle
  {75f61107-cbd5-4b1a-bb5f-bf1dbd09fcfe}, !- HVAC Component
  {0be4fe6d-0ba1-458a-8c94-739f7e668b74}; !- Port 1

OS:PortList,
  {6789c100-29b8-4614-a146-b388ded7b1d6}, !- Handle
  {75f61107-cbd5-4b1a-bb5f-bf1dbd09fcfe}; !- HVAC Component

OS:PortList,
  {ff953b6c-a6ef-4777-b4d4-d1f50bcbf737}, !- Handle
  {75f61107-cbd5-4b1a-bb5f-bf1dbd09fcfe}, !- HVAC Component
  {42b96bb1-38d5-4999-8e4d-d6db63ef71fc}; !- Port 1

OS:Sizing:Zone,
  {b874e1bc-8afe-48cd-b0d6-da7ce1564777}, !- Handle
  {75f61107-cbd5-4b1a-bb5f-bf1dbd09fcfe}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2322cc97-4ff5-41fe-bc6f-65a155d14f2c}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {75f61107-cbd5-4b1a-bb5f-bf1dbd09fcfe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4a04fa7c-ce4f-4478-93ee-5305b6478088}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {89c4e990-0f78-42c4-90bb-302df1e4a440}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {6021827d-9cf2-41bd-906d-d02984c07ca4}, !- Handle
  Space Function Lab - research Thermostat 9, !- Name
  {47fafc45-2779-441b-9b72-4cde8f551ba4}, !- Heating Setpoint Temperature Schedule Name
  {d6c9e4e3-3ea6-44b9-905a-dd97220d6ccb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ae28c0d9-50ca-460c-980e-4018a0e6b9fb}, !- Handle
  ALL_ST=Hospital - nurses station_FL=Building Story 3_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b94cc57f-5163-46f3-90cd-2c9afeffc7d7}, !- Zone Air Inlet Port List
  {5d6f6704-a47e-4411-90c3-2c254fc799a3}, !- Zone Air Exhaust Port List
  {b3a52df9-7675-457f-8a89-f0c2db254bd9}, !- Zone Air Node Name
  {33bba898-4be9-4272-b92b-d9f8e4d50d37}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {877a817c-ca4b-4f3f-96ca-152e8c1f8cf5}, !- Group Rendering Name
  {66d802ec-7b7b-42cd-a096-5fd8672c918f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d083d6c0-01e1-4773-a614-67cafa63a217}, !- Handle
  Node 112,                               !- Name
  {b3a52df9-7675-457f-8a89-f0c2db254bd9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b3a52df9-7675-457f-8a89-f0c2db254bd9}, !- Handle
  {ae28c0d9-50ca-460c-980e-4018a0e6b9fb}, !- Source Object
  11,                                     !- Outlet Port
  {d083d6c0-01e1-4773-a614-67cafa63a217}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b94cc57f-5163-46f3-90cd-2c9afeffc7d7}, !- Handle
  {ae28c0d9-50ca-460c-980e-4018a0e6b9fb}, !- HVAC Component
  {a94cbefa-e356-4a2c-8cc5-10519577e5ae}; !- Port 1

OS:PortList,
  {5d6f6704-a47e-4411-90c3-2c254fc799a3}, !- Handle
  {ae28c0d9-50ca-460c-980e-4018a0e6b9fb}; !- HVAC Component

OS:PortList,
  {33bba898-4be9-4272-b92b-d9f8e4d50d37}, !- Handle
  {ae28c0d9-50ca-460c-980e-4018a0e6b9fb}, !- HVAC Component
  {9d88ef3e-479d-4135-99fd-0d821a5ee784}; !- Port 1

OS:Sizing:Zone,
  {210e8ec3-9620-4698-9ded-5307722971ca}, !- Handle
  {ae28c0d9-50ca-460c-980e-4018a0e6b9fb}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f24251a6-f87f-4048-a674-05182fc10d80}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {ae28c0d9-50ca-460c-980e-4018a0e6b9fb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7910efc8-8d39-4307-80e1-9ac553349f23}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d4d4a743-bbba-493a-bd1d-2efe82b68c2c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {66d802ec-7b7b-42cd-a096-5fd8672c918f}, !- Handle
  Space Function Hospital - nurses station Thermostat 14, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7912c321-a1db-48aa-b44a-d220b3c68ff8}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 3_SCH=H 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8cda099-e4ff-4c10-bc2f-ea69952f5401}, !- Zone Air Inlet Port List
  {a73fa211-f1ee-4a48-8207-5828b560505e}, !- Zone Air Exhaust Port List
  {db9faefc-7036-45cd-81e8-c9939d0a2e8a}, !- Zone Air Node Name
  {6ff3b891-5e42-4eb2-ba39-65a53517b698}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {59a0f71f-9a1d-4c6c-bb1f-89b624d63ec9}, !- Group Rendering Name
  {79d09827-b2dd-4d06-8d61-1962bbc4f2de}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {881e29e1-60d1-44c2-9f95-dfad6a491238}, !- Handle
  Node 115,                               !- Name
  {db9faefc-7036-45cd-81e8-c9939d0a2e8a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db9faefc-7036-45cd-81e8-c9939d0a2e8a}, !- Handle
  {7912c321-a1db-48aa-b44a-d220b3c68ff8}, !- Source Object
  11,                                     !- Outlet Port
  {881e29e1-60d1-44c2-9f95-dfad6a491238}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8cda099-e4ff-4c10-bc2f-ea69952f5401}, !- Handle
  {7912c321-a1db-48aa-b44a-d220b3c68ff8}, !- HVAC Component
  {ca3d96b0-6e27-4e44-9cc4-9b06c85f5f91}; !- Port 1

OS:PortList,
  {a73fa211-f1ee-4a48-8207-5828b560505e}, !- Handle
  {7912c321-a1db-48aa-b44a-d220b3c68ff8}; !- HVAC Component

OS:PortList,
  {6ff3b891-5e42-4eb2-ba39-65a53517b698}, !- Handle
  {7912c321-a1db-48aa-b44a-d220b3c68ff8}, !- HVAC Component
  {e14fac09-7245-44bf-b791-7bb7e2826615}; !- Port 1

OS:Sizing:Zone,
  {5b8feb05-2cb8-4380-9314-940412567460}, !- Handle
  {7912c321-a1db-48aa-b44a-d220b3c68ff8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {17dd2a6f-c7fd-4bbe-ab5e-0e25464fb718}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {7912c321-a1db-48aa-b44a-d220b3c68ff8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d869806f-2ca8-4588-9f29-69b7359d75e9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ebbb3797-82e9-4fcd-93c0-838b71ce13cf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {79d09827-b2dd-4d06-8d61-1962bbc4f2de}, !- Handle
  Space Function Hospital - patient room Thermostat 224, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3467ea56-9a40-400f-a0e4-a4d0f0a2eefd}, !- Handle
  ALL_ST=Hospital - emergency_FL=Building Story 2_SCH=H 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e9beb064-875b-40fe-8737-31c92a6c7c5d}, !- Zone Air Inlet Port List
  {16469d91-95bc-4faa-adc4-df7bf31b0bc7}, !- Zone Air Exhaust Port List
  {1096bfb0-8bdb-45cb-81a7-72e29ddee5f5}, !- Zone Air Node Name
  {33ddcc90-605b-4754-9d7b-edd28ecbd343}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {09016559-0329-4106-b1b5-68bd3a776fb4}, !- Group Rendering Name
  {469b3b30-c15c-43ef-b96e-88b10e841577}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {df2c0c44-2c50-4dc0-b922-e5790cc92841}, !- Handle
  Node 118,                               !- Name
  {1096bfb0-8bdb-45cb-81a7-72e29ddee5f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1096bfb0-8bdb-45cb-81a7-72e29ddee5f5}, !- Handle
  {3467ea56-9a40-400f-a0e4-a4d0f0a2eefd}, !- Source Object
  11,                                     !- Outlet Port
  {df2c0c44-2c50-4dc0-b922-e5790cc92841}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e9beb064-875b-40fe-8737-31c92a6c7c5d}, !- Handle
  {3467ea56-9a40-400f-a0e4-a4d0f0a2eefd}, !- HVAC Component
  {7a4fcc3a-7a9f-4eca-a796-b7aa3da0c55d}; !- Port 1

OS:PortList,
  {16469d91-95bc-4faa-adc4-df7bf31b0bc7}, !- Handle
  {3467ea56-9a40-400f-a0e4-a4d0f0a2eefd}; !- HVAC Component

OS:PortList,
  {33ddcc90-605b-4754-9d7b-edd28ecbd343}, !- Handle
  {3467ea56-9a40-400f-a0e4-a4d0f0a2eefd}, !- HVAC Component
  {1746c43d-6b22-4c5f-929b-c16bbefb6e92}; !- Port 1

OS:Sizing:Zone,
  {638eba5f-9c91-4330-bf85-c963765f79f4}, !- Handle
  {3467ea56-9a40-400f-a0e4-a4d0f0a2eefd}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {99fcb49a-94b7-49f8-883e-07c0faf3cc38}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {3467ea56-9a40-400f-a0e4-a4d0f0a2eefd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {136754e7-4ad8-428b-9f0a-31e14e57f417}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {df49de32-433d-4c8e-a1a7-3cfb8b4e75eb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {469b3b30-c15c-43ef-b96e-88b10e841577}, !- Handle
  Space Function Hospital - emergency Thermostat 32, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {93252297-d24a-41fb-aa88-96b480b76cb8}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 12, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {55720389-83c4-498c-91d8-c38651b99883}, !- Zone Air Inlet Port List
  {268f6173-7137-4645-86a2-46325e8cfee0}, !- Zone Air Exhaust Port List
  {c4e4c066-57c8-4b30-b494-28315ebb17af}, !- Zone Air Node Name
  {3482cb7d-ca84-4595-93f4-b5460c293a1c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a5cef3b0-50d0-4328-9c4e-2445d1f42fa3}, !- Group Rendering Name
  {845dfd6d-2310-439e-af61-a33619d0d8c9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {57086054-b034-4cc9-849f-e3be4592e0bd}, !- Handle
  Node 121,                               !- Name
  {c4e4c066-57c8-4b30-b494-28315ebb17af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4e4c066-57c8-4b30-b494-28315ebb17af}, !- Handle
  {93252297-d24a-41fb-aa88-96b480b76cb8}, !- Source Object
  11,                                     !- Outlet Port
  {57086054-b034-4cc9-849f-e3be4592e0bd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {55720389-83c4-498c-91d8-c38651b99883}, !- Handle
  {93252297-d24a-41fb-aa88-96b480b76cb8}, !- HVAC Component
  {0fdde68f-d235-4c0b-a4d5-ff323b9c04b7}; !- Port 1

OS:PortList,
  {268f6173-7137-4645-86a2-46325e8cfee0}, !- Handle
  {93252297-d24a-41fb-aa88-96b480b76cb8}; !- HVAC Component

OS:PortList,
  {3482cb7d-ca84-4595-93f4-b5460c293a1c}, !- Handle
  {93252297-d24a-41fb-aa88-96b480b76cb8}, !- HVAC Component
  {5726e132-a81f-4e02-a056-e836bfcef304}; !- Port 1

OS:Sizing:Zone,
  {99454d40-9053-4e9c-97e6-995214ab3bb1}, !- Handle
  {93252297-d24a-41fb-aa88-96b480b76cb8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cf9b2564-38be-4648-84c9-b81492824c92}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {93252297-d24a-41fb-aa88-96b480b76cb8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7499cd09-68ae-467e-a7e8-10205d996fba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5e2dfe64-0fe5-4589-aab3-ed8a8d230c6e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {845dfd6d-2310-439e-af61-a33619d0d8c9}, !- Handle
  Space Function Hospital - patient room Thermostat 225, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {57cd5e49-9c5b-4177-b007-fdceceaeb112}, !- Handle
  ALL_ST=Hospital - operating room_FL=Building Story 3_SCH=H 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {16b98ccb-4031-45cc-83cf-bbeb65bf1d11}, !- Zone Air Inlet Port List
  {3a0e41d3-e71f-4070-8239-75f002039b5a}, !- Zone Air Exhaust Port List
  {fcd92c8b-6590-4bc7-976a-94373193a6f1}, !- Zone Air Node Name
  {be754010-0a07-40a7-b381-2b7dca961430}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8919cd04-f380-49ea-a909-721f9f79f856}, !- Group Rendering Name
  {5383e226-3be8-437c-82ee-7ee251400c18}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ecbcf1b-b7cb-4635-b022-3872d9130046}, !- Handle
  Node 124,                               !- Name
  {fcd92c8b-6590-4bc7-976a-94373193a6f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fcd92c8b-6590-4bc7-976a-94373193a6f1}, !- Handle
  {57cd5e49-9c5b-4177-b007-fdceceaeb112}, !- Source Object
  11,                                     !- Outlet Port
  {9ecbcf1b-b7cb-4635-b022-3872d9130046}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {16b98ccb-4031-45cc-83cf-bbeb65bf1d11}, !- Handle
  {57cd5e49-9c5b-4177-b007-fdceceaeb112}, !- HVAC Component
  {e6356a06-6676-415d-a729-c671de53d79c}; !- Port 1

OS:PortList,
  {3a0e41d3-e71f-4070-8239-75f002039b5a}, !- Handle
  {57cd5e49-9c5b-4177-b007-fdceceaeb112}; !- HVAC Component

OS:PortList,
  {be754010-0a07-40a7-b381-2b7dca961430}, !- Handle
  {57cd5e49-9c5b-4177-b007-fdceceaeb112}, !- HVAC Component
  {b9cfe11c-4ff5-4d63-8977-a15a85e2567d}; !- Port 1

OS:Sizing:Zone,
  {74530488-34cc-4be9-aa12-78c54d6ac734}, !- Handle
  {57cd5e49-9c5b-4177-b007-fdceceaeb112}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {933df438-be0e-40a4-9a5a-a8c769d48676}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {57cd5e49-9c5b-4177-b007-fdceceaeb112}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {33de2788-a2ef-4bbc-9b8c-e8a95a0a30d9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ed756bd6-5e1a-4d74-bfc2-f85b1dcf037f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5383e226-3be8-437c-82ee-7ee251400c18}, !- Handle
  Space Function Hospital - operating room Thermostat 19, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d21c5962-b265-4cc4-b778-d1b106c58fde}, !- Handle
  ALL_ST=Office - enclosed - occsens_FL=Building Story 2_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a81dc5d3-e844-4310-b55f-254d744f767a}, !- Zone Air Inlet Port List
  {c39e37b3-b7b9-4946-aff8-b3ecb8936d21}, !- Zone Air Exhaust Port List
  {4b9a165b-4bba-491b-bd56-8926861125c2}, !- Zone Air Node Name
  {d92205cf-8ac8-41e9-8659-c1fd2076fbca}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {af1fc854-ffae-4a2d-a096-d810b3fea6a3}, !- Group Rendering Name
  {f38f86fd-786c-45cb-8e13-28b3a91d6439}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {560cb945-110d-4814-a0ba-fcfc470fc0dd}, !- Handle
  Node 127,                               !- Name
  {4b9a165b-4bba-491b-bd56-8926861125c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b9a165b-4bba-491b-bd56-8926861125c2}, !- Handle
  {d21c5962-b265-4cc4-b778-d1b106c58fde}, !- Source Object
  11,                                     !- Outlet Port
  {560cb945-110d-4814-a0ba-fcfc470fc0dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a81dc5d3-e844-4310-b55f-254d744f767a}, !- Handle
  {d21c5962-b265-4cc4-b778-d1b106c58fde}, !- HVAC Component
  {c8467e27-bcab-423f-83ed-a313571b0575}; !- Port 1

OS:PortList,
  {c39e37b3-b7b9-4946-aff8-b3ecb8936d21}, !- Handle
  {d21c5962-b265-4cc4-b778-d1b106c58fde}; !- HVAC Component

OS:PortList,
  {d92205cf-8ac8-41e9-8659-c1fd2076fbca}, !- Handle
  {d21c5962-b265-4cc4-b778-d1b106c58fde}, !- HVAC Component
  {812ccbe8-c667-42d6-9429-35c07f97be72}; !- Port 1

OS:Sizing:Zone,
  {8938c3c4-07d7-49cb-aadc-63d51fdcea09}, !- Handle
  {d21c5962-b265-4cc4-b778-d1b106c58fde}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8b88bebd-1f25-4f0a-9f7c-62d0ba4c36c6}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {d21c5962-b265-4cc4-b778-d1b106c58fde}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9e204ea0-4d34-4f51-b099-b9c5912eba0b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c049091f-f06e-4cb8-812c-9f53f2939724}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f38f86fd-786c-45cb-8e13-28b3a91d6439}, !- Handle
  Space Function Office - enclosed - occsens Thermostat 24, !- Name
  {47fafc45-2779-441b-9b72-4cde8f551ba4}, !- Heating Setpoint Temperature Schedule Name
  {d6c9e4e3-3ea6-44b9-905a-dd97220d6ccb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4997b8ee-a92a-48f4-986d-55d332aac90f}, !- Handle
  ALL_ST=Hospital - nurses station_FL=Building Story 3_SCH=H 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {650e9b2e-2c1c-4045-923f-6991c0866184}, !- Zone Air Inlet Port List
  {0b0122b9-4abc-42dd-a361-0c8e4d59fe30}, !- Zone Air Exhaust Port List
  {759728c5-deec-41df-836f-e67e28ddd25a}, !- Zone Air Node Name
  {be186d68-6ded-4e26-9e8c-3974ff065e19}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {840e7ff6-1e50-479c-875d-0595e4bf3c9d}, !- Group Rendering Name
  {ceefad99-4d14-4a20-b892-b4ce572ab147}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0c19f03f-b61a-4edc-b270-a95cb9a100e8}, !- Handle
  Node 130,                               !- Name
  {759728c5-deec-41df-836f-e67e28ddd25a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {759728c5-deec-41df-836f-e67e28ddd25a}, !- Handle
  {4997b8ee-a92a-48f4-986d-55d332aac90f}, !- Source Object
  11,                                     !- Outlet Port
  {0c19f03f-b61a-4edc-b270-a95cb9a100e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {650e9b2e-2c1c-4045-923f-6991c0866184}, !- Handle
  {4997b8ee-a92a-48f4-986d-55d332aac90f}, !- HVAC Component
  {e820116b-f1e4-4a6f-b9c1-0f0d2e6805d5}; !- Port 1

OS:PortList,
  {0b0122b9-4abc-42dd-a361-0c8e4d59fe30}, !- Handle
  {4997b8ee-a92a-48f4-986d-55d332aac90f}; !- HVAC Component

OS:PortList,
  {be186d68-6ded-4e26-9e8c-3974ff065e19}, !- Handle
  {4997b8ee-a92a-48f4-986d-55d332aac90f}, !- HVAC Component
  {25c3062f-22f4-4f90-8585-2f93b1159253}; !- Port 1

OS:Sizing:Zone,
  {a6b0c440-6083-4998-90d6-fb65aa60806e}, !- Handle
  {4997b8ee-a92a-48f4-986d-55d332aac90f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fd837bc9-792d-40bd-8cd3-d774b5650a52}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {4997b8ee-a92a-48f4-986d-55d332aac90f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2bd42464-7827-422d-818d-5411fff2e60f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {57aeef2b-7315-4abb-83e9-cbb3eece8588}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ceefad99-4d14-4a20-b892-b4ce572ab147}, !- Handle
  Space Function Hospital - nurses station Thermostat 15, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9c773568-bd83-4bd8-8451-b9f669ca2127}, !- Handle
  ALL_ST=Office - enclosed - occsens_FL=Building Story 2_SCH=A 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {295b5182-9e87-4798-a107-0cfef4ba41ef}, !- Zone Air Inlet Port List
  {dd86e46c-6a18-4474-b0c3-2735c37985ce}, !- Zone Air Exhaust Port List
  {4fea5bad-0383-407f-bb8f-5a4bf768e847}, !- Zone Air Node Name
  {8819e35c-b8f8-45b1-babb-5598e2ad5982}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dcddbe17-f16e-4425-93fb-80a20eefd7fb}, !- Group Rendering Name
  {ffe4ab97-81dd-4d17-80b3-93a40a8454e4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d89fd015-862c-4e60-b4a8-12ca4f907cd8}, !- Handle
  Node 133,                               !- Name
  {4fea5bad-0383-407f-bb8f-5a4bf768e847}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4fea5bad-0383-407f-bb8f-5a4bf768e847}, !- Handle
  {9c773568-bd83-4bd8-8451-b9f669ca2127}, !- Source Object
  11,                                     !- Outlet Port
  {d89fd015-862c-4e60-b4a8-12ca4f907cd8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {295b5182-9e87-4798-a107-0cfef4ba41ef}, !- Handle
  {9c773568-bd83-4bd8-8451-b9f669ca2127}, !- HVAC Component
  {28c644f1-6bf2-44fc-9d56-a83553158192}; !- Port 1

OS:PortList,
  {dd86e46c-6a18-4474-b0c3-2735c37985ce}, !- Handle
  {9c773568-bd83-4bd8-8451-b9f669ca2127}; !- HVAC Component

OS:PortList,
  {8819e35c-b8f8-45b1-babb-5598e2ad5982}, !- Handle
  {9c773568-bd83-4bd8-8451-b9f669ca2127}, !- HVAC Component
  {c80aae3b-7af9-40b8-8d9d-509fcabf37cd}; !- Port 1

OS:Sizing:Zone,
  {9de5b68a-24ad-4fc4-a08e-6a22f8855b01}, !- Handle
  {9c773568-bd83-4bd8-8451-b9f669ca2127}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1661913f-fbf5-4092-adda-18420ebf7db8}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {9c773568-bd83-4bd8-8451-b9f669ca2127}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9dd1f262-e104-410d-b5ae-3fd1fb441756}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5535ff50-b7d7-4706-8622-45a3d04b6f1b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ffe4ab97-81dd-4d17-80b3-93a40a8454e4}, !- Handle
  Space Function Office - enclosed - occsens Thermostat 25, !- Name
  {47fafc45-2779-441b-9b72-4cde8f551ba4}, !- Heating Setpoint Temperature Schedule Name
  {d6c9e4e3-3ea6-44b9-905a-dd97220d6ccb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {416b3774-1d1f-4829-b76a-a6612c409689}, !- Handle
  ALL_ST=Hospital - physical therapy_FL=Building Story 4_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {721aebe3-8308-4da9-b80d-00b31794279c}, !- Zone Air Inlet Port List
  {df07c0b8-7d7f-4413-9e11-4c373931936a}, !- Zone Air Exhaust Port List
  {e5a33437-46ed-403a-becd-7c55ab925a55}, !- Zone Air Node Name
  {8ea0fcb1-17bc-45c3-9782-573d582aad8f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e3c1d240-8225-4f7f-856d-c246bfff846d}, !- Group Rendering Name
  {0711d172-6c61-488d-bd92-907a373ed5d7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b267813-3256-4f7b-a493-bc00fc3777ca}, !- Handle
  Node 136,                               !- Name
  {e5a33437-46ed-403a-becd-7c55ab925a55}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5a33437-46ed-403a-becd-7c55ab925a55}, !- Handle
  {416b3774-1d1f-4829-b76a-a6612c409689}, !- Source Object
  11,                                     !- Outlet Port
  {2b267813-3256-4f7b-a493-bc00fc3777ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {721aebe3-8308-4da9-b80d-00b31794279c}, !- Handle
  {416b3774-1d1f-4829-b76a-a6612c409689}, !- HVAC Component
  {7eb3e94c-b321-43e4-aa15-91a58123e34a}; !- Port 1

OS:PortList,
  {df07c0b8-7d7f-4413-9e11-4c373931936a}, !- Handle
  {416b3774-1d1f-4829-b76a-a6612c409689}; !- HVAC Component

OS:PortList,
  {8ea0fcb1-17bc-45c3-9782-573d582aad8f}, !- Handle
  {416b3774-1d1f-4829-b76a-a6612c409689}, !- HVAC Component
  {9b171ada-cc30-4eca-9d37-2e8e8a8485a0}; !- Port 1

OS:Sizing:Zone,
  {1e155abe-89c3-46dd-a1cc-19fe55640d79}, !- Handle
  {416b3774-1d1f-4829-b76a-a6612c409689}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1b4c2440-dbbf-41ed-9169-3539b2a03708}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {416b3774-1d1f-4829-b76a-a6612c409689}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {38caad48-a203-4e57-b263-0faacf77cdd3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {92e57a3e-914d-42fe-a7db-14b5730f1912}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0711d172-6c61-488d-bd92-907a373ed5d7}, !- Handle
  Space Function Hospital - physical therapy Thermostat 3, !- Name
  {6b110644-ac29-4781-aef3-b8e107c2b4ae}, !- Heating Setpoint Temperature Schedule Name
  {91028286-2bec-4742-8205-168e70e384b3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b5a00b1e-fbf7-4dde-85ea-e27508f42a11}, !- Handle
  ALL_ST=Hospital - emergency_FL=Building Story 2_SCH=H 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a5e6818d-18de-4d35-94c1-e9239cf3b017}, !- Zone Air Inlet Port List
  {c7577de8-9e34-4566-9b5d-49113b33beb4}, !- Zone Air Exhaust Port List
  {554759c6-a0e9-4d7e-9547-5e56675be458}, !- Zone Air Node Name
  {06803306-a3a2-4c8c-a799-0e1d25ec7ed7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {df85dd22-5b1c-43c4-9ccc-ccd87729dcae}, !- Group Rendering Name
  {c9a52cb8-f502-4077-b803-a33482d88565}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {683b82e1-68fa-46fe-aff4-38bd4003a5e7}, !- Handle
  Node 139,                               !- Name
  {554759c6-a0e9-4d7e-9547-5e56675be458}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {554759c6-a0e9-4d7e-9547-5e56675be458}, !- Handle
  {b5a00b1e-fbf7-4dde-85ea-e27508f42a11}, !- Source Object
  11,                                     !- Outlet Port
  {683b82e1-68fa-46fe-aff4-38bd4003a5e7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a5e6818d-18de-4d35-94c1-e9239cf3b017}, !- Handle
  {b5a00b1e-fbf7-4dde-85ea-e27508f42a11}, !- HVAC Component
  {c0019431-0c5b-464f-95ab-2ce7d79dda97}; !- Port 1

OS:PortList,
  {c7577de8-9e34-4566-9b5d-49113b33beb4}, !- Handle
  {b5a00b1e-fbf7-4dde-85ea-e27508f42a11}; !- HVAC Component

OS:PortList,
  {06803306-a3a2-4c8c-a799-0e1d25ec7ed7}, !- Handle
  {b5a00b1e-fbf7-4dde-85ea-e27508f42a11}, !- HVAC Component
  {eb933fc2-2414-4007-a044-1841abd4c28a}; !- Port 1

OS:Sizing:Zone,
  {cb758b78-23bc-42b8-a573-a9ded3f74c9c}, !- Handle
  {b5a00b1e-fbf7-4dde-85ea-e27508f42a11}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5afe5240-7cb4-46cb-bea5-a66b25c0a8db}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {b5a00b1e-fbf7-4dde-85ea-e27508f42a11}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4d2ba6bb-29d9-4df5-b415-a1d518da1d45}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5d773f96-ea22-48bb-8cec-6685f06383ab}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c9a52cb8-f502-4077-b803-a33482d88565}, !- Handle
  Space Function Hospital - emergency Thermostat 33, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {08eb054c-3339-482f-a84b-2b9d7c4e09ae}, !- Handle
  ALL_ST=Hospital - operating room_FL=Building Story 3_SCH=H 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f085f3be-f362-4ec9-bdac-e97df3595da2}, !- Zone Air Inlet Port List
  {0d57b243-4c90-4e13-8957-c94dbb21c0a5}, !- Zone Air Exhaust Port List
  {6a6314f6-4f2e-4fe9-8564-36d2b9998adb}, !- Zone Air Node Name
  {0c4d3d16-b0e8-40c1-9655-4665b1a525b3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {409d0eed-f9fd-48f2-90b3-9634356b72e4}, !- Group Rendering Name
  {f546be34-f2a2-4e63-9e78-5ec77f303340}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {85774c59-21b5-4b59-b3eb-597f84fc155c}, !- Handle
  Node 142,                               !- Name
  {6a6314f6-4f2e-4fe9-8564-36d2b9998adb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a6314f6-4f2e-4fe9-8564-36d2b9998adb}, !- Handle
  {08eb054c-3339-482f-a84b-2b9d7c4e09ae}, !- Source Object
  11,                                     !- Outlet Port
  {85774c59-21b5-4b59-b3eb-597f84fc155c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f085f3be-f362-4ec9-bdac-e97df3595da2}, !- Handle
  {08eb054c-3339-482f-a84b-2b9d7c4e09ae}, !- HVAC Component
  {a354a406-206b-4e7d-b2e0-d38533bdc318}; !- Port 1

OS:PortList,
  {0d57b243-4c90-4e13-8957-c94dbb21c0a5}, !- Handle
  {08eb054c-3339-482f-a84b-2b9d7c4e09ae}; !- HVAC Component

OS:PortList,
  {0c4d3d16-b0e8-40c1-9655-4665b1a525b3}, !- Handle
  {08eb054c-3339-482f-a84b-2b9d7c4e09ae}, !- HVAC Component
  {c0a4ca87-741f-40b1-9915-47a3b4d3f226}; !- Port 1

OS:Sizing:Zone,
  {141ce4ee-de40-4ce3-9cff-20495a30e65a}, !- Handle
  {08eb054c-3339-482f-a84b-2b9d7c4e09ae}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c7d90af5-a7b4-4454-9067-f3b32f30c7ad}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {08eb054c-3339-482f-a84b-2b9d7c4e09ae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fbf4325e-a672-4046-8831-0a167d9bd6f8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b8dc7550-f184-4c2e-b915-8d0f8e460ed3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f546be34-f2a2-4e63-9e78-5ec77f303340}, !- Handle
  Space Function Hospital - operating room Thermostat 20, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b81c9597-d77d-4d27-a8ac-15fb94bada35}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 5_SCH=H 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3aa0e6a4-be83-4533-b8e3-fd2f50f8315f}, !- Zone Air Inlet Port List
  {7ddd35a5-ac27-4af1-8aa6-ba349abeccc8}, !- Zone Air Exhaust Port List
  {44fed0f4-4329-4b5d-9f75-61f309885825}, !- Zone Air Node Name
  {6eefff61-8fd1-4e69-b668-a6250b02688c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7edc3786-47f1-4555-9f4e-77b7d49a3e8b}, !- Group Rendering Name
  {4cfb2b94-67c7-42e6-a5d1-8bf711acae69}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {697fb725-a64a-4fb9-b630-20b7bc867bac}, !- Handle
  Node 145,                               !- Name
  {44fed0f4-4329-4b5d-9f75-61f309885825}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44fed0f4-4329-4b5d-9f75-61f309885825}, !- Handle
  {b81c9597-d77d-4d27-a8ac-15fb94bada35}, !- Source Object
  11,                                     !- Outlet Port
  {697fb725-a64a-4fb9-b630-20b7bc867bac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3aa0e6a4-be83-4533-b8e3-fd2f50f8315f}, !- Handle
  {b81c9597-d77d-4d27-a8ac-15fb94bada35}, !- HVAC Component
  {4a953d75-6b3e-42e5-a79d-f99c78cdc24b}; !- Port 1

OS:PortList,
  {7ddd35a5-ac27-4af1-8aa6-ba349abeccc8}, !- Handle
  {b81c9597-d77d-4d27-a8ac-15fb94bada35}; !- HVAC Component

OS:PortList,
  {6eefff61-8fd1-4e69-b668-a6250b02688c}, !- Handle
  {b81c9597-d77d-4d27-a8ac-15fb94bada35}, !- HVAC Component
  {c01774f2-b123-49d1-b8d3-d1da8d459fff}; !- Port 1

OS:Sizing:Zone,
  {77a7ae5e-12cc-4f07-9207-9f908dfc75ec}, !- Handle
  {b81c9597-d77d-4d27-a8ac-15fb94bada35}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {25e3f995-02c0-44f5-8442-b42174f4801d}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {b81c9597-d77d-4d27-a8ac-15fb94bada35}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a793054f-e3ed-4ea1-9f60-a150ad24f35f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a7d1ae04-0b56-4a5c-847e-6c7fbc906c65}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4cfb2b94-67c7-42e6-a5d1-8bf711acae69}, !- Handle
  Space Function Hospital - patient room Thermostat 226, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9e29fd56-155e-4d9b-a817-8ff11fd78eab}, !- Handle
  ALL_ST=Hospital - nurses station_FL=Building Story 2_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fb63e0e4-ab0a-4dd0-b8bf-e04c535b8095}, !- Zone Air Inlet Port List
  {93b1ae14-74bf-44f1-8a13-347a7c1cf730}, !- Zone Air Exhaust Port List
  {31458fdc-b9c0-4113-b5fe-595a888e4c91}, !- Zone Air Node Name
  {7db601c5-903c-4c06-81d1-ec9876db5ccb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {176beb03-e05c-4bae-89ab-8f9ff1f3587a}, !- Group Rendering Name
  {d4a599ae-b43f-42b7-8a83-8dd7be471e6a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {001ab019-d637-47e4-ac1f-a0d5bcd5fdf9}, !- Handle
  Node 148,                               !- Name
  {31458fdc-b9c0-4113-b5fe-595a888e4c91}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {31458fdc-b9c0-4113-b5fe-595a888e4c91}, !- Handle
  {9e29fd56-155e-4d9b-a817-8ff11fd78eab}, !- Source Object
  11,                                     !- Outlet Port
  {001ab019-d637-47e4-ac1f-a0d5bcd5fdf9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fb63e0e4-ab0a-4dd0-b8bf-e04c535b8095}, !- Handle
  {9e29fd56-155e-4d9b-a817-8ff11fd78eab}, !- HVAC Component
  {05aa6485-9dd0-4c66-8984-757353e31c0b}; !- Port 1

OS:PortList,
  {93b1ae14-74bf-44f1-8a13-347a7c1cf730}, !- Handle
  {9e29fd56-155e-4d9b-a817-8ff11fd78eab}; !- HVAC Component

OS:PortList,
  {7db601c5-903c-4c06-81d1-ec9876db5ccb}, !- Handle
  {9e29fd56-155e-4d9b-a817-8ff11fd78eab}, !- HVAC Component
  {7bb87075-7a8c-4964-9b41-43206eb627b7}; !- Port 1

OS:Sizing:Zone,
  {b35f2679-bfe7-4239-8579-d2b92919acf4}, !- Handle
  {9e29fd56-155e-4d9b-a817-8ff11fd78eab}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e13867d3-b6a9-4a44-abe1-a61bfd5cf4f4}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {9e29fd56-155e-4d9b-a817-8ff11fd78eab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a0aef8fd-0f9c-4ce7-a09e-0741a34dfa69}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8b6480d0-0137-43bb-9855-01639459da70}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d4a599ae-b43f-42b7-8a83-8dd7be471e6a}, !- Handle
  Space Function Hospital - nurses station Thermostat 16, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {61f97d49-7c3f-4b16-882b-0a0d43afe077}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 3_SCH=H 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c9511e5-009b-4266-ba27-0cf878599c5f}, !- Zone Air Inlet Port List
  {37a2d9d5-8790-40d7-9512-f2b9e9aad706}, !- Zone Air Exhaust Port List
  {5f3f4877-377c-4798-bfd0-3120ff521920}, !- Zone Air Node Name
  {58af1e0f-3916-44c4-92f9-fa3acfe9637d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {693e43c8-f5c0-4606-86c7-a9f8d8fd8724}, !- Group Rendering Name
  {8bb3a7b4-2551-4cd4-9d57-e2a4085fce3a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8485ef30-8f81-4f70-a102-d1ed79554550}, !- Handle
  Node 151,                               !- Name
  {5f3f4877-377c-4798-bfd0-3120ff521920}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f3f4877-377c-4798-bfd0-3120ff521920}, !- Handle
  {61f97d49-7c3f-4b16-882b-0a0d43afe077}, !- Source Object
  11,                                     !- Outlet Port
  {8485ef30-8f81-4f70-a102-d1ed79554550}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c9511e5-009b-4266-ba27-0cf878599c5f}, !- Handle
  {61f97d49-7c3f-4b16-882b-0a0d43afe077}, !- HVAC Component
  {4d67734e-a4ba-4c7d-93ca-007d68509a3b}; !- Port 1

OS:PortList,
  {37a2d9d5-8790-40d7-9512-f2b9e9aad706}, !- Handle
  {61f97d49-7c3f-4b16-882b-0a0d43afe077}; !- HVAC Component

OS:PortList,
  {58af1e0f-3916-44c4-92f9-fa3acfe9637d}, !- Handle
  {61f97d49-7c3f-4b16-882b-0a0d43afe077}, !- HVAC Component
  {15d98c22-0a08-4db4-ac99-c3691a6612de}; !- Port 1

OS:Sizing:Zone,
  {417c2f25-a03e-4550-aecc-feb7702eeb2c}, !- Handle
  {61f97d49-7c3f-4b16-882b-0a0d43afe077}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7c9c0287-d9c1-4484-8c1b-bd173b07cabe}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {61f97d49-7c3f-4b16-882b-0a0d43afe077}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0a7990e8-3f0e-4086-8a5f-c39c691ed114}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6c322ba8-52e6-4e4e-82ba-6819d8d12e98}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8bb3a7b4-2551-4cd4-9d57-e2a4085fce3a}, !- Handle
  Space Function Hospital - patient room Thermostat 227, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {02ae48b3-377d-4e0a-abde-9c85a00a08e5}, !- Handle
  ALL_ST=Hospital - nurses station_FL=Building Story 5_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {59748d52-f213-462a-b446-a3bf6aeb836a}, !- Zone Air Inlet Port List
  {3c749b95-4016-49d9-ba53-bb7c58f8934a}, !- Zone Air Exhaust Port List
  {f9be0106-472b-482d-8882-c7a9cbec9c82}, !- Zone Air Node Name
  {88c6f2a4-6f95-4c46-9461-e0180cdd25ea}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b833fc61-522a-4e65-9ddd-0d11ebb15b17}, !- Group Rendering Name
  {6f93d36a-b28e-4bd4-8a04-931017f5c777}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb470482-9b33-4420-b2e3-982c8988bd0d}, !- Handle
  Node 154,                               !- Name
  {f9be0106-472b-482d-8882-c7a9cbec9c82}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9be0106-472b-482d-8882-c7a9cbec9c82}, !- Handle
  {02ae48b3-377d-4e0a-abde-9c85a00a08e5}, !- Source Object
  11,                                     !- Outlet Port
  {bb470482-9b33-4420-b2e3-982c8988bd0d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {59748d52-f213-462a-b446-a3bf6aeb836a}, !- Handle
  {02ae48b3-377d-4e0a-abde-9c85a00a08e5}, !- HVAC Component
  {5c750274-aff0-4111-9b1f-331e90ae5ac6}; !- Port 1

OS:PortList,
  {3c749b95-4016-49d9-ba53-bb7c58f8934a}, !- Handle
  {02ae48b3-377d-4e0a-abde-9c85a00a08e5}; !- HVAC Component

OS:PortList,
  {88c6f2a4-6f95-4c46-9461-e0180cdd25ea}, !- Handle
  {02ae48b3-377d-4e0a-abde-9c85a00a08e5}, !- HVAC Component
  {2de84fa3-d2c7-4e41-b75c-a787e8670e50}; !- Port 1

OS:Sizing:Zone,
  {9a01f997-8db4-4218-99fd-6ae32eb72087}, !- Handle
  {02ae48b3-377d-4e0a-abde-9c85a00a08e5}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {feea613e-e4ac-4241-a132-cd46e77ef254}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {02ae48b3-377d-4e0a-abde-9c85a00a08e5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3f875956-1293-4825-aae6-b51e0df31b7f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c82ed515-2799-475b-bc47-f9ac6aec116f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {6f93d36a-b28e-4bd4-8a04-931017f5c777}, !- Handle
  Space Function Hospital - nurses station Thermostat 17, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5f93a156-a977-4180-bda7-c3dbd4621009}, !- Handle
  ALL_ST=Food preparation_FL=Building Story 6_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6358aac7-5d17-46b1-8373-319b0e51881f}, !- Zone Air Inlet Port List
  {e69c8947-5f15-48cd-875f-dc3ea948d85b}, !- Zone Air Exhaust Port List
  {8a4cf276-ed5d-4c61-b312-e5afe0d4a7c8}, !- Zone Air Node Name
  {5b2c1943-20ec-4124-871f-5de9ed39effa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {97f378dc-6e96-45e4-bf85-8f097953b209}, !- Group Rendering Name
  {20b44686-86f1-4407-b5b4-f25797df4eb5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a12f8de5-d9d6-40a7-b038-248aa1855051}, !- Handle
  Node 157,                               !- Name
  {8a4cf276-ed5d-4c61-b312-e5afe0d4a7c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a4cf276-ed5d-4c61-b312-e5afe0d4a7c8}, !- Handle
  {5f93a156-a977-4180-bda7-c3dbd4621009}, !- Source Object
  11,                                     !- Outlet Port
  {a12f8de5-d9d6-40a7-b038-248aa1855051}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6358aac7-5d17-46b1-8373-319b0e51881f}, !- Handle
  {5f93a156-a977-4180-bda7-c3dbd4621009}, !- HVAC Component
  {f4485204-e5bc-4064-8451-feb6d1cb9c0e}; !- Port 1

OS:PortList,
  {e69c8947-5f15-48cd-875f-dc3ea948d85b}, !- Handle
  {5f93a156-a977-4180-bda7-c3dbd4621009}; !- HVAC Component

OS:PortList,
  {5b2c1943-20ec-4124-871f-5de9ed39effa}, !- Handle
  {5f93a156-a977-4180-bda7-c3dbd4621009}, !- HVAC Component
  {43f3fac7-2db5-467d-b45f-2a59195c92b2}; !- Port 1

OS:Sizing:Zone,
  {156730e3-2aa2-40af-85b5-402a195f070f}, !- Handle
  {5f93a156-a977-4180-bda7-c3dbd4621009}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ca48292b-73e6-4767-978d-c785c808bde0}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {5f93a156-a977-4180-bda7-c3dbd4621009}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {95bab51a-2e61-4f88-a702-244cde7bf9e8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {545e6012-c4fb-42c8-b025-549d32f1c51e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {20b44686-86f1-4407-b5b4-f25797df4eb5}, !- Handle
  Space Function Food preparation Thermostat 3, !- Name
  {baa0445a-ef42-4f52-bec9-ad9884aa7874}, !- Heating Setpoint Temperature Schedule Name
  {cb6fe2fe-cf01-4728-9e17-b03bfa0ab7d8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {db50306f-19c0-4691-acea-e5119d70658f}, !- Handle
  ALL_ST=Hospital - radiology/imaging_FL=Building Story 5_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ba29362f-b086-40fb-a5dc-da50305a30a2}, !- Zone Air Inlet Port List
  {0c63648e-1b76-4af7-95d7-10ce945645f2}, !- Zone Air Exhaust Port List
  {632635cc-02b1-4e2c-bd4c-a00ca41f5d15}, !- Zone Air Node Name
  {ab3dd471-3d68-46cf-90dc-940d26d31f58}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8d320917-a2aa-4cef-be6a-3ee00b3671c3}, !- Group Rendering Name
  {738a6190-29d7-46f3-ae19-6469da09e951}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e22fc9c5-54ce-40d9-9fd3-2650ed455ce9}, !- Handle
  Node 160,                               !- Name
  {632635cc-02b1-4e2c-bd4c-a00ca41f5d15}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {632635cc-02b1-4e2c-bd4c-a00ca41f5d15}, !- Handle
  {db50306f-19c0-4691-acea-e5119d70658f}, !- Source Object
  11,                                     !- Outlet Port
  {e22fc9c5-54ce-40d9-9fd3-2650ed455ce9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ba29362f-b086-40fb-a5dc-da50305a30a2}, !- Handle
  {db50306f-19c0-4691-acea-e5119d70658f}, !- HVAC Component
  {2d197526-dcb6-4736-b116-23a0ddd81652}; !- Port 1

OS:PortList,
  {0c63648e-1b76-4af7-95d7-10ce945645f2}, !- Handle
  {db50306f-19c0-4691-acea-e5119d70658f}; !- HVAC Component

OS:PortList,
  {ab3dd471-3d68-46cf-90dc-940d26d31f58}, !- Handle
  {db50306f-19c0-4691-acea-e5119d70658f}, !- HVAC Component
  {be8580c0-b55e-447c-a450-e096eaecfad6}; !- Port 1

OS:Sizing:Zone,
  {f63c7269-a950-42c6-823a-c8f2f7d2a89d}, !- Handle
  {db50306f-19c0-4691-acea-e5119d70658f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {60c65f97-9117-4f9b-9599-a59ecce9f924}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {db50306f-19c0-4691-acea-e5119d70658f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3117c44f-614d-473b-9954-54470d6f415e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {08d435e3-fdca-4b84-9dec-cb4a2560c378}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {738a6190-29d7-46f3-ae19-6469da09e951}, !- Handle
  Space Function Hospital - radiology/imaging Thermostat 3, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1d3158d3-44c7-48fb-a526-90d8b1762328}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 5_SCH=H 8, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ba5e210f-70ab-4604-b964-a00c541d26f4}, !- Zone Air Inlet Port List
  {dc73be1a-cd84-465a-938e-61c9b0587b7b}, !- Zone Air Exhaust Port List
  {61310c38-99ec-41fb-bdad-567280190a74}, !- Zone Air Node Name
  {64ee3593-efd3-4e9f-9d54-e704c13909bb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0e119d60-4f3c-4ce4-8421-391bf524c726}, !- Group Rendering Name
  {4898f9c3-a1c3-493e-97fa-6bef711cbb98}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2746e602-fa88-4bab-9d68-0f76d7a9b71a}, !- Handle
  Node 163,                               !- Name
  {61310c38-99ec-41fb-bdad-567280190a74}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61310c38-99ec-41fb-bdad-567280190a74}, !- Handle
  {1d3158d3-44c7-48fb-a526-90d8b1762328}, !- Source Object
  11,                                     !- Outlet Port
  {2746e602-fa88-4bab-9d68-0f76d7a9b71a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ba5e210f-70ab-4604-b964-a00c541d26f4}, !- Handle
  {1d3158d3-44c7-48fb-a526-90d8b1762328}, !- HVAC Component
  {7799c61a-e023-4f78-958b-0770165b15a9}; !- Port 1

OS:PortList,
  {dc73be1a-cd84-465a-938e-61c9b0587b7b}, !- Handle
  {1d3158d3-44c7-48fb-a526-90d8b1762328}; !- HVAC Component

OS:PortList,
  {64ee3593-efd3-4e9f-9d54-e704c13909bb}, !- Handle
  {1d3158d3-44c7-48fb-a526-90d8b1762328}, !- HVAC Component
  {642133ed-7588-4e29-a162-9dac61fb4e96}; !- Port 1

OS:Sizing:Zone,
  {4ec844bc-0a47-46b3-9b17-ed75eb47fc8e}, !- Handle
  {1d3158d3-44c7-48fb-a526-90d8b1762328}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {64bf4bec-5776-4b5a-945a-9af577302ebe}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {1d3158d3-44c7-48fb-a526-90d8b1762328}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9a529f4f-0a8a-4c5d-abe9-09c8c282a6ea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d0432159-ac74-4ffa-b516-fa33e2ca8f77}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4898f9c3-a1c3-493e-97fa-6bef711cbb98}, !- Handle
  Space Function Hospital - patient room Thermostat 228, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {25435ac4-757f-4b3c-9017-430707135c5d}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 5_SCH=H 9, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aa7ac178-ec6d-468c-a866-062ef8c34074}, !- Zone Air Inlet Port List
  {5cac88d3-7ef9-44af-8a3d-26244ec877f7}, !- Zone Air Exhaust Port List
  {f2ad923b-14a0-4db6-928f-19b8ed28dd2d}, !- Zone Air Node Name
  {8edc74d6-e019-4325-b2c0-b7a18ba60bfa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bbb98605-a1fd-4f4a-9b76-cfb2a2aca3d9}, !- Group Rendering Name
  {dc1ae31a-7795-4005-a743-2867cf0f5ade}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f9e4f124-7d2f-4729-9f53-593143f23b79}, !- Handle
  Node 166,                               !- Name
  {f2ad923b-14a0-4db6-928f-19b8ed28dd2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f2ad923b-14a0-4db6-928f-19b8ed28dd2d}, !- Handle
  {25435ac4-757f-4b3c-9017-430707135c5d}, !- Source Object
  11,                                     !- Outlet Port
  {f9e4f124-7d2f-4729-9f53-593143f23b79}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aa7ac178-ec6d-468c-a866-062ef8c34074}, !- Handle
  {25435ac4-757f-4b3c-9017-430707135c5d}, !- HVAC Component
  {20296b61-51eb-46b9-9508-160ef5bab6a1}; !- Port 1

OS:PortList,
  {5cac88d3-7ef9-44af-8a3d-26244ec877f7}, !- Handle
  {25435ac4-757f-4b3c-9017-430707135c5d}; !- HVAC Component

OS:PortList,
  {8edc74d6-e019-4325-b2c0-b7a18ba60bfa}, !- Handle
  {25435ac4-757f-4b3c-9017-430707135c5d}, !- HVAC Component
  {181b8f3f-7d1e-4ffe-aad2-35ba69d54ed8}; !- Port 1

OS:Sizing:Zone,
  {0d4d7128-c1c1-40e3-881d-83541abf9c5a}, !- Handle
  {25435ac4-757f-4b3c-9017-430707135c5d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {36d616ea-db1b-4045-b4ba-1e320fdb59cd}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {25435ac4-757f-4b3c-9017-430707135c5d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7cf71d0f-1f07-48dc-b12e-d305ad0cd2a0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8ba35671-b0ce-4d5d-a12f-358cb36fff51}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {dc1ae31a-7795-4005-a743-2867cf0f5ade}, !- Handle
  Space Function Hospital - patient room Thermostat 229, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {86b78094-ebc3-450b-b669-d4e6627cc376}, !- Handle
  ALL_ST=Hospital - nurses station_FL=Building Story 6_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c9522d5e-8cf6-4655-a130-5f431d599598}, !- Zone Air Inlet Port List
  {7a7b781a-777c-4d50-b4e8-5ba88dd63a00}, !- Zone Air Exhaust Port List
  {17cd3041-6803-4cdf-a0e3-b846e88b51a0}, !- Zone Air Node Name
  {6d988588-9ea6-4b96-b8ee-658425ed2680}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dc12f3e6-92e0-461e-9803-e0b47cd1379e}, !- Group Rendering Name
  {a7f8a2ef-dedc-4411-9f68-46712eb79032}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c354a23-cd8a-4ef3-8f12-a36364b9dbbc}, !- Handle
  Node 169,                               !- Name
  {17cd3041-6803-4cdf-a0e3-b846e88b51a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17cd3041-6803-4cdf-a0e3-b846e88b51a0}, !- Handle
  {86b78094-ebc3-450b-b669-d4e6627cc376}, !- Source Object
  11,                                     !- Outlet Port
  {2c354a23-cd8a-4ef3-8f12-a36364b9dbbc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c9522d5e-8cf6-4655-a130-5f431d599598}, !- Handle
  {86b78094-ebc3-450b-b669-d4e6627cc376}, !- HVAC Component
  {d4074782-cf4a-4ec9-9b0a-0026dfc576e8}; !- Port 1

OS:PortList,
  {7a7b781a-777c-4d50-b4e8-5ba88dd63a00}, !- Handle
  {86b78094-ebc3-450b-b669-d4e6627cc376}; !- HVAC Component

OS:PortList,
  {6d988588-9ea6-4b96-b8ee-658425ed2680}, !- Handle
  {86b78094-ebc3-450b-b669-d4e6627cc376}, !- HVAC Component
  {c6a4416d-5ad0-4550-a190-415c711712ff}; !- Port 1

OS:Sizing:Zone,
  {65215cd4-92fc-4d08-beb8-6bd1a0d48207}, !- Handle
  {86b78094-ebc3-450b-b669-d4e6627cc376}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e3b33e94-d4dc-4f29-9758-574a8001ccec}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {86b78094-ebc3-450b-b669-d4e6627cc376}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c9244a7f-5070-4ff8-9f4a-e8a5b6fdf5a4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9959c29a-ebc3-4486-9dd8-d38a88e22288}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a7f8a2ef-dedc-4411-9f68-46712eb79032}, !- Handle
  Space Function Hospital - nurses station Thermostat 18, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a4498f40-220f-4130-aadf-7dd727473dfd}, !- Handle
  ALL_ST=Dining - bar lounge/leisure_FL=Building Story 6_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {09f621ed-1406-406a-8294-4736438bd8ab}, !- Zone Air Inlet Port List
  {22cd3c2b-2d29-4619-aa79-6f1a9fa1930d}, !- Zone Air Exhaust Port List
  {60f7a0fa-235f-4d7b-8046-c847d06434c5}, !- Zone Air Node Name
  {c98d6ea5-4360-424e-94c2-567f11524447}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {907f528a-966f-4f0f-933b-2e293709758c}, !- Group Rendering Name
  {a9adfd34-2ee4-4941-82b4-474bdad18854}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {79a85a64-f38e-44f5-a286-58ecbc81877b}, !- Handle
  Node 172,                               !- Name
  {60f7a0fa-235f-4d7b-8046-c847d06434c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60f7a0fa-235f-4d7b-8046-c847d06434c5}, !- Handle
  {a4498f40-220f-4130-aadf-7dd727473dfd}, !- Source Object
  11,                                     !- Outlet Port
  {79a85a64-f38e-44f5-a286-58ecbc81877b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {09f621ed-1406-406a-8294-4736438bd8ab}, !- Handle
  {a4498f40-220f-4130-aadf-7dd727473dfd}, !- HVAC Component
  {3ab08d24-22fc-405c-acab-f34f7a2efec2}; !- Port 1

OS:PortList,
  {22cd3c2b-2d29-4619-aa79-6f1a9fa1930d}, !- Handle
  {a4498f40-220f-4130-aadf-7dd727473dfd}; !- HVAC Component

OS:PortList,
  {c98d6ea5-4360-424e-94c2-567f11524447}, !- Handle
  {a4498f40-220f-4130-aadf-7dd727473dfd}, !- HVAC Component
  {738e7472-6377-4c98-91ec-84d431d55999}; !- Port 1

OS:Sizing:Zone,
  {8532394c-b919-4ff8-bf31-ef66950c8ebf}, !- Handle
  {a4498f40-220f-4130-aadf-7dd727473dfd}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d26a172b-c808-463d-b4a5-703fbb5db882}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {a4498f40-220f-4130-aadf-7dd727473dfd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1f3a3621-221b-40fc-ab87-dd65037114c7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b1de5da3-bc44-4315-8819-5883ad85069d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a9adfd34-2ee4-4941-82b4-474bdad18854}, !- Handle
  Space Function Dining - bar lounge/leisure Thermostat 3, !- Name
  {baa0445a-ef42-4f52-bec9-ad9884aa7874}, !- Heating Setpoint Temperature Schedule Name
  {cb6fe2fe-cf01-4728-9e17-b03bfa0ab7d8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {91ec1cab-ebea-43e5-8eba-1b32e3224cf9}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 6_SCH=A 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f61680f2-578f-4c64-b435-68c5f0f5b1ea}, !- Zone Air Inlet Port List
  {3a59ff0b-32d1-4894-9eea-9b58a150e2b0}, !- Zone Air Exhaust Port List
  {88350671-5f88-4b4a-a22c-0408c192dae8}, !- Zone Air Node Name
  {7710a4cb-46ea-4b20-a507-85dc37f1a83f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8da0063e-3c22-4ecf-a845-d55aba66b2a0}, !- Group Rendering Name
  {65203b8e-5cc1-4777-ab41-e3c5399c1285}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d67686ec-4540-4c03-9db9-0459718b1be9}, !- Handle
  Node 175,                               !- Name
  {88350671-5f88-4b4a-a22c-0408c192dae8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {88350671-5f88-4b4a-a22c-0408c192dae8}, !- Handle
  {91ec1cab-ebea-43e5-8eba-1b32e3224cf9}, !- Source Object
  11,                                     !- Outlet Port
  {d67686ec-4540-4c03-9db9-0459718b1be9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f61680f2-578f-4c64-b435-68c5f0f5b1ea}, !- Handle
  {91ec1cab-ebea-43e5-8eba-1b32e3224cf9}, !- HVAC Component
  {08d0b129-ae85-4c8f-9b6d-077d4da0b352}; !- Port 1

OS:PortList,
  {3a59ff0b-32d1-4894-9eea-9b58a150e2b0}, !- Handle
  {91ec1cab-ebea-43e5-8eba-1b32e3224cf9}; !- HVAC Component

OS:PortList,
  {7710a4cb-46ea-4b20-a507-85dc37f1a83f}, !- Handle
  {91ec1cab-ebea-43e5-8eba-1b32e3224cf9}, !- HVAC Component
  {d62565ec-7fda-4f62-8212-c48472d83b7f}; !- Port 1

OS:Sizing:Zone,
  {9986eb12-915e-4da5-9ce8-e313c614cc27}, !- Handle
  {91ec1cab-ebea-43e5-8eba-1b32e3224cf9}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2e00a8ad-e319-4848-a3b8-18beb2813377}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {91ec1cab-ebea-43e5-8eba-1b32e3224cf9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1bbf8700-8c3e-4c38-977a-98fa015d2517}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1ec190a4-08ec-42da-b2bf-dc5e7e7a2917}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {65203b8e-5cc1-4777-ab41-e3c5399c1285}, !- Handle
  Space Function Office - enclosed Thermostat 20, !- Name
  {47fafc45-2779-441b-9b72-4cde8f551ba4}, !- Heating Setpoint Temperature Schedule Name
  {d6c9e4e3-3ea6-44b9-905a-dd97220d6ccb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7bbd9550-c0c8-40ee-b7e3-f49093abc295}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 3_SCH=H 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8786ecd0-690c-481e-9c86-2124b12d47e5}, !- Zone Air Inlet Port List
  {f62c868b-b266-46b4-8837-87f88046dc33}, !- Zone Air Exhaust Port List
  {912e92d7-44a6-4c89-840d-2b42c1c45ec4}, !- Zone Air Node Name
  {30de577e-24cf-4e6b-8435-9e74a2095e0b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a8fc0335-ce26-4e4e-b4ef-24eca0b5cb83}, !- Group Rendering Name
  {abe058cc-107e-4711-ac14-4b0fd2881f8b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a5e2692-8a75-42ec-91ba-8691acae9138}, !- Handle
  Node 178,                               !- Name
  {912e92d7-44a6-4c89-840d-2b42c1c45ec4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {912e92d7-44a6-4c89-840d-2b42c1c45ec4}, !- Handle
  {7bbd9550-c0c8-40ee-b7e3-f49093abc295}, !- Source Object
  11,                                     !- Outlet Port
  {8a5e2692-8a75-42ec-91ba-8691acae9138}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8786ecd0-690c-481e-9c86-2124b12d47e5}, !- Handle
  {7bbd9550-c0c8-40ee-b7e3-f49093abc295}, !- HVAC Component
  {4ebaa02b-b54f-4a1f-ad0d-32a5cdf92b33}; !- Port 1

OS:PortList,
  {f62c868b-b266-46b4-8837-87f88046dc33}, !- Handle
  {7bbd9550-c0c8-40ee-b7e3-f49093abc295}; !- HVAC Component

OS:PortList,
  {30de577e-24cf-4e6b-8435-9e74a2095e0b}, !- Handle
  {7bbd9550-c0c8-40ee-b7e3-f49093abc295}, !- HVAC Component
  {35768dd9-0966-469b-b424-5b5d506f6767}; !- Port 1

OS:Sizing:Zone,
  {a1f7da85-42c5-41ce-b87d-7c85b67608f3}, !- Handle
  {7bbd9550-c0c8-40ee-b7e3-f49093abc295}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9df2406c-f928-4bf5-9030-e54ca27421f2}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {7bbd9550-c0c8-40ee-b7e3-f49093abc295}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ab892235-8952-4c5f-b44c-86ecd33e6ff6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {27935caa-7df5-4c80-906f-a1ef5adaf9e4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {abe058cc-107e-4711-ac14-4b0fd2881f8b}, !- Handle
  Space Function Hospital - patient room Thermostat 230, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f35acac9-5541-4160-aca8-7930764d419d}, !- Handle
  WILD_ST=Hospital corr. >= 2.4m-sch-B_FL=Building Story 4_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8cfb4b01-9ccd-42fe-9fcd-314ba78af252}, !- Zone Air Inlet Port List
  {85d9b648-bd97-4581-a3de-3ed0b9f8472f}, !- Zone Air Exhaust Port List
  {bbdf10da-d176-4e0c-beb8-0b4487cd3a41}, !- Zone Air Node Name
  {9c2f51de-ddb1-4a9a-8a3e-1100eaa0f5cc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {09011176-3884-4221-93c4-04d0947abf41}, !- Group Rendering Name
  {15fee3eb-3695-4936-9d79-e3745bd69faa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a720a0b4-e375-4395-a63f-1070855b66d1}, !- Handle
  Node 181,                               !- Name
  {bbdf10da-d176-4e0c-beb8-0b4487cd3a41}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bbdf10da-d176-4e0c-beb8-0b4487cd3a41}, !- Handle
  {f35acac9-5541-4160-aca8-7930764d419d}, !- Source Object
  11,                                     !- Outlet Port
  {a720a0b4-e375-4395-a63f-1070855b66d1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8cfb4b01-9ccd-42fe-9fcd-314ba78af252}, !- Handle
  {f35acac9-5541-4160-aca8-7930764d419d}, !- HVAC Component
  {79ad75d3-f128-4166-ab14-1edd6eed781f}; !- Port 1

OS:PortList,
  {85d9b648-bd97-4581-a3de-3ed0b9f8472f}, !- Handle
  {f35acac9-5541-4160-aca8-7930764d419d}; !- HVAC Component

OS:PortList,
  {9c2f51de-ddb1-4a9a-8a3e-1100eaa0f5cc}, !- Handle
  {f35acac9-5541-4160-aca8-7930764d419d}, !- HVAC Component
  {95894f98-a9a7-4761-9a19-4a3ba0322162}; !- Port 1

OS:Sizing:Zone,
  {cae94f7f-ebf2-4a1a-a884-e4969f109de8}, !- Handle
  {f35acac9-5541-4160-aca8-7930764d419d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ee3859ab-798c-4d53-82e0-8ddbf19d45e7}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {f35acac9-5541-4160-aca8-7930764d419d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8ca6af66-1543-4d6b-9ed5-3601109482fa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {295324d4-437b-4f18-935d-13982aee8950}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:SpaceType,
  {4bf95691-f6c6-4dea-badd-611c156f808c}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H, !- Name
  ,                                       !- Default Construction Set Name
  {ac0775bf-4cf7-4ecd-833d-23bf0bceb143}, !- Default Schedule Set Name
  {785b8087-1f28-4266-8b55-fc42ca0b6d6e}, !- Group Rendering Name
  {53b6270e-f00c-4068-8e7a-21b957554f91}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital corr. >= 2.4m-sch-H;           !- Standards Space Type

OS:People:Definition,
  {8e6af4b1-e4eb-42c9-85a3-29b4f1c3c9a1}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8efb7a85-f96b-4752-a48b-5cfd77da0422}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H People, !- Name
  {8e6af4b1-e4eb-42c9-85a3-29b4f1c3c9a1}, !- People Definition Name
  {4bf95691-f6c6-4dea-badd-611c156f808c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {385dea73-ff9a-431c-ac58-067283041bc5}, !- Work Efficiency Schedule Name
  {8e929520-ae43-44a0-9f2f-116f16e187fa}, !- Clothing Insulation Schedule Name
  {1e97521a-c504-4ff6-90c7-fb4a5aced8a5}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ef8ee932-3167-450d-9363-1867b3f5c23e}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.59992009949298,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {bba2da50-dc97-4c35-883e-d57212ed2e94}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Lights, !- Name
  {ef8ee932-3167-450d-9363-1867b3f5c23e}, !- Lights Definition Name
  {4bf95691-f6c6-4dea-badd-611c156f808c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {53b6270e-f00c-4068-8e7a-21b957554f91}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {0e67dc0a-5f5d-42c5-bb33-b9707ca25dd7}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Infiltration, !- Name
  {4bf95691-f6c6-4dea-badd-611c156f808c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {ac0775bf-4cf7-4ecd-833d-23bf0bceb143}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f3e2c5c9-44c7-480d-a5e6-c1901b5060e7}, !- Number of People Schedule Name
  {4dea14e7-b8c2-4303-9bc2-0569afc6958c}, !- People Activity Level Schedule Name
  {c24a824a-15af-4909-bf54-a50c0ac26f43}, !- Lighting Schedule Name
  {fffab728-32ed-4f95-91f2-76aa3ae35462}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e770d606-f486-40e0-abac-00fd24ef546c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3cd33af3-a8f0-46d7-9896-b7049be5947b}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {15fee3eb-3695-4936-9d79-e3745bd69faa}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 1, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {68fabe72-132d-483b-82c0-e64d16d98354}, !- Handle
  WILD_ST=Hospital corr. >= 2.4m-sch-B_FL=Building Story 2_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cfc097f4-3674-4ee7-bd40-7d10d00d4f56}, !- Zone Air Inlet Port List
  {4385ffea-a1f1-4e44-b96e-cb0ead7ade0b}, !- Zone Air Exhaust Port List
  {a214039a-7039-4a86-9b29-9ac184e4d85a}, !- Zone Air Node Name
  {9980998e-8a4b-4ddb-8781-8c89acdc5b97}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {89689d4f-f6cc-4823-b3ab-0ccceb7df4bb}, !- Group Rendering Name
  {0f20a08e-f65a-472c-99fb-30dea36f0732}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {af2f68a3-7c3e-4aa1-bd7b-61360508e833}, !- Handle
  Node 184,                               !- Name
  {a214039a-7039-4a86-9b29-9ac184e4d85a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a214039a-7039-4a86-9b29-9ac184e4d85a}, !- Handle
  {68fabe72-132d-483b-82c0-e64d16d98354}, !- Source Object
  11,                                     !- Outlet Port
  {af2f68a3-7c3e-4aa1-bd7b-61360508e833}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cfc097f4-3674-4ee7-bd40-7d10d00d4f56}, !- Handle
  {68fabe72-132d-483b-82c0-e64d16d98354}, !- HVAC Component
  {a9913bee-e411-4f2b-ad7c-ab267fa0c9ad}; !- Port 1

OS:PortList,
  {4385ffea-a1f1-4e44-b96e-cb0ead7ade0b}, !- Handle
  {68fabe72-132d-483b-82c0-e64d16d98354}; !- HVAC Component

OS:PortList,
  {9980998e-8a4b-4ddb-8781-8c89acdc5b97}, !- Handle
  {68fabe72-132d-483b-82c0-e64d16d98354}, !- HVAC Component
  {e755de29-6909-4b3a-9531-fbc89ab90175}; !- Port 1

OS:Sizing:Zone,
  {bddaeb66-7a4f-44b4-ae49-f976af47ba5f}, !- Handle
  {68fabe72-132d-483b-82c0-e64d16d98354}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a793b02e-d595-4f62-a930-c24eda062841}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {68fabe72-132d-483b-82c0-e64d16d98354}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a78bec2c-4318-4433-92c3-1ee8c155bff6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {89c4939c-e2e7-480b-a96d-666efe1f3754}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0f20a08e-f65a-472c-99fb-30dea36f0732}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 2, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7c9944b5-a006-4f6b-bc82-f8a0804e60a0}, !- Handle
  WILD_ST=Hospital corr. >= 2.4m-sch-B_FL=Building Story 4_SCH=H 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e1ce577a-01ff-4892-ad47-1cb495c1439a}, !- Zone Air Inlet Port List
  {224fba4c-4835-475f-b415-5b920c79637c}, !- Zone Air Exhaust Port List
  {14df7710-eae3-4523-9749-451b7c70d779}, !- Zone Air Node Name
  {a30f9ad8-15e0-4157-9c45-8499400fd922}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e5bc3e50-3abe-4b89-9c53-9f3c54963d34}, !- Group Rendering Name
  {666c5b94-32e1-4300-8cf1-0a693240cf96}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {383fc88f-3a97-4c3f-ac32-c6c428d420d1}, !- Handle
  Node 187,                               !- Name
  {14df7710-eae3-4523-9749-451b7c70d779}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14df7710-eae3-4523-9749-451b7c70d779}, !- Handle
  {7c9944b5-a006-4f6b-bc82-f8a0804e60a0}, !- Source Object
  11,                                     !- Outlet Port
  {383fc88f-3a97-4c3f-ac32-c6c428d420d1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e1ce577a-01ff-4892-ad47-1cb495c1439a}, !- Handle
  {7c9944b5-a006-4f6b-bc82-f8a0804e60a0}, !- HVAC Component
  {9ce21cb8-4559-44b9-8723-397053b45b00}; !- Port 1

OS:PortList,
  {224fba4c-4835-475f-b415-5b920c79637c}, !- Handle
  {7c9944b5-a006-4f6b-bc82-f8a0804e60a0}; !- HVAC Component

OS:PortList,
  {a30f9ad8-15e0-4157-9c45-8499400fd922}, !- Handle
  {7c9944b5-a006-4f6b-bc82-f8a0804e60a0}, !- HVAC Component
  {1452688d-26c0-402f-af8c-48c0b381044b}; !- Port 1

OS:Sizing:Zone,
  {9ad8b3bf-9a5b-4fcf-a38d-18571dae5a76}, !- Handle
  {7c9944b5-a006-4f6b-bc82-f8a0804e60a0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {959d0f49-c9d3-44b9-9c6a-3342f67d79cd}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {7c9944b5-a006-4f6b-bc82-f8a0804e60a0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {05a93232-f95d-4325-b0ed-5857d4f987b1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6dea4074-344c-460d-83e8-a30262a36e72}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {666c5b94-32e1-4300-8cf1-0a693240cf96}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 3, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c155c413-a6f2-4511-a423-3137fdfebe48}, !- Handle
  WILD_ST=Hospital corr. >= 2.4m-sch-B_FL=Building Story 5_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {511f85b2-aa00-459f-8765-53fec347d5b8}, !- Zone Air Inlet Port List
  {19c43192-c7ec-4a61-a607-d789001c33b8}, !- Zone Air Exhaust Port List
  {db4cca35-f839-4c37-97b3-71d33f58b25a}, !- Zone Air Node Name
  {b5206843-c3b9-44e3-8cac-94ef74608fc9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e48804ed-fa8e-4efe-926c-bb4e0bd47eae}, !- Group Rendering Name
  {1ec77c32-f9f6-4cce-8f5e-50770c14748f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {095b0a40-39e0-4b28-a99b-a354c1a82f7e}, !- Handle
  Node 190,                               !- Name
  {db4cca35-f839-4c37-97b3-71d33f58b25a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db4cca35-f839-4c37-97b3-71d33f58b25a}, !- Handle
  {c155c413-a6f2-4511-a423-3137fdfebe48}, !- Source Object
  11,                                     !- Outlet Port
  {095b0a40-39e0-4b28-a99b-a354c1a82f7e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {511f85b2-aa00-459f-8765-53fec347d5b8}, !- Handle
  {c155c413-a6f2-4511-a423-3137fdfebe48}, !- HVAC Component
  {2c4f54c7-b99d-4fa6-b89e-9be935bc3e00}; !- Port 1

OS:PortList,
  {19c43192-c7ec-4a61-a607-d789001c33b8}, !- Handle
  {c155c413-a6f2-4511-a423-3137fdfebe48}; !- HVAC Component

OS:PortList,
  {b5206843-c3b9-44e3-8cac-94ef74608fc9}, !- Handle
  {c155c413-a6f2-4511-a423-3137fdfebe48}, !- HVAC Component
  {b05aba04-9f99-40bc-a037-1d43cca002a1}; !- Port 1

OS:Sizing:Zone,
  {c97420fc-e5fe-448c-be23-988f43510c45}, !- Handle
  {c155c413-a6f2-4511-a423-3137fdfebe48}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5c42559e-bcdd-45f2-afa9-a7c9e6c9b105}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {c155c413-a6f2-4511-a423-3137fdfebe48}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {debc99a5-4622-40e1-bad7-74ec6f0c8e48}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {abd8411a-1b95-4f65-af8f-5dcff020d7c7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {1ec77c32-f9f6-4cce-8f5e-50770c14748f}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 4, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4cdb17ba-da88-48ec-99f3-8e207b97effb}, !- Handle
  WILD_ST=Hospital corr. >= 2.4m-sch-B_FL=Building Story 6_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c522ca4b-3d0b-4c6a-93e3-e02814bad2d2}, !- Zone Air Inlet Port List
  {ceb566b6-f972-4f1d-be39-ebf62ab3ef88}, !- Zone Air Exhaust Port List
  {ea49b82f-8aa8-42cb-a3b7-97e2a5ae5fa5}, !- Zone Air Node Name
  {40772020-a353-4cdd-b4a5-bc12120b2b51}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b09787c2-02b8-432f-83fe-dc1b6925583f}, !- Group Rendering Name
  {c6db0247-6253-4f89-a2ee-506d535113d2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f209b30f-cef2-4799-ad13-3e3d619a7e4b}, !- Handle
  Node 193,                               !- Name
  {ea49b82f-8aa8-42cb-a3b7-97e2a5ae5fa5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea49b82f-8aa8-42cb-a3b7-97e2a5ae5fa5}, !- Handle
  {4cdb17ba-da88-48ec-99f3-8e207b97effb}, !- Source Object
  11,                                     !- Outlet Port
  {f209b30f-cef2-4799-ad13-3e3d619a7e4b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c522ca4b-3d0b-4c6a-93e3-e02814bad2d2}, !- Handle
  {4cdb17ba-da88-48ec-99f3-8e207b97effb}, !- HVAC Component
  {d2684ba7-b08b-480b-93f3-308de8e2e4dd}; !- Port 1

OS:PortList,
  {ceb566b6-f972-4f1d-be39-ebf62ab3ef88}, !- Handle
  {4cdb17ba-da88-48ec-99f3-8e207b97effb}; !- HVAC Component

OS:PortList,
  {40772020-a353-4cdd-b4a5-bc12120b2b51}, !- Handle
  {4cdb17ba-da88-48ec-99f3-8e207b97effb}, !- HVAC Component
  {c4ef322c-20c2-4497-a9b4-5cc94c645eec}; !- Port 1

OS:Sizing:Zone,
  {756f5de5-8cac-48b9-b5d8-b9e27568f3e7}, !- Handle
  {4cdb17ba-da88-48ec-99f3-8e207b97effb}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {40bc1769-5f2f-4991-a81b-8ab6c0f528d1}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {4cdb17ba-da88-48ec-99f3-8e207b97effb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2101ec8a-66c5-4bd1-b978-515e14151c22}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f1fe7550-4171-4eb0-943f-9a1b161151ce}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c6db0247-6253-4f89-a2ee-506d535113d2}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 5, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9b8efab9-5be5-474e-b9e7-3a39104f9291}, !- Handle
  WILD_ST=Hospital corr. >= 2.4m-sch-B_FL=Building Story 5_SCH=H 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19dafabc-b28a-4265-9825-83de8c3450b1}, !- Zone Air Inlet Port List
  {c97c699b-2856-4259-be18-e9b102246a8d}, !- Zone Air Exhaust Port List
  {794db80d-bcf3-4c8b-98b9-5f31c2c9e9d0}, !- Zone Air Node Name
  {a0d8ec64-a6f2-4be1-9c6c-afbe63365e99}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f3e67604-3ee7-47d1-a594-f5806757d60a}, !- Group Rendering Name
  {a6a12285-cded-4db3-b5c7-f1af40d16bbd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f6a62736-6074-407b-a98b-a382f77430d6}, !- Handle
  Node 196,                               !- Name
  {794db80d-bcf3-4c8b-98b9-5f31c2c9e9d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {794db80d-bcf3-4c8b-98b9-5f31c2c9e9d0}, !- Handle
  {9b8efab9-5be5-474e-b9e7-3a39104f9291}, !- Source Object
  11,                                     !- Outlet Port
  {f6a62736-6074-407b-a98b-a382f77430d6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19dafabc-b28a-4265-9825-83de8c3450b1}, !- Handle
  {9b8efab9-5be5-474e-b9e7-3a39104f9291}, !- HVAC Component
  {8a363d78-0528-4610-a7ab-9fef7a98d9c7}; !- Port 1

OS:PortList,
  {c97c699b-2856-4259-be18-e9b102246a8d}, !- Handle
  {9b8efab9-5be5-474e-b9e7-3a39104f9291}; !- HVAC Component

OS:PortList,
  {a0d8ec64-a6f2-4be1-9c6c-afbe63365e99}, !- Handle
  {9b8efab9-5be5-474e-b9e7-3a39104f9291}, !- HVAC Component
  {ca989901-56b8-44b0-b2d5-b07cfbca3f41}; !- Port 1

OS:Sizing:Zone,
  {80917845-a1aa-4685-9964-b5f650b30bc1}, !- Handle
  {9b8efab9-5be5-474e-b9e7-3a39104f9291}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {43a6777d-978c-4910-b05c-886b421f718a}, !- Handle
  Zone HVAC Equipment List 66,            !- Name
  {9b8efab9-5be5-474e-b9e7-3a39104f9291}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {39e803d6-c7e2-45e9-b9ca-fba6389ef4d2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {531aac6a-428d-494e-956d-8e596ad4eca5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a6a12285-cded-4db3-b5c7-f1af40d16bbd}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 6, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f920ea25-c399-4959-acea-13e208828aae}, !- Handle
  WILD_ST=Hospital corr. >= 2.4m-sch-B_FL=Building Story 3_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d19eda1a-7050-4bbb-93f1-790add22d094}, !- Zone Air Inlet Port List
  {b56b4fbf-c15b-4c28-939d-21a2361a2757}, !- Zone Air Exhaust Port List
  {6abd0941-d46c-49f7-80a1-ce7647578c39}, !- Zone Air Node Name
  {8cd97711-e4ee-46fb-8ae8-246855a4e78f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {971f7a0c-7325-4e68-98d2-53271158d8e2}, !- Group Rendering Name
  {54883a55-5a66-4f3c-956a-c330096ac7a9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f84b363c-b02a-4502-a853-ca5af29e4239}, !- Handle
  Node 199,                               !- Name
  {6abd0941-d46c-49f7-80a1-ce7647578c39}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6abd0941-d46c-49f7-80a1-ce7647578c39}, !- Handle
  {f920ea25-c399-4959-acea-13e208828aae}, !- Source Object
  11,                                     !- Outlet Port
  {f84b363c-b02a-4502-a853-ca5af29e4239}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d19eda1a-7050-4bbb-93f1-790add22d094}, !- Handle
  {f920ea25-c399-4959-acea-13e208828aae}, !- HVAC Component
  {edfba363-34bf-4a08-8c5c-2a43c27b3f7f}; !- Port 1

OS:PortList,
  {b56b4fbf-c15b-4c28-939d-21a2361a2757}, !- Handle
  {f920ea25-c399-4959-acea-13e208828aae}; !- HVAC Component

OS:PortList,
  {8cd97711-e4ee-46fb-8ae8-246855a4e78f}, !- Handle
  {f920ea25-c399-4959-acea-13e208828aae}, !- HVAC Component
  {9b9c61c2-2a89-443f-93f3-909963439ec4}; !- Port 1

OS:Sizing:Zone,
  {ba5292fc-4664-4f47-8267-394f3b6b9779}, !- Handle
  {f920ea25-c399-4959-acea-13e208828aae}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3cb0fff9-1ab0-4f0e-ab10-746b7786f87a}, !- Handle
  Zone HVAC Equipment List 67,            !- Name
  {f920ea25-c399-4959-acea-13e208828aae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c3690e48-cbc5-465e-9854-e1ca5e88f206}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d4c3fa82-460d-4961-84e2-e8fd880888d1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {54883a55-5a66-4f3c-956a-c330096ac7a9}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 7, !- Name
  {ea12fd4a-0922-4444-a57c-c293aab0adff}, !- Heating Setpoint Temperature Schedule Name
  {2cd00e29-5197-484b-8a0a-4411db5ae0f8}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {907f528a-966f-4f0f-933b-2e293709758c}, !- Handle
  ALL_ST=Dining - bar lounge/leisure_FL=Building Story 6_SCH=B, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {97f378dc-6e96-45e4-bf85-8f097953b209}, !- Handle
  ALL_ST=Food preparation_FL=Building Story 6_SCH=B, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {585a8e25-1374-4cc1-add2-bae0a4d5448e}, !- Handle
  ALL_ST=Hospital - emergency_FL=Building Story 2_SCH=H, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d98b6a63-7090-481f-a7a2-524f945b2d83}, !- Handle
  ALL_ST=Hospital - emergency_FL=Building Story 2_SCH=H 1, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {89c8eacc-43c5-4fa9-9369-1ad50d3cfa50}, !- Handle
  ALL_ST=Hospital - emergency_FL=Building Story 2_SCH=H 2, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {09016559-0329-4106-b1b5-68bd3a776fb4}, !- Handle
  ALL_ST=Hospital - emergency_FL=Building Story 2_SCH=H 3, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {df85dd22-5b1c-43c4-9ccc-ccd87729dcae}, !- Handle
  ALL_ST=Hospital - emergency_FL=Building Story 2_SCH=H 4, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {176beb03-e05c-4bae-89ab-8f9ff1f3587a}, !- Handle
  ALL_ST=Hospital - nurses station_FL=Building Story 2_SCH=H, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {877a817c-ca4b-4f3f-96ca-152e8c1f8cf5}, !- Handle
  ALL_ST=Hospital - nurses station_FL=Building Story 3_SCH=H, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {840e7ff6-1e50-479c-875d-0595e4bf3c9d}, !- Handle
  ALL_ST=Hospital - nurses station_FL=Building Story 3_SCH=H 1, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {383277dc-7ba6-4d9f-ad71-e49a6ba1c909}, !- Handle
  ALL_ST=Hospital - nurses station_FL=Building Story 4_SCH=H, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b833fc61-522a-4e65-9ddd-0d11ebb15b17}, !- Handle
  ALL_ST=Hospital - nurses station_FL=Building Story 5_SCH=H, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {dc12f3e6-92e0-461e-9803-e0b47cd1379e}, !- Handle
  ALL_ST=Hospital - nurses station_FL=Building Story 6_SCH=H, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {09634c82-bbe3-4803-b9e8-bba49c300b5c}, !- Handle
  ALL_ST=Hospital - operating room_FL=Building Story 3_SCH=H, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {58b1b0b2-23a8-4abc-81f3-654a8a42715c}, !- Handle
  ALL_ST=Hospital - operating room_FL=Building Story 3_SCH=H 1, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8919cd04-f380-49ea-a909-721f9f79f856}, !- Handle
  ALL_ST=Hospital - operating room_FL=Building Story 3_SCH=H 2, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {409d0eed-f9fd-48f2-90b3-9634356b72e4}, !- Handle
  ALL_ST=Hospital - operating room_FL=Building Story 3_SCH=H 3, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7d18742a-8269-4e5d-880b-8a268964f433}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 3_SCH=H, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bd191c59-9462-4190-8d73-4add9543ab9c}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 3_SCH=H 1, !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {496d13e3-5209-49ec-9dba-d25b9e14a6cf}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 3_SCH=H 2, !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3dd1f31d-f239-46d7-9a24-dd065f06121d}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 3_SCH=H 3, !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {59a0f71f-9a1d-4c6c-bb1f-89b624d63ec9}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 3_SCH=H 4, !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {693e43c8-f5c0-4606-86c7-a9f8d8fd8724}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 3_SCH=H 5, !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a8fc0335-ce26-4e4e-b4ef-24eca0b5cb83}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 3_SCH=H 6, !- Name
  140,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d940977a-381b-4cc1-b5ca-833edddd9f5f}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H, !- Name
  113,                                    !- Rendering Red Value
  223,                                    !- Rendering Green Value
  229;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6b0355b2-b7ab-4687-9df9-34d7fb2351d9}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 1, !- Name
  159,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {31799195-9dad-451a-9c32-eb65437cfaab}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 10, !- Name
