  89,                                     !- Rendering Red Value
  84,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0437f13a-de38-492f-a060-96667d1afcb4}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 11, !- Name
  16,                                     !- Rendering Red Value
  41,                                     !- Rendering Green Value
  72;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a5cef3b0-50d0-4328-9c4e-2445d1f42fa3}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 12, !- Name
  184,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  70;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {157b5953-0c04-4e9e-8353-6fbc6cad0b5b}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 2, !- Name
  184,                                    !- Rendering Red Value
  86,                                     !- Rendering Green Value
  172;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cd4c21e3-52ab-4b92-bb98-594be724d45d}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 3, !- Name
  218,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {17e5ce34-1f61-49b7-b379-1d650709522a}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 4, !- Name
  177,                                    !- Rendering Red Value
  18,                                     !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {542f4fee-369c-4e22-8b69-6873052b26cc}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 5, !- Name
  174,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b07e0b07-78c2-4b26-958d-092cd38740d2}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 6, !- Name
  109,                                    !- Rendering Red Value
  38,                                     !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f6514860-4b8c-4568-b244-b0e79dd945a9}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 7, !- Name
  228,                                    !- Rendering Red Value
  195,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a5d35a0d-b47c-4ff8-8698-de9d4a7aad59}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 8, !- Name
  238,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  246;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {93b0bc0c-85c0-4788-beb8-a841d83b554c}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 9, !- Name
  244,                                    !- Rendering Red Value
  118,                                    !- Rendering Green Value
  175;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a9e7f55c-98db-4903-856c-1a9c4fe99220}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 5_SCH=H, !- Name
  143,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  10;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bfc192ed-4db4-4c45-a43f-089b38f13b5d}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 5_SCH=H 1, !- Name
  28,                                     !- Rendering Red Value
  4,                                      !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {66b8b246-9c47-4a61-aa75-7c95fdf7356a}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 5_SCH=H 2, !- Name
  103,                                    !- Rendering Red Value
  89,                                     !- Rendering Green Value
  55;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ebf0f04c-02ed-4874-b53d-a46a5f811382}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 5_SCH=H 3, !- Name
  235,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  151;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a617734f-54ab-4bc8-a576-b78e58fc00df}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 5_SCH=H 4, !- Name
  178,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  62;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {08bedfaa-ddcf-4e59-945c-f94757b6e374}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 5_SCH=H 5, !- Name
  183,                                    !- Rendering Red Value
  84,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {be953ffe-6296-41da-8808-1d4ff01b6722}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 5_SCH=H 6, !- Name
  0,                                      !- Rendering Red Value
  121,                                    !- Rendering Green Value
  98;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7edc3786-47f1-4555-9f4e-77b7d49a3e8b}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 5_SCH=H 7, !- Name
  249,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  161;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0e119d60-4f3c-4ce4-8421-391bf524c726}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 5_SCH=H 8, !- Name
  114,                                    !- Rendering Red Value
  121,                                    !- Rendering Green Value
  241;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bbb98605-a1fd-4f4a-9b76-cfb2a2aca3d9}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 5_SCH=H 9, !- Name
  21,                                     !- Rendering Red Value
  199,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e3c1d240-8225-4f7f-856d-c246bfff846d}, !- Handle
  ALL_ST=Hospital - physical therapy_FL=Building Story 4_SCH=C, !- Name
  119,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8d320917-a2aa-4cef-be6a-3ee00b3671c3}, !- Handle
  ALL_ST=Hospital - radiology/imaging_FL=Building Story 5_SCH=H, !- Name
  250,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {36eb4b6f-cf87-4ede-ab87-fe55197d1690}, !- Handle
  ALL_ST=Hospital - recovery_FL=Building Story 3_SCH=H, !- Name
  213,                                    !- Rendering Red Value
  116,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b9584f37-3fc7-4e8e-9c46-c7581caa1012}, !- Handle
  ALL_ST=Lab - research_FL=Building Story 1_SCH=A, !- Name
  114,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  1;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a64fb90a-0ea8-495f-b696-9d0fcaac95ce}, !- Handle
  ALL_ST=Lab - research_FL=Building Story 4_SCH=A, !- Name
  142,                                    !- Rendering Red Value
  3,                                      !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {484c22fd-4b67-4b25-a3ea-c01b73c525e4}, !- Handle
  ALL_ST=Lab - research_FL=Building Story 5_SCH=A, !- Name
  140,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af1fc854-ffae-4a2d-a096-d810b3fea6a3}, !- Handle
  ALL_ST=Office - enclosed - occsens_FL=Building Story 2_SCH=A, !- Name
  109,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  26;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {dcddbe17-f16e-4425-93fb-80a20eefd7fb}, !- Handle
  ALL_ST=Office - enclosed - occsens_FL=Building Story 2_SCH=A 1, !- Name
  224,                                    !- Rendering Red Value
  68,                                     !- Rendering Green Value
  123;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6c110f8e-c968-434a-a932-17b6a1e4adfe}, !- Handle
  ALL_ST=Office - enclosed - occsens_FL=Building Story 6_SCH=A, !- Name
  228,                                    !- Rendering Red Value
  64,                                     !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {27081bf8-4f4b-4842-93cc-38e2eee31033}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 2_SCH=A, !- Name
  184,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1d30136a-3ba0-4745-bbe3-fb704f5fce62}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 6_SCH=A, !- Name
  172,                                    !- Rendering Red Value
  241,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {76dabcfb-757c-4184-96ed-0d4c1133f2af}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 6_SCH=A 1, !- Name
  222,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  15;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8da0063e-3c22-4ecf-a845-d55aba66b2a0}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 6_SCH=A 2, !- Name
  72,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {89689d4f-f6cc-4823-b3ab-0ccceb7df4bb}, !- Handle
  WILD_ST=Hospital corr. >= 2.4m-sch-B_FL=Building Story 2_SCH=H, !- Name
  107,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  242;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {971f7a0c-7325-4e68-98d2-53271158d8e2}, !- Handle
  WILD_ST=Hospital corr. >= 2.4m-sch-B_FL=Building Story 3_SCH=H, !- Name
  79,                                     !- Rendering Red Value
  195,                                    !- Rendering Green Value
  46;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {09011176-3884-4221-93c4-04d0947abf41}, !- Handle
  WILD_ST=Hospital corr. >= 2.4m-sch-B_FL=Building Story 4_SCH=H, !- Name
  226,                                    !- Rendering Red Value
  57,                                     !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e5bc3e50-3abe-4b89-9c53-9f3c54963d34}, !- Handle
  WILD_ST=Hospital corr. >= 2.4m-sch-B_FL=Building Story 4_SCH=H 1, !- Name
  36,                                     !- Rendering Red Value
  88,                                     !- Rendering Green Value
  161;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e48804ed-fa8e-4efe-926c-bb4e0bd47eae}, !- Handle
  WILD_ST=Hospital corr. >= 2.4m-sch-B_FL=Building Story 5_SCH=H, !- Name
  121,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f3e67604-3ee7-47d1-a594-f5806757d60a}, !- Handle
  WILD_ST=Hospital corr. >= 2.4m-sch-B_FL=Building Story 5_SCH=H 1, !- Name
  215,                                    !- Rendering Red Value
  109,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b09787c2-02b8-432f-83fe-dc1b6925583f}, !- Handle
  WILD_ST=Hospital corr. >= 2.4m-sch-B_FL=Building Story 6_SCH=H, !- Name
  35,                                     !- Rendering Red Value
  18,                                     !- Rendering Green Value
  76;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ec4b47a4-afa9-4acc-a1ea-3423db34b8b7}, !- Handle
  Space Function Dining - bar lounge/leisure 2, !- Name
  197,                                    !- Rendering Red Value
  117,                                    !- Rendering Green Value
  81;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0e6131f9-5791-410b-a756-d87f85213ca4}, !- Handle
  Space Function Food preparation 2,      !- Name
  208,                                    !- Rendering Red Value
  8,                                      !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {31a186e4-61c7-4d45-8148-63318ec20912}, !- Handle
  Space Function Hospital - emergency 2,  !- Name
  75,                                     !- Rendering Red Value
  15,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {479b108e-ac3f-486d-bd64-7942c90f6bc5}, !- Handle
  Space Function Hospital - nurses station 2, !- Name
  16,                                     !- Rendering Red Value
  192,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {eb0fdfb3-ea95-4809-9faa-cb29450ad1d8}, !- Handle
  Space Function Hospital - operating room 2, !- Name
  113,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  126;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a85f320e-a08d-4131-970c-d4d627bfc4ed}, !- Handle
  Space Function Hospital - patient room 2, !- Name
  211,                                    !- Rendering Red Value
  57,                                     !- Rendering Green Value
  49;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {90967c45-e229-4a5f-b18d-242ee60d70e6}, !- Handle
  Space Function Hospital - physical therapy 2, !- Name
  62,                                     !- Rendering Red Value
  185,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fe90d2ba-6a06-4e4e-8bb8-52334104f60e}, !- Handle
  Space Function Hospital - radiology/imaging 2, !- Name
  155,                                    !- Rendering Red Value
  87,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fbf923ad-bfe7-4af3-adaa-108fb81ce0cf}, !- Handle
  Space Function Hospital - recovery 2,   !- Name
  163,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  84;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {da7d04b4-0850-4303-8198-0460e19aacc2}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-B 2, !- Name
  61,                                     !- Rendering Red Value
  28,                                     !- Rendering Green Value
  1;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {785b8087-1f28-4266-8b55-fc42ca0b6d6e}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H, !- Name
  11,                                     !- Rendering Red Value
  190,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f27f69eb-ec66-403f-9046-3d72af7727d7}, !- Handle
  Space Function Lab - research 2,        !- Name
  145,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {872397c4-ba27-4e28-9c86-4324006cde1a}, !- Handle
  Space Function Office - enclosed 2,     !- Name
  98,                                     !- Rendering Red Value
  153,                                    !- Rendering Green Value
  56;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {22498282-0bc5-42a0-b198-8244b2c14974}, !- Handle
  Space Function Office - enclosed - occsens 2, !- Name
  231,                                    !- Rendering Red Value
  152,                                    !- Rendering Green Value
  12;                                     !- Rendering Blue Value

OS:Foundation:Kiva,
  {fae48926-65fa-4be9-a03e-3202e72ababb}, !- Handle
  Bldg Kiva Foundation,                   !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {338c72eb-20c6-4167-bad4-cd993648c96a}, !- Handle
  Expanded Polystyrene,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0363958681740979,                     !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {086983bb-3672-4c99-94d7-8bda55aab032}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757_std,       !- Name
  ,                                       !- Surface Rendering Name
  {bcd90c5a-1720-4efd-9d90-02c49e3b2850}, !- Layer 1
  {338c72eb-20c6-4167-bad4-cd993648c96a}; !- Layer 2

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {3c1770a3-2af0-4072-92d0-15c4af605476}, !- Handle
  {4da55b5e-1643-4255-8f55-a8e5fb9946c6}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  246.888;                                !- Total Exposed Perimeter {m}

OS:Material,
  {6c7d30b3-e0aa-4e46-a049-22ad538e67af}, !- Handle
  Expanded Polystyrene 1,                 !- Name
  MediumSmooth,                           !- Roughness
  0.100199429303091,                      !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {fc0fda46-cd1b-42d3-b6a4-db97ba1823d0}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284_std,        !- Name
  ,                                       !- Surface Rendering Name
  {ea767c8b-f0c6-44d3-bcb3-63dad3ac20ba}, !- Layer 1
  {6c7d30b3-e0aa-4e46-a049-22ad538e67af}; !- Layer 2

OS:Foundation:Kiva:Settings,
  {679b70f6-cc3e-4f72-af39-d044d0598a56}, !- Handle
  ,                                       !- Soil Conductivity {W/m-K}
  ,                                       !- Soil Density {kg/m3}
  ,                                       !- Soil Specific Heat {J/kg-K}
  ,                                       !- Ground Solar Absorptivity {dimensionless}
  ,                                       !- Ground Thermal Absorptivity {dimensionless}
  ,                                       !- Ground Surface Roughness {m}
  ,                                       !- Far-Field Width {m}
  ,                                       !- Deep-Ground Boundary Condition
  ,                                       !- Deep-Ground Depth {m}
  ,                                       !- Minimum Cell Dimension {m}
  ,                                       !- Maximum Cell Growth Coefficient {dimensionless}
  ;                                       !- Simulation Timestep

OS:AirLoopHVAC,
  {ee2d9d9e-551b-47a9-bc16-01e6a577d93e}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {afd573ae-1708-411a-828e-f874f792afc7}, !- Availability Schedule
  {c09db991-7747-4c8f-86f8-ab71885f6063}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0f4988f6-b4fc-498f-8e2d-bc44d2f33dfc}, !- Supply Side Inlet Node Name
  {c043d4fd-2a7f-48d7-96b5-dc4e81919ed2}, !- Demand Side Outlet Node Name
  {16f5bff2-7112-4f7c-a67c-3435b97f525f}, !- Demand Side Inlet Node A
  {2d7335d1-9c6f-44f7-bb15-6b3c3c7cce89}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {eb0d6669-b334-43be-a725-2613f66ca667}, !- Demand Mixer Name
  {a806e8de-490c-438f-ab1b-3613fce73411}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c6125fe3-0140-42b1-9251-83b60afd84d1}, !- Handle
  Node 2,                                 !- Name
  {0f4988f6-b4fc-498f-8e2d-bc44d2f33dfc}, !- Inlet Port
  {4c97410c-2b20-4055-8bc1-b26addcd55ed}; !- Outlet Port

OS:Node,
  {b0105334-da3b-431c-aaed-1cfb7b41282d}, !- Handle
  Node 3,                                 !- Name
  {54d711e0-02fc-4a9c-bce3-38ad6a803baa}, !- Inlet Port
  {2d7335d1-9c6f-44f7-bb15-6b3c3c7cce89}; !- Outlet Port

OS:Connection,
  {0f4988f6-b4fc-498f-8e2d-bc44d2f33dfc}, !- Handle
  {ee2d9d9e-551b-47a9-bc16-01e6a577d93e}, !- Source Object
  9,                                      !- Outlet Port
  {c6125fe3-0140-42b1-9251-83b60afd84d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d7335d1-9c6f-44f7-bb15-6b3c3c7cce89}, !- Handle
  {b0105334-da3b-431c-aaed-1cfb7b41282d}, !- Source Object
  3,                                      !- Outlet Port
  {ee2d9d9e-551b-47a9-bc16-01e6a577d93e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f65223cc-c104-46dc-92e9-8dc77309a3f7}, !- Handle
  Node 5,                                 !- Name
  {16f5bff2-7112-4f7c-a67c-3435b97f525f}, !- Inlet Port
  {5a2524e2-9564-4b6b-a38d-81a78434eddb}; !- Outlet Port

OS:Node,
  {aa386670-d739-4da0-8cad-445994ecf22b}, !- Handle
  Node 6,                                 !- Name
  {23e271d8-edd2-4946-b410-e59a77dfab7a}, !- Inlet Port
  {c043d4fd-2a7f-48d7-96b5-dc4e81919ed2}; !- Outlet Port

OS:Node,
  {ae2817ae-e644-480a-a233-0e5cb7bb9fcb}, !- Handle
  Node 8,                                 !- Name
  {4430ffae-498e-4d18-85c5-393f481fb2c5}, !- Inlet Port
  {79ad75d3-f128-4166-ab14-1edd6eed781f}; !- Outlet Port

OS:Connection,
  {16f5bff2-7112-4f7c-a67c-3435b97f525f}, !- Handle
  {ee2d9d9e-551b-47a9-bc16-01e6a577d93e}, !- Source Object
  11,                                     !- Outlet Port
  {f65223cc-c104-46dc-92e9-8dc77309a3f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c043d4fd-2a7f-48d7-96b5-dc4e81919ed2}, !- Handle
  {aa386670-d739-4da0-8cad-445994ecf22b}, !- Source Object
  3,                                      !- Outlet Port
  {ee2d9d9e-551b-47a9-bc16-01e6a577d93e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a806e8de-490c-438f-ab1b-3613fce73411}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {5a2524e2-9564-4b6b-a38d-81a78434eddb}, !- Inlet Node Name
  {473130bb-8411-4828-a1d5-a828e15b43e6}, !- Outlet Node Name 1
  {04a9f53f-a757-4d60-a0bc-5e82205eb9f5}, !- Outlet Node Name 2
  {c18b82f3-dd62-4410-ab26-89b2efae0754}, !- Outlet Node Name 3
  {f0e189fe-b032-49e3-a65e-5790b41bd1fc}, !- Outlet Node Name 4
  {c89a1e30-547b-4220-b5e4-bd0f01545c20}, !- Outlet Node Name 5
  {3944131c-f59f-477b-961f-187d8f6d63ba}, !- Outlet Node Name 6
  {75d6c42d-fe95-4d7b-88c8-46b982a6209d}; !- Outlet Node Name 7

OS:AirLoopHVAC:ZoneMixer,
  {eb0d6669-b334-43be-a725-2613f66ca667}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {23e271d8-edd2-4946-b410-e59a77dfab7a}, !- Outlet Node Name
  {93d9a731-a853-4695-b7b7-7f8a0c9a2996}, !- Inlet Node Name 1
  {a2f6ff22-fc5f-4f88-9b38-9d00b9e4f34c}, !- Inlet Node Name 2
  {e7dee264-f4c1-4e30-897c-cd608e668992}, !- Inlet Node Name 3
  {8d942667-2095-46c3-9271-698b527914c2}, !- Inlet Node Name 4
  {9b36fb8b-ea82-4e35-b4f4-0fa4c7648006}, !- Inlet Node Name 5
  {3eaca826-5cd1-4b47-a806-3dc066dbb2be}, !- Inlet Node Name 6
  {cd0a977f-bd54-4ed3-92c5-f2d7b0f8ac0e}; !- Inlet Node Name 7

OS:Connection,
  {5a2524e2-9564-4b6b-a38d-81a78434eddb}, !- Handle
  {f65223cc-c104-46dc-92e9-8dc77309a3f7}, !- Source Object
  3,                                      !- Outlet Port
  {a806e8de-490c-438f-ab1b-3613fce73411}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23e271d8-edd2-4946-b410-e59a77dfab7a}, !- Handle
  {eb0d6669-b334-43be-a725-2613f66ca667}, !- Source Object
  2,                                      !- Outlet Port
  {aa386670-d739-4da0-8cad-445994ecf22b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9dc41076-e3f9-4b10-9025-d8d02ccafcab}, !- Handle
  {ee2d9d9e-551b-47a9-bc16-01e6a577d93e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c09db991-7747-4c8f-86f8-ab71885f6063}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {a540bd17-ee7e-45fd-97da-d5eab8b191fb}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {69f9abd8-580e-4362-81e6-e51fcbffc317}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {10f7aec6-506a-48fb-8d65-c0f368803205}, !- Air Inlet Node Name
  {54d711e0-02fc-4a9c-bce3-38ad6a803baa}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {9bcb622e-205c-4668-8a97-a8aa86db1f70}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0cbdd43d-8f19-4ae6-bec1-70bb19396753}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {16510495-c1da-4887-b882-08de16d55518}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9733bc95-20de-4f40-ac92-30e7cd0af027}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a6b6e155-a205-4c23-8a0e-05e9ec4f7e68}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {bb61f829-d606-4bb6-90c1-78888cf6c68e}, !- Handle
  CoilCoolingDXSingleSpeed_dx 480kBtu/hr 8.39EER, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.92982713155582,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ab6e7283-5c93-4e81-a5b5-fce6d2d14561}, !- Air Inlet Node Name
  {d1f92121-33f2-4761-82e7-895ec4ace191}, !- Air Outlet Node Name
  {96913312-b325-42d8-acb5-155913bae586}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2482e96c-f95e-4b8b-ae9f-a3034b88c627}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fe8d0593-af47-426b-9d77-03f1d93b3e38}, !- Energy Input Ratio Function of Temperature Curve Name
  {9ce4b8f9-b037-484f-8217-91dbcae55c6f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d8a38714-f686-41c4-bb63-9327f604deb3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {141a0dc0-ef77-42ca-8960-22d88b09617c}, !- Handle
  Coil Heating Electric 1,                !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {339fcdbd-ab41-427a-bc16-016460b3b8c7}, !- Air Inlet Node Name
  {541f66f3-fc04-416c-b770-67e30c879ef6}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {f3090357-c9f8-4835-a35d-6d7d18e8d62b}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {afd573ae-1708-411a-828e-f874f792afc7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {70db6376-5a1e-40d1-9fe4-3d74271b6d89}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {70db6376-5a1e-40d1-9fe4-3d74271b6d89}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e1a6703d-9133-4470-97fa-20cbf647b90a}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {f3090357-c9f8-4835-a35d-6d7d18e8d62b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a24117ed-9107-4d72-9314-0384226ba48c}, !- Mixed Air Node Name
  {ddf75fb9-d977-4bc3-9b29-b869f56c7de3}, !- Outdoor Air Stream Node Name
  {f34c69cb-abf2-4368-9c99-488077d7a867}, !- Relief Air Stream Node Name
  {4c97410c-2b20-4055-8bc1-b26addcd55ed}; !- Return Air Stream Node Name

OS:Node,
  {0b119e30-d9fc-4031-a2f7-152b78c45ee1}, !- Handle
  Node 9,                                 !- Name
  ,                                       !- Inlet Port
  {ddf75fb9-d977-4bc3-9b29-b869f56c7de3}; !- Outlet Port

OS:Connection,
  {ddf75fb9-d977-4bc3-9b29-b869f56c7de3}, !- Handle
  {0b119e30-d9fc-4031-a2f7-152b78c45ee1}, !- Source Object
  3,                                      !- Outlet Port
  {e1a6703d-9133-4470-97fa-20cbf647b90a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d4289e32-434c-4b11-ab72-da54531c78bd}, !- Handle
  Node 11,                                !- Name
  {f34c69cb-abf2-4368-9c99-488077d7a867}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f34c69cb-abf2-4368-9c99-488077d7a867}, !- Handle
  {e1a6703d-9133-4470-97fa-20cbf647b90a}, !- Source Object
  7,                                      !- Outlet Port
  {d4289e32-434c-4b11-ab72-da54531c78bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54d711e0-02fc-4a9c-bce3-38ad6a803baa}, !- Handle
  {69f9abd8-580e-4362-81e6-e51fcbffc317}, !- Source Object
  9,                                      !- Outlet Port
  {b0105334-da3b-431c-aaed-1cfb7b41282d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {15c67d72-9deb-458b-9584-cf437e6da33f}, !- Handle
  Node 12,                                !- Name
  {541f66f3-fc04-416c-b770-67e30c879ef6}, !- Inlet Port
  {10f7aec6-506a-48fb-8d65-c0f368803205}; !- Outlet Port

OS:Connection,
  {541f66f3-fc04-416c-b770-67e30c879ef6}, !- Handle
  {141a0dc0-ef77-42ca-8960-22d88b09617c}, !- Source Object
  6,                                      !- Outlet Port
  {15c67d72-9deb-458b-9584-cf437e6da33f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10f7aec6-506a-48fb-8d65-c0f368803205}, !- Handle
  {15c67d72-9deb-458b-9584-cf437e6da33f}, !- Source Object
  3,                                      !- Outlet Port
  {69f9abd8-580e-4362-81e6-e51fcbffc317}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {280dc180-aebf-4cc2-bfab-9849057ad8fd}, !- Handle
  Node 14,                                !- Name
  {d1f92121-33f2-4761-82e7-895ec4ace191}, !- Inlet Port
  {339fcdbd-ab41-427a-bc16-016460b3b8c7}; !- Outlet Port

OS:Connection,
  {d1f92121-33f2-4761-82e7-895ec4ace191}, !- Handle
  {bb61f829-d606-4bb6-90c1-78888cf6c68e}, !- Source Object
  9,                                      !- Outlet Port
  {280dc180-aebf-4cc2-bfab-9849057ad8fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {339fcdbd-ab41-427a-bc16-016460b3b8c7}, !- Handle
  {280dc180-aebf-4cc2-bfab-9849057ad8fd}, !- Source Object
  3,                                      !- Outlet Port
  {141a0dc0-ef77-42ca-8960-22d88b09617c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8064cc19-02fb-439f-9dfe-937069961cbd}, !- Handle
  Node 15,                                !- Name
  {a24117ed-9107-4d72-9314-0384226ba48c}, !- Inlet Port
  {ab6e7283-5c93-4e81-a5b5-fce6d2d14561}; !- Outlet Port

OS:Connection,
  {4c97410c-2b20-4055-8bc1-b26addcd55ed}, !- Handle
  {c6125fe3-0140-42b1-9251-83b60afd84d1}, !- Source Object
  3,                                      !- Outlet Port
  {e1a6703d-9133-4470-97fa-20cbf647b90a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a24117ed-9107-4d72-9314-0384226ba48c}, !- Handle
  {e1a6703d-9133-4470-97fa-20cbf647b90a}, !- Source Object
  5,                                      !- Outlet Port
  {8064cc19-02fb-439f-9dfe-937069961cbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab6e7283-5c93-4e81-a5b5-fce6d2d14561}, !- Handle
  {8064cc19-02fb-439f-9dfe-937069961cbd}, !- Source Object
  3,                                      !- Outlet Port
  {bb61f829-d606-4bb6-90c1-78888cf6c68e}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {1fb30f6d-7eac-4019-b22c-f736f42f6f07}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {f35acac9-5541-4160-aca8-7930764d419d}, !- Control Zone Name
  {b0105334-da3b-431c-aaed-1cfb7b41282d}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8ca6af66-1543-4d6b-9ed5-3601109482fa}, !- Handle
  Zone HVAC Baseboard Convective Electric 1, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {295324d4-437b-4f18-935d-13982aee8950}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {9516ae1f-bdfc-47af-aad4-da97ac091478}, !- Air Inlet Node Name
  {4430ffae-498e-4d18-85c5-393f481fb2c5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2bb01801-7b4b-47df-a9c5-b9525db86d4e}, !- Handle
  Node 17,                                !- Name
  {95894f98-a9a7-4761-9a19-4a3ba0322162}, !- Inlet Port
  {93d9a731-a853-4695-b7b7-7f8a0c9a2996}; !- Outlet Port

OS:Connection,
  {79ad75d3-f128-4166-ab14-1edd6eed781f}, !- Handle
  {ae2817ae-e644-480a-a233-0e5cb7bb9fcb}, !- Source Object
  3,                                      !- Outlet Port
  {8cfb4b01-9ccd-42fe-9fcd-314ba78af252}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95894f98-a9a7-4761-9a19-4a3ba0322162}, !- Handle
  {9c2f51de-ddb1-4a9a-8a3e-1100eaa0f5cc}, !- Source Object
  2,                                      !- Outlet Port
  {2bb01801-7b4b-47df-a9c5-b9525db86d4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93d9a731-a853-4695-b7b7-7f8a0c9a2996}, !- Handle
  {2bb01801-7b4b-47df-a9c5-b9525db86d4e}, !- Source Object
  3,                                      !- Outlet Port
  {eb0d6669-b334-43be-a725-2613f66ca667}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3ef66224-32b7-4ce3-b1c0-0c76c6de07d0}, !- Handle
  Node 18,                                !- Name
  {473130bb-8411-4828-a1d5-a828e15b43e6}, !- Inlet Port
  {9516ae1f-bdfc-47af-aad4-da97ac091478}; !- Outlet Port

OS:Connection,
  {473130bb-8411-4828-a1d5-a828e15b43e6}, !- Handle
  {a806e8de-490c-438f-ab1b-3613fce73411}, !- Source Object
  3,                                      !- Outlet Port
  {3ef66224-32b7-4ce3-b1c0-0c76c6de07d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9516ae1f-bdfc-47af-aad4-da97ac091478}, !- Handle
  {3ef66224-32b7-4ce3-b1c0-0c76c6de07d0}, !- Source Object
  3,                                      !- Outlet Port
  {295324d4-437b-4f18-935d-13982aee8950}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4430ffae-498e-4d18-85c5-393f481fb2c5}, !- Handle
  {295324d4-437b-4f18-935d-13982aee8950}, !- Source Object
  4,                                      !- Outlet Port
  {ae2817ae-e644-480a-a233-0e5cb7bb9fcb}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a78bec2c-4318-4433-92c3-1ee8c155bff6}, !- Handle
  Zone HVAC Baseboard Convective Electric 2, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {89c4939c-e2e7-480b-a96d-666efe1f3754}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {8dacf90f-e75e-43c6-bbbb-5c51cccc6a32}, !- Air Inlet Node Name
  {2075fbec-3655-497e-80a2-71c996b1c44e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a1abc771-a6e3-4fa3-bb98-447a1aa2ede5}, !- Handle
  Node 20,                                !- Name
  {2075fbec-3655-497e-80a2-71c996b1c44e}, !- Inlet Port
  {a9913bee-e411-4f2b-ad7c-ab267fa0c9ad}; !- Outlet Port

OS:Node,
  {d04069df-4c7b-4ce7-b543-fd858e781793}, !- Handle
  Node 21,                                !- Name
  {e755de29-6909-4b3a-9531-fbc89ab90175}, !- Inlet Port
  {a2f6ff22-fc5f-4f88-9b38-9d00b9e4f34c}; !- Outlet Port

OS:Connection,
  {a9913bee-e411-4f2b-ad7c-ab267fa0c9ad}, !- Handle
  {a1abc771-a6e3-4fa3-bb98-447a1aa2ede5}, !- Source Object
  3,                                      !- Outlet Port
  {cfc097f4-3674-4ee7-bd40-7d10d00d4f56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e755de29-6909-4b3a-9531-fbc89ab90175}, !- Handle
  {9980998e-8a4b-4ddb-8781-8c89acdc5b97}, !- Source Object
  2,                                      !- Outlet Port
  {d04069df-4c7b-4ce7-b543-fd858e781793}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2f6ff22-fc5f-4f88-9b38-9d00b9e4f34c}, !- Handle
  {d04069df-4c7b-4ce7-b543-fd858e781793}, !- Source Object
  3,                                      !- Outlet Port
  {eb0d6669-b334-43be-a725-2613f66ca667}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {e83545d6-2cc0-494a-9e0c-5fee2ccafc9a}, !- Handle
  Node 23,                                !- Name
  {04a9f53f-a757-4d60-a0bc-5e82205eb9f5}, !- Inlet Port
  {8dacf90f-e75e-43c6-bbbb-5c51cccc6a32}; !- Outlet Port

OS:Connection,
  {04a9f53f-a757-4d60-a0bc-5e82205eb9f5}, !- Handle
  {a806e8de-490c-438f-ab1b-3613fce73411}, !- Source Object
  4,                                      !- Outlet Port
  {e83545d6-2cc0-494a-9e0c-5fee2ccafc9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dacf90f-e75e-43c6-bbbb-5c51cccc6a32}, !- Handle
  {e83545d6-2cc0-494a-9e0c-5fee2ccafc9a}, !- Source Object
  3,                                      !- Outlet Port
  {89c4939c-e2e7-480b-a96d-666efe1f3754}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2075fbec-3655-497e-80a2-71c996b1c44e}, !- Handle
  {89c4939c-e2e7-480b-a96d-666efe1f3754}, !- Source Object
  4,                                      !- Outlet Port
  {a1abc771-a6e3-4fa3-bb98-447a1aa2ede5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {05a93232-f95d-4325-b0ed-5857d4f987b1}, !- Handle
  Zone HVAC Baseboard Convective Electric 3, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6dea4074-344c-460d-83e8-a30262a36e72}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {bb9c6be4-4bb1-48db-9fc0-8a6d0b423f81}, !- Air Inlet Node Name
  {2c97b7ca-4fe6-4e30-8d6c-a89314419b5c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d24bfa15-929e-41b9-bcd0-a9833119db37}, !- Handle
  Node 24,                                !- Name
  {2c97b7ca-4fe6-4e30-8d6c-a89314419b5c}, !- Inlet Port
  {9ce21cb8-4559-44b9-8723-397053b45b00}; !- Outlet Port

OS:Node,
  {da32b916-b434-4da4-9693-752e8375cb26}, !- Handle
  Node 26,                                !- Name
  {1452688d-26c0-402f-af8c-48c0b381044b}, !- Inlet Port
  {e7dee264-f4c1-4e30-897c-cd608e668992}; !- Outlet Port

OS:Connection,
  {9ce21cb8-4559-44b9-8723-397053b45b00}, !- Handle
  {d24bfa15-929e-41b9-bcd0-a9833119db37}, !- Source Object
  3,                                      !- Outlet Port
  {e1ce577a-01ff-4892-ad47-1cb495c1439a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1452688d-26c0-402f-af8c-48c0b381044b}, !- Handle
  {a30f9ad8-15e0-4157-9c45-8499400fd922}, !- Source Object
  2,                                      !- Outlet Port
  {da32b916-b434-4da4-9693-752e8375cb26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7dee264-f4c1-4e30-897c-cd608e668992}, !- Handle
  {da32b916-b434-4da4-9693-752e8375cb26}, !- Source Object
  3,                                      !- Outlet Port
  {eb0d6669-b334-43be-a725-2613f66ca667}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4a07d2c8-22ea-48ad-ad32-218b7145ef67}, !- Handle
  Node 27,                                !- Name
  {c18b82f3-dd62-4410-ab26-89b2efae0754}, !- Inlet Port
  {bb9c6be4-4bb1-48db-9fc0-8a6d0b423f81}; !- Outlet Port

OS:Connection,
  {c18b82f3-dd62-4410-ab26-89b2efae0754}, !- Handle
  {a806e8de-490c-438f-ab1b-3613fce73411}, !- Source Object
  5,                                      !- Outlet Port
  {4a07d2c8-22ea-48ad-ad32-218b7145ef67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb9c6be4-4bb1-48db-9fc0-8a6d0b423f81}, !- Handle
  {4a07d2c8-22ea-48ad-ad32-218b7145ef67}, !- Source Object
  3,                                      !- Outlet Port
  {6dea4074-344c-460d-83e8-a30262a36e72}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2c97b7ca-4fe6-4e30-8d6c-a89314419b5c}, !- Handle
  {6dea4074-344c-460d-83e8-a30262a36e72}, !- Source Object
  4,                                      !- Outlet Port
  {d24bfa15-929e-41b9-bcd0-a9833119db37}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {debc99a5-4622-40e1-bad7-74ec6f0c8e48}, !- Handle
  Zone HVAC Baseboard Convective Electric 4, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {abd8411a-1b95-4f65-af8f-5dcff020d7c7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {71fa528c-0659-4333-bc7c-701b0bb9d720}, !- Air Inlet Node Name
  {3c626b1c-37fc-49a8-99d2-aa3787931848}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a335bd9f-4f33-48ea-a0bb-a30e869087ed}, !- Handle
  Node 29,                                !- Name
  {3c626b1c-37fc-49a8-99d2-aa3787931848}, !- Inlet Port
  {2c4f54c7-b99d-4fa6-b89e-9be935bc3e00}; !- Outlet Port

OS:Node,
  {788b629d-bfde-42c8-9d80-45a5973c3beb}, !- Handle
  Node 30,                                !- Name
  {b05aba04-9f99-40bc-a037-1d43cca002a1}, !- Inlet Port
  {8d942667-2095-46c3-9271-698b527914c2}; !- Outlet Port

OS:Connection,
  {2c4f54c7-b99d-4fa6-b89e-9be935bc3e00}, !- Handle
  {a335bd9f-4f33-48ea-a0bb-a30e869087ed}, !- Source Object
  3,                                      !- Outlet Port
  {511f85b2-aa00-459f-8765-53fec347d5b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b05aba04-9f99-40bc-a037-1d43cca002a1}, !- Handle
  {b5206843-c3b9-44e3-8cac-94ef74608fc9}, !- Source Object
  2,                                      !- Outlet Port
  {788b629d-bfde-42c8-9d80-45a5973c3beb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d942667-2095-46c3-9271-698b527914c2}, !- Handle
  {788b629d-bfde-42c8-9d80-45a5973c3beb}, !- Source Object
  3,                                      !- Outlet Port
  {eb0d6669-b334-43be-a725-2613f66ca667}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {78e734e9-9b7b-4ec7-a8c0-37646243a6e1}, !- Handle
  Node 32,                                !- Name
  {f0e189fe-b032-49e3-a65e-5790b41bd1fc}, !- Inlet Port
  {71fa528c-0659-4333-bc7c-701b0bb9d720}; !- Outlet Port

OS:Connection,
  {f0e189fe-b032-49e3-a65e-5790b41bd1fc}, !- Handle
  {a806e8de-490c-438f-ab1b-3613fce73411}, !- Source Object
  6,                                      !- Outlet Port
  {78e734e9-9b7b-4ec7-a8c0-37646243a6e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71fa528c-0659-4333-bc7c-701b0bb9d720}, !- Handle
  {78e734e9-9b7b-4ec7-a8c0-37646243a6e1}, !- Source Object
  3,                                      !- Outlet Port
  {abd8411a-1b95-4f65-af8f-5dcff020d7c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c626b1c-37fc-49a8-99d2-aa3787931848}, !- Handle
  {abd8411a-1b95-4f65-af8f-5dcff020d7c7}, !- Source Object
  4,                                      !- Outlet Port
  {a335bd9f-4f33-48ea-a0bb-a30e869087ed}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2101ec8a-66c5-4bd1-b978-515e14151c22}, !- Handle
  Zone HVAC Baseboard Convective Electric 5, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f1fe7550-4171-4eb0-943f-9a1b161151ce}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {b12a9e65-46e2-41f7-823a-20559d5cda7b}, !- Air Inlet Node Name
  {7e997cce-26a1-41f6-8a92-ce306d63cc2a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a1b4c94d-404a-4568-bf8f-732d6758cb1a}, !- Handle
  Node 33,                                !- Name
  {7e997cce-26a1-41f6-8a92-ce306d63cc2a}, !- Inlet Port
  {d2684ba7-b08b-480b-93f3-308de8e2e4dd}; !- Outlet Port

OS:Node,
  {6a343b43-1cd5-4886-920b-256fcda647a5}, !- Handle
  Node 35,                                !- Name
  {c4ef322c-20c2-4497-a9b4-5cc94c645eec}, !- Inlet Port
  {9b36fb8b-ea82-4e35-b4f4-0fa4c7648006}; !- Outlet Port

OS:Connection,
  {d2684ba7-b08b-480b-93f3-308de8e2e4dd}, !- Handle
  {a1b4c94d-404a-4568-bf8f-732d6758cb1a}, !- Source Object
  3,                                      !- Outlet Port
  {c522ca4b-3d0b-4c6a-93e3-e02814bad2d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4ef322c-20c2-4497-a9b4-5cc94c645eec}, !- Handle
  {40772020-a353-4cdd-b4a5-bc12120b2b51}, !- Source Object
  2,                                      !- Outlet Port
  {6a343b43-1cd5-4886-920b-256fcda647a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b36fb8b-ea82-4e35-b4f4-0fa4c7648006}, !- Handle
  {6a343b43-1cd5-4886-920b-256fcda647a5}, !- Source Object
  3,                                      !- Outlet Port
  {eb0d6669-b334-43be-a725-2613f66ca667}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {f3c04036-5b40-4bfa-a3b1-274e80f11e7d}, !- Handle
  Node 36,                                !- Name
  {c89a1e30-547b-4220-b5e4-bd0f01545c20}, !- Inlet Port
  {b12a9e65-46e2-41f7-823a-20559d5cda7b}; !- Outlet Port

OS:Connection,
  {c89a1e30-547b-4220-b5e4-bd0f01545c20}, !- Handle
  {a806e8de-490c-438f-ab1b-3613fce73411}, !- Source Object
  7,                                      !- Outlet Port
  {f3c04036-5b40-4bfa-a3b1-274e80f11e7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b12a9e65-46e2-41f7-823a-20559d5cda7b}, !- Handle
  {f3c04036-5b40-4bfa-a3b1-274e80f11e7d}, !- Source Object
  3,                                      !- Outlet Port
  {f1fe7550-4171-4eb0-943f-9a1b161151ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e997cce-26a1-41f6-8a92-ce306d63cc2a}, !- Handle
  {f1fe7550-4171-4eb0-943f-9a1b161151ce}, !- Source Object
  4,                                      !- Outlet Port
  {a1b4c94d-404a-4568-bf8f-732d6758cb1a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {39e803d6-c7e2-45e9-b9ca-fba6389ef4d2}, !- Handle
  Zone HVAC Baseboard Convective Electric 6, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {531aac6a-428d-494e-956d-8e596ad4eca5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {20de3665-6688-4e3f-95b1-66cde304b977}, !- Air Inlet Node Name
  {cb55aee5-d4ef-42fc-9d9c-998fc06dd60b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e334b6ef-10aa-48a0-8a8d-3849b6a32675}, !- Handle
  Node 38,                                !- Name
  {cb55aee5-d4ef-42fc-9d9c-998fc06dd60b}, !- Inlet Port
  {8a363d78-0528-4610-a7ab-9fef7a98d9c7}; !- Outlet Port

OS:Node,
  {c99a0ba5-fd15-4dcc-9775-629e196f36db}, !- Handle
  Node 39,                                !- Name
  {ca989901-56b8-44b0-b2d5-b07cfbca3f41}, !- Inlet Port
  {3eaca826-5cd1-4b47-a806-3dc066dbb2be}; !- Outlet Port

OS:Connection,
  {8a363d78-0528-4610-a7ab-9fef7a98d9c7}, !- Handle
  {e334b6ef-10aa-48a0-8a8d-3849b6a32675}, !- Source Object
  3,                                      !- Outlet Port
  {19dafabc-b28a-4265-9825-83de8c3450b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca989901-56b8-44b0-b2d5-b07cfbca3f41}, !- Handle
  {a0d8ec64-a6f2-4be1-9c6c-afbe63365e99}, !- Source Object
  2,                                      !- Outlet Port
  {c99a0ba5-fd15-4dcc-9775-629e196f36db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3eaca826-5cd1-4b47-a806-3dc066dbb2be}, !- Handle
  {c99a0ba5-fd15-4dcc-9775-629e196f36db}, !- Source Object
  3,                                      !- Outlet Port
  {eb0d6669-b334-43be-a725-2613f66ca667}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {571965e9-40b2-4d04-a83f-225add5290ad}, !- Handle
  Node 41,                                !- Name
  {3944131c-f59f-477b-961f-187d8f6d63ba}, !- Inlet Port
  {20de3665-6688-4e3f-95b1-66cde304b977}; !- Outlet Port

OS:Connection,
  {3944131c-f59f-477b-961f-187d8f6d63ba}, !- Handle
  {a806e8de-490c-438f-ab1b-3613fce73411}, !- Source Object
  8,                                      !- Outlet Port
  {571965e9-40b2-4d04-a83f-225add5290ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20de3665-6688-4e3f-95b1-66cde304b977}, !- Handle
  {571965e9-40b2-4d04-a83f-225add5290ad}, !- Source Object
  3,                                      !- Outlet Port
  {531aac6a-428d-494e-956d-8e596ad4eca5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb55aee5-d4ef-42fc-9d9c-998fc06dd60b}, !- Handle
  {531aac6a-428d-494e-956d-8e596ad4eca5}, !- Source Object
  4,                                      !- Outlet Port
  {e334b6ef-10aa-48a0-8a8d-3849b6a32675}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c3690e48-cbc5-465e-9854-e1ca5e88f206}, !- Handle
  Zone HVAC Baseboard Convective Electric 7, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d4c3fa82-460d-4961-84e2-e8fd880888d1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {acaf3ab6-d45d-4ce3-810e-1b46d45978f4}, !- Air Inlet Node Name
  {b5a3a2d9-dba0-47d2-b702-b4891249c365}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2cb12dd1-d335-4dfe-b179-c6e68c531a0f}, !- Handle
  Node 42,                                !- Name
  {b5a3a2d9-dba0-47d2-b702-b4891249c365}, !- Inlet Port
  {edfba363-34bf-4a08-8c5c-2a43c27b3f7f}; !- Outlet Port

OS:Node,
  {05f325f4-a588-428d-9539-008c867811fe}, !- Handle
  Node 44,                                !- Name
  {9b9c61c2-2a89-443f-93f3-909963439ec4}, !- Inlet Port
  {cd0a977f-bd54-4ed3-92c5-f2d7b0f8ac0e}; !- Outlet Port

OS:Connection,
  {edfba363-34bf-4a08-8c5c-2a43c27b3f7f}, !- Handle
  {2cb12dd1-d335-4dfe-b179-c6e68c531a0f}, !- Source Object
  3,                                      !- Outlet Port
  {d19eda1a-7050-4bbb-93f1-790add22d094}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b9c61c2-2a89-443f-93f3-909963439ec4}, !- Handle
  {8cd97711-e4ee-46fb-8ae8-246855a4e78f}, !- Source Object
  2,                                      !- Outlet Port
  {05f325f4-a588-428d-9539-008c867811fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd0a977f-bd54-4ed3-92c5-f2d7b0f8ac0e}, !- Handle
  {05f325f4-a588-428d-9539-008c867811fe}, !- Source Object
  3,                                      !- Outlet Port
  {eb0d6669-b334-43be-a725-2613f66ca667}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {9b37fa00-a7f8-4120-918a-03201d06db00}, !- Handle
  Node 45,                                !- Name
  {75d6c42d-fe95-4d7b-88c8-46b982a6209d}, !- Inlet Port
  {acaf3ab6-d45d-4ce3-810e-1b46d45978f4}; !- Outlet Port

OS:Connection,
  {75d6c42d-fe95-4d7b-88c8-46b982a6209d}, !- Handle
  {a806e8de-490c-438f-ab1b-3613fce73411}, !- Source Object
  9,                                      !- Outlet Port
  {9b37fa00-a7f8-4120-918a-03201d06db00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acaf3ab6-d45d-4ce3-810e-1b46d45978f4}, !- Handle
  {9b37fa00-a7f8-4120-918a-03201d06db00}, !- Source Object
  3,                                      !- Outlet Port
  {d4c3fa82-460d-4961-84e2-e8fd880888d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b5a3a2d9-dba0-47d2-b702-b4891249c365}, !- Handle
  {d4c3fa82-460d-4961-84e2-e8fd880888d1}, !- Source Object
  4,                                      !- Outlet Port
  {2cb12dd1-d335-4dfe-b179-c6e68c531a0f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e0d5cb76-b47d-488f-bbb7-8977b527f072}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {282b3e13-d5e2-4818-b108-6f8b6d2c7e6c}, !- Availability Schedule
  {c5a2960e-9c13-4615-a595-e8f41d4778ad}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cc13897b-f2da-4003-a513-e2620a866dc5}, !- Supply Side Inlet Node Name
  {ef63e7b5-3535-4dd9-98c6-7b3ee7cdae25}, !- Demand Side Outlet Node Name
  {094d22a9-ff01-4bb4-b064-86b76f8aeba9}, !- Demand Side Inlet Node A
  {6f6e39ab-e5a7-4ef2-933b-38ea20878d41}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8c9e8ee0-d016-43fc-af88-bb8ff0761fcf}, !- Demand Mixer Name
  {a5c52ed4-069d-4db6-a915-dc5fc550ea68}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {960c2be7-7d0e-4583-a98b-df838520d21a}, !- Handle
  Node 47,                                !- Name
  {cc13897b-f2da-4003-a513-e2620a866dc5}, !- Inlet Port
  {738c348f-66e0-427c-b195-f9d268956da4}; !- Outlet Port

OS:Node,
  {076d9e21-1afe-487a-80cf-d75068ef01c8}, !- Handle
  Node 48,                                !- Name
  {5173fc40-8643-4ce3-ab61-77daefc67da1}, !- Inlet Port
  {6f6e39ab-e5a7-4ef2-933b-38ea20878d41}; !- Outlet Port

OS:Connection,
  {cc13897b-f2da-4003-a513-e2620a866dc5}, !- Handle
  {e0d5cb76-b47d-488f-bbb7-8977b527f072}, !- Source Object
  9,                                      !- Outlet Port
  {960c2be7-7d0e-4583-a98b-df838520d21a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f6e39ab-e5a7-4ef2-933b-38ea20878d41}, !- Handle
  {076d9e21-1afe-487a-80cf-d75068ef01c8}, !- Source Object
  3,                                      !- Outlet Port
  {e0d5cb76-b47d-488f-bbb7-8977b527f072}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {52c5db44-6491-4a4a-8e23-100c83a3bbe3}, !- Handle
  Node 50,                                !- Name
  {094d22a9-ff01-4bb4-b064-86b76f8aeba9}, !- Inlet Port
  {18ebc7c4-2369-4057-984e-8a7b4db591ff}; !- Outlet Port

OS:Node,
  {678105a0-e5b0-4608-b32b-48e3ea9b7190}, !- Handle
  Node 51,                                !- Name
  {03f3c882-e4de-4dc6-a9a4-04646c3c948d}, !- Inlet Port
  {ef63e7b5-3535-4dd9-98c6-7b3ee7cdae25}; !- Outlet Port

OS:Node,
  {6af2aad5-2d28-441a-8b2b-6d43103b9ddd}, !- Handle
  Node 53,                                !- Name
  {3759f57c-ec38-4bca-be87-34509e664c7d}, !- Inlet Port
  {369e4a26-3b8b-477c-85d2-bada66b9f13b}; !- Outlet Port

OS:Connection,
  {094d22a9-ff01-4bb4-b064-86b76f8aeba9}, !- Handle
  {e0d5cb76-b47d-488f-bbb7-8977b527f072}, !- Source Object
  11,                                     !- Outlet Port
  {52c5db44-6491-4a4a-8e23-100c83a3bbe3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef63e7b5-3535-4dd9-98c6-7b3ee7cdae25}, !- Handle
  {678105a0-e5b0-4608-b32b-48e3ea9b7190}, !- Source Object
  3,                                      !- Outlet Port
  {e0d5cb76-b47d-488f-bbb7-8977b527f072}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a5c52ed4-069d-4db6-a915-dc5fc550ea68}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {18ebc7c4-2369-4057-984e-8a7b4db591ff}, !- Inlet Node Name
  {72ee8d9f-b14d-4eee-bf6f-da7dd854695b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8c9e8ee0-d016-43fc-af88-bb8ff0761fcf}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {03f3c882-e4de-4dc6-a9a4-04646c3c948d}, !- Outlet Node Name
  {a5c02df8-8762-43e7-a5ac-186aa97b2edb}; !- Inlet Node Name 1

OS:Connection,
  {18ebc7c4-2369-4057-984e-8a7b4db591ff}, !- Handle
  {52c5db44-6491-4a4a-8e23-100c83a3bbe3}, !- Source Object
  3,                                      !- Outlet Port
  {a5c52ed4-069d-4db6-a915-dc5fc550ea68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03f3c882-e4de-4dc6-a9a4-04646c3c948d}, !- Handle
  {8c9e8ee0-d016-43fc-af88-bb8ff0761fcf}, !- Source Object
  2,                                      !- Outlet Port
  {678105a0-e5b0-4608-b32b-48e3ea9b7190}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c48fe1ab-42ba-4106-bb45-a2cc05f7c8c1}, !- Handle
  {e0d5cb76-b47d-488f-bbb7-8977b527f072}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c5a2960e-9c13-4615-a595-e8f41d4778ad}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {7dc70175-4ca2-4b65-afbf-7ac187080297}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {25086975-fc55-4471-9b9e-58248cb3d02c}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {94498434-0120-4809-a298-379a4bb5a260}, !- Air Inlet Node Name
  {5173fc40-8643-4ce3-ab61-77daefc67da1}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {ac1a295f-4eb2-4a3f-851b-f0cfcb3c4a7a}, !- Handle
  CoilCoolingDXSingleSpeed_dx 1 115kBtu/hr 9.7EER, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.36599366060251,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e0602b9e-00f7-4bf8-9b88-565169207e38}, !- Air Inlet Node Name
  {2a57a6fd-db2e-4d3e-8cc7-47e821d7881e}, !- Air Outlet Node Name
  {96913312-b325-42d8-acb5-155913bae586}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2482e96c-f95e-4b8b-ae9f-a3034b88c627}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fe8d0593-af47-426b-9d77-03f1d93b3e38}, !- Energy Input Ratio Function of Temperature Curve Name
  {9ce4b8f9-b037-484f-8217-91dbcae55c6f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d8a38714-f686-41c4-bb63-9327f604deb3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d8425874-c605-4186-bd65-dd72d36b3ca8}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6ad0f2da-f894-400b-8bd7-f44ec09f29fb}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {042a9f32-f4ea-412b-916e-56cd10f65eed}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7e80a7e1-e47b-478d-a8d5-e6cfa2f41a8e}, !- Handle
  Curve Quadratic 4,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0f5f28e5-8502-4853-96d2-403e835f9286}, !- Handle
  Curve Quadratic 5,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {9de66411-6ca2-4b56-8632-cde8b9dc110c}, !- Handle
  Coil Heating Electric 2,                !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {d3a4d85d-9e17-41ba-9af8-5500b15214a9}, !- Air Inlet Node Name
  {de5fbcfb-3aed-47f3-9673-6c368fe4eb57}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {99bec367-535d-4196-86b3-15a362b99211}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {282b3e13-d5e2-4818-b108-6f8b6d2c7e6c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {597fd05a-3b0a-4271-9ce2-0d6025b1f308}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {597fd05a-3b0a-4271-9ce2-0d6025b1f308}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0e7a459b-add0-4933-ae92-7e7374406134}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {99bec367-535d-4196-86b3-15a362b99211}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ef52f1b5-4171-40b9-a3c2-a07a4b1a9e5a}, !- Mixed Air Node Name
  {d6b77bd4-ecc1-4164-8d6f-d78849c8609b}, !- Outdoor Air Stream Node Name
  {7ab5a457-8679-433e-a228-e086cfad0676}, !- Relief Air Stream Node Name
  {738c348f-66e0-427c-b195-f9d268956da4}; !- Return Air Stream Node Name

OS:Node,
  {a14a96a4-c4ee-429b-8f85-bfe0883b203e}, !- Handle
  Node 54,                                !- Name
  ,                                       !- Inlet Port
  {d6b77bd4-ecc1-4164-8d6f-d78849c8609b}; !- Outlet Port

OS:Connection,
  {d6b77bd4-ecc1-4164-8d6f-d78849c8609b}, !- Handle
  {a14a96a4-c4ee-429b-8f85-bfe0883b203e}, !- Source Object
  3,                                      !- Outlet Port
  {0e7a459b-add0-4933-ae92-7e7374406134}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0eff61f1-7e10-4654-9b53-0b89869bb682}, !- Handle
  Node 56,                                !- Name
  {7ab5a457-8679-433e-a228-e086cfad0676}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ab5a457-8679-433e-a228-e086cfad0676}, !- Handle
  {0e7a459b-add0-4933-ae92-7e7374406134}, !- Source Object
  7,                                      !- Outlet Port
  {0eff61f1-7e10-4654-9b53-0b89869bb682}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5173fc40-8643-4ce3-ab61-77daefc67da1}, !- Handle
  {25086975-fc55-4471-9b9e-58248cb3d02c}, !- Source Object
  9,                                      !- Outlet Port
  {076d9e21-1afe-487a-80cf-d75068ef01c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1aac50ed-1abf-4b2b-9ec9-cd93af3cf4e5}, !- Handle
  Node 57,                                !- Name
  {de5fbcfb-3aed-47f3-9673-6c368fe4eb57}, !- Inlet Port
  {94498434-0120-4809-a298-379a4bb5a260}; !- Outlet Port

OS:Connection,
  {de5fbcfb-3aed-47f3-9673-6c368fe4eb57}, !- Handle
  {9de66411-6ca2-4b56-8632-cde8b9dc110c}, !- Source Object
  6,                                      !- Outlet Port
  {1aac50ed-1abf-4b2b-9ec9-cd93af3cf4e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94498434-0120-4809-a298-379a4bb5a260}, !- Handle
  {1aac50ed-1abf-4b2b-9ec9-cd93af3cf4e5}, !- Source Object
  3,                                      !- Outlet Port
  {25086975-fc55-4471-9b9e-58248cb3d02c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b3aca694-9a00-4bfa-9f5a-c7f94505269b}, !- Handle
  Node 59,                                !- Name
  {2a57a6fd-db2e-4d3e-8cc7-47e821d7881e}, !- Inlet Port
  {d3a4d85d-9e17-41ba-9af8-5500b15214a9}; !- Outlet Port

OS:Connection,
  {2a57a6fd-db2e-4d3e-8cc7-47e821d7881e}, !- Handle
  {ac1a295f-4eb2-4a3f-851b-f0cfcb3c4a7a}, !- Source Object
  9,                                      !- Outlet Port
  {b3aca694-9a00-4bfa-9f5a-c7f94505269b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3a4d85d-9e17-41ba-9af8-5500b15214a9}, !- Handle
  {b3aca694-9a00-4bfa-9f5a-c7f94505269b}, !- Source Object
  3,                                      !- Outlet Port
  {9de66411-6ca2-4b56-8632-cde8b9dc110c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {98dd185e-6a3c-4ece-8028-d1354bc5e826}, !- Handle
  Node 60,                                !- Name
  {ef52f1b5-4171-40b9-a3c2-a07a4b1a9e5a}, !- Inlet Port
  {e0602b9e-00f7-4bf8-9b88-565169207e38}; !- Outlet Port

OS:Connection,
  {738c348f-66e0-427c-b195-f9d268956da4}, !- Handle
  {960c2be7-7d0e-4583-a98b-df838520d21a}, !- Source Object
  3,                                      !- Outlet Port
  {0e7a459b-add0-4933-ae92-7e7374406134}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ef52f1b5-4171-40b9-a3c2-a07a4b1a9e5a}, !- Handle
  {0e7a459b-add0-4933-ae92-7e7374406134}, !- Source Object
  5,                                      !- Outlet Port
  {98dd185e-6a3c-4ece-8028-d1354bc5e826}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0602b9e-00f7-4bf8-9b88-565169207e38}, !- Handle
  {98dd185e-6a3c-4ece-8028-d1354bc5e826}, !- Source Object
  3,                                      !- Outlet Port
  {ac1a295f-4eb2-4a3f-851b-f0cfcb3c4a7a}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {135fad8b-b5a2-4d05-9fae-807a04e5af79}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {e4c97d52-3074-4a01-a60f-e1a90ab11dcb}, !- Control Zone Name
  {076d9e21-1afe-487a-80cf-d75068ef01c8}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9628d030-59c1-40df-8d5e-2c96a684ac67}, !- Handle
  Zone HVAC Baseboard Convective Electric 8, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {db1a842e-5f3e-4819-9b6c-965c0ae40b39}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {536af676-cca6-47b8-90f7-a4936be3d3a7}, !- Air Inlet Node Name
  {3759f57c-ec38-4bca-be87-34509e664c7d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b36b28e5-3a32-43f0-9452-2cd86e03a7ec}, !- Handle
  Node 62,                                !- Name
  {658590b2-00a8-4be7-a22a-df97e3ca7815}, !- Inlet Port
  {a5c02df8-8762-43e7-a5ac-186aa97b2edb}; !- Outlet Port

OS:Connection,
  {369e4a26-3b8b-477c-85d2-bada66b9f13b}, !- Handle
  {6af2aad5-2d28-441a-8b2b-6d43103b9ddd}, !- Source Object
  3,                                      !- Outlet Port
  {60f3e1d0-7417-42c6-b7eb-64a58dfb2060}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {658590b2-00a8-4be7-a22a-df97e3ca7815}, !- Handle
  {af2e92c8-af79-46ad-ba2d-695090344942}, !- Source Object
  2,                                      !- Outlet Port
  {b36b28e5-3a32-43f0-9452-2cd86e03a7ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5c02df8-8762-43e7-a5ac-186aa97b2edb}, !- Handle
  {b36b28e5-3a32-43f0-9452-2cd86e03a7ec}, !- Source Object
  3,                                      !- Outlet Port
  {8c9e8ee0-d016-43fc-af88-bb8ff0761fcf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {05c3d86a-16a1-4ac1-bdb2-3e36b7da0fe5}, !- Handle
  Node 63,                                !- Name
  {72ee8d9f-b14d-4eee-bf6f-da7dd854695b}, !- Inlet Port
  {536af676-cca6-47b8-90f7-a4936be3d3a7}; !- Outlet Port

OS:Connection,
  {72ee8d9f-b14d-4eee-bf6f-da7dd854695b}, !- Handle
  {a5c52ed4-069d-4db6-a915-dc5fc550ea68}, !- Source Object
  3,                                      !- Outlet Port
  {05c3d86a-16a1-4ac1-bdb2-3e36b7da0fe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {536af676-cca6-47b8-90f7-a4936be3d3a7}, !- Handle
  {05c3d86a-16a1-4ac1-bdb2-3e36b7da0fe5}, !- Source Object
  3,                                      !- Outlet Port
  {db1a842e-5f3e-4819-9b6c-965c0ae40b39}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3759f57c-ec38-4bca-be87-34509e664c7d}, !- Handle
  {db1a842e-5f3e-4819-9b6c-965c0ae40b39}, !- Source Object
  4,                                      !- Outlet Port
  {6af2aad5-2d28-441a-8b2b-6d43103b9ddd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {798b5378-7249-4a5a-887a-e888e6608598}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {9d42e2dd-7e56-4859-a490-6f1a69c2cb75}, !- Availability Schedule
  {57476cca-b8aa-4fd9-98bf-8fb01773f8de}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {20a9412c-7abd-4d91-ae37-6bd0bc5adc83}, !- Supply Side Inlet Node Name
  {21b5e12f-4652-4414-a606-a4b771c5a55f}, !- Demand Side Outlet Node Name
  {a120a986-93c7-4a00-b0d9-afdb328f6f52}, !- Demand Side Inlet Node A
  {6fa5da43-7e05-408a-89a7-017627f4e355}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {014fecdb-cf39-4ad8-b0ee-bffa68843267}, !- Demand Mixer Name
  {e9b4fcbd-13b8-4b28-b7dd-11162d2deb5c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {23c99feb-4876-404b-bb32-735c4c9ee901}, !- Handle
  Node 65,                                !- Name
  {20a9412c-7abd-4d91-ae37-6bd0bc5adc83}, !- Inlet Port
  {071c3625-94c7-48aa-a272-0c15ce1ee452}; !- Outlet Port

OS:Node,
  {b66e27ab-b0a5-4c37-8ea8-49991a96b46b}, !- Handle
  Node 66,                                !- Name
  {8e51f964-c111-4e47-ae07-1aeedebc360c}, !- Inlet Port
  {6fa5da43-7e05-408a-89a7-017627f4e355}; !- Outlet Port

OS:Connection,
  {20a9412c-7abd-4d91-ae37-6bd0bc5adc83}, !- Handle
  {798b5378-7249-4a5a-887a-e888e6608598}, !- Source Object
  9,                                      !- Outlet Port
  {23c99feb-4876-404b-bb32-735c4c9ee901}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fa5da43-7e05-408a-89a7-017627f4e355}, !- Handle
  {b66e27ab-b0a5-4c37-8ea8-49991a96b46b}, !- Source Object
  3,                                      !- Outlet Port
  {798b5378-7249-4a5a-887a-e888e6608598}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {15796e5a-0442-4f10-a646-2425adcab9d8}, !- Handle
  Node 68,                                !- Name
  {a120a986-93c7-4a00-b0d9-afdb328f6f52}, !- Inlet Port
  {9e9cf322-aa8a-4d09-b242-d6f5b8d1e1e8}; !- Outlet Port

OS:Node,
  {3c2927c4-3a4a-44f7-9fda-aa78968ef7fc}, !- Handle
  Node 69,                                !- Name
  {8139f9ad-57c8-40eb-bfd6-556cadcba1a4}, !- Inlet Port
  {21b5e12f-4652-4414-a606-a4b771c5a55f}; !- Outlet Port

OS:Node,
  {55afcaac-022a-471d-b5fe-5c6f3911bce5}, !- Handle
  Node 71,                                !- Name
  {84b9aa5a-f5b2-431e-91d5-218d549fede6}, !- Inlet Port
  {a31f6340-9c72-424b-a404-18aadffd1db0}; !- Outlet Port

OS:Connection,
  {a120a986-93c7-4a00-b0d9-afdb328f6f52}, !- Handle
  {798b5378-7249-4a5a-887a-e888e6608598}, !- Source Object
  11,                                     !- Outlet Port
  {15796e5a-0442-4f10-a646-2425adcab9d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21b5e12f-4652-4414-a606-a4b771c5a55f}, !- Handle
  {3c2927c4-3a4a-44f7-9fda-aa78968ef7fc}, !- Source Object
  3,                                      !- Outlet Port
  {798b5378-7249-4a5a-887a-e888e6608598}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e9b4fcbd-13b8-4b28-b7dd-11162d2deb5c}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {9e9cf322-aa8a-4d09-b242-d6f5b8d1e1e8}, !- Inlet Node Name
  {a2057584-0a02-4c5b-82ea-3fa06d6a82c1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {014fecdb-cf39-4ad8-b0ee-bffa68843267}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {8139f9ad-57c8-40eb-bfd6-556cadcba1a4}, !- Outlet Node Name
  {45a65a6b-953e-4cfd-a788-983dad9fb2b6}; !- Inlet Node Name 1

OS:Connection,
  {9e9cf322-aa8a-4d09-b242-d6f5b8d1e1e8}, !- Handle
  {15796e5a-0442-4f10-a646-2425adcab9d8}, !- Source Object
  3,                                      !- Outlet Port
  {e9b4fcbd-13b8-4b28-b7dd-11162d2deb5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8139f9ad-57c8-40eb-bfd6-556cadcba1a4}, !- Handle
  {014fecdb-cf39-4ad8-b0ee-bffa68843267}, !- Source Object
  2,                                      !- Outlet Port
  {3c2927c4-3a4a-44f7-9fda-aa78968ef7fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {74a8d1fb-5678-4875-ad45-ce2d969a2c36}, !- Handle
  {798b5378-7249-4a5a-887a-e888e6608598}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {57476cca-b8aa-4fd9-98bf-8fb01773f8de}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {531af08f-7599-4e41-8f82-5b359ab2a1b7}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {c3759448-8bed-46bd-a6a8-ba61ce4d76ed}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e1746526-7687-4b5c-9213-d9155d13704c}, !- Air Inlet Node Name
  {8e51f964-c111-4e47-ae07-1aeedebc360c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {4c19360b-1eb0-4243-a191-88a80b9ecee2}, !- Handle
  CoilCoolingDXSingleSpeed_dx 2 102kBtu/hr 9.7EER, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.36599366060251,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {10dfa46b-021c-41b0-9b7e-9131a28f56a7}, !- Air Inlet Node Name
  {f0ec7a9c-9d28-471f-bb06-19dc5db43592}, !- Air Outlet Node Name
  {96913312-b325-42d8-acb5-155913bae586}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2482e96c-f95e-4b8b-ae9f-a3034b88c627}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fe8d0593-af47-426b-9d77-03f1d93b3e38}, !- Energy Input Ratio Function of Temperature Curve Name
  {9ce4b8f9-b037-484f-8217-91dbcae55c6f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d8a38714-f686-41c4-bb63-9327f604deb3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {8cf0fa1d-3dd7-48bb-95c4-0e2c487daba4}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bf16d6ad-64fa-410e-8172-1b0ca828e8d5}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {118bade4-46aa-42b6-b77d-29b8ae3cc1c9}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {447ddfcc-7f1c-4274-b4dc-fd6a156a28a0}, !- Handle
  Curve Quadratic 7,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e32c3c65-b893-4e1c-a42e-f963b2d50210}, !- Handle
  Curve Quadratic 8,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {08ada640-702f-4120-826c-6e1e7def8d48}, !- Handle
  Coil Heating Electric 3,                !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {b0eb614b-3fc8-4888-a86f-f1fc979c352f}, !- Air Inlet Node Name
  {47650511-da5e-41bc-b34d-51dccb759cc2}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {a1b91e0e-1984-4dab-93bc-a46a763fe007}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9d42e2dd-7e56-4859-a490-6f1a69c2cb75}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {40825810-5bcd-4c50-83f4-81f0b29d5631}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {40825810-5bcd-4c50-83f4-81f0b29d5631}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {328ad079-b258-4207-b1c8-ea7ba4aa51dd}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {a1b91e0e-1984-4dab-93bc-a46a763fe007}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9694bfa6-eb7f-44ab-a146-78ac11464517}, !- Mixed Air Node Name
  {04097223-301b-418a-95b0-e3f01eedf576}, !- Outdoor Air Stream Node Name
  {c6ed614f-6b0a-444d-859a-0f43738013d4}, !- Relief Air Stream Node Name
  {071c3625-94c7-48aa-a272-0c15ce1ee452}; !- Return Air Stream Node Name

OS:Node,
  {814e4367-a6b8-4e46-b76e-c966f5ed7b79}, !- Handle
  Node 72,                                !- Name
  ,                                       !- Inlet Port
  {04097223-301b-418a-95b0-e3f01eedf576}; !- Outlet Port

OS:Connection,
  {04097223-301b-418a-95b0-e3f01eedf576}, !- Handle
  {814e4367-a6b8-4e46-b76e-c966f5ed7b79}, !- Source Object
  3,                                      !- Outlet Port
  {328ad079-b258-4207-b1c8-ea7ba4aa51dd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b399a611-f157-44fe-876e-b5bec1b2a19d}, !- Handle
  Node 74,                                !- Name
  {c6ed614f-6b0a-444d-859a-0f43738013d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6ed614f-6b0a-444d-859a-0f43738013d4}, !- Handle
  {328ad079-b258-4207-b1c8-ea7ba4aa51dd}, !- Source Object
  7,                                      !- Outlet Port
  {b399a611-f157-44fe-876e-b5bec1b2a19d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e51f964-c111-4e47-ae07-1aeedebc360c}, !- Handle
  {c3759448-8bed-46bd-a6a8-ba61ce4d76ed}, !- Source Object
  9,                                      !- Outlet Port
  {b66e27ab-b0a5-4c37-8ea8-49991a96b46b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {557894f0-657e-4676-b6bf-719dd3293489}, !- Handle
  Node 75,                                !- Name
  {47650511-da5e-41bc-b34d-51dccb759cc2}, !- Inlet Port
  {e1746526-7687-4b5c-9213-d9155d13704c}; !- Outlet Port

OS:Connection,
  {47650511-da5e-41bc-b34d-51dccb759cc2}, !- Handle
  {08ada640-702f-4120-826c-6e1e7def8d48}, !- Source Object
  6,                                      !- Outlet Port
  {557894f0-657e-4676-b6bf-719dd3293489}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1746526-7687-4b5c-9213-d9155d13704c}, !- Handle
  {557894f0-657e-4676-b6bf-719dd3293489}, !- Source Object
  3,                                      !- Outlet Port
  {c3759448-8bed-46bd-a6a8-ba61ce4d76ed}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f18740ea-cb77-45ed-832a-fe4458ca39bd}, !- Handle
  Node 77,                                !- Name
  {f0ec7a9c-9d28-471f-bb06-19dc5db43592}, !- Inlet Port
  {b0eb614b-3fc8-4888-a86f-f1fc979c352f}; !- Outlet Port

OS:Connection,
  {f0ec7a9c-9d28-471f-bb06-19dc5db43592}, !- Handle
  {4c19360b-1eb0-4243-a191-88a80b9ecee2}, !- Source Object
  9,                                      !- Outlet Port
  {f18740ea-cb77-45ed-832a-fe4458ca39bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0eb614b-3fc8-4888-a86f-f1fc979c352f}, !- Handle
  {f18740ea-cb77-45ed-832a-fe4458ca39bd}, !- Source Object
  3,                                      !- Outlet Port
  {08ada640-702f-4120-826c-6e1e7def8d48}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {902d257d-283a-4249-8780-ce5c24b9f1d0}, !- Handle
  Node 78,                                !- Name
  {9694bfa6-eb7f-44ab-a146-78ac11464517}, !- Inlet Port
  {10dfa46b-021c-41b0-9b7e-9131a28f56a7}; !- Outlet Port

OS:Connection,
  {071c3625-94c7-48aa-a272-0c15ce1ee452}, !- Handle
  {23c99feb-4876-404b-bb32-735c4c9ee901}, !- Source Object
  3,                                      !- Outlet Port
  {328ad079-b258-4207-b1c8-ea7ba4aa51dd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9694bfa6-eb7f-44ab-a146-78ac11464517}, !- Handle
  {328ad079-b258-4207-b1c8-ea7ba4aa51dd}, !- Source Object
  5,                                      !- Outlet Port
  {902d257d-283a-4249-8780-ce5c24b9f1d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10dfa46b-021c-41b0-9b7e-9131a28f56a7}, !- Handle
  {902d257d-283a-4249-8780-ce5c24b9f1d0}, !- Source Object
  3,                                      !- Outlet Port
  {4c19360b-1eb0-4243-a191-88a80b9ecee2}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {e8b827dc-8f7f-4c85-adbf-49237e281cfe}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {1e4473c3-2448-44d3-8a21-7edacea86309}, !- Control Zone Name
  {b66e27ab-b0a5-4c37-8ea8-49991a96b46b}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5a196190-148b-4d5e-ad37-b038b3e7f286}, !- Handle
  Zone HVAC Baseboard Convective Electric 9, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b524840c-b685-439c-855d-260da38fefc9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {e409e37c-88f4-4f36-b16f-905dea34576e}, !- Air Inlet Node Name
  {84b9aa5a-f5b2-431e-91d5-218d549fede6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b4d0ca35-51a7-444f-8fb6-d16aab35cea3}, !- Handle
  Node 80,                                !- Name
  {35044eaa-1ea0-49ca-85d3-feef6fdc37bd}, !- Inlet Port
  {45a65a6b-953e-4cfd-a788-983dad9fb2b6}; !- Outlet Port

OS:Connection,
  {a31f6340-9c72-424b-a404-18aadffd1db0}, !- Handle
  {55afcaac-022a-471d-b5fe-5c6f3911bce5}, !- Source Object
  3,                                      !- Outlet Port
  {b245579e-4607-40db-ba60-96d7329fbb88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35044eaa-1ea0-49ca-85d3-feef6fdc37bd}, !- Handle
  {1dea2fff-8cd0-41b0-af44-987d8340b3a4}, !- Source Object
  2,                                      !- Outlet Port
  {b4d0ca35-51a7-444f-8fb6-d16aab35cea3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45a65a6b-953e-4cfd-a788-983dad9fb2b6}, !- Handle
  {b4d0ca35-51a7-444f-8fb6-d16aab35cea3}, !- Source Object
  3,                                      !- Outlet Port
  {014fecdb-cf39-4ad8-b0ee-bffa68843267}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {79de0c2e-132f-4e51-b5a1-2729ec984a55}, !- Handle
  Node 81,                                !- Name
  {a2057584-0a02-4c5b-82ea-3fa06d6a82c1}, !- Inlet Port
  {e409e37c-88f4-4f36-b16f-905dea34576e}; !- Outlet Port

OS:Connection,
  {a2057584-0a02-4c5b-82ea-3fa06d6a82c1}, !- Handle
  {e9b4fcbd-13b8-4b28-b7dd-11162d2deb5c}, !- Source Object
  3,                                      !- Outlet Port
  {79de0c2e-132f-4e51-b5a1-2729ec984a55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e409e37c-88f4-4f36-b16f-905dea34576e}, !- Handle
  {79de0c2e-132f-4e51-b5a1-2729ec984a55}, !- Source Object
  3,                                      !- Outlet Port
  {b524840c-b685-439c-855d-260da38fefc9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84b9aa5a-f5b2-431e-91d5-218d549fede6}, !- Handle
  {b524840c-b685-439c-855d-260da38fefc9}, !- Source Object
  4,                                      !- Outlet Port
  {55afcaac-022a-471d-b5fe-5c6f3911bce5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6c7103c0-294e-435c-8e82-61be29ccdf72}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2, !- Name
  ,                                       !- Controller List Name
  {43b3b4be-1078-4cca-bc20-56e75463a130}, !- Availability Schedule
  {0fe906ab-058c-4800-baf3-a94fcdfa5815}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2c2c23bb-288d-4b46-98fa-a0df79cf5c9e}, !- Supply Side Inlet Node Name
  {76210952-1cde-4906-afba-e02144dd385b}, !- Demand Side Outlet Node Name
  {189c95eb-e166-4893-9d5a-67a2ada57576}, !- Demand Side Inlet Node A
  {f55a1304-82d0-4b3e-987d-a010d4fa4d02}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {87490099-edc6-4c5e-bacf-c18f81aba55a}, !- Demand Mixer Name
  {088b499e-1c5d-4e48-87a0-43cfb52f714b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {00cfdec7-a50b-4254-9773-ca9e6a99cae4}, !- Handle
  Node 83,                                !- Name
  {2c2c23bb-288d-4b46-98fa-a0df79cf5c9e}, !- Inlet Port
  {04994242-b40b-4023-b091-342f400c9e05}; !- Outlet Port

OS:Node,
  {f73a22fc-e6cf-4f25-9d6a-b9e953b168b2}, !- Handle
  Node 84,                                !- Name
  {594a7673-f057-4613-b0d0-3a33a796946f}, !- Inlet Port
  {f55a1304-82d0-4b3e-987d-a010d4fa4d02}; !- Outlet Port

OS:Connection,
  {2c2c23bb-288d-4b46-98fa-a0df79cf5c9e}, !- Handle
  {6c7103c0-294e-435c-8e82-61be29ccdf72}, !- Source Object
  9,                                      !- Outlet Port
  {00cfdec7-a50b-4254-9773-ca9e6a99cae4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f55a1304-82d0-4b3e-987d-a010d4fa4d02}, !- Handle
  {f73a22fc-e6cf-4f25-9d6a-b9e953b168b2}, !- Source Object
  3,                                      !- Outlet Port
  {6c7103c0-294e-435c-8e82-61be29ccdf72}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {446678da-44f5-4ca5-a95b-c9f6a6d5f677}, !- Handle
  Node 86,                                !- Name
  {189c95eb-e166-4893-9d5a-67a2ada57576}, !- Inlet Port
  {1afeebca-b638-4d7b-b39d-96593067e571}; !- Outlet Port

OS:Node,
  {f21472ba-cb4d-4966-a0fa-df4788749b19}, !- Handle
  Node 87,                                !- Name
  {2a6e14c6-cb9b-4958-85d4-71834fac5c84}, !- Inlet Port
  {76210952-1cde-4906-afba-e02144dd385b}; !- Outlet Port

OS:Node,
  {0fd7c8af-37ab-431f-aa10-4fc33094b8fb}, !- Handle
  Node 89,                                !- Name
  {c3dd9628-c55f-476b-8069-31ea4f08db64}, !- Inlet Port
  {add464ee-ff51-41f4-a1ad-a250221e0856}; !- Outlet Port

OS:Connection,
  {189c95eb-e166-4893-9d5a-67a2ada57576}, !- Handle
  {6c7103c0-294e-435c-8e82-61be29ccdf72}, !- Source Object
  11,                                     !- Outlet Port
  {446678da-44f5-4ca5-a95b-c9f6a6d5f677}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76210952-1cde-4906-afba-e02144dd385b}, !- Handle
  {f21472ba-cb4d-4966-a0fa-df4788749b19}, !- Source Object
  3,                                      !- Outlet Port
  {6c7103c0-294e-435c-8e82-61be29ccdf72}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {088b499e-1c5d-4e48-87a0-43cfb52f714b}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {1afeebca-b638-4d7b-b39d-96593067e571}, !- Inlet Node Name
  {3111fcd0-e63e-452d-b30a-978d1c41424f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {87490099-edc6-4c5e-bacf-c18f81aba55a}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {2a6e14c6-cb9b-4958-85d4-71834fac5c84}, !- Outlet Node Name
  {cf772d0d-4589-44ca-8d89-d18a4149718c}; !- Inlet Node Name 1

OS:Connection,
  {1afeebca-b638-4d7b-b39d-96593067e571}, !- Handle
  {446678da-44f5-4ca5-a95b-c9f6a6d5f677}, !- Source Object
  3,                                      !- Outlet Port
  {088b499e-1c5d-4e48-87a0-43cfb52f714b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a6e14c6-cb9b-4958-85d4-71834fac5c84}, !- Handle
  {87490099-edc6-4c5e-bacf-c18f81aba55a}, !- Source Object
  2,                                      !- Outlet Port
  {f21472ba-cb4d-4966-a0fa-df4788749b19}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d2f2221a-7cb3-4a94-95e2-dc90cb198436}, !- Handle
  {6c7103c0-294e-435c-8e82-61be29ccdf72}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0fe906ab-058c-4800-baf3-a94fcdfa5815}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {fd4240b8-fb00-4502-b63c-8668e322ae63}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {7c8b7782-a1e6-4ab8-a14b-09c508403387}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {3d02c300-0dfd-4461-b83a-412ae7eb0e56}, !- Air Inlet Node Name
  {594a7673-f057-4613-b0d0-3a33a796946f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {c392407b-d14b-4c7a-b104-9a907667f5c5}, !- Handle
  CoilCoolingDXSingleSpeed_dx 3 31kBtu/hr 14.0SEER, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {577b8fda-e8e0-4a1e-8b40-2754707e8155}, !- Air Inlet Node Name
  {1cabe293-ecfb-492e-a160-083e5ef9d678}, !- Air Outlet Node Name
  {96913312-b325-42d8-acb5-155913bae586}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2482e96c-f95e-4b8b-ae9f-a3034b88c627}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fe8d0593-af47-426b-9d77-03f1d93b3e38}, !- Energy Input Ratio Function of Temperature Curve Name
  {9ce4b8f9-b037-484f-8217-91dbcae55c6f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d8a38714-f686-41c4-bb63-9327f604deb3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {bcab6110-9e22-4f73-a980-1b04f7233581}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {64d1fbdc-3a13-40a4-8ad9-e0ed01e238a1}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {18fad16a-de97-4d4f-9beb-de2d76eaf4a0}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a50bc542-3fbc-48f8-bc00-03f01d2b6f17}, !- Handle
  Curve Quadratic 10,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {acf081aa-058f-401f-9e0e-ad937dcb643b}, !- Handle
  Curve Quadratic 11,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {1983fb42-ecca-4b2f-9f3f-24550bc2bffe}, !- Handle
  Coil Heating Electric 4,                !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {035cfa7f-5399-4079-9008-8752e70ce41a}, !- Air Inlet Node Name
  {2117efbc-e75d-4d67-8e54-e1c889cb4df8}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {c4e1cc99-5a73-4489-ba1b-102eab6e8d5e}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {43b3b4be-1078-4cca-bc20-56e75463a130}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c5ec33e8-b641-4fae-905a-d5f6f198b042}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c5ec33e8-b641-4fae-905a-d5f6f198b042}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1fc1edd6-9179-4838-84f6-7ff26c07501e}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {c4e1cc99-5a73-4489-ba1b-102eab6e8d5e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0236d5ae-7416-4112-a945-8c6548efae99}, !- Mixed Air Node Name
  {510b6317-1983-454b-bc5d-877e11ec9850}, !- Outdoor Air Stream Node Name
  {8221abbe-214c-4fd6-9246-6bea4db706b4}, !- Relief Air Stream Node Name
  {04994242-b40b-4023-b091-342f400c9e05}; !- Return Air Stream Node Name

OS:Node,
  {f653b155-cfdd-4640-8222-ea4609223f58}, !- Handle
  Node 90,                                !- Name
  ,                                       !- Inlet Port
  {510b6317-1983-454b-bc5d-877e11ec9850}; !- Outlet Port

OS:Connection,
  {510b6317-1983-454b-bc5d-877e11ec9850}, !- Handle
  {f653b155-cfdd-4640-8222-ea4609223f58}, !- Source Object
  3,                                      !- Outlet Port
  {1fc1edd6-9179-4838-84f6-7ff26c07501e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {745d46ae-3d71-4eb7-bd1d-16dd5325979c}, !- Handle
  Node 92,                                !- Name
  {8221abbe-214c-4fd6-9246-6bea4db706b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8221abbe-214c-4fd6-9246-6bea4db706b4}, !- Handle
  {1fc1edd6-9179-4838-84f6-7ff26c07501e}, !- Source Object
  7,                                      !- Outlet Port
  {745d46ae-3d71-4eb7-bd1d-16dd5325979c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {594a7673-f057-4613-b0d0-3a33a796946f}, !- Handle
  {7c8b7782-a1e6-4ab8-a14b-09c508403387}, !- Source Object
  9,                                      !- Outlet Port
  {f73a22fc-e6cf-4f25-9d6a-b9e953b168b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb1b1092-7756-4b42-a3e0-9dc843fecb9b}, !- Handle
  Node 93,                                !- Name
  {2117efbc-e75d-4d67-8e54-e1c889cb4df8}, !- Inlet Port
  {3d02c300-0dfd-4461-b83a-412ae7eb0e56}; !- Outlet Port

OS:Connection,
  {2117efbc-e75d-4d67-8e54-e1c889cb4df8}, !- Handle
  {1983fb42-ecca-4b2f-9f3f-24550bc2bffe}, !- Source Object
  6,                                      !- Outlet Port
  {eb1b1092-7756-4b42-a3e0-9dc843fecb9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d02c300-0dfd-4461-b83a-412ae7eb0e56}, !- Handle
  {eb1b1092-7756-4b42-a3e0-9dc843fecb9b}, !- Source Object
  3,                                      !- Outlet Port
  {7c8b7782-a1e6-4ab8-a14b-09c508403387}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {695e0629-e8f0-432f-9d6c-0c668f59968f}, !- Handle
  Node 95,                                !- Name
  {1cabe293-ecfb-492e-a160-083e5ef9d678}, !- Inlet Port
  {035cfa7f-5399-4079-9008-8752e70ce41a}; !- Outlet Port

OS:Connection,
  {1cabe293-ecfb-492e-a160-083e5ef9d678}, !- Handle
  {c392407b-d14b-4c7a-b104-9a907667f5c5}, !- Source Object
  9,                                      !- Outlet Port
  {695e0629-e8f0-432f-9d6c-0c668f59968f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {035cfa7f-5399-4079-9008-8752e70ce41a}, !- Handle
  {695e0629-e8f0-432f-9d6c-0c668f59968f}, !- Source Object
  3,                                      !- Outlet Port
  {1983fb42-ecca-4b2f-9f3f-24550bc2bffe}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {dc46e590-5a60-4bf1-a3e0-461978148721}, !- Handle
  Node 96,                                !- Name
  {0236d5ae-7416-4112-a945-8c6548efae99}, !- Inlet Port
  {577b8fda-e8e0-4a1e-8b40-2754707e8155}; !- Outlet Port

OS:Connection,
  {04994242-b40b-4023-b091-342f400c9e05}, !- Handle
  {00cfdec7-a50b-4254-9773-ca9e6a99cae4}, !- Source Object
  3,                                      !- Outlet Port
  {1fc1edd6-9179-4838-84f6-7ff26c07501e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0236d5ae-7416-4112-a945-8c6548efae99}, !- Handle
  {1fc1edd6-9179-4838-84f6-7ff26c07501e}, !- Source Object
  5,                                      !- Outlet Port
  {dc46e590-5a60-4bf1-a3e0-461978148721}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {577b8fda-e8e0-4a1e-8b40-2754707e8155}, !- Handle
  {dc46e590-5a60-4bf1-a3e0-461978148721}, !- Source Object
  3,                                      !- Outlet Port
  {c392407b-d14b-4c7a-b104-9a907667f5c5}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {35b0fa39-4148-47b6-84f5-5af708fb4636}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {e674ee06-3c73-40f3-ac9a-39817c8378ac}, !- Control Zone Name
  {f73a22fc-e6cf-4f25-9d6a-b9e953b168b2}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {66df1c71-b46b-4b16-92e2-7b323d951022}, !- Handle
  Zone HVAC Baseboard Convective Electric 10, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2f274256-af18-4978-a298-263357c1c1cb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {e0bedbc2-bf2f-45dc-b63d-5a8aa446b615}, !- Air Inlet Node Name
  {c3dd9628-c55f-476b-8069-31ea4f08db64}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {96539595-1af0-459a-91c8-c41b7d059ed9}, !- Handle
  Node 98,                                !- Name
  {da0a7ad5-90ea-43d1-aaba-44b3c72c7c31}, !- Inlet Port
  {cf772d0d-4589-44ca-8d89-d18a4149718c}; !- Outlet Port

OS:Connection,
  {add464ee-ff51-41f4-a1ad-a250221e0856}, !- Handle
  {0fd7c8af-37ab-431f-aa10-4fc33094b8fb}, !- Source Object
  3,                                      !- Outlet Port
  {5592cde6-7adf-40f6-abe4-a73f0913187a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da0a7ad5-90ea-43d1-aaba-44b3c72c7c31}, !- Handle
  {5876a49b-47e0-4734-8960-041de089bbc0}, !- Source Object
  2,                                      !- Outlet Port
  {96539595-1af0-459a-91c8-c41b7d059ed9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf772d0d-4589-44ca-8d89-d18a4149718c}, !- Handle
  {96539595-1af0-459a-91c8-c41b7d059ed9}, !- Source Object
  3,                                      !- Outlet Port
  {87490099-edc6-4c5e-bacf-c18f81aba55a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ea268711-97b4-468e-ab88-432c0dd522be}, !- Handle
  Node 99,                                !- Name
  {3111fcd0-e63e-452d-b30a-978d1c41424f}, !- Inlet Port
  {e0bedbc2-bf2f-45dc-b63d-5a8aa446b615}; !- Outlet Port

OS:Connection,
  {3111fcd0-e63e-452d-b30a-978d1c41424f}, !- Handle
  {088b499e-1c5d-4e48-87a0-43cfb52f714b}, !- Source Object
  3,                                      !- Outlet Port
  {ea268711-97b4-468e-ab88-432c0dd522be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0bedbc2-bf2f-45dc-b63d-5a8aa446b615}, !- Handle
  {ea268711-97b4-468e-ab88-432c0dd522be}, !- Source Object
  3,                                      !- Outlet Port
  {2f274256-af18-4978-a298-263357c1c1cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c3dd9628-c55f-476b-8069-31ea4f08db64}, !- Handle
  {2f274256-af18-4978-a298-263357c1c1cb}, !- Source Object
  4,                                      !- Outlet Port
  {0fd7c8af-37ab-431f-aa10-4fc33094b8fb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2a4459d7-83c6-4077-be5c-bb32f0ab5603}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3, !- Name
  ,                                       !- Controller List Name
  {44172ae9-edb2-4016-ad3e-3282917a4533}, !- Availability Schedule
  {cfa41942-f263-4299-a5f6-7987079484a7}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {97fc3d76-63ec-4976-88b7-430a5047cc12}, !- Supply Side Inlet Node Name
  {a706ab4c-8c40-4d04-8008-8ce5fda67969}, !- Demand Side Outlet Node Name
  {beffa7d2-6330-4e6a-a6b6-3fd5714725af}, !- Demand Side Inlet Node A
  {629ddd31-4c8e-4d74-a093-c20f9f857832}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {20cfa347-205c-41cf-84c9-6ef99f292624}, !- Demand Mixer Name
  {48a4b831-68be-4148-b218-2e8918a46f1b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a2453586-b019-4b08-909b-be79ca5a2425}, !- Handle
  Node 101,                               !- Name
  {97fc3d76-63ec-4976-88b7-430a5047cc12}, !- Inlet Port
  {c4d530d5-5ae6-4573-a4e1-9b9dc89cd8fc}; !- Outlet Port

OS:Node,
  {40d26adc-c38a-4f3e-924c-97e104462200}, !- Handle
  Node 102,                               !- Name
  {36781217-4d60-4132-9a34-37d225b86ee2}, !- Inlet Port
  {629ddd31-4c8e-4d74-a093-c20f9f857832}; !- Outlet Port

OS:Connection,
  {97fc3d76-63ec-4976-88b7-430a5047cc12}, !- Handle
  {2a4459d7-83c6-4077-be5c-bb32f0ab5603}, !- Source Object
  9,                                      !- Outlet Port
  {a2453586-b019-4b08-909b-be79ca5a2425}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {629ddd31-4c8e-4d74-a093-c20f9f857832}, !- Handle
  {40d26adc-c38a-4f3e-924c-97e104462200}, !- Source Object
  3,                                      !- Outlet Port
  {2a4459d7-83c6-4077-be5c-bb32f0ab5603}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7a1bedc5-abe6-4e6d-a7e9-55b56a2cac93}, !- Handle
  Node 104,                               !- Name
  {beffa7d2-6330-4e6a-a6b6-3fd5714725af}, !- Inlet Port
  {caa7e644-7790-41fb-b825-50ccd84379d5}; !- Outlet Port

OS:Node,
  {2b60f1e6-af79-4615-947e-97f53984cc1f}, !- Handle
  Node 105,                               !- Name
  {461328c7-a4fc-46a0-83f0-0b62d85dfd30}, !- Inlet Port
  {a706ab4c-8c40-4d04-8008-8ce5fda67969}; !- Outlet Port

OS:Node,
  {e92b0e5f-948b-46e6-b6a2-0bd49b05334c}, !- Handle
  Node 107,                               !- Name
  {ef748c70-ced9-4ccf-94ad-0977f2ff46c1}, !- Inlet Port
  {b9834b4a-5437-4852-8e18-cdcc0f9d3042}; !- Outlet Port

OS:Connection,
  {beffa7d2-6330-4e6a-a6b6-3fd5714725af}, !- Handle
  {2a4459d7-83c6-4077-be5c-bb32f0ab5603}, !- Source Object
  11,                                     !- Outlet Port
  {7a1bedc5-abe6-4e6d-a7e9-55b56a2cac93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a706ab4c-8c40-4d04-8008-8ce5fda67969}, !- Handle
  {2b60f1e6-af79-4615-947e-97f53984cc1f}, !- Source Object
  3,                                      !- Outlet Port
  {2a4459d7-83c6-4077-be5c-bb32f0ab5603}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {48a4b831-68be-4148-b218-2e8918a46f1b}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {caa7e644-7790-41fb-b825-50ccd84379d5}, !- Inlet Node Name
  {1678a4e0-faba-4ce7-a9eb-20bde036ec25}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {20cfa347-205c-41cf-84c9-6ef99f292624}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {461328c7-a4fc-46a0-83f0-0b62d85dfd30}, !- Outlet Node Name
  {e626e4df-5342-4148-b8fa-e27f064c26ea}; !- Inlet Node Name 1

OS:Connection,
  {caa7e644-7790-41fb-b825-50ccd84379d5}, !- Handle
  {7a1bedc5-abe6-4e6d-a7e9-55b56a2cac93}, !- Source Object
  3,                                      !- Outlet Port
  {48a4b831-68be-4148-b218-2e8918a46f1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {461328c7-a4fc-46a0-83f0-0b62d85dfd30}, !- Handle
  {20cfa347-205c-41cf-84c9-6ef99f292624}, !- Source Object
  2,                                      !- Outlet Port
  {2b60f1e6-af79-4615-947e-97f53984cc1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5192a2b8-ff90-4f67-9917-865208329c19}, !- Handle
  {2a4459d7-83c6-4077-be5c-bb32f0ab5603}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {cfa41942-f263-4299-a5f6-7987079484a7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {899eb3ed-be33-44a1-afae-a2761a20be5d}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {007a5e3b-fa5b-4eb9-918f-2edde347a3f0}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8718bbee-d2d4-4942-b1e1-a6d238405f6c}, !- Air Inlet Node Name
  {36781217-4d60-4132-9a34-37d225b86ee2}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {555a6765-596d-44ce-98dc-29adc907e406}, !- Handle
  CoilCoolingDXSingleSpeed_dx 4 53kBtu/hr 14.0SEER, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {75f53110-7d72-46ff-8163-7f0750b5113c}, !- Air Inlet Node Name
  {3355e133-74c6-4e89-890f-2d6ae74c112e}, !- Air Outlet Node Name
  {96913312-b325-42d8-acb5-155913bae586}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2482e96c-f95e-4b8b-ae9f-a3034b88c627}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fe8d0593-af47-426b-9d77-03f1d93b3e38}, !- Energy Input Ratio Function of Temperature Curve Name
  {9ce4b8f9-b037-484f-8217-91dbcae55c6f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d8a38714-f686-41c4-bb63-9327f604deb3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {e3bef7ce-9c4e-466c-a807-9422ef0910be}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c941c40a-bf1b-4cd4-9362-3a9325895c9f}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7ebdb6aa-cd7b-4753-962f-ed2b0ca72c5c}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7948d6d0-1f22-4a63-9187-60a59548c8c7}, !- Handle
  Curve Quadratic 13,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1ee1f609-a922-4ff6-8628-94492a5d4d32}, !- Handle
  Curve Quadratic 14,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {500fb74a-4124-428e-849c-979d06ecaef9}, !- Handle
  Coil Heating Electric 5,                !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {46322d6b-1f07-4346-8fae-963c30241b64}, !- Air Inlet Node Name
  {7d9e126c-cf4f-4ec4-b354-a4a5e6747e1b}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {deced6ed-4154-489c-bb5e-9b550e3c4e25}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {44172ae9-edb2-4016-ad3e-3282917a4533}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4b75536e-44aa-4b1a-9565-4290a7c5d3e4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4b75536e-44aa-4b1a-9565-4290a7c5d3e4}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {42de9725-d7de-4495-bcff-3f4774ca40a5}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {deced6ed-4154-489c-bb5e-9b550e3c4e25}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {88801397-dec4-4361-ba31-11615ddd7955}, !- Mixed Air Node Name
  {5aa0a47a-92b4-4e44-953a-b4fee03a1c34}, !- Outdoor Air Stream Node Name
  {4b8983e6-aa82-4b1a-9dd6-c08926980f7f}, !- Relief Air Stream Node Name
  {c4d530d5-5ae6-4573-a4e1-9b9dc89cd8fc}; !- Return Air Stream Node Name

OS:Node,
  {0a1a5b88-f3d5-4a0d-9f0b-144c405c6d8c}, !- Handle
  Node 108,                               !- Name
  ,                                       !- Inlet Port
  {5aa0a47a-92b4-4e44-953a-b4fee03a1c34}; !- Outlet Port

OS:Connection,
  {5aa0a47a-92b4-4e44-953a-b4fee03a1c34}, !- Handle
  {0a1a5b88-f3d5-4a0d-9f0b-144c405c6d8c}, !- Source Object
  3,                                      !- Outlet Port
  {42de9725-d7de-4495-bcff-3f4774ca40a5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {00319812-704d-4987-a9ee-c3721ddd7a47}, !- Handle
  Node 110,                               !- Name
  {4b8983e6-aa82-4b1a-9dd6-c08926980f7f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b8983e6-aa82-4b1a-9dd6-c08926980f7f}, !- Handle
  {42de9725-d7de-4495-bcff-3f4774ca40a5}, !- Source Object
  7,                                      !- Outlet Port
  {00319812-704d-4987-a9ee-c3721ddd7a47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36781217-4d60-4132-9a34-37d225b86ee2}, !- Handle
  {007a5e3b-fa5b-4eb9-918f-2edde347a3f0}, !- Source Object
  9,                                      !- Outlet Port
  {40d26adc-c38a-4f3e-924c-97e104462200}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {04ee8dc7-d481-4e1a-990b-edf25d69a638}, !- Handle
  Node 111,                               !- Name
  {7d9e126c-cf4f-4ec4-b354-a4a5e6747e1b}, !- Inlet Port
  {8718bbee-d2d4-4942-b1e1-a6d238405f6c}; !- Outlet Port

OS:Connection,
  {7d9e126c-cf4f-4ec4-b354-a4a5e6747e1b}, !- Handle
  {500fb74a-4124-428e-849c-979d06ecaef9}, !- Source Object
  6,                                      !- Outlet Port
  {04ee8dc7-d481-4e1a-990b-edf25d69a638}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8718bbee-d2d4-4942-b1e1-a6d238405f6c}, !- Handle
  {04ee8dc7-d481-4e1a-990b-edf25d69a638}, !- Source Object
  3,                                      !- Outlet Port
  {007a5e3b-fa5b-4eb9-918f-2edde347a3f0}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {924ea0a6-7a56-4006-83df-d61db7d8432d}, !- Handle
  Node 113,                               !- Name
  {3355e133-74c6-4e89-890f-2d6ae74c112e}, !- Inlet Port
  {46322d6b-1f07-4346-8fae-963c30241b64}; !- Outlet Port

OS:Connection,
  {3355e133-74c6-4e89-890f-2d6ae74c112e}, !- Handle
  {555a6765-596d-44ce-98dc-29adc907e406}, !- Source Object
  9,                                      !- Outlet Port
  {924ea0a6-7a56-4006-83df-d61db7d8432d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46322d6b-1f07-4346-8fae-963c30241b64}, !- Handle
  {924ea0a6-7a56-4006-83df-d61db7d8432d}, !- Source Object
  3,                                      !- Outlet Port
  {500fb74a-4124-428e-849c-979d06ecaef9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9074669c-ae10-41c5-b2c7-f8844a97afc9}, !- Handle
  Node 114,                               !- Name
  {88801397-dec4-4361-ba31-11615ddd7955}, !- Inlet Port
  {75f53110-7d72-46ff-8163-7f0750b5113c}; !- Outlet Port

OS:Connection,
  {c4d530d5-5ae6-4573-a4e1-9b9dc89cd8fc}, !- Handle
  {a2453586-b019-4b08-909b-be79ca5a2425}, !- Source Object
  3,                                      !- Outlet Port
  {42de9725-d7de-4495-bcff-3f4774ca40a5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {88801397-dec4-4361-ba31-11615ddd7955}, !- Handle
  {42de9725-d7de-4495-bcff-3f4774ca40a5}, !- Source Object
  5,                                      !- Outlet Port
  {9074669c-ae10-41c5-b2c7-f8844a97afc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75f53110-7d72-46ff-8163-7f0750b5113c}, !- Handle
  {9074669c-ae10-41c5-b2c7-f8844a97afc9}, !- Source Object
  3,                                      !- Outlet Port
  {555a6765-596d-44ce-98dc-29adc907e406}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {9b6624ad-b1b0-4035-9e6d-54e1d21fa7d4}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {692f0b61-bb02-4a93-a6f9-6ea07caab0df}, !- Control Zone Name
  {40d26adc-c38a-4f3e-924c-97e104462200}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {bdd2a49f-2c7d-411c-9a16-0aa920be9ef3}, !- Handle
  Zone HVAC Baseboard Convective Electric 11, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a38310c3-e1bd-4745-8c39-52255f3e97c1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {323be10f-67ab-4de0-afa5-9e6bbbab51e5}, !- Air Inlet Node Name
  {ef748c70-ced9-4ccf-94ad-0977f2ff46c1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a3bf4a64-c328-4884-96e6-1d8866c704c7}, !- Handle
  Node 116,                               !- Name
  {d72734c7-24c2-4d62-ba2f-fc9b944be4f0}, !- Inlet Port
  {e626e4df-5342-4148-b8fa-e27f064c26ea}; !- Outlet Port

OS:Connection,
  {b9834b4a-5437-4852-8e18-cdcc0f9d3042}, !- Handle
  {e92b0e5f-948b-46e6-b6a2-0bd49b05334c}, !- Source Object
  3,                                      !- Outlet Port
  {40956459-be22-4b7a-b700-f79e013763c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d72734c7-24c2-4d62-ba2f-fc9b944be4f0}, !- Handle
  {73027eba-5525-4954-83db-012fdbb3623a}, !- Source Object
  2,                                      !- Outlet Port
  {a3bf4a64-c328-4884-96e6-1d8866c704c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e626e4df-5342-4148-b8fa-e27f064c26ea}, !- Handle
  {a3bf4a64-c328-4884-96e6-1d8866c704c7}, !- Source Object
  3,                                      !- Outlet Port
  {20cfa347-205c-41cf-84c9-6ef99f292624}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a3861899-a4d4-488c-84d9-f0741f2e78e4}, !- Handle
  Node 117,                               !- Name
  {1678a4e0-faba-4ce7-a9eb-20bde036ec25}, !- Inlet Port
  {323be10f-67ab-4de0-afa5-9e6bbbab51e5}; !- Outlet Port

OS:Connection,
  {1678a4e0-faba-4ce7-a9eb-20bde036ec25}, !- Handle
  {48a4b831-68be-4148-b218-2e8918a46f1b}, !- Source Object
  3,                                      !- Outlet Port
  {a3861899-a4d4-488c-84d9-f0741f2e78e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {323be10f-67ab-4de0-afa5-9e6bbbab51e5}, !- Handle
  {a3861899-a4d4-488c-84d9-f0741f2e78e4}, !- Source Object
  3,                                      !- Outlet Port
  {a38310c3-e1bd-4745-8c39-52255f3e97c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ef748c70-ced9-4ccf-94ad-0977f2ff46c1}, !- Handle
  {a38310c3-e1bd-4745-8c39-52255f3e97c1}, !- Source Object
  4,                                      !- Outlet Port
  {e92b0e5f-948b-46e6-b6a2-0bd49b05334c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1155fe8d-616d-4b30-a384-3fddcdb88f68}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4, !- Name
  ,                                       !- Controller List Name
  {23c0c25d-5fb0-4433-8160-390c6ecaeca1}, !- Availability Schedule
  {1736e917-108a-4c39-93ff-2fd9e2577e19}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bf2d99d8-a557-4674-ae6d-6bec33c9b2a7}, !- Supply Side Inlet Node Name
  {0483e8fa-9c8e-4ab7-b005-f6b9cbbbe842}, !- Demand Side Outlet Node Name
  {d1b9fa53-bfd9-41b4-be02-3772b389d9af}, !- Demand Side Inlet Node A
  {eb63b90b-be6d-4eb8-8064-7789308e5fcb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d0ab36bd-dd01-4117-996c-470419de1ab4}, !- Demand Mixer Name
  {3212d1db-33dd-45a2-9378-aa07abe864a4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0a9dcb1b-31c9-481d-80df-9b064040c59b}, !- Handle
  Node 119,                               !- Name
  {bf2d99d8-a557-4674-ae6d-6bec33c9b2a7}, !- Inlet Port
  {9b4dc9f5-601e-4bb7-84d2-9aff1687ec26}; !- Outlet Port

OS:Node,
  {e6315498-34e1-4274-b619-52cb7fa3d06e}, !- Handle
  Node 120,                               !- Name
  {af9e398a-ea3a-46b2-9f19-3ae0eaa126c1}, !- Inlet Port
  {eb63b90b-be6d-4eb8-8064-7789308e5fcb}; !- Outlet Port

OS:Connection,
  {bf2d99d8-a557-4674-ae6d-6bec33c9b2a7}, !- Handle
  {1155fe8d-616d-4b30-a384-3fddcdb88f68}, !- Source Object
  9,                                      !- Outlet Port
  {0a9dcb1b-31c9-481d-80df-9b064040c59b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb63b90b-be6d-4eb8-8064-7789308e5fcb}, !- Handle
  {e6315498-34e1-4274-b619-52cb7fa3d06e}, !- Source Object
  3,                                      !- Outlet Port
  {1155fe8d-616d-4b30-a384-3fddcdb88f68}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3459f67f-d3da-4056-a217-5147decd9bfc}, !- Handle
  Node 122,                               !- Name
  {d1b9fa53-bfd9-41b4-be02-3772b389d9af}, !- Inlet Port
  {73325635-0d53-4c39-ac2a-4bf0fa71d273}; !- Outlet Port

OS:Node,
  {c53aeac1-8cc1-4273-9532-ad654d9f46ce}, !- Handle
  Node 123,                               !- Name
  {72f73d9e-49c4-4fb9-9149-eb9065e47b22}, !- Inlet Port
  {0483e8fa-9c8e-4ab7-b005-f6b9cbbbe842}; !- Outlet Port

OS:Node,
  {9a2b8a4b-1b2e-4554-9890-0e025da5523c}, !- Handle
  Node 125,                               !- Name
  {fd5ddbee-f6e7-4d6f-bf14-18b380c68029}, !- Inlet Port
  {bbf1ca2b-241f-4c6f-b1d6-0d70f85eaf01}; !- Outlet Port

OS:Connection,
  {d1b9fa53-bfd9-41b4-be02-3772b389d9af}, !- Handle
  {1155fe8d-616d-4b30-a384-3fddcdb88f68}, !- Source Object
  11,                                     !- Outlet Port
  {3459f67f-d3da-4056-a217-5147decd9bfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0483e8fa-9c8e-4ab7-b005-f6b9cbbbe842}, !- Handle
  {c53aeac1-8cc1-4273-9532-ad654d9f46ce}, !- Source Object
  3,                                      !- Outlet Port
  {1155fe8d-616d-4b30-a384-3fddcdb88f68}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3212d1db-33dd-45a2-9378-aa07abe864a4}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {73325635-0d53-4c39-ac2a-4bf0fa71d273}, !- Inlet Node Name
  {652685f1-9a6d-4bdc-9238-13ced1c43878}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d0ab36bd-dd01-4117-996c-470419de1ab4}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {72f73d9e-49c4-4fb9-9149-eb9065e47b22}, !- Outlet Node Name
  {4a82a528-b133-4360-979c-2632ac703d61}; !- Inlet Node Name 1

OS:Connection,
  {73325635-0d53-4c39-ac2a-4bf0fa71d273}, !- Handle
  {3459f67f-d3da-4056-a217-5147decd9bfc}, !- Source Object
  3,                                      !- Outlet Port
  {3212d1db-33dd-45a2-9378-aa07abe864a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72f73d9e-49c4-4fb9-9149-eb9065e47b22}, !- Handle
  {d0ab36bd-dd01-4117-996c-470419de1ab4}, !- Source Object
  2,                                      !- Outlet Port
  {c53aeac1-8cc1-4273-9532-ad654d9f46ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4451dd7a-b579-40d2-ac48-cebb674a6563}, !- Handle
  {1155fe8d-616d-4b30-a384-3fddcdb88f68}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1736e917-108a-4c39-93ff-2fd9e2577e19}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {ef143a1a-4783-4fa1-afe1-35803dc048bf}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {fec40da3-0494-4ab8-94f8-44d7588e713d}, !- Handle
  Fan Constant Volume 6,                  !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {16ec5101-cb44-47fc-a72e-9ba1d55e3b87}, !- Air Inlet Node Name
  {af9e398a-ea3a-46b2-9f19-3ae0eaa126c1}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {70ceb308-bf91-4469-9e26-829fef706cd6}, !- Handle
  CoilCoolingDXSingleSpeed_dx 5 20kBtu/hr 14.0SEER, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {45b0aa2b-f26a-4f16-98e8-e5159e33c104}, !- Air Inlet Node Name
  {7519b520-9034-4ea3-86fe-568fbb7aa671}, !- Air Outlet Node Name
  {96913312-b325-42d8-acb5-155913bae586}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2482e96c-f95e-4b8b-ae9f-a3034b88c627}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fe8d0593-af47-426b-9d77-03f1d93b3e38}, !- Energy Input Ratio Function of Temperature Curve Name
  {9ce4b8f9-b037-484f-8217-91dbcae55c6f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d8a38714-f686-41c4-bb63-9327f604deb3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {49b03ffd-5b28-41ea-a4d6-95cade525e44}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {38f99ccb-0092-4e11-b500-090406e964e7}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {042333e7-7064-45c7-8602-05746ba7f21b}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {83484f3c-bc45-4bec-9bb4-89dc5ad04750}, !- Handle
  Curve Quadratic 16,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7460bbc1-f326-4e3d-bc4b-3931c79e182e}, !- Handle
  Curve Quadratic 17,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {64800ccb-6351-436b-83b0-3e9202260465}, !- Handle
  Coil Heating Electric 6,                !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {69a14584-6641-4688-ab2c-f4857dd0ea22}, !- Air Inlet Node Name
  {e69768fb-59fb-4e67-9487-56ed9755d32f}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {8990b5aa-b5c6-472c-a077-0b890fc2dcc0}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {23c0c25d-5fb0-4433-8160-390c6ecaeca1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9f21c2c2-23a7-4d37-b5b2-e57fd7500ab4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9f21c2c2-23a7-4d37-b5b2-e57fd7500ab4}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {31daf6e8-97bb-4aad-b15b-7c039e5c3026}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {8990b5aa-b5c6-472c-a077-0b890fc2dcc0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {47e70349-2df4-4cc9-8093-4b0272342279}, !- Mixed Air Node Name
  {5bfaa150-3fd3-4d1f-8e0b-2e543008d681}, !- Outdoor Air Stream Node Name
  {7fbdbc3f-67d8-4c59-aec6-505f0f7e6395}, !- Relief Air Stream Node Name
  {9b4dc9f5-601e-4bb7-84d2-9aff1687ec26}; !- Return Air Stream Node Name

OS:Node,
  {27ccb86c-5b04-495c-ac0e-6d4555f222d7}, !- Handle
  Node 126,                               !- Name
  ,                                       !- Inlet Port
  {5bfaa150-3fd3-4d1f-8e0b-2e543008d681}; !- Outlet Port

OS:Connection,
  {5bfaa150-3fd3-4d1f-8e0b-2e543008d681}, !- Handle
  {27ccb86c-5b04-495c-ac0e-6d4555f222d7}, !- Source Object
  3,                                      !- Outlet Port
  {31daf6e8-97bb-4aad-b15b-7c039e5c3026}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5ab963fb-08a9-493b-aedf-23fca424f533}, !- Handle
  Node 128,                               !- Name
  {7fbdbc3f-67d8-4c59-aec6-505f0f7e6395}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7fbdbc3f-67d8-4c59-aec6-505f0f7e6395}, !- Handle
  {31daf6e8-97bb-4aad-b15b-7c039e5c3026}, !- Source Object
  7,                                      !- Outlet Port
  {5ab963fb-08a9-493b-aedf-23fca424f533}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af9e398a-ea3a-46b2-9f19-3ae0eaa126c1}, !- Handle
  {fec40da3-0494-4ab8-94f8-44d7588e713d}, !- Source Object
  9,                                      !- Outlet Port
  {e6315498-34e1-4274-b619-52cb7fa3d06e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ae193de-cd92-41df-92f9-e416ec5ebc58}, !- Handle
  Node 129,                               !- Name
  {e69768fb-59fb-4e67-9487-56ed9755d32f}, !- Inlet Port
  {16ec5101-cb44-47fc-a72e-9ba1d55e3b87}; !- Outlet Port

OS:Connection,
  {e69768fb-59fb-4e67-9487-56ed9755d32f}, !- Handle
  {64800ccb-6351-436b-83b0-3e9202260465}, !- Source Object
  6,                                      !- Outlet Port
  {0ae193de-cd92-41df-92f9-e416ec5ebc58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16ec5101-cb44-47fc-a72e-9ba1d55e3b87}, !- Handle
  {0ae193de-cd92-41df-92f9-e416ec5ebc58}, !- Source Object
  3,                                      !- Outlet Port
  {fec40da3-0494-4ab8-94f8-44d7588e713d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {36dd5612-3e3a-404c-a3ef-2b4e2d7dbf5f}, !- Handle
  Node 131,                               !- Name
  {7519b520-9034-4ea3-86fe-568fbb7aa671}, !- Inlet Port
  {69a14584-6641-4688-ab2c-f4857dd0ea22}; !- Outlet Port

OS:Connection,
  {7519b520-9034-4ea3-86fe-568fbb7aa671}, !- Handle
  {70ceb308-bf91-4469-9e26-829fef706cd6}, !- Source Object
  9,                                      !- Outlet Port
  {36dd5612-3e3a-404c-a3ef-2b4e2d7dbf5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69a14584-6641-4688-ab2c-f4857dd0ea22}, !- Handle
  {36dd5612-3e3a-404c-a3ef-2b4e2d7dbf5f}, !- Source Object
  3,                                      !- Outlet Port
  {64800ccb-6351-436b-83b0-3e9202260465}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7a82158d-44bc-477b-bd38-3192fee4a4ff}, !- Handle
  Node 132,                               !- Name
  {47e70349-2df4-4cc9-8093-4b0272342279}, !- Inlet Port
  {45b0aa2b-f26a-4f16-98e8-e5159e33c104}; !- Outlet Port

OS:Connection,
  {9b4dc9f5-601e-4bb7-84d2-9aff1687ec26}, !- Handle
  {0a9dcb1b-31c9-481d-80df-9b064040c59b}, !- Source Object
  3,                                      !- Outlet Port
  {31daf6e8-97bb-4aad-b15b-7c039e5c3026}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {47e70349-2df4-4cc9-8093-4b0272342279}, !- Handle
  {31daf6e8-97bb-4aad-b15b-7c039e5c3026}, !- Source Object
  5,                                      !- Outlet Port
  {7a82158d-44bc-477b-bd38-3192fee4a4ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45b0aa2b-f26a-4f16-98e8-e5159e33c104}, !- Handle
  {7a82158d-44bc-477b-bd38-3192fee4a4ff}, !- Source Object
  3,                                      !- Outlet Port
  {70ceb308-bf91-4469-9e26-829fef706cd6}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {1df210ab-c4e3-4dd5-8766-915c0c1ff9ad}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {531a1420-27e3-460b-8521-1dd7f7444b96}, !- Control Zone Name
  {e6315498-34e1-4274-b619-52cb7fa3d06e}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {58924267-6188-4b66-8d31-6a811d0199f2}, !- Handle
  Zone HVAC Baseboard Convective Electric 12, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fba62b39-1aee-4001-871f-4c60c37ab913}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {254b3ad4-6cbb-406e-ac47-3c7ef69ae978}, !- Air Inlet Node Name
  {fd5ddbee-f6e7-4d6f-bf14-18b380c68029}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0adaddcc-8525-4cdb-be16-71a124af79d1}, !- Handle
  Node 134,                               !- Name
  {f90834da-837e-4fe4-94a5-7b6679636794}, !- Inlet Port
  {4a82a528-b133-4360-979c-2632ac703d61}; !- Outlet Port

OS:Connection,
  {bbf1ca2b-241f-4c6f-b1d6-0d70f85eaf01}, !- Handle
  {9a2b8a4b-1b2e-4554-9890-0e025da5523c}, !- Source Object
  3,                                      !- Outlet Port
  {96ef2038-d68e-46f8-a27d-ff39c9ac9a0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f90834da-837e-4fe4-94a5-7b6679636794}, !- Handle
  {ac4d039b-4683-4de3-b2fc-66a9ea8712eb}, !- Source Object
  2,                                      !- Outlet Port
  {0adaddcc-8525-4cdb-be16-71a124af79d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a82a528-b133-4360-979c-2632ac703d61}, !- Handle
  {0adaddcc-8525-4cdb-be16-71a124af79d1}, !- Source Object
  3,                                      !- Outlet Port
  {d0ab36bd-dd01-4117-996c-470419de1ab4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {696d7413-6115-4342-b941-5416cb0f0da9}, !- Handle
  Node 135,                               !- Name
  {652685f1-9a6d-4bdc-9238-13ced1c43878}, !- Inlet Port
  {254b3ad4-6cbb-406e-ac47-3c7ef69ae978}; !- Outlet Port

OS:Connection,
  {652685f1-9a6d-4bdc-9238-13ced1c43878}, !- Handle
  {3212d1db-33dd-45a2-9378-aa07abe864a4}, !- Source Object
  3,                                      !- Outlet Port
  {696d7413-6115-4342-b941-5416cb0f0da9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {254b3ad4-6cbb-406e-ac47-3c7ef69ae978}, !- Handle
  {696d7413-6115-4342-b941-5416cb0f0da9}, !- Source Object
  3,                                      !- Outlet Port
  {fba62b39-1aee-4001-871f-4c60c37ab913}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fd5ddbee-f6e7-4d6f-bf14-18b380c68029}, !- Handle
  {fba62b39-1aee-4001-871f-4c60c37ab913}, !- Source Object
  4,                                      !- Outlet Port
  {9a2b8a4b-1b2e-4554-9890-0e025da5523c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {407803c9-512b-43cb-8267-3eafa7e13362}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 5, !- Name
  ,                                       !- Controller List Name
  {4a2ae8cb-9a3b-4966-b72f-8b89d9502c35}, !- Availability Schedule
  {f39a492c-259e-474d-9ce6-4ffa77fdd3bc}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {52819c07-a42e-4ec5-a03c-bcb1566ca7b1}, !- Supply Side Inlet Node Name
  {10c560ee-5ce9-483f-a2df-a925c7403c91}, !- Demand Side Outlet Node Name
  {85325ed0-7b09-4a85-8576-0c756bab36e0}, !- Demand Side Inlet Node A
  {de75d5be-55cb-44a8-a782-c574f987381f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {341c38c5-caf0-4a8a-bed7-67f702652a42}, !- Demand Mixer Name
  {a810f446-78d5-4541-82dd-bbfadfbb984c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ae218185-a8e7-4868-9415-b222acd30ec0}, !- Handle
  Node 137,                               !- Name
  {52819c07-a42e-4ec5-a03c-bcb1566ca7b1}, !- Inlet Port
  {96c43859-757e-424d-8579-8798ea43a93f}; !- Outlet Port

OS:Node,
  {2fbdece5-708f-4830-b418-de890239edf0}, !- Handle
  Node 138,                               !- Name
  {ae1ac5be-c9bf-49f8-8e52-19ca4d26d270}, !- Inlet Port
  {de75d5be-55cb-44a8-a782-c574f987381f}; !- Outlet Port

OS:Connection,
  {52819c07-a42e-4ec5-a03c-bcb1566ca7b1}, !- Handle
  {407803c9-512b-43cb-8267-3eafa7e13362}, !- Source Object
  9,                                      !- Outlet Port
  {ae218185-a8e7-4868-9415-b222acd30ec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de75d5be-55cb-44a8-a782-c574f987381f}, !- Handle
  {2fbdece5-708f-4830-b418-de890239edf0}, !- Source Object
  3,                                      !- Outlet Port
  {407803c9-512b-43cb-8267-3eafa7e13362}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7e860179-b6cf-4aa0-a8c7-a1dcc7b8b8a3}, !- Handle
  Node 140,                               !- Name
  {85325ed0-7b09-4a85-8576-0c756bab36e0}, !- Inlet Port
  {354463c2-d69b-402c-8439-611203a4d20b}; !- Outlet Port

OS:Node,
  {e52b6e64-75e0-4ebd-957d-02d51dc206dd}, !- Handle
  Node 141,                               !- Name
  {bec8a8f8-14d6-4744-9426-a41d35596005}, !- Inlet Port
  {10c560ee-5ce9-483f-a2df-a925c7403c91}; !- Outlet Port

OS:Node,
  {4174aaad-b6b6-4d83-a775-379518610023}, !- Handle
  Node 143,                               !- Name
  {58a06e85-e706-4219-b44a-9125a1b4f032}, !- Inlet Port
  {28e8ff99-9331-4b7c-a65f-eb8d54afc5e2}; !- Outlet Port

OS:Connection,
  {85325ed0-7b09-4a85-8576-0c756bab36e0}, !- Handle
  {407803c9-512b-43cb-8267-3eafa7e13362}, !- Source Object
  11,                                     !- Outlet Port
  {7e860179-b6cf-4aa0-a8c7-a1dcc7b8b8a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10c560ee-5ce9-483f-a2df-a925c7403c91}, !- Handle
  {e52b6e64-75e0-4ebd-957d-02d51dc206dd}, !- Source Object
  3,                                      !- Outlet Port
  {407803c9-512b-43cb-8267-3eafa7e13362}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a810f446-78d5-4541-82dd-bbfadfbb984c}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {354463c2-d69b-402c-8439-611203a4d20b}, !- Inlet Node Name
  {92ff0468-5045-489f-ade8-57e58c1b427e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {341c38c5-caf0-4a8a-bed7-67f702652a42}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {bec8a8f8-14d6-4744-9426-a41d35596005}, !- Outlet Node Name
  {51a4605e-ffd3-477a-93be-1a07849c9c8a}; !- Inlet Node Name 1

OS:Connection,
  {354463c2-d69b-402c-8439-611203a4d20b}, !- Handle
  {7e860179-b6cf-4aa0-a8c7-a1dcc7b8b8a3}, !- Source Object
  3,                                      !- Outlet Port
  {a810f446-78d5-4541-82dd-bbfadfbb984c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bec8a8f8-14d6-4744-9426-a41d35596005}, !- Handle
  {341c38c5-caf0-4a8a-bed7-67f702652a42}, !- Source Object
  2,                                      !- Outlet Port
  {e52b6e64-75e0-4ebd-957d-02d51dc206dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5b0e7c90-108b-4bb8-b05c-c33665569202}, !- Handle
  {407803c9-512b-43cb-8267-3eafa7e13362}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f39a492c-259e-474d-9ce6-4ffa77fdd3bc}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {7ebdeb4c-c04c-495f-bd2f-638ed0de980d}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {c1c83cd1-5a4b-4dc4-b488-6d16333a2746}, !- Handle
  Fan Constant Volume 7,                  !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {5d47aa5a-1d78-4e03-b531-016461781ee3}, !- Air Inlet Node Name
  {ae1ac5be-c9bf-49f8-8e52-19ca4d26d270}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {b743ab64-76a2-4791-8116-3fcd8bfe44a3}, !- Handle
  CoilCoolingDXSingleSpeed_dx 6 21kBtu/hr 14.0SEER, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {2c5375ed-dadd-4ebf-bc54-59b8a44d0dc3}, !- Air Inlet Node Name
  {f049417b-41ba-4fa5-86b5-ae1a83379930}, !- Air Outlet Node Name
  {96913312-b325-42d8-acb5-155913bae586}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2482e96c-f95e-4b8b-ae9f-a3034b88c627}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fe8d0593-af47-426b-9d77-03f1d93b3e38}, !- Energy Input Ratio Function of Temperature Curve Name
  {9ce4b8f9-b037-484f-8217-91dbcae55c6f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d8a38714-f686-41c4-bb63-9327f604deb3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f67408b6-193c-4ba8-be5a-7266d9bcd4d0}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {daef00d1-03a4-4bb7-bce9-2b5446111b3a}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {161ea2f3-e6ca-477c-b499-f0fb3ef32060}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dc337db1-72d1-4f0d-8ac2-d52b8f6e9336}, !- Handle
  Curve Quadratic 19,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f248198c-d2aa-4bb5-ae70-7ae0a133d4b8}, !- Handle
  Curve Quadratic 20,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {2ec8baf7-4954-449f-a3ac-68d2b1900c9c}, !- Handle
  Coil Heating Electric 7,                !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {6928f1d5-2cc3-432e-b5dc-50c5a99f0438}, !- Air Inlet Node Name
  {fc28a1ee-a91d-4d7e-88d0-2bb21a0829d5}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {68ec571e-4449-4cd6-b1bd-a0e35ac6843a}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4a2ae8cb-9a3b-4966-b72f-8b89d9502c35}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c79898ce-3332-484c-9d3d-a1b12b806f31}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c79898ce-3332-484c-9d3d-a1b12b806f31}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {23492c09-fddc-45a6-836c-1b13603f3343}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {68ec571e-4449-4cd6-b1bd-a0e35ac6843a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {abb08b5d-e89e-4f5f-8cfd-525928269dad}, !- Mixed Air Node Name
  {9cdd10c0-515b-4c16-8301-634c118b846a}, !- Outdoor Air Stream Node Name
  {2cabe3e6-22fd-4734-bc1d-777b0af3d5c8}, !- Relief Air Stream Node Name
  {96c43859-757e-424d-8579-8798ea43a93f}; !- Return Air Stream Node Name

OS:Node,
  {f005abbb-02e0-4b43-964d-0c6ed0b7e167}, !- Handle
  Node 144,                               !- Name
  ,                                       !- Inlet Port
  {9cdd10c0-515b-4c16-8301-634c118b846a}; !- Outlet Port

OS:Connection,
  {9cdd10c0-515b-4c16-8301-634c118b846a}, !- Handle
  {f005abbb-02e0-4b43-964d-0c6ed0b7e167}, !- Source Object
  3,                                      !- Outlet Port
  {23492c09-fddc-45a6-836c-1b13603f3343}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5a6f7f4e-87c3-4cde-baa0-a773f8e8dccf}, !- Handle
  Node 146,                               !- Name
  {2cabe3e6-22fd-4734-bc1d-777b0af3d5c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2cabe3e6-22fd-4734-bc1d-777b0af3d5c8}, !- Handle
  {23492c09-fddc-45a6-836c-1b13603f3343}, !- Source Object
  7,                                      !- Outlet Port
  {5a6f7f4e-87c3-4cde-baa0-a773f8e8dccf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae1ac5be-c9bf-49f8-8e52-19ca4d26d270}, !- Handle
  {c1c83cd1-5a4b-4dc4-b488-6d16333a2746}, !- Source Object
  9,                                      !- Outlet Port
  {2fbdece5-708f-4830-b418-de890239edf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {999f8762-1aa1-43ab-b32b-1213ed542c4c}, !- Handle
  Node 147,                               !- Name
  {fc28a1ee-a91d-4d7e-88d0-2bb21a0829d5}, !- Inlet Port
  {5d47aa5a-1d78-4e03-b531-016461781ee3}; !- Outlet Port

OS:Connection,
  {fc28a1ee-a91d-4d7e-88d0-2bb21a0829d5}, !- Handle
  {2ec8baf7-4954-449f-a3ac-68d2b1900c9c}, !- Source Object
  6,                                      !- Outlet Port
  {999f8762-1aa1-43ab-b32b-1213ed542c4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d47aa5a-1d78-4e03-b531-016461781ee3}, !- Handle
  {999f8762-1aa1-43ab-b32b-1213ed542c4c}, !- Source Object
  3,                                      !- Outlet Port
  {c1c83cd1-5a4b-4dc4-b488-6d16333a2746}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b4f7b5f2-7b47-4ce9-a4c2-007fdc3a59ef}, !- Handle
  Node 149,                               !- Name
  {f049417b-41ba-4fa5-86b5-ae1a83379930}, !- Inlet Port
  {6928f1d5-2cc3-432e-b5dc-50c5a99f0438}; !- Outlet Port

OS:Connection,
  {f049417b-41ba-4fa5-86b5-ae1a83379930}, !- Handle
  {b743ab64-76a2-4791-8116-3fcd8bfe44a3}, !- Source Object
  9,                                      !- Outlet Port
  {b4f7b5f2-7b47-4ce9-a4c2-007fdc3a59ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6928f1d5-2cc3-432e-b5dc-50c5a99f0438}, !- Handle
  {b4f7b5f2-7b47-4ce9-a4c2-007fdc3a59ef}, !- Source Object
  3,                                      !- Outlet Port
  {2ec8baf7-4954-449f-a3ac-68d2b1900c9c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ab2f1562-c008-4821-a993-bfe9dc03ac04}, !- Handle
  Node 150,                               !- Name
  {abb08b5d-e89e-4f5f-8cfd-525928269dad}, !- Inlet Port
  {2c5375ed-dadd-4ebf-bc54-59b8a44d0dc3}; !- Outlet Port

OS:Connection,
  {96c43859-757e-424d-8579-8798ea43a93f}, !- Handle
  {ae218185-a8e7-4868-9415-b222acd30ec0}, !- Source Object
  3,                                      !- Outlet Port
  {23492c09-fddc-45a6-836c-1b13603f3343}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {abb08b5d-e89e-4f5f-8cfd-525928269dad}, !- Handle
  {23492c09-fddc-45a6-836c-1b13603f3343}, !- Source Object
  5,                                      !- Outlet Port
  {ab2f1562-c008-4821-a993-bfe9dc03ac04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c5375ed-dadd-4ebf-bc54-59b8a44d0dc3}, !- Handle
  {ab2f1562-c008-4821-a993-bfe9dc03ac04}, !- Source Object
  3,                                      !- Outlet Port
  {b743ab64-76a2-4791-8116-3fcd8bfe44a3}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {19449445-6452-4670-b116-0cb815d6eea7}, !- Handle
  Setpoint Manager Single Zone Reheat 7,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {5405497d-f03f-4f2c-88fd-74d6869e9048}, !- Control Zone Name
  {2fbdece5-708f-4830-b418-de890239edf0}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {506612bd-9eee-4549-a2e5-c0274249d84d}, !- Handle
  Zone HVAC Baseboard Convective Electric 13, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {020ea14c-2002-4aa8-a65a-d96b701374f7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {8097e009-f1ff-4a67-b3a2-dba796b533e3}, !- Air Inlet Node Name
  {58a06e85-e706-4219-b44a-9125a1b4f032}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cb9fac68-39a4-4c9c-aad8-d7dafbfd37f9}, !- Handle
  Node 152,                               !- Name
  {3c3c6577-d958-4e96-8e30-587d4527397f}, !- Inlet Port
  {51a4605e-ffd3-477a-93be-1a07849c9c8a}; !- Outlet Port

OS:Connection,
  {28e8ff99-9331-4b7c-a65f-eb8d54afc5e2}, !- Handle
  {4174aaad-b6b6-4d83-a775-379518610023}, !- Source Object
  3,                                      !- Outlet Port
  {014f0942-f5eb-47a9-b4dc-6838c1a21843}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c3c6577-d958-4e96-8e30-587d4527397f}, !- Handle
  {85bbe3fb-c97c-440b-a56b-df8a31d12134}, !- Source Object
  2,                                      !- Outlet Port
  {cb9fac68-39a4-4c9c-aad8-d7dafbfd37f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51a4605e-ffd3-477a-93be-1a07849c9c8a}, !- Handle
  {cb9fac68-39a4-4c9c-aad8-d7dafbfd37f9}, !- Source Object
  3,                                      !- Outlet Port
  {341c38c5-caf0-4a8a-bed7-67f702652a42}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {950e26c6-c25d-4ed0-86ce-3260e126f42a}, !- Handle
  Node 153,                               !- Name
  {92ff0468-5045-489f-ade8-57e58c1b427e}, !- Inlet Port
  {8097e009-f1ff-4a67-b3a2-dba796b533e3}; !- Outlet Port

OS:Connection,
  {92ff0468-5045-489f-ade8-57e58c1b427e}, !- Handle
  {a810f446-78d5-4541-82dd-bbfadfbb984c}, !- Source Object
  3,                                      !- Outlet Port
  {950e26c6-c25d-4ed0-86ce-3260e126f42a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8097e009-f1ff-4a67-b3a2-dba796b533e3}, !- Handle
  {950e26c6-c25d-4ed0-86ce-3260e126f42a}, !- Source Object
  3,                                      !- Outlet Port
  {020ea14c-2002-4aa8-a65a-d96b701374f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58a06e85-e706-4219-b44a-9125a1b4f032}, !- Handle
  {020ea14c-2002-4aa8-a65a-d96b701374f7}, !- Source Object
  4,                                      !- Outlet Port
  {4174aaad-b6b6-4d83-a775-379518610023}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b17d387b-3a40-43db-af8a-18406085c464}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 6, !- Name
  ,                                       !- Controller List Name
  {faa6bcd4-63b0-4e10-96d0-6f73b3006fc2}, !- Availability Schedule
  {ea47f5df-1d45-4eec-a12d-8efdaf65d11e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7a539695-4e6f-4c0f-9b43-281f47f89fc9}, !- Supply Side Inlet Node Name
  {d596b94e-b8e9-47b5-8ed1-85b4cd5769df}, !- Demand Side Outlet Node Name
  {7f6c5fdd-ddf5-414d-b95c-5e0648118fdb}, !- Demand Side Inlet Node A
  {eeafbb27-ce1d-446f-80a1-4f9fa19146ab}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {124be100-3d68-4a86-8c47-2d2ac2ff3397}, !- Demand Mixer Name
  {35f21073-7b21-4583-a77d-e6cb2f5ddca5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1c04005a-0f88-4c70-bcff-c7f26964a305}, !- Handle
  Node 155,                               !- Name
  {7a539695-4e6f-4c0f-9b43-281f47f89fc9}, !- Inlet Port
  {f2a46878-7722-4a32-b98f-00230fd985ca}; !- Outlet Port

OS:Node,
  {03b50c10-72e9-4fc7-a6f2-c07902844663}, !- Handle
  Node 156,                               !- Name
  {f4d9402f-b893-4c61-a2bf-f70f9cbdcd0f}, !- Inlet Port
  {eeafbb27-ce1d-446f-80a1-4f9fa19146ab}; !- Outlet Port

OS:Connection,
  {7a539695-4e6f-4c0f-9b43-281f47f89fc9}, !- Handle
  {b17d387b-3a40-43db-af8a-18406085c464}, !- Source Object
  9,                                      !- Outlet Port
  {1c04005a-0f88-4c70-bcff-c7f26964a305}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeafbb27-ce1d-446f-80a1-4f9fa19146ab}, !- Handle
  {03b50c10-72e9-4fc7-a6f2-c07902844663}, !- Source Object
  3,                                      !- Outlet Port
  {b17d387b-3a40-43db-af8a-18406085c464}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4ab620cb-c142-466b-ab49-c3120571c765}, !- Handle
  Node 158,                               !- Name
  {7f6c5fdd-ddf5-414d-b95c-5e0648118fdb}, !- Inlet Port
  {d75ec26d-b7af-4365-8132-110991c48b92}; !- Outlet Port

OS:Node,
  {fa60b8c9-9950-4eb1-80e2-ce275d76a1ac}, !- Handle
  Node 159,                               !- Name
  {14bc2b02-b790-407a-8373-5c511203587d}, !- Inlet Port
  {d596b94e-b8e9-47b5-8ed1-85b4cd5769df}; !- Outlet Port

OS:Node,
  {f2386bc4-3eb1-4772-928a-190b76b1977d}, !- Handle
  Node 161,                               !- Name
  {d6218904-a3a8-4866-a7ad-a4b6e3d19230}, !- Inlet Port
  {145062e8-eb5c-43dc-a099-ed1946d7188e}; !- Outlet Port

OS:Connection,
  {7f6c5fdd-ddf5-414d-b95c-5e0648118fdb}, !- Handle
  {b17d387b-3a40-43db-af8a-18406085c464}, !- Source Object
  11,                                     !- Outlet Port
  {4ab620cb-c142-466b-ab49-c3120571c765}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d596b94e-b8e9-47b5-8ed1-85b4cd5769df}, !- Handle
  {fa60b8c9-9950-4eb1-80e2-ce275d76a1ac}, !- Source Object
  3,                                      !- Outlet Port
  {b17d387b-3a40-43db-af8a-18406085c464}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {35f21073-7b21-4583-a77d-e6cb2f5ddca5}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {d75ec26d-b7af-4365-8132-110991c48b92}, !- Inlet Node Name
  {96a9a807-85aa-4198-912c-098d0b3a1365}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {124be100-3d68-4a86-8c47-2d2ac2ff3397}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {14bc2b02-b790-407a-8373-5c511203587d}, !- Outlet Node Name
  {7e2499fa-c244-49c6-8603-6e0a27afd226}; !- Inlet Node Name 1

OS:Connection,
  {d75ec26d-b7af-4365-8132-110991c48b92}, !- Handle
  {4ab620cb-c142-466b-ab49-c3120571c765}, !- Source Object
  3,                                      !- Outlet Port
  {35f21073-7b21-4583-a77d-e6cb2f5ddca5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14bc2b02-b790-407a-8373-5c511203587d}, !- Handle
  {124be100-3d68-4a86-8c47-2d2ac2ff3397}, !- Source Object
  2,                                      !- Outlet Port
  {fa60b8c9-9950-4eb1-80e2-ce275d76a1ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0abf3747-ed22-48cb-b689-69de6a3ecc6a}, !- Handle
  {b17d387b-3a40-43db-af8a-18406085c464}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ea47f5df-1d45-4eec-a12d-8efdaf65d11e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {3873bd84-6a45-4b62-a029-218da4de7115}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {ed60f482-6886-4dfe-96ac-c779a5781425}, !- Handle
  Fan Constant Volume 8,                  !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {99acc175-581e-4757-b366-71d0034e3eca}, !- Air Inlet Node Name
  {f4d9402f-b893-4c61-a2bf-f70f9cbdcd0f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {d234c0e1-bbb5-4b78-9610-2e16e58ef985}, !- Handle
  CoilCoolingDXSingleSpeed_dx 7 14kBtu/hr 14.0SEER, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {5ad49d9a-56bf-4a3c-969d-9e66e0140190}, !- Air Inlet Node Name
  {f765f141-3175-4ced-9d49-f5d1e7dba807}, !- Air Outlet Node Name
  {96913312-b325-42d8-acb5-155913bae586}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2482e96c-f95e-4b8b-ae9f-a3034b88c627}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fe8d0593-af47-426b-9d77-03f1d93b3e38}, !- Energy Input Ratio Function of Temperature Curve Name
  {9ce4b8f9-b037-484f-8217-91dbcae55c6f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d8a38714-f686-41c4-bb63-9327f604deb3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {16870c01-e509-4381-a84c-c8148e1cd4a4}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9edb4079-ecda-4586-9fae-6e0cabc4cbe7}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ad135df5-4614-4d5f-b625-1ee9aaf24055}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {842ec390-389e-44a5-b6c7-cd8fb48528bc}, !- Handle
  Curve Quadratic 22,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {26dc1091-8692-4191-8eea-acb670764c86}, !- Handle
  Curve Quadratic 23,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {bcff086a-9190-41a7-80d9-e0e34076c272}, !- Handle
  Coil Heating Electric 8,                !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {d0bce4d7-a5b5-496b-97fc-07e7cdaab541}, !- Air Inlet Node Name
  {7d77b376-273c-47a8-8c71-716389ab83db}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {9b55fc74-984d-4a39-b4bd-dd2bdd202177}, !- Handle
  Controller Outdoor Air 8,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {faa6bcd4-63b0-4e10-96d0-6f73b3006fc2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f368fee2-6419-4587-a653-c8c62d7a9c72}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f368fee2-6419-4587-a653-c8c62d7a9c72}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c1d4d34c-54ad-4dcc-949d-0a66f4d591e5}, !- Handle
  Air Loop HVAC Outdoor Air System 8,     !- Name
  {9b55fc74-984d-4a39-b4bd-dd2bdd202177}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {752b9469-9c18-4450-96e8-6dfb2c9511cd}, !- Mixed Air Node Name
  {03d45c13-6bdc-4317-9c6f-d8816ca34520}, !- Outdoor Air Stream Node Name
  {b2aa8888-19c0-4a0f-98df-e4fdcfc88a6d}, !- Relief Air Stream Node Name
  {f2a46878-7722-4a32-b98f-00230fd985ca}; !- Return Air Stream Node Name

OS:Node,
  {02148ad1-4dfa-4169-8dc3-6d5579a49f12}, !- Handle
  Node 162,                               !- Name
  ,                                       !- Inlet Port
  {03d45c13-6bdc-4317-9c6f-d8816ca34520}; !- Outlet Port

OS:Connection,
  {03d45c13-6bdc-4317-9c6f-d8816ca34520}, !- Handle
  {02148ad1-4dfa-4169-8dc3-6d5579a49f12}, !- Source Object
  3,                                      !- Outlet Port
  {c1d4d34c-54ad-4dcc-949d-0a66f4d591e5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d25bae8f-dfa9-4a1d-b755-29d7eaed44a3}, !- Handle
  Node 164,                               !- Name
  {b2aa8888-19c0-4a0f-98df-e4fdcfc88a6d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2aa8888-19c0-4a0f-98df-e4fdcfc88a6d}, !- Handle
  {c1d4d34c-54ad-4dcc-949d-0a66f4d591e5}, !- Source Object
  7,                                      !- Outlet Port
  {d25bae8f-dfa9-4a1d-b755-29d7eaed44a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4d9402f-b893-4c61-a2bf-f70f9cbdcd0f}, !- Handle
  {ed60f482-6886-4dfe-96ac-c779a5781425}, !- Source Object
  9,                                      !- Outlet Port
  {03b50c10-72e9-4fc7-a6f2-c07902844663}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {061ea768-a91f-4057-8b7c-555c561e3064}, !- Handle
  Node 165,                               !- Name
  {7d77b376-273c-47a8-8c71-716389ab83db}, !- Inlet Port
  {99acc175-581e-4757-b366-71d0034e3eca}; !- Outlet Port

OS:Connection,
  {7d77b376-273c-47a8-8c71-716389ab83db}, !- Handle
  {bcff086a-9190-41a7-80d9-e0e34076c272}, !- Source Object
  6,                                      !- Outlet Port
  {061ea768-a91f-4057-8b7c-555c561e3064}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99acc175-581e-4757-b366-71d0034e3eca}, !- Handle
  {061ea768-a91f-4057-8b7c-555c561e3064}, !- Source Object
  3,                                      !- Outlet Port
  {ed60f482-6886-4dfe-96ac-c779a5781425}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e4d249b7-10cb-4387-93f4-6cc9bae55797}, !- Handle
  Node 167,                               !- Name
  {f765f141-3175-4ced-9d49-f5d1e7dba807}, !- Inlet Port
  {d0bce4d7-a5b5-496b-97fc-07e7cdaab541}; !- Outlet Port

OS:Connection,
  {f765f141-3175-4ced-9d49-f5d1e7dba807}, !- Handle
  {d234c0e1-bbb5-4b78-9610-2e16e58ef985}, !- Source Object
  9,                                      !- Outlet Port
  {e4d249b7-10cb-4387-93f4-6cc9bae55797}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0bce4d7-a5b5-496b-97fc-07e7cdaab541}, !- Handle
  {e4d249b7-10cb-4387-93f4-6cc9bae55797}, !- Source Object
  3,                                      !- Outlet Port
  {bcff086a-9190-41a7-80d9-e0e34076c272}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5f38feae-47fb-46b2-a8b0-f38961b0836c}, !- Handle
  Node 168,                               !- Name
  {752b9469-9c18-4450-96e8-6dfb2c9511cd}, !- Inlet Port
  {5ad49d9a-56bf-4a3c-969d-9e66e0140190}; !- Outlet Port

OS:Connection,
  {f2a46878-7722-4a32-b98f-00230fd985ca}, !- Handle
  {1c04005a-0f88-4c70-bcff-c7f26964a305}, !- Source Object
  3,                                      !- Outlet Port
  {c1d4d34c-54ad-4dcc-949d-0a66f4d591e5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {752b9469-9c18-4450-96e8-6dfb2c9511cd}, !- Handle
  {c1d4d34c-54ad-4dcc-949d-0a66f4d591e5}, !- Source Object
  5,                                      !- Outlet Port
  {5f38feae-47fb-46b2-a8b0-f38961b0836c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ad49d9a-56bf-4a3c-969d-9e66e0140190}, !- Handle
  {5f38feae-47fb-46b2-a8b0-f38961b0836c}, !- Source Object
  3,                                      !- Outlet Port
  {d234c0e1-bbb5-4b78-9610-2e16e58ef985}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {4d2ccd5b-4849-4529-b34f-a57cfd8c4f24}, !- Handle
  Setpoint Manager Single Zone Reheat 8,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {965b6014-1eb6-414b-8735-ed3624250faa}, !- Control Zone Name
  {03b50c10-72e9-4fc7-a6f2-c07902844663}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {348b050e-91a7-4751-8bc6-f6d2b8aac351}, !- Handle
  Zone HVAC Baseboard Convective Electric 14, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2b9caa45-7526-4ea1-b179-bf8648da0d96}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {9b26dc79-a908-4c1e-9ff7-3a530bc27bd8}, !- Air Inlet Node Name
  {d6218904-a3a8-4866-a7ad-a4b6e3d19230}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {38ca52fb-2a82-4986-94c0-28c8badcd314}, !- Handle
  Node 170,                               !- Name
  {116e9096-c680-40a6-986e-304617000f03}, !- Inlet Port
  {7e2499fa-c244-49c6-8603-6e0a27afd226}; !- Outlet Port

OS:Connection,
  {145062e8-eb5c-43dc-a099-ed1946d7188e}, !- Handle
  {f2386bc4-3eb1-4772-928a-190b76b1977d}, !- Source Object
  3,                                      !- Outlet Port
  {edca6c44-12a3-4feb-a302-0d2d1fd1704e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {116e9096-c680-40a6-986e-304617000f03}, !- Handle
  {45760dfb-8fad-4d2f-8abd-e8c9c3b21370}, !- Source Object
  2,                                      !- Outlet Port
  {38ca52fb-2a82-4986-94c0-28c8badcd314}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e2499fa-c244-49c6-8603-6e0a27afd226}, !- Handle
  {38ca52fb-2a82-4986-94c0-28c8badcd314}, !- Source Object
  3,                                      !- Outlet Port
  {124be100-3d68-4a86-8c47-2d2ac2ff3397}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {964d7bba-8cc6-404a-a610-d54b3ccd0009}, !- Handle
  Node 171,                               !- Name
  {96a9a807-85aa-4198-912c-098d0b3a1365}, !- Inlet Port
  {9b26dc79-a908-4c1e-9ff7-3a530bc27bd8}; !- Outlet Port

OS:Connection,
  {96a9a807-85aa-4198-912c-098d0b3a1365}, !- Handle
  {35f21073-7b21-4583-a77d-e6cb2f5ddca5}, !- Source Object
  3,                                      !- Outlet Port
  {964d7bba-8cc6-404a-a610-d54b3ccd0009}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b26dc79-a908-4c1e-9ff7-3a530bc27bd8}, !- Handle
  {964d7bba-8cc6-404a-a610-d54b3ccd0009}, !- Source Object
  3,                                      !- Outlet Port
  {2b9caa45-7526-4ea1-b179-bf8648da0d96}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d6218904-a3a8-4866-a7ad-a4b6e3d19230}, !- Handle
  {2b9caa45-7526-4ea1-b179-bf8648da0d96}, !- Source Object
  4,                                      !- Outlet Port
  {f2386bc4-3eb1-4772-928a-190b76b1977d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {488404fa-b062-4f34-ad9a-7d4d4c0f1dfc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 7, !- Name
  ,                                       !- Controller List Name
  {d1ec37cb-9884-4e39-8477-7412bbff6201}, !- Availability Schedule
  {36c08a8b-8904-4683-8e48-bca49042c827}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {25b5a522-e5ad-47d1-9104-bc6cf95cac0c}, !- Supply Side Inlet Node Name
  {1eb90bf3-a3a9-44a0-a3b3-d560fc8ab622}, !- Demand Side Outlet Node Name
  {cd57d379-f7b6-4744-aa06-ce43d3a24d0e}, !- Demand Side Inlet Node A
  {0b874504-2077-468c-aa0a-17e258e12cec}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e4e12cf6-74bc-46c2-a923-5cb0cf28b419}, !- Demand Mixer Name
  {3895ce6d-7988-43e2-b42a-897e54a43f5a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4b3a7f54-886d-4f28-941f-2f2248cadfd7}, !- Handle
  Node 173,                               !- Name
  {25b5a522-e5ad-47d1-9104-bc6cf95cac0c}, !- Inlet Port
  {9b4d0aae-9526-4468-a012-882332267ca1}; !- Outlet Port

OS:Node,
  {222d83df-cbe8-4ab2-8a68-3555c4ce06ea}, !- Handle
  Node 174,                               !- Name
  {984e23fc-4ab4-42d4-89df-aeb642c0271a}, !- Inlet Port
  {0b874504-2077-468c-aa0a-17e258e12cec}; !- Outlet Port

OS:Connection,
  {25b5a522-e5ad-47d1-9104-bc6cf95cac0c}, !- Handle
  {488404fa-b062-4f34-ad9a-7d4d4c0f1dfc}, !- Source Object
  9,                                      !- Outlet Port
  {4b3a7f54-886d-4f28-941f-2f2248cadfd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b874504-2077-468c-aa0a-17e258e12cec}, !- Handle
  {222d83df-cbe8-4ab2-8a68-3555c4ce06ea}, !- Source Object
  3,                                      !- Outlet Port
  {488404fa-b062-4f34-ad9a-7d4d4c0f1dfc}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {32262f82-23a1-46e5-a2aa-5e8dbc2c024d}, !- Handle
  Node 176,                               !- Name
  {cd57d379-f7b6-4744-aa06-ce43d3a24d0e}, !- Inlet Port
  {7746b803-a046-4de0-84ba-194ce4370760}; !- Outlet Port

OS:Node,
  {c77bfc19-e779-4d9a-b03d-1410c0542a6b}, !- Handle
  Node 177,                               !- Name
  {2a8457da-c711-46c4-b1db-565952edcd07}, !- Inlet Port
  {1eb90bf3-a3a9-44a0-a3b3-d560fc8ab622}; !- Outlet Port

OS:Node,
  {7670192a-d9d9-4f60-8812-e9dcaa8ee836}, !- Handle
  Node 179,                               !- Name
  {b777a3da-a43f-480a-806e-743b8986cb79}, !- Inlet Port
  {f9996e08-5572-430d-a007-404debbe3f8d}; !- Outlet Port

OS:Connection,
  {cd57d379-f7b6-4744-aa06-ce43d3a24d0e}, !- Handle
  {488404fa-b062-4f34-ad9a-7d4d4c0f1dfc}, !- Source Object
  11,                                     !- Outlet Port
  {32262f82-23a1-46e5-a2aa-5e8dbc2c024d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1eb90bf3-a3a9-44a0-a3b3-d560fc8ab622}, !- Handle
  {c77bfc19-e779-4d9a-b03d-1410c0542a6b}, !- Source Object
  3,                                      !- Outlet Port
  {488404fa-b062-4f34-ad9a-7d4d4c0f1dfc}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3895ce6d-7988-43e2-b42a-897e54a43f5a}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {7746b803-a046-4de0-84ba-194ce4370760}, !- Inlet Node Name
  {e82e237e-c18f-476f-bd44-0773ebeb53db}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e4e12cf6-74bc-46c2-a923-5cb0cf28b419}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {2a8457da-c711-46c4-b1db-565952edcd07}, !- Outlet Node Name
  {1444c43a-4715-4047-aa0d-d4af81b4f3ac}; !- Inlet Node Name 1

OS:Connection,
  {7746b803-a046-4de0-84ba-194ce4370760}, !- Handle
  {32262f82-23a1-46e5-a2aa-5e8dbc2c024d}, !- Source Object
  3,                                      !- Outlet Port
  {3895ce6d-7988-43e2-b42a-897e54a43f5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a8457da-c711-46c4-b1db-565952edcd07}, !- Handle
  {e4e12cf6-74bc-46c2-a923-5cb0cf28b419}, !- Source Object
  2,                                      !- Outlet Port
  {c77bfc19-e779-4d9a-b03d-1410c0542a6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {af884fcd-cf92-4afa-80d3-dec471d296cf}, !- Handle
  {488404fa-b062-4f34-ad9a-7d4d4c0f1dfc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {36c08a8b-8904-4683-8e48-bca49042c827}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {46e16254-930c-4eea-8190-a678a298fe77}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {2f77e9bb-e9eb-4084-b5d0-c6f5da71f54e}, !- Handle
  Fan Constant Volume 9,                  !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {9b66d550-4d04-4f36-9144-bb0aca258047}, !- Air Inlet Node Name
  {984e23fc-4ab4-42d4-89df-aeb642c0271a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {bcbdcd31-1f06-445d-b08e-5f0ffda6b1dc}, !- Handle
  CoilCoolingDXSingleSpeed_dx 8 94kBtu/hr 9.7EER, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.36599366060251,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0ef25539-843c-4142-8a37-ffcc870a21ca}, !- Air Inlet Node Name
  {b09258e1-8bbc-4f00-b911-2a4e3c5b378a}, !- Air Outlet Node Name
  {96913312-b325-42d8-acb5-155913bae586}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2482e96c-f95e-4b8b-ae9f-a3034b88c627}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fe8d0593-af47-426b-9d77-03f1d93b3e38}, !- Energy Input Ratio Function of Temperature Curve Name
  {9ce4b8f9-b037-484f-8217-91dbcae55c6f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d8a38714-f686-41c4-bb63-9327f604deb3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {46d05764-982c-446e-b7d8-a448306fc62d}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aa7d10e1-9da0-4877-812c-39a4f956b9ac}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {da78a172-6e40-4173-89dc-bc2c789600e2}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {48722244-214d-420d-951b-b9f62c64d09a}, !- Handle
  Curve Quadratic 25,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e9cfb652-b690-4d56-bd0c-05e9f4facdf7}, !- Handle
  Curve Quadratic 26,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {18789ec5-e42e-45b9-aa80-59e567f63612}, !- Handle
  Coil Heating Electric 9,                !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {9324e6c8-460b-4067-8ee6-a19f9e0ccd23}, !- Air Inlet Node Name
  {c710c69b-214a-462e-b529-aba6a22494cf}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {e62086af-01aa-45e4-89e4-8787935715e7}, !- Handle
  Controller Outdoor Air 9,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d1ec37cb-9884-4e39-8477-7412bbff6201}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {91e8f2ac-be95-4ba4-af81-8c0519793ea9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {91e8f2ac-be95-4ba4-af81-8c0519793ea9}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b457a7e4-2ae9-488b-9fed-2f0d0fd4d3f5}, !- Handle
  Air Loop HVAC Outdoor Air System 9,     !- Name
  {e62086af-01aa-45e4-89e4-8787935715e7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8b95129e-6538-4e2a-9cf4-9219a16494be}, !- Mixed Air Node Name
  {d3a61dc5-2b01-442e-8aa7-9a2325c261f0}, !- Outdoor Air Stream Node Name
  {8a9863d8-e3e5-422d-8a43-ec1050972cce}, !- Relief Air Stream Node Name
  {9b4d0aae-9526-4468-a012-882332267ca1}; !- Return Air Stream Node Name

OS:Node,
  {57e4d962-eb07-4aff-a1b9-bbf1a321743d}, !- Handle
  Node 180,                               !- Name
  ,                                       !- Inlet Port
  {d3a61dc5-2b01-442e-8aa7-9a2325c261f0}; !- Outlet Port

OS:Connection,
  {d3a61dc5-2b01-442e-8aa7-9a2325c261f0}, !- Handle
  {57e4d962-eb07-4aff-a1b9-bbf1a321743d}, !- Source Object
  3,                                      !- Outlet Port
  {b457a7e4-2ae9-488b-9fed-2f0d0fd4d3f5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e638510d-c59d-4c4b-bacf-d0f392039c67}, !- Handle
  Node 182,                               !- Name
  {8a9863d8-e3e5-422d-8a43-ec1050972cce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a9863d8-e3e5-422d-8a43-ec1050972cce}, !- Handle
  {b457a7e4-2ae9-488b-9fed-2f0d0fd4d3f5}, !- Source Object
  7,                                      !- Outlet Port
  {e638510d-c59d-4c4b-bacf-d0f392039c67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {984e23fc-4ab4-42d4-89df-aeb642c0271a}, !- Handle
  {2f77e9bb-e9eb-4084-b5d0-c6f5da71f54e}, !- Source Object
  9,                                      !- Outlet Port
  {222d83df-cbe8-4ab2-8a68-3555c4ce06ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {921ae887-b34a-4be1-a414-4a94c276c243}, !- Handle
  Node 183,                               !- Name
  {c710c69b-214a-462e-b529-aba6a22494cf}, !- Inlet Port
  {9b66d550-4d04-4f36-9144-bb0aca258047}; !- Outlet Port

OS:Connection,
  {c710c69b-214a-462e-b529-aba6a22494cf}, !- Handle
  {18789ec5-e42e-45b9-aa80-59e567f63612}, !- Source Object
  6,                                      !- Outlet Port
  {921ae887-b34a-4be1-a414-4a94c276c243}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b66d550-4d04-4f36-9144-bb0aca258047}, !- Handle
  {921ae887-b34a-4be1-a414-4a94c276c243}, !- Source Object
  3,                                      !- Outlet Port
  {2f77e9bb-e9eb-4084-b5d0-c6f5da71f54e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {44c05b41-6f61-445a-a283-e6f4e8a3a4c6}, !- Handle
  Node 185,                               !- Name
  {b09258e1-8bbc-4f00-b911-2a4e3c5b378a}, !- Inlet Port
  {9324e6c8-460b-4067-8ee6-a19f9e0ccd23}; !- Outlet Port

OS:Connection,
  {b09258e1-8bbc-4f00-b911-2a4e3c5b378a}, !- Handle
  {bcbdcd31-1f06-445d-b08e-5f0ffda6b1dc}, !- Source Object
  9,                                      !- Outlet Port
  {44c05b41-6f61-445a-a283-e6f4e8a3a4c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9324e6c8-460b-4067-8ee6-a19f9e0ccd23}, !- Handle
  {44c05b41-6f61-445a-a283-e6f4e8a3a4c6}, !- Source Object
  3,                                      !- Outlet Port
  {18789ec5-e42e-45b9-aa80-59e567f63612}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ced61532-46e7-4328-ba68-7e2df3a62fa9}, !- Handle
  Node 186,                               !- Name
  {8b95129e-6538-4e2a-9cf4-9219a16494be}, !- Inlet Port
  {0ef25539-843c-4142-8a37-ffcc870a21ca}; !- Outlet Port

OS:Connection,
  {9b4d0aae-9526-4468-a012-882332267ca1}, !- Handle
  {4b3a7f54-886d-4f28-941f-2f2248cadfd7}, !- Source Object
  3,                                      !- Outlet Port
  {b457a7e4-2ae9-488b-9fed-2f0d0fd4d3f5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8b95129e-6538-4e2a-9cf4-9219a16494be}, !- Handle
  {b457a7e4-2ae9-488b-9fed-2f0d0fd4d3f5}, !- Source Object
  5,                                      !- Outlet Port
  {ced61532-46e7-4328-ba68-7e2df3a62fa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ef25539-843c-4142-8a37-ffcc870a21ca}, !- Handle
  {ced61532-46e7-4328-ba68-7e2df3a62fa9}, !- Source Object
  3,                                      !- Outlet Port
  {bcbdcd31-1f06-445d-b08e-5f0ffda6b1dc}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {e5de0d10-cc5b-495e-9afa-a5fc370854f9}, !- Handle
  Setpoint Manager Single Zone Reheat 9,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {bfa3e830-c15d-46a8-87a3-14f801972245}, !- Control Zone Name
  {222d83df-cbe8-4ab2-8a68-3555c4ce06ea}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2df088fe-5e87-4d09-94c4-17dd5cfd2db2}, !- Handle
  Zone HVAC Baseboard Convective Electric 15, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cd162af7-5e54-4191-aa16-67334db6a0b9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {e5c2ba16-a556-4429-84a1-1c641fddb658}, !- Air Inlet Node Name
  {b777a3da-a43f-480a-806e-743b8986cb79}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {77ac585b-2ab3-410c-89e3-0e0366380fb2}, !- Handle
  Node 188,                               !- Name
  {555e8882-56b3-458f-b86b-acf92ff0c881}, !- Inlet Port
  {1444c43a-4715-4047-aa0d-d4af81b4f3ac}; !- Outlet Port

OS:Connection,
  {f9996e08-5572-430d-a007-404debbe3f8d}, !- Handle
  {7670192a-d9d9-4f60-8812-e9dcaa8ee836}, !- Source Object
  3,                                      !- Outlet Port
  {59fbf8a6-b247-4b40-acc5-7e487d0df3b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {555e8882-56b3-458f-b86b-acf92ff0c881}, !- Handle
  {a8493db2-5afb-451a-86af-91b9fcb8a6f2}, !- Source Object
  2,                                      !- Outlet Port
  {77ac585b-2ab3-410c-89e3-0e0366380fb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1444c43a-4715-4047-aa0d-d4af81b4f3ac}, !- Handle
  {77ac585b-2ab3-410c-89e3-0e0366380fb2}, !- Source Object
  3,                                      !- Outlet Port
  {e4e12cf6-74bc-46c2-a923-5cb0cf28b419}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {56e2ad0a-2e7a-4402-91a0-3c75ad74c60b}, !- Handle
  Node 189,                               !- Name
  {e82e237e-c18f-476f-bd44-0773ebeb53db}, !- Inlet Port
  {e5c2ba16-a556-4429-84a1-1c641fddb658}; !- Outlet Port

OS:Connection,
  {e82e237e-c18f-476f-bd44-0773ebeb53db}, !- Handle
  {3895ce6d-7988-43e2-b42a-897e54a43f5a}, !- Source Object
  3,                                      !- Outlet Port
  {56e2ad0a-2e7a-4402-91a0-3c75ad74c60b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5c2ba16-a556-4429-84a1-1c641fddb658}, !- Handle
  {56e2ad0a-2e7a-4402-91a0-3c75ad74c60b}, !- Source Object
  3,                                      !- Outlet Port
  {cd162af7-5e54-4191-aa16-67334db6a0b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b777a3da-a43f-480a-806e-743b8986cb79}, !- Handle
  {cd162af7-5e54-4191-aa16-67334db6a0b9}, !- Source Object
  4,                                      !- Outlet Port
  {7670192a-d9d9-4f60-8812-e9dcaa8ee836}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {31463632-fe8a-487d-9c7c-850b42be2176}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 8, !- Name
  ,                                       !- Controller List Name
  {6f88d8e9-2a03-476d-be64-d6fbb55bffa6}, !- Availability Schedule
  {973404f6-0871-4e91-baea-c5628c7dc73a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7f670388-a964-4b35-b8c4-4792c9c8f86b}, !- Supply Side Inlet Node Name
  {8a71c92d-f10f-4f8f-95e1-ed89821f1ccd}, !- Demand Side Outlet Node Name
  {a94da228-3f9d-47ac-80ec-5bd635759515}, !- Demand Side Inlet Node A
  {d7b2b15f-ba7d-4a63-a2ac-9a1c9d62329f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ec3eced3-a3d5-484e-b0d7-6c1aa6d7c51b}, !- Demand Mixer Name
  {5dbbd5c4-a4a9-4230-9b50-7c48379d8cd3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {37f3ef5a-c25a-42f1-9af3-428e2fd56e98}, !- Handle
  Node 191,                               !- Name
  {7f670388-a964-4b35-b8c4-4792c9c8f86b}, !- Inlet Port
  {bee63401-bd62-490b-9d5f-15f7f1ecf448}; !- Outlet Port

OS:Node,
  {118d372a-8713-4c26-8356-fb1b76b6118e}, !- Handle
  Node 192,                               !- Name
  {74c83f65-af98-4db7-b99e-f3c0bf304693}, !- Inlet Port
  {d7b2b15f-ba7d-4a63-a2ac-9a1c9d62329f}; !- Outlet Port

OS:Connection,
  {7f670388-a964-4b35-b8c4-4792c9c8f86b}, !- Handle
  {31463632-fe8a-487d-9c7c-850b42be2176}, !- Source Object
  9,                                      !- Outlet Port
  {37f3ef5a-c25a-42f1-9af3-428e2fd56e98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7b2b15f-ba7d-4a63-a2ac-9a1c9d62329f}, !- Handle
  {118d372a-8713-4c26-8356-fb1b76b6118e}, !- Source Object
  3,                                      !- Outlet Port
  {31463632-fe8a-487d-9c7c-850b42be2176}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f151700f-dd3c-4d9f-b1ee-567d937786f1}, !- Handle
  Node 194,                               !- Name
  {a94da228-3f9d-47ac-80ec-5bd635759515}, !- Inlet Port
  {cddb09df-6e57-40d3-90c4-8fdbff6e25dc}; !- Outlet Port

OS:Node,
  {e16d97de-2adc-4b3d-9540-e8c568ae4f3b}, !- Handle
  Node 195,                               !- Name
  {34a2f9b7-2b25-4702-a02a-1cc775ae5a0b}, !- Inlet Port
  {8a71c92d-f10f-4f8f-95e1-ed89821f1ccd}; !- Outlet Port

OS:Node,
  {4bf9712b-e155-437e-9b1f-257660db5050}, !- Handle
  Node 197,                               !- Name
  {1a41d816-6dee-4e83-99ae-74a1f265fbb4}, !- Inlet Port
  {3fee168b-967b-4f8a-b7c2-90a907b35454}; !- Outlet Port

OS:Connection,
  {a94da228-3f9d-47ac-80ec-5bd635759515}, !- Handle
  {31463632-fe8a-487d-9c7c-850b42be2176}, !- Source Object
  11,                                     !- Outlet Port
  {f151700f-dd3c-4d9f-b1ee-567d937786f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a71c92d-f10f-4f8f-95e1-ed89821f1ccd}, !- Handle
  {e16d97de-2adc-4b3d-9540-e8c568ae4f3b}, !- Source Object
  3,                                      !- Outlet Port
  {31463632-fe8a-487d-9c7c-850b42be2176}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5dbbd5c4-a4a9-4230-9b50-7c48379d8cd3}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {cddb09df-6e57-40d3-90c4-8fdbff6e25dc}, !- Inlet Node Name
  {bd12a57a-866f-4b2c-ac7b-aceab49604ef}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ec3eced3-a3d5-484e-b0d7-6c1aa6d7c51b}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {34a2f9b7-2b25-4702-a02a-1cc775ae5a0b}, !- Outlet Node Name
  {f34c9171-3c7d-463b-868f-871c03423092}; !- Inlet Node Name 1

OS:Connection,
  {cddb09df-6e57-40d3-90c4-8fdbff6e25dc}, !- Handle
  {f151700f-dd3c-4d9f-b1ee-567d937786f1}, !- Source Object
  3,                                      !- Outlet Port
  {5dbbd5c4-a4a9-4230-9b50-7c48379d8cd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34a2f9b7-2b25-4702-a02a-1cc775ae5a0b}, !- Handle
  {ec3eced3-a3d5-484e-b0d7-6c1aa6d7c51b}, !- Source Object
  2,                                      !- Outlet Port
  {e16d97de-2adc-4b3d-9540-e8c568ae4f3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ca5f336c-5f27-4fb0-a8e4-3cdb98bef986}, !- Handle
  {31463632-fe8a-487d-9c7c-850b42be2176}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {973404f6-0871-4e91-baea-c5628c7dc73a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {6ae23936-82cf-40dd-a8a2-89a52e1a3997}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {39923382-8f60-4903-8f3a-678595bd8a4b}, !- Handle
  Fan Constant Volume 10,                 !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {734804ec-d3ff-4cd8-bcce-6985b5d003c8}, !- Air Inlet Node Name
  {74c83f65-af98-4db7-b99e-f3c0bf304693}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {b65c437b-17ec-461b-a066-544b3de65523}, !- Handle
  CoilCoolingDXSingleSpeed_dx 9 17kBtu/hr 14.0SEER, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3ceadd80-fe2a-4fc1-93d2-86c557f7de29}, !- Air Inlet Node Name
  {6719483b-674a-4a74-88a8-ac43498ca86b}, !- Air Outlet Node Name
  {96913312-b325-42d8-acb5-155913bae586}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2482e96c-f95e-4b8b-ae9f-a3034b88c627}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fe8d0593-af47-426b-9d77-03f1d93b3e38}, !- Energy Input Ratio Function of Temperature Curve Name
  {9ce4b8f9-b037-484f-8217-91dbcae55c6f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d8a38714-f686-41c4-bb63-9327f604deb3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {cdd23d37-4790-40ae-9951-4307fda76703}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {843e2dd4-8fde-4956-893d-d4b26bfb2fca}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0be374ff-9e5a-4282-aea1-d257917d7ffe}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {88482018-ebd3-4b48-9a0f-dea84cf6cd5e}, !- Handle
  Curve Quadratic 28,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {35d34938-5944-4ef2-adfe-d99a3f29e8db}, !- Handle
  Curve Quadratic 29,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {36745ddc-ccdf-4a4b-b73d-4b3b1651f5aa}, !- Handle
  Coil Heating Electric 10,               !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {606be86e-905f-413d-a7c3-e48fa28d54fe}, !- Air Inlet Node Name
  {c8778edc-29a3-4968-af0f-cfea19d94ff9}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {d0d2b0e0-e8bc-415d-b865-5a5f6da36cea}, !- Handle
  Controller Outdoor Air 10,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6f88d8e9-2a03-476d-be64-d6fbb55bffa6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f3fd668b-add6-48c8-aa50-d8bd6e4a20ce}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f3fd668b-add6-48c8-aa50-d8bd6e4a20ce}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f84978af-6680-4e0e-a2a8-07b8bcafc849}, !- Handle
  Air Loop HVAC Outdoor Air System 10,    !- Name
  {d0d2b0e0-e8bc-415d-b865-5a5f6da36cea}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {91a454fb-4239-4a6b-a8b3-a6046cd7eae8}, !- Mixed Air Node Name
  {687d9ef4-f51f-40ff-9e56-679812003b1e}, !- Outdoor Air Stream Node Name
  {830467b7-655c-41a6-9d0e-40206c5e80f6}, !- Relief Air Stream Node Name
  {bee63401-bd62-490b-9d5f-15f7f1ecf448}; !- Return Air Stream Node Name

OS:Node,
  {5384f495-6747-4cbe-973c-7e0d91940e19}, !- Handle
  Node 198,                               !- Name
  ,                                       !- Inlet Port
  {687d9ef4-f51f-40ff-9e56-679812003b1e}; !- Outlet Port

OS:Connection,
  {687d9ef4-f51f-40ff-9e56-679812003b1e}, !- Handle
  {5384f495-6747-4cbe-973c-7e0d91940e19}, !- Source Object
  3,                                      !- Outlet Port
  {f84978af-6680-4e0e-a2a8-07b8bcafc849}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b296aa66-1646-4e1b-bb2c-6c80e77c37a5}, !- Handle
  Node 200,                               !- Name
  {830467b7-655c-41a6-9d0e-40206c5e80f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {830467b7-655c-41a6-9d0e-40206c5e80f6}, !- Handle
  {f84978af-6680-4e0e-a2a8-07b8bcafc849}, !- Source Object
  7,                                      !- Outlet Port
  {b296aa66-1646-4e1b-bb2c-6c80e77c37a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74c83f65-af98-4db7-b99e-f3c0bf304693}, !- Handle
  {39923382-8f60-4903-8f3a-678595bd8a4b}, !- Source Object
  9,                                      !- Outlet Port
  {118d372a-8713-4c26-8356-fb1b76b6118e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d9c50bb-9bff-4df9-aed1-c0cc887e71df}, !- Handle
  Node 201,                               !- Name
  {c8778edc-29a3-4968-af0f-cfea19d94ff9}, !- Inlet Port
  {734804ec-d3ff-4cd8-bcce-6985b5d003c8}; !- Outlet Port

OS:Connection,
  {c8778edc-29a3-4968-af0f-cfea19d94ff9}, !- Handle
  {36745ddc-ccdf-4a4b-b73d-4b3b1651f5aa}, !- Source Object
  6,                                      !- Outlet Port
  {3d9c50bb-9bff-4df9-aed1-c0cc887e71df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {734804ec-d3ff-4cd8-bcce-6985b5d003c8}, !- Handle
  {3d9c50bb-9bff-4df9-aed1-c0cc887e71df}, !- Source Object
  3,                                      !- Outlet Port
  {39923382-8f60-4903-8f3a-678595bd8a4b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6228d887-3f6a-4464-a635-9a0ddd0a66ba}, !- Handle
  Node 202,                               !- Name
  {6719483b-674a-4a74-88a8-ac43498ca86b}, !- Inlet Port
  {606be86e-905f-413d-a7c3-e48fa28d54fe}; !- Outlet Port

OS:Connection,
  {6719483b-674a-4a74-88a8-ac43498ca86b}, !- Handle
  {b65c437b-17ec-461b-a066-544b3de65523}, !- Source Object
  9,                                      !- Outlet Port
  {6228d887-3f6a-4464-a635-9a0ddd0a66ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {606be86e-905f-413d-a7c3-e48fa28d54fe}, !- Handle
  {6228d887-3f6a-4464-a635-9a0ddd0a66ba}, !- Source Object
  3,                                      !- Outlet Port
  {36745ddc-ccdf-4a4b-b73d-4b3b1651f5aa}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b4dc76bc-a6a0-4916-8ff0-b08f9f475dd4}, !- Handle
  Node 203,                               !- Name
  {91a454fb-4239-4a6b-a8b3-a6046cd7eae8}, !- Inlet Port
  {3ceadd80-fe2a-4fc1-93d2-86c557f7de29}; !- Outlet Port

OS:Connection,
  {bee63401-bd62-490b-9d5f-15f7f1ecf448}, !- Handle
  {37f3ef5a-c25a-42f1-9af3-428e2fd56e98}, !- Source Object
  3,                                      !- Outlet Port
  {f84978af-6680-4e0e-a2a8-07b8bcafc849}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {91a454fb-4239-4a6b-a8b3-a6046cd7eae8}, !- Handle
  {f84978af-6680-4e0e-a2a8-07b8bcafc849}, !- Source Object
  5,                                      !- Outlet Port
  {b4dc76bc-a6a0-4916-8ff0-b08f9f475dd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ceadd80-fe2a-4fc1-93d2-86c557f7de29}, !- Handle
  {b4dc76bc-a6a0-4916-8ff0-b08f9f475dd4}, !- Source Object
  3,                                      !- Outlet Port
  {b65c437b-17ec-461b-a066-544b3de65523}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {33e3b906-9f68-4a2f-a92c-cbb9600e4ef6}, !- Handle
  Setpoint Manager Single Zone Reheat 10, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {18645f8d-7e3f-495b-a144-df7bf0547c40}, !- Control Zone Name
  {118d372a-8713-4c26-8356-fb1b76b6118e}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c865d6b6-35be-44cc-b1f2-fc2105d1095b}, !- Handle
  Zone HVAC Baseboard Convective Electric 16, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ce1370ee-3295-4c73-9286-e21cf5f8fc41}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {ea8ce81b-a315-470d-a863-5f5d3297eb28}, !- Air Inlet Node Name
  {1a41d816-6dee-4e83-99ae-74a1f265fbb4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5c288dfe-b86b-4542-b14a-50fcaf6a036c}, !- Handle
  Node 204,                               !- Name
  {d71733e9-d8d6-4841-ba7f-4d13431bbcab}, !- Inlet Port
  {f34c9171-3c7d-463b-868f-871c03423092}; !- Outlet Port

OS:Connection,
  {3fee168b-967b-4f8a-b7c2-90a907b35454}, !- Handle
  {4bf9712b-e155-437e-9b1f-257660db5050}, !- Source Object
  3,                                      !- Outlet Port
  {18049aa8-dae2-42d5-995a-b1458250fcf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d71733e9-d8d6-4841-ba7f-4d13431bbcab}, !- Handle
  {8d693e3d-d321-4af3-ba9e-ce3f1d1891c5}, !- Source Object
  2,                                      !- Outlet Port
  {5c288dfe-b86b-4542-b14a-50fcaf6a036c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f34c9171-3c7d-463b-868f-871c03423092}, !- Handle
  {5c288dfe-b86b-4542-b14a-50fcaf6a036c}, !- Source Object
  3,                                      !- Outlet Port
  {ec3eced3-a3d5-484e-b0d7-6c1aa6d7c51b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d9dde9e5-450e-4364-a373-eebac560c729}, !- Handle
  Node 205,                               !- Name
  {bd12a57a-866f-4b2c-ac7b-aceab49604ef}, !- Inlet Port
  {ea8ce81b-a315-470d-a863-5f5d3297eb28}; !- Outlet Port

OS:Connection,
  {bd12a57a-866f-4b2c-ac7b-aceab49604ef}, !- Handle
  {5dbbd5c4-a4a9-4230-9b50-7c48379d8cd3}, !- Source Object
  3,                                      !- Outlet Port
  {d9dde9e5-450e-4364-a373-eebac560c729}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea8ce81b-a315-470d-a863-5f5d3297eb28}, !- Handle
  {d9dde9e5-450e-4364-a373-eebac560c729}, !- Source Object
  3,                                      !- Outlet Port
  {ce1370ee-3295-4c73-9286-e21cf5f8fc41}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a41d816-6dee-4e83-99ae-74a1f265fbb4}, !- Handle
  {ce1370ee-3295-4c73-9286-e21cf5f8fc41}, !- Source Object
  4,                                      !- Outlet Port
  {4bf9712b-e155-437e-9b1f-257660db5050}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5a242502-664e-4dcd-947b-416f48f8826d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 9, !- Name
  ,                                       !- Controller List Name
  {e0740bac-3ad4-4dd6-8e18-4a28d3c8718c}, !- Availability Schedule
  {912a4f2c-7419-4eca-bd6d-8cc7f80971a3}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4894806e-352a-4acd-936f-55e8f5c8b735}, !- Supply Side Inlet Node Name
  {d0f40826-9ea8-498d-9052-0ae5b5a6ac67}, !- Demand Side Outlet Node Name
  {2d6026c8-e42e-4dbe-acc7-3bfd79b0e645}, !- Demand Side Inlet Node A
  {07083e7d-d4af-4fe5-a741-59429ffab1f3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b2dc4c4c-8845-41ec-8da7-7307970eee59}, !- Demand Mixer Name
  {3f059fba-6740-4c32-ab70-770a5752f967}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {887c60fd-b1d6-411d-8684-3a3a52a8adbf}, !- Handle
  Node 206,                               !- Name
  {4894806e-352a-4acd-936f-55e8f5c8b735}, !- Inlet Port
  {2fac3e04-b0c2-4174-97aa-71d66e1f6c75}; !- Outlet Port

OS:Node,
  {ce18cd26-6a06-4242-940a-aa6f771d08a5}, !- Handle
  Node 207,                               !- Name
  {584827f9-ae05-43f3-a6e2-422b3f41d648}, !- Inlet Port
  {07083e7d-d4af-4fe5-a741-59429ffab1f3}; !- Outlet Port

OS:Connection,
  {4894806e-352a-4acd-936f-55e8f5c8b735}, !- Handle
  {5a242502-664e-4dcd-947b-416f48f8826d}, !- Source Object
  9,                                      !- Outlet Port
  {887c60fd-b1d6-411d-8684-3a3a52a8adbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07083e7d-d4af-4fe5-a741-59429ffab1f3}, !- Handle
  {ce18cd26-6a06-4242-940a-aa6f771d08a5}, !- Source Object
  3,                                      !- Outlet Port
  {5a242502-664e-4dcd-947b-416f48f8826d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fb05f943-70e9-4245-92d3-f94b48d076c7}, !- Handle
  Node 208,                               !- Name
  {2d6026c8-e42e-4dbe-acc7-3bfd79b0e645}, !- Inlet Port
  {d080f639-4154-4033-8b10-a208ccbc9458}; !- Outlet Port

OS:Node,
  {74fa6196-5375-4520-b08d-2f03458c1077}, !- Handle
  Node 209,                               !- Name
  {a1279521-fd4b-409e-9ea7-c9ffa66bceba}, !- Inlet Port
  {d0f40826-9ea8-498d-9052-0ae5b5a6ac67}; !- Outlet Port

OS:Node,
  {584509fc-62db-4d5f-bdce-457753c0742f}, !- Handle
  Node 210,                               !- Name
  {df94d474-f276-4012-9bc5-0c166f20dd5a}, !- Inlet Port
  {973b9848-3cc0-43cd-a2f5-091db285eb00}; !- Outlet Port

OS:Connection,
  {2d6026c8-e42e-4dbe-acc7-3bfd79b0e645}, !- Handle
  {5a242502-664e-4dcd-947b-416f48f8826d}, !- Source Object
  11,                                     !- Outlet Port
  {fb05f943-70e9-4245-92d3-f94b48d076c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0f40826-9ea8-498d-9052-0ae5b5a6ac67}, !- Handle
  {74fa6196-5375-4520-b08d-2f03458c1077}, !- Source Object
  3,                                      !- Outlet Port
  {5a242502-664e-4dcd-947b-416f48f8826d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3f059fba-6740-4c32-ab70-770a5752f967}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {d080f639-4154-4033-8b10-a208ccbc9458}, !- Inlet Node Name
  {85c13048-9d01-4460-b5e3-d960ced33a99}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b2dc4c4c-8845-41ec-8da7-7307970eee59}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {a1279521-fd4b-409e-9ea7-c9ffa66bceba}, !- Outlet Node Name
  {a78d7e14-6421-442e-96ca-724577fd2805}; !- Inlet Node Name 1

OS:Connection,
  {d080f639-4154-4033-8b10-a208ccbc9458}, !- Handle
  {fb05f943-70e9-4245-92d3-f94b48d076c7}, !- Source Object
  3,                                      !- Outlet Port
  {3f059fba-6740-4c32-ab70-770a5752f967}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1279521-fd4b-409e-9ea7-c9ffa66bceba}, !- Handle
  {b2dc4c4c-8845-41ec-8da7-7307970eee59}, !- Source Object
  2,                                      !- Outlet Port
  {74fa6196-5375-4520-b08d-2f03458c1077}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4a80f0f2-8116-4c4d-af8f-ac44ac0deb8e}, !- Handle
  {5a242502-664e-4dcd-947b-416f48f8826d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {912a4f2c-7419-4eca-bd6d-8cc7f80971a3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {1b19dab3-eeea-4dbe-a1a9-475f4ba73f8c}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {3e119b74-4c3c-423c-9bcf-1b28a76abd75}, !- Handle
  Fan Constant Volume 11,                 !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {21715f11-aee8-441b-a2cd-958dd90d108c}, !- Air Inlet Node Name
  {584827f9-ae05-43f3-a6e2-422b3f41d648}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {f30e5f56-1c8d-4971-92aa-e8636022867f}, !- Handle
  CoilCoolingDXSingleSpeed_dx 10 60kBtu/hr 14.0SEER, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3191bfb5-71d7-48d2-8564-9d485da32c91}, !- Air Inlet Node Name
  {43551b51-4c92-467a-a4ad-38105c42f3ae}, !- Air Outlet Node Name
  {96913312-b325-42d8-acb5-155913bae586}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2482e96c-f95e-4b8b-ae9f-a3034b88c627}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fe8d0593-af47-426b-9d77-03f1d93b3e38}, !- Energy Input Ratio Function of Temperature Curve Name
  {9ce4b8f9-b037-484f-8217-91dbcae55c6f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d8a38714-f686-41c4-bb63-9327f604deb3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {5d597509-2707-46dc-9352-41cc424fa5ac}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d605e97a-3524-4843-87df-9ddc8b81292b}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {eb7dbfcd-3af3-4a40-97f8-99a6da897d26}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6e56f8d4-82d0-4e77-9bae-7019186eb0e5}, !- Handle
  Curve Quadratic 31,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {58921e6a-b9b6-4a5d-b55b-74bb0abd1b1d}, !- Handle
  Curve Quadratic 32,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {fdfb855e-2a6c-4cbe-8644-56316468a3ff}, !- Handle
  Coil Heating Electric 11,               !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {4bf11d6f-820f-40ab-9261-3cf3b1538adb}, !- Air Inlet Node Name
  {74110672-3fca-4602-aa8c-d1d5fa69a5f2}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {4a4e583e-725f-44ca-bf21-a99e6bd3e260}, !- Handle
  Controller Outdoor Air 11,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e0740bac-3ad4-4dd6-8e18-4a28d3c8718c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3b71e11a-bcb2-4143-9256-35e507393847}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3b71e11a-bcb2-4143-9256-35e507393847}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {59e0e72d-52c1-48f7-85c4-811c1be4fb6a}, !- Handle
  Air Loop HVAC Outdoor Air System 11,    !- Name
  {4a4e583e-725f-44ca-bf21-a99e6bd3e260}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f4ad6b62-6720-40a5-a425-f4d29ccc7c10}, !- Mixed Air Node Name
  {1a8c273c-f51d-4a08-b2f9-c59085622ab5}, !- Outdoor Air Stream Node Name
  {ea30c1c4-85d8-43e4-8a8f-5333b1bfe6ca}, !- Relief Air Stream Node Name
  {2fac3e04-b0c2-4174-97aa-71d66e1f6c75}; !- Return Air Stream Node Name

OS:Node,
  {0a9bdbb4-61b7-4f50-a838-47871d851000}, !- Handle
  Node 211,                               !- Name
  ,                                       !- Inlet Port
  {1a8c273c-f51d-4a08-b2f9-c59085622ab5}; !- Outlet Port

OS:Connection,
  {1a8c273c-f51d-4a08-b2f9-c59085622ab5}, !- Handle
  {0a9bdbb4-61b7-4f50-a838-47871d851000}, !- Source Object
  3,                                      !- Outlet Port
  {59e0e72d-52c1-48f7-85c4-811c1be4fb6a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fa2e2e8a-d281-42fe-81ff-5912930e4241}, !- Handle
  Node 212,                               !- Name
  {ea30c1c4-85d8-43e4-8a8f-5333b1bfe6ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea30c1c4-85d8-43e4-8a8f-5333b1bfe6ca}, !- Handle
  {59e0e72d-52c1-48f7-85c4-811c1be4fb6a}, !- Source Object
  7,                                      !- Outlet Port
  {fa2e2e8a-d281-42fe-81ff-5912930e4241}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {584827f9-ae05-43f3-a6e2-422b3f41d648}, !- Handle
  {3e119b74-4c3c-423c-9bcf-1b28a76abd75}, !- Source Object
  9,                                      !- Outlet Port
  {ce18cd26-6a06-4242-940a-aa6f771d08a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d00b0c1-d1b9-4f02-a7b4-932ad30f9905}, !- Handle
  Node 213,                               !- Name
  {74110672-3fca-4602-aa8c-d1d5fa69a5f2}, !- Inlet Port
  {21715f11-aee8-441b-a2cd-958dd90d108c}; !- Outlet Port

OS:Connection,
  {74110672-3fca-4602-aa8c-d1d5fa69a5f2}, !- Handle
  {fdfb855e-2a6c-4cbe-8644-56316468a3ff}, !- Source Object
  6,                                      !- Outlet Port
  {4d00b0c1-d1b9-4f02-a7b4-932ad30f9905}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21715f11-aee8-441b-a2cd-958dd90d108c}, !- Handle
  {4d00b0c1-d1b9-4f02-a7b4-932ad30f9905}, !- Source Object
  3,                                      !- Outlet Port
  {3e119b74-4c3c-423c-9bcf-1b28a76abd75}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {27d0fde6-660b-45fd-b471-91295f058e41}, !- Handle
  Node 214,                               !- Name
  {43551b51-4c92-467a-a4ad-38105c42f3ae}, !- Inlet Port
  {4bf11d6f-820f-40ab-9261-3cf3b1538adb}; !- Outlet Port

OS:Connection,
  {43551b51-4c92-467a-a4ad-38105c42f3ae}, !- Handle
  {f30e5f56-1c8d-4971-92aa-e8636022867f}, !- Source Object
  9,                                      !- Outlet Port
  {27d0fde6-660b-45fd-b471-91295f058e41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bf11d6f-820f-40ab-9261-3cf3b1538adb}, !- Handle
  {27d0fde6-660b-45fd-b471-91295f058e41}, !- Source Object
  3,                                      !- Outlet Port
  {fdfb855e-2a6c-4cbe-8644-56316468a3ff}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {fe03b075-81ce-4724-8fd7-9bba421119eb}, !- Handle
  Node 215,                               !- Name
  {f4ad6b62-6720-40a5-a425-f4d29ccc7c10}, !- Inlet Port
  {3191bfb5-71d7-48d2-8564-9d485da32c91}; !- Outlet Port

OS:Connection,
  {2fac3e04-b0c2-4174-97aa-71d66e1f6c75}, !- Handle
  {887c60fd-b1d6-411d-8684-3a3a52a8adbf}, !- Source Object
  3,                                      !- Outlet Port
  {59e0e72d-52c1-48f7-85c4-811c1be4fb6a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f4ad6b62-6720-40a5-a425-f4d29ccc7c10}, !- Handle
  {59e0e72d-52c1-48f7-85c4-811c1be4fb6a}, !- Source Object
  5,                                      !- Outlet Port
  {fe03b075-81ce-4724-8fd7-9bba421119eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3191bfb5-71d7-48d2-8564-9d485da32c91}, !- Handle
  {fe03b075-81ce-4724-8fd7-9bba421119eb}, !- Source Object
  3,                                      !- Outlet Port
  {f30e5f56-1c8d-4971-92aa-e8636022867f}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {efd983d6-5473-4483-9bb6-46148c2402b3}, !- Handle
  Setpoint Manager Single Zone Reheat 11, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {82bbc026-a6d6-469b-835c-e20f55152536}, !- Control Zone Name
  {ce18cd26-6a06-4242-940a-aa6f771d08a5}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ee0f915f-a6b3-4d56-9ab8-782bd2a27a29}, !- Handle
  Zone HVAC Baseboard Convective Electric 17, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d7a7d0c9-47aa-42e6-9474-d60e5b379157}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {65b2acdc-e15b-47b8-9ee9-a4ddd3460b0e}, !- Air Inlet Node Name
  {df94d474-f276-4012-9bc5-0c166f20dd5a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {aff8de07-7597-4634-a89d-a5dada086ede}, !- Handle
  Node 216,                               !- Name
  {9a3a212e-2196-440b-afca-62b2f3f185c8}, !- Inlet Port
  {a78d7e14-6421-442e-96ca-724577fd2805}; !- Outlet Port

OS:Connection,
  {973b9848-3cc0-43cd-a2f5-091db285eb00}, !- Handle
  {584509fc-62db-4d5f-bdce-457753c0742f}, !- Source Object
  3,                                      !- Outlet Port
  {4ec37486-1005-4780-8b75-685f0b069815}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a3a212e-2196-440b-afca-62b2f3f185c8}, !- Handle
  {8e44b296-5d56-4fcd-9722-41308f8fdf72}, !- Source Object
  2,                                      !- Outlet Port
  {aff8de07-7597-4634-a89d-a5dada086ede}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a78d7e14-6421-442e-96ca-724577fd2805}, !- Handle
  {aff8de07-7597-4634-a89d-a5dada086ede}, !- Source Object
  3,                                      !- Outlet Port
  {b2dc4c4c-8845-41ec-8da7-7307970eee59}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {655d26b0-422e-4d28-bd2b-70210eeab095}, !- Handle
  Node 217,                               !- Name
  {85c13048-9d01-4460-b5e3-d960ced33a99}, !- Inlet Port
  {65b2acdc-e15b-47b8-9ee9-a4ddd3460b0e}; !- Outlet Port

OS:Connection,
  {85c13048-9d01-4460-b5e3-d960ced33a99}, !- Handle
  {3f059fba-6740-4c32-ab70-770a5752f967}, !- Source Object
  3,                                      !- Outlet Port
  {655d26b0-422e-4d28-bd2b-70210eeab095}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65b2acdc-e15b-47b8-9ee9-a4ddd3460b0e}, !- Handle
  {655d26b0-422e-4d28-bd2b-70210eeab095}, !- Source Object
  3,                                      !- Outlet Port
  {d7a7d0c9-47aa-42e6-9474-d60e5b379157}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {df94d474-f276-4012-9bc5-0c166f20dd5a}, !- Handle
  {d7a7d0c9-47aa-42e6-9474-d60e5b379157}, !- Source Object
  4,                                      !- Outlet Port
  {584509fc-62db-4d5f-bdce-457753c0742f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {127fd74c-d4da-4d38-b869-7ffff37e8e19}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 10, !- Name
  ,                                       !- Controller List Name
  {9ddaa9fc-1eb9-4b0f-84dd-2acc2f8d57a9}, !- Availability Schedule
  {bb2697b6-48c4-4bdd-8412-f9a063307999}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {870c6052-5fc3-4d92-b992-1f7296f28ecc}, !- Supply Side Inlet Node Name
  {b9afa1c7-af9f-4cf8-a3cb-2e1943c44bd6}, !- Demand Side Outlet Node Name
  {6e763160-2c5e-48af-bd62-f39bb716f4f8}, !- Demand Side Inlet Node A
  {86120f22-881b-4d18-a30f-73c0d314f8f6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {40a6a06d-06c3-4baf-8d5f-49c4cd8dedf2}, !- Demand Mixer Name
  {1232edeb-3cdc-403e-97fb-0be6b2f353e2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b2c50d00-81a7-4121-a205-7ecb9a7cbe61}, !- Handle
  Node 218,                               !- Name
  {870c6052-5fc3-4d92-b992-1f7296f28ecc}, !- Inlet Port
  {ac52a002-b3cd-4d70-864f-71eef3656b87}; !- Outlet Port

OS:Node,
  {185fbacd-c762-4cbb-9c46-70fe4d0da158}, !- Handle
  Node 219,                               !- Name
  {cf4daeb0-4033-4c46-85e8-c0ccb9105026}, !- Inlet Port
  {86120f22-881b-4d18-a30f-73c0d314f8f6}; !- Outlet Port

OS:Connection,
  {870c6052-5fc3-4d92-b992-1f7296f28ecc}, !- Handle
  {127fd74c-d4da-4d38-b869-7ffff37e8e19}, !- Source Object
  9,                                      !- Outlet Port
  {b2c50d00-81a7-4121-a205-7ecb9a7cbe61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86120f22-881b-4d18-a30f-73c0d314f8f6}, !- Handle
  {185fbacd-c762-4cbb-9c46-70fe4d0da158}, !- Source Object
  3,                                      !- Outlet Port
  {127fd74c-d4da-4d38-b869-7ffff37e8e19}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {10f079a8-7658-44fd-9e9c-e26bd21f4843}, !- Handle
  Node 220,                               !- Name
  {6e763160-2c5e-48af-bd62-f39bb716f4f8}, !- Inlet Port
  {01dd0631-0937-495d-b905-d32c389f0960}; !- Outlet Port

OS:Node,
  {7048eeff-56d6-42ed-88e1-c1d2a2761f67}, !- Handle
  Node 221,                               !- Name
  {e7aa7e5b-9577-43b2-9c83-0a15280487b1}, !- Inlet Port
  {b9afa1c7-af9f-4cf8-a3cb-2e1943c44bd6}; !- Outlet Port

OS:Node,
  {75845ef0-38c0-4b75-8336-359155a5d62b}, !- Handle
  Node 222,                               !- Name
  {72794e44-27d9-4e0d-b8c5-a98f7ae421f9}, !- Inlet Port
  {935d2b02-4169-4222-b5cf-7d2a5cc8982f}; !- Outlet Port

OS:Connection,
  {6e763160-2c5e-48af-bd62-f39bb716f4f8}, !- Handle
  {127fd74c-d4da-4d38-b869-7ffff37e8e19}, !- Source Object
  11,                                     !- Outlet Port
  {10f079a8-7658-44fd-9e9c-e26bd21f4843}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9afa1c7-af9f-4cf8-a3cb-2e1943c44bd6}, !- Handle
  {7048eeff-56d6-42ed-88e1-c1d2a2761f67}, !- Source Object
  3,                                      !- Outlet Port
  {127fd74c-d4da-4d38-b869-7ffff37e8e19}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1232edeb-3cdc-403e-97fb-0be6b2f353e2}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {01dd0631-0937-495d-b905-d32c389f0960}, !- Inlet Node Name
  {7df100d2-9ac9-4363-bab7-ce5c1e444e49}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {40a6a06d-06c3-4baf-8d5f-49c4cd8dedf2}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {e7aa7e5b-9577-43b2-9c83-0a15280487b1}, !- Outlet Node Name
  {6e75c76c-7487-4cc8-bf43-91f6fe1ab7bb}; !- Inlet Node Name 1

OS:Connection,
  {01dd0631-0937-495d-b905-d32c389f0960}, !- Handle
  {10f079a8-7658-44fd-9e9c-e26bd21f4843}, !- Source Object
  3,                                      !- Outlet Port
  {1232edeb-3cdc-403e-97fb-0be6b2f353e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7aa7e5b-9577-43b2-9c83-0a15280487b1}, !- Handle
  {40a6a06d-06c3-4baf-8d5f-49c4cd8dedf2}, !- Source Object
  2,                                      !- Outlet Port
  {7048eeff-56d6-42ed-88e1-c1d2a2761f67}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {205c0b28-bfa9-458f-ac89-ba01ed21810c}, !- Handle
  {127fd74c-d4da-4d38-b869-7ffff37e8e19}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {bb2697b6-48c4-4bdd-8412-f9a063307999}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {13c75b15-11b6-4fce-87a0-6f2423a7b1d7}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {6f1aec47-5813-4d9d-805c-f020a179c590}, !- Handle
  Fan Constant Volume 12,                 !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a9a89c19-d0c8-41ac-a508-b72eb1ef9f59}, !- Air Inlet Node Name
  {cf4daeb0-4033-4c46-85e8-c0ccb9105026}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {bd2ec5d6-d75c-4cd0-89db-3d85411310b0}, !- Handle
  CoilCoolingDXSingleSpeed_dx 11 9kBtu/hr 14.0SEER, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {517c259e-687c-4345-9bad-3efbf95423ff}, !- Air Inlet Node Name
  {c0babd0b-ebd9-475f-a185-7df47112e077}, !- Air Outlet Node Name
  {96913312-b325-42d8-acb5-155913bae586}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2482e96c-f95e-4b8b-ae9f-a3034b88c627}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fe8d0593-af47-426b-9d77-03f1d93b3e38}, !- Energy Input Ratio Function of Temperature Curve Name
  {9ce4b8f9-b037-484f-8217-91dbcae55c6f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d8a38714-f686-41c4-bb63-9327f604deb3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {013b79c6-39e6-4eec-b443-ba6b44e2d4d5}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {12069906-354c-48a5-92c4-c1c2ec82c970}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {61dd8c8f-61b1-424a-ac79-722cb44ad5b8}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ecfc8011-b6b2-4a79-9982-1b4a20154fa9}, !- Handle
  Curve Quadratic 34,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {505046cc-1b9e-4dd7-ac54-491d75e77203}, !- Handle
  Curve Quadratic 35,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {8d998a95-e725-4afd-8559-6326becfd92c}, !- Handle
  Coil Heating Electric 12,               !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {5e6a35ca-3a83-4396-a903-bbf15e023b57}, !- Air Inlet Node Name
  {50e584b9-37f0-4770-803d-2c172fdd2e8b}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {074ec15d-7d5d-46c7-ab7d-6b1db5465848}, !- Handle
  Controller Outdoor Air 12,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9ddaa9fc-1eb9-4b0f-84dd-2acc2f8d57a9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8c31ca57-bdf2-41f0-97a9-b3d1e8fef990}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8c31ca57-bdf2-41f0-97a9-b3d1e8fef990}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {136d0107-c892-436a-a632-a4c19babbd30}, !- Handle
  Air Loop HVAC Outdoor Air System 12,    !- Name
  {074ec15d-7d5d-46c7-ab7d-6b1db5465848}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c99b496c-e49f-4798-b157-84c692c13dd7}, !- Mixed Air Node Name
  {cdc7c616-1781-4968-a9ae-681f120e1ee6}, !- Outdoor Air Stream Node Name
  {b116781b-ce87-4f26-b23d-5c9fc7a32c3e}, !- Relief Air Stream Node Name
  {ac52a002-b3cd-4d70-864f-71eef3656b87}; !- Return Air Stream Node Name

OS:Node,
  {845da96a-28b2-4af2-a587-2500eac7feea}, !- Handle
  Node 223,                               !- Name
  ,                                       !- Inlet Port
  {cdc7c616-1781-4968-a9ae-681f120e1ee6}; !- Outlet Port

OS:Connection,
  {cdc7c616-1781-4968-a9ae-681f120e1ee6}, !- Handle
  {845da96a-28b2-4af2-a587-2500eac7feea}, !- Source Object
  3,                                      !- Outlet Port
  {136d0107-c892-436a-a632-a4c19babbd30}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7cc2f0b4-99ab-4c84-9e74-ba955935cb1f}, !- Handle
  Node 224,                               !- Name
  {b116781b-ce87-4f26-b23d-5c9fc7a32c3e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b116781b-ce87-4f26-b23d-5c9fc7a32c3e}, !- Handle
  {136d0107-c892-436a-a632-a4c19babbd30}, !- Source Object
  7,                                      !- Outlet Port
  {7cc2f0b4-99ab-4c84-9e74-ba955935cb1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf4daeb0-4033-4c46-85e8-c0ccb9105026}, !- Handle
  {6f1aec47-5813-4d9d-805c-f020a179c590}, !- Source Object
  9,                                      !- Outlet Port
  {185fbacd-c762-4cbb-9c46-70fe4d0da158}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68251569-4eed-4f16-b79a-87700ca500ec}, !- Handle
  Node 225,                               !- Name
  {50e584b9-37f0-4770-803d-2c172fdd2e8b}, !- Inlet Port
  {a9a89c19-d0c8-41ac-a508-b72eb1ef9f59}; !- Outlet Port

OS:Connection,
  {50e584b9-37f0-4770-803d-2c172fdd2e8b}, !- Handle
  {8d998a95-e725-4afd-8559-6326becfd92c}, !- Source Object
  6,                                      !- Outlet Port
  {68251569-4eed-4f16-b79a-87700ca500ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9a89c19-d0c8-41ac-a508-b72eb1ef9f59}, !- Handle
  {68251569-4eed-4f16-b79a-87700ca500ec}, !- Source Object
  3,                                      !- Outlet Port
  {6f1aec47-5813-4d9d-805c-f020a179c590}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f034dd6a-1388-488e-890c-bf8ef77b6270}, !- Handle
  Node 226,                               !- Name
  {c0babd0b-ebd9-475f-a185-7df47112e077}, !- Inlet Port
  {5e6a35ca-3a83-4396-a903-bbf15e023b57}; !- Outlet Port

OS:Connection,
  {c0babd0b-ebd9-475f-a185-7df47112e077}, !- Handle
  {bd2ec5d6-d75c-4cd0-89db-3d85411310b0}, !- Source Object
  9,                                      !- Outlet Port
  {f034dd6a-1388-488e-890c-bf8ef77b6270}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e6a35ca-3a83-4396-a903-bbf15e023b57}, !- Handle
  {f034dd6a-1388-488e-890c-bf8ef77b6270}, !- Source Object
  3,                                      !- Outlet Port
  {8d998a95-e725-4afd-8559-6326becfd92c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b1ff5f18-7b69-4cec-802b-5be88b954e73}, !- Handle
  Node 227,                               !- Name
  {c99b496c-e49f-4798-b157-84c692c13dd7}, !- Inlet Port
  {517c259e-687c-4345-9bad-3efbf95423ff}; !- Outlet Port

OS:Connection,
  {ac52a002-b3cd-4d70-864f-71eef3656b87}, !- Handle
  {b2c50d00-81a7-4121-a205-7ecb9a7cbe61}, !- Source Object
  3,                                      !- Outlet Port
  {136d0107-c892-436a-a632-a4c19babbd30}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c99b496c-e49f-4798-b157-84c692c13dd7}, !- Handle
  {136d0107-c892-436a-a632-a4c19babbd30}, !- Source Object
  5,                                      !- Outlet Port
  {b1ff5f18-7b69-4cec-802b-5be88b954e73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {517c259e-687c-4345-9bad-3efbf95423ff}, !- Handle
  {b1ff5f18-7b69-4cec-802b-5be88b954e73}, !- Source Object
  3,                                      !- Outlet Port
  {bd2ec5d6-d75c-4cd0-89db-3d85411310b0}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {b4985132-4260-4c06-826d-12b5cf480d16}, !- Handle
  Setpoint Manager Single Zone Reheat 12, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {da9c634a-a323-4430-b021-16f95f67fbdd}, !- Control Zone Name
  {185fbacd-c762-4cbb-9c46-70fe4d0da158}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {87689aee-8768-4c9f-810c-7ce674f99ceb}, !- Handle
  Zone HVAC Baseboard Convective Electric 18, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ab9af3cc-b86b-48de-a43e-6b79caa500f2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {7a9d1175-ebf6-4e8a-b905-9e49d6a87791}, !- Air Inlet Node Name
  {72794e44-27d9-4e0d-b8c5-a98f7ae421f9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fbdc979d-8035-4e52-b71f-a028c095d1ae}, !- Handle
  Node 228,                               !- Name
  {280baf1f-43c6-4209-8587-54301dece63c}, !- Inlet Port
  {6e75c76c-7487-4cc8-bf43-91f6fe1ab7bb}; !- Outlet Port

OS:Connection,
  {935d2b02-4169-4222-b5cf-7d2a5cc8982f}, !- Handle
  {75845ef0-38c0-4b75-8336-359155a5d62b}, !- Source Object
  3,                                      !- Outlet Port
  {09b9bb7b-eef9-4047-9a85-7969444f0c1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {280baf1f-43c6-4209-8587-54301dece63c}, !- Handle
  {6e960507-c684-47d4-9b0e-0b88b00234f0}, !- Source Object
  2,                                      !- Outlet Port
  {fbdc979d-8035-4e52-b71f-a028c095d1ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e75c76c-7487-4cc8-bf43-91f6fe1ab7bb}, !- Handle
  {fbdc979d-8035-4e52-b71f-a028c095d1ae}, !- Source Object
  3,                                      !- Outlet Port
  {40a6a06d-06c3-4baf-8d5f-49c4cd8dedf2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {56712289-6094-43ce-837c-8dddc07a8d31}, !- Handle
  Node 229,                               !- Name
  {7df100d2-9ac9-4363-bab7-ce5c1e444e49}, !- Inlet Port
  {7a9d1175-ebf6-4e8a-b905-9e49d6a87791}; !- Outlet Port

OS:Connection,
  {7df100d2-9ac9-4363-bab7-ce5c1e444e49}, !- Handle
  {1232edeb-3cdc-403e-97fb-0be6b2f353e2}, !- Source Object
  3,                                      !- Outlet Port
  {56712289-6094-43ce-837c-8dddc07a8d31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a9d1175-ebf6-4e8a-b905-9e49d6a87791}, !- Handle
  {56712289-6094-43ce-837c-8dddc07a8d31}, !- Source Object
  3,                                      !- Outlet Port
  {ab9af3cc-b86b-48de-a43e-6b79caa500f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {72794e44-27d9-4e0d-b8c5-a98f7ae421f9}, !- Handle
  {ab9af3cc-b86b-48de-a43e-6b79caa500f2}, !- Source Object
  4,                                      !- Outlet Port
  {75845ef0-38c0-4b75-8336-359155a5d62b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {83b0c6d0-fe74-4c09-9092-f92ad7bb797c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 11, !- Name
  ,                                       !- Controller List Name
  {61601e68-3d6e-4903-8915-8e4645fa7047}, !- Availability Schedule
  {e499478f-666c-4616-94e0-18a8c6ae306f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {714e9d98-1c43-417e-b4aa-c68bf23a533f}, !- Supply Side Inlet Node Name
  {e60d93c5-4b5f-41a2-b888-ea6c1efdbfe6}, !- Demand Side Outlet Node Name
  {dca44346-050f-4de3-9a51-04167e1d7bfe}, !- Demand Side Inlet Node A
  {273884a2-a2a9-4cb4-856c-4fed7eba567d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a30f8f11-f4ce-4491-8628-b2fa68715388}, !- Demand Mixer Name
  {bf36dc0e-b458-4f31-a2c4-a4ab216f3b0d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {133f031f-7d98-4fe6-8da7-86acfdc721e3}, !- Handle
  Node 230,                               !- Name
  {714e9d98-1c43-417e-b4aa-c68bf23a533f}, !- Inlet Port
  {703b52a5-d77a-47b3-a50c-5e0097be9979}; !- Outlet Port

OS:Node,
  {7d7df4cd-76eb-4993-84b2-8c63bad4a6a4}, !- Handle
  Node 231,                               !- Name
  {515e7c31-a96e-4089-8c22-71b78740e0b0}, !- Inlet Port
  {273884a2-a2a9-4cb4-856c-4fed7eba567d}; !- Outlet Port

OS:Connection,
  {714e9d98-1c43-417e-b4aa-c68bf23a533f}, !- Handle
  {83b0c6d0-fe74-4c09-9092-f92ad7bb797c}, !- Source Object
  9,                                      !- Outlet Port
  {133f031f-7d98-4fe6-8da7-86acfdc721e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {273884a2-a2a9-4cb4-856c-4fed7eba567d}, !- Handle
  {7d7df4cd-76eb-4993-84b2-8c63bad4a6a4}, !- Source Object
  3,                                      !- Outlet Port
  {83b0c6d0-fe74-4c09-9092-f92ad7bb797c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b66bd474-cdf9-443f-961e-144368d668d2}, !- Handle
  Node 232,                               !- Name
  {dca44346-050f-4de3-9a51-04167e1d7bfe}, !- Inlet Port
  {b4c7f3fe-eaf3-4eca-b4ef-d02b03db6f84}; !- Outlet Port

OS:Node,
  {ec18dcc7-a5bc-447d-b0b9-57eb4ecd01f8}, !- Handle
  Node 233,                               !- Name
  {5bd1078a-c155-4ec3-b5c5-7cecdb696be2}, !- Inlet Port
  {e60d93c5-4b5f-41a2-b888-ea6c1efdbfe6}; !- Outlet Port

OS:Node,
  {5de09065-8e59-4520-824b-e22c75b12955}, !- Handle
  Node 234,                               !- Name
  {6d7e0db8-2df7-4161-8a16-6e25b48f8b5d}, !- Inlet Port
  {47e8d08b-8b44-461b-ab6c-74973c92c79e}; !- Outlet Port

OS:Connection,
  {dca44346-050f-4de3-9a51-04167e1d7bfe}, !- Handle
  {83b0c6d0-fe74-4c09-9092-f92ad7bb797c}, !- Source Object
  11,                                     !- Outlet Port
  {b66bd474-cdf9-443f-961e-144368d668d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e60d93c5-4b5f-41a2-b888-ea6c1efdbfe6}, !- Handle
  {ec18dcc7-a5bc-447d-b0b9-57eb4ecd01f8}, !- Source Object
  3,                                      !- Outlet Port
  {83b0c6d0-fe74-4c09-9092-f92ad7bb797c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bf36dc0e-b458-4f31-a2c4-a4ab216f3b0d}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {b4c7f3fe-eaf3-4eca-b4ef-d02b03db6f84}, !- Inlet Node Name
  {2e86c29f-7017-4bc6-a73f-d9722093054d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a30f8f11-f4ce-4491-8628-b2fa68715388}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {5bd1078a-c155-4ec3-b5c5-7cecdb696be2}, !- Outlet Node Name
  {906b19eb-a0cd-46f2-81f9-40f69f1f0602}; !- Inlet Node Name 1

OS:Connection,
  {b4c7f3fe-eaf3-4eca-b4ef-d02b03db6f84}, !- Handle
  {b66bd474-cdf9-443f-961e-144368d668d2}, !- Source Object
  3,                                      !- Outlet Port
  {bf36dc0e-b458-4f31-a2c4-a4ab216f3b0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bd1078a-c155-4ec3-b5c5-7cecdb696be2}, !- Handle
  {a30f8f11-f4ce-4491-8628-b2fa68715388}, !- Source Object
  2,                                      !- Outlet Port
  {ec18dcc7-a5bc-447d-b0b9-57eb4ecd01f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b339cf7c-2035-455a-bd63-983cd9624978}, !- Handle
  {83b0c6d0-fe74-4c09-9092-f92ad7bb797c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e499478f-666c-4616-94e0-18a8c6ae306f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {e0aef027-db18-42fe-aff1-1ec421d87805}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {1de116d0-fa9d-4db3-979b-e0a977fb06b7}, !- Handle
  Fan Constant Volume 13,                 !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {00a334ad-d48b-46cb-9a33-78ff0e5cfaaa}, !- Air Inlet Node Name
  {515e7c31-a96e-4089-8c22-71b78740e0b0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {1515baa7-181f-429d-b760-b0b32a36f0e6}, !- Handle
  CoilCoolingDXSingleSpeed_dx 12 92kBtu/hr 9.7EER, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.36599366060251,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d6e4ef65-c64b-4284-a2ab-4ec669d741d8}, !- Air Inlet Node Name
  {0546afbd-a0bf-464c-aa6d-31946c0f7c9f}, !- Air Outlet Node Name
  {96913312-b325-42d8-acb5-155913bae586}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2482e96c-f95e-4b8b-ae9f-a3034b88c627}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fe8d0593-af47-426b-9d77-03f1d93b3e38}, !- Energy Input Ratio Function of Temperature Curve Name
  {9ce4b8f9-b037-484f-8217-91dbcae55c6f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d8a38714-f686-41c4-bb63-9327f604deb3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b05db4ee-64f3-41cd-b9be-806841cf09f8}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1682d76b-03a9-4cda-b6ab-56ccd368d9b2}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {83cce140-7f03-46e6-8f30-d0fa4e8b188a}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {737b090f-78ee-45fc-b4a6-91772ac546bb}, !- Handle
  Curve Quadratic 37,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {40d4bf2b-f927-42a2-8da1-25b3b5602b31}, !- Handle
  Curve Quadratic 38,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {0b6209ba-c230-4813-a5db-9f19beab138a}, !- Handle
  Coil Heating Electric 13,               !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {e0c06cac-58af-4f8f-88dd-7a330012c513}, !- Air Inlet Node Name
  {83ea9b79-0df8-4c46-8435-cdeabce634b3}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {2cda4fe6-3ea7-4b34-a795-2a8cb6fd45c7}, !- Handle
  Controller Outdoor Air 13,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {61601e68-3d6e-4903-8915-8e4645fa7047}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f1cd16b2-0494-4a9d-9b4b-51aaeca915cc}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f1cd16b2-0494-4a9d-9b4b-51aaeca915cc}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a8274bb5-e6ed-48cf-b94c-82bb7efdc511}, !- Handle
  Air Loop HVAC Outdoor Air System 13,    !- Name
  {2cda4fe6-3ea7-4b34-a795-2a8cb6fd45c7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {39ce8dea-f8b9-47af-9acd-f24417f27da3}, !- Mixed Air Node Name
  {d05fc851-ef48-4dc6-bd78-82b6fdd3e765}, !- Outdoor Air Stream Node Name
  {9697074a-91e0-41cb-8b34-f2129db254a0}, !- Relief Air Stream Node Name
  {703b52a5-d77a-47b3-a50c-5e0097be9979}; !- Return Air Stream Node Name

OS:Node,
  {5ecee0e1-590c-4549-a8b3-0462de52b5db}, !- Handle
  Node 235,                               !- Name
  ,                                       !- Inlet Port
  {d05fc851-ef48-4dc6-bd78-82b6fdd3e765}; !- Outlet Port

OS:Connection,
  {d05fc851-ef48-4dc6-bd78-82b6fdd3e765}, !- Handle
  {5ecee0e1-590c-4549-a8b3-0462de52b5db}, !- Source Object
  3,                                      !- Outlet Port
  {a8274bb5-e6ed-48cf-b94c-82bb7efdc511}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3e71c9e1-81d9-4619-9ba2-16c090880628}, !- Handle
  Node 236,                               !- Name
  {9697074a-91e0-41cb-8b34-f2129db254a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9697074a-91e0-41cb-8b34-f2129db254a0}, !- Handle
  {a8274bb5-e6ed-48cf-b94c-82bb7efdc511}, !- Source Object
  7,                                      !- Outlet Port
  {3e71c9e1-81d9-4619-9ba2-16c090880628}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {515e7c31-a96e-4089-8c22-71b78740e0b0}, !- Handle
  {1de116d0-fa9d-4db3-979b-e0a977fb06b7}, !- Source Object
  9,                                      !- Outlet Port
  {7d7df4cd-76eb-4993-84b2-8c63bad4a6a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c05256a4-9207-4f74-80bd-86f7d5e0376e}, !- Handle
  Node 237,                               !- Name
  {83ea9b79-0df8-4c46-8435-cdeabce634b3}, !- Inlet Port
  {00a334ad-d48b-46cb-9a33-78ff0e5cfaaa}; !- Outlet Port

OS:Connection,
  {83ea9b79-0df8-4c46-8435-cdeabce634b3}, !- Handle
  {0b6209ba-c230-4813-a5db-9f19beab138a}, !- Source Object
  6,                                      !- Outlet Port
  {c05256a4-9207-4f74-80bd-86f7d5e0376e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00a334ad-d48b-46cb-9a33-78ff0e5cfaaa}, !- Handle
  {c05256a4-9207-4f74-80bd-86f7d5e0376e}, !- Source Object
  3,                                      !- Outlet Port
  {1de116d0-fa9d-4db3-979b-e0a977fb06b7}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b581bfe4-9e33-42ac-a219-ce76ed8eb1c5}, !- Handle
  Node 238,                               !- Name
  {0546afbd-a0bf-464c-aa6d-31946c0f7c9f}, !- Inlet Port
  {e0c06cac-58af-4f8f-88dd-7a330012c513}; !- Outlet Port

OS:Connection,
  {0546afbd-a0bf-464c-aa6d-31946c0f7c9f}, !- Handle
  {1515baa7-181f-429d-b760-b0b32a36f0e6}, !- Source Object
  9,                                      !- Outlet Port
  {b581bfe4-9e33-42ac-a219-ce76ed8eb1c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0c06cac-58af-4f8f-88dd-7a330012c513}, !- Handle
  {b581bfe4-9e33-42ac-a219-ce76ed8eb1c5}, !- Source Object
  3,                                      !- Outlet Port
  {0b6209ba-c230-4813-a5db-9f19beab138a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {948123e7-ee1e-4dd6-ad13-07179426a738}, !- Handle
  Node 239,                               !- Name
  {39ce8dea-f8b9-47af-9acd-f24417f27da3}, !- Inlet Port
  {d6e4ef65-c64b-4284-a2ab-4ec669d741d8}; !- Outlet Port

OS:Connection,
  {703b52a5-d77a-47b3-a50c-5e0097be9979}, !- Handle
  {133f031f-7d98-4fe6-8da7-86acfdc721e3}, !- Source Object
  3,                                      !- Outlet Port
  {a8274bb5-e6ed-48cf-b94c-82bb7efdc511}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {39ce8dea-f8b9-47af-9acd-f24417f27da3}, !- Handle
  {a8274bb5-e6ed-48cf-b94c-82bb7efdc511}, !- Source Object
  5,                                      !- Outlet Port
  {948123e7-ee1e-4dd6-ad13-07179426a738}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6e4ef65-c64b-4284-a2ab-4ec669d741d8}, !- Handle
  {948123e7-ee1e-4dd6-ad13-07179426a738}, !- Source Object
  3,                                      !- Outlet Port
  {1515baa7-181f-429d-b760-b0b32a36f0e6}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {f605223f-d048-4519-b121-5b11268c061d}, !- Handle
  Setpoint Manager Single Zone Reheat 13, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {60c899e1-ece1-491b-981b-f08b68c96c19}, !- Control Zone Name
  {7d7df4cd-76eb-4993-84b2-8c63bad4a6a4}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3992acff-8a14-43da-b486-25a861927f81}, !- Handle
  Zone HVAC Baseboard Convective Electric 19, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c4df5841-4faa-4707-8cc0-ab4946ec1fab}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {95fbb3ea-8cec-4a1d-a67e-069f3c682080}, !- Air Inlet Node Name
  {6d7e0db8-2df7-4161-8a16-6e25b48f8b5d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a7f7cfc7-3675-4b0b-a28d-044095eb74a8}, !- Handle
  Node 240,                               !- Name
  {17fba0c8-0a1e-4e24-80a7-f98c7b734644}, !- Inlet Port
  {906b19eb-a0cd-46f2-81f9-40f69f1f0602}; !- Outlet Port

OS:Connection,
  {47e8d08b-8b44-461b-ab6c-74973c92c79e}, !- Handle
  {5de09065-8e59-4520-824b-e22c75b12955}, !- Source Object
  3,                                      !- Outlet Port
  {33d5cd6e-f5c3-45bd-998a-f451b97a3792}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17fba0c8-0a1e-4e24-80a7-f98c7b734644}, !- Handle
  {4672d004-b152-497b-8ba8-11767700e80d}, !- Source Object
  2,                                      !- Outlet Port
  {a7f7cfc7-3675-4b0b-a28d-044095eb74a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {906b19eb-a0cd-46f2-81f9-40f69f1f0602}, !- Handle
  {a7f7cfc7-3675-4b0b-a28d-044095eb74a8}, !- Source Object
  3,                                      !- Outlet Port
  {a30f8f11-f4ce-4491-8628-b2fa68715388}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {83ec61da-24ff-4bda-9e67-e268dc604cab}, !- Handle
  Node 241,                               !- Name
  {2e86c29f-7017-4bc6-a73f-d9722093054d}, !- Inlet Port
  {95fbb3ea-8cec-4a1d-a67e-069f3c682080}; !- Outlet Port

OS:Connection,
  {2e86c29f-7017-4bc6-a73f-d9722093054d}, !- Handle
  {bf36dc0e-b458-4f31-a2c4-a4ab216f3b0d}, !- Source Object
  3,                                      !- Outlet Port
  {83ec61da-24ff-4bda-9e67-e268dc604cab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95fbb3ea-8cec-4a1d-a67e-069f3c682080}, !- Handle
  {83ec61da-24ff-4bda-9e67-e268dc604cab}, !- Source Object
  3,                                      !- Outlet Port
  {c4df5841-4faa-4707-8cc0-ab4946ec1fab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d7e0db8-2df7-4161-8a16-6e25b48f8b5d}, !- Handle
  {c4df5841-4faa-4707-8cc0-ab4946ec1fab}, !- Source Object
  4,                                      !- Outlet Port
  {5de09065-8e59-4520-824b-e22c75b12955}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f667a5c1-daa0-4adb-a226-5ee556588646}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 12, !- Name
  ,                                       !- Controller List Name
  {3867610e-e5e9-4a39-8230-b863b848153c}, !- Availability Schedule
  {74fe81b4-ee7c-4e32-ab6f-30fa2952fe8d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ca0b3fbe-e655-46a5-b2b6-18c678239325}, !- Supply Side Inlet Node Name
  {3d696143-cebc-4a98-9cac-dbc05335c8a9}, !- Demand Side Outlet Node Name
  {6ed90ed5-7c11-4c06-a3a4-1687d371673e}, !- Demand Side Inlet Node A
  {042c54db-6aba-4438-92fa-0e251ea700e4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {620856af-c82a-480d-8234-5ccc013e4ca6}, !- Demand Mixer Name
  {819d4176-2b15-420a-b279-e1adf009c88b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1e7d789f-dd2a-4548-8a14-af9a06a0230f}, !- Handle
  Node 242,                               !- Name
  {ca0b3fbe-e655-46a5-b2b6-18c678239325}, !- Inlet Port
  {b4809c4f-2865-498e-8461-ed2d80ceb296}; !- Outlet Port

OS:Node,
  {cb86975c-be56-4308-a444-fbdc9d52df75}, !- Handle
  Node 243,                               !- Name
  {d4ec95ab-abf4-4ac4-a1d5-76e201b64a6a}, !- Inlet Port
  {042c54db-6aba-4438-92fa-0e251ea700e4}; !- Outlet Port

OS:Connection,
  {ca0b3fbe-e655-46a5-b2b6-18c678239325}, !- Handle
  {f667a5c1-daa0-4adb-a226-5ee556588646}, !- Source Object
  9,                                      !- Outlet Port
  {1e7d789f-dd2a-4548-8a14-af9a06a0230f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {042c54db-6aba-4438-92fa-0e251ea700e4}, !- Handle
  {cb86975c-be56-4308-a444-fbdc9d52df75}, !- Source Object
  3,                                      !- Outlet Port
  {f667a5c1-daa0-4adb-a226-5ee556588646}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ad0cf11c-1f50-422a-9a64-cadcbdfb1988}, !- Handle
  Node 244,                               !- Name
  {6ed90ed5-7c11-4c06-a3a4-1687d371673e}, !- Inlet Port
  {c5e5f3c8-f20c-4737-87bb-368bdeafd583}; !- Outlet Port

OS:Node,
  {8b2d79d2-eece-445c-8310-46e677217720}, !- Handle
  Node 245,                               !- Name
  {2489e7a5-bf55-4cb2-9b70-caa2c45723e7}, !- Inlet Port
  {3d696143-cebc-4a98-9cac-dbc05335c8a9}; !- Outlet Port

OS:Node,
  {bb9e4333-1acd-4591-b2a1-85d91ebd1152}, !- Handle
  Node 246,                               !- Name
  {7cd0a59e-a16c-4289-87e8-4e043ba9c37c}, !- Inlet Port
  {683271d2-53a9-40b3-923e-416a1078d0fe}; !- Outlet Port

OS:Connection,
  {6ed90ed5-7c11-4c06-a3a4-1687d371673e}, !- Handle
  {f667a5c1-daa0-4adb-a226-5ee556588646}, !- Source Object
  11,                                     !- Outlet Port
  {ad0cf11c-1f50-422a-9a64-cadcbdfb1988}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d696143-cebc-4a98-9cac-dbc05335c8a9}, !- Handle
  {8b2d79d2-eece-445c-8310-46e677217720}, !- Source Object
  3,                                      !- Outlet Port
  {f667a5c1-daa0-4adb-a226-5ee556588646}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {819d4176-2b15-420a-b279-e1adf009c88b}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {c5e5f3c8-f20c-4737-87bb-368bdeafd583}, !- Inlet Node Name
  {8457820e-14ef-41ee-b3b7-43069d070996}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {620856af-c82a-480d-8234-5ccc013e4ca6}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {2489e7a5-bf55-4cb2-9b70-caa2c45723e7}, !- Outlet Node Name
  {1122f229-0b86-4d51-a0fb-11256339c7bc}; !- Inlet Node Name 1

OS:Connection,
  {c5e5f3c8-f20c-4737-87bb-368bdeafd583}, !- Handle
  {ad0cf11c-1f50-422a-9a64-cadcbdfb1988}, !- Source Object
  3,                                      !- Outlet Port
  {819d4176-2b15-420a-b279-e1adf009c88b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2489e7a5-bf55-4cb2-9b70-caa2c45723e7}, !- Handle
  {620856af-c82a-480d-8234-5ccc013e4ca6}, !- Source Object
  2,                                      !- Outlet Port
  {8b2d79d2-eece-445c-8310-46e677217720}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {42fac08a-fb67-4986-9c33-f7bb32c7ebd7}, !- Handle
  {f667a5c1-daa0-4adb-a226-5ee556588646}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {74fe81b4-ee7c-4e32-ab6f-30fa2952fe8d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {dc1e095e-c6e5-483b-b76d-6ace7ea54f75}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {6ec37e69-053e-44e8-b238-aaad19ef0e2f}, !- Handle
  Fan Constant Volume 14,                 !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f816f721-6ebd-4775-9c93-5c63d3a04fc4}, !- Air Inlet Node Name
  {d4ec95ab-abf4-4ac4-a1d5-76e201b64a6a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {c1db24cc-62f2-41c4-a28b-0ef5f68bbc71}, !- Handle
  CoilCoolingDXSingleSpeed_dx 13 23kBtu/hr 14.0SEER, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {64883744-0143-44fb-a520-0284661ef419}, !- Air Inlet Node Name
  {4021aa3f-fefb-4784-9730-81bb3563148c}, !- Air Outlet Node Name
  {96913312-b325-42d8-acb5-155913bae586}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2482e96c-f95e-4b8b-ae9f-a3034b88c627}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fe8d0593-af47-426b-9d77-03f1d93b3e38}, !- Energy Input Ratio Function of Temperature Curve Name
  {9ce4b8f9-b037-484f-8217-91dbcae55c6f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d8a38714-f686-41c4-bb63-9327f604deb3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {9093645b-94dd-4eb0-a3b8-b03cbbdc7ce9}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b18e8102-199a-4c25-b139-f2dfa3402692}, !- Handle
  Curve Quadratic 39,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6f118bc7-09e1-45b1-8e9f-c074a5db67b3}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4652e15d-31ca-4065-9e09-b6c93bce8eb5}, !- Handle
  Curve Quadratic 40,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9d693c31-d46e-48e2-982c-292e6a2b4af7}, !- Handle
  Curve Quadratic 41,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {0583b40f-6a61-499a-9cb2-377f6f303af5}, !- Handle
  Coil Heating Electric 14,               !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {1b2201e0-f483-4224-b37b-de09974b96cb}, !- Air Inlet Node Name
  {cfd0b175-c111-4d34-a90c-019fc30d42e6}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {31787700-7062-442f-8ea0-97d57d04a54d}, !- Handle
  Controller Outdoor Air 14,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3867610e-e5e9-4a39-8230-b863b848153c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0ae51bb8-0ac1-4860-a353-8845f48bf3f9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0ae51bb8-0ac1-4860-a353-8845f48bf3f9}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e59a4811-3009-4451-a537-a0c25c603f1c}, !- Handle
  Air Loop HVAC Outdoor Air System 14,    !- Name
  {31787700-7062-442f-8ea0-97d57d04a54d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4902eb90-a89b-456c-9242-8ab6f20ef81a}, !- Mixed Air Node Name
  {8fec1858-7ee9-4922-bab7-2af9bb707aa2}, !- Outdoor Air Stream Node Name
  {15e7740d-0ec2-4f82-a6ca-a74a80172291}, !- Relief Air Stream Node Name
  {b4809c4f-2865-498e-8461-ed2d80ceb296}; !- Return Air Stream Node Name

OS:Node,
  {76f3280d-27ee-47c9-b8bc-623d406a6484}, !- Handle
  Node 247,                               !- Name
  ,                                       !- Inlet Port
  {8fec1858-7ee9-4922-bab7-2af9bb707aa2}; !- Outlet Port

OS:Connection,
  {8fec1858-7ee9-4922-bab7-2af9bb707aa2}, !- Handle
  {76f3280d-27ee-47c9-b8bc-623d406a6484}, !- Source Object
  3,                                      !- Outlet Port
  {e59a4811-3009-4451-a537-a0c25c603f1c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {05baa3db-180a-4eea-80d6-419cd05cfad7}, !- Handle
  Node 248,                               !- Name
  {15e7740d-0ec2-4f82-a6ca-a74a80172291}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15e7740d-0ec2-4f82-a6ca-a74a80172291}, !- Handle
  {e59a4811-3009-4451-a537-a0c25c603f1c}, !- Source Object
  7,                                      !- Outlet Port
  {05baa3db-180a-4eea-80d6-419cd05cfad7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4ec95ab-abf4-4ac4-a1d5-76e201b64a6a}, !- Handle
  {6ec37e69-053e-44e8-b238-aaad19ef0e2f}, !- Source Object
  9,                                      !- Outlet Port
  {cb86975c-be56-4308-a444-fbdc9d52df75}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4203018c-4eea-4fac-828e-a1a45ec6ac2d}, !- Handle
  Node 249,                               !- Name
  {cfd0b175-c111-4d34-a90c-019fc30d42e6}, !- Inlet Port
  {f816f721-6ebd-4775-9c93-5c63d3a04fc4}; !- Outlet Port

OS:Connection,
  {cfd0b175-c111-4d34-a90c-019fc30d42e6}, !- Handle
  {0583b40f-6a61-499a-9cb2-377f6f303af5}, !- Source Object
  6,                                      !- Outlet Port
  {4203018c-4eea-4fac-828e-a1a45ec6ac2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f816f721-6ebd-4775-9c93-5c63d3a04fc4}, !- Handle
  {4203018c-4eea-4fac-828e-a1a45ec6ac2d}, !- Source Object
  3,                                      !- Outlet Port
  {6ec37e69-053e-44e8-b238-aaad19ef0e2f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {33fc0595-ea1a-4f7b-935a-68bc9ae4731d}, !- Handle
  Node 250,                               !- Name
  {4021aa3f-fefb-4784-9730-81bb3563148c}, !- Inlet Port
  {1b2201e0-f483-4224-b37b-de09974b96cb}; !- Outlet Port

OS:Connection,
  {4021aa3f-fefb-4784-9730-81bb3563148c}, !- Handle
  {c1db24cc-62f2-41c4-a28b-0ef5f68bbc71}, !- Source Object
  9,                                      !- Outlet Port
  {33fc0595-ea1a-4f7b-935a-68bc9ae4731d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b2201e0-f483-4224-b37b-de09974b96cb}, !- Handle
  {33fc0595-ea1a-4f7b-935a-68bc9ae4731d}, !- Source Object
  3,                                      !- Outlet Port
  {0583b40f-6a61-499a-9cb2-377f6f303af5}, !- Target Object
