  5;                                      !- Inlet Port

OS:Node,
  {e87510f9-51a7-4149-80f0-4d080dfba508}, !- Handle
  Node 251,                               !- Name
  {4902eb90-a89b-456c-9242-8ab6f20ef81a}, !- Inlet Port
  {64883744-0143-44fb-a520-0284661ef419}; !- Outlet Port

OS:Connection,
  {b4809c4f-2865-498e-8461-ed2d80ceb296}, !- Handle
  {1e7d789f-dd2a-4548-8a14-af9a06a0230f}, !- Source Object
  3,                                      !- Outlet Port
  {e59a4811-3009-4451-a537-a0c25c603f1c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4902eb90-a89b-456c-9242-8ab6f20ef81a}, !- Handle
  {e59a4811-3009-4451-a537-a0c25c603f1c}, !- Source Object
  5,                                      !- Outlet Port
  {e87510f9-51a7-4149-80f0-4d080dfba508}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64883744-0143-44fb-a520-0284661ef419}, !- Handle
  {e87510f9-51a7-4149-80f0-4d080dfba508}, !- Source Object
  3,                                      !- Outlet Port
  {c1db24cc-62f2-41c4-a28b-0ef5f68bbc71}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {8f40dcaf-c671-4cd8-95d1-6460bcc4e970}, !- Handle
  Setpoint Manager Single Zone Reheat 14, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {448c47a3-f99a-4bf0-8ab6-5b80e651aaa4}, !- Control Zone Name
  {cb86975c-be56-4308-a444-fbdc9d52df75}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {88ecc63a-1220-45aa-b446-2fd84f7c982b}, !- Handle
  Zone HVAC Baseboard Convective Electric 20, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {349914ee-45b1-4e2c-b66d-0f98e9bc5f8b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {61650a8c-3cd7-4de7-80ee-a493199a150d}, !- Air Inlet Node Name
  {7cd0a59e-a16c-4289-87e8-4e043ba9c37c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b67c5369-e06d-46de-b0cf-61c80af218be}, !- Handle
  Node 252,                               !- Name
  {00f49e28-9918-4801-8aab-b1bdf6ee3022}, !- Inlet Port
  {1122f229-0b86-4d51-a0fb-11256339c7bc}; !- Outlet Port

OS:Connection,
  {683271d2-53a9-40b3-923e-416a1078d0fe}, !- Handle
  {bb9e4333-1acd-4591-b2a1-85d91ebd1152}, !- Source Object
  3,                                      !- Outlet Port
  {f579bf74-4eb0-49b5-ad3e-ee0aa323ad49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00f49e28-9918-4801-8aab-b1bdf6ee3022}, !- Handle
  {fca635d0-9fe5-42e3-80c4-da347df3eb6d}, !- Source Object
  2,                                      !- Outlet Port
  {b67c5369-e06d-46de-b0cf-61c80af218be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1122f229-0b86-4d51-a0fb-11256339c7bc}, !- Handle
  {b67c5369-e06d-46de-b0cf-61c80af218be}, !- Source Object
  3,                                      !- Outlet Port
  {620856af-c82a-480d-8234-5ccc013e4ca6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {91bc2fc2-552b-4a23-a6d3-b37b0849c36c}, !- Handle
  Node 253,                               !- Name
  {8457820e-14ef-41ee-b3b7-43069d070996}, !- Inlet Port
  {61650a8c-3cd7-4de7-80ee-a493199a150d}; !- Outlet Port

OS:Connection,
  {8457820e-14ef-41ee-b3b7-43069d070996}, !- Handle
  {819d4176-2b15-420a-b279-e1adf009c88b}, !- Source Object
  3,                                      !- Outlet Port
  {91bc2fc2-552b-4a23-a6d3-b37b0849c36c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61650a8c-3cd7-4de7-80ee-a493199a150d}, !- Handle
  {91bc2fc2-552b-4a23-a6d3-b37b0849c36c}, !- Source Object
  3,                                      !- Outlet Port
  {349914ee-45b1-4e2c-b66d-0f98e9bc5f8b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7cd0a59e-a16c-4289-87e8-4e043ba9c37c}, !- Handle
  {349914ee-45b1-4e2c-b66d-0f98e9bc5f8b}, !- Source Object
  4,                                      !- Outlet Port
  {bb9e4333-1acd-4591-b2a1-85d91ebd1152}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a1429d8b-606d-4635-a718-5d70460f02fb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 13, !- Name
  ,                                       !- Controller List Name
  {1e6fbf92-5997-4359-8ca9-3e5c3c888c29}, !- Availability Schedule
  {84227521-80a7-4e7e-abc4-f8ba02684137}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cc04c521-a761-49d9-8816-ce1f9cc0f5b2}, !- Supply Side Inlet Node Name
  {019e9d2b-44c1-46d3-8c31-af25387860c1}, !- Demand Side Outlet Node Name
  {f7fdf549-a4d6-4bec-974f-42019811b20c}, !- Demand Side Inlet Node A
  {8092f448-20fa-457d-af4e-1d76275a235b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b290f802-c77d-4129-916f-80727bbed936}, !- Demand Mixer Name
  {4f40df23-ae89-4966-bed8-135d919a6542}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {dccbd576-d0a2-4b17-8e2c-92bb7e769aa4}, !- Handle
  Node 254,                               !- Name
  {cc04c521-a761-49d9-8816-ce1f9cc0f5b2}, !- Inlet Port
  {b30c86cc-84e6-49ac-a92a-63e53a8dc5c5}; !- Outlet Port

OS:Node,
  {90452ffe-be8a-4b51-8426-c0490ad80de1}, !- Handle
  Node 255,                               !- Name
  {b81f6efd-07ea-4b47-b931-21872db1aa59}, !- Inlet Port
  {8092f448-20fa-457d-af4e-1d76275a235b}; !- Outlet Port

OS:Connection,
  {cc04c521-a761-49d9-8816-ce1f9cc0f5b2}, !- Handle
  {a1429d8b-606d-4635-a718-5d70460f02fb}, !- Source Object
  9,                                      !- Outlet Port
  {dccbd576-d0a2-4b17-8e2c-92bb7e769aa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8092f448-20fa-457d-af4e-1d76275a235b}, !- Handle
  {90452ffe-be8a-4b51-8426-c0490ad80de1}, !- Source Object
  3,                                      !- Outlet Port
  {a1429d8b-606d-4635-a718-5d70460f02fb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {43a744d4-96fe-4599-a202-18700e5213e4}, !- Handle
  Node 256,                               !- Name
  {f7fdf549-a4d6-4bec-974f-42019811b20c}, !- Inlet Port
  {3e3cb7ff-cf85-4474-9106-20e0ce5555e5}; !- Outlet Port

OS:Node,
  {03ed338b-dc43-436f-bf0b-170954482234}, !- Handle
  Node 257,                               !- Name
  {a0af5ea4-f7e8-49da-b340-dfecb31498df}, !- Inlet Port
  {019e9d2b-44c1-46d3-8c31-af25387860c1}; !- Outlet Port

OS:Node,
  {188127b0-9544-4a13-9dd7-8e8d44c28e8a}, !- Handle
  Node 258,                               !- Name
  {1cb6cab0-ff4c-49c1-848b-398d9b7d7f3e}, !- Inlet Port
  {0c183a86-a344-4ce2-a096-728d9a36f8e9}; !- Outlet Port

OS:Connection,
  {f7fdf549-a4d6-4bec-974f-42019811b20c}, !- Handle
  {a1429d8b-606d-4635-a718-5d70460f02fb}, !- Source Object
  11,                                     !- Outlet Port
  {43a744d4-96fe-4599-a202-18700e5213e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {019e9d2b-44c1-46d3-8c31-af25387860c1}, !- Handle
  {03ed338b-dc43-436f-bf0b-170954482234}, !- Source Object
  3,                                      !- Outlet Port
  {a1429d8b-606d-4635-a718-5d70460f02fb}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4f40df23-ae89-4966-bed8-135d919a6542}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {3e3cb7ff-cf85-4474-9106-20e0ce5555e5}, !- Inlet Node Name
  {d31e98ea-3dea-43da-962d-6e9ab0a150b8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b290f802-c77d-4129-916f-80727bbed936}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {a0af5ea4-f7e8-49da-b340-dfecb31498df}, !- Outlet Node Name
  {c1c4a790-52d7-4ce8-946c-8830de386d6b}; !- Inlet Node Name 1

OS:Connection,
  {3e3cb7ff-cf85-4474-9106-20e0ce5555e5}, !- Handle
  {43a744d4-96fe-4599-a202-18700e5213e4}, !- Source Object
  3,                                      !- Outlet Port
  {4f40df23-ae89-4966-bed8-135d919a6542}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0af5ea4-f7e8-49da-b340-dfecb31498df}, !- Handle
  {b290f802-c77d-4129-916f-80727bbed936}, !- Source Object
  2,                                      !- Outlet Port
  {03ed338b-dc43-436f-bf0b-170954482234}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6671b697-6756-4483-8e0e-8fbb958437db}, !- Handle
  {a1429d8b-606d-4635-a718-5d70460f02fb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {84227521-80a7-4e7e-abc4-f8ba02684137}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {5f29ecf3-28db-4f42-bedf-63d503b03ce0}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {d996f067-21a1-44ce-be64-906f5f27ed4e}, !- Handle
  Fan Constant Volume 15,                 !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {79c64cfa-dde6-4df3-8404-d8d0011f2460}, !- Air Inlet Node Name
  {b81f6efd-07ea-4b47-b931-21872db1aa59}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {f0f9026a-f400-4d2b-bee3-b55957f33b6c}, !- Handle
  CoilCoolingDXSingleSpeed_dx 14 48kBtu/hr 14.0SEER, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0ccdd58a-dabe-45c8-a417-d22fb2c2f96d}, !- Air Inlet Node Name
  {b6e51bd5-9b35-4a50-a245-ff44e71d0854}, !- Air Outlet Node Name
  {96913312-b325-42d8-acb5-155913bae586}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2482e96c-f95e-4b8b-ae9f-a3034b88c627}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fe8d0593-af47-426b-9d77-03f1d93b3e38}, !- Energy Input Ratio Function of Temperature Curve Name
  {9ce4b8f9-b037-484f-8217-91dbcae55c6f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d8a38714-f686-41c4-bb63-9327f604deb3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {bbc94690-a67b-4ca1-8935-c148b96ee0f9}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {30a0aa88-e932-4a80-b901-610910b04f93}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cc71adc7-a336-4b6b-8d17-b2c1441a037f}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dc8a9e69-405e-45be-a501-7beedb8439c3}, !- Handle
  Curve Quadratic 43,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f88232f7-09d5-4e4e-9d55-0f9f324e2199}, !- Handle
  Curve Quadratic 44,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {b260b2aa-d299-4c83-a2f6-0268e8f44573}, !- Handle
  Coil Heating Electric 15,               !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {24a86ab5-b7ca-4461-8827-16aea8e7cd57}, !- Air Inlet Node Name
  {3c295747-03a0-424b-8009-293a442d0b55}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {d3df2a14-9254-4d19-8de2-9c345a21e970}, !- Handle
  Controller Outdoor Air 15,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1e6fbf92-5997-4359-8ca9-3e5c3c888c29}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {607406c2-132b-496b-96fb-4f2fa2065a06}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {607406c2-132b-496b-96fb-4f2fa2065a06}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3cbd1643-385a-4969-86c1-99013cb529d3}, !- Handle
  Air Loop HVAC Outdoor Air System 15,    !- Name
  {d3df2a14-9254-4d19-8de2-9c345a21e970}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {56d43e6f-15cc-4aa8-8234-695d33ebb3cd}, !- Mixed Air Node Name
  {4f85bcad-c3b1-4027-a963-8c73ad44a116}, !- Outdoor Air Stream Node Name
  {39bcd0a0-2f66-4a27-80ff-7031280fd63a}, !- Relief Air Stream Node Name
  {b30c86cc-84e6-49ac-a92a-63e53a8dc5c5}; !- Return Air Stream Node Name

OS:Node,
  {e1ed95f1-633b-45c7-b04a-10e0fe5b7e96}, !- Handle
  Node 259,                               !- Name
  ,                                       !- Inlet Port
  {4f85bcad-c3b1-4027-a963-8c73ad44a116}; !- Outlet Port

OS:Connection,
  {4f85bcad-c3b1-4027-a963-8c73ad44a116}, !- Handle
  {e1ed95f1-633b-45c7-b04a-10e0fe5b7e96}, !- Source Object
  3,                                      !- Outlet Port
  {3cbd1643-385a-4969-86c1-99013cb529d3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {59c2f660-3898-4c77-8803-3d3560eca715}, !- Handle
  Node 260,                               !- Name
  {39bcd0a0-2f66-4a27-80ff-7031280fd63a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39bcd0a0-2f66-4a27-80ff-7031280fd63a}, !- Handle
  {3cbd1643-385a-4969-86c1-99013cb529d3}, !- Source Object
  7,                                      !- Outlet Port
  {59c2f660-3898-4c77-8803-3d3560eca715}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b81f6efd-07ea-4b47-b931-21872db1aa59}, !- Handle
  {d996f067-21a1-44ce-be64-906f5f27ed4e}, !- Source Object
  9,                                      !- Outlet Port
  {90452ffe-be8a-4b51-8426-c0490ad80de1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b715b812-48da-461e-8423-f8bb65a0e1ca}, !- Handle
  Node 261,                               !- Name
  {3c295747-03a0-424b-8009-293a442d0b55}, !- Inlet Port
  {79c64cfa-dde6-4df3-8404-d8d0011f2460}; !- Outlet Port

OS:Connection,
  {3c295747-03a0-424b-8009-293a442d0b55}, !- Handle
  {b260b2aa-d299-4c83-a2f6-0268e8f44573}, !- Source Object
  6,                                      !- Outlet Port
  {b715b812-48da-461e-8423-f8bb65a0e1ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79c64cfa-dde6-4df3-8404-d8d0011f2460}, !- Handle
  {b715b812-48da-461e-8423-f8bb65a0e1ca}, !- Source Object
  3,                                      !- Outlet Port
  {d996f067-21a1-44ce-be64-906f5f27ed4e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {815bab4c-8ca8-4122-8a54-84be44408c19}, !- Handle
  Node 262,                               !- Name
  {b6e51bd5-9b35-4a50-a245-ff44e71d0854}, !- Inlet Port
  {24a86ab5-b7ca-4461-8827-16aea8e7cd57}; !- Outlet Port

OS:Connection,
  {b6e51bd5-9b35-4a50-a245-ff44e71d0854}, !- Handle
  {f0f9026a-f400-4d2b-bee3-b55957f33b6c}, !- Source Object
  9,                                      !- Outlet Port
  {815bab4c-8ca8-4122-8a54-84be44408c19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24a86ab5-b7ca-4461-8827-16aea8e7cd57}, !- Handle
  {815bab4c-8ca8-4122-8a54-84be44408c19}, !- Source Object
  3,                                      !- Outlet Port
  {b260b2aa-d299-4c83-a2f6-0268e8f44573}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {68064add-3d30-4d04-b5fb-c790522cc627}, !- Handle
  Node 263,                               !- Name
  {56d43e6f-15cc-4aa8-8234-695d33ebb3cd}, !- Inlet Port
  {0ccdd58a-dabe-45c8-a417-d22fb2c2f96d}; !- Outlet Port

OS:Connection,
  {b30c86cc-84e6-49ac-a92a-63e53a8dc5c5}, !- Handle
  {dccbd576-d0a2-4b17-8e2c-92bb7e769aa4}, !- Source Object
  3,                                      !- Outlet Port
  {3cbd1643-385a-4969-86c1-99013cb529d3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {56d43e6f-15cc-4aa8-8234-695d33ebb3cd}, !- Handle
  {3cbd1643-385a-4969-86c1-99013cb529d3}, !- Source Object
  5,                                      !- Outlet Port
  {68064add-3d30-4d04-b5fb-c790522cc627}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ccdd58a-dabe-45c8-a417-d22fb2c2f96d}, !- Handle
  {68064add-3d30-4d04-b5fb-c790522cc627}, !- Source Object
  3,                                      !- Outlet Port
  {f0f9026a-f400-4d2b-bee3-b55957f33b6c}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {89aae358-98e7-42a1-9998-109aba953252}, !- Handle
  Setpoint Manager Single Zone Reheat 15, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {3c6caf2e-6413-4019-9f7b-2f58b92f2948}, !- Control Zone Name
  {90452ffe-be8a-4b51-8426-c0490ad80de1}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {aa880a4d-60d5-4d13-a5ef-88d43b31776e}, !- Handle
  Zone HVAC Baseboard Convective Electric 21, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {eb019b04-9933-4e7d-9bbc-6c44885b6a97}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {f4db1574-adb4-49e1-b2d1-8d245c9c9ee0}, !- Air Inlet Node Name
  {1cb6cab0-ff4c-49c1-848b-398d9b7d7f3e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dd05cfa6-15f1-49f8-b34f-45bfdd1f0e02}, !- Handle
  Node 264,                               !- Name
  {2563fe68-2926-4c1c-9f67-41e1776228df}, !- Inlet Port
  {c1c4a790-52d7-4ce8-946c-8830de386d6b}; !- Outlet Port

OS:Connection,
  {0c183a86-a344-4ce2-a096-728d9a36f8e9}, !- Handle
  {188127b0-9544-4a13-9dd7-8e8d44c28e8a}, !- Source Object
  3,                                      !- Outlet Port
  {38c45764-eee5-4892-acac-f73ab3e1bef5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2563fe68-2926-4c1c-9f67-41e1776228df}, !- Handle
  {87e40293-45b0-45df-a7ab-67a0387050ca}, !- Source Object
  2,                                      !- Outlet Port
  {dd05cfa6-15f1-49f8-b34f-45bfdd1f0e02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1c4a790-52d7-4ce8-946c-8830de386d6b}, !- Handle
  {dd05cfa6-15f1-49f8-b34f-45bfdd1f0e02}, !- Source Object
  3,                                      !- Outlet Port
  {b290f802-c77d-4129-916f-80727bbed936}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5a2e9b9a-8a8a-41b0-a4ba-5e471a473780}, !- Handle
  Node 265,                               !- Name
  {d31e98ea-3dea-43da-962d-6e9ab0a150b8}, !- Inlet Port
  {f4db1574-adb4-49e1-b2d1-8d245c9c9ee0}; !- Outlet Port

OS:Connection,
  {d31e98ea-3dea-43da-962d-6e9ab0a150b8}, !- Handle
  {4f40df23-ae89-4966-bed8-135d919a6542}, !- Source Object
  3,                                      !- Outlet Port
  {5a2e9b9a-8a8a-41b0-a4ba-5e471a473780}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4db1574-adb4-49e1-b2d1-8d245c9c9ee0}, !- Handle
  {5a2e9b9a-8a8a-41b0-a4ba-5e471a473780}, !- Source Object
  3,                                      !- Outlet Port
  {eb019b04-9933-4e7d-9bbc-6c44885b6a97}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1cb6cab0-ff4c-49c1-848b-398d9b7d7f3e}, !- Handle
  {eb019b04-9933-4e7d-9bbc-6c44885b6a97}, !- Source Object
  4,                                      !- Outlet Port
  {188127b0-9544-4a13-9dd7-8e8d44c28e8a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3a7668a4-cd21-4cf5-bede-ea0a133cb8ed}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 14, !- Name
  ,                                       !- Controller List Name
  {58c09138-4b3b-46fe-a488-0d129c958a44}, !- Availability Schedule
  {f106f664-d6b7-4116-9b34-a6ed7f32efd8}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cd4982a0-3c91-49cc-98ca-bdec847654d6}, !- Supply Side Inlet Node Name
  {bdecd01e-3745-4bf1-8b4f-424e518be28d}, !- Demand Side Outlet Node Name
  {1ba9785e-d9d3-438f-a63a-7da8bf263077}, !- Demand Side Inlet Node A
  {77782667-19ca-448a-a383-126afbcac373}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1edef325-4ab0-4739-bd72-4e4b6c52fc3a}, !- Demand Mixer Name
  {fa1f9336-96ea-4c07-b0e6-9ee3be9d4b5a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2bf555b1-2b4e-4838-ab9d-9612cc0ba07d}, !- Handle
  Node 266,                               !- Name
  {cd4982a0-3c91-49cc-98ca-bdec847654d6}, !- Inlet Port
  {37428134-e312-4328-870e-4fe507525e3c}; !- Outlet Port

OS:Node,
  {96d29e93-1a03-4a8e-a2d9-663b63472f90}, !- Handle
  Node 267,                               !- Name
  {90b96e62-46f4-41d7-aa7a-2942b65a8ff6}, !- Inlet Port
  {77782667-19ca-448a-a383-126afbcac373}; !- Outlet Port

OS:Connection,
  {cd4982a0-3c91-49cc-98ca-bdec847654d6}, !- Handle
  {3a7668a4-cd21-4cf5-bede-ea0a133cb8ed}, !- Source Object
  9,                                      !- Outlet Port
  {2bf555b1-2b4e-4838-ab9d-9612cc0ba07d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77782667-19ca-448a-a383-126afbcac373}, !- Handle
  {96d29e93-1a03-4a8e-a2d9-663b63472f90}, !- Source Object
  3,                                      !- Outlet Port
  {3a7668a4-cd21-4cf5-bede-ea0a133cb8ed}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b35e5b6c-3b43-4f6b-bed9-73e31ba3ba1d}, !- Handle
  Node 268,                               !- Name
  {1ba9785e-d9d3-438f-a63a-7da8bf263077}, !- Inlet Port
  {46714a43-2c5f-40ac-97c3-d9966bc96731}; !- Outlet Port

OS:Node,
  {ea62f99f-5a03-4f34-8ae4-829707781f2e}, !- Handle
  Node 269,                               !- Name
  {9653a1f8-629c-4fb4-a46f-c52e5a78448c}, !- Inlet Port
  {bdecd01e-3745-4bf1-8b4f-424e518be28d}; !- Outlet Port

OS:Node,
  {e3c6d993-f3d9-4c46-810f-84d6b024943f}, !- Handle
  Node 270,                               !- Name
  {f94fdce5-620c-479f-b225-b3bceefe3e16}, !- Inlet Port
  {0bc173f9-774d-4454-846d-5e8b0a6fde66}; !- Outlet Port

OS:Connection,
  {1ba9785e-d9d3-438f-a63a-7da8bf263077}, !- Handle
  {3a7668a4-cd21-4cf5-bede-ea0a133cb8ed}, !- Source Object
  11,                                     !- Outlet Port
  {b35e5b6c-3b43-4f6b-bed9-73e31ba3ba1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdecd01e-3745-4bf1-8b4f-424e518be28d}, !- Handle
  {ea62f99f-5a03-4f34-8ae4-829707781f2e}, !- Source Object
  3,                                      !- Outlet Port
  {3a7668a4-cd21-4cf5-bede-ea0a133cb8ed}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fa1f9336-96ea-4c07-b0e6-9ee3be9d4b5a}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {46714a43-2c5f-40ac-97c3-d9966bc96731}, !- Inlet Node Name
  {9f9345e0-91b1-493b-af17-b90bd9a4b276}, !- Outlet Node Name 1
  {2ce81dcb-f9bc-4bce-8250-0fa3b75b2bb7}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {1edef325-4ab0-4739-bd72-4e4b6c52fc3a}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {9653a1f8-629c-4fb4-a46f-c52e5a78448c}, !- Outlet Node Name
  {eaf99271-a3a8-4185-8f82-0d24452ab020}, !- Inlet Node Name 1
  {23e13cf1-d0ff-4e39-a02a-8e11dc46b4df}; !- Inlet Node Name 2

OS:Connection,
  {46714a43-2c5f-40ac-97c3-d9966bc96731}, !- Handle
  {b35e5b6c-3b43-4f6b-bed9-73e31ba3ba1d}, !- Source Object
  3,                                      !- Outlet Port
  {fa1f9336-96ea-4c07-b0e6-9ee3be9d4b5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9653a1f8-629c-4fb4-a46f-c52e5a78448c}, !- Handle
  {1edef325-4ab0-4739-bd72-4e4b6c52fc3a}, !- Source Object
  2,                                      !- Outlet Port
  {ea62f99f-5a03-4f34-8ae4-829707781f2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {79c79a36-5942-47cd-bbcc-c22a893ed828}, !- Handle
  {3a7668a4-cd21-4cf5-bede-ea0a133cb8ed}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f106f664-d6b7-4116-9b34-a6ed7f32efd8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {21893cf6-06fb-4b55-83b1-a81cf447ecdb}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {b1ce85a5-36a9-4992-b69c-a241e0429656}, !- Handle
  Fan Constant Volume 16,                 !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e00897b5-84b0-4003-8efc-fcc94a6f68ff}, !- Air Inlet Node Name
  {90b96e62-46f4-41d7-aa7a-2942b65a8ff6}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {26d6bbe7-0e0e-47a9-929e-2c8a986348cd}, !- Handle
  CoilCoolingDXSingleSpeed_dx 15 29kBtu/hr 14.0SEER, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {90363fbc-8cf2-42af-a303-8c582176336f}, !- Air Inlet Node Name
  {12b18175-4cac-4ec5-95b0-678b11f48573}, !- Air Outlet Node Name
  {96913312-b325-42d8-acb5-155913bae586}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2482e96c-f95e-4b8b-ae9f-a3034b88c627}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fe8d0593-af47-426b-9d77-03f1d93b3e38}, !- Energy Input Ratio Function of Temperature Curve Name
  {9ce4b8f9-b037-484f-8217-91dbcae55c6f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d8a38714-f686-41c4-bb63-9327f604deb3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {744320a1-b2fa-43c2-9b4d-e2e02cce36c8}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ed41d195-db2c-43dd-a55a-a4f8528672c5}, !- Handle
  Curve Quadratic 45,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1efa142b-9518-48f8-b119-4e43ada674f9}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {75564d48-ad01-4fa2-8dcc-1e7bda342b22}, !- Handle
  Curve Quadratic 46,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2c0a44f6-8211-4b17-a2db-62532873a723}, !- Handle
  Curve Quadratic 47,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {d341dca1-4eea-4b2f-b741-d1f9aae382bb}, !- Handle
  Coil Heating Electric 16,               !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {8f64f228-a47b-452c-949c-050e3e5ff4eb}, !- Air Inlet Node Name
  {2ac16976-cd96-472e-a6a3-a428377316f1}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {268fd8be-ed32-471e-a567-95fbed1dc03f}, !- Handle
  Controller Outdoor Air 16,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {58c09138-4b3b-46fe-a488-0d129c958a44}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {affe850a-44e4-4c25-a7ba-eedea1a445b8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {affe850a-44e4-4c25-a7ba-eedea1a445b8}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {22e548ab-42f9-45f1-ba80-e8d56dee9c6d}, !- Handle
  Air Loop HVAC Outdoor Air System 16,    !- Name
  {268fd8be-ed32-471e-a567-95fbed1dc03f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6ae651d5-56db-4caa-88b4-bb27dbb2fcee}, !- Mixed Air Node Name
  {56e47091-5077-4dd1-86de-2303ed473ffa}, !- Outdoor Air Stream Node Name
  {85d6a918-1aa5-4e5e-b038-9f79e6a21fd5}, !- Relief Air Stream Node Name
  {37428134-e312-4328-870e-4fe507525e3c}; !- Return Air Stream Node Name

OS:Node,
  {3f7ae168-fb3b-41a9-97c6-a15384d14910}, !- Handle
  Node 271,                               !- Name
  ,                                       !- Inlet Port
  {56e47091-5077-4dd1-86de-2303ed473ffa}; !- Outlet Port

OS:Connection,
  {56e47091-5077-4dd1-86de-2303ed473ffa}, !- Handle
  {3f7ae168-fb3b-41a9-97c6-a15384d14910}, !- Source Object
  3,                                      !- Outlet Port
  {22e548ab-42f9-45f1-ba80-e8d56dee9c6d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4340088a-1eab-4b85-9038-8c3bdd26aa6e}, !- Handle
  Node 272,                               !- Name
  {85d6a918-1aa5-4e5e-b038-9f79e6a21fd5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85d6a918-1aa5-4e5e-b038-9f79e6a21fd5}, !- Handle
  {22e548ab-42f9-45f1-ba80-e8d56dee9c6d}, !- Source Object
  7,                                      !- Outlet Port
  {4340088a-1eab-4b85-9038-8c3bdd26aa6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90b96e62-46f4-41d7-aa7a-2942b65a8ff6}, !- Handle
  {b1ce85a5-36a9-4992-b69c-a241e0429656}, !- Source Object
  9,                                      !- Outlet Port
  {96d29e93-1a03-4a8e-a2d9-663b63472f90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a757e07e-2348-4261-9730-76d629a7fe8f}, !- Handle
  Node 273,                               !- Name
  {2ac16976-cd96-472e-a6a3-a428377316f1}, !- Inlet Port
  {e00897b5-84b0-4003-8efc-fcc94a6f68ff}; !- Outlet Port

OS:Connection,
  {2ac16976-cd96-472e-a6a3-a428377316f1}, !- Handle
  {d341dca1-4eea-4b2f-b741-d1f9aae382bb}, !- Source Object
  6,                                      !- Outlet Port
  {a757e07e-2348-4261-9730-76d629a7fe8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e00897b5-84b0-4003-8efc-fcc94a6f68ff}, !- Handle
  {a757e07e-2348-4261-9730-76d629a7fe8f}, !- Source Object
  3,                                      !- Outlet Port
  {b1ce85a5-36a9-4992-b69c-a241e0429656}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f857a342-93e0-4f5e-8bec-4a29e2e11da7}, !- Handle
  Node 274,                               !- Name
  {12b18175-4cac-4ec5-95b0-678b11f48573}, !- Inlet Port
  {8f64f228-a47b-452c-949c-050e3e5ff4eb}; !- Outlet Port

OS:Connection,
  {12b18175-4cac-4ec5-95b0-678b11f48573}, !- Handle
  {26d6bbe7-0e0e-47a9-929e-2c8a986348cd}, !- Source Object
  9,                                      !- Outlet Port
  {f857a342-93e0-4f5e-8bec-4a29e2e11da7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f64f228-a47b-452c-949c-050e3e5ff4eb}, !- Handle
  {f857a342-93e0-4f5e-8bec-4a29e2e11da7}, !- Source Object
  3,                                      !- Outlet Port
  {d341dca1-4eea-4b2f-b741-d1f9aae382bb}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e191ad5d-fafa-4c6d-b04f-ca1fc900ee35}, !- Handle
  Node 275,                               !- Name
  {6ae651d5-56db-4caa-88b4-bb27dbb2fcee}, !- Inlet Port
  {90363fbc-8cf2-42af-a303-8c582176336f}; !- Outlet Port

OS:Connection,
  {37428134-e312-4328-870e-4fe507525e3c}, !- Handle
  {2bf555b1-2b4e-4838-ab9d-9612cc0ba07d}, !- Source Object
  3,                                      !- Outlet Port
  {22e548ab-42f9-45f1-ba80-e8d56dee9c6d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6ae651d5-56db-4caa-88b4-bb27dbb2fcee}, !- Handle
  {22e548ab-42f9-45f1-ba80-e8d56dee9c6d}, !- Source Object
  5,                                      !- Outlet Port
  {e191ad5d-fafa-4c6d-b04f-ca1fc900ee35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90363fbc-8cf2-42af-a303-8c582176336f}, !- Handle
  {e191ad5d-fafa-4c6d-b04f-ca1fc900ee35}, !- Source Object
  3,                                      !- Outlet Port
  {26d6bbe7-0e0e-47a9-929e-2c8a986348cd}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {140176a0-2e7e-4816-954a-7658a2d69266}, !- Handle
  Setpoint Manager Single Zone Reheat 16, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {1d3158d3-44c7-48fb-a526-90d8b1762328}, !- Control Zone Name
  {96d29e93-1a03-4a8e-a2d9-663b63472f90}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e072d444-b0fe-478f-a57f-2386ef716d8b}, !- Handle
  Zone HVAC Baseboard Convective Electric 22, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b99987b7-f7d2-43c6-aa14-39c167dfdeaf}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {f4d4c807-e795-4ff5-bb58-584df8996b1f}, !- Air Inlet Node Name
  {f94fdce5-620c-479f-b225-b3bceefe3e16}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b07b79da-d80d-4034-be8d-27ac2f2a6bd1}, !- Handle
  Node 276,                               !- Name
  {ec0e9dcb-508e-4488-92b6-39dd9463fbcb}, !- Inlet Port
  {eaf99271-a3a8-4185-8f82-0d24452ab020}; !- Outlet Port

OS:Connection,
  {0bc173f9-774d-4454-846d-5e8b0a6fde66}, !- Handle
  {e3c6d993-f3d9-4c46-810f-84d6b024943f}, !- Source Object
  3,                                      !- Outlet Port
  {afb3029a-9b10-4aea-8f42-8b5663a109fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec0e9dcb-508e-4488-92b6-39dd9463fbcb}, !- Handle
  {7fda202a-941f-4c0a-bec4-8ee62e474c35}, !- Source Object
  2,                                      !- Outlet Port
  {b07b79da-d80d-4034-be8d-27ac2f2a6bd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaf99271-a3a8-4185-8f82-0d24452ab020}, !- Handle
  {b07b79da-d80d-4034-be8d-27ac2f2a6bd1}, !- Source Object
  3,                                      !- Outlet Port
  {1edef325-4ab0-4739-bd72-4e4b6c52fc3a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {42e459c9-43ae-43e1-b13a-ad3515973272}, !- Handle
  Node 277,                               !- Name
  {9f9345e0-91b1-493b-af17-b90bd9a4b276}, !- Inlet Port
  {f4d4c807-e795-4ff5-bb58-584df8996b1f}; !- Outlet Port

OS:Connection,
  {9f9345e0-91b1-493b-af17-b90bd9a4b276}, !- Handle
  {fa1f9336-96ea-4c07-b0e6-9ee3be9d4b5a}, !- Source Object
  3,                                      !- Outlet Port
  {42e459c9-43ae-43e1-b13a-ad3515973272}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4d4c807-e795-4ff5-bb58-584df8996b1f}, !- Handle
  {42e459c9-43ae-43e1-b13a-ad3515973272}, !- Source Object
  3,                                      !- Outlet Port
  {b99987b7-f7d2-43c6-aa14-39c167dfdeaf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f94fdce5-620c-479f-b225-b3bceefe3e16}, !- Handle
  {b99987b7-f7d2-43c6-aa14-39c167dfdeaf}, !- Source Object
  4,                                      !- Outlet Port
  {e3c6d993-f3d9-4c46-810f-84d6b024943f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9a529f4f-0a8a-4c5d-abe9-09c8c282a6ea}, !- Handle
  Zone HVAC Baseboard Convective Electric 23, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d0432159-ac74-4ffa-b516-fa33e2ca8f77}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {dbdbb83b-3e6e-4fd7-86fa-a594373014db}, !- Air Inlet Node Name
  {b28b6313-da8b-4a72-8b05-4203cf799a10}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c51c1ca1-7d10-454b-9c60-df9067408b60}, !- Handle
  Node 278,                               !- Name
  {b28b6313-da8b-4a72-8b05-4203cf799a10}, !- Inlet Port
  {7799c61a-e023-4f78-958b-0770165b15a9}; !- Outlet Port

OS:Node,
  {7005b415-f227-4145-b4cc-4b4e542ebfbc}, !- Handle
  Node 279,                               !- Name
  {642133ed-7588-4e29-a162-9dac61fb4e96}, !- Inlet Port
  {23e13cf1-d0ff-4e39-a02a-8e11dc46b4df}; !- Outlet Port

OS:Connection,
  {7799c61a-e023-4f78-958b-0770165b15a9}, !- Handle
  {c51c1ca1-7d10-454b-9c60-df9067408b60}, !- Source Object
  3,                                      !- Outlet Port
  {ba5e210f-70ab-4604-b964-a00c541d26f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {642133ed-7588-4e29-a162-9dac61fb4e96}, !- Handle
  {64ee3593-efd3-4e9f-9d54-e704c13909bb}, !- Source Object
  2,                                      !- Outlet Port
  {7005b415-f227-4145-b4cc-4b4e542ebfbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23e13cf1-d0ff-4e39-a02a-8e11dc46b4df}, !- Handle
  {7005b415-f227-4145-b4cc-4b4e542ebfbc}, !- Source Object
  3,                                      !- Outlet Port
  {1edef325-4ab0-4739-bd72-4e4b6c52fc3a}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {259682ca-22e4-410f-aa3c-2da987c973b4}, !- Handle
  Node 280,                               !- Name
  {2ce81dcb-f9bc-4bce-8250-0fa3b75b2bb7}, !- Inlet Port
  {dbdbb83b-3e6e-4fd7-86fa-a594373014db}; !- Outlet Port

OS:Connection,
  {2ce81dcb-f9bc-4bce-8250-0fa3b75b2bb7}, !- Handle
  {fa1f9336-96ea-4c07-b0e6-9ee3be9d4b5a}, !- Source Object
  4,                                      !- Outlet Port
  {259682ca-22e4-410f-aa3c-2da987c973b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbdbb83b-3e6e-4fd7-86fa-a594373014db}, !- Handle
  {259682ca-22e4-410f-aa3c-2da987c973b4}, !- Source Object
  3,                                      !- Outlet Port
  {d0432159-ac74-4ffa-b516-fa33e2ca8f77}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b28b6313-da8b-4a72-8b05-4203cf799a10}, !- Handle
  {d0432159-ac74-4ffa-b516-fa33e2ca8f77}, !- Source Object
  4,                                      !- Outlet Port
  {c51c1ca1-7d10-454b-9c60-df9067408b60}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b8dce17e-7cba-432f-bc0e-826e39db3ef7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 15, !- Name
  ,                                       !- Controller List Name
  {7c213a6e-8ba4-4864-84c9-b812cfe50fb8}, !- Availability Schedule
  {ba0670f5-05bf-4fc2-8e39-3073eab23e4c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {16c49a02-4f58-461d-b1e3-6ea5168c44e3}, !- Supply Side Inlet Node Name
  {0e5830ff-b138-4285-b8ec-129c5eab18f3}, !- Demand Side Outlet Node Name
  {218e640a-d9d5-493c-b6c4-22d1f957dad6}, !- Demand Side Inlet Node A
  {c15d0cd6-a2a0-4d71-ad04-3883fe200d7b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7ad36436-febd-464c-90e0-02308d7db2ad}, !- Demand Mixer Name
  {ee7d7112-df16-434b-ac9b-7decee17c81d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f1fd1f90-a533-419c-ba26-792fa9db6b78}, !- Handle
  Node 281,                               !- Name
  {16c49a02-4f58-461d-b1e3-6ea5168c44e3}, !- Inlet Port
  {73bc1955-562d-49bc-b683-cc4429f8c6b5}; !- Outlet Port

OS:Node,
  {cad69de1-9f89-4c7c-8712-6c7fc7f7a2a5}, !- Handle
  Node 282,                               !- Name
  {996746c4-dae2-4f4a-9ba7-9e365d50b718}, !- Inlet Port
  {c15d0cd6-a2a0-4d71-ad04-3883fe200d7b}; !- Outlet Port

OS:Connection,
  {16c49a02-4f58-461d-b1e3-6ea5168c44e3}, !- Handle
  {b8dce17e-7cba-432f-bc0e-826e39db3ef7}, !- Source Object
  9,                                      !- Outlet Port
  {f1fd1f90-a533-419c-ba26-792fa9db6b78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c15d0cd6-a2a0-4d71-ad04-3883fe200d7b}, !- Handle
  {cad69de1-9f89-4c7c-8712-6c7fc7f7a2a5}, !- Source Object
  3,                                      !- Outlet Port
  {b8dce17e-7cba-432f-bc0e-826e39db3ef7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {617afe2a-618f-4f84-bd7d-5fb25c32d27f}, !- Handle
  Node 283,                               !- Name
  {218e640a-d9d5-493c-b6c4-22d1f957dad6}, !- Inlet Port
  {089dd7ae-7819-4209-9588-f57f86f2012e}; !- Outlet Port

OS:Node,
  {dccec074-09cc-4810-a026-9cc2227b66ab}, !- Handle
  Node 284,                               !- Name
  {51083869-5c9c-462a-b81f-9b49ed3114e2}, !- Inlet Port
  {0e5830ff-b138-4285-b8ec-129c5eab18f3}; !- Outlet Port

OS:Node,
  {db58d846-95dd-4301-b29e-be3abfa6e903}, !- Handle
  Node 285,                               !- Name
  {93377665-42da-44a3-9b82-cc8baed48e38}, !- Inlet Port
  {bbec5ad4-24b5-4014-9feb-55ba296b1c46}; !- Outlet Port

OS:Connection,
  {218e640a-d9d5-493c-b6c4-22d1f957dad6}, !- Handle
  {b8dce17e-7cba-432f-bc0e-826e39db3ef7}, !- Source Object
  11,                                     !- Outlet Port
  {617afe2a-618f-4f84-bd7d-5fb25c32d27f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e5830ff-b138-4285-b8ec-129c5eab18f3}, !- Handle
  {dccec074-09cc-4810-a026-9cc2227b66ab}, !- Source Object
  3,                                      !- Outlet Port
  {b8dce17e-7cba-432f-bc0e-826e39db3ef7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ee7d7112-df16-434b-ac9b-7decee17c81d}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {089dd7ae-7819-4209-9588-f57f86f2012e}, !- Inlet Node Name
  {57ef581e-c1e0-4c5a-81cc-42e63989d68d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7ad36436-febd-464c-90e0-02308d7db2ad}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {51083869-5c9c-462a-b81f-9b49ed3114e2}, !- Outlet Node Name
  {600e748b-a310-42e7-917f-284d8e99a324}; !- Inlet Node Name 1

OS:Connection,
  {089dd7ae-7819-4209-9588-f57f86f2012e}, !- Handle
  {617afe2a-618f-4f84-bd7d-5fb25c32d27f}, !- Source Object
  3,                                      !- Outlet Port
  {ee7d7112-df16-434b-ac9b-7decee17c81d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51083869-5c9c-462a-b81f-9b49ed3114e2}, !- Handle
  {7ad36436-febd-464c-90e0-02308d7db2ad}, !- Source Object
  2,                                      !- Outlet Port
  {dccec074-09cc-4810-a026-9cc2227b66ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2bba7e89-f123-412b-97f5-760fb59197a7}, !- Handle
  {b8dce17e-7cba-432f-bc0e-826e39db3ef7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ba0670f5-05bf-4fc2-8e39-3073eab23e4c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {90421190-cfbe-4ea7-ae00-d72fb879fcde}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {2f65a94d-5b55-42e2-9273-0b2e30656154}, !- Handle
  Fan Constant Volume 17,                 !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {cb5fbc32-221a-4768-bad3-8e3158059b38}, !- Air Inlet Node Name
  {996746c4-dae2-4f4a-9ba7-9e365d50b718}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {f15c77e4-b99a-4527-b747-468a3bacca93}, !- Handle
  CoilCoolingDXSingleSpeed_dx 16 52kBtu/hr 14.0SEER, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {bccc8679-5acb-4f12-a8b7-548742c3ba07}, !- Air Inlet Node Name
  {3aa2b253-9b11-4249-9280-a2d569c493d7}, !- Air Outlet Node Name
  {96913312-b325-42d8-acb5-155913bae586}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2482e96c-f95e-4b8b-ae9f-a3034b88c627}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fe8d0593-af47-426b-9d77-03f1d93b3e38}, !- Energy Input Ratio Function of Temperature Curve Name
  {9ce4b8f9-b037-484f-8217-91dbcae55c6f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d8a38714-f686-41c4-bb63-9327f604deb3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {65030475-045b-4dd0-bb1e-68d8fe5ed27f}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ad5a3609-e23a-4f45-bfd0-10a701a32c8d}, !- Handle
  Curve Quadratic 48,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1394cbf2-7de3-4c49-9aa7-48a97038365f}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fdba7d27-72d9-4b94-a7ad-6b7b975f1074}, !- Handle
  Curve Quadratic 49,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7f76cf28-6c5d-4e43-beb0-7e44140ef540}, !- Handle
  Curve Quadratic 50,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {43bda57c-4605-46f9-90ad-1dde931240f5}, !- Handle
  Coil Heating Electric 17,               !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {0cd35eb0-cc87-45d4-b5b4-c62305bd7a0b}, !- Air Inlet Node Name
  {7e9e06c6-0ddf-4b2c-a1c5-2ab9d86036dc}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {44e9d45e-b67c-4b50-b570-73c560bfe8d1}, !- Handle
  Controller Outdoor Air 17,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7c213a6e-8ba4-4864-84c9-b812cfe50fb8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {75006aa6-f6e5-482d-ba4d-31cce60722ed}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {75006aa6-f6e5-482d-ba4d-31cce60722ed}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e0ff1af1-e7a4-43b8-ba8c-633fa9708963}, !- Handle
  Air Loop HVAC Outdoor Air System 17,    !- Name
  {44e9d45e-b67c-4b50-b570-73c560bfe8d1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {23b6f897-e213-40f6-8df6-cfa2e0cbc571}, !- Mixed Air Node Name
  {1ddafe81-e864-49b0-949d-a730d5af4dfc}, !- Outdoor Air Stream Node Name
  {0cf866ae-8ff0-4202-97d9-8bf740bff33d}, !- Relief Air Stream Node Name
  {73bc1955-562d-49bc-b683-cc4429f8c6b5}; !- Return Air Stream Node Name

OS:Node,
  {1982437b-a448-4e85-8ea6-143db822c63d}, !- Handle
  Node 286,                               !- Name
  ,                                       !- Inlet Port
  {1ddafe81-e864-49b0-949d-a730d5af4dfc}; !- Outlet Port

OS:Connection,
  {1ddafe81-e864-49b0-949d-a730d5af4dfc}, !- Handle
  {1982437b-a448-4e85-8ea6-143db822c63d}, !- Source Object
  3,                                      !- Outlet Port
  {e0ff1af1-e7a4-43b8-ba8c-633fa9708963}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a716ac05-7c41-4dd0-9878-e664c77ddc05}, !- Handle
  Node 287,                               !- Name
  {0cf866ae-8ff0-4202-97d9-8bf740bff33d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0cf866ae-8ff0-4202-97d9-8bf740bff33d}, !- Handle
  {e0ff1af1-e7a4-43b8-ba8c-633fa9708963}, !- Source Object
  7,                                      !- Outlet Port
  {a716ac05-7c41-4dd0-9878-e664c77ddc05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {996746c4-dae2-4f4a-9ba7-9e365d50b718}, !- Handle
  {2f65a94d-5b55-42e2-9273-0b2e30656154}, !- Source Object
  9,                                      !- Outlet Port
  {cad69de1-9f89-4c7c-8712-6c7fc7f7a2a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0053cab3-3848-45cd-bc27-e3ede9b2480b}, !- Handle
  Node 288,                               !- Name
  {7e9e06c6-0ddf-4b2c-a1c5-2ab9d86036dc}, !- Inlet Port
  {cb5fbc32-221a-4768-bad3-8e3158059b38}; !- Outlet Port

OS:Connection,
  {7e9e06c6-0ddf-4b2c-a1c5-2ab9d86036dc}, !- Handle
  {43bda57c-4605-46f9-90ad-1dde931240f5}, !- Source Object
  6,                                      !- Outlet Port
  {0053cab3-3848-45cd-bc27-e3ede9b2480b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb5fbc32-221a-4768-bad3-8e3158059b38}, !- Handle
  {0053cab3-3848-45cd-bc27-e3ede9b2480b}, !- Source Object
  3,                                      !- Outlet Port
  {2f65a94d-5b55-42e2-9273-0b2e30656154}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {524f72cc-f7fa-4696-83ab-443a1e9c25ef}, !- Handle
  Node 289,                               !- Name
  {3aa2b253-9b11-4249-9280-a2d569c493d7}, !- Inlet Port
  {0cd35eb0-cc87-45d4-b5b4-c62305bd7a0b}; !- Outlet Port

OS:Connection,
  {3aa2b253-9b11-4249-9280-a2d569c493d7}, !- Handle
  {f15c77e4-b99a-4527-b747-468a3bacca93}, !- Source Object
  9,                                      !- Outlet Port
  {524f72cc-f7fa-4696-83ab-443a1e9c25ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cd35eb0-cc87-45d4-b5b4-c62305bd7a0b}, !- Handle
  {524f72cc-f7fa-4696-83ab-443a1e9c25ef}, !- Source Object
  3,                                      !- Outlet Port
  {43bda57c-4605-46f9-90ad-1dde931240f5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9a417e93-92ec-4542-ac24-89b0ef43924e}, !- Handle
  Node 290,                               !- Name
  {23b6f897-e213-40f6-8df6-cfa2e0cbc571}, !- Inlet Port
  {bccc8679-5acb-4f12-a8b7-548742c3ba07}; !- Outlet Port

OS:Connection,
  {73bc1955-562d-49bc-b683-cc4429f8c6b5}, !- Handle
  {f1fd1f90-a533-419c-ba26-792fa9db6b78}, !- Source Object
  3,                                      !- Outlet Port
  {e0ff1af1-e7a4-43b8-ba8c-633fa9708963}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {23b6f897-e213-40f6-8df6-cfa2e0cbc571}, !- Handle
  {e0ff1af1-e7a4-43b8-ba8c-633fa9708963}, !- Source Object
  5,                                      !- Outlet Port
  {9a417e93-92ec-4542-ac24-89b0ef43924e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bccc8679-5acb-4f12-a8b7-548742c3ba07}, !- Handle
  {9a417e93-92ec-4542-ac24-89b0ef43924e}, !- Source Object
  3,                                      !- Outlet Port
  {f15c77e4-b99a-4527-b747-468a3bacca93}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {2fa8d9fa-f83f-46fb-8455-c9477ca64516}, !- Handle
  Setpoint Manager Single Zone Reheat 17, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {f33e5e76-499d-4da4-af60-78720f3c001b}, !- Control Zone Name
  {cad69de1-9f89-4c7c-8712-6c7fc7f7a2a5}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {60cb8cb5-5304-4af4-a8ac-51581e257b39}, !- Handle
  Zone HVAC Baseboard Convective Electric 24, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {07d7c362-4691-4792-b68b-c61b0077d84c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {05e32389-d794-4d53-ad0d-e135bdc03d4c}, !- Air Inlet Node Name
  {93377665-42da-44a3-9b82-cc8baed48e38}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {eb2fbccc-73d8-4632-a2a1-eae4781fe969}, !- Handle
  Node 291,                               !- Name
  {c9dcbd65-f745-4612-9672-708413ddd2d5}, !- Inlet Port
  {600e748b-a310-42e7-917f-284d8e99a324}; !- Outlet Port

OS:Connection,
  {bbec5ad4-24b5-4014-9feb-55ba296b1c46}, !- Handle
  {db58d846-95dd-4301-b29e-be3abfa6e903}, !- Source Object
  3,                                      !- Outlet Port
  {95a03cd1-4264-4c9d-81b3-ee7e54b952bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9dcbd65-f745-4612-9672-708413ddd2d5}, !- Handle
  {9805dac4-0f46-4400-b03b-f427550e4cf5}, !- Source Object
  2,                                      !- Outlet Port
  {eb2fbccc-73d8-4632-a2a1-eae4781fe969}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {600e748b-a310-42e7-917f-284d8e99a324}, !- Handle
  {eb2fbccc-73d8-4632-a2a1-eae4781fe969}, !- Source Object
  3,                                      !- Outlet Port
  {7ad36436-febd-464c-90e0-02308d7db2ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c00b22f7-8f6e-4688-b9ca-f3e3d7fad5a0}, !- Handle
  Node 292,                               !- Name
  {57ef581e-c1e0-4c5a-81cc-42e63989d68d}, !- Inlet Port
  {05e32389-d794-4d53-ad0d-e135bdc03d4c}; !- Outlet Port

OS:Connection,
  {57ef581e-c1e0-4c5a-81cc-42e63989d68d}, !- Handle
  {ee7d7112-df16-434b-ac9b-7decee17c81d}, !- Source Object
  3,                                      !- Outlet Port
  {c00b22f7-8f6e-4688-b9ca-f3e3d7fad5a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05e32389-d794-4d53-ad0d-e135bdc03d4c}, !- Handle
  {c00b22f7-8f6e-4688-b9ca-f3e3d7fad5a0}, !- Source Object
  3,                                      !- Outlet Port
  {07d7c362-4691-4792-b68b-c61b0077d84c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93377665-42da-44a3-9b82-cc8baed48e38}, !- Handle
  {07d7c362-4691-4792-b68b-c61b0077d84c}, !- Source Object
  4,                                      !- Outlet Port
  {db58d846-95dd-4301-b29e-be3abfa6e903}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4f7739ff-6375-4e94-9c95-08043add063d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16, !- Name
  ,                                       !- Controller List Name
  {214c0e48-69df-4ef7-8ca1-d102a1a0cb12}, !- Availability Schedule
  {027d9fc8-ac85-4c52-84b1-80358c9f6f1f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6d22fc6e-d510-46b0-87aa-db5da3d9b81b}, !- Supply Side Inlet Node Name
  {b79a09a0-71bd-4abe-b82c-0ac9ec90b915}, !- Demand Side Outlet Node Name
  {da4cefd9-507d-4036-a44a-c30d3dbb9aef}, !- Demand Side Inlet Node A
  {e803dd21-0a53-4c22-995d-7f8ecebec097}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {486a3abc-1e5c-450d-9755-cea659c1f745}, !- Demand Mixer Name
  {ebb9835c-2865-4bc7-bf0a-4d0dcf63b130}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {87881164-6e7a-4020-9f9b-9ff43443c482}, !- Handle
  Node 293,                               !- Name
  {6d22fc6e-d510-46b0-87aa-db5da3d9b81b}, !- Inlet Port
  {bae4ec38-2c81-4d5b-8332-423d87c93c2d}; !- Outlet Port

OS:Node,
  {26f59d49-6b61-4def-ab07-ed3db081f6c6}, !- Handle
  Node 294,                               !- Name
  {75309e11-ae51-4acd-b71d-5ff84fbfc548}, !- Inlet Port
  {e803dd21-0a53-4c22-995d-7f8ecebec097}; !- Outlet Port

OS:Connection,
  {6d22fc6e-d510-46b0-87aa-db5da3d9b81b}, !- Handle
  {4f7739ff-6375-4e94-9c95-08043add063d}, !- Source Object
  9,                                      !- Outlet Port
  {87881164-6e7a-4020-9f9b-9ff43443c482}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e803dd21-0a53-4c22-995d-7f8ecebec097}, !- Handle
  {26f59d49-6b61-4def-ab07-ed3db081f6c6}, !- Source Object
  3,                                      !- Outlet Port
  {4f7739ff-6375-4e94-9c95-08043add063d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fa591466-78ae-4ea8-8fca-88a8c513fa8d}, !- Handle
  Node 295,                               !- Name
  {da4cefd9-507d-4036-a44a-c30d3dbb9aef}, !- Inlet Port
  {7ffd3aa8-a381-4829-9b74-d78789d082bb}; !- Outlet Port

OS:Node,
  {aef44ed9-bec4-448b-88f0-3b4899522101}, !- Handle
  Node 296,                               !- Name
  {fd6f33ae-88ef-4296-a408-0dc6e9294ce4}, !- Inlet Port
  {b79a09a0-71bd-4abe-b82c-0ac9ec90b915}; !- Outlet Port

OS:Node,
  {b6ad0335-a18c-4592-9faf-4047f419e74c}, !- Handle
  Node 297,                               !- Name
  {fc27aae6-22e5-4af6-852c-2df2abcd4ee3}, !- Inlet Port
  {b165e1ca-ae3b-4405-9da4-f5c0dc548d49}; !- Outlet Port

OS:Connection,
  {da4cefd9-507d-4036-a44a-c30d3dbb9aef}, !- Handle
  {4f7739ff-6375-4e94-9c95-08043add063d}, !- Source Object
  11,                                     !- Outlet Port
  {fa591466-78ae-4ea8-8fca-88a8c513fa8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b79a09a0-71bd-4abe-b82c-0ac9ec90b915}, !- Handle
  {aef44ed9-bec4-448b-88f0-3b4899522101}, !- Source Object
  3,                                      !- Outlet Port
  {4f7739ff-6375-4e94-9c95-08043add063d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ebb9835c-2865-4bc7-bf0a-4d0dcf63b130}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {7ffd3aa8-a381-4829-9b74-d78789d082bb}, !- Inlet Node Name
  {2534cd0e-2092-434c-bd32-a0fa59950f96}, !- Outlet Node Name 1
  {806ca472-6dc0-4c4e-8a46-4c69c799cb7f}, !- Outlet Node Name 2
  {f2c44c5f-ec84-4f10-9bb2-8ed3d325b5d5}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {486a3abc-1e5c-450d-9755-cea659c1f745}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {fd6f33ae-88ef-4296-a408-0dc6e9294ce4}, !- Outlet Node Name
  {aa3eaf5d-57b3-451e-961d-e97fe71111a5}, !- Inlet Node Name 1
  {6504ea82-ca30-4d2c-9247-2272d3e0e0d0}, !- Inlet Node Name 2
  {50fcd91f-2d26-466a-a01d-cdba059c3e91}; !- Inlet Node Name 3

OS:Connection,
  {7ffd3aa8-a381-4829-9b74-d78789d082bb}, !- Handle
  {fa591466-78ae-4ea8-8fca-88a8c513fa8d}, !- Source Object
  3,                                      !- Outlet Port
  {ebb9835c-2865-4bc7-bf0a-4d0dcf63b130}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd6f33ae-88ef-4296-a408-0dc6e9294ce4}, !- Handle
  {486a3abc-1e5c-450d-9755-cea659c1f745}, !- Source Object
  2,                                      !- Outlet Port
  {aef44ed9-bec4-448b-88f0-3b4899522101}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {db44a149-fb06-4a3a-9c94-08465f06b822}, !- Handle
  {4f7739ff-6375-4e94-9c95-08043add063d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {027d9fc8-ac85-4c52-84b1-80358c9f6f1f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {aa5dee89-62c6-4dd8-b96b-1ebba10de2af}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {f17b8550-3679-4d5b-b0cb-f9ef2066dc7e}, !- Handle
  Fan Constant Volume 18,                 !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {3c9cbe8e-56e5-42a9-aaf2-a4675517fcb3}, !- Air Inlet Node Name
  {75309e11-ae51-4acd-b71d-5ff84fbfc548}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {c810c9e0-6e85-45b9-8055-8669e73833be}, !- Handle
  CoilCoolingDXSingleSpeed_dx 17 641kBtu/hr 8.39EER, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.92982713155582,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a7c37059-5e67-4730-9255-5f3bab0ac0d9}, !- Air Inlet Node Name
  {455d504b-0a78-4cbb-8a8f-0e6e826421c8}, !- Air Outlet Node Name
  {96913312-b325-42d8-acb5-155913bae586}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2482e96c-f95e-4b8b-ae9f-a3034b88c627}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fe8d0593-af47-426b-9d77-03f1d93b3e38}, !- Energy Input Ratio Function of Temperature Curve Name
  {9ce4b8f9-b037-484f-8217-91dbcae55c6f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d8a38714-f686-41c4-bb63-9327f604deb3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f6cf8fef-3c55-448a-b473-199f8fee775c}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {589889f7-8649-4873-800d-8d5bfe76e124}, !- Handle
  Curve Quadratic 51,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cf4cc4f0-0d8c-4c41-b012-c5d17adcf3dd}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5aa42bec-4013-4011-b631-ac1856b923c8}, !- Handle
  Curve Quadratic 52,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f66f39bc-d060-4cf7-9178-71f01ddb8788}, !- Handle
  Curve Quadratic 53,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {ee0e2530-8b73-478a-bfb4-e29833c19355}, !- Handle
  Coil Heating Electric 18,               !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {104588dc-a4d2-4201-b7e5-81d4044ec439}, !- Air Inlet Node Name
  {ec4b6039-ebea-44b0-9d91-b4f7d384de8e}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {721c788c-a4cf-4288-bc02-b94c6893a8b9}, !- Handle
  Controller Outdoor Air 18,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {214c0e48-69df-4ef7-8ca1-d102a1a0cb12}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {14320e5b-046a-4f36-9057-9df1cf484428}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {14320e5b-046a-4f36-9057-9df1cf484428}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {750ce0ab-a2cb-450e-806e-133a588efdf7}, !- Handle
  Air Loop HVAC Outdoor Air System 18,    !- Name
  {721c788c-a4cf-4288-bc02-b94c6893a8b9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f51b667b-8c18-4e51-b697-03dd45d8141a}, !- Mixed Air Node Name
  {dfd1d3af-b7df-4f7e-a5e7-fbacb77e413a}, !- Outdoor Air Stream Node Name
  {84893246-5a17-48a5-bb39-90d36fceead3}, !- Relief Air Stream Node Name
  {bae4ec38-2c81-4d5b-8332-423d87c93c2d}; !- Return Air Stream Node Name

OS:Node,
  {873217e0-e939-4d26-a7cf-f7d757eaba2c}, !- Handle
  Node 298,                               !- Name
  ,                                       !- Inlet Port
  {dfd1d3af-b7df-4f7e-a5e7-fbacb77e413a}; !- Outlet Port

OS:Connection,
  {dfd1d3af-b7df-4f7e-a5e7-fbacb77e413a}, !- Handle
  {873217e0-e939-4d26-a7cf-f7d757eaba2c}, !- Source Object
  3,                                      !- Outlet Port
  {750ce0ab-a2cb-450e-806e-133a588efdf7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b8b42786-66ed-4561-aba7-977d5efb6ada}, !- Handle
  Node 299,                               !- Name
  {84893246-5a17-48a5-bb39-90d36fceead3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {84893246-5a17-48a5-bb39-90d36fceead3}, !- Handle
  {750ce0ab-a2cb-450e-806e-133a588efdf7}, !- Source Object
  7,                                      !- Outlet Port
  {b8b42786-66ed-4561-aba7-977d5efb6ada}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75309e11-ae51-4acd-b71d-5ff84fbfc548}, !- Handle
  {f17b8550-3679-4d5b-b0cb-f9ef2066dc7e}, !- Source Object
  9,                                      !- Outlet Port
  {26f59d49-6b61-4def-ab07-ed3db081f6c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {84cad69a-2776-4755-a742-f47a1e4e7b14}, !- Handle
  Node 300,                               !- Name
  {ec4b6039-ebea-44b0-9d91-b4f7d384de8e}, !- Inlet Port
  {3c9cbe8e-56e5-42a9-aaf2-a4675517fcb3}; !- Outlet Port

OS:Connection,
  {ec4b6039-ebea-44b0-9d91-b4f7d384de8e}, !- Handle
  {ee0e2530-8b73-478a-bfb4-e29833c19355}, !- Source Object
  6,                                      !- Outlet Port
  {84cad69a-2776-4755-a742-f47a1e4e7b14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c9cbe8e-56e5-42a9-aaf2-a4675517fcb3}, !- Handle
  {84cad69a-2776-4755-a742-f47a1e4e7b14}, !- Source Object
  3,                                      !- Outlet Port
  {f17b8550-3679-4d5b-b0cb-f9ef2066dc7e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5a753b3c-dfdc-4c48-ab16-43a85ae7a0c3}, !- Handle
  Node 301,                               !- Name
  {455d504b-0a78-4cbb-8a8f-0e6e826421c8}, !- Inlet Port
  {104588dc-a4d2-4201-b7e5-81d4044ec439}; !- Outlet Port

OS:Connection,
  {455d504b-0a78-4cbb-8a8f-0e6e826421c8}, !- Handle
  {c810c9e0-6e85-45b9-8055-8669e73833be}, !- Source Object
  9,                                      !- Outlet Port
  {5a753b3c-dfdc-4c48-ab16-43a85ae7a0c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {104588dc-a4d2-4201-b7e5-81d4044ec439}, !- Handle
  {5a753b3c-dfdc-4c48-ab16-43a85ae7a0c3}, !- Source Object
  3,                                      !- Outlet Port
  {ee0e2530-8b73-478a-bfb4-e29833c19355}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {47fdff45-ca4b-4aea-b85c-a389b3d058dc}, !- Handle
  Node 302,                               !- Name
  {f51b667b-8c18-4e51-b697-03dd45d8141a}, !- Inlet Port
  {a7c37059-5e67-4730-9255-5f3bab0ac0d9}; !- Outlet Port

OS:Connection,
  {bae4ec38-2c81-4d5b-8332-423d87c93c2d}, !- Handle
  {87881164-6e7a-4020-9f9b-9ff43443c482}, !- Source Object
  3,                                      !- Outlet Port
  {750ce0ab-a2cb-450e-806e-133a588efdf7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f51b667b-8c18-4e51-b697-03dd45d8141a}, !- Handle
  {750ce0ab-a2cb-450e-806e-133a588efdf7}, !- Source Object
  5,                                      !- Outlet Port
  {47fdff45-ca4b-4aea-b85c-a389b3d058dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7c37059-5e67-4730-9255-5f3bab0ac0d9}, !- Handle
  {47fdff45-ca4b-4aea-b85c-a389b3d058dc}, !- Source Object
  3,                                      !- Outlet Port
  {c810c9e0-6e85-45b9-8055-8669e73833be}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {da2e67af-1116-4c45-b441-9b6ab2bf1398}, !- Handle
  Setpoint Manager Single Zone Reheat 18, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {0ee4835c-4c3b-4ed3-8651-f78cee1b7a98}, !- Control Zone Name
  {26f59d49-6b61-4def-ab07-ed3db081f6c6}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fb5a483b-1f42-4fd1-a25a-c68919ae5199}, !- Handle
  Zone HVAC Baseboard Convective Electric 25, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9530ef9e-4c89-4052-93e9-eef88f6d4d57}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {25a31ad0-18d0-4a10-827e-ee3b8ce75a84}, !- Air Inlet Node Name
  {fc27aae6-22e5-4af6-852c-2df2abcd4ee3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c6fc0c2f-9de4-4a4f-beef-4fae62a4be89}, !- Handle
  Node 303,                               !- Name
  {c00e87e9-589c-4ab0-8012-89fcda5c493d}, !- Inlet Port
  {aa3eaf5d-57b3-451e-961d-e97fe71111a5}; !- Outlet Port

OS:Connection,
  {b165e1ca-ae3b-4405-9da4-f5c0dc548d49}, !- Handle
  {b6ad0335-a18c-4592-9faf-4047f419e74c}, !- Source Object
  3,                                      !- Outlet Port
  {609d9a8d-a44d-4528-98ba-565a7ff5ca26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c00e87e9-589c-4ab0-8012-89fcda5c493d}, !- Handle
  {a60ae377-3b16-4c90-92c1-b65178d86faa}, !- Source Object
  2,                                      !- Outlet Port
  {c6fc0c2f-9de4-4a4f-beef-4fae62a4be89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa3eaf5d-57b3-451e-961d-e97fe71111a5}, !- Handle
  {c6fc0c2f-9de4-4a4f-beef-4fae62a4be89}, !- Source Object
  3,                                      !- Outlet Port
  {486a3abc-1e5c-450d-9755-cea659c1f745}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {50835f39-8d54-42be-a6fd-463c08b9ade9}, !- Handle
  Node 304,                               !- Name
  {2534cd0e-2092-434c-bd32-a0fa59950f96}, !- Inlet Port
  {25a31ad0-18d0-4a10-827e-ee3b8ce75a84}; !- Outlet Port

OS:Connection,
  {2534cd0e-2092-434c-bd32-a0fa59950f96}, !- Handle
  {ebb9835c-2865-4bc7-bf0a-4d0dcf63b130}, !- Source Object
  3,                                      !- Outlet Port
  {50835f39-8d54-42be-a6fd-463c08b9ade9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25a31ad0-18d0-4a10-827e-ee3b8ce75a84}, !- Handle
  {50835f39-8d54-42be-a6fd-463c08b9ade9}, !- Source Object
  3,                                      !- Outlet Port
  {9530ef9e-4c89-4052-93e9-eef88f6d4d57}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc27aae6-22e5-4af6-852c-2df2abcd4ee3}, !- Handle
  {9530ef9e-4c89-4052-93e9-eef88f6d4d57}, !- Source Object
  4,                                      !- Outlet Port
  {b6ad0335-a18c-4592-9faf-4047f419e74c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2bd42464-7827-422d-818d-5411fff2e60f}, !- Handle
  Zone HVAC Baseboard Convective Electric 26, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {57aeef2b-7315-4abb-83e9-cbb3eece8588}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {912c1314-6b64-4cc7-b054-a44e7fc13c64}, !- Air Inlet Node Name
  {78ec65ca-c5a1-4d87-9979-3811d63157dd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {edc8409b-eb29-462f-a66c-e6b244f80998}, !- Handle
  Node 305,                               !- Name
  {78ec65ca-c5a1-4d87-9979-3811d63157dd}, !- Inlet Port
  {e820116b-f1e4-4a6f-b9c1-0f0d2e6805d5}; !- Outlet Port

OS:Node,
  {34a6fe8a-9f41-4fdc-a6df-acfcd8f27e10}, !- Handle
  Node 306,                               !- Name
  {25c3062f-22f4-4f90-8585-2f93b1159253}, !- Inlet Port
  {6504ea82-ca30-4d2c-9247-2272d3e0e0d0}; !- Outlet Port

OS:Connection,
  {e820116b-f1e4-4a6f-b9c1-0f0d2e6805d5}, !- Handle
  {edc8409b-eb29-462f-a66c-e6b244f80998}, !- Source Object
  3,                                      !- Outlet Port
  {650e9b2e-2c1c-4045-923f-6991c0866184}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25c3062f-22f4-4f90-8585-2f93b1159253}, !- Handle
  {be186d68-6ded-4e26-9e8c-3974ff065e19}, !- Source Object
  2,                                      !- Outlet Port
  {34a6fe8a-9f41-4fdc-a6df-acfcd8f27e10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6504ea82-ca30-4d2c-9247-2272d3e0e0d0}, !- Handle
  {34a6fe8a-9f41-4fdc-a6df-acfcd8f27e10}, !- Source Object
  3,                                      !- Outlet Port
  {486a3abc-1e5c-450d-9755-cea659c1f745}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {edc8607a-decb-4875-9480-d67e0e2e38e3}, !- Handle
  Node 307,                               !- Name
  {806ca472-6dc0-4c4e-8a46-4c69c799cb7f}, !- Inlet Port
  {912c1314-6b64-4cc7-b054-a44e7fc13c64}; !- Outlet Port

OS:Connection,
  {806ca472-6dc0-4c4e-8a46-4c69c799cb7f}, !- Handle
  {ebb9835c-2865-4bc7-bf0a-4d0dcf63b130}, !- Source Object
  4,                                      !- Outlet Port
  {edc8607a-decb-4875-9480-d67e0e2e38e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {912c1314-6b64-4cc7-b054-a44e7fc13c64}, !- Handle
  {edc8607a-decb-4875-9480-d67e0e2e38e3}, !- Source Object
  3,                                      !- Outlet Port
  {57aeef2b-7315-4abb-83e9-cbb3eece8588}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {78ec65ca-c5a1-4d87-9979-3811d63157dd}, !- Handle
  {57aeef2b-7315-4abb-83e9-cbb3eece8588}, !- Source Object
  4,                                      !- Outlet Port
  {edc8409b-eb29-462f-a66c-e6b244f80998}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3f875956-1293-4825-aae6-b51e0df31b7f}, !- Handle
  Zone HVAC Baseboard Convective Electric 27, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c82ed515-2799-475b-bc47-f9ac6aec116f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 27, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {e6959fcc-51df-43b3-80f1-016c381cb688}, !- Air Inlet Node Name
  {e98bd881-a4b2-48f6-a1e2-0840f2585b07}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e23c788e-4f4c-41be-a7c4-e3dea3d81ad3}, !- Handle
  Node 308,                               !- Name
  {e98bd881-a4b2-48f6-a1e2-0840f2585b07}, !- Inlet Port
  {5c750274-aff0-4111-9b1f-331e90ae5ac6}; !- Outlet Port

OS:Node,
  {e71272ef-a2a8-4409-83c6-d02765423076}, !- Handle
  Node 309,                               !- Name
  {2de84fa3-d2c7-4e41-b75c-a787e8670e50}, !- Inlet Port
  {50fcd91f-2d26-466a-a01d-cdba059c3e91}; !- Outlet Port

OS:Connection,
  {5c750274-aff0-4111-9b1f-331e90ae5ac6}, !- Handle
  {e23c788e-4f4c-41be-a7c4-e3dea3d81ad3}, !- Source Object
  3,                                      !- Outlet Port
  {59748d52-f213-462a-b446-a3bf6aeb836a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2de84fa3-d2c7-4e41-b75c-a787e8670e50}, !- Handle
  {88c6f2a4-6f95-4c46-9461-e0180cdd25ea}, !- Source Object
  2,                                      !- Outlet Port
  {e71272ef-a2a8-4409-83c6-d02765423076}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50fcd91f-2d26-466a-a01d-cdba059c3e91}, !- Handle
  {e71272ef-a2a8-4409-83c6-d02765423076}, !- Source Object
  3,                                      !- Outlet Port
  {486a3abc-1e5c-450d-9755-cea659c1f745}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ec8b0023-ce19-4d6b-b7e2-52000e4d286f}, !- Handle
  Node 310,                               !- Name
  {f2c44c5f-ec84-4f10-9bb2-8ed3d325b5d5}, !- Inlet Port
  {e6959fcc-51df-43b3-80f1-016c381cb688}; !- Outlet Port

OS:Connection,
  {f2c44c5f-ec84-4f10-9bb2-8ed3d325b5d5}, !- Handle
  {ebb9835c-2865-4bc7-bf0a-4d0dcf63b130}, !- Source Object
  5,                                      !- Outlet Port
  {ec8b0023-ce19-4d6b-b7e2-52000e4d286f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6959fcc-51df-43b3-80f1-016c381cb688}, !- Handle
  {ec8b0023-ce19-4d6b-b7e2-52000e4d286f}, !- Source Object
  3,                                      !- Outlet Port
  {c82ed515-2799-475b-bc47-f9ac6aec116f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e98bd881-a4b2-48f6-a1e2-0840f2585b07}, !- Handle
  {c82ed515-2799-475b-bc47-f9ac6aec116f}, !- Source Object
  4,                                      !- Outlet Port
  {e23c788e-4f4c-41be-a7c4-e3dea3d81ad3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b0202abe-0fe1-4134-b1bc-8e8b156ccdb5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 17, !- Name
  ,                                       !- Controller List Name
  {7ef4a918-5013-4165-bb67-8d0a011ee518}, !- Availability Schedule
  {54781b0f-a1e5-416c-b5c9-9990a5816186}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {70d0a4a7-45ab-4fae-b3c1-d349e11d14bc}, !- Supply Side Inlet Node Name
  {efee7e76-f22e-419c-bc33-de0911422648}, !- Demand Side Outlet Node Name
  {0fad2aa3-ab59-4cc8-a244-91df1d8b861f}, !- Demand Side Inlet Node A
  {9a2ebc8f-40bb-4e46-b116-cf77b0468067}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4f56341c-f487-4fdd-b364-77d13777c81f}, !- Demand Mixer Name
  {b0054582-fec4-4b27-a42b-942681b9bbb8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {651de028-0e44-4f92-92ed-985b5c138683}, !- Handle
  Node 311,                               !- Name
  {70d0a4a7-45ab-4fae-b3c1-d349e11d14bc}, !- Inlet Port
  {53a2832c-9319-424a-aeaa-2ee3eaea01f4}; !- Outlet Port

OS:Node,
  {997da2ba-3ce6-401c-a43a-209511e58666}, !- Handle
  Node 312,                               !- Name
  {b94eaa4b-9421-4b95-b8f2-f97887fe398e}, !- Inlet Port
  {9a2ebc8f-40bb-4e46-b116-cf77b0468067}; !- Outlet Port

OS:Connection,
  {70d0a4a7-45ab-4fae-b3c1-d349e11d14bc}, !- Handle
  {b0202abe-0fe1-4134-b1bc-8e8b156ccdb5}, !- Source Object
  9,                                      !- Outlet Port
  {651de028-0e44-4f92-92ed-985b5c138683}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a2ebc8f-40bb-4e46-b116-cf77b0468067}, !- Handle
  {997da2ba-3ce6-401c-a43a-209511e58666}, !- Source Object
  3,                                      !- Outlet Port
  {b0202abe-0fe1-4134-b1bc-8e8b156ccdb5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {688ba1d5-b280-4e4c-9641-c70fc36bd0d8}, !- Handle
  Node 313,                               !- Name
  {0fad2aa3-ab59-4cc8-a244-91df1d8b861f}, !- Inlet Port
  {63c5a8b7-5137-4aaa-9826-695116a786b2}; !- Outlet Port

OS:Node,
  {4d446f6b-0cb4-4c8f-997d-6e411ac9a375}, !- Handle
  Node 314,                               !- Name
  {c9dad268-4bdd-41fa-90a9-00c320c02d15}, !- Inlet Port
  {efee7e76-f22e-419c-bc33-de0911422648}; !- Outlet Port

OS:Node,
  {f1ee2860-6807-4939-8e1e-e0d85064a1f8}, !- Handle
  Node 315,                               !- Name
  {f7f8384b-3673-49cb-a255-8109de1cef15}, !- Inlet Port
  {3ab1f7d7-9b8d-42a1-94b3-d2b0df7a48da}; !- Outlet Port

OS:Connection,
  {0fad2aa3-ab59-4cc8-a244-91df1d8b861f}, !- Handle
  {b0202abe-0fe1-4134-b1bc-8e8b156ccdb5}, !- Source Object
  11,                                     !- Outlet Port
  {688ba1d5-b280-4e4c-9641-c70fc36bd0d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efee7e76-f22e-419c-bc33-de0911422648}, !- Handle
  {4d446f6b-0cb4-4c8f-997d-6e411ac9a375}, !- Source Object
  3,                                      !- Outlet Port
  {b0202abe-0fe1-4134-b1bc-8e8b156ccdb5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b0054582-fec4-4b27-a42b-942681b9bbb8}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {63c5a8b7-5137-4aaa-9826-695116a786b2}, !- Inlet Node Name
  {b7e4723d-a34a-433e-8de3-36c9b20f73c2}, !- Outlet Node Name 1
  {dd2e7465-7650-4015-9d80-f233a001caa7}, !- Outlet Node Name 2
  {c897d91e-8bb1-4e4d-8cee-8e0080b09b98}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {4f56341c-f487-4fdd-b364-77d13777c81f}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {c9dad268-4bdd-41fa-90a9-00c320c02d15}, !- Outlet Node Name
  {4ac4cb22-3537-45d3-913b-7fce80772576}, !- Inlet Node Name 1
  {6296518e-b1a3-4701-b0ec-acf44760148f}, !- Inlet Node Name 2
  {c2ae79d0-8e30-43fd-b777-6d92b768c33d}; !- Inlet Node Name 3

OS:Connection,
  {63c5a8b7-5137-4aaa-9826-695116a786b2}, !- Handle
  {688ba1d5-b280-4e4c-9641-c70fc36bd0d8}, !- Source Object
  3,                                      !- Outlet Port
  {b0054582-fec4-4b27-a42b-942681b9bbb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9dad268-4bdd-41fa-90a9-00c320c02d15}, !- Handle
  {4f56341c-f487-4fdd-b364-77d13777c81f}, !- Source Object
  2,                                      !- Outlet Port
  {4d446f6b-0cb4-4c8f-997d-6e411ac9a375}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a5f05500-2b31-47a3-9246-9d2139e48862}, !- Handle
  {b0202abe-0fe1-4134-b1bc-8e8b156ccdb5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {54781b0f-a1e5-416c-b5c9-9990a5816186}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Name
  {94be5013-b6f0-4737-bda5-0abe8b04f3d9}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {9d90c20b-1adc-4aca-be8c-5654397559f8}, !- Handle
  Fan Constant Volume 19,                 !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {bcd3cc92-fd59-4a30-9700-0d036662236e}, !- Air Inlet Node Name
  {b94eaa4b-9421-4b95-b8f2-f97887fe398e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {8fa7bb0d-3e77-421c-b5e8-61c835315891}, !- Handle
  CoilCoolingDXSingleSpeed_dx 18 735kBtu/hr 8.39EER, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.92982713155582,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d52928ff-f101-41b0-a641-8567a1d83ffa}, !- Air Inlet Node Name
  {e07ff310-4490-4b0c-a289-d6b7b8949c52}, !- Air Outlet Node Name
  {96913312-b325-42d8-acb5-155913bae586}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2482e96c-f95e-4b8b-ae9f-a3034b88c627}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fe8d0593-af47-426b-9d77-03f1d93b3e38}, !- Energy Input Ratio Function of Temperature Curve Name
  {9ce4b8f9-b037-484f-8217-91dbcae55c6f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d8a38714-f686-41c4-bb63-9327f604deb3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ed609718-52bd-417b-88ce-d45eb784538d}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f78d5d3e-c0f2-4f89-916c-fdfa5487fb29}, !- Handle
  Curve Quadratic 54,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {47c4094d-fb41-4fba-bc97-609f7183ddd1}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d33caa0b-da9c-4525-b2b8-9cf1d913eac2}, !- Handle
  Curve Quadratic 55,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {876f6366-3c6e-4484-83f9-b37eb5e1cd66}, !- Handle
  Curve Quadratic 56,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {f723e7aa-5f79-4404-af88-e86eadde0f8a}, !- Handle
  Coil Heating Electric 19,               !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {68c8708a-b62e-4286-ba1b-172cf5ac7e53}, !- Air Inlet Node Name
  {340a7554-f0be-467c-8a57-ce11dd4845f1}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {9b125510-e03d-416b-9c35-f64bfde3c0c0}, !- Handle
  Controller Outdoor Air 19,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7ef4a918-5013-4165-bb67-8d0a011ee518}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {76aa7511-f71e-4d15-a09a-670e6dc6ccc9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {76aa7511-f71e-4d15-a09a-670e6dc6ccc9}, !- Handle
  Controller Mechanical Ventilation 19,   !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cc051306-d065-4306-92ec-d731c515c9a2}, !- Handle
  Air Loop HVAC Outdoor Air System 19,    !- Name
  {9b125510-e03d-416b-9c35-f64bfde3c0c0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7e6a6215-57ed-4b6d-9d9b-34cd20ea22eb}, !- Mixed Air Node Name
  {d5a4e0d1-9184-472f-a9e8-8b11d39fa700}, !- Outdoor Air Stream Node Name
  {443d3174-c841-435c-b7cd-8f954060352e}, !- Relief Air Stream Node Name
  {53a2832c-9319-424a-aeaa-2ee3eaea01f4}; !- Return Air Stream Node Name

OS:Node,
  {63d94746-751f-4244-b02d-bddcf8addaaf}, !- Handle
  Node 316,                               !- Name
  ,                                       !- Inlet Port
  {d5a4e0d1-9184-472f-a9e8-8b11d39fa700}; !- Outlet Port

OS:Connection,
  {d5a4e0d1-9184-472f-a9e8-8b11d39fa700}, !- Handle
  {63d94746-751f-4244-b02d-bddcf8addaaf}, !- Source Object
  3,                                      !- Outlet Port
  {cc051306-d065-4306-92ec-d731c515c9a2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c462fea3-1e54-4903-8340-0a7e7cac6ab8}, !- Handle
  Node 317,                               !- Name
  {443d3174-c841-435c-b7cd-8f954060352e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {443d3174-c841-435c-b7cd-8f954060352e}, !- Handle
  {cc051306-d065-4306-92ec-d731c515c9a2}, !- Source Object
  7,                                      !- Outlet Port
  {c462fea3-1e54-4903-8340-0a7e7cac6ab8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b94eaa4b-9421-4b95-b8f2-f97887fe398e}, !- Handle
  {9d90c20b-1adc-4aca-be8c-5654397559f8}, !- Source Object
  9,                                      !- Outlet Port
  {997da2ba-3ce6-401c-a43a-209511e58666}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3cc3c081-9ae1-4de4-9d65-d206815a1031}, !- Handle
  Node 318,                               !- Name
  {340a7554-f0be-467c-8a57-ce11dd4845f1}, !- Inlet Port
  {bcd3cc92-fd59-4a30-9700-0d036662236e}; !- Outlet Port

OS:Connection,
  {340a7554-f0be-467c-8a57-ce11dd4845f1}, !- Handle
  {f723e7aa-5f79-4404-af88-e86eadde0f8a}, !- Source Object
  6,                                      !- Outlet Port
  {3cc3c081-9ae1-4de4-9d65-d206815a1031}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcd3cc92-fd59-4a30-9700-0d036662236e}, !- Handle
  {3cc3c081-9ae1-4de4-9d65-d206815a1031}, !- Source Object
  3,                                      !- Outlet Port
  {9d90c20b-1adc-4aca-be8c-5654397559f8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {450f8a26-5e5c-442f-9945-12a30d5c0b37}, !- Handle
  Node 319,                               !- Name
  {e07ff310-4490-4b0c-a289-d6b7b8949c52}, !- Inlet Port
  {68c8708a-b62e-4286-ba1b-172cf5ac7e53}; !- Outlet Port

OS:Connection,
  {e07ff310-4490-4b0c-a289-d6b7b8949c52}, !- Handle
  {8fa7bb0d-3e77-421c-b5e8-61c835315891}, !- Source Object
  9,                                      !- Outlet Port
  {450f8a26-5e5c-442f-9945-12a30d5c0b37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68c8708a-b62e-4286-ba1b-172cf5ac7e53}, !- Handle
  {450f8a26-5e5c-442f-9945-12a30d5c0b37}, !- Source Object
  3,                                      !- Outlet Port
  {f723e7aa-5f79-4404-af88-e86eadde0f8a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a2c59be8-f58e-47a4-abc8-3b47326a85b9}, !- Handle
  Node 320,                               !- Name
  {7e6a6215-57ed-4b6d-9d9b-34cd20ea22eb}, !- Inlet Port
  {d52928ff-f101-41b0-a641-8567a1d83ffa}; !- Outlet Port

OS:Connection,
  {53a2832c-9319-424a-aeaa-2ee3eaea01f4}, !- Handle
  {651de028-0e44-4f92-92ed-985b5c138683}, !- Source Object
  3,                                      !- Outlet Port
  {cc051306-d065-4306-92ec-d731c515c9a2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7e6a6215-57ed-4b6d-9d9b-34cd20ea22eb}, !- Handle
  {cc051306-d065-4306-92ec-d731c515c9a2}, !- Source Object
  5,                                      !- Outlet Port
  {a2c59be8-f58e-47a4-abc8-3b47326a85b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d52928ff-f101-41b0-a641-8567a1d83ffa}, !- Handle
  {a2c59be8-f58e-47a4-abc8-3b47326a85b9}, !- Source Object
  3,                                      !- Outlet Port
  {8fa7bb0d-3e77-421c-b5e8-61c835315891}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {e8f30e3c-97de-40a9-b65e-aa204313daca}, !- Handle
  Setpoint Manager Single Zone Reheat 19, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {d932e52b-481a-405d-ae8c-b7014273d92e}, !- Control Zone Name
  {997da2ba-3ce6-401c-a43a-209511e58666}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6617a004-d112-447f-9773-5011858ad9ba}, !- Handle
  Zone HVAC Baseboard Convective Electric 28, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {55571143-180a-4f93-96a7-d5e6033eadf1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 28, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {15de514f-7a6c-453d-a29a-e19b3a587027}, !- Air Inlet Node Name
  {f7f8384b-3673-49cb-a255-8109de1cef15}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bd43213c-67d5-4ad1-ad57-8f468e770751}, !- Handle
  Node 321,                               !- Name
  {7b309937-9235-4d01-9209-db5a48055a89}, !- Inlet Port
  {4ac4cb22-3537-45d3-913b-7fce80772576}; !- Outlet Port

OS:Connection,
  {3ab1f7d7-9b8d-42a1-94b3-d2b0df7a48da}, !- Handle
  {f1ee2860-6807-4939-8e1e-e0d85064a1f8}, !- Source Object
  3,                                      !- Outlet Port
  {b8718252-e464-41d9-8ffe-b9f86bbc1518}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b309937-9235-4d01-9209-db5a48055a89}, !- Handle
  {de005ca1-6665-4e93-b8cb-494c61ad9bf4}, !- Source Object
  2,                                      !- Outlet Port
  {bd43213c-67d5-4ad1-ad57-8f468e770751}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ac4cb22-3537-45d3-913b-7fce80772576}, !- Handle
  {bd43213c-67d5-4ad1-ad57-8f468e770751}, !- Source Object
  3,                                      !- Outlet Port
  {4f56341c-f487-4fdd-b364-77d13777c81f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {04b05ffb-ba86-4b4c-87d4-51eb29060e5e}, !- Handle
  Node 322,                               !- Name
  {b7e4723d-a34a-433e-8de3-36c9b20f73c2}, !- Inlet Port
  {15de514f-7a6c-453d-a29a-e19b3a587027}; !- Outlet Port

OS:Connection,
  {b7e4723d-a34a-433e-8de3-36c9b20f73c2}, !- Handle
  {b0054582-fec4-4b27-a42b-942681b9bbb8}, !- Source Object
  3,                                      !- Outlet Port
  {04b05ffb-ba86-4b4c-87d4-51eb29060e5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15de514f-7a6c-453d-a29a-e19b3a587027}, !- Handle
  {04b05ffb-ba86-4b4c-87d4-51eb29060e5e}, !- Source Object
  3,                                      !- Outlet Port
  {55571143-180a-4f93-96a7-d5e6033eadf1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f7f8384b-3673-49cb-a255-8109de1cef15}, !- Handle
  {55571143-180a-4f93-96a7-d5e6033eadf1}, !- Source Object
  4,                                      !- Outlet Port
  {f1ee2860-6807-4939-8e1e-e0d85064a1f8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9ddd31fb-fc34-477f-a7c2-eda1918acd0a}, !- Handle
  Zone HVAC Baseboard Convective Electric 29, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {01423c44-0d54-437d-83b5-71ae7e54fe88}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 29, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {1d539a7a-58e8-436c-8eaa-f3e1f463f8da}, !- Air Inlet Node Name
  {d0df46f8-11c8-409a-a65e-d9400671b812}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dafd3a99-9753-454f-987d-d401aa0e6738}, !- Handle
  Node 323,                               !- Name
  {d0df46f8-11c8-409a-a65e-d9400671b812}, !- Inlet Port
  {ff47c520-096f-440e-a8aa-ada3f94e3367}; !- Outlet Port

OS:Node,
  {59b2eb90-0782-4e63-ba5c-d99a9f005517}, !- Handle
  Node 324,                               !- Name
  {b3b584fa-043e-44a4-997b-c57032f9a492}, !- Inlet Port
  {6296518e-b1a3-4701-b0ec-acf44760148f}; !- Outlet Port

OS:Connection,
  {ff47c520-096f-440e-a8aa-ada3f94e3367}, !- Handle
  {dafd3a99-9753-454f-987d-d401aa0e6738}, !- Source Object
  3,                                      !- Outlet Port
  {82528049-7394-4910-b72a-eee9a640f01a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3b584fa-043e-44a4-997b-c57032f9a492}, !- Handle
  {8e7801c7-d5f9-4d6a-84c1-c2bb85c8c62d}, !- Source Object
  2,                                      !- Outlet Port
  {59b2eb90-0782-4e63-ba5c-d99a9f005517}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6296518e-b1a3-4701-b0ec-acf44760148f}, !- Handle
  {59b2eb90-0782-4e63-ba5c-d99a9f005517}, !- Source Object
  3,                                      !- Outlet Port
  {4f56341c-f487-4fdd-b364-77d13777c81f}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {f70686b2-acac-45cd-9e07-b848cf66f3d7}, !- Handle
  Node 325,                               !- Name
  {dd2e7465-7650-4015-9d80-f233a001caa7}, !- Inlet Port
  {1d539a7a-58e8-436c-8eaa-f3e1f463f8da}; !- Outlet Port

OS:Connection,
  {dd2e7465-7650-4015-9d80-f233a001caa7}, !- Handle
  {b0054582-fec4-4b27-a42b-942681b9bbb8}, !- Source Object
  4,                                      !- Outlet Port
  {f70686b2-acac-45cd-9e07-b848cf66f3d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d539a7a-58e8-436c-8eaa-f3e1f463f8da}, !- Handle
  {f70686b2-acac-45cd-9e07-b848cf66f3d7}, !- Source Object
  3,                                      !- Outlet Port
  {01423c44-0d54-437d-83b5-71ae7e54fe88}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d0df46f8-11c8-409a-a65e-d9400671b812}, !- Handle
  {01423c44-0d54-437d-83b5-71ae7e54fe88}, !- Source Object
  4,                                      !- Outlet Port
  {dafd3a99-9753-454f-987d-d401aa0e6738}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4a04fa7c-ce4f-4478-93ee-5305b6478088}, !- Handle
  Zone HVAC Baseboard Convective Electric 30, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {89c4e990-0f78-42c4-90bb-302df1e4a440}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 30, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {23db5d28-f284-4f2f-879d-b69195f63934}, !- Air Inlet Node Name
  {d5d16880-8a71-4505-ae18-ac412da75d47}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {47cdbad8-a75d-43ff-91c6-83a9c7b30644}, !- Handle
  Node 326,                               !- Name
  {d5d16880-8a71-4505-ae18-ac412da75d47}, !- Inlet Port
  {0be4fe6d-0ba1-458a-8c94-739f7e668b74}; !- Outlet Port

OS:Node,
  {083178ab-2db2-4c9b-a742-71aac2e6a816}, !- Handle
  Node 327,                               !- Name
  {42b96bb1-38d5-4999-8e4d-d6db63ef71fc}, !- Inlet Port
  {c2ae79d0-8e30-43fd-b777-6d92b768c33d}; !- Outlet Port

OS:Connection,
  {0be4fe6d-0ba1-458a-8c94-739f7e668b74}, !- Handle
  {47cdbad8-a75d-43ff-91c6-83a9c7b30644}, !- Source Object
  3,                                      !- Outlet Port
  {a75b2617-8b10-4ed0-82a5-2023f3e5e0ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42b96bb1-38d5-4999-8e4d-d6db63ef71fc}, !- Handle
  {ff953b6c-a6ef-4777-b4d4-d1f50bcbf737}, !- Source Object
  2,                                      !- Outlet Port
  {083178ab-2db2-4c9b-a742-71aac2e6a816}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2ae79d0-8e30-43fd-b777-6d92b768c33d}, !- Handle
  {083178ab-2db2-4c9b-a742-71aac2e6a816}, !- Source Object
  3,                                      !- Outlet Port
  {4f56341c-f487-4fdd-b364-77d13777c81f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d75efbf6-cfa2-480b-a1bc-5d15947cbb0a}, !- Handle
  Node 328,                               !- Name
  {c897d91e-8bb1-4e4d-8cee-8e0080b09b98}, !- Inlet Port
  {23db5d28-f284-4f2f-879d-b69195f63934}; !- Outlet Port

OS:Connection,
  {c897d91e-8bb1-4e4d-8cee-8e0080b09b98}, !- Handle
  {b0054582-fec4-4b27-a42b-942681b9bbb8}, !- Source Object
  5,                                      !- Outlet Port
  {d75efbf6-cfa2-480b-a1bc-5d15947cbb0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23db5d28-f284-4f2f-879d-b69195f63934}, !- Handle
  {d75efbf6-cfa2-480b-a1bc-5d15947cbb0a}, !- Source Object
  3,                                      !- Outlet Port
  {89c4e990-0f78-42c4-90bb-302df1e4a440}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d5d16880-8a71-4505-ae18-ac412da75d47}, !- Handle
  {89c4e990-0f78-42c4-90bb-302df1e4a440}, !- Source Object
  4,                                      !- Outlet Port
  {47cdbad8-a75d-43ff-91c6-83a9c7b30644}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d78a8e4e-691a-47bc-8c92-3c306ec1ada0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 18, !- Name
  ,                                       !- Controller List Name
  {9a81d837-77b9-4e65-8cb5-1b9325e23b38}, !- Availability Schedule
  {fb1d9040-4f8a-4c97-8ed0-6de997ac6a0c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4eae0e39-cad4-49b1-9d3b-6057684533a8}, !- Supply Side Inlet Node Name
  {bb589803-c7e9-4a33-910c-65ee2e0e5745}, !- Demand Side Outlet Node Name
  {b8129551-fb72-41d7-b164-62c6b3509e7b}, !- Demand Side Inlet Node A
  {b3b8a643-e274-40ff-a19b-bc0e99a920f6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {381c9815-5493-4a2a-b8ad-291b7fef6193}, !- Demand Mixer Name
  {5c9f5cd8-0196-4135-aa2e-0316e2088a61}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {20ff2ac1-474c-4576-a4b5-8bf596db226b}, !- Handle
  Node 329,                               !- Name
  {4eae0e39-cad4-49b1-9d3b-6057684533a8}, !- Inlet Port
  {11b36eb2-f407-4f14-a6da-59fdd1cf682c}; !- Outlet Port

OS:Node,
  {75cf1447-dfd7-400c-98e3-500009762666}, !- Handle
  Node 330,                               !- Name
  {144d8eb5-7781-4456-8b03-1fa0be69b768}, !- Inlet Port
  {b3b8a643-e274-40ff-a19b-bc0e99a920f6}; !- Outlet Port

OS:Connection,
  {4eae0e39-cad4-49b1-9d3b-6057684533a8}, !- Handle
  {d78a8e4e-691a-47bc-8c92-3c306ec1ada0}, !- Source Object
  9,                                      !- Outlet Port
  {20ff2ac1-474c-4576-a4b5-8bf596db226b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3b8a643-e274-40ff-a19b-bc0e99a920f6}, !- Handle
  {75cf1447-dfd7-400c-98e3-500009762666}, !- Source Object
  3,                                      !- Outlet Port
  {d78a8e4e-691a-47bc-8c92-3c306ec1ada0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {25e8e9af-a020-46a9-821a-40b846f56c47}, !- Handle
  Node 331,                               !- Name
  {b8129551-fb72-41d7-b164-62c6b3509e7b}, !- Inlet Port
  {a7f230db-1d6e-4cb6-bbed-9f3e6972e49f}; !- Outlet Port

OS:Node,
  {aefe7fa8-2e37-4892-b02a-70b9c0727069}, !- Handle
  Node 332,                               !- Name
  {c74bc0ff-5c2d-4055-922a-c6cf9b1eaa16}, !- Inlet Port
  {bb589803-c7e9-4a33-910c-65ee2e0e5745}; !- Outlet Port

OS:Node,
  {d38756ac-5b92-4ac1-aa03-23e1f5eb4afe}, !- Handle
  Node 333,                               !- Name
  {09767ee6-7265-45f5-b462-e12aa25adeb6}, !- Inlet Port
  {8c3c8d02-2dd7-4c1f-8740-ac4640e10907}; !- Outlet Port

OS:Connection,
  {b8129551-fb72-41d7-b164-62c6b3509e7b}, !- Handle
  {d78a8e4e-691a-47bc-8c92-3c306ec1ada0}, !- Source Object
  11,                                     !- Outlet Port
  {25e8e9af-a020-46a9-821a-40b846f56c47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb589803-c7e9-4a33-910c-65ee2e0e5745}, !- Handle
  {aefe7fa8-2e37-4892-b02a-70b9c0727069}, !- Source Object
  3,                                      !- Outlet Port
  {d78a8e4e-691a-47bc-8c92-3c306ec1ada0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5c9f5cd8-0196-4135-aa2e-0316e2088a61}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {a7f230db-1d6e-4cb6-bbed-9f3e6972e49f}, !- Inlet Node Name
  {32aabc56-44df-4a7a-9a42-d91390bc07af}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {381c9815-5493-4a2a-b8ad-291b7fef6193}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {c74bc0ff-5c2d-4055-922a-c6cf9b1eaa16}, !- Outlet Node Name
  {b765287c-4643-4420-bfdb-1e04fa271818}; !- Inlet Node Name 1

OS:Connection,
  {a7f230db-1d6e-4cb6-bbed-9f3e6972e49f}, !- Handle
  {25e8e9af-a020-46a9-821a-40b846f56c47}, !- Source Object
  3,                                      !- Outlet Port
  {5c9f5cd8-0196-4135-aa2e-0316e2088a61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c74bc0ff-5c2d-4055-922a-c6cf9b1eaa16}, !- Handle
  {381c9815-5493-4a2a-b8ad-291b7fef6193}, !- Source Object
  2,                                      !- Outlet Port
  {aefe7fa8-2e37-4892-b02a-70b9c0727069}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {703990d6-236c-4d5b-8cd3-f92eb845d300}, !- Handle
  {d78a8e4e-691a-47bc-8c92-3c306ec1ada0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {fb1d9040-4f8a-4c97-8ed0-6de997ac6a0c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Name
  {28f7ad5b-6722-4909-8b52-98b254f00ef5}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {93d09a8b-83b6-4321-964b-f71e60318229}, !- Handle
  Fan Constant Volume 20,                 !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {42e7bd1b-a66c-4f4b-bcd1-9e86568443f8}, !- Air Inlet Node Name
  {144d8eb5-7781-4456-8b03-1fa0be69b768}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {089ec5ad-52a5-416a-869c-1749ecb369e7}, !- Handle
  CoilCoolingDXSingleSpeed_dx 19 15kBtu/hr 14.0SEER, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {72802fc2-43ba-4619-9860-f5f45b43abc3}, !- Air Inlet Node Name
  {50aafe66-23d4-42b4-92ab-66804f3a8d97}, !- Air Outlet Node Name
  {96913312-b325-42d8-acb5-155913bae586}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2482e96c-f95e-4b8b-ae9f-a3034b88c627}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fe8d0593-af47-426b-9d77-03f1d93b3e38}, !- Energy Input Ratio Function of Temperature Curve Name
  {9ce4b8f9-b037-484f-8217-91dbcae55c6f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d8a38714-f686-41c4-bb63-9327f604deb3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {30104de2-e55a-4cda-80b5-ac313ea3a4eb}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cf61381a-7442-4fae-b82f-1b51be119d12}, !- Handle
  Curve Quadratic 57,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {eb4eebac-53b1-4862-bac5-2d111c29751f}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4b1482fe-7372-4950-ac01-337ddc2771d7}, !- Handle
  Curve Quadratic 58,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {001ecbb4-1d71-4b48-8216-aeac0ff49f87}, !- Handle
  Curve Quadratic 59,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {5bba9a04-80b0-4051-a420-97ea40bad532}, !- Handle
  Coil Heating Electric 20,               !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {f6526180-c8f6-4de5-8c61-00c8beb2cf78}, !- Air Inlet Node Name
  {677d0bf8-c153-4dc7-8355-2c612c615636}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {c7349e20-024c-4f5b-a86d-81c853bc7025}, !- Handle
  Controller Outdoor Air 20,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a81d837-77b9-4e65-8cb5-1b9325e23b38}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {54598c51-7e3d-49f4-b1c8-ce5025617f9e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {54598c51-7e3d-49f4-b1c8-ce5025617f9e}, !- Handle
  Controller Mechanical Ventilation 20,   !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c122971f-187a-4e3b-9f91-ab5236db5cdc}, !- Handle
  Air Loop HVAC Outdoor Air System 20,    !- Name
  {c7349e20-024c-4f5b-a86d-81c853bc7025}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {67d434f3-b671-4160-9858-3d2266da4555}, !- Mixed Air Node Name
  {ff18e622-6ce5-4931-9996-26c979abaeca}, !- Outdoor Air Stream Node Name
  {92541734-8683-4bdd-aa55-9707339dc130}, !- Relief Air Stream Node Name
  {11b36eb2-f407-4f14-a6da-59fdd1cf682c}; !- Return Air Stream Node Name

OS:Node,
  {0f690180-b987-4492-87d7-d0e585d9a34d}, !- Handle
  Node 334,                               !- Name
  ,                                       !- Inlet Port
  {ff18e622-6ce5-4931-9996-26c979abaeca}; !- Outlet Port

OS:Connection,
  {ff18e622-6ce5-4931-9996-26c979abaeca}, !- Handle
  {0f690180-b987-4492-87d7-d0e585d9a34d}, !- Source Object
  3,                                      !- Outlet Port
  {c122971f-187a-4e3b-9f91-ab5236db5cdc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1de86be6-96c3-449b-8ab5-69980c8a191c}, !- Handle
  Node 335,                               !- Name
  {92541734-8683-4bdd-aa55-9707339dc130}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92541734-8683-4bdd-aa55-9707339dc130}, !- Handle
  {c122971f-187a-4e3b-9f91-ab5236db5cdc}, !- Source Object
  7,                                      !- Outlet Port
  {1de86be6-96c3-449b-8ab5-69980c8a191c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {144d8eb5-7781-4456-8b03-1fa0be69b768}, !- Handle
  {93d09a8b-83b6-4321-964b-f71e60318229}, !- Source Object
  9,                                      !- Outlet Port
  {75cf1447-dfd7-400c-98e3-500009762666}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b52232e-2dda-44e2-a4d5-5c47f3099ba4}, !- Handle
  Node 336,                               !- Name
  {677d0bf8-c153-4dc7-8355-2c612c615636}, !- Inlet Port
  {42e7bd1b-a66c-4f4b-bcd1-9e86568443f8}; !- Outlet Port

OS:Connection,
  {677d0bf8-c153-4dc7-8355-2c612c615636}, !- Handle
  {5bba9a04-80b0-4051-a420-97ea40bad532}, !- Source Object
  6,                                      !- Outlet Port
  {8b52232e-2dda-44e2-a4d5-5c47f3099ba4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42e7bd1b-a66c-4f4b-bcd1-9e86568443f8}, !- Handle
  {8b52232e-2dda-44e2-a4d5-5c47f3099ba4}, !- Source Object
  3,                                      !- Outlet Port
  {93d09a8b-83b6-4321-964b-f71e60318229}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d490714f-c85f-4edd-8c57-b441142fc69a}, !- Handle
  Node 337,                               !- Name
  {50aafe66-23d4-42b4-92ab-66804f3a8d97}, !- Inlet Port
  {f6526180-c8f6-4de5-8c61-00c8beb2cf78}; !- Outlet Port

OS:Connection,
  {50aafe66-23d4-42b4-92ab-66804f3a8d97}, !- Handle
  {089ec5ad-52a5-416a-869c-1749ecb369e7}, !- Source Object
  9,                                      !- Outlet Port
  {d490714f-c85f-4edd-8c57-b441142fc69a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6526180-c8f6-4de5-8c61-00c8beb2cf78}, !- Handle
  {d490714f-c85f-4edd-8c57-b441142fc69a}, !- Source Object
  3,                                      !- Outlet Port
  {5bba9a04-80b0-4051-a420-97ea40bad532}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {103c6644-fbbd-449e-b6b7-b9156f864953}, !- Handle
  Node 338,                               !- Name
  {67d434f3-b671-4160-9858-3d2266da4555}, !- Inlet Port
  {72802fc2-43ba-4619-9860-f5f45b43abc3}; !- Outlet Port

OS:Connection,
  {11b36eb2-f407-4f14-a6da-59fdd1cf682c}, !- Handle
  {20ff2ac1-474c-4576-a4b5-8bf596db226b}, !- Source Object
  3,                                      !- Outlet Port
  {c122971f-187a-4e3b-9f91-ab5236db5cdc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {67d434f3-b671-4160-9858-3d2266da4555}, !- Handle
  {c122971f-187a-4e3b-9f91-ab5236db5cdc}, !- Source Object
  5,                                      !- Outlet Port
  {103c6644-fbbd-449e-b6b7-b9156f864953}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72802fc2-43ba-4619-9860-f5f45b43abc3}, !- Handle
  {103c6644-fbbd-449e-b6b7-b9156f864953}, !- Source Object
  3,                                      !- Outlet Port
  {089ec5ad-52a5-416a-869c-1749ecb369e7}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {cb9b6a0a-61b8-4ef1-911b-c749db40e00c}, !- Handle
  Setpoint Manager Single Zone Reheat 20, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {d69bcf87-29ce-4aac-9b89-1827f9bf2c60}, !- Control Zone Name
  {75cf1447-dfd7-400c-98e3-500009762666}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e82d91ba-be53-4912-99c2-555abf15e3c5}, !- Handle
  Zone HVAC Baseboard Convective Electric 31, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0007f331-aa7a-4524-a7d2-eeb777e6438d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 31, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {28805d24-0ae3-47a0-9f51-a642905a62d6}, !- Air Inlet Node Name
  {09767ee6-7265-45f5-b462-e12aa25adeb6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {82356eba-d30b-4539-a4a1-cf2435293ad7}, !- Handle
  Node 339,                               !- Name
  {573ff32b-c85c-4de8-a0ef-e76f01021b01}, !- Inlet Port
  {b765287c-4643-4420-bfdb-1e04fa271818}; !- Outlet Port

OS:Connection,
  {8c3c8d02-2dd7-4c1f-8740-ac4640e10907}, !- Handle
  {d38756ac-5b92-4ac1-aa03-23e1f5eb4afe}, !- Source Object
  3,                                      !- Outlet Port
  {95219ced-e6e7-4da4-82c4-6a216b754e05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {573ff32b-c85c-4de8-a0ef-e76f01021b01}, !- Handle
  {ffa08966-2707-4ae0-b9a9-3c9e49a7234c}, !- Source Object
  2,                                      !- Outlet Port
  {82356eba-d30b-4539-a4a1-cf2435293ad7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b765287c-4643-4420-bfdb-1e04fa271818}, !- Handle
  {82356eba-d30b-4539-a4a1-cf2435293ad7}, !- Source Object
  3,                                      !- Outlet Port
  {381c9815-5493-4a2a-b8ad-291b7fef6193}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f4733e4b-ff09-4274-b649-e21b2882a92d}, !- Handle
  Node 340,                               !- Name
  {32aabc56-44df-4a7a-9a42-d91390bc07af}, !- Inlet Port
  {28805d24-0ae3-47a0-9f51-a642905a62d6}; !- Outlet Port

OS:Connection,
  {32aabc56-44df-4a7a-9a42-d91390bc07af}, !- Handle
  {5c9f5cd8-0196-4135-aa2e-0316e2088a61}, !- Source Object
  3,                                      !- Outlet Port
  {f4733e4b-ff09-4274-b649-e21b2882a92d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28805d24-0ae3-47a0-9f51-a642905a62d6}, !- Handle
  {f4733e4b-ff09-4274-b649-e21b2882a92d}, !- Source Object
  3,                                      !- Outlet Port
  {0007f331-aa7a-4524-a7d2-eeb777e6438d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {09767ee6-7265-45f5-b462-e12aa25adeb6}, !- Handle
  {0007f331-aa7a-4524-a7d2-eeb777e6438d}, !- Source Object
  4,                                      !- Outlet Port
  {d38756ac-5b92-4ac1-aa03-23e1f5eb4afe}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6aafa3fd-be40-49cf-9866-515904015ebb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 19, !- Name
  ,                                       !- Controller List Name
  {25a8cb07-8131-4c4f-ab23-ee3bcf92cdc5}, !- Availability Schedule
  {b0c3de04-763d-4902-b52b-ccaf7632e481}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f5d72f19-4be7-405d-948d-953bdd875425}, !- Supply Side Inlet Node Name
  {b3cc8eab-fc75-48a0-afd5-9228cff696d1}, !- Demand Side Outlet Node Name
  {c4737311-f3fe-4635-a097-3b896cb3ae9c}, !- Demand Side Inlet Node A
  {1f8331f0-8c08-4394-9cfd-51ff749bef4e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a12f1f54-1e7c-4156-aff8-e45da5ace131}, !- Demand Mixer Name
  {654e5ce0-dbf3-4004-81f1-b68ec22aa781}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c7020d4a-3dfa-44af-bf76-b59124a876cd}, !- Handle
  Node 341,                               !- Name
  {f5d72f19-4be7-405d-948d-953bdd875425}, !- Inlet Port
  {5fd8c908-98ca-4638-881f-b37d7ef16a1a}; !- Outlet Port

OS:Node,
  {3206c850-e36c-40b5-9118-260764413afb}, !- Handle
  Node 342,                               !- Name
  {cbb0260b-a68d-4e58-b6a6-b323853428ef}, !- Inlet Port
  {1f8331f0-8c08-4394-9cfd-51ff749bef4e}; !- Outlet Port

OS:Connection,
  {f5d72f19-4be7-405d-948d-953bdd875425}, !- Handle
  {6aafa3fd-be40-49cf-9866-515904015ebb}, !- Source Object
  9,                                      !- Outlet Port
  {c7020d4a-3dfa-44af-bf76-b59124a876cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f8331f0-8c08-4394-9cfd-51ff749bef4e}, !- Handle
  {3206c850-e36c-40b5-9118-260764413afb}, !- Source Object
  3,                                      !- Outlet Port
  {6aafa3fd-be40-49cf-9866-515904015ebb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f86d3d69-df0b-4105-81f4-8d631c1cdd4c}, !- Handle
  Node 343,                               !- Name
  {c4737311-f3fe-4635-a097-3b896cb3ae9c}, !- Inlet Port
  {c4769d8e-3c15-442c-9bb5-b9c9e9222d46}; !- Outlet Port

OS:Node,
  {6c66fbdc-6401-40e1-99b9-023ccf4d0bce}, !- Handle
  Node 344,                               !- Name
  {813c89e5-99c6-4852-8ea5-02bc2a5e78f5}, !- Inlet Port
  {b3cc8eab-fc75-48a0-afd5-9228cff696d1}; !- Outlet Port

OS:Node,
  {b960bb5c-1ccb-4c2d-bcdf-6183893fae05}, !- Handle
  Node 345,                               !- Name
  {e895d1a8-99b6-4311-9e7a-bc615639de89}, !- Inlet Port
  {fa3d597f-20a6-4efd-aa69-01b9d6c28a6f}; !- Outlet Port

OS:Connection,
  {c4737311-f3fe-4635-a097-3b896cb3ae9c}, !- Handle
  {6aafa3fd-be40-49cf-9866-515904015ebb}, !- Source Object
  11,                                     !- Outlet Port
  {f86d3d69-df0b-4105-81f4-8d631c1cdd4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3cc8eab-fc75-48a0-afd5-9228cff696d1}, !- Handle
  {6c66fbdc-6401-40e1-99b9-023ccf4d0bce}, !- Source Object
  3,                                      !- Outlet Port
  {6aafa3fd-be40-49cf-9866-515904015ebb}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {654e5ce0-dbf3-4004-81f1-b68ec22aa781}, !- Handle
  Air Loop HVAC Zone Splitter 21,         !- Name
  {c4769d8e-3c15-442c-9bb5-b9c9e9222d46}, !- Inlet Node Name
  {044dc908-f4cc-4037-8926-0cfde3f0d735}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a12f1f54-1e7c-4156-aff8-e45da5ace131}, !- Handle
  Air Loop HVAC Zone Mixer 21,            !- Name
  {813c89e5-99c6-4852-8ea5-02bc2a5e78f5}, !- Outlet Node Name
  {3e81f884-2481-4e64-9f41-ec652b605d7f}; !- Inlet Node Name 1

OS:Connection,
  {c4769d8e-3c15-442c-9bb5-b9c9e9222d46}, !- Handle
  {f86d3d69-df0b-4105-81f4-8d631c1cdd4c}, !- Source Object
  3,                                      !- Outlet Port
  {654e5ce0-dbf3-4004-81f1-b68ec22aa781}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {813c89e5-99c6-4852-8ea5-02bc2a5e78f5}, !- Handle
  {a12f1f54-1e7c-4156-aff8-e45da5ace131}, !- Source Object
  2,                                      !- Outlet Port
  {6c66fbdc-6401-40e1-99b9-023ccf4d0bce}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {94588a5b-6777-4b3c-9dca-92b6d9bdd717}, !- Handle
  {6aafa3fd-be40-49cf-9866-515904015ebb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b0c3de04-763d-4902-b52b-ccaf7632e481}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 20, !- Name
  {f77f1bf8-6a7a-4933-8f14-13c10d57bed5}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {1f671b87-34de-46ac-a5f0-8c05c005a6ec}, !- Handle
  Fan Constant Volume 21,                 !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {87ef1b84-ab2a-41e9-93b4-e939e6eb148d}, !- Air Inlet Node Name
  {cbb0260b-a68d-4e58-b6a6-b323853428ef}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {dccdcdc3-b93a-4f15-b3fa-c7d40a8bb80e}, !- Handle
  CoilCoolingDXSingleSpeed_dx 20 13kBtu/hr 14.0SEER, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {906d7e15-0798-4845-8d33-ca38122adc53}, !- Air Inlet Node Name
  {732ad159-0638-4296-a7d4-635b57ab37d3}, !- Air Outlet Node Name
  {96913312-b325-42d8-acb5-155913bae586}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2482e96c-f95e-4b8b-ae9f-a3034b88c627}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fe8d0593-af47-426b-9d77-03f1d93b3e38}, !- Energy Input Ratio Function of Temperature Curve Name
  {9ce4b8f9-b037-484f-8217-91dbcae55c6f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d8a38714-f686-41c4-bb63-9327f604deb3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {6a90327d-e3d3-4b2b-a0de-a79f8dbe3d85}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {060a090a-6a72-47f9-8e82-226a6906ee01}, !- Handle
  Curve Quadratic 60,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3ba53081-88c1-4228-93c0-a375194c40aa}, !- Handle
  Curve Biquadratic 42,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4de5159f-8c85-40e6-972d-7580ade52aab}, !- Handle
  Curve Quadratic 61,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {972aea78-0a43-4904-9378-f10e351d65d4}, !- Handle
  Curve Quadratic 62,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {7d5c2e90-cffa-4992-a8e2-d56b3057360b}, !- Handle
  Coil Heating Electric 21,               !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {dd8ef0a3-8bc5-41b9-bc93-65c7b253455b}, !- Air Inlet Node Name
  {9f8953f3-d42b-4f6d-8579-91c72dd4da05}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {da89271f-6b74-467d-a2c4-1f6b48cee071}, !- Handle
  Controller Outdoor Air 21,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {25a8cb07-8131-4c4f-ab23-ee3bcf92cdc5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {63fd18a3-4d22-461d-9485-138523a881e4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {63fd18a3-4d22-461d-9485-138523a881e4}, !- Handle
  Controller Mechanical Ventilation 21,   !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0b1000ea-5375-4b17-a9a3-aafc09407847}, !- Handle
  Air Loop HVAC Outdoor Air System 21,    !- Name
  {da89271f-6b74-467d-a2c4-1f6b48cee071}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cee61894-ca4f-4d39-bafa-16220cbfdfc6}, !- Mixed Air Node Name
  {b9454b81-de09-47a3-b11c-ce141197fb41}, !- Outdoor Air Stream Node Name
  {1a33cf69-e0d8-491b-9867-b86ed6f498bb}, !- Relief Air Stream Node Name
  {5fd8c908-98ca-4638-881f-b37d7ef16a1a}; !- Return Air Stream Node Name

OS:Node,
  {057522f9-eaf6-4173-a84a-94fdb38ec417}, !- Handle
  Node 346,                               !- Name
  ,                                       !- Inlet Port
  {b9454b81-de09-47a3-b11c-ce141197fb41}; !- Outlet Port

OS:Connection,
  {b9454b81-de09-47a3-b11c-ce141197fb41}, !- Handle
  {057522f9-eaf6-4173-a84a-94fdb38ec417}, !- Source Object
  3,                                      !- Outlet Port
  {0b1000ea-5375-4b17-a9a3-aafc09407847}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d12d1df5-fed2-4270-aa69-b17f38d24887}, !- Handle
  Node 347,                               !- Name
  {1a33cf69-e0d8-491b-9867-b86ed6f498bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a33cf69-e0d8-491b-9867-b86ed6f498bb}, !- Handle
  {0b1000ea-5375-4b17-a9a3-aafc09407847}, !- Source Object
  7,                                      !- Outlet Port
  {d12d1df5-fed2-4270-aa69-b17f38d24887}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbb0260b-a68d-4e58-b6a6-b323853428ef}, !- Handle
  {1f671b87-34de-46ac-a5f0-8c05c005a6ec}, !- Source Object
  9,                                      !- Outlet Port
  {3206c850-e36c-40b5-9118-260764413afb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f941437c-680e-47e4-a566-6b68b7690353}, !- Handle
  Node 348,                               !- Name
  {9f8953f3-d42b-4f6d-8579-91c72dd4da05}, !- Inlet Port
  {87ef1b84-ab2a-41e9-93b4-e939e6eb148d}; !- Outlet Port

OS:Connection,
  {9f8953f3-d42b-4f6d-8579-91c72dd4da05}, !- Handle
  {7d5c2e90-cffa-4992-a8e2-d56b3057360b}, !- Source Object
  6,                                      !- Outlet Port
  {f941437c-680e-47e4-a566-6b68b7690353}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87ef1b84-ab2a-41e9-93b4-e939e6eb148d}, !- Handle
  {f941437c-680e-47e4-a566-6b68b7690353}, !- Source Object
  3,                                      !- Outlet Port
  {1f671b87-34de-46ac-a5f0-8c05c005a6ec}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c9af00c9-fbb4-476d-a31b-a3d5b58fdbcf}, !- Handle
  Node 349,                               !- Name
  {732ad159-0638-4296-a7d4-635b57ab37d3}, !- Inlet Port
  {dd8ef0a3-8bc5-41b9-bc93-65c7b253455b}; !- Outlet Port

OS:Connection,
  {732ad159-0638-4296-a7d4-635b57ab37d3}, !- Handle
  {dccdcdc3-b93a-4f15-b3fa-c7d40a8bb80e}, !- Source Object
  9,                                      !- Outlet Port
  {c9af00c9-fbb4-476d-a31b-a3d5b58fdbcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd8ef0a3-8bc5-41b9-bc93-65c7b253455b}, !- Handle
  {c9af00c9-fbb4-476d-a31b-a3d5b58fdbcf}, !- Source Object
  3,                                      !- Outlet Port
  {7d5c2e90-cffa-4992-a8e2-d56b3057360b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {07cfa8b2-18f6-4620-928a-610606987db7}, !- Handle
  Node 350,                               !- Name
  {cee61894-ca4f-4d39-bafa-16220cbfdfc6}, !- Inlet Port
  {906d7e15-0798-4845-8d33-ca38122adc53}; !- Outlet Port

OS:Connection,
  {5fd8c908-98ca-4638-881f-b37d7ef16a1a}, !- Handle
  {c7020d4a-3dfa-44af-bf76-b59124a876cd}, !- Source Object
  3,                                      !- Outlet Port
  {0b1000ea-5375-4b17-a9a3-aafc09407847}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cee61894-ca4f-4d39-bafa-16220cbfdfc6}, !- Handle
  {0b1000ea-5375-4b17-a9a3-aafc09407847}, !- Source Object
  5,                                      !- Outlet Port
  {07cfa8b2-18f6-4620-928a-610606987db7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {906d7e15-0798-4845-8d33-ca38122adc53}, !- Handle
  {07cfa8b2-18f6-4620-928a-610606987db7}, !- Source Object
  3,                                      !- Outlet Port
  {dccdcdc3-b93a-4f15-b3fa-c7d40a8bb80e}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {07c1657a-8a5f-413b-a6ec-7e06b1601158}, !- Handle
  Setpoint Manager Single Zone Reheat 21, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {89c1f890-2406-41b3-9c13-ac4dc522d1f3}, !- Control Zone Name
  {3206c850-e36c-40b5-9118-260764413afb}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {92d94713-81ed-4e96-b94e-7b32bddfcf07}, !- Handle
  Zone HVAC Baseboard Convective Electric 32, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e2d5c42b-3e1d-4deb-922b-02b2c1060dbc}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 32, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {33a26bb8-7f7e-4d7b-add5-5ee7d3299fa4}, !- Air Inlet Node Name
  {e895d1a8-99b6-4311-9e7a-bc615639de89}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e927c288-3598-4928-a93c-b804e6adb981}, !- Handle
  Node 351,                               !- Name
  {f536a8ec-3d18-4a8f-8f87-ea0229d1be6c}, !- Inlet Port
  {3e81f884-2481-4e64-9f41-ec652b605d7f}; !- Outlet Port

OS:Connection,
  {fa3d597f-20a6-4efd-aa69-01b9d6c28a6f}, !- Handle
  {b960bb5c-1ccb-4c2d-bcdf-6183893fae05}, !- Source Object
  3,                                      !- Outlet Port
  {b01da046-bbfa-42a4-b531-f239097aa382}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f536a8ec-3d18-4a8f-8f87-ea0229d1be6c}, !- Handle
  {71ed302b-ec2c-4518-b06e-01aebae6df7e}, !- Source Object
  2,                                      !- Outlet Port
  {e927c288-3598-4928-a93c-b804e6adb981}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e81f884-2481-4e64-9f41-ec652b605d7f}, !- Handle
  {e927c288-3598-4928-a93c-b804e6adb981}, !- Source Object
  3,                                      !- Outlet Port
  {a12f1f54-1e7c-4156-aff8-e45da5ace131}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8e1785ed-f95d-439c-9396-265af95096a3}, !- Handle
  Node 352,                               !- Name
  {044dc908-f4cc-4037-8926-0cfde3f0d735}, !- Inlet Port
  {33a26bb8-7f7e-4d7b-add5-5ee7d3299fa4}; !- Outlet Port

OS:Connection,
  {044dc908-f4cc-4037-8926-0cfde3f0d735}, !- Handle
  {654e5ce0-dbf3-4004-81f1-b68ec22aa781}, !- Source Object
  3,                                      !- Outlet Port
  {8e1785ed-f95d-439c-9396-265af95096a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33a26bb8-7f7e-4d7b-add5-5ee7d3299fa4}, !- Handle
  {8e1785ed-f95d-439c-9396-265af95096a3}, !- Source Object
  3,                                      !- Outlet Port
  {e2d5c42b-3e1d-4deb-922b-02b2c1060dbc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e895d1a8-99b6-4311-9e7a-bc615639de89}, !- Handle
  {e2d5c42b-3e1d-4deb-922b-02b2c1060dbc}, !- Source Object
  4,                                      !- Outlet Port
  {b960bb5c-1ccb-4c2d-bcdf-6183893fae05}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c870bdb9-2a28-4077-afff-bc2b0673b6ba}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 20, !- Name
  ,                                       !- Controller List Name
  {dc3987cb-2465-477a-b962-5d68ffef09b1}, !- Availability Schedule
  {9f8a8a83-389c-47ae-bf58-b8901d3e40ac}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {58690481-afa5-45d3-930d-9962ac799494}, !- Supply Side Inlet Node Name
  {c1c958d5-0c68-4abe-9705-5671c1f89ed3}, !- Demand Side Outlet Node Name
  {ca43d4aa-059e-4001-be5c-11cf12ee0889}, !- Demand Side Inlet Node A
  {91d30685-af31-4270-805e-4ab5382ae3d8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {66aa7916-dabc-4254-befd-596ead3a22ab}, !- Demand Mixer Name
  {425c2fb4-b834-46e9-8276-f2e6e0a502ed}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7ec17413-ce04-47bc-8557-0d9ef43f1870}, !- Handle
  Node 353,                               !- Name
  {58690481-afa5-45d3-930d-9962ac799494}, !- Inlet Port
  {88b7f364-fe7b-49df-a0b3-d712eff3b590}; !- Outlet Port

OS:Node,
  {e35d578d-56ee-46ea-abe4-4cd0f037ef58}, !- Handle
  Node 354,                               !- Name
  {1fb9af91-e49e-4bb2-84c0-a760a7d9733d}, !- Inlet Port
  {91d30685-af31-4270-805e-4ab5382ae3d8}; !- Outlet Port

OS:Connection,
  {58690481-afa5-45d3-930d-9962ac799494}, !- Handle
  {c870bdb9-2a28-4077-afff-bc2b0673b6ba}, !- Source Object
  9,                                      !- Outlet Port
  {7ec17413-ce04-47bc-8557-0d9ef43f1870}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91d30685-af31-4270-805e-4ab5382ae3d8}, !- Handle
  {e35d578d-56ee-46ea-abe4-4cd0f037ef58}, !- Source Object
  3,                                      !- Outlet Port
  {c870bdb9-2a28-4077-afff-bc2b0673b6ba}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {812a37dd-ad76-4946-9160-5cd61b8e6339}, !- Handle
  Node 355,                               !- Name
  {ca43d4aa-059e-4001-be5c-11cf12ee0889}, !- Inlet Port
  {4fd71ecc-d13f-4069-8bd9-06774cf11e87}; !- Outlet Port

OS:Node,
  {68cdd2c6-0710-4a8b-b741-4e494af13854}, !- Handle
  Node 356,                               !- Name
  {c4f94e78-5c03-4df1-a901-e2c3e1bef7a3}, !- Inlet Port
  {c1c958d5-0c68-4abe-9705-5671c1f89ed3}; !- Outlet Port

OS:Node,
  {e68ced8a-3cc4-496e-adbf-00fa573cd40c}, !- Handle
  Node 357,                               !- Name
  {83e29905-ef4f-4ff6-92ad-bee151b710b7}, !- Inlet Port
  {8111e41d-026d-418d-a05c-0e519bf67214}; !- Outlet Port

OS:Connection,
  {ca43d4aa-059e-4001-be5c-11cf12ee0889}, !- Handle
  {c870bdb9-2a28-4077-afff-bc2b0673b6ba}, !- Source Object
  11,                                     !- Outlet Port
  {812a37dd-ad76-4946-9160-5cd61b8e6339}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1c958d5-0c68-4abe-9705-5671c1f89ed3}, !- Handle
  {68cdd2c6-0710-4a8b-b741-4e494af13854}, !- Source Object
  3,                                      !- Outlet Port
  {c870bdb9-2a28-4077-afff-bc2b0673b6ba}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {425c2fb4-b834-46e9-8276-f2e6e0a502ed}, !- Handle
  Air Loop HVAC Zone Splitter 22,         !- Name
  {4fd71ecc-d13f-4069-8bd9-06774cf11e87}, !- Inlet Node Name
  {2380d73e-32d9-4914-9d08-aa872b6381e0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {66aa7916-dabc-4254-befd-596ead3a22ab}, !- Handle
  Air Loop HVAC Zone Mixer 22,            !- Name
  {c4f94e78-5c03-4df1-a901-e2c3e1bef7a3}, !- Outlet Node Name
  {4bd2e302-550b-4648-8868-938af33548df}; !- Inlet Node Name 1

OS:Connection,
  {4fd71ecc-d13f-4069-8bd9-06774cf11e87}, !- Handle
  {812a37dd-ad76-4946-9160-5cd61b8e6339}, !- Source Object
  3,                                      !- Outlet Port
  {425c2fb4-b834-46e9-8276-f2e6e0a502ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4f94e78-5c03-4df1-a901-e2c3e1bef7a3}, !- Handle
  {66aa7916-dabc-4254-befd-596ead3a22ab}, !- Source Object
  2,                                      !- Outlet Port
  {68cdd2c6-0710-4a8b-b741-4e494af13854}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {00407bd2-0675-4ede-9d87-15c34528a174}, !- Handle
  {c870bdb9-2a28-4077-afff-bc2b0673b6ba}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9f8a8a83-389c-47ae-bf58-b8901d3e40ac}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 21, !- Name
  {4f931012-dbd1-41bb-9adc-019a19493c10}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {8db64387-53dd-4566-98a9-bd08d18ff38a}, !- Handle
  Fan Constant Volume 22,                 !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {608066b1-9c6a-48df-9bbd-dc232ed4e123}, !- Air Inlet Node Name
  {1fb9af91-e49e-4bb2-84c0-a760a7d9733d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {2f7e20a9-869d-4424-90ed-8db338adb372}, !- Handle
  CoilCoolingDXSingleSpeed_dx 21 17kBtu/hr 14.0SEER, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {2f7ca23f-42a3-435c-aaa0-ca8ac035f53f}, !- Air Inlet Node Name
  {dff5837b-fd14-479c-a77e-29ecf6142fe2}, !- Air Outlet Node Name
  {96913312-b325-42d8-acb5-155913bae586}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2482e96c-f95e-4b8b-ae9f-a3034b88c627}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fe8d0593-af47-426b-9d77-03f1d93b3e38}, !- Energy Input Ratio Function of Temperature Curve Name
  {9ce4b8f9-b037-484f-8217-91dbcae55c6f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d8a38714-f686-41c4-bb63-9327f604deb3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {6f801d97-2ddb-4841-94cd-9b2777dc62e0}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3436c8b0-4b1e-44db-abbe-63e26d8bdb7b}, !- Handle
  Curve Quadratic 63,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {66c95cd7-3633-44a1-b188-107220036f11}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {19c9ac5d-90a2-4754-96b5-3bf790f9e2c7}, !- Handle
  Curve Quadratic 64,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e4fadb64-86c6-4ace-8a5f-f5551a215f41}, !- Handle
  Curve Quadratic 65,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {9bfdcb26-ec6b-4f63-9575-1501052f3d65}, !- Handle
  Coil Heating Electric 22,               !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {1a1d22f3-31ce-4237-aafb-a5c8bc764669}, !- Air Inlet Node Name
  {5ecab4d3-1f63-4117-95fd-c2a14166b986}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {4c4f931d-1a13-4d6c-866a-48487705232e}, !- Handle
  Controller Outdoor Air 22,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {dc3987cb-2465-477a-b962-5d68ffef09b1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c8505295-a708-4a33-96c5-0133a21c3283}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c8505295-a708-4a33-96c5-0133a21c3283}, !- Handle
  Controller Mechanical Ventilation 22,   !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {872ac421-2774-46cb-8a76-7e3c6cf82d95}, !- Handle
  Air Loop HVAC Outdoor Air System 22,    !- Name
  {4c4f931d-1a13-4d6c-866a-48487705232e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3632f8e4-5e3e-4d38-9fbe-494f24cabdb9}, !- Mixed Air Node Name
  {4a602ec6-5fa9-4b2c-85d1-020361c125da}, !- Outdoor Air Stream Node Name
  {fd2064bb-d474-47ed-bc60-b779958fee2c}, !- Relief Air Stream Node Name
  {88b7f364-fe7b-49df-a0b3-d712eff3b590}; !- Return Air Stream Node Name

OS:Node,
  {4c22ca4e-4376-4b89-bd44-76c8b6b3d1dc}, !- Handle
  Node 358,                               !- Name
  ,                                       !- Inlet Port
  {4a602ec6-5fa9-4b2c-85d1-020361c125da}; !- Outlet Port

OS:Connection,
  {4a602ec6-5fa9-4b2c-85d1-020361c125da}, !- Handle
  {4c22ca4e-4376-4b89-bd44-76c8b6b3d1dc}, !- Source Object
  3,                                      !- Outlet Port
  {872ac421-2774-46cb-8a76-7e3c6cf82d95}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dd588d92-0e3d-481b-b5af-3a7ad1a1c5ed}, !- Handle
  Node 359,                               !- Name
  {fd2064bb-d474-47ed-bc60-b779958fee2c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd2064bb-d474-47ed-bc60-b779958fee2c}, !- Handle
  {872ac421-2774-46cb-8a76-7e3c6cf82d95}, !- Source Object
  7,                                      !- Outlet Port
  {dd588d92-0e3d-481b-b5af-3a7ad1a1c5ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fb9af91-e49e-4bb2-84c0-a760a7d9733d}, !- Handle
  {8db64387-53dd-4566-98a9-bd08d18ff38a}, !- Source Object
  9,                                      !- Outlet Port
  {e35d578d-56ee-46ea-abe4-4cd0f037ef58}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42a262f2-281c-4a08-af12-4c611ca3136a}, !- Handle
  Node 360,                               !- Name
  {5ecab4d3-1f63-4117-95fd-c2a14166b986}, !- Inlet Port
  {608066b1-9c6a-48df-9bbd-dc232ed4e123}; !- Outlet Port

OS:Connection,
  {5ecab4d3-1f63-4117-95fd-c2a14166b986}, !- Handle
  {9bfdcb26-ec6b-4f63-9575-1501052f3d65}, !- Source Object
  6,                                      !- Outlet Port
  {42a262f2-281c-4a08-af12-4c611ca3136a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {608066b1-9c6a-48df-9bbd-dc232ed4e123}, !- Handle
  {42a262f2-281c-4a08-af12-4c611ca3136a}, !- Source Object
  3,                                      !- Outlet Port
  {8db64387-53dd-4566-98a9-bd08d18ff38a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b5b39ef6-24b3-4fde-898c-eaba146a8320}, !- Handle
  Node 361,                               !- Name
  {dff5837b-fd14-479c-a77e-29ecf6142fe2}, !- Inlet Port
  {1a1d22f3-31ce-4237-aafb-a5c8bc764669}; !- Outlet Port

OS:Connection,
  {dff5837b-fd14-479c-a77e-29ecf6142fe2}, !- Handle
  {2f7e20a9-869d-4424-90ed-8db338adb372}, !- Source Object
  9,                                      !- Outlet Port
  {b5b39ef6-24b3-4fde-898c-eaba146a8320}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a1d22f3-31ce-4237-aafb-a5c8bc764669}, !- Handle
  {b5b39ef6-24b3-4fde-898c-eaba146a8320}, !- Source Object
  3,                                      !- Outlet Port
  {9bfdcb26-ec6b-4f63-9575-1501052f3d65}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {56310ae0-e645-4248-be5e-3af8d5194aff}, !- Handle
  Node 362,                               !- Name
  {3632f8e4-5e3e-4d38-9fbe-494f24cabdb9}, !- Inlet Port
  {2f7ca23f-42a3-435c-aaa0-ca8ac035f53f}; !- Outlet Port

OS:Connection,
  {88b7f364-fe7b-49df-a0b3-d712eff3b590}, !- Handle
  {7ec17413-ce04-47bc-8557-0d9ef43f1870}, !- Source Object
  3,                                      !- Outlet Port
  {872ac421-2774-46cb-8a76-7e3c6cf82d95}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3632f8e4-5e3e-4d38-9fbe-494f24cabdb9}, !- Handle
  {872ac421-2774-46cb-8a76-7e3c6cf82d95}, !- Source Object
  5,                                      !- Outlet Port
  {56310ae0-e645-4248-be5e-3af8d5194aff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f7ca23f-42a3-435c-aaa0-ca8ac035f53f}, !- Handle
  {56310ae0-e645-4248-be5e-3af8d5194aff}, !- Source Object
  3,                                      !- Outlet Port
  {2f7e20a9-869d-4424-90ed-8db338adb372}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {ca9efc01-c10f-40ae-99bd-e790cc4d569f}, !- Handle
  Setpoint Manager Single Zone Reheat 22, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {86ca46ec-c426-4245-9c5b-ad03ecd0f132}, !- Control Zone Name
  {e35d578d-56ee-46ea-abe4-4cd0f037ef58}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f814bde8-6887-426b-aad2-302a62f5bba7}, !- Handle
  Zone HVAC Baseboard Convective Electric 33, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6e59d6bf-72e5-470b-80a9-8bc2c26e6dc7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 33, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {6cbc3bb0-8758-454e-9091-37b947146e4c}, !- Air Inlet Node Name
  {83e29905-ef4f-4ff6-92ad-bee151b710b7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bd0f7830-47dc-4c83-9f82-de0251b30f04}, !- Handle
  Node 363,                               !- Name
  {f27856b3-236d-4fa7-b48c-d2dec5cd762a}, !- Inlet Port
  {4bd2e302-550b-4648-8868-938af33548df}; !- Outlet Port

OS:Connection,
  {8111e41d-026d-418d-a05c-0e519bf67214}, !- Handle
  {e68ced8a-3cc4-496e-adbf-00fa573cd40c}, !- Source Object
  3,                                      !- Outlet Port
  {44d47508-d324-4710-b946-e8fc25f3e1de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f27856b3-236d-4fa7-b48c-d2dec5cd762a}, !- Handle
  {4cc1e322-1c86-4da5-bbbe-c36b0e37148f}, !- Source Object
  2,                                      !- Outlet Port
  {bd0f7830-47dc-4c83-9f82-de0251b30f04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bd2e302-550b-4648-8868-938af33548df}, !- Handle
  {bd0f7830-47dc-4c83-9f82-de0251b30f04}, !- Source Object
  3,                                      !- Outlet Port
  {66aa7916-dabc-4254-befd-596ead3a22ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e63c82f3-d95b-415f-b1e6-1b3998cda6d6}, !- Handle
  Node 364,                               !- Name
  {2380d73e-32d9-4914-9d08-aa872b6381e0}, !- Inlet Port
  {6cbc3bb0-8758-454e-9091-37b947146e4c}; !- Outlet Port

OS:Connection,
  {2380d73e-32d9-4914-9d08-aa872b6381e0}, !- Handle
  {425c2fb4-b834-46e9-8276-f2e6e0a502ed}, !- Source Object
  3,                                      !- Outlet Port
  {e63c82f3-d95b-415f-b1e6-1b3998cda6d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cbc3bb0-8758-454e-9091-37b947146e4c}, !- Handle
  {e63c82f3-d95b-415f-b1e6-1b3998cda6d6}, !- Source Object
  3,                                      !- Outlet Port
  {6e59d6bf-72e5-470b-80a9-8bc2c26e6dc7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {83e29905-ef4f-4ff6-92ad-bee151b710b7}, !- Handle
  {6e59d6bf-72e5-470b-80a9-8bc2c26e6dc7}, !- Source Object
  4,                                      !- Outlet Port
  {e68ced8a-3cc4-496e-adbf-00fa573cd40c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {71668332-9059-4483-904d-32162ccb6185}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 21, !- Name
  ,                                       !- Controller List Name
  {eb1c1bb6-72ac-4466-a4d7-401e043830bc}, !- Availability Schedule
  {9af6ac98-c3b1-4ae7-945e-beee09a291b5}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b3502fc0-0427-4d0b-bf00-57f731315d4f}, !- Supply Side Inlet Node Name
  {3a91d044-59ab-434d-837c-1cc2173d3d37}, !- Demand Side Outlet Node Name
  {5a91fd67-aa26-46d6-8a40-207048dda220}, !- Demand Side Inlet Node A
  {a61d0800-445b-4822-89de-077fa0802414}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {85cf159d-f8de-44ef-8451-889e3ec229d2}, !- Demand Mixer Name
  {f5d3be3c-0deb-4085-8238-23a4151bb169}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {261d3c8f-93f6-46f6-b33d-aafa51c4f86d}, !- Handle
  Node 365,                               !- Name
  {b3502fc0-0427-4d0b-bf00-57f731315d4f}, !- Inlet Port
  {ffcbe1c0-d191-41d0-a298-dfd9c94aa8c2}; !- Outlet Port

OS:Node,
  {363078b0-2356-4dcd-9686-848ee9ad875c}, !- Handle
  Node 366,                               !- Name
  {c6ce3b2d-136d-490c-83dc-daf7445e16cc}, !- Inlet Port
  {a61d0800-445b-4822-89de-077fa0802414}; !- Outlet Port

OS:Connection,
  {b3502fc0-0427-4d0b-bf00-57f731315d4f}, !- Handle
  {71668332-9059-4483-904d-32162ccb6185}, !- Source Object
  9,                                      !- Outlet Port
  {261d3c8f-93f6-46f6-b33d-aafa51c4f86d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a61d0800-445b-4822-89de-077fa0802414}, !- Handle
  {363078b0-2356-4dcd-9686-848ee9ad875c}, !- Source Object
  3,                                      !- Outlet Port
  {71668332-9059-4483-904d-32162ccb6185}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {280a437d-a084-4aca-9700-d166f0ea2659}, !- Handle
  Node 367,                               !- Name
  {5a91fd67-aa26-46d6-8a40-207048dda220}, !- Inlet Port
  {8ce5d2c3-018d-40cf-886f-4f82a63daa94}; !- Outlet Port

OS:Node,
  {6f23d8eb-54ee-4892-ae46-4c85dc1f933f}, !- Handle
  Node 368,                               !- Name
  {9598e586-f362-4d45-8a6b-dec68f3d8181}, !- Inlet Port
  {3a91d044-59ab-434d-837c-1cc2173d3d37}; !- Outlet Port

OS:Node,
  {a9507d0f-588d-46d5-b60a-7c36893b0152}, !- Handle
  Node 369,                               !- Name
  {ef018e0d-0044-44dd-875c-df14d232816a}, !- Inlet Port
  {ebd328d1-4b86-4f0a-8692-bfc6ff634b9d}; !- Outlet Port

OS:Connection,
  {5a91fd67-aa26-46d6-8a40-207048dda220}, !- Handle
  {71668332-9059-4483-904d-32162ccb6185}, !- Source Object
  11,                                     !- Outlet Port
  {280a437d-a084-4aca-9700-d166f0ea2659}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a91d044-59ab-434d-837c-1cc2173d3d37}, !- Handle
  {6f23d8eb-54ee-4892-ae46-4c85dc1f933f}, !- Source Object
  3,                                      !- Outlet Port
  {71668332-9059-4483-904d-32162ccb6185}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f5d3be3c-0deb-4085-8238-23a4151bb169}, !- Handle
  Air Loop HVAC Zone Splitter 23,         !- Name
  {8ce5d2c3-018d-40cf-886f-4f82a63daa94}, !- Inlet Node Name
  {3ddc959b-dae9-448e-beb1-812dc16bcc74}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {85cf159d-f8de-44ef-8451-889e3ec229d2}, !- Handle
  Air Loop HVAC Zone Mixer 23,            !- Name
  {9598e586-f362-4d45-8a6b-dec68f3d8181}, !- Outlet Node Name
  {98ad4a71-adad-40e2-bad3-bceb85dccf86}; !- Inlet Node Name 1

OS:Connection,
  {8ce5d2c3-018d-40cf-886f-4f82a63daa94}, !- Handle
  {280a437d-a084-4aca-9700-d166f0ea2659}, !- Source Object
  3,                                      !- Outlet Port
  {f5d3be3c-0deb-4085-8238-23a4151bb169}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9598e586-f362-4d45-8a6b-dec68f3d8181}, !- Handle
  {85cf159d-f8de-44ef-8451-889e3ec229d2}, !- Source Object
  2,                                      !- Outlet Port
  {6f23d8eb-54ee-4892-ae46-4c85dc1f933f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ac703647-03f1-4cb2-a4dc-e405d95f6a29}, !- Handle
  {71668332-9059-4483-904d-32162ccb6185}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9af6ac98-c3b1-4ae7-945e-beee09a291b5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 22, !- Name
  {62ce7dd0-2758-4fb0-b1a3-199804c6c511}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {df37d061-37f5-4261-aa3c-a707988f5a7c}, !- Handle
  Fan Constant Volume 23,                 !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {296a53f3-198f-4a8d-ae7b-73d9862b28b2}, !- Air Inlet Node Name
  {c6ce3b2d-136d-490c-83dc-daf7445e16cc}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {384b78dd-9238-417d-9f81-81ea1663fc49}, !- Handle
  CoilCoolingDXSingleSpeed_dx 22 22kBtu/hr 14.0SEER, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {826e89b2-bdbe-4b98-8f8b-0506dbafbdb2}, !- Air Inlet Node Name
  {c997c644-7c9d-42e0-a4eb-fb10e921379d}, !- Air Outlet Node Name
  {96913312-b325-42d8-acb5-155913bae586}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2482e96c-f95e-4b8b-ae9f-a3034b88c627}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fe8d0593-af47-426b-9d77-03f1d93b3e38}, !- Energy Input Ratio Function of Temperature Curve Name
  {9ce4b8f9-b037-484f-8217-91dbcae55c6f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d8a38714-f686-41c4-bb63-9327f604deb3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {286e4502-cdaa-4cbe-ba16-588f63dee025}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {786cbd1e-a782-45e5-b189-df984a9b85a0}, !- Handle
  Curve Quadratic 66,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {670740ff-6f85-4891-a510-3965c2760d04}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8da666bf-f786-483f-a142-031cd322cf44}, !- Handle
  Curve Quadratic 67,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d89e000f-20c7-4e96-b01b-98352da42fba}, !- Handle
  Curve Quadratic 68,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {3f8cf532-573e-4532-871c-11baee26f8b5}, !- Handle
  Coil Heating Electric 23,               !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {24a6423a-fad4-4f18-9ae2-24a98dbb85b7}, !- Air Inlet Node Name
  {d2a1d575-ee04-415e-83f5-97c31d855a38}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {1dd91e16-5bf4-492c-a748-af482c0302ec}, !- Handle
  Controller Outdoor Air 23,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {eb1c1bb6-72ac-4466-a4d7-401e043830bc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2d4e498c-f362-48ef-a5eb-68a5c340e00f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2d4e498c-f362-48ef-a5eb-68a5c340e00f}, !- Handle
  Controller Mechanical Ventilation 23,   !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4b608762-4ef6-4679-bcde-44ba521b4201}, !- Handle
  Air Loop HVAC Outdoor Air System 23,    !- Name
  {1dd91e16-5bf4-492c-a748-af482c0302ec}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6afae183-1c7f-42a6-946d-01f36575210c}, !- Mixed Air Node Name
  {0d52b9b6-ab9f-4b53-ab1f-ba445232ec8b}, !- Outdoor Air Stream Node Name
  {fca733e6-8774-48b9-a673-6af9f1a3b92d}, !- Relief Air Stream Node Name
  {ffcbe1c0-d191-41d0-a298-dfd9c94aa8c2}; !- Return Air Stream Node Name

OS:Node,
  {a85b54f0-e2c5-42e0-9747-84501fb308fb}, !- Handle
  Node 370,                               !- Name
  ,                                       !- Inlet Port
  {0d52b9b6-ab9f-4b53-ab1f-ba445232ec8b}; !- Outlet Port

OS:Connection,
  {0d52b9b6-ab9f-4b53-ab1f-ba445232ec8b}, !- Handle
  {a85b54f0-e2c5-42e0-9747-84501fb308fb}, !- Source Object
  3,                                      !- Outlet Port
  {4b608762-4ef6-4679-bcde-44ba521b4201}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b8030c62-ba29-45e2-aec5-e4432a9aa54e}, !- Handle
  Node 371,                               !- Name
  {fca733e6-8774-48b9-a673-6af9f1a3b92d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fca733e6-8774-48b9-a673-6af9f1a3b92d}, !- Handle
  {4b608762-4ef6-4679-bcde-44ba521b4201}, !- Source Object
  7,                                      !- Outlet Port
  {b8030c62-ba29-45e2-aec5-e4432a9aa54e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6ce3b2d-136d-490c-83dc-daf7445e16cc}, !- Handle
  {df37d061-37f5-4261-aa3c-a707988f5a7c}, !- Source Object
  9,                                      !- Outlet Port
  {363078b0-2356-4dcd-9686-848ee9ad875c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a44348eb-b382-414f-b858-c7e536855100}, !- Handle
  Node 372,                               !- Name
  {d2a1d575-ee04-415e-83f5-97c31d855a38}, !- Inlet Port
  {296a53f3-198f-4a8d-ae7b-73d9862b28b2}; !- Outlet Port

OS:Connection,
  {d2a1d575-ee04-415e-83f5-97c31d855a38}, !- Handle
  {3f8cf532-573e-4532-871c-11baee26f8b5}, !- Source Object
  6,                                      !- Outlet Port
  {a44348eb-b382-414f-b858-c7e536855100}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {296a53f3-198f-4a8d-ae7b-73d9862b28b2}, !- Handle
  {a44348eb-b382-414f-b858-c7e536855100}, !- Source Object
  3,                                      !- Outlet Port
  {df37d061-37f5-4261-aa3c-a707988f5a7c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1a756220-9bcb-45ee-9ecf-92b91ce21462}, !- Handle
  Node 373,                               !- Name
  {c997c644-7c9d-42e0-a4eb-fb10e921379d}, !- Inlet Port
  {24a6423a-fad4-4f18-9ae2-24a98dbb85b7}; !- Outlet Port

OS:Connection,
  {c997c644-7c9d-42e0-a4eb-fb10e921379d}, !- Handle
  {384b78dd-9238-417d-9f81-81ea1663fc49}, !- Source Object
  9,                                      !- Outlet Port
  {1a756220-9bcb-45ee-9ecf-92b91ce21462}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24a6423a-fad4-4f18-9ae2-24a98dbb85b7}, !- Handle
  {1a756220-9bcb-45ee-9ecf-92b91ce21462}, !- Source Object
  3,                                      !- Outlet Port
  {3f8cf532-573e-4532-871c-11baee26f8b5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {fae67c3e-a87d-42c0-96f4-d96ee7462dd5}, !- Handle
  Node 374,                               !- Name
  {6afae183-1c7f-42a6-946d-01f36575210c}, !- Inlet Port
  {826e89b2-bdbe-4b98-8f8b-0506dbafbdb2}; !- Outlet Port

OS:Connection,
  {ffcbe1c0-d191-41d0-a298-dfd9c94aa8c2}, !- Handle
  {261d3c8f-93f6-46f6-b33d-aafa51c4f86d}, !- Source Object
  3,                                      !- Outlet Port
  {4b608762-4ef6-4679-bcde-44ba521b4201}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6afae183-1c7f-42a6-946d-01f36575210c}, !- Handle
  {4b608762-4ef6-4679-bcde-44ba521b4201}, !- Source Object
  5,                                      !- Outlet Port
  {fae67c3e-a87d-42c0-96f4-d96ee7462dd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {826e89b2-bdbe-4b98-8f8b-0506dbafbdb2}, !- Handle
  {fae67c3e-a87d-42c0-96f4-d96ee7462dd5}, !- Source Object
  3,                                      !- Outlet Port
  {384b78dd-9238-417d-9f81-81ea1663fc49}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {cf95010e-8fba-46b7-a96e-47c9388e124f}, !- Handle
  Setpoint Manager Single Zone Reheat 23, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {31d56807-14be-496a-bc42-01313d6d89f4}, !- Control Zone Name
  {363078b0-2356-4dcd-9686-848ee9ad875c}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3e460426-070d-4593-a741-7c58eebf1a29}, !- Handle
  Zone HVAC Baseboard Convective Electric 34, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b7d07f06-f5df-4993-9a75-495ab99b5444}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 34, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {0fef21d7-7597-4351-b31c-19899d74021e}, !- Air Inlet Node Name
  {ef018e0d-0044-44dd-875c-df14d232816a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d30cedd1-4172-4145-9003-f31ae17bc33d}, !- Handle
  Node 375,                               !- Name
  {26d8cf48-0c91-4a8a-871a-c0d93dbf5c92}, !- Inlet Port
  {98ad4a71-adad-40e2-bad3-bceb85dccf86}; !- Outlet Port

OS:Connection,
  {ebd328d1-4b86-4f0a-8692-bfc6ff634b9d}, !- Handle
  {a9507d0f-588d-46d5-b60a-7c36893b0152}, !- Source Object
  3,                                      !- Outlet Port
  {9622971e-7753-421b-8c3c-4f4594d9b174}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26d8cf48-0c91-4a8a-871a-c0d93dbf5c92}, !- Handle
  {4399c5f0-6cf1-4094-b6ab-cfd8339c162f}, !- Source Object
  2,                                      !- Outlet Port
  {d30cedd1-4172-4145-9003-f31ae17bc33d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98ad4a71-adad-40e2-bad3-bceb85dccf86}, !- Handle
  {d30cedd1-4172-4145-9003-f31ae17bc33d}, !- Source Object
  3,                                      !- Outlet Port
  {85cf159d-f8de-44ef-8451-889e3ec229d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e2e8323a-d9f9-4b92-a34d-869d6c42d448}, !- Handle
  Node 376,                               !- Name
  {3ddc959b-dae9-448e-beb1-812dc16bcc74}, !- Inlet Port
  {0fef21d7-7597-4351-b31c-19899d74021e}; !- Outlet Port

OS:Connection,
  {3ddc959b-dae9-448e-beb1-812dc16bcc74}, !- Handle
  {f5d3be3c-0deb-4085-8238-23a4151bb169}, !- Source Object
  3,                                      !- Outlet Port
  {e2e8323a-d9f9-4b92-a34d-869d6c42d448}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fef21d7-7597-4351-b31c-19899d74021e}, !- Handle
  {e2e8323a-d9f9-4b92-a34d-869d6c42d448}, !- Source Object
  3,                                      !- Outlet Port
  {b7d07f06-f5df-4993-9a75-495ab99b5444}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ef018e0d-0044-44dd-875c-df14d232816a}, !- Handle
  {b7d07f06-f5df-4993-9a75-495ab99b5444}, !- Source Object
  4,                                      !- Outlet Port
  {a9507d0f-588d-46d5-b60a-7c36893b0152}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e7208522-4f1c-429e-b262-03f4ced302d7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 22, !- Name
  ,                                       !- Controller List Name
  {95059234-74a4-49a7-9324-8b5a443564ff}, !- Availability Schedule
  {2dd3e749-3991-45a9-9797-3a7b9bf91f11}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d2318619-6c8a-4d52-a1f9-282c0d3cd332}, !- Supply Side Inlet Node Name
  {bbef0f40-bddd-4336-913e-35e2e97d0521}, !- Demand Side Outlet Node Name
  {b94d3d3f-41f0-4ff1-9d87-9c33a1457b85}, !- Demand Side Inlet Node A
  {120f57af-5147-4210-9faa-2323a6e4a22a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d085ec57-0714-4fd1-b3ef-d44bf75ead68}, !- Demand Mixer Name
  {d9d590a8-174f-4a47-a815-090ce873eabb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {43137e99-aae0-4112-9363-ccc5e8dfa6ec}, !- Handle
  Node 377,                               !- Name
  {d2318619-6c8a-4d52-a1f9-282c0d3cd332}, !- Inlet Port
  {88a38ed9-6943-48d2-a206-53ab80e7bf99}; !- Outlet Port

OS:Node,
  {e5c616d7-e037-4aec-aaf5-35ca617e09e0}, !- Handle
  Node 378,                               !- Name
  {ed958829-a1e1-42c2-9f50-55db731ab20f}, !- Inlet Port
  {120f57af-5147-4210-9faa-2323a6e4a22a}; !- Outlet Port

OS:Connection,
  {d2318619-6c8a-4d52-a1f9-282c0d3cd332}, !- Handle
  {e7208522-4f1c-429e-b262-03f4ced302d7}, !- Source Object
  9,                                      !- Outlet Port
  {43137e99-aae0-4112-9363-ccc5e8dfa6ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {120f57af-5147-4210-9faa-2323a6e4a22a}, !- Handle
  {e5c616d7-e037-4aec-aaf5-35ca617e09e0}, !- Source Object
  3,                                      !- Outlet Port
  {e7208522-4f1c-429e-b262-03f4ced302d7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8aad84d7-7859-425f-9651-d19e4f310fb2}, !- Handle
  Node 379,                               !- Name
  {b94d3d3f-41f0-4ff1-9d87-9c33a1457b85}, !- Inlet Port
  {e6a56398-c4d8-47c6-abf0-b03e84e4d60a}; !- Outlet Port

OS:Node,
  {3ea1c21c-9a2b-4316-8c2d-2c54c0b3cb09}, !- Handle
  Node 380,                               !- Name
  {8a46cc35-910a-4e5f-9ecb-ea10b87c27f9}, !- Inlet Port
  {bbef0f40-bddd-4336-913e-35e2e97d0521}; !- Outlet Port

OS:Node,
  {f686bc0e-2d87-44a7-b80e-8de51593e15e}, !- Handle
  Node 381,                               !- Name
  {ff2c6d8b-a9cd-4f35-9370-6fe38381da3e}, !- Inlet Port
  {e6d427bc-4607-44fe-830d-bc1c26f139e8}; !- Outlet Port

OS:Connection,
  {b94d3d3f-41f0-4ff1-9d87-9c33a1457b85}, !- Handle
  {e7208522-4f1c-429e-b262-03f4ced302d7}, !- Source Object
  11,                                     !- Outlet Port
  {8aad84d7-7859-425f-9651-d19e4f310fb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbef0f40-bddd-4336-913e-35e2e97d0521}, !- Handle
  {3ea1c21c-9a2b-4316-8c2d-2c54c0b3cb09}, !- Source Object
  3,                                      !- Outlet Port
  {e7208522-4f1c-429e-b262-03f4ced302d7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d9d590a8-174f-4a47-a815-090ce873eabb}, !- Handle
  Air Loop HVAC Zone Splitter 24,         !- Name
  {e6a56398-c4d8-47c6-abf0-b03e84e4d60a}, !- Inlet Node Name
  {8afacef4-c37e-4e7c-9db5-2f5fa59e4dc4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d085ec57-0714-4fd1-b3ef-d44bf75ead68}, !- Handle
  Air Loop HVAC Zone Mixer 24,            !- Name
  {8a46cc35-910a-4e5f-9ecb-ea10b87c27f9}, !- Outlet Node Name
  {29e2b3a2-b712-4c9f-84e3-a9ee6425f829}; !- Inlet Node Name 1

OS:Connection,
  {e6a56398-c4d8-47c6-abf0-b03e84e4d60a}, !- Handle
  {8aad84d7-7859-425f-9651-d19e4f310fb2}, !- Source Object
  3,                                      !- Outlet Port
  {d9d590a8-174f-4a47-a815-090ce873eabb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a46cc35-910a-4e5f-9ecb-ea10b87c27f9}, !- Handle
  {d085ec57-0714-4fd1-b3ef-d44bf75ead68}, !- Source Object
  2,                                      !- Outlet Port
  {3ea1c21c-9a2b-4316-8c2d-2c54c0b3cb09}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {20493cc5-9fac-4afc-ba8a-8011fe255280}, !- Handle
  {e7208522-4f1c-429e-b262-03f4ced302d7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {2dd3e749-3991-45a9-9797-3a7b9bf91f11}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 23, !- Name
  {fe2d0787-1462-404a-b3ed-3f4887fc3935}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {326bae55-7a0f-4aa2-8672-a3dd9a069214}, !- Handle
  Fan Constant Volume 24,                 !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {1fb6d16a-7100-4ade-b209-21f46e6ff3a1}, !- Air Inlet Node Name
  {ed958829-a1e1-42c2-9f50-55db731ab20f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {5d15489e-414f-4468-9fb4-1ae0883b5f4b}, !- Handle
  CoilCoolingDXSingleSpeed_dx 23 34kBtu/hr 14.0SEER, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e9762d82-9309-40ea-bba9-905a46661a90}, !- Air Inlet Node Name
  {449ff7fc-cc34-431f-8fad-7ac06e5a87b1}, !- Air Outlet Node Name
  {96913312-b325-42d8-acb5-155913bae586}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2482e96c-f95e-4b8b-ae9f-a3034b88c627}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fe8d0593-af47-426b-9d77-03f1d93b3e38}, !- Energy Input Ratio Function of Temperature Curve Name
  {9ce4b8f9-b037-484f-8217-91dbcae55c6f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d8a38714-f686-41c4-bb63-9327f604deb3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ec0f55a1-72c9-4a4a-8f27-eb6b2f12b3cf}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ddaf847f-fde3-4c55-802e-78051cefbbf4}, !- Handle
  Curve Quadratic 69,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2cea705e-f6f5-411d-b6f7-dd125892a3a7}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9dacb899-2fe0-49f1-933d-e82f14121eea}, !- Handle
  Curve Quadratic 70,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2cce91b1-afeb-498b-b177-e3fb54420c0c}, !- Handle
  Curve Quadratic 71,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {5c476a80-55a9-4165-9648-c3028968e12d}, !- Handle
  Coil Heating Electric 24,               !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {88e1518e-da93-4ca0-ab5c-4c1be5ac0683}, !- Air Inlet Node Name
  {8730c938-f3b0-47d1-9f65-d82ff303d9f5}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {fec2b1f3-de1f-4476-9f5f-bc8fb9fdb21a}, !- Handle
  Controller Outdoor Air 24,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {95059234-74a4-49a7-9324-8b5a443564ff}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3a3d3e7c-6af7-4664-a6a9-88e58a77969d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3a3d3e7c-6af7-4664-a6a9-88e58a77969d}, !- Handle
  Controller Mechanical Ventilation 24,   !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {04f6a898-fb37-4f73-9cd2-ee5b72f1c812}, !- Handle
  Air Loop HVAC Outdoor Air System 24,    !- Name
  {fec2b1f3-de1f-4476-9f5f-bc8fb9fdb21a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d115d6da-ef8b-4e8b-ab78-c4f10fe7618e}, !- Mixed Air Node Name
  {11e4e057-ff14-4cea-8579-5568acaa7644}, !- Outdoor Air Stream Node Name
  {ae921f5d-b4e5-4115-a3ea-1d63c7651278}, !- Relief Air Stream Node Name
  {88a38ed9-6943-48d2-a206-53ab80e7bf99}; !- Return Air Stream Node Name

OS:Node,
  {81f9c860-fe00-475c-99af-5b3f94e18aaa}, !- Handle
  Node 382,                               !- Name
  ,                                       !- Inlet Port
  {11e4e057-ff14-4cea-8579-5568acaa7644}; !- Outlet Port

OS:Connection,
  {11e4e057-ff14-4cea-8579-5568acaa7644}, !- Handle
  {81f9c860-fe00-475c-99af-5b3f94e18aaa}, !- Source Object
  3,                                      !- Outlet Port
  {04f6a898-fb37-4f73-9cd2-ee5b72f1c812}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {99562aa5-f0e7-48e8-b94d-c67b8344d71c}, !- Handle
  Node 383,                               !- Name
  {ae921f5d-b4e5-4115-a3ea-1d63c7651278}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae921f5d-b4e5-4115-a3ea-1d63c7651278}, !- Handle
  {04f6a898-fb37-4f73-9cd2-ee5b72f1c812}, !- Source Object
  7,                                      !- Outlet Port
  {99562aa5-f0e7-48e8-b94d-c67b8344d71c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed958829-a1e1-42c2-9f50-55db731ab20f}, !- Handle
  {326bae55-7a0f-4aa2-8672-a3dd9a069214}, !- Source Object
  9,                                      !- Outlet Port
  {e5c616d7-e037-4aec-aaf5-35ca617e09e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40031073-8937-4947-9d82-597d52fbc15a}, !- Handle
  Node 384,                               !- Name
  {8730c938-f3b0-47d1-9f65-d82ff303d9f5}, !- Inlet Port
  {1fb6d16a-7100-4ade-b209-21f46e6ff3a1}; !- Outlet Port

OS:Connection,
  {8730c938-f3b0-47d1-9f65-d82ff303d9f5}, !- Handle
  {5c476a80-55a9-4165-9648-c3028968e12d}, !- Source Object
  6,                                      !- Outlet Port
  {40031073-8937-4947-9d82-597d52fbc15a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fb6d16a-7100-4ade-b209-21f46e6ff3a1}, !- Handle
  {40031073-8937-4947-9d82-597d52fbc15a}, !- Source Object
  3,                                      !- Outlet Port
  {326bae55-7a0f-4aa2-8672-a3dd9a069214}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {083ec8aa-3cbb-49aa-95f8-81a24cd38c07}, !- Handle
  Node 385,                               !- Name
  {449ff7fc-cc34-431f-8fad-7ac06e5a87b1}, !- Inlet Port
  {88e1518e-da93-4ca0-ab5c-4c1be5ac0683}; !- Outlet Port

OS:Connection,
  {449ff7fc-cc34-431f-8fad-7ac06e5a87b1}, !- Handle
  {5d15489e-414f-4468-9fb4-1ae0883b5f4b}, !- Source Object
  9,                                      !- Outlet Port
  {083ec8aa-3cbb-49aa-95f8-81a24cd38c07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88e1518e-da93-4ca0-ab5c-4c1be5ac0683}, !- Handle
  {083ec8aa-3cbb-49aa-95f8-81a24cd38c07}, !- Source Object
  3,                                      !- Outlet Port
  {5c476a80-55a9-4165-9648-c3028968e12d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1d59793e-9362-49fb-a03f-fb6e324a95be}, !- Handle
  Node 386,                               !- Name
  {d115d6da-ef8b-4e8b-ab78-c4f10fe7618e}, !- Inlet Port
  {e9762d82-9309-40ea-bba9-905a46661a90}; !- Outlet Port

OS:Connection,
  {88a38ed9-6943-48d2-a206-53ab80e7bf99}, !- Handle
  {43137e99-aae0-4112-9363-ccc5e8dfa6ec}, !- Source Object
  3,                                      !- Outlet Port
  {04f6a898-fb37-4f73-9cd2-ee5b72f1c812}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d115d6da-ef8b-4e8b-ab78-c4f10fe7618e}, !- Handle
  {04f6a898-fb37-4f73-9cd2-ee5b72f1c812}, !- Source Object
  5,                                      !- Outlet Port
  {1d59793e-9362-49fb-a03f-fb6e324a95be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9762d82-9309-40ea-bba9-905a46661a90}, !- Handle
  {1d59793e-9362-49fb-a03f-fb6e324a95be}, !- Source Object
  3,                                      !- Outlet Port
  {5d15489e-414f-4468-9fb4-1ae0883b5f4b}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {593d7494-923d-4650-ac1c-6162a3fc300d}, !- Handle
  Setpoint Manager Single Zone Reheat 24, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {95b78f53-00e5-434c-b0b5-92c275271c21}, !- Control Zone Name
  {e5c616d7-e037-4aec-aaf5-35ca617e09e0}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f35723c7-1c79-4f3a-8ec8-10cfbc9c9685}, !- Handle
  Zone HVAC Baseboard Convective Electric 35, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {da80547e-b7c7-4c5a-80a3-fd20ac7ee3a4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 35, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {187aea76-915d-4604-8bae-453d11e2bdf6}, !- Air Inlet Node Name
  {ff2c6d8b-a9cd-4f35-9370-6fe38381da3e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5a00b3ef-4b6b-4376-9fb3-5d22752150c5}, !- Handle
  Node 387,                               !- Name
  {0afb4105-793a-493d-b073-db00c00f8ede}, !- Inlet Port
  {29e2b3a2-b712-4c9f-84e3-a9ee6425f829}; !- Outlet Port

OS:Connection,
  {e6d427bc-4607-44fe-830d-bc1c26f139e8}, !- Handle
  {f686bc0e-2d87-44a7-b80e-8de51593e15e}, !- Source Object
  3,                                      !- Outlet Port
  {c23ab3e8-3b4c-45d7-9c51-89460c22fa98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0afb4105-793a-493d-b073-db00c00f8ede}, !- Handle
  {c7819650-9261-4c8a-920a-d9ffcd0fe2f4}, !- Source Object
  2,                                      !- Outlet Port
  {5a00b3ef-4b6b-4376-9fb3-5d22752150c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29e2b3a2-b712-4c9f-84e3-a9ee6425f829}, !- Handle
  {5a00b3ef-4b6b-4376-9fb3-5d22752150c5}, !- Source Object
  3,                                      !- Outlet Port
  {d085ec57-0714-4fd1-b3ef-d44bf75ead68}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8c5351c4-19c8-482c-aa2f-aa92d2978e30}, !- Handle
  Node 388,                               !- Name
  {8afacef4-c37e-4e7c-9db5-2f5fa59e4dc4}, !- Inlet Port
  {187aea76-915d-4604-8bae-453d11e2bdf6}; !- Outlet Port

OS:Connection,
  {8afacef4-c37e-4e7c-9db5-2f5fa59e4dc4}, !- Handle
  {d9d590a8-174f-4a47-a815-090ce873eabb}, !- Source Object
  3,                                      !- Outlet Port
  {8c5351c4-19c8-482c-aa2f-aa92d2978e30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {187aea76-915d-4604-8bae-453d11e2bdf6}, !- Handle
  {8c5351c4-19c8-482c-aa2f-aa92d2978e30}, !- Source Object
  3,                                      !- Outlet Port
  {da80547e-b7c7-4c5a-80a3-fd20ac7ee3a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff2c6d8b-a9cd-4f35-9370-6fe38381da3e}, !- Handle
  {da80547e-b7c7-4c5a-80a3-fd20ac7ee3a4}, !- Source Object
  4,                                      !- Outlet Port
  {f686bc0e-2d87-44a7-b80e-8de51593e15e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4324405b-cffe-46be-aec0-5ce831543b67}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 23, !- Name
  ,                                       !- Controller List Name
  {60eec713-0d5a-42d9-9734-5a72f4f9731e}, !- Availability Schedule
  {56d87100-14c8-4fa1-956b-7d78fda1e778}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {900d3180-a86b-49c1-b2a8-10ab4842b005}, !- Supply Side Inlet Node Name
  {896502c4-163e-4872-86a9-878fd6b365b2}, !- Demand Side Outlet Node Name
  {d68dfdb8-894f-4be0-8627-3f3b3b06a745}, !- Demand Side Inlet Node A
  {1ec8271e-9439-4d70-8637-ada05396e8ea}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d0ec45c0-10ec-43c3-9300-f89df3e33fc7}, !- Demand Mixer Name
  {cd05924f-b51c-4a1e-a35a-c199ff19f2f8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e61c0809-1182-4292-827c-be0360eb1741}, !- Handle
  Node 389,                               !- Name
  {900d3180-a86b-49c1-b2a8-10ab4842b005}, !- Inlet Port
  {85b1af2a-349f-461f-a9f0-755245f5cf3d}; !- Outlet Port

OS:Node,
  {24fdb2a1-5e3b-4c11-89a2-ed0eeb47225f}, !- Handle
  Node 390,                               !- Name
  {6d938351-dc64-426b-bb9b-ceed55574f98}, !- Inlet Port
  {1ec8271e-9439-4d70-8637-ada05396e8ea}; !- Outlet Port

OS:Connection,
  {900d3180-a86b-49c1-b2a8-10ab4842b005}, !- Handle
  {4324405b-cffe-46be-aec0-5ce831543b67}, !- Source Object
  9,                                      !- Outlet Port
  {e61c0809-1182-4292-827c-be0360eb1741}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ec8271e-9439-4d70-8637-ada05396e8ea}, !- Handle
  {24fdb2a1-5e3b-4c11-89a2-ed0eeb47225f}, !- Source Object
  3,                                      !- Outlet Port
  {4324405b-cffe-46be-aec0-5ce831543b67}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a97c2b3b-eed9-4f31-85ea-4a21eb98def9}, !- Handle
  Node 391,                               !- Name
  {d68dfdb8-894f-4be0-8627-3f3b3b06a745}, !- Inlet Port
  {e8e1b9cb-9d10-4f76-aeb3-71a721728ecd}; !- Outlet Port

OS:Node,
  {b3367b53-e27f-4422-8285-3ee43bdc6687}, !- Handle
  Node 392,                               !- Name
  {4eb4e584-292b-4571-a9b2-ed0c8b3fa8cf}, !- Inlet Port
  {896502c4-163e-4872-86a9-878fd6b365b2}; !- Outlet Port

OS:Node,
  {f8746521-a6d8-4706-a7e8-0d2c5f6a6b7e}, !- Handle
  Node 393,                               !- Name
  {a5bcb30f-ab6e-4991-a8a8-431c14683d92}, !- Inlet Port
  {8e4c10e6-d389-4c3d-814b-4ce4a3c39a88}; !- Outlet Port

OS:Connection,
  {d68dfdb8-894f-4be0-8627-3f3b3b06a745}, !- Handle
  {4324405b-cffe-46be-aec0-5ce831543b67}, !- Source Object
  11,                                     !- Outlet Port
  {a97c2b3b-eed9-4f31-85ea-4a21eb98def9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {896502c4-163e-4872-86a9-878fd6b365b2}, !- Handle
  {b3367b53-e27f-4422-8285-3ee43bdc6687}, !- Source Object
  3,                                      !- Outlet Port
  {4324405b-cffe-46be-aec0-5ce831543b67}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cd05924f-b51c-4a1e-a35a-c199ff19f2f8}, !- Handle
  Air Loop HVAC Zone Splitter 25,         !- Name
  {e8e1b9cb-9d10-4f76-aeb3-71a721728ecd}, !- Inlet Node Name
  {0924252c-aee5-4a12-93d0-de4892ede50b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d0ec45c0-10ec-43c3-9300-f89df3e33fc7}, !- Handle
  Air Loop HVAC Zone Mixer 25,            !- Name
  {4eb4e584-292b-4571-a9b2-ed0c8b3fa8cf}, !- Outlet Node Name
  {3b225c59-0c1f-48aa-a8b4-19fa4c956b3e}; !- Inlet Node Name 1

OS:Connection,
  {e8e1b9cb-9d10-4f76-aeb3-71a721728ecd}, !- Handle
  {a97c2b3b-eed9-4f31-85ea-4a21eb98def9}, !- Source Object
  3,                                      !- Outlet Port
  {cd05924f-b51c-4a1e-a35a-c199ff19f2f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4eb4e584-292b-4571-a9b2-ed0c8b3fa8cf}, !- Handle
  {d0ec45c0-10ec-43c3-9300-f89df3e33fc7}, !- Source Object
  2,                                      !- Outlet Port
  {b3367b53-e27f-4422-8285-3ee43bdc6687}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d67397b9-4b94-4bda-828f-0e7f2a974cac}, !- Handle
  {4324405b-cffe-46be-aec0-5ce831543b67}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {56d87100-14c8-4fa1-956b-7d78fda1e778}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 24, !- Name
  {dbfb329e-39a7-4e51-a44f-04c86161de42}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {e8071e95-6827-4602-ab49-110e546481b5}, !- Handle
  Fan Constant Volume 25,                 !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {37ecbd8d-f1a6-478b-8ac8-ea1640c7bdf2}, !- Air Inlet Node Name
  {6d938351-dc64-426b-bb9b-ceed55574f98}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {36440190-3c50-44cd-8f26-5719985495e9}, !- Handle
  CoilCoolingDXSingleSpeed_dx 24 13kBtu/hr 14.0SEER, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6cb53881-7edd-4924-a794-e93d49de57cf}, !- Air Inlet Node Name
  {91ba1fd0-85ce-44be-8712-de793d462fc7}, !- Air Outlet Node Name
  {96913312-b325-42d8-acb5-155913bae586}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2482e96c-f95e-4b8b-ae9f-a3034b88c627}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fe8d0593-af47-426b-9d77-03f1d93b3e38}, !- Energy Input Ratio Function of Temperature Curve Name
  {9ce4b8f9-b037-484f-8217-91dbcae55c6f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d8a38714-f686-41c4-bb63-9327f604deb3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {afe365fb-e26d-455e-9b87-16ee52de8d56}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5f1721cc-46ae-436b-b4c1-9f300189190b}, !- Handle
  Curve Quadratic 72,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {48ae1699-c07e-464c-a65c-33b60ec1c525}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7c6c8fb7-a0d3-44f3-a8a1-b2ac93b653e9}, !- Handle
  Curve Quadratic 73,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9d0eb7c7-0573-4bb5-8d35-6f1543f7d5b9}, !- Handle
  Curve Quadratic 74,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {f86c3eb5-6a79-4556-874e-ed35a7a89510}, !- Handle
  Coil Heating Electric 25,               !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {c208dd65-2ad5-4a17-9c98-c225be789b08}, !- Air Inlet Node Name
  {1b0c24c3-4a96-4fee-bcba-e93fe47310c7}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {d205a215-1984-43d4-a6bb-8f420eaa3f4b}, !- Handle
  Controller Outdoor Air 25,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {60eec713-0d5a-42d9-9734-5a72f4f9731e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {55dad833-ff7d-4b31-8d9c-a29aac3417e0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {55dad833-ff7d-4b31-8d9c-a29aac3417e0}, !- Handle
  Controller Mechanical Ventilation 25,   !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6c2dacb0-78b3-466f-8236-fd2bcff23f64}, !- Handle
  Air Loop HVAC Outdoor Air System 25,    !- Name
  {d205a215-1984-43d4-a6bb-8f420eaa3f4b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cbea6ac4-9fe1-462e-8714-49b78c29e648}, !- Mixed Air Node Name
  {01e62b31-8719-4471-b657-49dbd6d9dc3f}, !- Outdoor Air Stream Node Name
  {408c2e70-5e57-45d1-aa93-6c04c38ce7b7}, !- Relief Air Stream Node Name
  {85b1af2a-349f-461f-a9f0-755245f5cf3d}; !- Return Air Stream Node Name

OS:Node,
  {32c7a4ea-e1d3-4679-a97c-cf9c4ddf020b}, !- Handle
  Node 394,                               !- Name
  ,                                       !- Inlet Port
  {01e62b31-8719-4471-b657-49dbd6d9dc3f}; !- Outlet Port

OS:Connection,
  {01e62b31-8719-4471-b657-49dbd6d9dc3f}, !- Handle
  {32c7a4ea-e1d3-4679-a97c-cf9c4ddf020b}, !- Source Object
  3,                                      !- Outlet Port
  {6c2dacb0-78b3-466f-8236-fd2bcff23f64}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b154743d-0937-49fa-ab6f-735a7eff099f}, !- Handle
  Node 395,                               !- Name
  {408c2e70-5e57-45d1-aa93-6c04c38ce7b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {408c2e70-5e57-45d1-aa93-6c04c38ce7b7}, !- Handle
  {6c2dacb0-78b3-466f-8236-fd2bcff23f64}, !- Source Object
  7,                                      !- Outlet Port
  {b154743d-0937-49fa-ab6f-735a7eff099f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d938351-dc64-426b-bb9b-ceed55574f98}, !- Handle
  {e8071e95-6827-4602-ab49-110e546481b5}, !- Source Object
  9,                                      !- Outlet Port
  {24fdb2a1-5e3b-4c11-89a2-ed0eeb47225f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b8130102-1c8e-4fa5-8ca7-d3204051895e}, !- Handle
  Node 396,                               !- Name
  {1b0c24c3-4a96-4fee-bcba-e93fe47310c7}, !- Inlet Port
  {37ecbd8d-f1a6-478b-8ac8-ea1640c7bdf2}; !- Outlet Port

OS:Connection,
  {1b0c24c3-4a96-4fee-bcba-e93fe47310c7}, !- Handle
  {f86c3eb5-6a79-4556-874e-ed35a7a89510}, !- Source Object
  6,                                      !- Outlet Port
  {b8130102-1c8e-4fa5-8ca7-d3204051895e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37ecbd8d-f1a6-478b-8ac8-ea1640c7bdf2}, !- Handle
  {b8130102-1c8e-4fa5-8ca7-d3204051895e}, !- Source Object
  3,                                      !- Outlet Port
  {e8071e95-6827-4602-ab49-110e546481b5}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {75011c3d-a7a9-48de-9eb9-f759e03d1943}, !- Handle
  Node 397,                               !- Name
  {91ba1fd0-85ce-44be-8712-de793d462fc7}, !- Inlet Port
  {c208dd65-2ad5-4a17-9c98-c225be789b08}; !- Outlet Port

OS:Connection,
  {91ba1fd0-85ce-44be-8712-de793d462fc7}, !- Handle
  {36440190-3c50-44cd-8f26-5719985495e9}, !- Source Object
  9,                                      !- Outlet Port
  {75011c3d-a7a9-48de-9eb9-f759e03d1943}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c208dd65-2ad5-4a17-9c98-c225be789b08}, !- Handle
  {75011c3d-a7a9-48de-9eb9-f759e03d1943}, !- Source Object
  3,                                      !- Outlet Port
  {f86c3eb5-6a79-4556-874e-ed35a7a89510}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {04f9235a-1563-4d2b-b9b5-f57ba6317abc}, !- Handle
  Node 398,                               !- Name
  {cbea6ac4-9fe1-462e-8714-49b78c29e648}, !- Inlet Port
  {6cb53881-7edd-4924-a794-e93d49de57cf}; !- Outlet Port

OS:Connection,
  {85b1af2a-349f-461f-a9f0-755245f5cf3d}, !- Handle
  {e61c0809-1182-4292-827c-be0360eb1741}, !- Source Object
  3,                                      !- Outlet Port
  {6c2dacb0-78b3-466f-8236-fd2bcff23f64}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cbea6ac4-9fe1-462e-8714-49b78c29e648}, !- Handle
  {6c2dacb0-78b3-466f-8236-fd2bcff23f64}, !- Source Object
  5,                                      !- Outlet Port
  {04f9235a-1563-4d2b-b9b5-f57ba6317abc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cb53881-7edd-4924-a794-e93d49de57cf}, !- Handle
  {04f9235a-1563-4d2b-b9b5-f57ba6317abc}, !- Source Object
  3,                                      !- Outlet Port
  {36440190-3c50-44cd-8f26-5719985495e9}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {66396d47-0224-476b-beef-43b5a4366aec}, !- Handle
  Setpoint Manager Single Zone Reheat 25, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {5057ed0b-e716-4694-86e0-acad394c7913}, !- Control Zone Name
  {24fdb2a1-5e3b-4c11-89a2-ed0eeb47225f}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d229b1c5-75a8-4c16-a155-581a75f5a7b0}, !- Handle
  Zone HVAC Baseboard Convective Electric 36, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5a2fc743-7c0a-4b68-89f7-2b5595b03955}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 36, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {2775370f-802a-4cd5-965c-9561c553e54c}, !- Air Inlet Node Name
  {a5bcb30f-ab6e-4991-a8a8-431c14683d92}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2038e1be-9e4b-4984-ad46-0575222ef6cf}, !- Handle
  Node 399,                               !- Name
  {7b9b6ffb-e6db-4414-9331-2d2f4e53160e}, !- Inlet Port
  {3b225c59-0c1f-48aa-a8b4-19fa4c956b3e}; !- Outlet Port

OS:Connection,
  {8e4c10e6-d389-4c3d-814b-4ce4a3c39a88}, !- Handle
  {f8746521-a6d8-4706-a7e8-0d2c5f6a6b7e}, !- Source Object
  3,                                      !- Outlet Port
  {bb89874c-4573-4cec-909f-c43cc7c6f83f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b9b6ffb-e6db-4414-9331-2d2f4e53160e}, !- Handle
  {2af07e32-eeb2-4481-b94f-0f4ada17d843}, !- Source Object
  2,                                      !- Outlet Port
  {2038e1be-9e4b-4984-ad46-0575222ef6cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b225c59-0c1f-48aa-a8b4-19fa4c956b3e}, !- Handle
  {2038e1be-9e4b-4984-ad46-0575222ef6cf}, !- Source Object
  3,                                      !- Outlet Port
  {d0ec45c0-10ec-43c3-9300-f89df3e33fc7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4c468545-7415-47d4-ad26-6c82d57b99c4}, !- Handle
  Node 400,                               !- Name
  {0924252c-aee5-4a12-93d0-de4892ede50b}, !- Inlet Port
  {2775370f-802a-4cd5-965c-9561c553e54c}; !- Outlet Port

OS:Connection,
  {0924252c-aee5-4a12-93d0-de4892ede50b}, !- Handle
  {cd05924f-b51c-4a1e-a35a-c199ff19f2f8}, !- Source Object
  3,                                      !- Outlet Port
  {4c468545-7415-47d4-ad26-6c82d57b99c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2775370f-802a-4cd5-965c-9561c553e54c}, !- Handle
  {4c468545-7415-47d4-ad26-6c82d57b99c4}, !- Source Object
  3,                                      !- Outlet Port
  {5a2fc743-7c0a-4b68-89f7-2b5595b03955}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a5bcb30f-ab6e-4991-a8a8-431c14683d92}, !- Handle
  {5a2fc743-7c0a-4b68-89f7-2b5595b03955}, !- Source Object
  4,                                      !- Outlet Port
  {f8746521-a6d8-4706-a7e8-0d2c5f6a6b7e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b5126e90-b0ed-43ef-9bde-803e5688faef}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 24, !- Name
  ,                                       !- Controller List Name
  {68df332a-0c04-48c6-a5c5-793932c1c406}, !- Availability Schedule
  {eb8d0f12-0a13-4fff-9045-676b716d0439}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {69742fdd-3779-4a50-8181-0557fff7a368}, !- Supply Side Inlet Node Name
  {d4750836-bde7-4ef0-8f63-40d52702c432}, !- Demand Side Outlet Node Name
  {7a49f40c-6955-4cf5-8c8d-ffc9fa6f917c}, !- Demand Side Inlet Node A
  {a4addd7c-c208-4b91-ad9d-e54d1d3ccbe6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {18f3d90f-af14-4cd8-b6fa-5ff1ccefa86a}, !- Demand Mixer Name
  {7c96c810-f765-4f29-81a8-b6a8e532bba3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0d76bbd5-76e7-43b7-a265-37cd678d64d5}, !- Handle
  Node 401,                               !- Name
  {69742fdd-3779-4a50-8181-0557fff7a368}, !- Inlet Port
  {cec0265b-e26f-4978-bb1a-db82a231a75a}; !- Outlet Port

OS:Node,
  {faf6b400-3edb-4727-ad25-758be2535226}, !- Handle
  Node 402,                               !- Name
  {f2c13a44-1230-44ae-a14e-7f9f94a19128}, !- Inlet Port
  {a4addd7c-c208-4b91-ad9d-e54d1d3ccbe6}; !- Outlet Port

OS:Connection,
  {69742fdd-3779-4a50-8181-0557fff7a368}, !- Handle
  {b5126e90-b0ed-43ef-9bde-803e5688faef}, !- Source Object
  9,                                      !- Outlet Port
  {0d76bbd5-76e7-43b7-a265-37cd678d64d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4addd7c-c208-4b91-ad9d-e54d1d3ccbe6}, !- Handle
  {faf6b400-3edb-4727-ad25-758be2535226}, !- Source Object
  3,                                      !- Outlet Port
  {b5126e90-b0ed-43ef-9bde-803e5688faef}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c86d3cc5-f903-4a75-a6c6-a34dcaf75fb3}, !- Handle
  Node 403,                               !- Name
  {7a49f40c-6955-4cf5-8c8d-ffc9fa6f917c}, !- Inlet Port
  {59d37686-8887-415d-a528-662d27d631e4}; !- Outlet Port

OS:Node,
  {03284ca0-5389-4be5-bbe5-b82151e6a21b}, !- Handle
  Node 404,                               !- Name
  {9429eb98-1f03-4ac6-bc31-629e306d3ace}, !- Inlet Port
  {d4750836-bde7-4ef0-8f63-40d52702c432}; !- Outlet Port

OS:Node,
  {7cc410b6-efa3-4ff3-8878-72a8abcdebbb}, !- Handle
  Node 405,                               !- Name
  {3d667926-6bb5-4f73-aa77-d5cf3f17f68e}, !- Inlet Port
  {58613867-b13a-4307-b4f1-c6a7db730b7e}; !- Outlet Port

OS:Connection,
  {7a49f40c-6955-4cf5-8c8d-ffc9fa6f917c}, !- Handle
  {b5126e90-b0ed-43ef-9bde-803e5688faef}, !- Source Object
  11,                                     !- Outlet Port
  {c86d3cc5-f903-4a75-a6c6-a34dcaf75fb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4750836-bde7-4ef0-8f63-40d52702c432}, !- Handle
  {03284ca0-5389-4be5-bbe5-b82151e6a21b}, !- Source Object
  3,                                      !- Outlet Port
  {b5126e90-b0ed-43ef-9bde-803e5688faef}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7c96c810-f765-4f29-81a8-b6a8e532bba3}, !- Handle
  Air Loop HVAC Zone Splitter 26,         !- Name
  {59d37686-8887-415d-a528-662d27d631e4}, !- Inlet Node Name
  {acd40cfa-f435-44df-ad63-ae5b0437878a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {18f3d90f-af14-4cd8-b6fa-5ff1ccefa86a}, !- Handle
  Air Loop HVAC Zone Mixer 26,            !- Name
  {9429eb98-1f03-4ac6-bc31-629e306d3ace}, !- Outlet Node Name
  {2f119c90-ddb9-4192-b91d-040fd4b54fd5}; !- Inlet Node Name 1

OS:Connection,
  {59d37686-8887-415d-a528-662d27d631e4}, !- Handle
  {c86d3cc5-f903-4a75-a6c6-a34dcaf75fb3}, !- Source Object
  3,                                      !- Outlet Port
  {7c96c810-f765-4f29-81a8-b6a8e532bba3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9429eb98-1f03-4ac6-bc31-629e306d3ace}, !- Handle
  {18f3d90f-af14-4cd8-b6fa-5ff1ccefa86a}, !- Source Object
  2,                                      !- Outlet Port
  {03284ca0-5389-4be5-bbe5-b82151e6a21b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7c6b2575-d69c-4a18-8416-608eee0d60ee}, !- Handle
  {b5126e90-b0ed-43ef-9bde-803e5688faef}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {eb8d0f12-0a13-4fff-9045-676b716d0439}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 25, !- Name
  {3aea621a-47c3-496b-956e-7d515ca57585}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {9fdb3aea-aff2-45d1-a9c7-81b5dc48d6f8}, !- Handle
  Fan Constant Volume 26,                 !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {35fce72d-f9a5-4335-9f22-84a3cb8594b2}, !- Air Inlet Node Name
  {f2c13a44-1230-44ae-a14e-7f9f94a19128}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {bc968f3b-02ad-4b65-a3ff-25344faa6560}, !- Handle
  CoilCoolingDXSingleSpeed_dx 25 17kBtu/hr 14.0SEER, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {54a48288-f2f7-498c-a55b-f97c7e01d9cc}, !- Air Inlet Node Name
  {d65bb799-f91b-43b5-8fa3-db264de5f897}, !- Air Outlet Node Name
  {96913312-b325-42d8-acb5-155913bae586}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2482e96c-f95e-4b8b-ae9f-a3034b88c627}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fe8d0593-af47-426b-9d77-03f1d93b3e38}, !- Energy Input Ratio Function of Temperature Curve Name
  {9ce4b8f9-b037-484f-8217-91dbcae55c6f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d8a38714-f686-41c4-bb63-9327f604deb3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {4458a42d-bfb6-4dfc-8603-2d86e4b91012}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6e7af238-5224-4682-a908-e44e86d85701}, !- Handle
  Curve Quadratic 75,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d4563520-eb37-492a-bb74-c2c0ea844569}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8b2d1193-b0fb-4f17-9c60-dadb5c8be206}, !- Handle
  Curve Quadratic 76,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8d8b52bf-c777-4c3b-83b6-66802b079b00}, !- Handle
  Curve Quadratic 77,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {e55aba5f-8ffe-4220-9e68-c13e20d04ab5}, !- Handle
  Coil Heating Electric 26,               !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {25da9273-3473-4a4d-9f37-0cf1b8c74760}, !- Air Inlet Node Name
  {2faaf4b9-ae8a-4e4d-b31b-a714867ad51b}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {740a62eb-5eac-4d36-bf8c-b2569567b3ad}, !- Handle
  Controller Outdoor Air 26,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {68df332a-0c04-48c6-a5c5-793932c1c406}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c189c86e-6a4c-48b3-bf10-13c3e94cff3b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c189c86e-6a4c-48b3-bf10-13c3e94cff3b}, !- Handle
  Controller Mechanical Ventilation 26,   !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {557c337f-272c-4066-b007-348282764660}, !- Handle
  Air Loop HVAC Outdoor Air System 26,    !- Name
  {740a62eb-5eac-4d36-bf8c-b2569567b3ad}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c07e2b37-c424-450d-a04c-d048996431d7}, !- Mixed Air Node Name
  {5331e24c-aceb-4f13-9c6a-a06aec77e688}, !- Outdoor Air Stream Node Name
  {ef6db65a-3000-4777-87c0-b2f7894aa35d}, !- Relief Air Stream Node Name
  {cec0265b-e26f-4978-bb1a-db82a231a75a}; !- Return Air Stream Node Name

OS:Node,
  {d98eed96-2521-4bf6-ae2b-f2e707a7d516}, !- Handle
  Node 406,                               !- Name
  ,                                       !- Inlet Port
  {5331e24c-aceb-4f13-9c6a-a06aec77e688}; !- Outlet Port

OS:Connection,
  {5331e24c-aceb-4f13-9c6a-a06aec77e688}, !- Handle
  {d98eed96-2521-4bf6-ae2b-f2e707a7d516}, !- Source Object
  3,                                      !- Outlet Port
  {557c337f-272c-4066-b007-348282764660}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {19f2ff93-7f14-43b9-938d-360e0960f632}, !- Handle
  Node 407,                               !- Name
  {ef6db65a-3000-4777-87c0-b2f7894aa35d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef6db65a-3000-4777-87c0-b2f7894aa35d}, !- Handle
  {557c337f-272c-4066-b007-348282764660}, !- Source Object
  7,                                      !- Outlet Port
  {19f2ff93-7f14-43b9-938d-360e0960f632}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2c13a44-1230-44ae-a14e-7f9f94a19128}, !- Handle
  {9fdb3aea-aff2-45d1-a9c7-81b5dc48d6f8}, !- Source Object
  9,                                      !- Outlet Port
  {faf6b400-3edb-4727-ad25-758be2535226}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e199a9f-51df-4c04-b5ff-7431b2ccb6e8}, !- Handle
  Node 408,                               !- Name
  {2faaf4b9-ae8a-4e4d-b31b-a714867ad51b}, !- Inlet Port
  {35fce72d-f9a5-4335-9f22-84a3cb8594b2}; !- Outlet Port

OS:Connection,
  {2faaf4b9-ae8a-4e4d-b31b-a714867ad51b}, !- Handle
  {e55aba5f-8ffe-4220-9e68-c13e20d04ab5}, !- Source Object
  6,                                      !- Outlet Port
  {0e199a9f-51df-4c04-b5ff-7431b2ccb6e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35fce72d-f9a5-4335-9f22-84a3cb8594b2}, !- Handle
  {0e199a9f-51df-4c04-b5ff-7431b2ccb6e8}, !- Source Object
  3,                                      !- Outlet Port
  {9fdb3aea-aff2-45d1-a9c7-81b5dc48d6f8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {12b2d3b4-278a-4794-8031-524ca27f2d08}, !- Handle
  Node 409,                               !- Name
  {d65bb799-f91b-43b5-8fa3-db264de5f897}, !- Inlet Port
  {25da9273-3473-4a4d-9f37-0cf1b8c74760}; !- Outlet Port

OS:Connection,
  {d65bb799-f91b-43b5-8fa3-db264de5f897}, !- Handle
  {bc968f3b-02ad-4b65-a3ff-25344faa6560}, !- Source Object
  9,                                      !- Outlet Port
  {12b2d3b4-278a-4794-8031-524ca27f2d08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25da9273-3473-4a4d-9f37-0cf1b8c74760}, !- Handle
  {12b2d3b4-278a-4794-8031-524ca27f2d08}, !- Source Object
  3,                                      !- Outlet Port
  {e55aba5f-8ffe-4220-9e68-c13e20d04ab5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {60cf12b4-45c3-4716-8dd4-672a88c85aab}, !- Handle
  Node 410,                               !- Name
  {c07e2b37-c424-450d-a04c-d048996431d7}, !- Inlet Port
  {54a48288-f2f7-498c-a55b-f97c7e01d9cc}; !- Outlet Port

OS:Connection,
  {cec0265b-e26f-4978-bb1a-db82a231a75a}, !- Handle
  {0d76bbd5-76e7-43b7-a265-37cd678d64d5}, !- Source Object
  3,                                      !- Outlet Port
  {557c337f-272c-4066-b007-348282764660}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c07e2b37-c424-450d-a04c-d048996431d7}, !- Handle
  {557c337f-272c-4066-b007-348282764660}, !- Source Object
  5,                                      !- Outlet Port
  {60cf12b4-45c3-4716-8dd4-672a88c85aab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54a48288-f2f7-498c-a55b-f97c7e01d9cc}, !- Handle
  {60cf12b4-45c3-4716-8dd4-672a88c85aab}, !- Source Object
  3,                                      !- Outlet Port
  {bc968f3b-02ad-4b65-a3ff-25344faa6560}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {7ec5ea06-2237-4fa3-aaa3-36a01981da94}, !- Handle
  Setpoint Manager Single Zone Reheat 26, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {9139970e-ea6e-4dd3-9525-dd76d814c098}, !- Control Zone Name
  {faf6b400-3edb-4727-ad25-758be2535226}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3ca8d21b-ad26-4035-891e-a9ea6251fc81}, !- Handle
  Zone HVAC Baseboard Convective Electric 37, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c8a5aabe-45b6-4b45-ac33-9f8c45c13688}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 37, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {2a2e99bf-4946-43a0-b90c-b4ac0b117a27}, !- Air Inlet Node Name
  {3d667926-6bb5-4f73-aa77-d5cf3f17f68e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7487a344-abcc-46d4-aaa7-74c10424d771}, !- Handle
  Node 411,                               !- Name
  {b8d1c0fb-a595-40f0-a393-ae958103b6ae}, !- Inlet Port
  {2f119c90-ddb9-4192-b91d-040fd4b54fd5}; !- Outlet Port

OS:Connection,
  {58613867-b13a-4307-b4f1-c6a7db730b7e}, !- Handle
  {7cc410b6-efa3-4ff3-8878-72a8abcdebbb}, !- Source Object
  3,                                      !- Outlet Port
  {14783e23-0979-4301-af5a-7d65a81f0234}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8d1c0fb-a595-40f0-a393-ae958103b6ae}, !- Handle
  {ec15b4c4-62dd-4bc8-a285-d1ae1e38bae8}, !- Source Object
  2,                                      !- Outlet Port
  {7487a344-abcc-46d4-aaa7-74c10424d771}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f119c90-ddb9-4192-b91d-040fd4b54fd5}, !- Handle
  {7487a344-abcc-46d4-aaa7-74c10424d771}, !- Source Object
  3,                                      !- Outlet Port
  {18f3d90f-af14-4cd8-b6fa-5ff1ccefa86a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7a158fc6-4256-46e8-a48c-1a0dc9b7b43e}, !- Handle
  Node 412,                               !- Name
  {acd40cfa-f435-44df-ad63-ae5b0437878a}, !- Inlet Port
  {2a2e99bf-4946-43a0-b90c-b4ac0b117a27}; !- Outlet Port

OS:Connection,
  {acd40cfa-f435-44df-ad63-ae5b0437878a}, !- Handle
  {7c96c810-f765-4f29-81a8-b6a8e532bba3}, !- Source Object
  3,                                      !- Outlet Port
  {7a158fc6-4256-46e8-a48c-1a0dc9b7b43e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a2e99bf-4946-43a0-b90c-b4ac0b117a27}, !- Handle
  {7a158fc6-4256-46e8-a48c-1a0dc9b7b43e}, !- Source Object
  3,                                      !- Outlet Port
  {c8a5aabe-45b6-4b45-ac33-9f8c45c13688}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3d667926-6bb5-4f73-aa77-d5cf3f17f68e}, !- Handle
  {c8a5aabe-45b6-4b45-ac33-9f8c45c13688}, !- Source Object
  4,                                      !- Outlet Port
  {7cc410b6-efa3-4ff3-8878-72a8abcdebbb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1a712867-daf4-4f27-bb91-7eee2bb25eb9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 25, !- Name
  ,                                       !- Controller List Name
  {d8b1ae07-8991-4ac8-a9b8-db9b7eb5dce7}, !- Availability Schedule
  {e4126c65-dabc-4b0d-b5a4-6186062dca4f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {012f2fcf-1069-4e1e-93b8-90647593558e}, !- Supply Side Inlet Node Name
  {07ea0603-591e-46f5-a9d1-e2df50633022}, !- Demand Side Outlet Node Name
  {af736a0d-5d96-493d-9aba-6a41ab2215eb}, !- Demand Side Inlet Node A
  {58103fe1-0533-4f0c-beed-3fed6eb9ceb2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7619a35d-2662-4cfa-87a8-918a4ad5b22f}, !- Demand Mixer Name
  {91903684-1f4a-4291-9ce9-8b06c3d04717}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9a1514a5-7fe7-49f7-b65c-72626c841270}, !- Handle
  Node 413,                               !- Name
  {012f2fcf-1069-4e1e-93b8-90647593558e}, !- Inlet Port
  {867bbdc9-d352-47c7-aa69-4633e7b2837c}; !- Outlet Port

OS:Node,
  {0dd269ae-adfc-4d8e-9815-31b098cbb402}, !- Handle
  Node 414,                               !- Name
  {f8644829-93e2-47be-8323-6d27c6ed0669}, !- Inlet Port
  {58103fe1-0533-4f0c-beed-3fed6eb9ceb2}; !- Outlet Port

OS:Connection,
  {012f2fcf-1069-4e1e-93b8-90647593558e}, !- Handle
  {1a712867-daf4-4f27-bb91-7eee2bb25eb9}, !- Source Object
  9,                                      !- Outlet Port
  {9a1514a5-7fe7-49f7-b65c-72626c841270}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58103fe1-0533-4f0c-beed-3fed6eb9ceb2}, !- Handle
  {0dd269ae-adfc-4d8e-9815-31b098cbb402}, !- Source Object
  3,                                      !- Outlet Port
  {1a712867-daf4-4f27-bb91-7eee2bb25eb9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3a6b6f40-f227-437b-900b-eb7475be1bc8}, !- Handle
  Node 415,                               !- Name
  {af736a0d-5d96-493d-9aba-6a41ab2215eb}, !- Inlet Port
  {f0ce8123-506d-4baa-826c-3a6626102129}; !- Outlet Port

OS:Node,
  {35c64d5d-f786-46dd-9f77-ce2368f89829}, !- Handle
  Node 416,                               !- Name
  {75af3b3d-2f51-477d-9413-03f6136c0ea6}, !- Inlet Port
  {07ea0603-591e-46f5-a9d1-e2df50633022}; !- Outlet Port

OS:Node,
  {81393b84-ea03-49fd-ac59-c5330ade954f}, !- Handle
  Node 417,                               !- Name
  {bea22090-8339-4149-a101-a6de35b25b5f}, !- Inlet Port
  {bc3badc2-8406-4f2d-87dc-70026e338160}; !- Outlet Port

OS:Connection,
  {af736a0d-5d96-493d-9aba-6a41ab2215eb}, !- Handle
  {1a712867-daf4-4f27-bb91-7eee2bb25eb9}, !- Source Object
  11,                                     !- Outlet Port
  {3a6b6f40-f227-437b-900b-eb7475be1bc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07ea0603-591e-46f5-a9d1-e2df50633022}, !- Handle
  {35c64d5d-f786-46dd-9f77-ce2368f89829}, !- Source Object
  3,                                      !- Outlet Port
  {1a712867-daf4-4f27-bb91-7eee2bb25eb9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {91903684-1f4a-4291-9ce9-8b06c3d04717}, !- Handle
  Air Loop HVAC Zone Splitter 27,         !- Name
  {f0ce8123-506d-4baa-826c-3a6626102129}, !- Inlet Node Name
  {f94df19f-1f4b-4514-b96d-b8c50474619c}, !- Outlet Node Name 1
  {7762c480-f256-403a-9ded-9635dfc52559}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {7619a35d-2662-4cfa-87a8-918a4ad5b22f}, !- Handle
  Air Loop HVAC Zone Mixer 27,            !- Name
  {75af3b3d-2f51-477d-9413-03f6136c0ea6}, !- Outlet Node Name
  {becd56c1-3516-4f79-bdb8-70ba3ffb12b5}, !- Inlet Node Name 1
  {8c1c6139-268a-4439-a3fb-a30860618d3a}; !- Inlet Node Name 2

OS:Connection,
  {f0ce8123-506d-4baa-826c-3a6626102129}, !- Handle
  {3a6b6f40-f227-437b-900b-eb7475be1bc8}, !- Source Object
  3,                                      !- Outlet Port
  {91903684-1f4a-4291-9ce9-8b06c3d04717}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75af3b3d-2f51-477d-9413-03f6136c0ea6}, !- Handle
  {7619a35d-2662-4cfa-87a8-918a4ad5b22f}, !- Source Object
  2,                                      !- Outlet Port
  {35c64d5d-f786-46dd-9f77-ce2368f89829}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6fda0873-d226-4305-be95-f51371396025}, !- Handle
  {1a712867-daf4-4f27-bb91-7eee2bb25eb9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e4126c65-dabc-4b0d-b5a4-6186062dca4f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 26, !- Name
  {864af343-f8ac-4ed8-bed1-0ba71741cfb2}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {4d5bde38-b380-4645-a152-d722f0363e17}, !- Handle
  Fan Constant Volume 27,                 !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {bc8b838a-8293-48b5-b46b-c0dcda191011}, !- Air Inlet Node Name
  {f8644829-93e2-47be-8323-6d27c6ed0669}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {964d0e2d-12b5-4e14-abe1-82f35db31f92}, !- Handle
  CoilCoolingDXSingleSpeed_dx 26 27kBtu/hr 14.0SEER, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {791b32c6-0c18-4edb-8a2c-add4d29990b3}, !- Air Inlet Node Name
  {2b53afc1-b838-46c3-92c3-ff4f0f35cf86}, !- Air Outlet Node Name
  {96913312-b325-42d8-acb5-155913bae586}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2482e96c-f95e-4b8b-ae9f-a3034b88c627}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fe8d0593-af47-426b-9d77-03f1d93b3e38}, !- Energy Input Ratio Function of Temperature Curve Name
  {9ce4b8f9-b037-484f-8217-91dbcae55c6f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d8a38714-f686-41c4-bb63-9327f604deb3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a715d762-8647-4ac3-81c0-df0b398253ff}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bcc27b1b-edfb-411f-a4ec-772adad19895}, !- Handle
  Curve Quadratic 78,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dd96dff8-6eca-49a2-91d0-d57cb69394be}, !- Handle
  Curve Biquadratic 54,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b17add8e-325b-44c8-ac82-1516b713ec50}, !- Handle
  Curve Quadratic 79,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ebdaeb55-a761-4397-89b1-1560a4a1addb}, !- Handle
  Curve Quadratic 80,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {7655095d-952e-4460-8d86-f4e30e6056fa}, !- Handle
  Coil Heating Electric 27,               !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {038884d7-bb4b-41ca-a64e-f37ccf96e53a}, !- Air Inlet Node Name
  {791a2d26-252b-4827-aab6-727547d71bbb}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {7263458e-7f92-49de-baf5-e58539f7d6a1}, !- Handle
  Controller Outdoor Air 27,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d8b1ae07-8991-4ac8-a9b8-db9b7eb5dce7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9288a543-7efc-4e05-88e3-0c683c7a0041}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9288a543-7efc-4e05-88e3-0c683c7a0041}, !- Handle
  Controller Mechanical Ventilation 27,   !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c98e9042-a307-40ad-8c4e-8cc63afdf41a}, !- Handle
  Air Loop HVAC Outdoor Air System 27,    !- Name
  {7263458e-7f92-49de-baf5-e58539f7d6a1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a18d9176-fa84-4040-acbe-8291f0c43e61}, !- Mixed Air Node Name
  {587d02f1-d5ae-4369-ae24-772a11a9d96b}, !- Outdoor Air Stream Node Name
  {9e52967a-9b6f-4566-b69f-4617a194bd0b}, !- Relief Air Stream Node Name
  {867bbdc9-d352-47c7-aa69-4633e7b2837c}; !- Return Air Stream Node Name

OS:Node,
  {eb0a2721-3835-427f-9b4d-3eb6d1f04851}, !- Handle
  Node 418,                               !- Name
  ,                                       !- Inlet Port
  {587d02f1-d5ae-4369-ae24-772a11a9d96b}; !- Outlet Port

OS:Connection,
  {587d02f1-d5ae-4369-ae24-772a11a9d96b}, !- Handle
  {eb0a2721-3835-427f-9b4d-3eb6d1f04851}, !- Source Object
  3,                                      !- Outlet Port
  {c98e9042-a307-40ad-8c4e-8cc63afdf41a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fdd9ad43-e81d-402e-9b7c-5a2ffe00731c}, !- Handle
  Node 419,                               !- Name
  {9e52967a-9b6f-4566-b69f-4617a194bd0b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9e52967a-9b6f-4566-b69f-4617a194bd0b}, !- Handle
  {c98e9042-a307-40ad-8c4e-8cc63afdf41a}, !- Source Object
  7,                                      !- Outlet Port
  {fdd9ad43-e81d-402e-9b7c-5a2ffe00731c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8644829-93e2-47be-8323-6d27c6ed0669}, !- Handle
  {4d5bde38-b380-4645-a152-d722f0363e17}, !- Source Object
  9,                                      !- Outlet Port
  {0dd269ae-adfc-4d8e-9815-31b098cbb402}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {acf84852-a85a-4723-b2f9-452bbebe2827}, !- Handle
  Node 420,                               !- Name
  {791a2d26-252b-4827-aab6-727547d71bbb}, !- Inlet Port
  {bc8b838a-8293-48b5-b46b-c0dcda191011}; !- Outlet Port

OS:Connection,
  {791a2d26-252b-4827-aab6-727547d71bbb}, !- Handle
  {7655095d-952e-4460-8d86-f4e30e6056fa}, !- Source Object
  6,                                      !- Outlet Port
  {acf84852-a85a-4723-b2f9-452bbebe2827}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc8b838a-8293-48b5-b46b-c0dcda191011}, !- Handle
  {acf84852-a85a-4723-b2f9-452bbebe2827}, !- Source Object
  3,                                      !- Outlet Port
  {4d5bde38-b380-4645-a152-d722f0363e17}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {18806b54-bb30-48b4-82f9-ae841f7be4ba}, !- Handle
  Node 421,                               !- Name
  {2b53afc1-b838-46c3-92c3-ff4f0f35cf86}, !- Inlet Port
  {038884d7-bb4b-41ca-a64e-f37ccf96e53a}; !- Outlet Port

OS:Connection,
  {2b53afc1-b838-46c3-92c3-ff4f0f35cf86}, !- Handle
  {964d0e2d-12b5-4e14-abe1-82f35db31f92}, !- Source Object
  9,                                      !- Outlet Port
  {18806b54-bb30-48b4-82f9-ae841f7be4ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {038884d7-bb4b-41ca-a64e-f37ccf96e53a}, !- Handle
  {18806b54-bb30-48b4-82f9-ae841f7be4ba}, !- Source Object
  3,                                      !- Outlet Port
  {7655095d-952e-4460-8d86-f4e30e6056fa}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {83edd5ec-2392-4bb3-bcc0-7ccc6d00dc32}, !- Handle
  Node 422,                               !- Name
  {a18d9176-fa84-4040-acbe-8291f0c43e61}, !- Inlet Port
  {791b32c6-0c18-4edb-8a2c-add4d29990b3}; !- Outlet Port

OS:Connection,
  {867bbdc9-d352-47c7-aa69-4633e7b2837c}, !- Handle
  {9a1514a5-7fe7-49f7-b65c-72626c841270}, !- Source Object
  3,                                      !- Outlet Port
  {c98e9042-a307-40ad-8c4e-8cc63afdf41a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a18d9176-fa84-4040-acbe-8291f0c43e61}, !- Handle
  {c98e9042-a307-40ad-8c4e-8cc63afdf41a}, !- Source Object
  5,                                      !- Outlet Port
  {83edd5ec-2392-4bb3-bcc0-7ccc6d00dc32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {791b32c6-0c18-4edb-8a2c-add4d29990b3}, !- Handle
  {83edd5ec-2392-4bb3-bcc0-7ccc6d00dc32}, !- Source Object
  3,                                      !- Outlet Port
  {964d0e2d-12b5-4e14-abe1-82f35db31f92}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {e3afd514-1189-447d-8316-bfe062e027ce}, !- Handle
  Setpoint Manager Single Zone Reheat 27, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {25435ac4-757f-4b3c-9017-430707135c5d}, !- Control Zone Name
  {0dd269ae-adfc-4d8e-9815-31b098cbb402}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {628da25f-b163-47db-aa94-5c32cbc7c8a6}, !- Handle
  Zone HVAC Baseboard Convective Electric 38, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5eb35426-a3dd-4027-9dea-55903e4d38a7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 38, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {d15c2fab-740f-4382-8b74-d1759c9f9c89}, !- Air Inlet Node Name
  {bea22090-8339-4149-a101-a6de35b25b5f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {53f5cc3b-2bad-4db6-bf52-a9f6b4060486}, !- Handle
  Node 423,                               !- Name
  {771b8d32-4bac-4e07-828a-ead9cd9b3ea4}, !- Inlet Port
  {becd56c1-3516-4f79-bdb8-70ba3ffb12b5}; !- Outlet Port

OS:Connection,
  {bc3badc2-8406-4f2d-87dc-70026e338160}, !- Handle
  {81393b84-ea03-49fd-ac59-c5330ade954f}, !- Source Object
  3,                                      !- Outlet Port
  {3875a9bb-7780-43e7-9180-cef22af24392}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {771b8d32-4bac-4e07-828a-ead9cd9b3ea4}, !- Handle
  {7047c0b8-6330-4776-b85a-815a2bcbc6a9}, !- Source Object
  2,                                      !- Outlet Port
  {53f5cc3b-2bad-4db6-bf52-a9f6b4060486}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {becd56c1-3516-4f79-bdb8-70ba3ffb12b5}, !- Handle
  {53f5cc3b-2bad-4db6-bf52-a9f6b4060486}, !- Source Object
  3,                                      !- Outlet Port
  {7619a35d-2662-4cfa-87a8-918a4ad5b22f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f30fd6d8-49bc-4a93-9631-b52f952a6e08}, !- Handle
  Node 424,                               !- Name
  {f94df19f-1f4b-4514-b96d-b8c50474619c}, !- Inlet Port
  {d15c2fab-740f-4382-8b74-d1759c9f9c89}; !- Outlet Port

OS:Connection,
  {f94df19f-1f4b-4514-b96d-b8c50474619c}, !- Handle
  {91903684-1f4a-4291-9ce9-8b06c3d04717}, !- Source Object
  3,                                      !- Outlet Port
  {f30fd6d8-49bc-4a93-9631-b52f952a6e08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d15c2fab-740f-4382-8b74-d1759c9f9c89}, !- Handle
  {f30fd6d8-49bc-4a93-9631-b52f952a6e08}, !- Source Object
  3,                                      !- Outlet Port
  {5eb35426-a3dd-4027-9dea-55903e4d38a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bea22090-8339-4149-a101-a6de35b25b5f}, !- Handle
  {5eb35426-a3dd-4027-9dea-55903e4d38a7}, !- Source Object
  4,                                      !- Outlet Port
  {81393b84-ea03-49fd-ac59-c5330ade954f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7cf71d0f-1f07-48dc-b12e-d305ad0cd2a0}, !- Handle
  Zone HVAC Baseboard Convective Electric 39, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8ba35671-b0ce-4d5d-a12f-358cb36fff51}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 39, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {cbf8762d-0a77-4b50-8d95-823f6c95f266}, !- Air Inlet Node Name
  {9f3a55f0-d944-4e93-af08-9c52f127de76}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2d5fbc08-4439-4474-95ac-18a598cbb3d5}, !- Handle
  Node 425,                               !- Name
  {9f3a55f0-d944-4e93-af08-9c52f127de76}, !- Inlet Port
  {20296b61-51eb-46b9-9508-160ef5bab6a1}; !- Outlet Port

OS:Node,
  {1d608228-7e29-4e98-b64a-b6e73979de79}, !- Handle
  Node 426,                               !- Name
  {181b8f3f-7d1e-4ffe-aad2-35ba69d54ed8}, !- Inlet Port
  {8c1c6139-268a-4439-a3fb-a30860618d3a}; !- Outlet Port

OS:Connection,
  {20296b61-51eb-46b9-9508-160ef5bab6a1}, !- Handle
  {2d5fbc08-4439-4474-95ac-18a598cbb3d5}, !- Source Object
  3,                                      !- Outlet Port
  {aa7ac178-ec6d-468c-a866-062ef8c34074}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {181b8f3f-7d1e-4ffe-aad2-35ba69d54ed8}, !- Handle
  {8edc74d6-e019-4325-b2c0-b7a18ba60bfa}, !- Source Object
  2,                                      !- Outlet Port
  {1d608228-7e29-4e98-b64a-b6e73979de79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c1c6139-268a-4439-a3fb-a30860618d3a}, !- Handle
  {1d608228-7e29-4e98-b64a-b6e73979de79}, !- Source Object
  3,                                      !- Outlet Port
  {7619a35d-2662-4cfa-87a8-918a4ad5b22f}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {75dfecd7-0fac-4091-8c56-abe24c3801ed}, !- Handle
  Node 427,                               !- Name
  {7762c480-f256-403a-9ded-9635dfc52559}, !- Inlet Port
  {cbf8762d-0a77-4b50-8d95-823f6c95f266}; !- Outlet Port

OS:Connection,
  {7762c480-f256-403a-9ded-9635dfc52559}, !- Handle
  {91903684-1f4a-4291-9ce9-8b06c3d04717}, !- Source Object
  4,                                      !- Outlet Port
  {75dfecd7-0fac-4091-8c56-abe24c3801ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbf8762d-0a77-4b50-8d95-823f6c95f266}, !- Handle
  {75dfecd7-0fac-4091-8c56-abe24c3801ed}, !- Source Object
  3,                                      !- Outlet Port
  {8ba35671-b0ce-4d5d-a12f-358cb36fff51}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f3a55f0-d944-4e93-af08-9c52f127de76}, !- Handle
  {8ba35671-b0ce-4d5d-a12f-358cb36fff51}, !- Source Object
  4,                                      !- Outlet Port
  {2d5fbc08-4439-4474-95ac-18a598cbb3d5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {025df17c-5e0f-46ba-a36e-d0fa8260c038}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 26, !- Name
  ,                                       !- Controller List Name
  {cee3b59f-4ff6-4f2f-8348-f9b5d0445a00}, !- Availability Schedule
  {d71854c9-c0d1-4667-bca3-31e50fb4323a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1ae753ec-c781-491f-bb7c-d129d8f29a4f}, !- Supply Side Inlet Node Name
  {c46852b6-15a2-4b09-bb85-ef970eb374fa}, !- Demand Side Outlet Node Name
  {12397faf-bdc4-45df-b976-4340cc7187b7}, !- Demand Side Inlet Node A
  {9280e154-825d-4d2d-9378-aaf95db3d150}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0350976f-8a1f-43c3-88a5-905f306b3db4}, !- Demand Mixer Name
  {12412bb3-348b-4b18-b54b-d5b8065a0ff9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {67074c73-415d-4661-9d45-1c9bf6d1a5d7}, !- Handle
  Node 428,                               !- Name
  {1ae753ec-c781-491f-bb7c-d129d8f29a4f}, !- Inlet Port
  {345a00b5-c8b9-4899-a868-cd7251c5a70d}; !- Outlet Port

OS:Node,
  {63544336-737a-4f03-a8db-4e69d2438f02}, !- Handle
  Node 429,                               !- Name
  {01829f94-b2ef-46af-ad27-568e049f4458}, !- Inlet Port
  {9280e154-825d-4d2d-9378-aaf95db3d150}; !- Outlet Port

OS:Connection,
  {1ae753ec-c781-491f-bb7c-d129d8f29a4f}, !- Handle
  {025df17c-5e0f-46ba-a36e-d0fa8260c038}, !- Source Object
  9,                                      !- Outlet Port
  {67074c73-415d-4661-9d45-1c9bf6d1a5d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9280e154-825d-4d2d-9378-aaf95db3d150}, !- Handle
  {63544336-737a-4f03-a8db-4e69d2438f02}, !- Source Object
  3,                                      !- Outlet Port
  {025df17c-5e0f-46ba-a36e-d0fa8260c038}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {350895cc-7587-43fe-963f-73fd1efac821}, !- Handle
  Node 430,                               !- Name
  {12397faf-bdc4-45df-b976-4340cc7187b7}, !- Inlet Port
  {71df4ce3-17cf-4c39-87b7-fca01a1a1e5d}; !- Outlet Port

OS:Node,
  {4e32f65f-4175-4682-8e4d-0ca203ffb60b}, !- Handle
  Node 431,                               !- Name
  {1a94a3cb-973a-4a5e-9ed2-9f09af18808c}, !- Inlet Port
  {c46852b6-15a2-4b09-bb85-ef970eb374fa}; !- Outlet Port

OS:Node,
  {2fa4ce36-b63a-47b1-8105-a54ac9a7eaea}, !- Handle
  Node 432,                               !- Name
  {9889eba9-5383-4ed6-838e-6a5978060f63}, !- Inlet Port
  {1810cf3e-f774-4ae5-bfdd-b2d5cf322aec}; !- Outlet Port

OS:Connection,
  {12397faf-bdc4-45df-b976-4340cc7187b7}, !- Handle
  {025df17c-5e0f-46ba-a36e-d0fa8260c038}, !- Source Object
  11,                                     !- Outlet Port
  {350895cc-7587-43fe-963f-73fd1efac821}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c46852b6-15a2-4b09-bb85-ef970eb374fa}, !- Handle
  {4e32f65f-4175-4682-8e4d-0ca203ffb60b}, !- Source Object
  3,                                      !- Outlet Port
  {025df17c-5e0f-46ba-a36e-d0fa8260c038}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {12412bb3-348b-4b18-b54b-d5b8065a0ff9}, !- Handle
  Air Loop HVAC Zone Splitter 28,         !- Name
  {71df4ce3-17cf-4c39-87b7-fca01a1a1e5d}, !- Inlet Node Name
  {7a963879-ece8-488a-b35c-585bd5e84566}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0350976f-8a1f-43c3-88a5-905f306b3db4}, !- Handle
  Air Loop HVAC Zone Mixer 28,            !- Name
  {1a94a3cb-973a-4a5e-9ed2-9f09af18808c}, !- Outlet Node Name
  {10a6af5b-ecea-4930-84a3-71feaeeee577}; !- Inlet Node Name 1

OS:Connection,
  {71df4ce3-17cf-4c39-87b7-fca01a1a1e5d}, !- Handle
  {350895cc-7587-43fe-963f-73fd1efac821}, !- Source Object
  3,                                      !- Outlet Port
  {12412bb3-348b-4b18-b54b-d5b8065a0ff9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a94a3cb-973a-4a5e-9ed2-9f09af18808c}, !- Handle
  {0350976f-8a1f-43c3-88a5-905f306b3db4}, !- Source Object
  2,                                      !- Outlet Port
  {4e32f65f-4175-4682-8e4d-0ca203ffb60b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9337a66e-5b9d-4cda-b171-19f9fc2ccd56}, !- Handle
  {025df17c-5e0f-46ba-a36e-d0fa8260c038}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d71854c9-c0d1-4667-bca3-31e50fb4323a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 27, !- Name
  {fcfcaf82-11f9-4d7c-9a74-d236d7aa1ffb}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {0cd2b4c4-9f44-4c5c-b53c-a6fffc473d54}, !- Handle
  Fan Constant Volume 28,                 !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {59b437bf-e387-429d-9f3e-da24490c7028}, !- Air Inlet Node Name
  {01829f94-b2ef-46af-ad27-568e049f4458}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {72008362-b879-4174-b34a-331808a78a22}, !- Handle
  CoilCoolingDXSingleSpeed_dx 27 14kBtu/hr 14.0SEER, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e0964d47-876e-425f-aa72-3b8e3ab81b7f}, !- Air Inlet Node Name
  {428524cf-f97a-4474-accf-8cd10174bffe}, !- Air Outlet Node Name
  {96913312-b325-42d8-acb5-155913bae586}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2482e96c-f95e-4b8b-ae9f-a3034b88c627}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fe8d0593-af47-426b-9d77-03f1d93b3e38}, !- Energy Input Ratio Function of Temperature Curve Name
  {9ce4b8f9-b037-484f-8217-91dbcae55c6f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d8a38714-f686-41c4-bb63-9327f604deb3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {4b405b6d-f88a-453b-aeb0-d72e4e576f29}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {45025181-5d97-4957-a0f0-7481fc0b519c}, !- Handle
  Curve Quadratic 81,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7392adc0-6404-4500-a3f0-d9d1e8948b56}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {35b12760-741e-4a24-a796-c2025187b407}, !- Handle
  Curve Quadratic 82,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {eba59f59-6932-440a-afe1-a5c910d95aa5}, !- Handle
  Curve Quadratic 83,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {711df3bd-63a3-4ce8-b3c8-8e30e31221ac}, !- Handle
  Coil Heating Electric 28,               !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {e9d41f92-834b-4664-ad85-141b28ac1f59}, !- Air Inlet Node Name
  {4eed01f2-7645-4965-b154-95206e4e2640}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {267e9f9e-f0c0-4ec9-bfa2-7f91be9a5634}, !- Handle
  Controller Outdoor Air 28,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cee3b59f-4ff6-4f2f-8348-f9b5d0445a00}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ef8258b2-0e28-4af4-a2ac-b9460ec2fde4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ef8258b2-0e28-4af4-a2ac-b9460ec2fde4}, !- Handle
  Controller Mechanical Ventilation 28,   !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {218961f5-8f19-4c6d-abb6-2d9b494f365f}, !- Handle
  Air Loop HVAC Outdoor Air System 28,    !- Name
  {267e9f9e-f0c0-4ec9-bfa2-7f91be9a5634}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {45cea4d2-79d7-40c1-b54c-3f0b15db16c7}, !- Mixed Air Node Name
  {f9b94ccb-56ce-4e49-bee4-c46bc969c688}, !- Outdoor Air Stream Node Name
  {95b7cf58-24e4-4000-be4e-44a0dc87a88c}, !- Relief Air Stream Node Name
  {345a00b5-c8b9-4899-a868-cd7251c5a70d}; !- Return Air Stream Node Name

OS:Node,
  {10d3506b-32db-419f-bc94-0202e9df1006}, !- Handle
  Node 433,                               !- Name
  ,                                       !- Inlet Port
  {f9b94ccb-56ce-4e49-bee4-c46bc969c688}; !- Outlet Port

OS:Connection,
  {f9b94ccb-56ce-4e49-bee4-c46bc969c688}, !- Handle
  {10d3506b-32db-419f-bc94-0202e9df1006}, !- Source Object
  3,                                      !- Outlet Port
  {218961f5-8f19-4c6d-abb6-2d9b494f365f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ad23ecc5-c518-4d3d-a4d5-a1aab6c979f2}, !- Handle
  Node 434,                               !- Name
  {95b7cf58-24e4-4000-be4e-44a0dc87a88c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95b7cf58-24e4-4000-be4e-44a0dc87a88c}, !- Handle
  {218961f5-8f19-4c6d-abb6-2d9b494f365f}, !- Source Object
  7,                                      !- Outlet Port
  {ad23ecc5-c518-4d3d-a4d5-a1aab6c979f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01829f94-b2ef-46af-ad27-568e049f4458}, !- Handle
  {0cd2b4c4-9f44-4c5c-b53c-a6fffc473d54}, !- Source Object
  9,                                      !- Outlet Port
  {63544336-737a-4f03-a8db-4e69d2438f02}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22954961-089d-4046-9050-14da87f0d718}, !- Handle
  Node 435,                               !- Name
  {4eed01f2-7645-4965-b154-95206e4e2640}, !- Inlet Port
  {59b437bf-e387-429d-9f3e-da24490c7028}; !- Outlet Port

OS:Connection,
  {4eed01f2-7645-4965-b154-95206e4e2640}, !- Handle
  {711df3bd-63a3-4ce8-b3c8-8e30e31221ac}, !- Source Object
  6,                                      !- Outlet Port
  {22954961-089d-4046-9050-14da87f0d718}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59b437bf-e387-429d-9f3e-da24490c7028}, !- Handle
  {22954961-089d-4046-9050-14da87f0d718}, !- Source Object
  3,                                      !- Outlet Port
  {0cd2b4c4-9f44-4c5c-b53c-a6fffc473d54}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {bec1ae1d-8a8c-46e1-87db-8d3ddbfbb75b}, !- Handle
  Node 436,                               !- Name
  {428524cf-f97a-4474-accf-8cd10174bffe}, !- Inlet Port
  {e9d41f92-834b-4664-ad85-141b28ac1f59}; !- Outlet Port

OS:Connection,
  {428524cf-f97a-4474-accf-8cd10174bffe}, !- Handle
  {72008362-b879-4174-b34a-331808a78a22}, !- Source Object
  9,                                      !- Outlet Port
  {bec1ae1d-8a8c-46e1-87db-8d3ddbfbb75b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9d41f92-834b-4664-ad85-141b28ac1f59}, !- Handle
  {bec1ae1d-8a8c-46e1-87db-8d3ddbfbb75b}, !- Source Object
  3,                                      !- Outlet Port
  {711df3bd-63a3-4ce8-b3c8-8e30e31221ac}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a7ac3ddf-5f2a-4248-b4a6-f41002bd4746}, !- Handle
  Node 437,                               !- Name
  {45cea4d2-79d7-40c1-b54c-3f0b15db16c7}, !- Inlet Port
  {e0964d47-876e-425f-aa72-3b8e3ab81b7f}; !- Outlet Port

OS:Connection,
  {345a00b5-c8b9-4899-a868-cd7251c5a70d}, !- Handle
  {67074c73-415d-4661-9d45-1c9bf6d1a5d7}, !- Source Object
  3,                                      !- Outlet Port
  {218961f5-8f19-4c6d-abb6-2d9b494f365f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {45cea4d2-79d7-40c1-b54c-3f0b15db16c7}, !- Handle
  {218961f5-8f19-4c6d-abb6-2d9b494f365f}, !- Source Object
  5,                                      !- Outlet Port
  {a7ac3ddf-5f2a-4248-b4a6-f41002bd4746}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0964d47-876e-425f-aa72-3b8e3ab81b7f}, !- Handle
  {a7ac3ddf-5f2a-4248-b4a6-f41002bd4746}, !- Source Object
  3,                                      !- Outlet Port
  {72008362-b879-4174-b34a-331808a78a22}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {a030b133-e7b6-4494-a2a5-3c15c969c367}, !- Handle
  Setpoint Manager Single Zone Reheat 28, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {76c600db-9ef5-4ac9-826e-965ae77f557c}, !- Control Zone Name
  {63544336-737a-4f03-a8db-4e69d2438f02}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6bb0a8b0-bbd7-4f7c-b425-65dd158ff192}, !- Handle
  Zone HVAC Baseboard Convective Electric 40, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ba6dfd28-74c0-4f97-bf27-08a7722eb78a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 40, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {1fdce905-7abd-405a-a680-ac42279e6a8f}, !- Air Inlet Node Name
  {9889eba9-5383-4ed6-838e-6a5978060f63}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {60ff60c3-8352-4c42-9cd9-46f8dde63c17}, !- Handle
  Node 438,                               !- Name
  {a51327fd-3695-476a-90e8-349ae0a2d102}, !- Inlet Port
  {10a6af5b-ecea-4930-84a3-71feaeeee577}; !- Outlet Port

OS:Connection,
  {1810cf3e-f774-4ae5-bfdd-b2d5cf322aec}, !- Handle
  {2fa4ce36-b63a-47b1-8105-a54ac9a7eaea}, !- Source Object
  3,                                      !- Outlet Port
  {a10ca16d-fdc5-4e9f-b51a-c97a62094da2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a51327fd-3695-476a-90e8-349ae0a2d102}, !- Handle
  {ba2cf883-6897-4333-985e-d016ba4bf029}, !- Source Object
  2,                                      !- Outlet Port
  {60ff60c3-8352-4c42-9cd9-46f8dde63c17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10a6af5b-ecea-4930-84a3-71feaeeee577}, !- Handle
  {60ff60c3-8352-4c42-9cd9-46f8dde63c17}, !- Source Object
  3,                                      !- Outlet Port
  {0350976f-8a1f-43c3-88a5-905f306b3db4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e5cc0f0c-ed8b-471c-a665-aef3aff4d361}, !- Handle
  Node 439,                               !- Name
  {7a963879-ece8-488a-b35c-585bd5e84566}, !- Inlet Port
  {1fdce905-7abd-405a-a680-ac42279e6a8f}; !- Outlet Port

OS:Connection,
  {7a963879-ece8-488a-b35c-585bd5e84566}, !- Handle
  {12412bb3-348b-4b18-b54b-d5b8065a0ff9}, !- Source Object
  3,                                      !- Outlet Port
  {e5cc0f0c-ed8b-471c-a665-aef3aff4d361}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fdce905-7abd-405a-a680-ac42279e6a8f}, !- Handle
  {e5cc0f0c-ed8b-471c-a665-aef3aff4d361}, !- Source Object
  3,                                      !- Outlet Port
  {ba6dfd28-74c0-4f97-bf27-08a7722eb78a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9889eba9-5383-4ed6-838e-6a5978060f63}, !- Handle
  {ba6dfd28-74c0-4f97-bf27-08a7722eb78a}, !- Source Object
  4,                                      !- Outlet Port
  {2fa4ce36-b63a-47b1-8105-a54ac9a7eaea}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {26bf63cb-7bb6-4516-9f25-936e8c8de082}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 27, !- Name
  ,                                       !- Controller List Name
  {166bb12c-b189-4c6f-82a8-bf1843564c5d}, !- Availability Schedule
  {1afbee86-ff24-46e9-a89d-ddbd1d975d18}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d00acf45-b376-4fc1-b889-42d439ac39a6}, !- Supply Side Inlet Node Name
  {a5bc75d2-02c6-41f0-9dd8-5391cf91b5b2}, !- Demand Side Outlet Node Name
  {52295b0a-9c54-4c4f-99a1-9bcabe25e0e0}, !- Demand Side Inlet Node A
  {7e39d028-9a6d-4026-8a5e-8adcbcbaa17a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {46055900-c409-43a5-a43d-84235b7acfc3}, !- Demand Mixer Name
  {6e7b507f-383d-4af2-9eb5-91d2ab097d9c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ebcb5223-2ea1-4120-8af3-1af8d5fc6772}, !- Handle
  Node 440,                               !- Name
  {d00acf45-b376-4fc1-b889-42d439ac39a6}, !- Inlet Port
  {51f4de44-8d08-4194-9117-d6b957f65de0}; !- Outlet Port

OS:Node,
  {7126abbc-e1a8-4e3c-9bb2-4280c3aa8594}, !- Handle
  Node 441,                               !- Name
  {cbc97f2e-bef5-4a27-b6d0-ccfcca3fc0fd}, !- Inlet Port
  {7e39d028-9a6d-4026-8a5e-8adcbcbaa17a}; !- Outlet Port

OS:Connection,
  {d00acf45-b376-4fc1-b889-42d439ac39a6}, !- Handle
  {26bf63cb-7bb6-4516-9f25-936e8c8de082}, !- Source Object
  9,                                      !- Outlet Port
  {ebcb5223-2ea1-4120-8af3-1af8d5fc6772}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e39d028-9a6d-4026-8a5e-8adcbcbaa17a}, !- Handle
  {7126abbc-e1a8-4e3c-9bb2-4280c3aa8594}, !- Source Object
  3,                                      !- Outlet Port
  {26bf63cb-7bb6-4516-9f25-936e8c8de082}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {47fd5e5f-cb44-49ee-b7fe-529d3e9f82df}, !- Handle
  Node 442,                               !- Name
  {52295b0a-9c54-4c4f-99a1-9bcabe25e0e0}, !- Inlet Port
  {a85fbce3-1656-4aa7-824e-4afc21ffdc51}; !- Outlet Port

OS:Node,
  {597aa1c9-38e3-4954-965d-52d50fcfdecb}, !- Handle
  Node 443,                               !- Name
  {275fa939-e797-4c74-90cc-bfccc1bbafe2}, !- Inlet Port
  {a5bc75d2-02c6-41f0-9dd8-5391cf91b5b2}; !- Outlet Port

OS:Node,
  {c476d9fc-adef-4eff-bbcc-780c92fdc20d}, !- Handle
  Node 444,                               !- Name
  {a7742744-5b05-45b1-b4b2-1444e1d6aadd}, !- Inlet Port
  {9fe13c3a-a88c-4d21-8428-881ef900607e}; !- Outlet Port

OS:Connection,
  {52295b0a-9c54-4c4f-99a1-9bcabe25e0e0}, !- Handle
  {26bf63cb-7bb6-4516-9f25-936e8c8de082}, !- Source Object
  11,                                     !- Outlet Port
  {47fd5e5f-cb44-49ee-b7fe-529d3e9f82df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5bc75d2-02c6-41f0-9dd8-5391cf91b5b2}, !- Handle
  {597aa1c9-38e3-4954-965d-52d50fcfdecb}, !- Source Object
  3,                                      !- Outlet Port
  {26bf63cb-7bb6-4516-9f25-936e8c8de082}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6e7b507f-383d-4af2-9eb5-91d2ab097d9c}, !- Handle
  Air Loop HVAC Zone Splitter 29,         !- Name
  {a85fbce3-1656-4aa7-824e-4afc21ffdc51}, !- Inlet Node Name
  {e2631dd0-399b-43e9-b6b2-cbf34e931797}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {46055900-c409-43a5-a43d-84235b7acfc3}, !- Handle
  Air Loop HVAC Zone Mixer 29,            !- Name
  {275fa939-e797-4c74-90cc-bfccc1bbafe2}, !- Outlet Node Name
  {f264bc43-0991-41f9-993d-724540749efb}; !- Inlet Node Name 1

OS:Connection,
  {a85fbce3-1656-4aa7-824e-4afc21ffdc51}, !- Handle
  {47fd5e5f-cb44-49ee-b7fe-529d3e9f82df}, !- Source Object
  3,                                      !- Outlet Port
  {6e7b507f-383d-4af2-9eb5-91d2ab097d9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {275fa939-e797-4c74-90cc-bfccc1bbafe2}, !- Handle
  {46055900-c409-43a5-a43d-84235b7acfc3}, !- Source Object
  2,                                      !- Outlet Port
  {597aa1c9-38e3-4954-965d-52d50fcfdecb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {62c483a0-45bb-437d-aaa4-e1230cd0ac38}, !- Handle
  {26bf63cb-7bb6-4516-9f25-936e8c8de082}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1afbee86-ff24-46e9-a89d-ddbd1d975d18}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 28, !- Name
  {21f4a97f-0d69-4d61-93d5-fd76506924a0}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {325b82ef-1b8f-4441-aa08-a62fb63568e4}, !- Handle
  Fan Constant Volume 29,                 !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {db133afd-1422-42c9-bd1b-f8c3385c71cd}, !- Air Inlet Node Name
  {cbc97f2e-bef5-4a27-b6d0-ccfcca3fc0fd}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {24ef3681-6032-4580-9c70-f8b65a1653fd}, !- Handle
  CoilCoolingDXSingleSpeed_dx 28 11kBtu/hr 14.0SEER, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b30e0e52-6075-413a-acf7-f7a913b02169}, !- Air Inlet Node Name
  {8b0de10f-b5c4-47a9-963a-819a00b9548a}, !- Air Outlet Node Name
  {96913312-b325-42d8-acb5-155913bae586}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2482e96c-f95e-4b8b-ae9f-a3034b88c627}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fe8d0593-af47-426b-9d77-03f1d93b3e38}, !- Energy Input Ratio Function of Temperature Curve Name
  {9ce4b8f9-b037-484f-8217-91dbcae55c6f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d8a38714-f686-41c4-bb63-9327f604deb3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {7f169bf0-1b40-4f27-a602-293bab967cbe}, !- Handle
  Curve Biquadratic 57,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {73d09786-7f3a-465a-a2f1-9eb16792b994}, !- Handle
  Curve Quadratic 84,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e71d38cf-ecb4-49d1-96c2-63d634c52152}, !- Handle
  Curve Biquadratic 58,                   !- Name
