  3;                                      !- Inlet Port

OS:Connection,
  {e364621a-1518-49d5-bc9e-bf84c494242d}, !- Handle
  {545e6012-c4fb-42c8-b025-549d32f1c51e}, !- Source Object
  4,                                      !- Outlet Port
  {b516977d-8359-4ba2-94b2-b33246e50f24}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8595c331-b57d-4b7e-a85e-998be3d71f06}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 43, !- Name
  ,                                       !- Controller List Name
  {d9667c79-232a-41d7-87f1-17fe88d094d8}, !- Availability Schedule
  {20096aed-9b92-4903-a959-52ec94300d5d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9ebadb89-20e2-42d8-84fd-d4cef86fb8f1}, !- Supply Side Inlet Node Name
  {eec0ccc7-6556-4cc2-b746-28a408e7a8ef}, !- Demand Side Outlet Node Name
  {99945565-d06f-4e2f-8afc-aba4d1209227}, !- Demand Side Inlet Node A
  {b52ebe7f-2146-4ee2-aa0b-ae326ad53cec}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e08935ec-d677-4d02-9d33-85b6123a517f}, !- Demand Mixer Name
  {0e1fa856-d99f-41ee-a663-2cb2afffdfd9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9d3d1aad-d998-430e-a30b-8dc8930dbbf8}, !- Handle
  Node 632,                               !- Name
  {9ebadb89-20e2-42d8-84fd-d4cef86fb8f1}, !- Inlet Port
  {94cb126a-bdc1-46e1-82ae-eb2125dafb6b}; !- Outlet Port

OS:Node,
  {9f35e245-6c4c-4f1a-9245-625d38161c05}, !- Handle
  Node 633,                               !- Name
  {477da422-284c-46c3-8b1b-4ad99a1e26eb}, !- Inlet Port
  {b52ebe7f-2146-4ee2-aa0b-ae326ad53cec}; !- Outlet Port

OS:Connection,
  {9ebadb89-20e2-42d8-84fd-d4cef86fb8f1}, !- Handle
  {8595c331-b57d-4b7e-a85e-998be3d71f06}, !- Source Object
  9,                                      !- Outlet Port
  {9d3d1aad-d998-430e-a30b-8dc8930dbbf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b52ebe7f-2146-4ee2-aa0b-ae326ad53cec}, !- Handle
  {9f35e245-6c4c-4f1a-9245-625d38161c05}, !- Source Object
  3,                                      !- Outlet Port
  {8595c331-b57d-4b7e-a85e-998be3d71f06}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8a51c515-4760-4cde-bd97-0d3f080b9a1a}, !- Handle
  Node 634,                               !- Name
  {99945565-d06f-4e2f-8afc-aba4d1209227}, !- Inlet Port
  {156bc69b-95ee-4da8-8ee3-14aac2b2825b}; !- Outlet Port

OS:Node,
  {3d39e729-f44d-4a53-8b6b-3970ae66313b}, !- Handle
  Node 635,                               !- Name
  {0a0c5b09-a074-4d9c-b04a-7697e6e315ec}, !- Inlet Port
  {eec0ccc7-6556-4cc2-b746-28a408e7a8ef}; !- Outlet Port

OS:Node,
  {5c307c54-5bd5-4383-aa1b-dec2f3d03e24}, !- Handle
  Node 636,                               !- Name
  {e990ccf8-b751-4d37-b025-b6772314320d}, !- Inlet Port
  {2d197526-dcb6-4736-b116-23a0ddd81652}; !- Outlet Port

OS:Connection,
  {99945565-d06f-4e2f-8afc-aba4d1209227}, !- Handle
  {8595c331-b57d-4b7e-a85e-998be3d71f06}, !- Source Object
  11,                                     !- Outlet Port
  {8a51c515-4760-4cde-bd97-0d3f080b9a1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eec0ccc7-6556-4cc2-b746-28a408e7a8ef}, !- Handle
  {3d39e729-f44d-4a53-8b6b-3970ae66313b}, !- Source Object
  3,                                      !- Outlet Port
  {8595c331-b57d-4b7e-a85e-998be3d71f06}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0e1fa856-d99f-41ee-a663-2cb2afffdfd9}, !- Handle
  Air Loop HVAC Zone Splitter 45,         !- Name
  {156bc69b-95ee-4da8-8ee3-14aac2b2825b}, !- Inlet Node Name
  {d1a40ae3-2d2f-4988-acc8-58f80366614b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e08935ec-d677-4d02-9d33-85b6123a517f}, !- Handle
  Air Loop HVAC Zone Mixer 45,            !- Name
  {0a0c5b09-a074-4d9c-b04a-7697e6e315ec}, !- Outlet Node Name
  {39cade2e-a4bb-443b-8ecf-f12f6076c573}; !- Inlet Node Name 1

OS:Connection,
  {156bc69b-95ee-4da8-8ee3-14aac2b2825b}, !- Handle
  {8a51c515-4760-4cde-bd97-0d3f080b9a1a}, !- Source Object
  3,                                      !- Outlet Port
  {0e1fa856-d99f-41ee-a663-2cb2afffdfd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a0c5b09-a074-4d9c-b04a-7697e6e315ec}, !- Handle
  {e08935ec-d677-4d02-9d33-85b6123a517f}, !- Source Object
  2,                                      !- Outlet Port
  {3d39e729-f44d-4a53-8b6b-3970ae66313b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b383e81d-cd2e-48c1-a47f-aeb5542824dc}, !- Handle
  {8595c331-b57d-4b7e-a85e-998be3d71f06}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {20096aed-9b92-4903-a959-52ec94300d5d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 44, !- Name
  {e1a59ae3-4846-489d-a648-96c945714b19}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {b7735172-8020-41d0-80c6-7abb26304909}, !- Handle
  Fan Constant Volume 45,                 !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {829804fb-b754-4768-acbc-84a78fd4e25b}, !- Air Inlet Node Name
  {477da422-284c-46c3-8b1b-4ad99a1e26eb}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {2f4fb4c5-e5a5-43c5-95c4-0184edecee3d}, !- Handle
  CoilCoolingDXSingleSpeed_dx 44 71kBtu/hr 9.7EER, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.36599366060251,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b561c329-de87-4fda-95ae-38ec9e322ee4}, !- Air Inlet Node Name
  {bda5e29a-5ad4-461a-ba00-0462f08bf66b}, !- Air Outlet Node Name
  {96913312-b325-42d8-acb5-155913bae586}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2482e96c-f95e-4b8b-ae9f-a3034b88c627}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fe8d0593-af47-426b-9d77-03f1d93b3e38}, !- Energy Input Ratio Function of Temperature Curve Name
  {9ce4b8f9-b037-484f-8217-91dbcae55c6f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d8a38714-f686-41c4-bb63-9327f604deb3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {5157a2ee-a6ce-40f8-a582-9fc205c94cb0}, !- Handle
  Curve Biquadratic 89,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6f57e31d-411a-48c5-96e0-661447bc2146}, !- Handle
  Curve Quadratic 132,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {822c7d45-e9d1-48ee-bc84-cb9fc1f314ba}, !- Handle
  Curve Biquadratic 90,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {22b50c84-29f3-449e-9a29-d8f44b134cef}, !- Handle
  Curve Quadratic 133,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {faec6fa4-0960-43e4-bead-8b9c5b2aaf1a}, !- Handle
  Curve Quadratic 134,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {0d72b1bf-b4fa-4069-9c46-cc48b1917dd9}, !- Handle
  Coil Heating Electric 45,               !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {195c2475-43cc-4363-8b8f-d8b2c9376686}, !- Air Inlet Node Name
  {064eb0dc-d6ae-4964-be01-c7e7ab651a58}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {7601124d-40af-4f7b-a9c5-499946e8c8ba}, !- Handle
  Controller Outdoor Air 45,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d9667c79-232a-41d7-87f1-17fe88d094d8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {280dd9e8-9d6c-47ce-9475-8d16a0a1af44}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {280dd9e8-9d6c-47ce-9475-8d16a0a1af44}, !- Handle
  Controller Mechanical Ventilation 45,   !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {56fbde6c-262b-4650-9477-3007b449d03e}, !- Handle
  Air Loop HVAC Outdoor Air System 45,    !- Name
  {7601124d-40af-4f7b-a9c5-499946e8c8ba}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3b98a176-7701-4459-8c64-92695c03cc86}, !- Mixed Air Node Name
  {0adb1828-e189-49b6-a34a-69eb27ddc105}, !- Outdoor Air Stream Node Name
  {21c5e05b-8688-4d6b-a553-dfe140e352be}, !- Relief Air Stream Node Name
  {94cb126a-bdc1-46e1-82ae-eb2125dafb6b}; !- Return Air Stream Node Name

OS:Node,
  {7f7e1608-fdfd-437a-806a-225844ac1535}, !- Handle
  Node 637,                               !- Name
  ,                                       !- Inlet Port
  {0adb1828-e189-49b6-a34a-69eb27ddc105}; !- Outlet Port

OS:Connection,
  {0adb1828-e189-49b6-a34a-69eb27ddc105}, !- Handle
  {7f7e1608-fdfd-437a-806a-225844ac1535}, !- Source Object
  3,                                      !- Outlet Port
  {56fbde6c-262b-4650-9477-3007b449d03e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5855468d-cb34-486a-9915-bef725c54811}, !- Handle
  Node 638,                               !- Name
  {21c5e05b-8688-4d6b-a553-dfe140e352be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {21c5e05b-8688-4d6b-a553-dfe140e352be}, !- Handle
  {56fbde6c-262b-4650-9477-3007b449d03e}, !- Source Object
  7,                                      !- Outlet Port
  {5855468d-cb34-486a-9915-bef725c54811}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {477da422-284c-46c3-8b1b-4ad99a1e26eb}, !- Handle
  {b7735172-8020-41d0-80c6-7abb26304909}, !- Source Object
  9,                                      !- Outlet Port
  {9f35e245-6c4c-4f1a-9245-625d38161c05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ca8eb5bc-5ec6-4f75-ae6a-526a0c4202b6}, !- Handle
  Node 639,                               !- Name
  {064eb0dc-d6ae-4964-be01-c7e7ab651a58}, !- Inlet Port
  {829804fb-b754-4768-acbc-84a78fd4e25b}; !- Outlet Port

OS:Connection,
  {064eb0dc-d6ae-4964-be01-c7e7ab651a58}, !- Handle
  {0d72b1bf-b4fa-4069-9c46-cc48b1917dd9}, !- Source Object
  6,                                      !- Outlet Port
  {ca8eb5bc-5ec6-4f75-ae6a-526a0c4202b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {829804fb-b754-4768-acbc-84a78fd4e25b}, !- Handle
  {ca8eb5bc-5ec6-4f75-ae6a-526a0c4202b6}, !- Source Object
  3,                                      !- Outlet Port
  {b7735172-8020-41d0-80c6-7abb26304909}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {661b8dbd-4b4f-4a9a-9783-b302b00c3819}, !- Handle
  Node 640,                               !- Name
  {bda5e29a-5ad4-461a-ba00-0462f08bf66b}, !- Inlet Port
  {195c2475-43cc-4363-8b8f-d8b2c9376686}; !- Outlet Port

OS:Connection,
  {bda5e29a-5ad4-461a-ba00-0462f08bf66b}, !- Handle
  {2f4fb4c5-e5a5-43c5-95c4-0184edecee3d}, !- Source Object
  9,                                      !- Outlet Port
  {661b8dbd-4b4f-4a9a-9783-b302b00c3819}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {195c2475-43cc-4363-8b8f-d8b2c9376686}, !- Handle
  {661b8dbd-4b4f-4a9a-9783-b302b00c3819}, !- Source Object
  3,                                      !- Outlet Port
  {0d72b1bf-b4fa-4069-9c46-cc48b1917dd9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {22e07aba-e1f4-4949-b6a3-54f2751cdc25}, !- Handle
  Node 641,                               !- Name
  {3b98a176-7701-4459-8c64-92695c03cc86}, !- Inlet Port
  {b561c329-de87-4fda-95ae-38ec9e322ee4}; !- Outlet Port

OS:Connection,
  {94cb126a-bdc1-46e1-82ae-eb2125dafb6b}, !- Handle
  {9d3d1aad-d998-430e-a30b-8dc8930dbbf8}, !- Source Object
  3,                                      !- Outlet Port
  {56fbde6c-262b-4650-9477-3007b449d03e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3b98a176-7701-4459-8c64-92695c03cc86}, !- Handle
  {56fbde6c-262b-4650-9477-3007b449d03e}, !- Source Object
  5,                                      !- Outlet Port
  {22e07aba-e1f4-4949-b6a3-54f2751cdc25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b561c329-de87-4fda-95ae-38ec9e322ee4}, !- Handle
  {22e07aba-e1f4-4949-b6a3-54f2751cdc25}, !- Source Object
  3,                                      !- Outlet Port
  {2f4fb4c5-e5a5-43c5-95c4-0184edecee3d}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {5c2c415b-21cc-406a-9bfa-f0edd416bc97}, !- Handle
  Setpoint Manager Single Zone Reheat 45, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {db50306f-19c0-4691-acea-e5119d70658f}, !- Control Zone Name
  {9f35e245-6c4c-4f1a-9245-625d38161c05}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3117c44f-614d-473b-9954-54470d6f415e}, !- Handle
  Zone HVAC Baseboard Convective Electric 57, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {08d435e3-fdca-4b84-9dec-cb4a2560c378}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 57, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {29428c59-74ed-49fa-8327-64327c3cc603}, !- Air Inlet Node Name
  {e990ccf8-b751-4d37-b025-b6772314320d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {878b3be8-64ee-463f-9b51-029659bfe10b}, !- Handle
  Node 642,                               !- Name
  {be8580c0-b55e-447c-a450-e096eaecfad6}, !- Inlet Port
  {39cade2e-a4bb-443b-8ecf-f12f6076c573}; !- Outlet Port

OS:Connection,
  {2d197526-dcb6-4736-b116-23a0ddd81652}, !- Handle
  {5c307c54-5bd5-4383-aa1b-dec2f3d03e24}, !- Source Object
  3,                                      !- Outlet Port
  {ba29362f-b086-40fb-a5dc-da50305a30a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be8580c0-b55e-447c-a450-e096eaecfad6}, !- Handle
  {ab3dd471-3d68-46cf-90dc-940d26d31f58}, !- Source Object
  2,                                      !- Outlet Port
  {878b3be8-64ee-463f-9b51-029659bfe10b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39cade2e-a4bb-443b-8ecf-f12f6076c573}, !- Handle
  {878b3be8-64ee-463f-9b51-029659bfe10b}, !- Source Object
  3,                                      !- Outlet Port
  {e08935ec-d677-4d02-9d33-85b6123a517f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {98924e89-232f-4040-8f32-5fdf26b41dfe}, !- Handle
  Node 643,                               !- Name
  {d1a40ae3-2d2f-4988-acc8-58f80366614b}, !- Inlet Port
  {29428c59-74ed-49fa-8327-64327c3cc603}; !- Outlet Port

OS:Connection,
  {d1a40ae3-2d2f-4988-acc8-58f80366614b}, !- Handle
  {0e1fa856-d99f-41ee-a663-2cb2afffdfd9}, !- Source Object
  3,                                      !- Outlet Port
  {98924e89-232f-4040-8f32-5fdf26b41dfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29428c59-74ed-49fa-8327-64327c3cc603}, !- Handle
  {98924e89-232f-4040-8f32-5fdf26b41dfe}, !- Source Object
  3,                                      !- Outlet Port
  {08d435e3-fdca-4b84-9dec-cb4a2560c378}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e990ccf8-b751-4d37-b025-b6772314320d}, !- Handle
  {08d435e3-fdca-4b84-9dec-cb4a2560c378}, !- Source Object
  4,                                      !- Outlet Port
  {5c307c54-5bd5-4383-aa1b-dec2f3d03e24}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2ca9af8d-33ac-4434-bb80-9dd5454d5dee}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 44, !- Name
  ,                                       !- Controller List Name
  {a75a1eb8-44c0-46e5-bbd8-48513eefa3ae}, !- Availability Schedule
  {aa832998-8c30-4286-b3ab-87cb75f1237a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {05c9c0d6-449d-490d-a0b8-c6e6a0f75878}, !- Supply Side Inlet Node Name
  {e2e3a459-1b8c-4455-ac01-256b2f77282c}, !- Demand Side Outlet Node Name
  {b2c0b380-add5-4f3a-aeb7-9b10580ac9e2}, !- Demand Side Inlet Node A
  {e8bfae25-96ce-446e-8c25-47b713ddea74}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {55ea4339-6123-485e-8ad8-fe9d1663c74e}, !- Demand Mixer Name
  {d8376d72-007f-4cad-b32b-c26bce99796b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ee1d5601-bc84-463c-a7b9-1120e72fc34d}, !- Handle
  Node 644,                               !- Name
  {05c9c0d6-449d-490d-a0b8-c6e6a0f75878}, !- Inlet Port
  {b4fbdc6f-08d2-4ccb-b264-3f5ec76be050}; !- Outlet Port

OS:Node,
  {199f6b85-2426-4ac5-ae8e-e2bc3efe4fa2}, !- Handle
  Node 645,                               !- Name
  {579055cc-0569-40c7-a88d-d7363137ea48}, !- Inlet Port
  {e8bfae25-96ce-446e-8c25-47b713ddea74}; !- Outlet Port

OS:Connection,
  {05c9c0d6-449d-490d-a0b8-c6e6a0f75878}, !- Handle
  {2ca9af8d-33ac-4434-bb80-9dd5454d5dee}, !- Source Object
  9,                                      !- Outlet Port
  {ee1d5601-bc84-463c-a7b9-1120e72fc34d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8bfae25-96ce-446e-8c25-47b713ddea74}, !- Handle
  {199f6b85-2426-4ac5-ae8e-e2bc3efe4fa2}, !- Source Object
  3,                                      !- Outlet Port
  {2ca9af8d-33ac-4434-bb80-9dd5454d5dee}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3acc8fb5-64f2-46f3-b0c5-0945cc9c6e18}, !- Handle
  Node 646,                               !- Name
  {b2c0b380-add5-4f3a-aeb7-9b10580ac9e2}, !- Inlet Port
  {d1528e7f-c3cb-4db8-b258-28e54d711874}; !- Outlet Port

OS:Node,
  {054c8047-6411-43c2-97b2-a698dddfaeac}, !- Handle
  Node 647,                               !- Name
  {65bc8750-62b1-4d67-b66a-8d11812de78e}, !- Inlet Port
  {e2e3a459-1b8c-4455-ac01-256b2f77282c}; !- Outlet Port

OS:Node,
  {1bff676d-edb4-4bcb-87d8-7b2ce83ca44b}, !- Handle
  Node 648,                               !- Name
  {ab42a0df-3471-481b-be5a-77a263b38b66}, !- Inlet Port
  {d4074782-cf4a-4ec9-9b0a-0026dfc576e8}; !- Outlet Port

OS:Connection,
  {b2c0b380-add5-4f3a-aeb7-9b10580ac9e2}, !- Handle
  {2ca9af8d-33ac-4434-bb80-9dd5454d5dee}, !- Source Object
  11,                                     !- Outlet Port
  {3acc8fb5-64f2-46f3-b0c5-0945cc9c6e18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2e3a459-1b8c-4455-ac01-256b2f77282c}, !- Handle
  {054c8047-6411-43c2-97b2-a698dddfaeac}, !- Source Object
  3,                                      !- Outlet Port
  {2ca9af8d-33ac-4434-bb80-9dd5454d5dee}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d8376d72-007f-4cad-b32b-c26bce99796b}, !- Handle
  Air Loop HVAC Zone Splitter 46,         !- Name
  {d1528e7f-c3cb-4db8-b258-28e54d711874}, !- Inlet Node Name
  {763ab34d-b278-4698-936f-86583fbdd968}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {55ea4339-6123-485e-8ad8-fe9d1663c74e}, !- Handle
  Air Loop HVAC Zone Mixer 46,            !- Name
  {65bc8750-62b1-4d67-b66a-8d11812de78e}, !- Outlet Node Name
  {87e02224-6b0a-4042-a4cb-0402da4888db}; !- Inlet Node Name 1

OS:Connection,
  {d1528e7f-c3cb-4db8-b258-28e54d711874}, !- Handle
  {3acc8fb5-64f2-46f3-b0c5-0945cc9c6e18}, !- Source Object
  3,                                      !- Outlet Port
  {d8376d72-007f-4cad-b32b-c26bce99796b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65bc8750-62b1-4d67-b66a-8d11812de78e}, !- Handle
  {55ea4339-6123-485e-8ad8-fe9d1663c74e}, !- Source Object
  2,                                      !- Outlet Port
  {054c8047-6411-43c2-97b2-a698dddfaeac}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {26c830fa-ba0c-40f4-b5c6-7bc6d71defff}, !- Handle
  {2ca9af8d-33ac-4434-bb80-9dd5454d5dee}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {aa832998-8c30-4286-b3ab-87cb75f1237a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 45, !- Name
  {f4a65dc1-b6df-4c3a-b8f3-73fa15fbe7a2}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {b09017a6-dac9-4ee6-86a2-b81636af8729}, !- Handle
  Fan Constant Volume 46,                 !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b9f9810a-078a-4e72-84ae-36f47e4938ec}, !- Air Inlet Node Name
  {579055cc-0569-40c7-a88d-d7363137ea48}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {e2e5f945-bad2-49e0-999c-09511076e839}, !- Handle
  CoilCoolingDXSingleSpeed_dx 45 269kBtu/hr 8.39EER, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.92982713155582,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {67266927-7429-456b-8854-9d170f31ba54}, !- Air Inlet Node Name
  {3c499600-05f6-45d4-8668-6a4eb6d00b7b}, !- Air Outlet Node Name
  {96913312-b325-42d8-acb5-155913bae586}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2482e96c-f95e-4b8b-ae9f-a3034b88c627}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fe8d0593-af47-426b-9d77-03f1d93b3e38}, !- Energy Input Ratio Function of Temperature Curve Name
  {9ce4b8f9-b037-484f-8217-91dbcae55c6f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d8a38714-f686-41c4-bb63-9327f604deb3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {9a77d5dc-b6c3-459c-8ca1-dfa18e75457a}, !- Handle
  Curve Biquadratic 91,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {060ec625-5e93-40eb-b65e-f42e9822fc08}, !- Handle
  Curve Quadratic 135,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7482d8af-6e98-4666-b9d5-6531f0a33644}, !- Handle
  Curve Biquadratic 92,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c484ca1f-777b-4e12-a3c6-aa6044aade5f}, !- Handle
  Curve Quadratic 136,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {69299971-8a5b-43c7-8367-e9877ab12a21}, !- Handle
  Curve Quadratic 137,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {cb60330e-5d55-480e-b473-facbc99b3910}, !- Handle
  Coil Heating Electric 46,               !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {6586dd62-ca0c-41cb-b0ad-989eb87c371f}, !- Air Inlet Node Name
  {70538095-b20e-4462-bab7-fee301021339}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {14f13f17-cbe7-49de-a27b-72f23e048e49}, !- Handle
  Controller Outdoor Air 46,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a75a1eb8-44c0-46e5-bbd8-48513eefa3ae}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {14c7ee2a-9b08-40cc-aff9-8989b2461b8a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {14c7ee2a-9b08-40cc-aff9-8989b2461b8a}, !- Handle
  Controller Mechanical Ventilation 46,   !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8998a66c-80cf-4938-b566-bcbd6c018337}, !- Handle
  Air Loop HVAC Outdoor Air System 46,    !- Name
  {14f13f17-cbe7-49de-a27b-72f23e048e49}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {05489000-6f55-4f52-be25-bf605a893103}, !- Mixed Air Node Name
  {cd256327-cff4-45dc-90be-58978b6888f6}, !- Outdoor Air Stream Node Name
  {b69bdf0b-6516-47cc-9aa5-f55255adba9b}, !- Relief Air Stream Node Name
  {b4fbdc6f-08d2-4ccb-b264-3f5ec76be050}; !- Return Air Stream Node Name

OS:Node,
  {2e6ca873-2b72-4f12-8ee6-4e9d8f779f83}, !- Handle
  Node 649,                               !- Name
  ,                                       !- Inlet Port
  {cd256327-cff4-45dc-90be-58978b6888f6}; !- Outlet Port

OS:Connection,
  {cd256327-cff4-45dc-90be-58978b6888f6}, !- Handle
  {2e6ca873-2b72-4f12-8ee6-4e9d8f779f83}, !- Source Object
  3,                                      !- Outlet Port
  {8998a66c-80cf-4938-b566-bcbd6c018337}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4a9b0b60-fbda-4c54-93a4-33c95a97f328}, !- Handle
  Node 650,                               !- Name
  {b69bdf0b-6516-47cc-9aa5-f55255adba9b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b69bdf0b-6516-47cc-9aa5-f55255adba9b}, !- Handle
  {8998a66c-80cf-4938-b566-bcbd6c018337}, !- Source Object
  7,                                      !- Outlet Port
  {4a9b0b60-fbda-4c54-93a4-33c95a97f328}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {579055cc-0569-40c7-a88d-d7363137ea48}, !- Handle
  {b09017a6-dac9-4ee6-86a2-b81636af8729}, !- Source Object
  9,                                      !- Outlet Port
  {199f6b85-2426-4ac5-ae8e-e2bc3efe4fa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f302ddbc-513f-4072-9de1-5173e1278533}, !- Handle
  Node 651,                               !- Name
  {70538095-b20e-4462-bab7-fee301021339}, !- Inlet Port
  {b9f9810a-078a-4e72-84ae-36f47e4938ec}; !- Outlet Port

OS:Connection,
  {70538095-b20e-4462-bab7-fee301021339}, !- Handle
  {cb60330e-5d55-480e-b473-facbc99b3910}, !- Source Object
  6,                                      !- Outlet Port
  {f302ddbc-513f-4072-9de1-5173e1278533}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9f9810a-078a-4e72-84ae-36f47e4938ec}, !- Handle
  {f302ddbc-513f-4072-9de1-5173e1278533}, !- Source Object
  3,                                      !- Outlet Port
  {b09017a6-dac9-4ee6-86a2-b81636af8729}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {876d201a-5003-4577-9929-229111983430}, !- Handle
  Node 652,                               !- Name
  {3c499600-05f6-45d4-8668-6a4eb6d00b7b}, !- Inlet Port
  {6586dd62-ca0c-41cb-b0ad-989eb87c371f}; !- Outlet Port

OS:Connection,
  {3c499600-05f6-45d4-8668-6a4eb6d00b7b}, !- Handle
  {e2e5f945-bad2-49e0-999c-09511076e839}, !- Source Object
  9,                                      !- Outlet Port
  {876d201a-5003-4577-9929-229111983430}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6586dd62-ca0c-41cb-b0ad-989eb87c371f}, !- Handle
  {876d201a-5003-4577-9929-229111983430}, !- Source Object
  3,                                      !- Outlet Port
  {cb60330e-5d55-480e-b473-facbc99b3910}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {af5297a0-ac67-4b5d-872c-b1d05e39e8be}, !- Handle
  Node 653,                               !- Name
  {05489000-6f55-4f52-be25-bf605a893103}, !- Inlet Port
  {67266927-7429-456b-8854-9d170f31ba54}; !- Outlet Port

OS:Connection,
  {b4fbdc6f-08d2-4ccb-b264-3f5ec76be050}, !- Handle
  {ee1d5601-bc84-463c-a7b9-1120e72fc34d}, !- Source Object
  3,                                      !- Outlet Port
  {8998a66c-80cf-4938-b566-bcbd6c018337}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {05489000-6f55-4f52-be25-bf605a893103}, !- Handle
  {8998a66c-80cf-4938-b566-bcbd6c018337}, !- Source Object
  5,                                      !- Outlet Port
  {af5297a0-ac67-4b5d-872c-b1d05e39e8be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67266927-7429-456b-8854-9d170f31ba54}, !- Handle
  {af5297a0-ac67-4b5d-872c-b1d05e39e8be}, !- Source Object
  3,                                      !- Outlet Port
  {e2e5f945-bad2-49e0-999c-09511076e839}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {5da4f20a-9f57-47be-bc1a-068574044f62}, !- Handle
  Setpoint Manager Single Zone Reheat 46, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {86b78094-ebc3-450b-b669-d4e6627cc376}, !- Control Zone Name
  {199f6b85-2426-4ac5-ae8e-e2bc3efe4fa2}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c9244a7f-5070-4ff8-9f4a-e8a5b6fdf5a4}, !- Handle
  Zone HVAC Baseboard Convective Electric 58, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9959c29a-ebc3-4486-9dd8-d38a88e22288}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 58, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {44196090-0ced-4112-8aeb-c471dd1be64b}, !- Air Inlet Node Name
  {ab42a0df-3471-481b-be5a-77a263b38b66}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9c956322-12d5-4e99-8937-28ec160d4cd2}, !- Handle
  Node 654,                               !- Name
  {c6a4416d-5ad0-4550-a190-415c711712ff}, !- Inlet Port
  {87e02224-6b0a-4042-a4cb-0402da4888db}; !- Outlet Port

OS:Connection,
  {d4074782-cf4a-4ec9-9b0a-0026dfc576e8}, !- Handle
  {1bff676d-edb4-4bcb-87d8-7b2ce83ca44b}, !- Source Object
  3,                                      !- Outlet Port
  {c9522d5e-8cf6-4655-a130-5f431d599598}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6a4416d-5ad0-4550-a190-415c711712ff}, !- Handle
  {6d988588-9ea6-4b96-b8ee-658425ed2680}, !- Source Object
  2,                                      !- Outlet Port
  {9c956322-12d5-4e99-8937-28ec160d4cd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87e02224-6b0a-4042-a4cb-0402da4888db}, !- Handle
  {9c956322-12d5-4e99-8937-28ec160d4cd2}, !- Source Object
  3,                                      !- Outlet Port
  {55ea4339-6123-485e-8ad8-fe9d1663c74e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6da50d6f-c6d1-4c0e-ab46-577803048465}, !- Handle
  Node 655,                               !- Name
  {763ab34d-b278-4698-936f-86583fbdd968}, !- Inlet Port
  {44196090-0ced-4112-8aeb-c471dd1be64b}; !- Outlet Port

OS:Connection,
  {763ab34d-b278-4698-936f-86583fbdd968}, !- Handle
  {d8376d72-007f-4cad-b32b-c26bce99796b}, !- Source Object
  3,                                      !- Outlet Port
  {6da50d6f-c6d1-4c0e-ab46-577803048465}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44196090-0ced-4112-8aeb-c471dd1be64b}, !- Handle
  {6da50d6f-c6d1-4c0e-ab46-577803048465}, !- Source Object
  3,                                      !- Outlet Port
  {9959c29a-ebc3-4486-9dd8-d38a88e22288}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab42a0df-3471-481b-be5a-77a263b38b66}, !- Handle
  {9959c29a-ebc3-4486-9dd8-d38a88e22288}, !- Source Object
  4,                                      !- Outlet Port
  {1bff676d-edb4-4bcb-87d8-7b2ce83ca44b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8e38ebd4-b5a3-4a99-8b99-c6e27f2645be}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 45, !- Name
  ,                                       !- Controller List Name
  {baa0bda2-b0cf-4e1d-88d9-893ac25bab1e}, !- Availability Schedule
  {7fed3c87-cd50-4197-b3a4-c4193ca96746}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {eade791b-d5cb-4902-8a16-604ab475effd}, !- Supply Side Inlet Node Name
  {fe1d52df-51e3-4866-8720-c12fca11053d}, !- Demand Side Outlet Node Name
  {49c8f0a8-5439-4a3e-854f-643d4939e667}, !- Demand Side Inlet Node A
  {a5d401fe-073b-41ca-a1bd-59553d3f2fd7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d0141cbf-056b-4019-9e1d-554e54a96c0d}, !- Demand Mixer Name
  {30e4c5f0-4e7e-4a8a-b572-56568e41d249}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a31b976d-dd9d-4180-9f23-96a04637f323}, !- Handle
  Node 656,                               !- Name
  {eade791b-d5cb-4902-8a16-604ab475effd}, !- Inlet Port
  {b47cb38d-ebe6-4755-b9c3-641b7967abd4}; !- Outlet Port

OS:Node,
  {147d889c-1ac8-4fba-8e9c-76f0aef05768}, !- Handle
  Node 657,                               !- Name
  {df1bd7da-bef0-4221-a570-ee0dea9e1eff}, !- Inlet Port
  {a5d401fe-073b-41ca-a1bd-59553d3f2fd7}; !- Outlet Port

OS:Connection,
  {eade791b-d5cb-4902-8a16-604ab475effd}, !- Handle
  {8e38ebd4-b5a3-4a99-8b99-c6e27f2645be}, !- Source Object
  9,                                      !- Outlet Port
  {a31b976d-dd9d-4180-9f23-96a04637f323}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5d401fe-073b-41ca-a1bd-59553d3f2fd7}, !- Handle
  {147d889c-1ac8-4fba-8e9c-76f0aef05768}, !- Source Object
  3,                                      !- Outlet Port
  {8e38ebd4-b5a3-4a99-8b99-c6e27f2645be}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {71dd5676-2df6-46cf-8413-6c8dd51f7555}, !- Handle
  Node 658,                               !- Name
  {49c8f0a8-5439-4a3e-854f-643d4939e667}, !- Inlet Port
  {d3555161-7505-45bf-84d7-da518f783b83}; !- Outlet Port

OS:Node,
  {1a4e955d-c799-408e-b561-56450a2360fc}, !- Handle
  Node 659,                               !- Name
  {971a9d8d-f7c1-473e-a878-a65b33ea9add}, !- Inlet Port
  {fe1d52df-51e3-4866-8720-c12fca11053d}; !- Outlet Port

OS:Node,
  {1a68e3e2-6d5e-47ec-a0f1-8416c8ef7c85}, !- Handle
  Node 660,                               !- Name
  {4861f525-2e50-4531-9636-18ac0f972b3d}, !- Inlet Port
  {3ab08d24-22fc-405c-acab-f34f7a2efec2}; !- Outlet Port

OS:Connection,
  {49c8f0a8-5439-4a3e-854f-643d4939e667}, !- Handle
  {8e38ebd4-b5a3-4a99-8b99-c6e27f2645be}, !- Source Object
  11,                                     !- Outlet Port
  {71dd5676-2df6-46cf-8413-6c8dd51f7555}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe1d52df-51e3-4866-8720-c12fca11053d}, !- Handle
  {1a4e955d-c799-408e-b561-56450a2360fc}, !- Source Object
  3,                                      !- Outlet Port
  {8e38ebd4-b5a3-4a99-8b99-c6e27f2645be}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {30e4c5f0-4e7e-4a8a-b572-56568e41d249}, !- Handle
  Air Loop HVAC Zone Splitter 47,         !- Name
  {d3555161-7505-45bf-84d7-da518f783b83}, !- Inlet Node Name
  {e20c95b7-8c8f-4c9d-aca0-4396391d4445}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d0141cbf-056b-4019-9e1d-554e54a96c0d}, !- Handle
  Air Loop HVAC Zone Mixer 47,            !- Name
  {971a9d8d-f7c1-473e-a878-a65b33ea9add}, !- Outlet Node Name
  {fd945cc9-d6a0-43d9-802f-1bb37436d3b1}; !- Inlet Node Name 1

OS:Connection,
  {d3555161-7505-45bf-84d7-da518f783b83}, !- Handle
  {71dd5676-2df6-46cf-8413-6c8dd51f7555}, !- Source Object
  3,                                      !- Outlet Port
  {30e4c5f0-4e7e-4a8a-b572-56568e41d249}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {971a9d8d-f7c1-473e-a878-a65b33ea9add}, !- Handle
  {d0141cbf-056b-4019-9e1d-554e54a96c0d}, !- Source Object
  2,                                      !- Outlet Port
  {1a4e955d-c799-408e-b561-56450a2360fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a4cdf331-d86b-4edc-85a3-dfa8a01e0462}, !- Handle
  {8e38ebd4-b5a3-4a99-8b99-c6e27f2645be}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7fed3c87-cd50-4197-b3a4-c4193ca96746}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 46, !- Name
  {c3aab411-be13-48b3-9f28-42608f617473}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {a986286b-b48a-4a7a-ba8b-38993581cb4f}, !- Handle
  Fan Constant Volume 47,                 !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4db9d820-f923-47c9-8de0-6aa20179f81a}, !- Air Inlet Node Name
  {df1bd7da-bef0-4221-a570-ee0dea9e1eff}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {79023e07-bb13-49b7-9ab3-163d876407a9}, !- Handle
  CoilCoolingDXSingleSpeed_dx 46 600kBtu/hr 8.39EER, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.92982713155582,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {5bd468fe-7461-47db-9881-72998a5949b7}, !- Air Inlet Node Name
  {48ba887e-72dd-42c1-8ee0-b71da3067dd5}, !- Air Outlet Node Name
  {96913312-b325-42d8-acb5-155913bae586}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2482e96c-f95e-4b8b-ae9f-a3034b88c627}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fe8d0593-af47-426b-9d77-03f1d93b3e38}, !- Energy Input Ratio Function of Temperature Curve Name
  {9ce4b8f9-b037-484f-8217-91dbcae55c6f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d8a38714-f686-41c4-bb63-9327f604deb3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {e90c9e73-5f92-429a-a3f7-a62571ac2a98}, !- Handle
  Curve Biquadratic 93,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ddce868c-a881-429c-a847-316b476597ad}, !- Handle
  Curve Quadratic 138,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {90fa347a-5f9e-49f7-afe5-54e328312494}, !- Handle
  Curve Biquadratic 94,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3a18906b-ac3c-4636-91fb-1863a8786f07}, !- Handle
  Curve Quadratic 139,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5318f18b-a016-4cad-aed3-ef25397fe189}, !- Handle
  Curve Quadratic 140,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {41159844-7081-4699-a6fc-4f8b8fedb9c2}, !- Handle
  Coil Heating Electric 47,               !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {b5be1b3d-72b3-40f3-92d3-a8fa8383651f}, !- Air Inlet Node Name
  {21dafdd6-c033-48d8-9339-a3a9baddc257}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {d8cfa26b-69f0-4bf9-bd65-ada99f81d13c}, !- Handle
  Controller Outdoor Air 47,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {baa0bda2-b0cf-4e1d-88d9-893ac25bab1e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {af471646-deb1-4cd3-823b-de7683d03296}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {af471646-deb1-4cd3-823b-de7683d03296}, !- Handle
  Controller Mechanical Ventilation 47,   !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {183e5334-b913-4653-b3f4-3a578abdab4d}, !- Handle
  Air Loop HVAC Outdoor Air System 47,    !- Name
  {d8cfa26b-69f0-4bf9-bd65-ada99f81d13c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {12446494-c855-4fc5-929b-50107a9e584e}, !- Mixed Air Node Name
  {f88a766b-5e15-48ce-9efe-601b791b65c4}, !- Outdoor Air Stream Node Name
  {ffe941f0-95a4-4fa7-a765-e51cc7d7e392}, !- Relief Air Stream Node Name
  {b47cb38d-ebe6-4755-b9c3-641b7967abd4}; !- Return Air Stream Node Name

OS:Node,
  {1c5085f7-16f9-4327-9a49-b0dba83eacf8}, !- Handle
  Node 661,                               !- Name
  ,                                       !- Inlet Port
  {f88a766b-5e15-48ce-9efe-601b791b65c4}; !- Outlet Port

OS:Connection,
  {f88a766b-5e15-48ce-9efe-601b791b65c4}, !- Handle
  {1c5085f7-16f9-4327-9a49-b0dba83eacf8}, !- Source Object
  3,                                      !- Outlet Port
  {183e5334-b913-4653-b3f4-3a578abdab4d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0d7a0185-6a0d-4f57-921a-d9deb45e1266}, !- Handle
  Node 662,                               !- Name
  {ffe941f0-95a4-4fa7-a765-e51cc7d7e392}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ffe941f0-95a4-4fa7-a765-e51cc7d7e392}, !- Handle
  {183e5334-b913-4653-b3f4-3a578abdab4d}, !- Source Object
  7,                                      !- Outlet Port
  {0d7a0185-6a0d-4f57-921a-d9deb45e1266}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df1bd7da-bef0-4221-a570-ee0dea9e1eff}, !- Handle
  {a986286b-b48a-4a7a-ba8b-38993581cb4f}, !- Source Object
  9,                                      !- Outlet Port
  {147d889c-1ac8-4fba-8e9c-76f0aef05768}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01879bc2-c87a-4afb-a3cc-77d5295a3b3a}, !- Handle
  Node 663,                               !- Name
  {21dafdd6-c033-48d8-9339-a3a9baddc257}, !- Inlet Port
  {4db9d820-f923-47c9-8de0-6aa20179f81a}; !- Outlet Port

OS:Connection,
  {21dafdd6-c033-48d8-9339-a3a9baddc257}, !- Handle
  {41159844-7081-4699-a6fc-4f8b8fedb9c2}, !- Source Object
  6,                                      !- Outlet Port
  {01879bc2-c87a-4afb-a3cc-77d5295a3b3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4db9d820-f923-47c9-8de0-6aa20179f81a}, !- Handle
  {01879bc2-c87a-4afb-a3cc-77d5295a3b3a}, !- Source Object
  3,                                      !- Outlet Port
  {a986286b-b48a-4a7a-ba8b-38993581cb4f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {492abba1-e296-4d5a-aaa3-b73700259ed9}, !- Handle
  Node 664,                               !- Name
  {48ba887e-72dd-42c1-8ee0-b71da3067dd5}, !- Inlet Port
  {b5be1b3d-72b3-40f3-92d3-a8fa8383651f}; !- Outlet Port

OS:Connection,
  {48ba887e-72dd-42c1-8ee0-b71da3067dd5}, !- Handle
  {79023e07-bb13-49b7-9ab3-163d876407a9}, !- Source Object
  9,                                      !- Outlet Port
  {492abba1-e296-4d5a-aaa3-b73700259ed9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5be1b3d-72b3-40f3-92d3-a8fa8383651f}, !- Handle
  {492abba1-e296-4d5a-aaa3-b73700259ed9}, !- Source Object
  3,                                      !- Outlet Port
  {41159844-7081-4699-a6fc-4f8b8fedb9c2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b151d17c-e177-410c-a578-cfe6dba73509}, !- Handle
  Node 665,                               !- Name
  {12446494-c855-4fc5-929b-50107a9e584e}, !- Inlet Port
  {5bd468fe-7461-47db-9881-72998a5949b7}; !- Outlet Port

OS:Connection,
  {b47cb38d-ebe6-4755-b9c3-641b7967abd4}, !- Handle
  {a31b976d-dd9d-4180-9f23-96a04637f323}, !- Source Object
  3,                                      !- Outlet Port
  {183e5334-b913-4653-b3f4-3a578abdab4d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {12446494-c855-4fc5-929b-50107a9e584e}, !- Handle
  {183e5334-b913-4653-b3f4-3a578abdab4d}, !- Source Object
  5,                                      !- Outlet Port
  {b151d17c-e177-410c-a578-cfe6dba73509}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bd468fe-7461-47db-9881-72998a5949b7}, !- Handle
  {b151d17c-e177-410c-a578-cfe6dba73509}, !- Source Object
  3,                                      !- Outlet Port
  {79023e07-bb13-49b7-9ab3-163d876407a9}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {70b21584-5715-4e39-9bae-dec92b2e9477}, !- Handle
  Setpoint Manager Single Zone Reheat 47, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {a4498f40-220f-4130-aadf-7dd727473dfd}, !- Control Zone Name
  {147d889c-1ac8-4fba-8e9c-76f0aef05768}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1f3a3621-221b-40fc-ab87-dd65037114c7}, !- Handle
  Zone HVAC Baseboard Convective Electric 59, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b1de5da3-bc44-4315-8819-5883ad85069d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 59, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {6c360407-3feb-4ee8-a892-3e915891a039}, !- Air Inlet Node Name
  {4861f525-2e50-4531-9636-18ac0f972b3d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cd7e94cd-d4da-4ac7-8890-971fe2c41890}, !- Handle
  Node 666,                               !- Name
  {738e7472-6377-4c98-91ec-84d431d55999}, !- Inlet Port
  {fd945cc9-d6a0-43d9-802f-1bb37436d3b1}; !- Outlet Port

OS:Connection,
  {3ab08d24-22fc-405c-acab-f34f7a2efec2}, !- Handle
  {1a68e3e2-6d5e-47ec-a0f1-8416c8ef7c85}, !- Source Object
  3,                                      !- Outlet Port
  {09f621ed-1406-406a-8294-4736438bd8ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {738e7472-6377-4c98-91ec-84d431d55999}, !- Handle
  {c98d6ea5-4360-424e-94c2-567f11524447}, !- Source Object
  2,                                      !- Outlet Port
  {cd7e94cd-d4da-4ac7-8890-971fe2c41890}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd945cc9-d6a0-43d9-802f-1bb37436d3b1}, !- Handle
  {cd7e94cd-d4da-4ac7-8890-971fe2c41890}, !- Source Object
  3,                                      !- Outlet Port
  {d0141cbf-056b-4019-9e1d-554e54a96c0d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1420465e-4580-4960-a481-b30594dae893}, !- Handle
  Node 667,                               !- Name
  {e20c95b7-8c8f-4c9d-aca0-4396391d4445}, !- Inlet Port
  {6c360407-3feb-4ee8-a892-3e915891a039}; !- Outlet Port

OS:Connection,
  {e20c95b7-8c8f-4c9d-aca0-4396391d4445}, !- Handle
  {30e4c5f0-4e7e-4a8a-b572-56568e41d249}, !- Source Object
  3,                                      !- Outlet Port
  {1420465e-4580-4960-a481-b30594dae893}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c360407-3feb-4ee8-a892-3e915891a039}, !- Handle
  {1420465e-4580-4960-a481-b30594dae893}, !- Source Object
  3,                                      !- Outlet Port
  {b1de5da3-bc44-4315-8819-5883ad85069d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4861f525-2e50-4531-9636-18ac0f972b3d}, !- Handle
  {b1de5da3-bc44-4315-8819-5883ad85069d}, !- Source Object
  4,                                      !- Outlet Port
  {1a68e3e2-6d5e-47ec-a0f1-8416c8ef7c85}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2d0de0ca-7d45-4929-ac02-e78df712f173}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 46, !- Name
  ,                                       !- Controller List Name
  {51194a77-6df5-41c3-91ef-6c4181f14a5d}, !- Availability Schedule
  {b07e585f-f44c-4df2-b7c1-842715ccd781}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9770c164-d017-40d6-b770-4595dcce1c64}, !- Supply Side Inlet Node Name
  {a5c64e67-cd8c-44ea-bab1-d57b6f6c4ee6}, !- Demand Side Outlet Node Name
  {bda42c48-6cd2-4628-9bd3-8005a3f4bdb3}, !- Demand Side Inlet Node A
  {b71af6e0-2952-4fce-b0f6-5d4b255a22f5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {792dda3c-c1f5-425a-9fa6-2d92fbecbb00}, !- Demand Mixer Name
  {ffd45534-1b5d-4f66-98d1-1a33d1818d56}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b90518a8-efee-47c9-9f19-dd28c79e1ada}, !- Handle
  Node 668,                               !- Name
  {9770c164-d017-40d6-b770-4595dcce1c64}, !- Inlet Port
  {184a0a36-7c70-42fb-a9ee-18db00a8f5dd}; !- Outlet Port

OS:Node,
  {e25d412e-5ce6-4b33-8438-649de1eb665b}, !- Handle
  Node 669,                               !- Name
  {5839439c-e1f0-4d96-98e1-cdcf042624d5}, !- Inlet Port
  {b71af6e0-2952-4fce-b0f6-5d4b255a22f5}; !- Outlet Port

OS:Connection,
  {9770c164-d017-40d6-b770-4595dcce1c64}, !- Handle
  {2d0de0ca-7d45-4929-ac02-e78df712f173}, !- Source Object
  9,                                      !- Outlet Port
  {b90518a8-efee-47c9-9f19-dd28c79e1ada}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b71af6e0-2952-4fce-b0f6-5d4b255a22f5}, !- Handle
  {e25d412e-5ce6-4b33-8438-649de1eb665b}, !- Source Object
  3,                                      !- Outlet Port
  {2d0de0ca-7d45-4929-ac02-e78df712f173}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ec63b197-9f6d-4e95-af29-77619400d71e}, !- Handle
  Node 670,                               !- Name
  {bda42c48-6cd2-4628-9bd3-8005a3f4bdb3}, !- Inlet Port
  {add74525-a007-4b8d-9651-07c97ced79f7}; !- Outlet Port

OS:Node,
  {13577aaf-9788-4e6d-b95f-635f8a91fb5a}, !- Handle
  Node 671,                               !- Name
  {aa42e4f1-4011-4f3c-9b86-0d78d1efffae}, !- Inlet Port
  {a5c64e67-cd8c-44ea-bab1-d57b6f6c4ee6}; !- Outlet Port

OS:Node,
  {688ba0ce-5b9f-4e21-9fde-15c91d43c2dc}, !- Handle
  Node 672,                               !- Name
  {3426a89c-b1fc-41fb-b76a-c1ab3a2749e1}, !- Inlet Port
  {4ebaa02b-b54f-4a1f-ad0d-32a5cdf92b33}; !- Outlet Port

OS:Connection,
  {bda42c48-6cd2-4628-9bd3-8005a3f4bdb3}, !- Handle
  {2d0de0ca-7d45-4929-ac02-e78df712f173}, !- Source Object
  11,                                     !- Outlet Port
  {ec63b197-9f6d-4e95-af29-77619400d71e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5c64e67-cd8c-44ea-bab1-d57b6f6c4ee6}, !- Handle
  {13577aaf-9788-4e6d-b95f-635f8a91fb5a}, !- Source Object
  3,                                      !- Outlet Port
  {2d0de0ca-7d45-4929-ac02-e78df712f173}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ffd45534-1b5d-4f66-98d1-1a33d1818d56}, !- Handle
  Air Loop HVAC Zone Splitter 48,         !- Name
  {add74525-a007-4b8d-9651-07c97ced79f7}, !- Inlet Node Name
  {a837231f-6118-42d9-8fb6-1dbb94a5dd31}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {792dda3c-c1f5-425a-9fa6-2d92fbecbb00}, !- Handle
  Air Loop HVAC Zone Mixer 48,            !- Name
  {aa42e4f1-4011-4f3c-9b86-0d78d1efffae}, !- Outlet Node Name
  {08849cc9-ac09-4a4f-8fd7-7608cbeb3654}; !- Inlet Node Name 1

OS:Connection,
  {add74525-a007-4b8d-9651-07c97ced79f7}, !- Handle
  {ec63b197-9f6d-4e95-af29-77619400d71e}, !- Source Object
  3,                                      !- Outlet Port
  {ffd45534-1b5d-4f66-98d1-1a33d1818d56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa42e4f1-4011-4f3c-9b86-0d78d1efffae}, !- Handle
  {792dda3c-c1f5-425a-9fa6-2d92fbecbb00}, !- Source Object
  2,                                      !- Outlet Port
  {13577aaf-9788-4e6d-b95f-635f8a91fb5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b53a9e25-7f40-4c46-b9c9-241944ea7f23}, !- Handle
  {2d0de0ca-7d45-4929-ac02-e78df712f173}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b07e585f-f44c-4df2-b7c1-842715ccd781}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 47, !- Name
  {e02dc6ae-37ac-4fbe-ba1f-fad8ef240d3e}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {dbacf6a8-d432-4452-a467-d7f61990723c}, !- Handle
  Fan Constant Volume 48,                 !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {2e2d162c-5445-47d3-bb09-96f766023528}, !- Air Inlet Node Name
  {5839439c-e1f0-4d96-98e1-cdcf042624d5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {58b3fd5a-3388-4578-a5d1-19ad1e3ae0f0}, !- Handle
  CoilCoolingDXSingleSpeed_dx 47 12kBtu/hr 14.0SEER, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {adc9693b-8c2f-46f8-90d0-30ffd36a8299}, !- Air Inlet Node Name
  {1b31d335-4ca6-47d3-85a0-e13643cf148e}, !- Air Outlet Node Name
  {96913312-b325-42d8-acb5-155913bae586}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2482e96c-f95e-4b8b-ae9f-a3034b88c627}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fe8d0593-af47-426b-9d77-03f1d93b3e38}, !- Energy Input Ratio Function of Temperature Curve Name
  {9ce4b8f9-b037-484f-8217-91dbcae55c6f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d8a38714-f686-41c4-bb63-9327f604deb3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {4e49c58e-5caa-482b-a534-cca00be843d8}, !- Handle
  Curve Biquadratic 95,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8ad92dcf-a54e-4183-8039-301df300587d}, !- Handle
  Curve Quadratic 141,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6170475d-e24d-4422-95f3-8093f792e712}, !- Handle
  Curve Biquadratic 96,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cd6c87f4-dabb-48b2-ada6-f9cd0bdcefd2}, !- Handle
  Curve Quadratic 142,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d9e5f665-fda5-4e23-ad40-4cd140798ed9}, !- Handle
  Curve Quadratic 143,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {69b3d081-ba09-40c0-9f6a-b11f51cc4532}, !- Handle
  Coil Heating Electric 48,               !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {c1ee62c2-b60f-4a40-b685-beae91a4bb31}, !- Air Inlet Node Name
  {a4e4ed1b-9c99-42c6-b8f9-837e2287e0de}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {07d10c37-f80e-46b1-bc43-3fcc642156d8}, !- Handle
  Controller Outdoor Air 48,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {51194a77-6df5-41c3-91ef-6c4181f14a5d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9af6a808-14a7-405b-a8c8-c8c0339c6ce7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9af6a808-14a7-405b-a8c8-c8c0339c6ce7}, !- Handle
  Controller Mechanical Ventilation 48,   !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a0459b55-36a2-4f78-adf8-266f4ce8d014}, !- Handle
  Air Loop HVAC Outdoor Air System 48,    !- Name
  {07d10c37-f80e-46b1-bc43-3fcc642156d8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9ac688c3-44e0-452c-b32a-baa20e128d68}, !- Mixed Air Node Name
  {8b5ec3ef-4d6d-4052-85d0-246bc71574c3}, !- Outdoor Air Stream Node Name
  {9603223b-f40a-47d4-bd06-dd73da972dfa}, !- Relief Air Stream Node Name
  {184a0a36-7c70-42fb-a9ee-18db00a8f5dd}; !- Return Air Stream Node Name

OS:Node,
  {20467567-f09c-417e-bb78-76dcfcc91cbc}, !- Handle
  Node 673,                               !- Name
  ,                                       !- Inlet Port
  {8b5ec3ef-4d6d-4052-85d0-246bc71574c3}; !- Outlet Port

OS:Connection,
  {8b5ec3ef-4d6d-4052-85d0-246bc71574c3}, !- Handle
  {20467567-f09c-417e-bb78-76dcfcc91cbc}, !- Source Object
  3,                                      !- Outlet Port
  {a0459b55-36a2-4f78-adf8-266f4ce8d014}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {67ac2979-2476-41a1-957c-6e682e0caf94}, !- Handle
  Node 674,                               !- Name
  {9603223b-f40a-47d4-bd06-dd73da972dfa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9603223b-f40a-47d4-bd06-dd73da972dfa}, !- Handle
  {a0459b55-36a2-4f78-adf8-266f4ce8d014}, !- Source Object
  7,                                      !- Outlet Port
  {67ac2979-2476-41a1-957c-6e682e0caf94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5839439c-e1f0-4d96-98e1-cdcf042624d5}, !- Handle
  {dbacf6a8-d432-4452-a467-d7f61990723c}, !- Source Object
  9,                                      !- Outlet Port
  {e25d412e-5ce6-4b33-8438-649de1eb665b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce4295ea-ace9-47dd-8358-df5192acd48b}, !- Handle
  Node 675,                               !- Name
  {a4e4ed1b-9c99-42c6-b8f9-837e2287e0de}, !- Inlet Port
  {2e2d162c-5445-47d3-bb09-96f766023528}; !- Outlet Port

OS:Connection,
  {a4e4ed1b-9c99-42c6-b8f9-837e2287e0de}, !- Handle
  {69b3d081-ba09-40c0-9f6a-b11f51cc4532}, !- Source Object
  6,                                      !- Outlet Port
  {ce4295ea-ace9-47dd-8358-df5192acd48b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e2d162c-5445-47d3-bb09-96f766023528}, !- Handle
  {ce4295ea-ace9-47dd-8358-df5192acd48b}, !- Source Object
  3,                                      !- Outlet Port
  {dbacf6a8-d432-4452-a467-d7f61990723c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {32d7ed5f-f34c-442c-8217-69c5b1b6e48b}, !- Handle
  Node 676,                               !- Name
  {1b31d335-4ca6-47d3-85a0-e13643cf148e}, !- Inlet Port
  {c1ee62c2-b60f-4a40-b685-beae91a4bb31}; !- Outlet Port

OS:Connection,
  {1b31d335-4ca6-47d3-85a0-e13643cf148e}, !- Handle
  {58b3fd5a-3388-4578-a5d1-19ad1e3ae0f0}, !- Source Object
  9,                                      !- Outlet Port
  {32d7ed5f-f34c-442c-8217-69c5b1b6e48b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1ee62c2-b60f-4a40-b685-beae91a4bb31}, !- Handle
  {32d7ed5f-f34c-442c-8217-69c5b1b6e48b}, !- Source Object
  3,                                      !- Outlet Port
  {69b3d081-ba09-40c0-9f6a-b11f51cc4532}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {05be3a2c-8650-47a1-8f6a-fc148e153ea0}, !- Handle
  Node 677,                               !- Name
  {9ac688c3-44e0-452c-b32a-baa20e128d68}, !- Inlet Port
  {adc9693b-8c2f-46f8-90d0-30ffd36a8299}; !- Outlet Port

OS:Connection,
  {184a0a36-7c70-42fb-a9ee-18db00a8f5dd}, !- Handle
  {b90518a8-efee-47c9-9f19-dd28c79e1ada}, !- Source Object
  3,                                      !- Outlet Port
  {a0459b55-36a2-4f78-adf8-266f4ce8d014}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9ac688c3-44e0-452c-b32a-baa20e128d68}, !- Handle
  {a0459b55-36a2-4f78-adf8-266f4ce8d014}, !- Source Object
  5,                                      !- Outlet Port
  {05be3a2c-8650-47a1-8f6a-fc148e153ea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adc9693b-8c2f-46f8-90d0-30ffd36a8299}, !- Handle
  {05be3a2c-8650-47a1-8f6a-fc148e153ea0}, !- Source Object
  3,                                      !- Outlet Port
  {58b3fd5a-3388-4578-a5d1-19ad1e3ae0f0}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {25eedf19-132e-4350-ad25-fe2eafe587b5}, !- Handle
  Setpoint Manager Single Zone Reheat 48, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {7bbd9550-c0c8-40ee-b7e3-f49093abc295}, !- Control Zone Name
  {e25d412e-5ce6-4b33-8438-649de1eb665b}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ab892235-8952-4c5f-b44c-86ecd33e6ff6}, !- Handle
  Zone HVAC Baseboard Convective Electric 60, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {27935caa-7df5-4c80-906f-a1ef5adaf9e4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 60, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {7feb2da5-77a4-4dfb-bf0b-66272a39f26f}, !- Air Inlet Node Name
  {3426a89c-b1fc-41fb-b76a-c1ab3a2749e1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ebd841dd-422d-4038-90b5-b279840159bc}, !- Handle
  Node 678,                               !- Name
  {35768dd9-0966-469b-b424-5b5d506f6767}, !- Inlet Port
  {08849cc9-ac09-4a4f-8fd7-7608cbeb3654}; !- Outlet Port

OS:Connection,
  {4ebaa02b-b54f-4a1f-ad0d-32a5cdf92b33}, !- Handle
  {688ba0ce-5b9f-4e21-9fde-15c91d43c2dc}, !- Source Object
  3,                                      !- Outlet Port
  {8786ecd0-690c-481e-9c86-2124b12d47e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35768dd9-0966-469b-b424-5b5d506f6767}, !- Handle
  {30de577e-24cf-4e6b-8435-9e74a2095e0b}, !- Source Object
  2,                                      !- Outlet Port
  {ebd841dd-422d-4038-90b5-b279840159bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08849cc9-ac09-4a4f-8fd7-7608cbeb3654}, !- Handle
  {ebd841dd-422d-4038-90b5-b279840159bc}, !- Source Object
  3,                                      !- Outlet Port
  {792dda3c-c1f5-425a-9fa6-2d92fbecbb00}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e7b1ce9b-d57a-4df0-ac6b-ebcd4a3c5c5f}, !- Handle
  Node 679,                               !- Name
  {a837231f-6118-42d9-8fb6-1dbb94a5dd31}, !- Inlet Port
  {7feb2da5-77a4-4dfb-bf0b-66272a39f26f}; !- Outlet Port

OS:Connection,
  {a837231f-6118-42d9-8fb6-1dbb94a5dd31}, !- Handle
  {ffd45534-1b5d-4f66-98d1-1a33d1818d56}, !- Source Object
  3,                                      !- Outlet Port
  {e7b1ce9b-d57a-4df0-ac6b-ebcd4a3c5c5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7feb2da5-77a4-4dfb-bf0b-66272a39f26f}, !- Handle
  {e7b1ce9b-d57a-4df0-ac6b-ebcd4a3c5c5f}, !- Source Object
  3,                                      !- Outlet Port
  {27935caa-7df5-4c80-906f-a1ef5adaf9e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3426a89c-b1fc-41fb-b76a-c1ab3a2749e1}, !- Handle
  {27935caa-7df5-4c80-906f-a1ef5adaf9e4}, !- Source Object
  4,                                      !- Outlet Port
  {688ba0ce-5b9f-4e21-9fde-15c91d43c2dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {34d7dd84-2637-4296-8353-bae7b35fe257}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {d7086d41-1063-4d3c-9693-9592480f7a41}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {16425884-4ae3-41be-9258-ddcf57e793ef}, !- Plant Side Inlet Node Name
  {f186e64f-d55f-44c0-836d-4bcd447c93a7}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {984057e2-92d1-4990-b495-47a92d6b1345}, !- Demand Side Inlet Node Name
  {1e0d0a63-2ef7-4e9f-8ac7-a867699eaea7}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {6625bee9-633d-4269-98ea-49e7f2448d88}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {a6d86139-6f41-4ce3-a44d-3210ff17158d}, !- Demand Mixer Name
  {be8d1907-ffd3-4a03-b890-d582ee039062}, !- Demand Splitter Name
  {568d7d76-c40e-4535-af6a-ae6ce02c7821}, !- Supply Mixer Name
  {8cfe777c-f142-419f-b554-0e4b115dbd4a}; !- Supply Splitter Name

OS:Node,
  {be1e54e9-ca35-4a58-83eb-233c4bb56d88}, !- Handle
  Node 680,                               !- Name
  {16425884-4ae3-41be-9258-ddcf57e793ef}, !- Inlet Port
  {33aea6c0-db11-4311-a369-133adb55e679}; !- Outlet Port

OS:Node,
  {d7086d41-1063-4d3c-9693-9592480f7a41}, !- Handle
  Node 681,                               !- Name
  {7d9a2eff-866f-4c7b-9d97-da4ed9d4dd90}, !- Inlet Port
  {f186e64f-d55f-44c0-836d-4bcd447c93a7}; !- Outlet Port

OS:Node,
  {4416eca0-e8a4-4f89-a586-db8bc5b693fd}, !- Handle
  Node 682,                               !- Name
  {ace32193-e75e-4a98-ba38-7d457547f6fd}, !- Inlet Port
  {229e83ac-5631-4353-b3f1-f5d86c9355b6}; !- Outlet Port

OS:Connector:Mixer,
  {568d7d76-c40e-4535-af6a-ae6ce02c7821}, !- Handle
  Connector Mixer 1,                      !- Name
  {0c0d1d87-013e-4584-a937-bf71c5bc75de}, !- Outlet Branch Name
  {84735bc8-fe07-4f7d-8b5d-b93bf4ba9b7e}, !- Inlet Branch Name 1
  {c81bc919-611a-4b7a-b3f3-5429650ba181}, !- Inlet Branch Name 2
  {62700d2c-28e0-409d-b84b-e0e4fd93ea29}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {8cfe777c-f142-419f-b554-0e4b115dbd4a}, !- Handle
  Connector Splitter 1,                   !- Name
  {958ad44e-2917-40ba-af1a-464822080809}, !- Inlet Branch Name
  {ace32193-e75e-4a98-ba38-7d457547f6fd}, !- Outlet Branch Name 1
  {6edb5acd-1ef7-4fd4-915b-210691ef8d7f}, !- Outlet Branch Name 2
  {dccc3b0a-7e79-4e64-8374-eecf1b690a41}; !- Outlet Branch Name 3

OS:Connection,
  {16425884-4ae3-41be-9258-ddcf57e793ef}, !- Handle
  {34d7dd84-2637-4296-8353-bae7b35fe257}, !- Source Object
  14,                                     !- Outlet Port
  {be1e54e9-ca35-4a58-83eb-233c4bb56d88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ace32193-e75e-4a98-ba38-7d457547f6fd}, !- Handle
  {8cfe777c-f142-419f-b554-0e4b115dbd4a}, !- Source Object
  3,                                      !- Outlet Port
  {4416eca0-e8a4-4f89-a586-db8bc5b693fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f186e64f-d55f-44c0-836d-4bcd447c93a7}, !- Handle
  {d7086d41-1063-4d3c-9693-9592480f7a41}, !- Source Object
  3,                                      !- Outlet Port
  {34d7dd84-2637-4296-8353-bae7b35fe257}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {048a85c9-a066-43a6-8879-85a9ef690596}, !- Handle
  Node 683,                               !- Name
  {984057e2-92d1-4990-b495-47a92d6b1345}, !- Inlet Port
  {a932b42b-f241-4b33-b8fa-c2a57aca57be}; !- Outlet Port

OS:Node,
  {68ec1978-8679-480a-8e1b-3512cfccb1ff}, !- Handle
  Node 684,                               !- Name
  {3a718759-ccc5-4320-b0fd-ddc904ff73cb}, !- Inlet Port
  {1e0d0a63-2ef7-4e9f-8ac7-a867699eaea7}; !- Outlet Port

OS:Node,
  {3852be67-cd81-450b-92d0-6e77f35f1bf5}, !- Handle
  Node 685,                               !- Name
  {26489996-fd98-4165-8576-6b8c721fa897}, !- Inlet Port
  {7a80a729-725c-4f82-a1a9-ae49da56a3d6}; !- Outlet Port

OS:Connector:Mixer,
  {a6d86139-6f41-4ce3-a44d-3210ff17158d}, !- Handle
  Connector Mixer 2,                      !- Name
  {3a718759-ccc5-4320-b0fd-ddc904ff73cb}, !- Outlet Branch Name
  {4dc08dd5-9d7e-4571-97d7-ed29ca5be3c5}, !- Inlet Branch Name 1
  {4df65692-95ab-4dc4-a95b-055756878506}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {be8d1907-ffd3-4a03-b890-d582ee039062}, !- Handle
  Connector Splitter 2,                   !- Name
  {a932b42b-f241-4b33-b8fa-c2a57aca57be}, !- Inlet Branch Name
  {26489996-fd98-4165-8576-6b8c721fa897}, !- Outlet Branch Name 1
  {29d1e493-11c7-4001-b03e-3c4926c3a581}; !- Outlet Branch Name 2

OS:Connection,
  {984057e2-92d1-4990-b495-47a92d6b1345}, !- Handle
  {34d7dd84-2637-4296-8353-bae7b35fe257}, !- Source Object
  17,                                     !- Outlet Port
  {048a85c9-a066-43a6-8879-85a9ef690596}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a932b42b-f241-4b33-b8fa-c2a57aca57be}, !- Handle
  {048a85c9-a066-43a6-8879-85a9ef690596}, !- Source Object
  3,                                      !- Outlet Port
  {be8d1907-ffd3-4a03-b890-d582ee039062}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26489996-fd98-4165-8576-6b8c721fa897}, !- Handle
  {be8d1907-ffd3-4a03-b890-d582ee039062}, !- Source Object
  3,                                      !- Outlet Port
  {3852be67-cd81-450b-92d0-6e77f35f1bf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a718759-ccc5-4320-b0fd-ddc904ff73cb}, !- Handle
  {a6d86139-6f41-4ce3-a44d-3210ff17158d}, !- Source Object
  2,                                      !- Outlet Port
  {68ec1978-8679-480a-8e1b-3512cfccb1ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e0d0a63-2ef7-4e9f-8ac7-a867699eaea7}, !- Handle
  {68ec1978-8679-480a-8e1b-3512cfccb1ff}, !- Source Object
  3,                                      !- Outlet Port
  {34d7dd84-2637-4296-8353-bae7b35fe257}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {b6832a09-fdb3-4788-a6e2-4f85d5001c0e}, !- Handle
  {34d7dd84-2637-4296-8353-bae7b35fe257}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {6625bee9-633d-4269-98ea-49e7f2448d88}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {0b2f5fc1-3db8-41ab-a2e5-8afadf8cf7b6}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {33aea6c0-db11-4311-a369-133adb55e679}, !- Inlet Node Name
  {5a511752-ac96-44cf-94c4-84b361312c3a}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Chiller:Electric:EIR,
  {14284f37-9c86-4853-8322-653d6ae67680}, !- Handle
  Primary Chiller WaterCooled Scroll 40tons 0.8kW/ton, !- Name
  140486.527424966,                       !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {cb0ec2ba-b3e9-4a97-af40-7da84327194a}, !- Cooling Capacity Function of Temperature Curve Name
  {ab37597d-a7ad-44c4-bcd5-292a9bdbdcdb}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {5cc50e0e-7a75-490a-972b-780cee99242b}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {229e83ac-5631-4353-b3f1-f5d86c9355b6}, !- Chilled Water Inlet Node Name
  {bd29ca23-a64f-4469-a5cc-51becb53cca6}, !- Chilled Water Outlet Node Name
  {7ec3a9d1-b9ad-4b41-bc09-8fd42455308d}, !- Condenser Inlet Node Name
  {9a1a9b06-83b4-4072-b4f9-5f801f9a29ee}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {db845023-8918-40b8-900f-9babaa0bde7b}, !- Handle
  Curve Biquadratic 97,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {b36369c2-0a0f-4958-9387-c2ef686046f8}, !- Handle
  Curve Biquadratic 98,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8ab94b1b-1a17-4279-b3ac-cad2d9f1ba28}, !- Handle
  Curve Quadratic 144,                    !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {e354c4af-d40a-4f15-a978-2b6aa94fafe8}, !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton, !- Name
  0.001,                                  !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {cb0ec2ba-b3e9-4a97-af40-7da84327194a}, !- Cooling Capacity Function of Temperature Curve Name
  {ab37597d-a7ad-44c4-bcd5-292a9bdbdcdb}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {5cc50e0e-7a75-490a-972b-780cee99242b}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {79e35f78-5193-4522-9041-dd5b9c1a4475}, !- Chilled Water Inlet Node Name
  {491616cb-db93-4337-91a6-57c28cb9a0dd}, !- Chilled Water Outlet Node Name
  {a1a1f546-f525-41ed-89c8-b0314f38d25e}, !- Condenser Inlet Node Name
  {fd39ea64-1468-4eb2-a96e-c518ed1ae97f}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {9d61ab92-7716-490b-b61e-99999b924a8d}, !- Handle
  Curve Biquadratic 99,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {35abf49c-46e1-4ee8-8446-3c750205c9a1}, !- Handle
  Curve Biquadratic 100,                  !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3adb1bea-b6e2-42bd-84f7-4402f0d7de9f}, !- Handle
  Curve Quadratic 145,                    !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Pipe:Adiabatic,
  {f6012c5a-e1e5-4a6b-9816-33c5c2af757a}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {732caa6d-0bc4-472a-963b-d7bacce5ceb4}, !- Inlet Node Name
  {da4dbbbd-4f26-4359-aa71-718e091979b9}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {ba6221a4-87a8-4b3f-9889-391f12c56bc3}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {b95ccf41-5ff0-4ad3-beaf-e390a5edd2cc}, !- Inlet Node Name
  {7d9a2eff-866f-4c7b-9d97-da4ed9d4dd90}; !- Outlet Node Name

OS:Node,
  {7627bb6a-d94e-4920-be9b-32fa92d4cbfe}, !- Handle
  Node 686,                               !- Name
  {5a511752-ac96-44cf-94c4-84b361312c3a}, !- Inlet Port
  {958ad44e-2917-40ba-af1a-464822080809}; !- Outlet Port

OS:Connection,
  {33aea6c0-db11-4311-a369-133adb55e679}, !- Handle
  {be1e54e9-ca35-4a58-83eb-233c4bb56d88}, !- Source Object
  3,                                      !- Outlet Port
  {0b2f5fc1-3db8-41ab-a2e5-8afadf8cf7b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a511752-ac96-44cf-94c4-84b361312c3a}, !- Handle
  {0b2f5fc1-3db8-41ab-a2e5-8afadf8cf7b6}, !- Source Object
  3,                                      !- Outlet Port
  {7627bb6a-d94e-4920-be9b-32fa92d4cbfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {958ad44e-2917-40ba-af1a-464822080809}, !- Handle
  {7627bb6a-d94e-4920-be9b-32fa92d4cbfe}, !- Source Object
  3,                                      !- Outlet Port
  {8cfe777c-f142-419f-b554-0e4b115dbd4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f95cfc81-c4c6-4ec6-9d45-611da9c7dbc2}, !- Handle
  Node 687,                               !- Name
  {bd29ca23-a64f-4469-a5cc-51becb53cca6}, !- Inlet Port
  {84735bc8-fe07-4f7d-8b5d-b93bf4ba9b7e}; !- Outlet Port

OS:Connection,
  {229e83ac-5631-4353-b3f1-f5d86c9355b6}, !- Handle
  {4416eca0-e8a4-4f89-a586-db8bc5b693fd}, !- Source Object
  3,                                      !- Outlet Port
  {14284f37-9c86-4853-8322-653d6ae67680}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {bd29ca23-a64f-4469-a5cc-51becb53cca6}, !- Handle
  {14284f37-9c86-4853-8322-653d6ae67680}, !- Source Object
  16,                                     !- Outlet Port
  {f95cfc81-c4c6-4ec6-9d45-611da9c7dbc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84735bc8-fe07-4f7d-8b5d-b93bf4ba9b7e}, !- Handle
  {f95cfc81-c4c6-4ec6-9d45-611da9c7dbc2}, !- Source Object
  3,                                      !- Outlet Port
  {568d7d76-c40e-4535-af6a-ae6ce02c7821}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fd67a372-5dc8-4bab-83c0-552e8f5587ae}, !- Handle
  Node 688,                               !- Name
  {6edb5acd-1ef7-4fd4-915b-210691ef8d7f}, !- Inlet Port
  {79e35f78-5193-4522-9041-dd5b9c1a4475}; !- Outlet Port

OS:Connection,
  {6edb5acd-1ef7-4fd4-915b-210691ef8d7f}, !- Handle
  {8cfe777c-f142-419f-b554-0e4b115dbd4a}, !- Source Object
  4,                                      !- Outlet Port
  {fd67a372-5dc8-4bab-83c0-552e8f5587ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d7f00e9b-a8ce-44e6-a989-72a8b9b08600}, !- Handle
  Node 689,                               !- Name
  {491616cb-db93-4337-91a6-57c28cb9a0dd}, !- Inlet Port
  {c81bc919-611a-4b7a-b3f3-5429650ba181}; !- Outlet Port

OS:Connection,
  {79e35f78-5193-4522-9041-dd5b9c1a4475}, !- Handle
  {fd67a372-5dc8-4bab-83c0-552e8f5587ae}, !- Source Object
  3,                                      !- Outlet Port
  {e354c4af-d40a-4f15-a978-2b6aa94fafe8}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {491616cb-db93-4337-91a6-57c28cb9a0dd}, !- Handle
  {e354c4af-d40a-4f15-a978-2b6aa94fafe8}, !- Source Object
  16,                                     !- Outlet Port
  {d7f00e9b-a8ce-44e6-a989-72a8b9b08600}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c81bc919-611a-4b7a-b3f3-5429650ba181}, !- Handle
  {d7f00e9b-a8ce-44e6-a989-72a8b9b08600}, !- Source Object
  3,                                      !- Outlet Port
  {568d7d76-c40e-4535-af6a-ae6ce02c7821}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {edc5ea1c-fe30-46fb-a700-9d4c28d995bd}, !- Handle
  Node 690,                               !- Name
  {dccc3b0a-7e79-4e64-8374-eecf1b690a41}, !- Inlet Port
  {732caa6d-0bc4-472a-963b-d7bacce5ceb4}; !- Outlet Port

OS:Connection,
  {dccc3b0a-7e79-4e64-8374-eecf1b690a41}, !- Handle
  {8cfe777c-f142-419f-b554-0e4b115dbd4a}, !- Source Object
  5,                                      !- Outlet Port
  {edc5ea1c-fe30-46fb-a700-9d4c28d995bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d9217ed-31fc-445e-b400-f8316c1d5ed3}, !- Handle
  Node 691,                               !- Name
  {da4dbbbd-4f26-4359-aa71-718e091979b9}, !- Inlet Port
  {62700d2c-28e0-409d-b84b-e0e4fd93ea29}; !- Outlet Port

OS:Connection,
  {732caa6d-0bc4-472a-963b-d7bacce5ceb4}, !- Handle
  {edc5ea1c-fe30-46fb-a700-9d4c28d995bd}, !- Source Object
  3,                                      !- Outlet Port
  {f6012c5a-e1e5-4a6b-9816-33c5c2af757a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da4dbbbd-4f26-4359-aa71-718e091979b9}, !- Handle
  {f6012c5a-e1e5-4a6b-9816-33c5c2af757a}, !- Source Object
  3,                                      !- Outlet Port
  {4d9217ed-31fc-445e-b400-f8316c1d5ed3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62700d2c-28e0-409d-b84b-e0e4fd93ea29}, !- Handle
  {4d9217ed-31fc-445e-b400-f8316c1d5ed3}, !- Source Object
  3,                                      !- Outlet Port
  {568d7d76-c40e-4535-af6a-ae6ce02c7821}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6d92253d-3bd7-46a2-ad74-f0edf15168b1}, !- Handle
  Node 692,                               !- Name
  {0c0d1d87-013e-4584-a937-bf71c5bc75de}, !- Inlet Port
  {b95ccf41-5ff0-4ad3-beaf-e390a5edd2cc}; !- Outlet Port

OS:Connection,
  {0c0d1d87-013e-4584-a937-bf71c5bc75de}, !- Handle
  {568d7d76-c40e-4535-af6a-ae6ce02c7821}, !- Source Object
  2,                                      !- Outlet Port
  {6d92253d-3bd7-46a2-ad74-f0edf15168b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b95ccf41-5ff0-4ad3-beaf-e390a5edd2cc}, !- Handle
  {6d92253d-3bd7-46a2-ad74-f0edf15168b1}, !- Source Object
  3,                                      !- Outlet Port
  {ba6221a4-87a8-4b3f-9889-391f12c56bc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d9a2eff-866f-4c7b-9d97-da4ed9d4dd90}, !- Handle
  {ba6221a4-87a8-4b3f-9889-391f12c56bc3}, !- Source Object
  3,                                      !- Outlet Port
  {d7086d41-1063-4d3c-9693-9592480f7a41}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e032d974-32b8-4d52-ad20-d0596c9f3116}, !- Handle
  CHW Temp,                               !- Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Schedule Type Limits Name
  {7d2dcf44-9297-4174-b8ce-9bfdf8ab9b7f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d2dcf44-9297-4174-b8ce-9bfdf8ab9b7f}, !- Handle
  Schedule Day 3,                         !- Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {59876377-9790-4f5f-a280-29edd5063a3e}, !- Handle
  TEMPERATURE,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {cd4a40be-19f1-4662-92da-1861c7e3fa74}, !- Handle
  wkdCHW Temp,                            !- Name
  {59876377-9790-4f5f-a280-29edd5063a3e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {11a07ded-ca30-4629-a7b2-d758c037ddd2}, !- Handle
  satCHW Temp,                            !- Name
  {59876377-9790-4f5f-a280-29edd5063a3e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {bd0c700f-d9fd-4411-b0a4-04ef9d2f79b8}, !- Handle
  sunCHW Temp,                            !- Name
  {59876377-9790-4f5f-a280-29edd5063a3e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {4f4a80f2-95c4-471b-82fd-ccc93504324d}, !- Handle
  wkdCHW Temp rule,                       !- Name
  {e032d974-32b8-4d52-ad20-d0596c9f3116}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a11829ed-223e-48fe-a773-293009240515}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a11829ed-223e-48fe-a773-293009240515}, !- Handle
  wkdCHW Temp 1,                          !- Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {139d18cf-f350-4422-a2c3-afe7269bf982}, !- Handle
  satCHW Temprule,                        !- Name
  {e032d974-32b8-4d52-ad20-d0596c9f3116}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {242e9d7f-299c-40a0-a94e-cfec7f6a8ae7}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {242e9d7f-299c-40a0-a94e-cfec7f6a8ae7}, !- Handle
  satCHW Temp 1,                          !- Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {705f3d72-2ae7-44c5-b0be-ac2e012b583f}, !- Handle
  sunCHW Temprule,                        !- Name
  {e032d974-32b8-4d52-ad20-d0596c9f3116}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {326455b2-1580-45be-93b2-891c4e41d1c5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {326455b2-1580-45be-93b2-891c4e41d1c5}, !- Handle
  sunCHW Temp 1,                          !- Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {467ced60-0f54-4c70-afcc-c60f4aad9e73}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {e032d974-32b8-4d52-ad20-d0596c9f3116}, !- Schedule Name
  {d7086d41-1063-4d3c-9693-9592480f7a41}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {cde1547d-691a-4828-a448-314db57e2821}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {41df2ea3-bccb-470f-94c7-b822600530f7}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {7e77c5a2-dc23-4c01-8473-b849a3e4fe6b}, !- Plant Side Inlet Node Name
  {d20f7d07-94b4-45aa-8dce-8f6d7bc81a27}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {5606b387-239f-4e6c-aaf0-e81f6ac7ffa3}, !- Demand Side Inlet Node Name
  {5758206a-17cb-4c30-8e1e-04eda6a89291}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {e325810c-44a6-49d7-a5e4-e803fedd312f}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {3220fb07-54bd-4ec2-b8f9-795fb2843432}, !- Demand Mixer Name
  {633de9d6-dc56-4c7a-bdb1-f59837da224a}, !- Demand Splitter Name
  {f45bf458-5887-4b3e-b3df-903cdad1fd32}, !- Supply Mixer Name
  {c6776c61-315e-433c-b15b-9515cbbc45e2}; !- Supply Splitter Name

OS:Node,
  {dce18fdf-c5f0-48c7-9e10-fc379fd732b7}, !- Handle
  Node 693,                               !- Name
  {7e77c5a2-dc23-4c01-8473-b849a3e4fe6b}, !- Inlet Port
  {20273130-7920-4d70-b761-ff6b9f4968be}; !- Outlet Port

OS:Node,
  {41df2ea3-bccb-470f-94c7-b822600530f7}, !- Handle
  Node 694,                               !- Name
  {47063ccf-8c48-435b-80c3-d8d58aba6532}, !- Inlet Port
  {d20f7d07-94b4-45aa-8dce-8f6d7bc81a27}; !- Outlet Port

OS:Node,
  {526554ed-d605-4e4c-8327-2b4a3ab5f49e}, !- Handle
  Node 695,                               !- Name
  {5fe58794-8876-4d93-a966-cadd3730aca0}, !- Inlet Port
  {e2d47b8d-32bd-4c73-b88e-1c35f6b26d9a}; !- Outlet Port

OS:Connector:Mixer,
  {f45bf458-5887-4b3e-b3df-903cdad1fd32}, !- Handle
  Connector Mixer 3,                      !- Name
  {3f488b28-a78f-4a54-98ba-0e255dea046d}, !- Outlet Branch Name
  {58870bb5-f0bb-45f0-bfba-37127ff8c5ad}, !- Inlet Branch Name 1
  {0fbd6be6-1353-4d9a-863d-0f6a2dd6de63}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c6776c61-315e-433c-b15b-9515cbbc45e2}, !- Handle
  Connector Splitter 3,                   !- Name
  {878c9d4f-e9d4-404f-b5cf-5d3524a5d58e}, !- Inlet Branch Name
  {5fe58794-8876-4d93-a966-cadd3730aca0}, !- Outlet Branch Name 1
  {1f245680-0bba-4efb-bff8-4eb2691f3e75}; !- Outlet Branch Name 2

OS:Connection,
  {7e77c5a2-dc23-4c01-8473-b849a3e4fe6b}, !- Handle
  {cde1547d-691a-4828-a448-314db57e2821}, !- Source Object
  14,                                     !- Outlet Port
  {dce18fdf-c5f0-48c7-9e10-fc379fd732b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fe58794-8876-4d93-a966-cadd3730aca0}, !- Handle
  {c6776c61-315e-433c-b15b-9515cbbc45e2}, !- Source Object
  3,                                      !- Outlet Port
  {526554ed-d605-4e4c-8327-2b4a3ab5f49e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d20f7d07-94b4-45aa-8dce-8f6d7bc81a27}, !- Handle
  {41df2ea3-bccb-470f-94c7-b822600530f7}, !- Source Object
  3,                                      !- Outlet Port
  {cde1547d-691a-4828-a448-314db57e2821}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f313441e-56c6-44b0-b314-7d13ab2003bd}, !- Handle
  Node 696,                               !- Name
  {5606b387-239f-4e6c-aaf0-e81f6ac7ffa3}, !- Inlet Port
  {8a32c08f-0f3c-40da-ba7d-066315da7223}; !- Outlet Port

OS:Node,
  {a6e36ce8-169a-4808-932b-ff0ab969db16}, !- Handle
  Node 697,                               !- Name
  {a78e4bdc-90eb-40f2-8b54-2e8bcbcc9cd2}, !- Inlet Port
  {5758206a-17cb-4c30-8e1e-04eda6a89291}; !- Outlet Port

OS:Node,
  {810782e8-81fe-4654-983d-5489913302a1}, !- Handle
  Node 698,                               !- Name
  {96ed41c7-c706-4a3c-9a0b-fb02911ceea4}, !- Inlet Port
  {7ec3a9d1-b9ad-4b41-bc09-8fd42455308d}; !- Outlet Port

OS:Connector:Mixer,
  {3220fb07-54bd-4ec2-b8f9-795fb2843432}, !- Handle
  Connector Mixer 4,                      !- Name
  {a78e4bdc-90eb-40f2-8b54-2e8bcbcc9cd2}, !- Outlet Branch Name
  {e4994d3e-faa8-46a6-b7a8-ae3682fa2965}, !- Inlet Branch Name 1
  {1d0c047d-9989-46b8-b566-d23c593117fd}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {633de9d6-dc56-4c7a-bdb1-f59837da224a}, !- Handle
  Connector Splitter 4,                   !- Name
  {8a32c08f-0f3c-40da-ba7d-066315da7223}, !- Inlet Branch Name
  {96ed41c7-c706-4a3c-9a0b-fb02911ceea4}, !- Outlet Branch Name 1
  {a005a733-06f9-4933-aa6c-e536b78b0ca2}; !- Outlet Branch Name 2

OS:Connection,
  {5606b387-239f-4e6c-aaf0-e81f6ac7ffa3}, !- Handle
  {cde1547d-691a-4828-a448-314db57e2821}, !- Source Object
  17,                                     !- Outlet Port
  {f313441e-56c6-44b0-b314-7d13ab2003bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a32c08f-0f3c-40da-ba7d-066315da7223}, !- Handle
  {f313441e-56c6-44b0-b314-7d13ab2003bd}, !- Source Object
  3,                                      !- Outlet Port
  {633de9d6-dc56-4c7a-bdb1-f59837da224a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96ed41c7-c706-4a3c-9a0b-fb02911ceea4}, !- Handle
  {633de9d6-dc56-4c7a-bdb1-f59837da224a}, !- Source Object
  3,                                      !- Outlet Port
  {810782e8-81fe-4654-983d-5489913302a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a78e4bdc-90eb-40f2-8b54-2e8bcbcc9cd2}, !- Handle
  {3220fb07-54bd-4ec2-b8f9-795fb2843432}, !- Source Object
  2,                                      !- Outlet Port
  {a6e36ce8-169a-4808-932b-ff0ab969db16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5758206a-17cb-4c30-8e1e-04eda6a89291}, !- Handle
  {a6e36ce8-169a-4808-932b-ff0ab969db16}, !- Source Object
  3,                                      !- Outlet Port
  {cde1547d-691a-4828-a448-314db57e2821}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {a08e73d1-b3fe-48f0-87bb-7bd2734d8f2a}, !- Handle
  {cde1547d-691a-4828-a448-314db57e2821}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {e325810c-44a6-49d7-a5e4-e803fedd312f}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pump:ConstantSpeed,
  {ba57e22d-12e4-48ac-bc61-01ea0e7fe83a}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {20273130-7920-4d70-b761-ff6b9f4968be}, !- Inlet Node Name
  {bceef762-9637-42e0-813e-4be800f5f422}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:CoolingTower:SingleSpeed,
  {95931dfb-8a75-43ec-95ac-d23f97d864f5}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {e2d47b8d-32bd-4c73-b88e-1c35f6b26d9a}, !- Water Inlet Node Name
  {ec0ec0fd-6d8d-4474-b858-93382dc785cb}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  2575.2534612134,                        !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  24,                                     !- Design Inlet Air Wet-Bulb Temperature {C}
  5,                                      !- Design Approach Temperature {deltaC}
  6,                                      !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {a28c784e-65c5-4fa2-9d64-89d9d6558f7f}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {404a1d38-4c79-40b7-a486-db296f1c299a}, !- Inlet Node Name
  {6f7a4583-e319-49b0-b78f-14697574f2b7}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {ae6b6a6a-0d29-4620-b015-68aa2ee067d8}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {b45b2e58-4805-448f-9819-ca908d0317ce}, !- Inlet Node Name
  {47063ccf-8c48-435b-80c3-d8d58aba6532}; !- Outlet Node Name

OS:Node,
  {2cd65b16-c93a-4587-aa5a-61b47b146a3f}, !- Handle
  Node 699,                               !- Name
  {bceef762-9637-42e0-813e-4be800f5f422}, !- Inlet Port
  {878c9d4f-e9d4-404f-b5cf-5d3524a5d58e}; !- Outlet Port

OS:Connection,
  {20273130-7920-4d70-b761-ff6b9f4968be}, !- Handle
  {dce18fdf-c5f0-48c7-9e10-fc379fd732b7}, !- Source Object
  3,                                      !- Outlet Port
  {ba57e22d-12e4-48ac-bc61-01ea0e7fe83a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bceef762-9637-42e0-813e-4be800f5f422}, !- Handle
  {ba57e22d-12e4-48ac-bc61-01ea0e7fe83a}, !- Source Object
  3,                                      !- Outlet Port
  {2cd65b16-c93a-4587-aa5a-61b47b146a3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {878c9d4f-e9d4-404f-b5cf-5d3524a5d58e}, !- Handle
  {2cd65b16-c93a-4587-aa5a-61b47b146a3f}, !- Source Object
  3,                                      !- Outlet Port
  {c6776c61-315e-433c-b15b-9515cbbc45e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1293723-1a84-4a10-b25f-7856baf71794}, !- Handle
  Node 700,                               !- Name
  {ec0ec0fd-6d8d-4474-b858-93382dc785cb}, !- Inlet Port
  {58870bb5-f0bb-45f0-bfba-37127ff8c5ad}; !- Outlet Port

OS:Connection,
  {e2d47b8d-32bd-4c73-b88e-1c35f6b26d9a}, !- Handle
  {526554ed-d605-4e4c-8327-2b4a3ab5f49e}, !- Source Object
  3,                                      !- Outlet Port
  {95931dfb-8a75-43ec-95ac-d23f97d864f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec0ec0fd-6d8d-4474-b858-93382dc785cb}, !- Handle
  {95931dfb-8a75-43ec-95ac-d23f97d864f5}, !- Source Object
  3,                                      !- Outlet Port
  {f1293723-1a84-4a10-b25f-7856baf71794}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58870bb5-f0bb-45f0-bfba-37127ff8c5ad}, !- Handle
  {f1293723-1a84-4a10-b25f-7856baf71794}, !- Source Object
  3,                                      !- Outlet Port
  {f45bf458-5887-4b3e-b3df-903cdad1fd32}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b2abd13a-ac20-4fab-8bac-6c9f002ee88a}, !- Handle
  Node 701,                               !- Name
  {1f245680-0bba-4efb-bff8-4eb2691f3e75}, !- Inlet Port
  {404a1d38-4c79-40b7-a486-db296f1c299a}; !- Outlet Port

OS:Connection,
  {1f245680-0bba-4efb-bff8-4eb2691f3e75}, !- Handle
  {c6776c61-315e-433c-b15b-9515cbbc45e2}, !- Source Object
  4,                                      !- Outlet Port
  {b2abd13a-ac20-4fab-8bac-6c9f002ee88a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b0e58d0-481b-441a-8ce8-3e9d554baf59}, !- Handle
  Node 702,                               !- Name
  {6f7a4583-e319-49b0-b78f-14697574f2b7}, !- Inlet Port
  {0fbd6be6-1353-4d9a-863d-0f6a2dd6de63}; !- Outlet Port

OS:Connection,
  {404a1d38-4c79-40b7-a486-db296f1c299a}, !- Handle
  {b2abd13a-ac20-4fab-8bac-6c9f002ee88a}, !- Source Object
  3,                                      !- Outlet Port
  {a28c784e-65c5-4fa2-9d64-89d9d6558f7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f7a4583-e319-49b0-b78f-14697574f2b7}, !- Handle
  {a28c784e-65c5-4fa2-9d64-89d9d6558f7f}, !- Source Object
  3,                                      !- Outlet Port
  {4b0e58d0-481b-441a-8ce8-3e9d554baf59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fbd6be6-1353-4d9a-863d-0f6a2dd6de63}, !- Handle
  {4b0e58d0-481b-441a-8ce8-3e9d554baf59}, !- Source Object
  3,                                      !- Outlet Port
  {f45bf458-5887-4b3e-b3df-903cdad1fd32}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {bc9a6dec-9df0-4ea5-8a56-62ffc0115bfb}, !- Handle
  Node 703,                               !- Name
  {3f488b28-a78f-4a54-98ba-0e255dea046d}, !- Inlet Port
  {b45b2e58-4805-448f-9819-ca908d0317ce}; !- Outlet Port

OS:Connection,
  {3f488b28-a78f-4a54-98ba-0e255dea046d}, !- Handle
  {f45bf458-5887-4b3e-b3df-903cdad1fd32}, !- Source Object
  2,                                      !- Outlet Port
  {bc9a6dec-9df0-4ea5-8a56-62ffc0115bfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b45b2e58-4805-448f-9819-ca908d0317ce}, !- Handle
  {bc9a6dec-9df0-4ea5-8a56-62ffc0115bfb}, !- Source Object
  3,                                      !- Outlet Port
  {ae6b6a6a-0d29-4620-b015-68aa2ee067d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47063ccf-8c48-435b-80c3-d8d58aba6532}, !- Handle
  {ae6b6a6a-0d29-4620-b015-68aa2ee067d8}, !- Source Object
  3,                                      !- Outlet Port
  {41df2ea3-bccb-470f-94c7-b822600530f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5d985c2-8839-4492-97b0-aa042c6e27a6}, !- Handle
  Node 704,                               !- Name
  {9a1a9b06-83b4-4072-b4f9-5f801f9a29ee}, !- Inlet Port
  {e4994d3e-faa8-46a6-b7a8-ae3682fa2965}; !- Outlet Port

OS:Connection,
  {7ec3a9d1-b9ad-4b41-bc09-8fd42455308d}, !- Handle
  {810782e8-81fe-4654-983d-5489913302a1}, !- Source Object
  3,                                      !- Outlet Port
  {14284f37-9c86-4853-8322-653d6ae67680}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {9a1a9b06-83b4-4072-b4f9-5f801f9a29ee}, !- Handle
  {14284f37-9c86-4853-8322-653d6ae67680}, !- Source Object
  18,                                     !- Outlet Port
  {c5d985c2-8839-4492-97b0-aa042c6e27a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4994d3e-faa8-46a6-b7a8-ae3682fa2965}, !- Handle
  {c5d985c2-8839-4492-97b0-aa042c6e27a6}, !- Source Object
  3,                                      !- Outlet Port
  {3220fb07-54bd-4ec2-b8f9-795fb2843432}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {23f72175-0aab-4dbc-9060-5fe7180d201d}, !- Handle
  Node 705,                               !- Name
  {a005a733-06f9-4933-aa6c-e536b78b0ca2}, !- Inlet Port
  {a1a1f546-f525-41ed-89c8-b0314f38d25e}; !- Outlet Port

OS:Connection,
  {a005a733-06f9-4933-aa6c-e536b78b0ca2}, !- Handle
  {633de9d6-dc56-4c7a-bdb1-f59837da224a}, !- Source Object
  4,                                      !- Outlet Port
  {23f72175-0aab-4dbc-9060-5fe7180d201d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63518336-b3dc-47ee-807e-d1eda57bc97e}, !- Handle
  Node 706,                               !- Name
  {fd39ea64-1468-4eb2-a96e-c518ed1ae97f}, !- Inlet Port
  {1d0c047d-9989-46b8-b566-d23c593117fd}; !- Outlet Port

OS:Connection,
  {a1a1f546-f525-41ed-89c8-b0314f38d25e}, !- Handle
  {23f72175-0aab-4dbc-9060-5fe7180d201d}, !- Source Object
  3,                                      !- Outlet Port
  {e354c4af-d40a-4f15-a978-2b6aa94fafe8}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {fd39ea64-1468-4eb2-a96e-c518ed1ae97f}, !- Handle
  {e354c4af-d40a-4f15-a978-2b6aa94fafe8}, !- Source Object
  18,                                     !- Outlet Port
  {63518336-b3dc-47ee-807e-d1eda57bc97e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d0c047d-9989-46b8-b566-d23c593117fd}, !- Handle
  {63518336-b3dc-47ee-807e-d1eda57bc97e}, !- Source Object
  3,                                      !- Outlet Port
  {3220fb07-54bd-4ec2-b8f9-795fb2843432}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {f3f8d118-4e11-4158-a848-29b959dfaa1d}, !- Handle
  CW Temp,                                !- Name
  {91e02e52-67fb-4fc9-a89f-cd5bee10965c}, !- Schedule Type Limits Name
  {bba0e36a-9ec3-456c-bc50-378d07185918}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bba0e36a-9ec3-456c-bc50-378d07185918}, !- Handle
  Schedule Day 4,                         !- Name
  {91e02e52-67fb-4fc9-a89f-cd5bee10965c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {91e02e52-67fb-4fc9-a89f-cd5bee10965c}, !- Handle
  TEMPERATURE 38,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {fe558712-d968-4a4c-9153-830c0d9f917d}, !- Handle
  wkdCW Temp,                             !- Name
  {91e02e52-67fb-4fc9-a89f-cd5bee10965c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {83e4ae91-a2c4-41f7-8794-a4dad59a0bf8}, !- Handle
  satCW Temp,                             !- Name
  {91e02e52-67fb-4fc9-a89f-cd5bee10965c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {7d75e86f-6b8c-4377-adad-b432616bd1fd}, !- Handle
  sunCW Temp,                             !- Name
  {91e02e52-67fb-4fc9-a89f-cd5bee10965c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {208af167-1f1f-464b-8f44-a0f5e48b990f}, !- Handle
  wkdCW Temp rule,                        !- Name
  {f3f8d118-4e11-4158-a848-29b959dfaa1d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {eaa20447-166e-4fd8-8c0c-a8b7e924e0f7}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eaa20447-166e-4fd8-8c0c-a8b7e924e0f7}, !- Handle
  wkdCW Temp 1,                           !- Name
  {91e02e52-67fb-4fc9-a89f-cd5bee10965c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {1c986cdb-0346-40c9-a9ec-be0ad84c267c}, !- Handle
  satCW Temprule,                         !- Name
  {f3f8d118-4e11-4158-a848-29b959dfaa1d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e4470ffe-73d1-4c5f-af6c-700ed32a18a7}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e4470ffe-73d1-4c5f-af6c-700ed32a18a7}, !- Handle
  satCW Temp 1,                           !- Name
  {91e02e52-67fb-4fc9-a89f-cd5bee10965c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {21a2da30-bea4-4b1c-997d-3949ae70067e}, !- Handle
  sunCW Temprule,                         !- Name
  {f3f8d118-4e11-4158-a848-29b959dfaa1d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {383dd046-640c-4271-9fdf-1bd3221dae78}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {383dd046-640c-4271-9fdf-1bd3221dae78}, !- Handle
  sunCW Temp 1,                           !- Name
  {91e02e52-67fb-4fc9-a89f-cd5bee10965c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {c5b91d14-d233-49df-92e2-976d0242179a}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {f3f8d118-4e11-4158-a848-29b959dfaa1d}, !- Schedule Name
  {41df2ea3-bccb-470f-94c7-b822600530f7}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {f2af6200-7793-4c3a-8727-1c3fc6e3394b}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv|, !- Name
  ,                                       !- Controller List Name
  {b1ea56f8-492e-4cf6-a6a4-35f1863167f8}, !- Availability Schedule
  {38615424-70a7-4a2b-bca8-7b81a889d0a2}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {593a4ce0-e779-401d-bedb-cc4ae935b6e8}, !- Supply Side Inlet Node Name
  {637c523d-8bec-4eb6-b9c7-8cd47103b2d0}, !- Demand Side Outlet Node Name
  {33fe5aa5-9aab-44f0-8bab-1eda02b03213}, !- Demand Side Inlet Node A
  {b26c76c3-b08c-494c-ba04-9406b035fdae}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7d728e0a-54bc-41d4-bf17-bc5009a0eb41}, !- Demand Mixer Name
  {9d4adfb7-29b2-441d-a914-7c6205c014d2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e20417ea-444e-4867-804a-52ccf5ecc52b}, !- Handle
  Node 707,                               !- Name
  {593a4ce0-e779-401d-bedb-cc4ae935b6e8}, !- Inlet Port
  {583ca8e6-197a-4108-91b9-781b0ee839a9}; !- Outlet Port

OS:Node,
  {5770c6e1-962d-4676-bb0a-3384972c143f}, !- Handle
  Node 708,                               !- Name
  {dba513ee-20b2-47f1-a3a3-2baa1558bf95}, !- Inlet Port
  {b26c76c3-b08c-494c-ba04-9406b035fdae}; !- Outlet Port

OS:Connection,
  {593a4ce0-e779-401d-bedb-cc4ae935b6e8}, !- Handle
  {f2af6200-7793-4c3a-8727-1c3fc6e3394b}, !- Source Object
  9,                                      !- Outlet Port
  {e20417ea-444e-4867-804a-52ccf5ecc52b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b26c76c3-b08c-494c-ba04-9406b035fdae}, !- Handle
  {5770c6e1-962d-4676-bb0a-3384972c143f}, !- Source Object
  3,                                      !- Outlet Port
  {f2af6200-7793-4c3a-8727-1c3fc6e3394b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a326d94d-aeb2-4beb-9754-f94d848ed9f1}, !- Handle
  Node 709,                               !- Name
  {33fe5aa5-9aab-44f0-8bab-1eda02b03213}, !- Inlet Port
  {e03a86cd-2906-4bb0-a73e-41ab833be427}; !- Outlet Port

OS:Node,
  {c864557d-83e4-4174-aa16-5a0ddcc98745}, !- Handle
  Node 710,                               !- Name
  {a6a6d3e0-023c-4cc7-8de1-1b497659ab33}, !- Inlet Port
  {637c523d-8bec-4eb6-b9c7-8cd47103b2d0}; !- Outlet Port

OS:Node,
  {89ff4123-b053-4c4d-a60d-8705a6cf9f47}, !- Handle
  Node 711,                               !- Name
  {62c2ecdc-4515-4d75-acee-bfd1e18d8cca}, !- Inlet Port
  {6905f0ee-aea6-41e6-8126-a42363dc6b26}; !- Outlet Port

OS:Connection,
  {33fe5aa5-9aab-44f0-8bab-1eda02b03213}, !- Handle
  {f2af6200-7793-4c3a-8727-1c3fc6e3394b}, !- Source Object
  11,                                     !- Outlet Port
  {a326d94d-aeb2-4beb-9754-f94d848ed9f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {637c523d-8bec-4eb6-b9c7-8cd47103b2d0}, !- Handle
  {c864557d-83e4-4174-aa16-5a0ddcc98745}, !- Source Object
  3,                                      !- Outlet Port
  {f2af6200-7793-4c3a-8727-1c3fc6e3394b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9d4adfb7-29b2-441d-a914-7c6205c014d2}, !- Handle
  Air Loop HVAC Zone Splitter 49,         !- Name
  {e03a86cd-2906-4bb0-a73e-41ab833be427}, !- Inlet Node Name
  {bf823a2a-7134-4764-8393-6a75399bdb00}, !- Outlet Node Name 1
  {bb3df24a-5f54-400f-b8c3-4fffd04b2445}, !- Outlet Node Name 2
  {9e26932d-3c34-460a-91fc-14a6ab1a95b3}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {7d728e0a-54bc-41d4-bf17-bc5009a0eb41}, !- Handle
  Air Loop HVAC Zone Mixer 49,            !- Name
  {a6a6d3e0-023c-4cc7-8de1-1b497659ab33}, !- Outlet Node Name
  {dfa0ca48-2b63-4ca2-b46a-0edf2869270f}, !- Inlet Node Name 1
  {6d9975d1-a073-4ddd-8a79-ecde3a705c61}, !- Inlet Node Name 2
  {2c61f674-ac60-4460-86b5-12040192d329}; !- Inlet Node Name 3

OS:Connection,
  {e03a86cd-2906-4bb0-a73e-41ab833be427}, !- Handle
  {a326d94d-aeb2-4beb-9754-f94d848ed9f1}, !- Source Object
  3,                                      !- Outlet Port
  {9d4adfb7-29b2-441d-a914-7c6205c014d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6a6d3e0-023c-4cc7-8de1-1b497659ab33}, !- Handle
  {7d728e0a-54bc-41d4-bf17-bc5009a0eb41}, !- Source Object
  2,                                      !- Outlet Port
  {c864557d-83e4-4174-aa16-5a0ddcc98745}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ef737a7c-b444-4cea-ab25-edc8ce639449}, !- Handle
  {f2af6200-7793-4c3a-8727-1c3fc6e3394b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {38615424-70a7-4a2b-bca8-7b81a889d0a2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 48, !- Name
  {0ce6f4f6-3680-43db-8080-1f404b9e171b}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {869008e1-1350-4969-a261-dca588805206}, !- Handle
  Sys6 Supply Fan,                        !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {45c34d71-b78b-4261-9b8e-f60fed0dc04a}, !- Air Inlet Node Name
  {dba513ee-20b2-47f1-a3a3-2baa1558bf95}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {65c0abac-6e25-4aec-a4c4-89d87d8af6a6}, !- Handle
  Sys6 Return Fan,                        !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {583ca8e6-197a-4108-91b9-781b0ee839a9}, !- Air Inlet Node Name
  {3d78388b-76e6-466a-a60b-2d00bdc63f44}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {ad2a8917-afa8-4c9f-b130-ec42cda9fe51}, !- Handle
  Coil Heating Electric 49,               !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {e64cead1-1fc6-463d-a662-c2ef0922153b}, !- Air Inlet Node Name
  {c6516caf-9ae5-4163-a20a-56120df06860}; !- Air Outlet Node Name

OS:Coil:Cooling:Water,
  {50713347-7a76-4f7c-9b14-f87cb9a17491}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {7a80a729-725c-4f82-a1a9-ae49da56a3d6}, !- Water Inlet Node Name
  {00980129-ad75-4131-af0c-0d92c3955719}, !- Water Outlet Node Name
  {b9cff805-783a-431a-870b-d07f4bae31eb}, !- Air Inlet Node Name
  {6c4b3175-8a9d-4b38-ac93-102900df3b84}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {9e9ca158-f481-4c74-8ef0-5983fcf43800}, !- Handle
  Node 712,                               !- Name
  {00980129-ad75-4131-af0c-0d92c3955719}, !- Inlet Port
  {4dc08dd5-9d7e-4571-97d7-ed29ca5be3c5}; !- Outlet Port

OS:Connection,
  {7a80a729-725c-4f82-a1a9-ae49da56a3d6}, !- Handle
  {3852be67-cd81-450b-92d0-6e77f35f1bf5}, !- Source Object
  3,                                      !- Outlet Port
  {50713347-7a76-4f7c-9b14-f87cb9a17491}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {00980129-ad75-4131-af0c-0d92c3955719}, !- Handle
  {50713347-7a76-4f7c-9b14-f87cb9a17491}, !- Source Object
  11,                                     !- Outlet Port
  {9e9ca158-f481-4c74-8ef0-5983fcf43800}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dc08dd5-9d7e-4571-97d7-ed29ca5be3c5}, !- Handle
  {9e9ca158-f481-4c74-8ef0-5983fcf43800}, !- Source Object
  3,                                      !- Outlet Port
  {a6d86139-6f41-4ce3-a44d-3210ff17158d}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9f999a93-a2ad-460f-b785-d946b4946af1}, !- Handle
  Controller Outdoor Air 49,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b1ea56f8-492e-4cf6-a6a4-35f1863167f8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d107f809-49db-4768-b610-3d75a90ac395}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d107f809-49db-4768-b610-3d75a90ac395}, !- Handle
  Controller Mechanical Ventilation 49,   !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {383aebcb-b04f-4bf2-a7f7-f31a26eb8d9c}, !- Handle
  Air Loop HVAC Outdoor Air System 49,    !- Name
  {9f999a93-a2ad-460f-b785-d946b4946af1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {22656af6-3879-4b18-bc54-49d32a9f67fe}, !- Mixed Air Node Name
  {c1adf865-06b2-4011-9d9c-2b88874bf179}, !- Outdoor Air Stream Node Name
  {38c763f1-09d7-4ab6-9377-85bab1bfed5e}, !- Relief Air Stream Node Name
  {9ec5bd9b-4197-49a6-9a2e-edb0227d1aba}; !- Return Air Stream Node Name

OS:Node,
  {5d591905-ded1-403f-bbf1-1c849bdde66b}, !- Handle
  Node 713,                               !- Name
  ,                                       !- Inlet Port
  {c1adf865-06b2-4011-9d9c-2b88874bf179}; !- Outlet Port

OS:Connection,
  {c1adf865-06b2-4011-9d9c-2b88874bf179}, !- Handle
  {5d591905-ded1-403f-bbf1-1c849bdde66b}, !- Source Object
  3,                                      !- Outlet Port
  {383aebcb-b04f-4bf2-a7f7-f31a26eb8d9c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8e9307b7-ffa7-41a7-ab6a-bccf79f37aba}, !- Handle
  Node 714,                               !- Name
  {38c763f1-09d7-4ab6-9377-85bab1bfed5e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {38c763f1-09d7-4ab6-9377-85bab1bfed5e}, !- Handle
  {383aebcb-b04f-4bf2-a7f7-f31a26eb8d9c}, !- Source Object
  7,                                      !- Outlet Port
  {8e9307b7-ffa7-41a7-ab6a-bccf79f37aba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dba513ee-20b2-47f1-a3a3-2baa1558bf95}, !- Handle
  {869008e1-1350-4969-a261-dca588805206}, !- Source Object
  17,                                     !- Outlet Port
  {5770c6e1-962d-4676-bb0a-3384972c143f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f937433c-e591-4d2c-bd77-421b183bf594}, !- Handle
  Node 715,                               !- Name
  {c6516caf-9ae5-4163-a20a-56120df06860}, !- Inlet Port
  {45c34d71-b78b-4261-9b8e-f60fed0dc04a}; !- Outlet Port

OS:Connection,
  {c6516caf-9ae5-4163-a20a-56120df06860}, !- Handle
  {ad2a8917-afa8-4c9f-b130-ec42cda9fe51}, !- Source Object
  6,                                      !- Outlet Port
  {f937433c-e591-4d2c-bd77-421b183bf594}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45c34d71-b78b-4261-9b8e-f60fed0dc04a}, !- Handle
  {f937433c-e591-4d2c-bd77-421b183bf594}, !- Source Object
  3,                                      !- Outlet Port
  {869008e1-1350-4969-a261-dca588805206}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {0a4cff3e-fe0f-4a1b-a56e-2b50b6ffff2f}, !- Handle
  Node 716,                               !- Name
  {6c4b3175-8a9d-4b38-ac93-102900df3b84}, !- Inlet Port
  {e64cead1-1fc6-463d-a662-c2ef0922153b}; !- Outlet Port

OS:Connection,
  {6c4b3175-8a9d-4b38-ac93-102900df3b84}, !- Handle
  {50713347-7a76-4f7c-9b14-f87cb9a17491}, !- Source Object
  13,                                     !- Outlet Port
  {0a4cff3e-fe0f-4a1b-a56e-2b50b6ffff2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e64cead1-1fc6-463d-a662-c2ef0922153b}, !- Handle
  {0a4cff3e-fe0f-4a1b-a56e-2b50b6ffff2f}, !- Source Object
  3,                                      !- Outlet Port
  {ad2a8917-afa8-4c9f-b130-ec42cda9fe51}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2f71d6d5-bb39-4e5e-a0b0-098d3433af54}, !- Handle
  Controller Water Coil 1,                !- Name
  {50713347-7a76-4f7c-9b14-f87cb9a17491}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {4587b50a-4074-49d6-a7d5-d427693ec4ae}, !- Handle
  Node 717,                               !- Name
  {22656af6-3879-4b18-bc54-49d32a9f67fe}, !- Inlet Port
  {b9cff805-783a-431a-870b-d07f4bae31eb}; !- Outlet Port

OS:Connection,
  {22656af6-3879-4b18-bc54-49d32a9f67fe}, !- Handle
  {383aebcb-b04f-4bf2-a7f7-f31a26eb8d9c}, !- Source Object
  5,                                      !- Outlet Port
  {4587b50a-4074-49d6-a7d5-d427693ec4ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9cff805-783a-431a-870b-d07f4bae31eb}, !- Handle
  {4587b50a-4074-49d6-a7d5-d427693ec4ae}, !- Source Object
  3,                                      !- Outlet Port
  {50713347-7a76-4f7c-9b14-f87cb9a17491}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fdb95db8-a66b-4139-9521-a3d966de3790}, !- Handle
  Node 718,                               !- Name
  {3d78388b-76e6-466a-a60b-2d00bdc63f44}, !- Inlet Port
  {9ec5bd9b-4197-49a6-9a2e-edb0227d1aba}; !- Outlet Port

OS:Connection,
  {583ca8e6-197a-4108-91b9-781b0ee839a9}, !- Handle
  {e20417ea-444e-4867-804a-52ccf5ecc52b}, !- Source Object
  3,                                      !- Outlet Port
  {65c0abac-6e25-4aec-a4c4-89d87d8af6a6}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {3d78388b-76e6-466a-a60b-2d00bdc63f44}, !- Handle
  {65c0abac-6e25-4aec-a4c4-89d87d8af6a6}, !- Source Object
  17,                                     !- Outlet Port
  {fdb95db8-a66b-4139-9521-a3d966de3790}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ec5bd9b-4197-49a6-9a2e-edb0227d1aba}, !- Handle
  {fdb95db8-a66b-4139-9521-a3d966de3790}, !- Source Object
  3,                                      !- Outlet Port
  {383aebcb-b04f-4bf2-a7f7-f31a26eb8d9c}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {093ecf24-35e4-480a-b4c2-e09f5021f540}, !- Handle
  Supply Air Temp,                        !- Name
  {91e02e52-67fb-4fc9-a89f-cd5bee10965c}, !- Schedule Type Limits Name
  {aa1ec0e0-abc3-485c-9e65-e10febe2a1db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa1ec0e0-abc3-485c-9e65-e10febe2a1db}, !- Handle
  Supply Air Temp Default,                !- Name
  {91e02e52-67fb-4fc9-a89f-cd5bee10965c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {a249c4ec-8bf9-4645-b652-a70507bb3844}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {093ecf24-35e4-480a-b4c2-e09f5021f540}, !- Schedule Name
  {5770c6e1-962d-4676-bb0a-3384972c143f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {a63afa40-5a48-4107-b86e-aabc9b1e706b}, !- Handle
  Coil Heating Electric 50,               !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {789662aa-e2c4-4ddf-98d0-dd8df81741df}, !- Handle
  Zone HVAC Baseboard Convective Electric 61, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {748a43fe-c4a7-452e-8d1c-255438cc551b}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {c4d9a8bc-8b5e-41eb-acee-cd6bd1868483}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  2.949621228,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a63afa40-5a48-4107-b86e-aabc9b1e706b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {62c2ecdc-4515-4d75-acee-bfd1e18d8cca}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {92447c18-5503-40fa-b545-27fe574e0c70}, !- Handle
  Node 719,                               !- Name
  {6485a6f0-52b5-40ea-a2ed-4934cf4a1020}, !- Inlet Port
  {dfa0ca48-2b63-4ca2-b46a-0edf2869270f}; !- Outlet Port

OS:Connection,
  {6905f0ee-aea6-41e6-8126-a42363dc6b26}, !- Handle
  {89ff4123-b053-4c4d-a60d-8705a6cf9f47}, !- Source Object
  3,                                      !- Outlet Port
  {fd749ece-d3db-4324-9ab8-a9cb411ba363}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6485a6f0-52b5-40ea-a2ed-4934cf4a1020}, !- Handle
  {8ff14f45-f84e-432d-87c0-035dd5df20ac}, !- Source Object
  2,                                      !- Outlet Port
  {92447c18-5503-40fa-b545-27fe574e0c70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfa0ca48-2b63-4ca2-b46a-0edf2869270f}, !- Handle
  {92447c18-5503-40fa-b545-27fe574e0c70}, !- Source Object
  3,                                      !- Outlet Port
  {7d728e0a-54bc-41d4-bf17-bc5009a0eb41}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dd3cdb76-f5a7-47a9-8a66-8d570fb8ff8b}, !- Handle
  Node 720,                               !- Name
  {bf823a2a-7134-4764-8393-6a75399bdb00}, !- Inlet Port
  {c4d9a8bc-8b5e-41eb-acee-cd6bd1868483}; !- Outlet Port

OS:Connection,
  {bf823a2a-7134-4764-8393-6a75399bdb00}, !- Handle
  {9d4adfb7-29b2-441d-a914-7c6205c014d2}, !- Source Object
  3,                                      !- Outlet Port
  {dd3cdb76-f5a7-47a9-8a66-8d570fb8ff8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4d9a8bc-8b5e-41eb-acee-cd6bd1868483}, !- Handle
  {dd3cdb76-f5a7-47a9-8a66-8d570fb8ff8b}, !- Source Object
  3,                                      !- Outlet Port
  {748a43fe-c4a7-452e-8d1c-255438cc551b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62c2ecdc-4515-4d75-acee-bfd1e18d8cca}, !- Handle
  {748a43fe-c4a7-452e-8d1c-255438cc551b}, !- Source Object
  12,                                     !- Outlet Port
  {89ff4123-b053-4c4d-a60d-8705a6cf9f47}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f3d77055-638a-4224-825e-1174e048c127}, !- Handle
  Coil Heating Electric 51,               !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9e204ea0-4d34-4f51-b099-b9c5912eba0b}, !- Handle
  Zone HVAC Baseboard Convective Electric 62, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c049091f-f06e-4cb8-812c-9f53f2939724}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {ad7247bc-e5f7-4601-a4ae-3607a71bb6bb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.055792116,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f3d77055-638a-4224-825e-1174e048c127}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {13263589-ad97-4ac1-b808-2a271897b526}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ab1d70c1-3b34-4179-8c0c-2889bddcd762}, !- Handle
  Node 721,                               !- Name
  {13263589-ad97-4ac1-b808-2a271897b526}, !- Inlet Port
  {c8467e27-bcab-423f-83ed-a313571b0575}; !- Outlet Port

OS:Node,
  {b3541878-5d97-45c1-914a-ed9bf3d21e0c}, !- Handle
  Node 722,                               !- Name
  {812ccbe8-c667-42d6-9429-35c07f97be72}, !- Inlet Port
  {6d9975d1-a073-4ddd-8a79-ecde3a705c61}; !- Outlet Port

OS:Connection,
  {c8467e27-bcab-423f-83ed-a313571b0575}, !- Handle
  {ab1d70c1-3b34-4179-8c0c-2889bddcd762}, !- Source Object
  3,                                      !- Outlet Port
  {a81dc5d3-e844-4310-b55f-254d744f767a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {812ccbe8-c667-42d6-9429-35c07f97be72}, !- Handle
  {d92205cf-8ac8-41e9-8659-c1fd2076fbca}, !- Source Object
  2,                                      !- Outlet Port
  {b3541878-5d97-45c1-914a-ed9bf3d21e0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d9975d1-a073-4ddd-8a79-ecde3a705c61}, !- Handle
  {b3541878-5d97-45c1-914a-ed9bf3d21e0c}, !- Source Object
  3,                                      !- Outlet Port
  {7d728e0a-54bc-41d4-bf17-bc5009a0eb41}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {e16fcb41-a21a-475e-9d61-99590d2060e9}, !- Handle
  Node 723,                               !- Name
  {bb3df24a-5f54-400f-b8c3-4fffd04b2445}, !- Inlet Port
  {ad7247bc-e5f7-4601-a4ae-3607a71bb6bb}; !- Outlet Port

OS:Connection,
  {bb3df24a-5f54-400f-b8c3-4fffd04b2445}, !- Handle
  {9d4adfb7-29b2-441d-a914-7c6205c014d2}, !- Source Object
  4,                                      !- Outlet Port
  {e16fcb41-a21a-475e-9d61-99590d2060e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad7247bc-e5f7-4601-a4ae-3607a71bb6bb}, !- Handle
  {e16fcb41-a21a-475e-9d61-99590d2060e9}, !- Source Object
  3,                                      !- Outlet Port
  {c049091f-f06e-4cb8-812c-9f53f2939724}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13263589-ad97-4ac1-b808-2a271897b526}, !- Handle
  {c049091f-f06e-4cb8-812c-9f53f2939724}, !- Source Object
  12,                                     !- Outlet Port
  {ab1d70c1-3b34-4179-8c0c-2889bddcd762}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {10be6bf0-1cfc-41b8-b271-25bd867f2e78}, !- Handle
  Coil Heating Electric 52,               !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9dd1f262-e104-410d-b5ae-3fd1fb441756}, !- Handle
  Zone HVAC Baseboard Convective Electric 63, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5535ff50-b7d7-4706-8622-45a3d04b6f1b}, !- Handle
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {4f2da851-ead7-4a18-a28e-4f0eb2572cc8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.083612736,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {10be6bf0-1cfc-41b8-b271-25bd867f2e78}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {68126a84-a46c-4565-be12-2e3600f771a3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7aa34038-21b9-4fd8-81fd-3af1602bf8b6}, !- Handle
  Node 724,                               !- Name
  {68126a84-a46c-4565-be12-2e3600f771a3}, !- Inlet Port
  {28c644f1-6bf2-44fc-9d56-a83553158192}; !- Outlet Port

OS:Node,
  {44082d7c-51e6-444b-871b-52e4aefe2ae0}, !- Handle
  Node 725,                               !- Name
  {c80aae3b-7af9-40b8-8d9d-509fcabf37cd}, !- Inlet Port
  {2c61f674-ac60-4460-86b5-12040192d329}; !- Outlet Port

OS:Connection,
  {28c644f1-6bf2-44fc-9d56-a83553158192}, !- Handle
  {7aa34038-21b9-4fd8-81fd-3af1602bf8b6}, !- Source Object
  3,                                      !- Outlet Port
  {295b5182-9e87-4798-a107-0cfef4ba41ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c80aae3b-7af9-40b8-8d9d-509fcabf37cd}, !- Handle
  {8819e35c-b8f8-45b1-babb-5598e2ad5982}, !- Source Object
  2,                                      !- Outlet Port
  {44082d7c-51e6-444b-871b-52e4aefe2ae0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c61f674-ac60-4460-86b5-12040192d329}, !- Handle
  {44082d7c-51e6-444b-871b-52e4aefe2ae0}, !- Source Object
  3,                                      !- Outlet Port
  {7d728e0a-54bc-41d4-bf17-bc5009a0eb41}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {52cc113e-d23e-4684-954c-cc7ac421228d}, !- Handle
  Node 726,                               !- Name
  {9e26932d-3c34-460a-91fc-14a6ab1a95b3}, !- Inlet Port
  {4f2da851-ead7-4a18-a28e-4f0eb2572cc8}; !- Outlet Port

OS:Connection,
  {9e26932d-3c34-460a-91fc-14a6ab1a95b3}, !- Handle
  {9d4adfb7-29b2-441d-a914-7c6205c014d2}, !- Source Object
  5,                                      !- Outlet Port
  {52cc113e-d23e-4684-954c-cc7ac421228d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f2da851-ead7-4a18-a28e-4f0eb2572cc8}, !- Handle
  {52cc113e-d23e-4684-954c-cc7ac421228d}, !- Source Object
  3,                                      !- Outlet Port
  {5535ff50-b7d7-4706-8622-45a3d04b6f1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {68126a84-a46c-4565-be12-2e3600f771a3}, !- Handle
  {5535ff50-b7d7-4706-8622-45a3d04b6f1b}, !- Source Object
  12,                                     !- Outlet Port
  {7aa34038-21b9-4fd8-81fd-3af1602bf8b6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fab5f18b-ffed-46d4-89d5-14a3894cd7a0}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1, !- Name
  ,                                       !- Controller List Name
  {43e96da6-39a4-4cae-9ef3-ab920f06c1fd}, !- Availability Schedule
  {b0a31832-c684-4cec-9719-f87edf295780}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {478e5192-7f90-4c18-b9c9-ec4ac2d5b8fd}, !- Supply Side Inlet Node Name
  {0a106869-5f59-4e0d-80e6-996a6c15e033}, !- Demand Side Outlet Node Name
  {44cd1be3-aca4-4bd6-b80c-41ea66aa03fd}, !- Demand Side Inlet Node A
  {9b6292a0-f042-4dad-83ab-08654bf84e1c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f9804fb0-3acc-4f04-8f2e-9e8dc23145aa}, !- Demand Mixer Name
  {1fe11b57-b1c5-4c0a-bef2-03c0692dfa68}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b6a269ad-040e-4d1e-8396-0fb17cd9ea07}, !- Handle
  Node 727,                               !- Name
  {478e5192-7f90-4c18-b9c9-ec4ac2d5b8fd}, !- Inlet Port
  {c0d4b411-7741-41e0-ab09-893092c75653}; !- Outlet Port

OS:Node,
  {39b8bd62-503e-465e-b013-a82e9f65033c}, !- Handle
  Node 728,                               !- Name
  {f2d55a76-97ab-40be-ab7e-a1ac9a3a167b}, !- Inlet Port
  {9b6292a0-f042-4dad-83ab-08654bf84e1c}; !- Outlet Port

OS:Connection,
  {478e5192-7f90-4c18-b9c9-ec4ac2d5b8fd}, !- Handle
  {fab5f18b-ffed-46d4-89d5-14a3894cd7a0}, !- Source Object
  9,                                      !- Outlet Port
  {b6a269ad-040e-4d1e-8396-0fb17cd9ea07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b6292a0-f042-4dad-83ab-08654bf84e1c}, !- Handle
  {39b8bd62-503e-465e-b013-a82e9f65033c}, !- Source Object
  3,                                      !- Outlet Port
  {fab5f18b-ffed-46d4-89d5-14a3894cd7a0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ea067327-f382-4134-ad01-613132cbe9ae}, !- Handle
  Node 729,                               !- Name
  {44cd1be3-aca4-4bd6-b80c-41ea66aa03fd}, !- Inlet Port
  {25300b18-2b60-4954-a908-b99399c197cd}; !- Outlet Port

OS:Node,
  {5702918c-5b43-475c-ae75-612f0a014e54}, !- Handle
  Node 730,                               !- Name
  {ac42c994-0c50-485c-b4ab-373b912017bf}, !- Inlet Port
  {0a106869-5f59-4e0d-80e6-996a6c15e033}; !- Outlet Port

OS:Node,
  {5c6ff46b-dc17-4a5d-9859-5117a557c671}, !- Handle
  Node 731,                               !- Name
  {e0bd3f9e-7d32-416a-b548-af3affc97553}, !- Inlet Port
  {cbc7a048-f282-4c04-8549-b14d8be4cdb9}; !- Outlet Port

OS:Connection,
  {44cd1be3-aca4-4bd6-b80c-41ea66aa03fd}, !- Handle
  {fab5f18b-ffed-46d4-89d5-14a3894cd7a0}, !- Source Object
  11,                                     !- Outlet Port
  {ea067327-f382-4134-ad01-613132cbe9ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a106869-5f59-4e0d-80e6-996a6c15e033}, !- Handle
  {5702918c-5b43-475c-ae75-612f0a014e54}, !- Source Object
  3,                                      !- Outlet Port
  {fab5f18b-ffed-46d4-89d5-14a3894cd7a0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1fe11b57-b1c5-4c0a-bef2-03c0692dfa68}, !- Handle
  Air Loop HVAC Zone Splitter 50,         !- Name
  {25300b18-2b60-4954-a908-b99399c197cd}, !- Inlet Node Name
  {1aecbbf6-b867-4fa1-8809-da49bedd720d}, !- Outlet Node Name 1
  {3784363a-a296-4429-bb6e-36c2b23c797f}, !- Outlet Node Name 2
  {a462a0c3-23c5-466e-8ad3-bd670ddc41e3}, !- Outlet Node Name 3
  {abc87f49-c447-4eb8-b115-fbeb0f5dedd1}; !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {f9804fb0-3acc-4f04-8f2e-9e8dc23145aa}, !- Handle
  Air Loop HVAC Zone Mixer 50,            !- Name
  {ac42c994-0c50-485c-b4ab-373b912017bf}, !- Outlet Node Name
  {e798b85f-1b9f-40d8-83b8-44bc5b6bc739}, !- Inlet Node Name 1
  {cc3c616d-8487-4bc4-be7e-3900e24c3511}, !- Inlet Node Name 2
  {a6a668b6-7fc7-4326-bf29-03283799b9ae}, !- Inlet Node Name 3
  {e7e2993c-ad68-4053-ad3d-cdcd89281771}; !- Inlet Node Name 4

OS:Connection,
  {25300b18-2b60-4954-a908-b99399c197cd}, !- Handle
  {ea067327-f382-4134-ad01-613132cbe9ae}, !- Source Object
  3,                                      !- Outlet Port
  {1fe11b57-b1c5-4c0a-bef2-03c0692dfa68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac42c994-0c50-485c-b4ab-373b912017bf}, !- Handle
  {f9804fb0-3acc-4f04-8f2e-9e8dc23145aa}, !- Source Object
  2,                                      !- Outlet Port
  {5702918c-5b43-475c-ae75-612f0a014e54}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3dcbd49e-c463-4755-b2ef-a0f9d93f8f32}, !- Handle
  {fab5f18b-ffed-46d4-89d5-14a3894cd7a0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b0a31832-c684-4cec-9719-f87edf295780}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 49, !- Name
  {e6eb5a4e-9a7b-4362-978a-4111cdbfcded}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {b0329237-1efe-4d0e-b49b-209b28407cbf}, !- Handle
  Sys6 Supply Fan 1,                      !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {7db357f6-d3ac-48d9-a27c-6549298bf5a8}, !- Air Inlet Node Name
  {f2d55a76-97ab-40be-ab7e-a1ac9a3a167b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {34b1bdfb-31cb-4dcf-bb10-cf1c43bb59cf}, !- Handle
  Sys6 Return Fan 1,                      !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {c0d4b411-7741-41e0-ab09-893092c75653}, !- Air Inlet Node Name
  {00c2bc71-a202-4245-bf3a-429f87db03e1}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {794046b7-6798-4047-89d0-f23d921c9353}, !- Handle
  Coil Heating Electric 53,               !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {4543e566-46b0-4d85-992b-42f8553835e5}, !- Air Inlet Node Name
  {0ae564fa-9f86-46bb-9881-fdb84dab6404}; !- Air Outlet Node Name

OS:Coil:Cooling:Water,
  {48a0362b-2b75-40d8-98ac-33f0922d2ac7}, !- Handle
  Coil Cooling Water 2,                   !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {55e90151-69a0-4726-9743-39ab4dd1f337}, !- Water Inlet Node Name
  {23c22ffd-5694-49fd-a457-fc951fd6652b}, !- Water Outlet Node Name
  {9f1508d8-e109-4b78-88e5-6fef82c97602}, !- Air Inlet Node Name
  {85d3ffbd-edb5-4257-98cd-c05a0704d87c}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {31527cbb-7a51-4e23-9791-0e1b1202a8d9}, !- Handle
  Node 732,                               !- Name
  {29d1e493-11c7-4001-b03e-3c4926c3a581}, !- Inlet Port
  {55e90151-69a0-4726-9743-39ab4dd1f337}; !- Outlet Port

OS:Connection,
  {29d1e493-11c7-4001-b03e-3c4926c3a581}, !- Handle
  {be8d1907-ffd3-4a03-b890-d582ee039062}, !- Source Object
  4,                                      !- Outlet Port
  {31527cbb-7a51-4e23-9791-0e1b1202a8d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85cc49cb-3d7a-4836-8e4f-f78b46c2e89c}, !- Handle
  Node 733,                               !- Name
  {23c22ffd-5694-49fd-a457-fc951fd6652b}, !- Inlet Port
  {4df65692-95ab-4dc4-a95b-055756878506}; !- Outlet Port

OS:Connection,
  {55e90151-69a0-4726-9743-39ab4dd1f337}, !- Handle
  {31527cbb-7a51-4e23-9791-0e1b1202a8d9}, !- Source Object
  3,                                      !- Outlet Port
  {48a0362b-2b75-40d8-98ac-33f0922d2ac7}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {23c22ffd-5694-49fd-a457-fc951fd6652b}, !- Handle
  {48a0362b-2b75-40d8-98ac-33f0922d2ac7}, !- Source Object
  11,                                     !- Outlet Port
  {85cc49cb-3d7a-4836-8e4f-f78b46c2e89c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4df65692-95ab-4dc4-a95b-055756878506}, !- Handle
  {85cc49cb-3d7a-4836-8e4f-f78b46c2e89c}, !- Source Object
  3,                                      !- Outlet Port
  {a6d86139-6f41-4ce3-a44d-3210ff17158d}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9ea09776-b82a-4ce1-a063-382d19de1f98}, !- Handle
  Controller Outdoor Air 50,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {43e96da6-39a4-4cae-9ef3-ab920f06c1fd}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {436cf17a-bfaa-42c8-b1b4-bb17bf265ad0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {436cf17a-bfaa-42c8-b1b4-bb17bf265ad0}, !- Handle
  Controller Mechanical Ventilation 50,   !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {54faaed4-0a5e-4632-9859-88d74e92c847}, !- Handle
  Air Loop HVAC Outdoor Air System 50,    !- Name
  {9ea09776-b82a-4ce1-a063-382d19de1f98}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3b5d94de-a868-4044-904e-05aea0573a95}, !- Mixed Air Node Name
  {8f79b83b-b4d2-49ed-9276-90db00805429}, !- Outdoor Air Stream Node Name
  {6bc65c66-7cd2-44e2-bdd1-885a04153ca1}, !- Relief Air Stream Node Name
  {09c82f94-2c69-4cb2-8d18-ed7591a3d1e5}; !- Return Air Stream Node Name

OS:Node,
  {f64c3e2d-779c-4cb0-99e3-8a2f4b4696c8}, !- Handle
  Node 734,                               !- Name
  ,                                       !- Inlet Port
  {8f79b83b-b4d2-49ed-9276-90db00805429}; !- Outlet Port

OS:Connection,
  {8f79b83b-b4d2-49ed-9276-90db00805429}, !- Handle
  {f64c3e2d-779c-4cb0-99e3-8a2f4b4696c8}, !- Source Object
  3,                                      !- Outlet Port
  {54faaed4-0a5e-4632-9859-88d74e92c847}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {54aef0a8-f194-4535-ae55-8ff99c52ea63}, !- Handle
  Node 735,                               !- Name
  {6bc65c66-7cd2-44e2-bdd1-885a04153ca1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6bc65c66-7cd2-44e2-bdd1-885a04153ca1}, !- Handle
  {54faaed4-0a5e-4632-9859-88d74e92c847}, !- Source Object
  7,                                      !- Outlet Port
  {54aef0a8-f194-4535-ae55-8ff99c52ea63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2d55a76-97ab-40be-ab7e-a1ac9a3a167b}, !- Handle
  {b0329237-1efe-4d0e-b49b-209b28407cbf}, !- Source Object
  17,                                     !- Outlet Port
  {39b8bd62-503e-465e-b013-a82e9f65033c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {15fbcb9c-b30e-4a48-85a9-edeb4069f1ee}, !- Handle
  Node 736,                               !- Name
  {0ae564fa-9f86-46bb-9881-fdb84dab6404}, !- Inlet Port
  {7db357f6-d3ac-48d9-a27c-6549298bf5a8}; !- Outlet Port

OS:Connection,
  {0ae564fa-9f86-46bb-9881-fdb84dab6404}, !- Handle
  {794046b7-6798-4047-89d0-f23d921c9353}, !- Source Object
  6,                                      !- Outlet Port
  {15fbcb9c-b30e-4a48-85a9-edeb4069f1ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7db357f6-d3ac-48d9-a27c-6549298bf5a8}, !- Handle
  {15fbcb9c-b30e-4a48-85a9-edeb4069f1ee}, !- Source Object
  3,                                      !- Outlet Port
  {b0329237-1efe-4d0e-b49b-209b28407cbf}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {9943465a-666b-4dbb-a8e9-002be2deffd2}, !- Handle
  Node 737,                               !- Name
  {85d3ffbd-edb5-4257-98cd-c05a0704d87c}, !- Inlet Port
  {4543e566-46b0-4d85-992b-42f8553835e5}; !- Outlet Port

OS:Connection,
  {85d3ffbd-edb5-4257-98cd-c05a0704d87c}, !- Handle
  {48a0362b-2b75-40d8-98ac-33f0922d2ac7}, !- Source Object
  13,                                     !- Outlet Port
  {9943465a-666b-4dbb-a8e9-002be2deffd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4543e566-46b0-4d85-992b-42f8553835e5}, !- Handle
  {9943465a-666b-4dbb-a8e9-002be2deffd2}, !- Source Object
  3,                                      !- Outlet Port
  {794046b7-6798-4047-89d0-f23d921c9353}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b028eb10-4448-45eb-aedf-0682bf23c1ac}, !- Handle
  Controller Water Coil 2,                !- Name
  {48a0362b-2b75-40d8-98ac-33f0922d2ac7}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {1ccad02a-8a50-43dc-9572-8453c96f1ce1}, !- Handle
  Node 738,                               !- Name
  {3b5d94de-a868-4044-904e-05aea0573a95}, !- Inlet Port
  {9f1508d8-e109-4b78-88e5-6fef82c97602}; !- Outlet Port

OS:Connection,
  {3b5d94de-a868-4044-904e-05aea0573a95}, !- Handle
  {54faaed4-0a5e-4632-9859-88d74e92c847}, !- Source Object
  5,                                      !- Outlet Port
  {1ccad02a-8a50-43dc-9572-8453c96f1ce1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f1508d8-e109-4b78-88e5-6fef82c97602}, !- Handle
  {1ccad02a-8a50-43dc-9572-8453c96f1ce1}, !- Source Object
  3,                                      !- Outlet Port
  {48a0362b-2b75-40d8-98ac-33f0922d2ac7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {dc24245c-11ea-4ad2-a3bd-ca0d0dd10ca8}, !- Handle
  Node 739,                               !- Name
  {00c2bc71-a202-4245-bf3a-429f87db03e1}, !- Inlet Port
  {09c82f94-2c69-4cb2-8d18-ed7591a3d1e5}; !- Outlet Port

OS:Connection,
  {c0d4b411-7741-41e0-ab09-893092c75653}, !- Handle
  {b6a269ad-040e-4d1e-8396-0fb17cd9ea07}, !- Source Object
  3,                                      !- Outlet Port
  {34b1bdfb-31cb-4dcf-bb10-cf1c43bb59cf}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {00c2bc71-a202-4245-bf3a-429f87db03e1}, !- Handle
  {34b1bdfb-31cb-4dcf-bb10-cf1c43bb59cf}, !- Source Object
  17,                                     !- Outlet Port
  {dc24245c-11ea-4ad2-a3bd-ca0d0dd10ca8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09c82f94-2c69-4cb2-8d18-ed7591a3d1e5}, !- Handle
  {dc24245c-11ea-4ad2-a3bd-ca0d0dd10ca8}, !- Source Object
  3,                                      !- Outlet Port
  {54faaed4-0a5e-4632-9859-88d74e92c847}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {32dd8b98-d37c-4cef-9254-ebbeb39ac82d}, !- Handle
  Supply Air Temp 1,                      !- Name
  {91e02e52-67fb-4fc9-a89f-cd5bee10965c}, !- Schedule Type Limits Name
  {488cfde1-9604-42bb-aa3f-0c35393204ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {488cfde1-9604-42bb-aa3f-0c35393204ae}, !- Handle
  Supply Air Temp Default 1,              !- Name
  {91e02e52-67fb-4fc9-a89f-cd5bee10965c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {93f42a39-f252-4d26-b794-a848ecd6e8de}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {32dd8b98-d37c-4cef-9254-ebbeb39ac82d}, !- Schedule Name
  {39b8bd62-503e-465e-b013-a82e9f65033c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {e10400ee-22e9-4cab-8ef1-9b6ca6378bdc}, !- Handle
  Coil Heating Electric 54,               !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0c7e62c5-6d94-4b2e-a0af-640a6b993294}, !- Handle
  Zone HVAC Baseboard Convective Electric 64, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f19c5c11-cd8a-4b4b-a825-057ff710a5a4}, !- Handle
  Air Terminal Single Duct VAV Reheat 4,  !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {a95398ca-3446-4b1e-a7ed-c045a6275c53}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.139391136,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e10400ee-22e9-4cab-8ef1-9b6ca6378bdc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e0bd3f9e-7d32-416a-b548-af3affc97553}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {61193103-7bdd-4c07-ac32-abe216e6197c}, !- Handle
  Node 740,                               !- Name
  {03fbb3d9-451c-4203-8d87-8dc4074ecbb4}, !- Inlet Port
  {e798b85f-1b9f-40d8-83b8-44bc5b6bc739}; !- Outlet Port

OS:Connection,
  {cbc7a048-f282-4c04-8549-b14d8be4cdb9}, !- Handle
  {5c6ff46b-dc17-4a5d-9859-5117a557c671}, !- Source Object
  3,                                      !- Outlet Port
  {4208c43d-684c-42b5-b1db-f1ea3a55ac94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03fbb3d9-451c-4203-8d87-8dc4074ecbb4}, !- Handle
  {28dfbfa7-e039-4593-9647-1f7bada6585d}, !- Source Object
  2,                                      !- Outlet Port
  {61193103-7bdd-4c07-ac32-abe216e6197c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e798b85f-1b9f-40d8-83b8-44bc5b6bc739}, !- Handle
  {61193103-7bdd-4c07-ac32-abe216e6197c}, !- Source Object
  3,                                      !- Outlet Port
  {f9804fb0-3acc-4f04-8f2e-9e8dc23145aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {84d2de45-d4cb-4956-ab92-bde8fd29a761}, !- Handle
  Node 741,                               !- Name
  {1aecbbf6-b867-4fa1-8809-da49bedd720d}, !- Inlet Port
  {a95398ca-3446-4b1e-a7ed-c045a6275c53}; !- Outlet Port

OS:Connection,
  {1aecbbf6-b867-4fa1-8809-da49bedd720d}, !- Handle
  {1fe11b57-b1c5-4c0a-bef2-03c0692dfa68}, !- Source Object
  3,                                      !- Outlet Port
  {84d2de45-d4cb-4956-ab92-bde8fd29a761}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a95398ca-3446-4b1e-a7ed-c045a6275c53}, !- Handle
  {84d2de45-d4cb-4956-ab92-bde8fd29a761}, !- Source Object
  3,                                      !- Outlet Port
  {f19c5c11-cd8a-4b4b-a825-057ff710a5a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0bd3f9e-7d32-416a-b548-af3affc97553}, !- Handle
  {f19c5c11-cd8a-4b4b-a825-057ff710a5a4}, !- Source Object
  12,                                     !- Outlet Port
  {5c6ff46b-dc17-4a5d-9859-5117a557c671}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {32d00b0a-f054-4c42-9b08-034a5aa6d412}, !- Handle
  Coil Heating Electric 55,               !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {25f490e6-2432-4f00-89d6-65470cd89a2d}, !- Handle
  Zone HVAC Baseboard Convective Electric 65, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {db589de0-d848-467c-8caa-59fb9e190d28}, !- Handle
  Air Terminal Single Duct VAV Reheat 5,  !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {60346f91-970b-4205-af3e-5341544bcc9b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.696736224,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {32d00b0a-f054-4c42-9b08-034a5aa6d412}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2d3c5ac8-046a-41a1-ba91-31af2182ac96}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {850b7c37-14a3-492a-8a0d-6f23d4f6cbbe}, !- Handle
  Node 742,                               !- Name
  {2d3c5ac8-046a-41a1-ba91-31af2182ac96}, !- Inlet Port
  {426cee5c-f17f-4283-b9e5-48e98ab7ba55}; !- Outlet Port

OS:Node,
  {a5c6ecf4-880c-4aa4-b51d-a487af2090ad}, !- Handle
  Node 743,                               !- Name
  {f6017688-2c8f-454d-9035-9ec52049c9fb}, !- Inlet Port
  {cc3c616d-8487-4bc4-be7e-3900e24c3511}; !- Outlet Port

OS:Connection,
  {426cee5c-f17f-4283-b9e5-48e98ab7ba55}, !- Handle
  {850b7c37-14a3-492a-8a0d-6f23d4f6cbbe}, !- Source Object
  3,                                      !- Outlet Port
  {bed63205-3785-4600-a95a-adb12b7a52e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6017688-2c8f-454d-9035-9ec52049c9fb}, !- Handle
  {67fbb2a0-e1ad-4c93-bcdf-5f0b04d2d6e6}, !- Source Object
  2,                                      !- Outlet Port
  {a5c6ecf4-880c-4aa4-b51d-a487af2090ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc3c616d-8487-4bc4-be7e-3900e24c3511}, !- Handle
  {a5c6ecf4-880c-4aa4-b51d-a487af2090ad}, !- Source Object
  3,                                      !- Outlet Port
  {f9804fb0-3acc-4f04-8f2e-9e8dc23145aa}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {56ee65d3-9524-4ef4-ba2f-087d849626e3}, !- Handle
  Node 744,                               !- Name
  {3784363a-a296-4429-bb6e-36c2b23c797f}, !- Inlet Port
  {60346f91-970b-4205-af3e-5341544bcc9b}; !- Outlet Port

OS:Connection,
  {3784363a-a296-4429-bb6e-36c2b23c797f}, !- Handle
  {1fe11b57-b1c5-4c0a-bef2-03c0692dfa68}, !- Source Object
  4,                                      !- Outlet Port
  {56ee65d3-9524-4ef4-ba2f-087d849626e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60346f91-970b-4205-af3e-5341544bcc9b}, !- Handle
  {56ee65d3-9524-4ef4-ba2f-087d849626e3}, !- Source Object
  3,                                      !- Outlet Port
  {db589de0-d848-467c-8caa-59fb9e190d28}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d3c5ac8-046a-41a1-ba91-31af2182ac96}, !- Handle
  {db589de0-d848-467c-8caa-59fb9e190d28}, !- Source Object
  12,                                     !- Outlet Port
  {850b7c37-14a3-492a-8a0d-6f23d4f6cbbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1051b435-df92-487e-9af3-b4e824686fdc}, !- Handle
  Coil Heating Electric 56,               !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1bbf8700-8c3e-4c38-977a-98fa015d2517}, !- Handle
  Zone HVAC Baseboard Convective Electric 66, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1ec190a4-08ec-42da-b2bf-dc5e7e7a2917}, !- Handle
  Air Terminal Single Duct VAV Reheat 6,  !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {1cc69c05-f5e5-4fe5-b3d2-21e498e0c10c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.13935456,                             !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1051b435-df92-487e-9af3-b4e824686fdc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5170919d-062a-4ace-95d5-4dae149063da}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4e43faaa-d4b0-4df8-9e42-c7f8f4e7db2d}, !- Handle
  Node 745,                               !- Name
  {5170919d-062a-4ace-95d5-4dae149063da}, !- Inlet Port
  {08d0b129-ae85-4c8f-9b6d-077d4da0b352}; !- Outlet Port

OS:Node,
  {fb7e369f-e26e-48be-8f24-a88089bd7d85}, !- Handle
  Node 746,                               !- Name
  {d62565ec-7fda-4f62-8212-c48472d83b7f}, !- Inlet Port
  {a6a668b6-7fc7-4326-bf29-03283799b9ae}; !- Outlet Port

OS:Connection,
  {08d0b129-ae85-4c8f-9b6d-077d4da0b352}, !- Handle
  {4e43faaa-d4b0-4df8-9e42-c7f8f4e7db2d}, !- Source Object
  3,                                      !- Outlet Port
  {f61680f2-578f-4c64-b435-68c5f0f5b1ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d62565ec-7fda-4f62-8212-c48472d83b7f}, !- Handle
  {7710a4cb-46ea-4b20-a507-85dc37f1a83f}, !- Source Object
  2,                                      !- Outlet Port
  {fb7e369f-e26e-48be-8f24-a88089bd7d85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6a668b6-7fc7-4326-bf29-03283799b9ae}, !- Handle
  {fb7e369f-e26e-48be-8f24-a88089bd7d85}, !- Source Object
  3,                                      !- Outlet Port
  {f9804fb0-3acc-4f04-8f2e-9e8dc23145aa}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {bee1f37d-3104-48c2-bc55-9644f33d9230}, !- Handle
  Node 747,                               !- Name
  {a462a0c3-23c5-466e-8ad3-bd670ddc41e3}, !- Inlet Port
  {1cc69c05-f5e5-4fe5-b3d2-21e498e0c10c}; !- Outlet Port

OS:Connection,
  {a462a0c3-23c5-466e-8ad3-bd670ddc41e3}, !- Handle
  {1fe11b57-b1c5-4c0a-bef2-03c0692dfa68}, !- Source Object
  5,                                      !- Outlet Port
  {bee1f37d-3104-48c2-bc55-9644f33d9230}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cc69c05-f5e5-4fe5-b3d2-21e498e0c10c}, !- Handle
  {bee1f37d-3104-48c2-bc55-9644f33d9230}, !- Source Object
  3,                                      !- Outlet Port
  {1ec190a4-08ec-42da-b2bf-dc5e7e7a2917}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5170919d-062a-4ace-95d5-4dae149063da}, !- Handle
  {1ec190a4-08ec-42da-b2bf-dc5e7e7a2917}, !- Source Object
  12,                                     !- Outlet Port
  {4e43faaa-d4b0-4df8-9e42-c7f8f4e7db2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e6cc44d8-1fdc-48dd-9222-551a9ee09a75}, !- Handle
  Coil Heating Electric 57,               !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {452b759e-c58a-4dec-8e9b-4d18299e9db7}, !- Handle
  Zone HVAC Baseboard Convective Electric 67, !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a566ba59-e0be-40f5-94c5-60d09c06cc89}, !- Handle
  Air Terminal Single Duct VAV Reheat 7,  !- Name
  {7e4d0d3c-039f-4df2-b730-7b1c5b56767b}, !- Availability Schedule Name
  {2ae3ac0c-a293-4ed1-a722-514e093698a5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.167225472,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e6cc44d8-1fdc-48dd-9222-551a9ee09a75}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fe157e73-4e5c-4b4d-ba37-024eb0fcd131}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {85e99c39-e7b9-45a4-97c8-216e45756569}, !- Handle
  Node 748,                               !- Name
  {fe157e73-4e5c-4b4d-ba37-024eb0fcd131}, !- Inlet Port
  {b5f3f0f2-a1d5-4a7a-ae9a-eb798a65679f}; !- Outlet Port

OS:Node,
  {ed392aba-57aa-498e-ad9f-bd262dc4aa16}, !- Handle
  Node 749,                               !- Name
  {a247afc1-cd73-4cad-a082-9eab39ce0d46}, !- Inlet Port
  {e7e2993c-ad68-4053-ad3d-cdcd89281771}; !- Outlet Port

OS:Connection,
  {b5f3f0f2-a1d5-4a7a-ae9a-eb798a65679f}, !- Handle
  {85e99c39-e7b9-45a4-97c8-216e45756569}, !- Source Object
  3,                                      !- Outlet Port
  {7a1c4b79-3d22-4270-964e-ac10140f5d35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a247afc1-cd73-4cad-a082-9eab39ce0d46}, !- Handle
  {254db28b-eb2d-4884-adc9-d71d86a254cb}, !- Source Object
  2,                                      !- Outlet Port
  {ed392aba-57aa-498e-ad9f-bd262dc4aa16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7e2993c-ad68-4053-ad3d-cdcd89281771}, !- Handle
  {ed392aba-57aa-498e-ad9f-bd262dc4aa16}, !- Source Object
  3,                                      !- Outlet Port
  {f9804fb0-3acc-4f04-8f2e-9e8dc23145aa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {195b0816-18cb-4af9-94ad-326022f0b328}, !- Handle
  Node 750,                               !- Name
  {abc87f49-c447-4eb8-b115-fbeb0f5dedd1}, !- Inlet Port
  {2ae3ac0c-a293-4ed1-a722-514e093698a5}; !- Outlet Port

OS:Connection,
  {abc87f49-c447-4eb8-b115-fbeb0f5dedd1}, !- Handle
  {1fe11b57-b1c5-4c0a-bef2-03c0692dfa68}, !- Source Object
  6,                                      !- Outlet Port
  {195b0816-18cb-4af9-94ad-326022f0b328}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ae3ac0c-a293-4ed1-a722-514e093698a5}, !- Handle
  {195b0816-18cb-4af9-94ad-326022f0b328}, !- Source Object
  3,                                      !- Outlet Port
  {a566ba59-e0be-40f5-94c5-60d09c06cc89}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fe157e73-4e5c-4b4d-ba37-024eb0fcd131}, !- Handle
  {a566ba59-e0be-40f5-94c5-60d09c06cc89}, !- Source Object
  12,                                     !- Outlet Port
  {85e99c39-e7b9-45a4-97c8-216e45756569}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {daeeafc6-2576-4939-95e4-ec135fb67ac9}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {69473f7e-e665-4d8f-b73c-048fdbaec78a}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {688c7422-2735-4dbd-868b-3dbeba4b89f5}, !- Plant Side Inlet Node Name
  {86d726c6-a47e-4c02-972b-3e5046e94173}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {63bd4418-3700-4b9a-b223-9d5292a82cd6}, !- Demand Side Inlet Node Name
  {dbf1bc9d-872a-49a5-80a8-d5766bb8d959}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {9366d7dd-eed5-4722-960f-18ee0a38542b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {3a66c168-08e7-4bb2-b133-3f6481c336c7}, !- Demand Mixer Name
  {4b9fa078-4014-4e91-a208-02798c354f8e}, !- Demand Splitter Name
  {5edb7ddc-7f95-4caf-b693-926c149765e9}, !- Supply Mixer Name
  {558be9c9-7747-4739-93b1-0747c3976924}; !- Supply Splitter Name

OS:Node,
  {d9b35644-4142-4081-a109-3a4d9eda8028}, !- Handle
  Node 751,                               !- Name
  {688c7422-2735-4dbd-868b-3dbeba4b89f5}, !- Inlet Port
  {b225053f-4bc3-4f3f-b773-a04265b92896}; !- Outlet Port

OS:Node,
  {69473f7e-e665-4d8f-b73c-048fdbaec78a}, !- Handle
  Node 752,                               !- Name
  {47883d08-0677-4b86-950d-e3825e643de4}, !- Inlet Port
  {86d726c6-a47e-4c02-972b-3e5046e94173}; !- Outlet Port

OS:Node,
  {994d407c-6caa-4de6-a013-b0e3c7910a2c}, !- Handle
  Node 753,                               !- Name
  {4f9d921c-5169-4768-a6e7-6637cbc45b0d}, !- Inlet Port
  {6dfb6305-056c-4f40-adc1-84c4fa46cf0d}; !- Outlet Port

OS:Connector:Mixer,
  {5edb7ddc-7f95-4caf-b693-926c149765e9}, !- Handle
  Connector Mixer 5,                      !- Name
  {28d6c533-528d-4152-a28a-7173e0df45fc}, !- Outlet Branch Name
  {1ed49058-9df3-4539-8618-80f8cc99b823}, !- Inlet Branch Name 1
  {2f2bc6e2-3353-44b0-9544-365a66710d96}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {558be9c9-7747-4739-93b1-0747c3976924}, !- Handle
  Connector Splitter 5,                   !- Name
  {35bf1b14-3ec6-4274-a5c2-330b72736ffb}, !- Inlet Branch Name
  {4f9d921c-5169-4768-a6e7-6637cbc45b0d}, !- Outlet Branch Name 1
  {c8a96f0d-9569-4f0e-a02b-7d3d761b2eca}; !- Outlet Branch Name 2

OS:Connection,
  {688c7422-2735-4dbd-868b-3dbeba4b89f5}, !- Handle
  {daeeafc6-2576-4939-95e4-ec135fb67ac9}, !- Source Object
  14,                                     !- Outlet Port
  {d9b35644-4142-4081-a109-3a4d9eda8028}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f9d921c-5169-4768-a6e7-6637cbc45b0d}, !- Handle
  {558be9c9-7747-4739-93b1-0747c3976924}, !- Source Object
  3,                                      !- Outlet Port
  {994d407c-6caa-4de6-a013-b0e3c7910a2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86d726c6-a47e-4c02-972b-3e5046e94173}, !- Handle
  {69473f7e-e665-4d8f-b73c-048fdbaec78a}, !- Source Object
  3,                                      !- Outlet Port
  {daeeafc6-2576-4939-95e4-ec135fb67ac9}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8c77c988-ddc3-4d30-b0ff-83f64c3a01ad}, !- Handle
  Node 754,                               !- Name
  {63bd4418-3700-4b9a-b223-9d5292a82cd6}, !- Inlet Port
  {37eccfc1-7ce4-438c-a47b-1926a767b8d5}; !- Outlet Port

OS:Node,
  {3b9f495f-bffc-41a5-bbf2-8920a57aef42}, !- Handle
  Node 755,                               !- Name
  {d309480c-3d5a-4bcf-9ee0-d81f89646ec1}, !- Inlet Port
  {dbf1bc9d-872a-49a5-80a8-d5766bb8d959}; !- Outlet Port

OS:Node,
  {01cdb687-a75a-4e5e-a4e6-5ff71c24bf51}, !- Handle
  Node 756,                               !- Name
  {8c69c24f-5e99-4b73-af8c-b45bc5adff5f}, !- Inlet Port
  {f4970a06-0468-4d5d-aacf-df314f05640b}; !- Outlet Port

OS:Connector:Mixer,
  {3a66c168-08e7-4bb2-b133-3f6481c336c7}, !- Handle
  Connector Mixer 6,                      !- Name
  {ab53bcf2-90af-406e-853d-8435571b0e7e}, !- Outlet Branch Name
  {75c5f4f1-1899-438f-ae85-96dc06cdd5f6}, !- Inlet Branch Name 1
  {48eb29c9-10b4-44b3-b310-181de50f1677}, !- Inlet Branch Name 2
  {e1482947-d247-4460-9649-fb3e85f64a2a}, !- Inlet Branch Name 3
  {a2086891-0f11-49c6-9764-0e9ccbae6319}, !- Inlet Branch Name 4
  {427c141c-6469-4319-9c12-1c1e2b40a496}, !- Inlet Branch Name 5
  {4f08ef45-9bf2-485a-8b6f-b5bfdbaff614}, !- Inlet Branch Name 6
  {8e6c8da3-2a90-4331-8e59-4ca581aa02d7}, !- Inlet Branch Name 7
  {73f4507a-9c61-498d-8d3f-9292e7bf2fad}, !- Inlet Branch Name 8
  {c906237c-7ebe-49ee-b4bf-d46f97cad1d6}, !- Inlet Branch Name 9
  {e115a92c-693b-40dc-8911-891daebda2b7}, !- Inlet Branch Name 10
  {f306cf01-32f3-4230-97f0-a8522e6adfec}, !- Inlet Branch Name 11
  {00b78d47-cd1d-4fd9-9a1a-7d3d1a4d8c52}, !- Inlet Branch Name 12
  {b608653a-500f-451c-824d-0cbdcd551588}, !- Inlet Branch Name 13
  {44b85c04-0be5-4a11-8b01-b3aae4733040}, !- Inlet Branch Name 14
  {5f4b8312-24b5-444f-b1fc-d3a590570bf2}, !- Inlet Branch Name 15
  {4ba9defa-90a4-4d11-878a-c512bf1f055a}, !- Inlet Branch Name 16
  {c19b301a-028f-463e-9d9d-fc1bd99fa549}, !- Inlet Branch Name 17
  {203f93db-bb5a-4d89-9a0b-e0a9732cea1e}, !- Inlet Branch Name 18
  {ba52afff-b3da-40c1-a6b1-f6a661638128}, !- Inlet Branch Name 19
  {e919373f-a288-4585-89aa-eb8bd6d7261c}, !- Inlet Branch Name 20
  {ef0ddf37-46f4-4546-8195-73cb5212f384}, !- Inlet Branch Name 21
  {e15dd938-c0ab-44ff-b3a4-abd2620394aa}, !- Inlet Branch Name 22
  {a9edab64-7e8b-42dd-b99f-5f70c2d6e5c3}, !- Inlet Branch Name 23
  {0af746e6-4ff0-4e3f-8cd0-3c9ed103b737}, !- Inlet Branch Name 24
  {72efc905-da83-4b1b-8daa-613d1a9a02ce}, !- Inlet Branch Name 25
  {52e2afbb-d50e-4973-857c-8110a40554d0}, !- Inlet Branch Name 26
  {37ca40df-ce63-4c01-81ae-828362a349d5}, !- Inlet Branch Name 27
  {b8624c53-172f-4e1c-a9aa-0bf9d7c32e8a}, !- Inlet Branch Name 28
  {323c8145-aa6e-4a53-93e8-52de7750d4b7}, !- Inlet Branch Name 29
  {50412195-008e-4b58-828d-2c918a3713f5}, !- Inlet Branch Name 30
  {b8aee154-4831-49cb-9191-3834eedb6d35}, !- Inlet Branch Name 31
  {71607534-6525-4fd9-819e-a8103174692f}, !- Inlet Branch Name 32
  {7fa969bc-73bc-4e58-998d-cb22d9307653}, !- Inlet Branch Name 33
  {2e521569-f1e6-4cbf-b282-5626984a6593}, !- Inlet Branch Name 34
  {1054953c-a6db-4f5d-92d6-56a2c2dde784}, !- Inlet Branch Name 35
  {55fa6ffe-a1db-4781-8d64-f9ee555f9149}, !- Inlet Branch Name 36
  {1c0fa990-3815-43c9-98bb-dafbf21c6f40}, !- Inlet Branch Name 37
  {bd390ec9-354d-46d9-bf2c-bf8f59251aef}, !- Inlet Branch Name 38
  {651c30a6-40d5-4b2b-afde-e2e02501ee8e}, !- Inlet Branch Name 39
  {6d74dea5-9155-4a70-adf1-c49dbdd9e4d8}, !- Inlet Branch Name 40
  {521d021a-9735-4f07-b56f-407609a24821}, !- Inlet Branch Name 41
  {ffd07815-4c2b-4321-ac0d-23f02f30329c}, !- Inlet Branch Name 42
  {c18da5c2-9eea-4e15-ad8a-be86a5ac3d96}, !- Inlet Branch Name 43
  {4dfa27e3-9b8e-4d5b-b7ab-1b66c752a4cf}, !- Inlet Branch Name 44
  {f9cf2fcd-a666-4d83-a5c5-a427832d1068}, !- Inlet Branch Name 45
  {c993c811-44d3-417a-a50b-98664441b923}, !- Inlet Branch Name 46
  {c8fe47e5-3633-43d4-805b-53c73862b0c4}, !- Inlet Branch Name 47
  {a4f268fd-2923-4d41-9727-8b5c7ab45046}, !- Inlet Branch Name 48
  {91a034a4-f47e-465b-8619-f8b984fd6068}, !- Inlet Branch Name 49
  {de869b0b-df69-4f74-8e0b-b110cee6102e}, !- Inlet Branch Name 50
  {a092dd4e-5365-4835-b0dc-891a6f1238cf}, !- Inlet Branch Name 51
  {e343217a-bbd5-45fb-9f8b-c0149aaf3e57}, !- Inlet Branch Name 52
  {3acddc3f-a86d-49b7-ac5c-42ebfa7c9449}, !- Inlet Branch Name 53
  {7453c061-fec7-43b1-86b0-b6218f243f89}, !- Inlet Branch Name 54
  {4dc30771-6fd4-44b7-b93b-e93485f18609}, !- Inlet Branch Name 55
  {7f653430-7138-451b-a55a-3445d8572e30}, !- Inlet Branch Name 56
  {6448010d-0ade-4a98-b95a-da506657e63f}, !- Inlet Branch Name 57
  {e3ca30b0-96dc-407c-8758-f3e6b52991d5}, !- Inlet Branch Name 58
  {b077d5c0-bad0-4320-b8ae-ae6d1cb7f9f9}, !- Inlet Branch Name 59
  {9596434c-91d9-456a-bbb5-33335fdd834f}, !- Inlet Branch Name 60
  {3f7c2a36-2304-44e6-9e87-958a6f6ba087}, !- Inlet Branch Name 61
  {76a049f8-be6b-4b31-b2eb-fa153c7aeb03}, !- Inlet Branch Name 62
  {494dd91e-78fa-497b-8dee-8a85cc2548f8}, !- Inlet Branch Name 63
  {0a5f2023-83aa-4ebd-b03f-12afc021239b}, !- Inlet Branch Name 64
  {9f4b5466-b45f-40d1-9669-0bbb093e0d2b}, !- Inlet Branch Name 65
  {aee7da74-fcfc-41c5-968a-d97506dacef3}, !- Inlet Branch Name 66
  {2421cc7f-e2ce-4a1b-a60c-0a1e53c8937a}, !- Inlet Branch Name 67
  {976708fd-79b1-4016-b217-046e8a1d43f6}, !- Inlet Branch Name 68
  {925e5e6a-11f0-4471-8aa5-e3289a777562}, !- Inlet Branch Name 69
  {ec2adffe-9b9a-4e68-852a-af88fd7dc2a1}, !- Inlet Branch Name 70
  {ee75d3dc-f217-44b4-9bae-be98c268e76f}, !- Inlet Branch Name 71
  {68468d0b-3cc0-4f42-b1dd-b9a0169ef6ea}, !- Inlet Branch Name 72
  {89485aa1-48ee-47e0-a4f3-aab5e54d9e61}, !- Inlet Branch Name 73
  {50d976d0-7bdc-477e-9f80-e8190b8ce9cb}, !- Inlet Branch Name 74
  {c6dfe6ed-1c53-40c6-b543-5ca9e0862ea7}, !- Inlet Branch Name 75
  {7057440a-add2-4ffa-89dc-563eb73cf386}, !- Inlet Branch Name 76
  {d0c4fef1-9c79-4211-9a46-e8a401a5552f}, !- Inlet Branch Name 77
  {a7366e37-1729-44b4-b044-02c3fe2b2a47}, !- Inlet Branch Name 78
  {e4b3dedd-00ce-4cb5-a9c1-5eb47aac5ab6}, !- Inlet Branch Name 79
  {f44ac985-1fd0-4142-bcc0-82485ae1f4e7}, !- Inlet Branch Name 80
  {65578969-769c-42a5-b216-36383cb8fcc3}, !- Inlet Branch Name 81
  {c538313a-daf9-44c0-9c4b-2ee72effa16d}, !- Inlet Branch Name 82
  {0dc0ecf9-04cd-4f7c-b928-9fc46cf3ac1a}, !- Inlet Branch Name 83
  {06275139-16fb-49d9-82a9-324a83b9f985}, !- Inlet Branch Name 84
  {522234c3-de9c-4e1f-822c-70b1a5d186a3}, !- Inlet Branch Name 85
  {ee23bda1-5ad1-4a59-8123-17a124f6e9e6}, !- Inlet Branch Name 86
  {0c901081-1818-4257-b609-673a56b4a2b8}, !- Inlet Branch Name 87
  {c2a34afc-cee1-422a-b03f-8ef1b6e7e1e5}, !- Inlet Branch Name 88
  {f1647e97-3c95-4a6d-abf6-c33503781ec6}, !- Inlet Branch Name 89
  {4d1dad19-fd87-4bff-8d1b-5d4a5769ce6c}, !- Inlet Branch Name 90
  {15cc7d63-8862-4241-a508-f5be6dc8e9d3}, !- Inlet Branch Name 91
  {0a611176-b266-4b37-9cc3-4af50c8c6624}, !- Inlet Branch Name 92
  {13cf1687-ad06-426e-8bec-ddcc6725e773}, !- Inlet Branch Name 93
  {0df6cd30-6ac5-4237-b575-52f781301c9a}, !- Inlet Branch Name 94
  {9c3c6bc2-0780-4a07-ad9c-1c189b021ba8}, !- Inlet Branch Name 95
  {837fa5a5-09cf-460f-93a6-ee5eced1cbb9}, !- Inlet Branch Name 96
  {f3fb6c65-779d-4936-802c-7a80dd1ba659}, !- Inlet Branch Name 97
  {0d939a75-69b1-44e8-9266-5466fff0a801}, !- Inlet Branch Name 98
  {f3e1184a-93b5-43ce-8f27-b0cd8fcfdb3e}, !- Inlet Branch Name 99
  {18378d42-6969-484b-9a46-5fa652794005}, !- Inlet Branch Name 100
  {a1b4d078-b1bc-4174-90cd-be3730a514bf}, !- Inlet Branch Name 101
  {a0e03269-5725-4c8d-8c02-ca07f43cab94}, !- Inlet Branch Name 102
  {f87468e9-794a-44a3-9d2e-220798a002dd}, !- Inlet Branch Name 103
  {ce6452b8-f1dc-40db-90a3-0edb6781987a}, !- Inlet Branch Name 104
  {cd0fc823-e1c1-4224-94d0-52ea8c05e627}, !- Inlet Branch Name 105
  {e51e603f-f939-4fc2-9e52-fada8c7888a4}, !- Inlet Branch Name 106
  {c69645c6-ab8a-493c-8b10-466dc022b992}, !- Inlet Branch Name 107
  {612c66bf-f6b0-4631-8772-170802101f0c}, !- Inlet Branch Name 108
  {f2bc0dc4-89fe-403c-98de-276406befc41}, !- Inlet Branch Name 109
  {4ea31ec2-8ee5-43ca-9ac9-caff8efcc593}, !- Inlet Branch Name 110
  {20f0bd28-b9a3-4ac9-b9d3-4c297817589f}, !- Inlet Branch Name 111
  {c56bf4ce-2f3a-4c02-955a-e4e9d5a6a5c9}, !- Inlet Branch Name 112
  {24f95603-e16b-4019-b3d4-05bcb41780a8}, !- Inlet Branch Name 113
  {6eec108c-73a9-43c0-a1c8-479dd9cc72b6}, !- Inlet Branch Name 114
  {325ea3c3-0894-428c-a527-b24fd44ee75a}, !- Inlet Branch Name 115
  {b529e5d2-339b-4f71-84cd-3bc935e6ac93}, !- Inlet Branch Name 116
  {c383463b-b57e-45d0-8774-27c6ec62f7fe}, !- Inlet Branch Name 117
  {bfe4a4dc-7c26-42cf-b698-0a35533a8065}, !- Inlet Branch Name 118
  {9af52673-f7a7-4b69-a178-d11e7b761f74}, !- Inlet Branch Name 119
  {93d412f5-1aeb-4579-b0f0-844ff51e2ae6}, !- Inlet Branch Name 120
  {7167db1d-4574-4117-b33a-ec7db9efa6e6}, !- Inlet Branch Name 121
  {db71ed40-6d4f-4134-bd99-f5363f816fdc}, !- Inlet Branch Name 122
  {8c16e7d5-a225-41cc-bf3d-1fce97894b25}, !- Inlet Branch Name 123
  {822ccf2c-51d9-419a-894b-02ca0eff94ab}, !- Inlet Branch Name 124
  {e6b4a909-6deb-4b49-a426-1f8eb5ba8b5a}, !- Inlet Branch Name 125
  {00b6ae53-86ba-4630-a835-39eda632a589}, !- Inlet Branch Name 126
  {a861e232-dd83-4f94-b943-db26906ff6ee}, !- Inlet Branch Name 127
  {e5232e00-063e-46c8-b84a-8e0e0f831d09}, !- Inlet Branch Name 128
  {26a8d793-2285-46d1-976f-3a2368b9e861}, !- Inlet Branch Name 129
  {c12fc759-8cbd-400c-87ce-6acf0b881ae6}, !- Inlet Branch Name 130
  {a6b4fcb7-ddd2-4716-832f-05558fd330f9}, !- Inlet Branch Name 131
  {46038fd3-e1a7-41cb-904f-87b7d5b2300e}, !- Inlet Branch Name 132
  {01418682-7b37-4f9f-b414-7e98bd0f7e02}, !- Inlet Branch Name 133
  {7a4498e3-ce32-4fa7-83de-738af0b81ef3}, !- Inlet Branch Name 134
  {2e787643-8d82-466c-a461-2a27fb6cadd8}, !- Inlet Branch Name 135
  {dfbe72e3-be2d-436c-9d82-5070cf93f0d7}, !- Inlet Branch Name 136
  {063dbeaa-bf7e-4ec3-9262-da21b14ccf9d}, !- Inlet Branch Name 137
  {7a45c27d-aa10-4ee6-938c-74d09a46f385}, !- Inlet Branch Name 138
  {ca201daa-c551-4a1a-b743-e2d9e77a5edd}, !- Inlet Branch Name 139
  {d5fe95e9-fd8e-408b-b546-b28339278688}, !- Inlet Branch Name 140
  {7c84aa97-7438-453e-b125-6f94b60e1b74}, !- Inlet Branch Name 141
  {80b534ad-15ee-41ec-890a-9077550460f5}, !- Inlet Branch Name 142
  {4f99d738-0393-4345-8990-a61d2258263c}, !- Inlet Branch Name 143
  {812d98c9-77b1-463f-9c73-da53d8cced2e}, !- Inlet Branch Name 144
  {590551e6-886c-43dd-94ef-e0076cc08410}, !- Inlet Branch Name 145
  {fbeff5c1-bd63-4dd4-8dd1-2175f8c10d30}, !- Inlet Branch Name 146
  {183e329b-8092-4316-b686-4254e50ada0e}, !- Inlet Branch Name 147
  {312de3df-2b8b-40dc-b463-3c1683833777}, !- Inlet Branch Name 148
  {a890df38-8daf-4fcd-8c1a-c48db0e41b50}, !- Inlet Branch Name 149
  {625888b1-95e0-4f07-90e0-ff03d9d5bac3}, !- Inlet Branch Name 150
  {72ecdb02-6354-4cd9-acb0-0323e07ce261}, !- Inlet Branch Name 151
  {04955c20-5dfb-43e7-b4f7-c0dc137c05d2}, !- Inlet Branch Name 152
  {4b2eb8c8-5590-45c3-be64-063091d3cb25}, !- Inlet Branch Name 153
  {4b9fe59b-f541-46af-9096-e3c37c0bcb17}, !- Inlet Branch Name 154
  {c296e395-6208-479f-a103-83501008de3d}, !- Inlet Branch Name 155
  {ac038050-8452-4eb4-871d-577debb7819e}; !- Inlet Branch Name 156

OS:Connector:Splitter,
  {4b9fa078-4014-4e91-a208-02798c354f8e}, !- Handle
  Connector Splitter 6,                   !- Name
  {37eccfc1-7ce4-438c-a47b-1926a767b8d5}, !- Inlet Branch Name
  {8c69c24f-5e99-4b73-af8c-b45bc5adff5f}, !- Outlet Branch Name 1
  {7eb3c60d-9bb4-4a04-923b-c86870ce14c0}, !- Outlet Branch Name 2
  {4769084a-aac7-4e1a-915d-bf9b5ed97cc0}, !- Outlet Branch Name 3
  {dc3eced9-f6f8-4f3d-b66f-f6cd19109d1e}, !- Outlet Branch Name 4
  {d16521ae-9209-4412-a9d6-d91ca202b669}, !- Outlet Branch Name 5
  {441776db-3916-43cc-b210-65f7c2e2a704}, !- Outlet Branch Name 6
  {d2d38747-473d-43df-bc64-a7f1f71fce13}, !- Outlet Branch Name 7
  {0b35c4d6-cc39-4c68-a9df-b27201ef5d2e}, !- Outlet Branch Name 8
  {63ceac0f-daef-47e6-b940-db69e4f5310d}, !- Outlet Branch Name 9
  {2749837e-12f5-423f-ba8e-7c4f8b517bb6}, !- Outlet Branch Name 10
  {b527b687-8e51-4698-9088-aa1076670e0e}, !- Outlet Branch Name 11
  {7c395dbe-b7a4-40e2-ae0b-f8b7fdbfed5a}, !- Outlet Branch Name 12
  {d2d2a717-1171-4083-b4e4-66dcc6162741}, !- Outlet Branch Name 13
  {50f44174-b2d4-442f-a3d5-b0ccb711516d}, !- Outlet Branch Name 14
  {4f565167-ecb0-4607-8161-267326be2599}, !- Outlet Branch Name 15
  {7a76c3c1-0446-458c-bff1-c4e388b6da00}, !- Outlet Branch Name 16
  {d04e31a7-940f-4d9b-87c0-b54d3713702a}, !- Outlet Branch Name 17
  {53dc2e38-777d-4d67-82f1-4d5fad4068cb}, !- Outlet Branch Name 18
  {5a36f1db-fcba-45b9-b86e-a5f5f593dadb}, !- Outlet Branch Name 19
  {beee2b77-dc4f-4d07-a137-e445b940e03c}, !- Outlet Branch Name 20
  {e9277f13-3579-4e15-b956-12b26f8a85cd}, !- Outlet Branch Name 21
  {45ffabcd-5b75-466e-a3ba-33333e2bc945}, !- Outlet Branch Name 22
  {b5aba359-2858-48da-a79c-d10d6459314f}, !- Outlet Branch Name 23
  {6c7d5121-8416-4052-9a49-7b263c072ae0}, !- Outlet Branch Name 24
  {afee74f6-9273-4573-84e2-cbb8596802a8}, !- Outlet Branch Name 25
  {cba2ed91-c692-4389-830b-2288666e02cc}, !- Outlet Branch Name 26
  {a6554e25-5c58-4e8e-9aa1-9f58072ce1a7}, !- Outlet Branch Name 27
  {cc22c3d7-c312-4a57-8056-b276b6cc5a8f}, !- Outlet Branch Name 28
  {7408e4ef-4eef-4e89-87ff-0ce19f50c9a6}, !- Outlet Branch Name 29
  {5818fa40-4eeb-4248-85ac-ae41f4d79dff}, !- Outlet Branch Name 30
  {ad25ad4a-0cff-4b32-8b4e-4b2a27f1d7fb}, !- Outlet Branch Name 31
  {e6f1d43d-ee6b-4191-9623-4a89bc4d0407}, !- Outlet Branch Name 32
  {0e984e22-fa89-4832-af31-a869c57cf2b9}, !- Outlet Branch Name 33
  {8d487228-6f7f-4d5e-8212-d13adcd1ea5c}, !- Outlet Branch Name 34
  {1369af79-c415-4581-96fb-fa58e5939ef2}, !- Outlet Branch Name 35
  {cfc911fc-025c-44d7-96b0-c100ac2da10a}, !- Outlet Branch Name 36
  {4d9fbc43-aa9a-46f3-9c09-aa43bd55620f}, !- Outlet Branch Name 37
  {c97815fb-8be0-434d-b7e0-5d7e1217c667}, !- Outlet Branch Name 38
  {017d8116-0a16-4ac3-9dac-6fd00f152021}, !- Outlet Branch Name 39
  {3bea56fa-99b3-4390-a266-64c03543121e}, !- Outlet Branch Name 40
  {2304e246-446f-4cc5-9b4d-cab61f31a4fe}, !- Outlet Branch Name 41
  {f08fe5e3-b4d5-4ce8-a8a7-886d0b1f8cbe}, !- Outlet Branch Name 42
  {38102821-7e9d-4223-b52a-438dde646f66}, !- Outlet Branch Name 43
  {a3d884ed-0249-4725-aafe-cb619279f7b1}, !- Outlet Branch Name 44
  {3d96b9a6-fbed-4731-95bd-edf46f6929c4}, !- Outlet Branch Name 45
  {429e1863-eaa9-4224-9291-ecada07fc82d}, !- Outlet Branch Name 46
  {e72b917c-0cac-4756-a078-d0b1e4c67f00}, !- Outlet Branch Name 47
  {4a7d9603-9894-47db-b4af-858f58c468de}, !- Outlet Branch Name 48
  {7338c5ef-e906-4ff2-b579-50b8efe4eb5c}, !- Outlet Branch Name 49
  {fb22e4f8-e545-4c91-a2da-df4cdd7d9650}, !- Outlet Branch Name 50
  {879ff78f-cbe6-4974-9bf0-9aa73e18315e}, !- Outlet Branch Name 51
  {35d5da0f-3cf4-4a86-ac8c-671381ab3674}, !- Outlet Branch Name 52
  {8d0fcbdf-64e3-4a2b-8f35-10ca7da3b4bc}, !- Outlet Branch Name 53
  {b9561739-4305-4d33-ac21-c989b218af3f}, !- Outlet Branch Name 54
  {e732fda7-a5dd-406d-b4d6-764a889c375d}, !- Outlet Branch Name 55
  {cc008695-49df-4265-8bb0-9995fc7ca311}, !- Outlet Branch Name 56
  {3d947598-b829-46ef-8388-09798580359f}, !- Outlet Branch Name 57
  {f42523b8-7a60-49a3-960a-a636fa441044}, !- Outlet Branch Name 58
  {f1dafb08-ec33-41d5-a4b9-e28e2b92ea3d}, !- Outlet Branch Name 59
  {9abe5af4-2f58-484a-8c7a-f7da9560387a}, !- Outlet Branch Name 60
  {346f55c4-454d-44f4-8199-fd8c3db6af3b}, !- Outlet Branch Name 61
  {45608588-bcc2-43af-9974-5e14031b9f96}, !- Outlet Branch Name 62
  {60209100-b697-4bbc-b086-8a5023623d7a}, !- Outlet Branch Name 63
  {8828788d-fc7d-40b2-bb9d-ed0aad5c434b}, !- Outlet Branch Name 64
  {82299fff-31d0-427c-be8b-b3b1b0b0a407}, !- Outlet Branch Name 65
  {0ce730bd-23c8-4ad6-a719-8e771da0f25c}, !- Outlet Branch Name 66
  {517b325e-c288-4435-a514-92058c2cdc4a}, !- Outlet Branch Name 67
  {76c09ac9-d6d7-4754-9b18-09a89694fcb6}, !- Outlet Branch Name 68
  {9ec9cb29-b2b5-46fa-9011-1dd0757f0230}, !- Outlet Branch Name 69
  {8206a363-d706-42b6-947c-69a7260dc2ef}, !- Outlet Branch Name 70
  {1de7631b-f2a3-4bef-93f9-f89446650107}, !- Outlet Branch Name 71
  {3ea77e77-d4c4-4181-8ff9-4f031d850bd8}, !- Outlet Branch Name 72
  {7fb83c00-d170-4d38-88df-b39487bdfc68}, !- Outlet Branch Name 73
  {3611fdc0-6de9-4846-b001-03dbe023b213}, !- Outlet Branch Name 74
  {e377d3eb-a4d2-40a6-b134-13f209a1b96c}, !- Outlet Branch Name 75
  {956319ac-707e-4a9a-b3ab-eb21d47ce75b}, !- Outlet Branch Name 76
  {2a6250ff-ab78-4308-b8bb-3e6f7c716562}, !- Outlet Branch Name 77
  {fce42d02-d16d-4e65-bb04-f2548a2f9b06}, !- Outlet Branch Name 78
  {b6030342-d0c0-4b3f-8cf0-356ba52e3202}, !- Outlet Branch Name 79
  {741cd35a-e852-4c9a-b7d4-90089bcc50ce}, !- Outlet Branch Name 80
  {aabef419-7a7d-4ae4-bf56-ba45e49fe0c8}, !- Outlet Branch Name 81
  {f3230690-e774-4ce4-8d77-60279361fbb6}, !- Outlet Branch Name 82
  {7a5a740e-3b4c-4987-b305-0c5b8ad2640d}, !- Outlet Branch Name 83
  {20ecc9dc-c08a-4159-94cc-a9fce3aab119}, !- Outlet Branch Name 84
  {4ce0e567-1314-4e02-97a3-8b6c9149008a}, !- Outlet Branch Name 85
  {8d9704ac-47b9-4659-9334-fd2d0428886e}, !- Outlet Branch Name 86
  {ddf27959-139e-4ce8-a10f-aed3a8f4a452}, !- Outlet Branch Name 87
  {c590e5c9-93d5-44d3-89ef-e42ec02a7c41}, !- Outlet Branch Name 88
  {805d4f64-f6fe-48ed-8a03-225efcd1a3c2}, !- Outlet Branch Name 89
  {95da4d60-7493-44c3-909e-82c8555df5bf}, !- Outlet Branch Name 90
  {b064ccf3-0d95-4fc6-946f-6c546817cc62}, !- Outlet Branch Name 91
  {8b691664-8045-4ccb-ac7d-20eb866856d1}, !- Outlet Branch Name 92
  {9817a7ec-bb8e-43c4-9ceb-9ab10c31b7fb}, !- Outlet Branch Name 93
  {3c6883c2-aba1-4929-90f7-87a2aa53a40e}, !- Outlet Branch Name 94
  {20cbaf2b-a49f-4db6-8c98-e25ae5dc07ed}, !- Outlet Branch Name 95
  {0e3474c6-2aa3-4209-af4a-3925b5ca5b1e}, !- Outlet Branch Name 96
  {05c205d9-709d-4353-b523-d42348fd325d}, !- Outlet Branch Name 97
  {95c6b3c4-db04-4278-8136-549bc09d41aa}, !- Outlet Branch Name 98
  {67cc3397-f1d2-445d-9333-4be01f3871a0}, !- Outlet Branch Name 99
  {213ab939-cee2-419a-ad2a-fe63d62f68e6}, !- Outlet Branch Name 100
  {7658873a-f26c-443a-83e1-33096362b2f1}, !- Outlet Branch Name 101
  {a52b10b7-34f9-49e2-bf51-7161c3040e84}, !- Outlet Branch Name 102
  {5fb3eb33-f2a6-40f0-a222-bafb9f72ca6f}, !- Outlet Branch Name 103
  {7d052e9b-ba85-48f2-9431-ca7bb092eeb2}, !- Outlet Branch Name 104
  {27e2ee8f-10b1-4a7e-9645-81b8edcba60d}, !- Outlet Branch Name 105
  {61768369-338c-452a-a786-7d50276be521}, !- Outlet Branch Name 106
  {655f2eb8-ec94-402c-85de-05e55113c5f3}, !- Outlet Branch Name 107
  {8305ac85-2512-48d0-8094-b203e3a2a7ee}, !- Outlet Branch Name 108
  {9d6bb6c5-4328-43ee-b1df-78498a0202df}, !- Outlet Branch Name 109
  {db8e1f7c-fe10-4517-b655-cb5320df89ba}, !- Outlet Branch Name 110
  {d5514a2b-43f8-463e-8e5c-2d6cf0e9dc8a}, !- Outlet Branch Name 111
  {276b9baf-8054-4eaa-95ba-7b95ab11af07}, !- Outlet Branch Name 112
  {0872d10e-8688-4b6d-b67c-4ecfa68fd872}, !- Outlet Branch Name 113
  {8a849426-a982-4d76-9ce0-f8a0aa2736f5}, !- Outlet Branch Name 114
  {3ffbf466-28f2-4cf0-a012-82cc9f15f0aa}, !- Outlet Branch Name 115
  {acf9ae7c-2e6b-40f3-b7a8-cc276525b0da}, !- Outlet Branch Name 116
  {83715265-73c0-48a1-8321-3ad145fe510d}, !- Outlet Branch Name 117
  {640667c2-c4ad-4611-8d34-b81afcaaee64}, !- Outlet Branch Name 118
  {4b26857b-92ee-4b4c-a960-526b56082c4a}, !- Outlet Branch Name 119
  {e2378cb3-d4bb-4f77-9e0c-89b691dcccfe}, !- Outlet Branch Name 120
  {bc248418-bbee-4eb1-8ddb-aa965cf4a6a9}, !- Outlet Branch Name 121
  {d63ecd25-e4c8-42af-98d0-9a54c343b0b5}, !- Outlet Branch Name 122
  {876217e7-949a-4ef2-b081-00db6695c071}, !- Outlet Branch Name 123
  {15f6f453-f0c4-445e-ade0-8cd7208fb27d}, !- Outlet Branch Name 124
  {164ecad6-acc0-4c63-9caf-d4b5e1430562}, !- Outlet Branch Name 125
  {d25fa89f-f304-43e6-b89b-86fb0ba9f16b}, !- Outlet Branch Name 126
  {a302458f-d0da-480f-97d6-c20b28eae670}, !- Outlet Branch Name 127
  {3420ef79-5a29-459b-91c9-a95f8a1c9b3d}, !- Outlet Branch Name 128
  {2d1edbe5-5720-4419-9028-7d2e0a9c7f34}, !- Outlet Branch Name 129
  {77b5f56e-fdab-4df5-b98e-98ac1d1b0955}, !- Outlet Branch Name 130
  {21cefcf9-8d63-47ff-aa3c-0264bd5ea1ff}, !- Outlet Branch Name 131
  {db0916a3-56dc-4ae2-a3c7-7ac2a0dc1479}, !- Outlet Branch Name 132
  {39745065-9b30-47d8-af6b-e174bde440d0}, !- Outlet Branch Name 133
  {fed586f0-375c-49c4-a514-8901330746c5}, !- Outlet Branch Name 134
  {c0827b0c-9855-46f4-8dfd-dc23b6653585}, !- Outlet Branch Name 135
  {ae9b575b-3e3d-4bf2-a5ea-033f97c78aa1}, !- Outlet Branch Name 136
  {1825c550-7bdf-4b10-ac8c-4e7db1d336e4}, !- Outlet Branch Name 137
  {95f4870f-8659-4df5-9082-1439179daec8}, !- Outlet Branch Name 138
  {bccdd045-8c5a-494b-8c4b-061a1e31b071}, !- Outlet Branch Name 139
  {60fa7c02-63e5-4ef7-b721-7de595bd523f}, !- Outlet Branch Name 140
  {21e8ce6c-3c71-4942-adeb-765226242a28}, !- Outlet Branch Name 141
  {1cfd68f0-d1bb-4bc0-a2d3-f19ccbf59438}, !- Outlet Branch Name 142
  {e32f8df4-b73c-4e9c-8b50-dd85ec9ed696}, !- Outlet Branch Name 143
  {393f3c0c-ce55-41fa-a017-6f0f97fe8548}, !- Outlet Branch Name 144
  {ac1e6b85-5016-49c9-8b09-a501afbff2b0}, !- Outlet Branch Name 145
  {bd3eba48-988a-4c7a-af70-e68e24572c53}, !- Outlet Branch Name 146
  {fd59ea19-23b8-46e8-93e7-6137eccb6ab5}, !- Outlet Branch Name 147
  {4ef8d015-d78e-4018-8c82-23ea1d7d8540}, !- Outlet Branch Name 148
  {93865828-4e97-47c1-b5e8-b5aa9e5ab1dd}, !- Outlet Branch Name 149
  {3bd13acb-fd7c-4656-8580-1a6462164023}, !- Outlet Branch Name 150
  {5048548a-9caf-43ed-bfc2-ffef44d12203}, !- Outlet Branch Name 151
  {d22d0727-7ac2-46aa-a041-61b5a0c71044}, !- Outlet Branch Name 152
  {b5f84951-a478-4188-bcf6-7d3edc790300}, !- Outlet Branch Name 153
  {39d45f1c-0868-4a62-8afa-97efa57b2e61}, !- Outlet Branch Name 154
  {354cc570-c217-4061-8f4c-2bb68111400a}, !- Outlet Branch Name 155
  {35ebac71-c26e-496f-8d81-91dbeda28b7b}; !- Outlet Branch Name 156

OS:Connection,
  {63bd4418-3700-4b9a-b223-9d5292a82cd6}, !- Handle
  {daeeafc6-2576-4939-95e4-ec135fb67ac9}, !- Source Object
  17,                                     !- Outlet Port
  {8c77c988-ddc3-4d30-b0ff-83f64c3a01ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37eccfc1-7ce4-438c-a47b-1926a767b8d5}, !- Handle
  {8c77c988-ddc3-4d30-b0ff-83f64c3a01ad}, !- Source Object
  3,                                      !- Outlet Port
  {4b9fa078-4014-4e91-a208-02798c354f8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c69c24f-5e99-4b73-af8c-b45bc5adff5f}, !- Handle
  {4b9fa078-4014-4e91-a208-02798c354f8e}, !- Source Object
  3,                                      !- Outlet Port
  {01cdb687-a75a-4e5e-a4e6-5ff71c24bf51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbf1bc9d-872a-49a5-80a8-d5766bb8d959}, !- Handle
  {3b9f495f-bffc-41a5-bbf2-8920a57aef42}, !- Source Object
  3,                                      !- Outlet Port
  {daeeafc6-2576-4939-95e4-ec135fb67ac9}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {5ac8bc97-78ae-491a-9a8a-37b92603217a}, !- Handle
  {daeeafc6-2576-4939-95e4-ec135fb67ac9}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {9366d7dd-eed5-4722-960f-18ee0a38542b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {10e49915-4377-4aa3-b032-32d8d3782590}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {94aefd52-4b3d-4e41-82fe-61860145b7ae}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {10e49915-4377-4aa3-b032-32d8d3782590}, !- Schedule Type Limits Name
  {9cfe2c37-6f19-4728-a372-41d769cf37b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9cfe2c37-6f19-4728-a372-41d769cf37b0}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {10e49915-4377-4aa3-b032-32d8d3782590}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {32feb09c-e2cb-42c1-be19-053972fa5a77}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {94aefd52-4b3d-4e41-82fe-61860145b7ae}, !- Schedule Name
  {69473f7e-e665-4d8f-b73c-048fdbaec78a}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {cf37de30-cae4-47a6-a1d5-71ceac4e6d57}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {b225053f-4bc3-4f3f-b773-a04265b92896}, !- Inlet Node Name
  {4b9eb585-75f5-459f-8b00-eee796c0094c}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  666699.160499472,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {fb0ea2d8-8ac3-49b9-95de-cf57c26cfa2d}, !- Handle
  Node 757,                               !- Name
  {4b9eb585-75f5-459f-8b00-eee796c0094c}, !- Inlet Port
  {35bf1b14-3ec6-4274-a5c2-330b72736ffb}; !- Outlet Port

OS:Connection,
  {b225053f-4bc3-4f3f-b773-a04265b92896}, !- Handle
  {d9b35644-4142-4081-a109-3a4d9eda8028}, !- Source Object
  3,                                      !- Outlet Port
  {cf37de30-cae4-47a6-a1d5-71ceac4e6d57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b9eb585-75f5-459f-8b00-eee796c0094c}, !- Handle
  {cf37de30-cae4-47a6-a1d5-71ceac4e6d57}, !- Source Object
  3,                                      !- Outlet Port
  {fb0ea2d8-8ac3-49b9-95de-cf57c26cfa2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35bf1b14-3ec6-4274-a5c2-330b72736ffb}, !- Handle
  {fb0ea2d8-8ac3-49b9-95de-cf57c26cfa2d}, !- Source Object
  3,                                      !- Outlet Port
  {558be9c9-7747-4739-93b1-0747c3976924}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {c4839e63-ddf0-4c0e-91d8-2903aa87af6b}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {ca07f2d7-b552-4a71-9c42-2a7c942e06ca}, !- Handle
  717gal Electricity Water Heater - 484kBtu/hr 1 Therm Eff, !- Name
  2.71554704383528,                       !- Tank Volume {m3}
  {94aefd52-4b3d-4e41-82fe-61860145b7ae}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  141887.333040393,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  188.56343461283,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  188.56343461283,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {3bd04eb3-adea-49bb-80ec-d3e2c1e00a07}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  7.21532199138201,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  7.21532199138201,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {6dfb6305-056c-4f40-adc1-84c4fa46cf0d}, !- Use Side Inlet Node Name
  {926569ca-2bbf-4ea0-93ac-5fc9bd515733}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {ff23f7d2-fecc-4812-9f9f-87cfd9508c6a}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {91e02e52-67fb-4fc9-a89f-cd5bee10965c}, !- Schedule Type Limits Name
  {3fa67a68-defa-43f9-beee-d6fd46af6f68}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3fa67a68-defa-43f9-beee-d6fd46af6f68}, !- Handle
  Schedule Day 5,                         !- Name
  {91e02e52-67fb-4fc9-a89f-cd5bee10965c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {5a7cb161-86da-49e7-9e5e-d8d18050824b}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {91e02e52-67fb-4fc9-a89f-cd5bee10965c}, !- Schedule Type Limits Name
  {599de5f4-27f7-45a3-bec0-a36241f11d08}; !- Default Day Schedule Name

OS:Schedule:Day,
  {599de5f4-27f7-45a3-bec0-a36241f11d08}, !- Handle
  Schedule Day 6,                         !- Name
  {91e02e52-67fb-4fc9-a89f-cd5bee10965c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {9d56009f-5fd5-4ca7-9af7-032056bcd1f5}, !- Handle
  {ca07f2d7-b552-4a71-9c42-2a7c942e06ca}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {3bd04eb3-adea-49bb-80ec-d3e2c1e00a07}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {c4839e63-ddf0-4c0e-91d8-2903aa87af6b}, !- Schedule Type Limits Name
  {57bcb5ce-d57c-4aff-9064-039dc804416e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57bcb5ce-d57c-4aff-9064-039dc804416e}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {c4839e63-ddf0-4c0e-91d8-2903aa87af6b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {b82b6d25-11f2-4203-ba73-6016e62e4c8b}, !- Handle
  Node 758,                               !- Name
  {926569ca-2bbf-4ea0-93ac-5fc9bd515733}, !- Inlet Port
  {1ed49058-9df3-4539-8618-80f8cc99b823}; !- Outlet Port

OS:Connection,
  {6dfb6305-056c-4f40-adc1-84c4fa46cf0d}, !- Handle
  {994d407c-6caa-4de6-a013-b0e3c7910a2c}, !- Source Object
  3,                                      !- Outlet Port
  {ca07f2d7-b552-4a71-9c42-2a7c942e06ca}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {926569ca-2bbf-4ea0-93ac-5fc9bd515733}, !- Handle
  {ca07f2d7-b552-4a71-9c42-2a7c942e06ca}, !- Source Object
  32,                                     !- Outlet Port
  {b82b6d25-11f2-4203-ba73-6016e62e4c8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ed49058-9df3-4539-8618-80f8cc99b823}, !- Handle
  {b82b6d25-11f2-4203-ba73-6016e62e4c8b}, !- Source Object
  3,                                      !- Outlet Port
  {5edb7ddc-7f95-4caf-b693-926c149765e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ed8518b0-ed14-465c-b66f-c7ae9f72c726}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {4969adc9-67b4-4441-b4df-aa99eaea0709}, !- Inlet Node Name
  {32e22620-d09e-40e4-acd2-2a664a0d97f8}; !- Outlet Node Name

OS:Node,
  {fb40ae28-9c64-40a6-b302-0fbb8cb6aa3e}, !- Handle
  Node 759,                               !- Name
  {c8a96f0d-9569-4f0e-a02b-7d3d761b2eca}, !- Inlet Port
  {4969adc9-67b4-4441-b4df-aa99eaea0709}; !- Outlet Port

OS:Connection,
  {c8a96f0d-9569-4f0e-a02b-7d3d761b2eca}, !- Handle
  {558be9c9-7747-4739-93b1-0747c3976924}, !- Source Object
  4,                                      !- Outlet Port
  {fb40ae28-9c64-40a6-b302-0fbb8cb6aa3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39a38417-42e9-44c8-9335-2c214152c179}, !- Handle
  Node 760,                               !- Name
  {32e22620-d09e-40e4-acd2-2a664a0d97f8}, !- Inlet Port
  {2f2bc6e2-3353-44b0-9544-365a66710d96}; !- Outlet Port

OS:Connection,
  {4969adc9-67b4-4441-b4df-aa99eaea0709}, !- Handle
  {fb40ae28-9c64-40a6-b302-0fbb8cb6aa3e}, !- Source Object
  3,                                      !- Outlet Port
  {ed8518b0-ed14-465c-b66f-c7ae9f72c726}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32e22620-d09e-40e4-acd2-2a664a0d97f8}, !- Handle
  {ed8518b0-ed14-465c-b66f-c7ae9f72c726}, !- Source Object
  3,                                      !- Outlet Port
  {39a38417-42e9-44c8-9335-2c214152c179}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f2bc6e2-3353-44b0-9544-365a66710d96}, !- Handle
  {39a38417-42e9-44c8-9335-2c214152c179}, !- Source Object
  3,                                      !- Outlet Port
  {5edb7ddc-7f95-4caf-b693-926c149765e9}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c22604cb-8b5b-4b02-8486-3aabdd7e37af}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {f4970a06-0468-4d5d-aacf-df314f05640b}, !- Inlet Node Name
  {0b376b20-efea-46ba-ac17-11a5774abb06}; !- Outlet Node Name

OS:Node,
  {04ad57b4-f1a4-44be-a4b8-1bd4dc551219}, !- Handle
  Node 761,                               !- Name
  {0b376b20-efea-46ba-ac17-11a5774abb06}, !- Inlet Port
  {75c5f4f1-1899-438f-ae85-96dc06cdd5f6}; !- Outlet Port

OS:Connection,
  {f4970a06-0468-4d5d-aacf-df314f05640b}, !- Handle
  {01cdb687-a75a-4e5e-a4e6-5ff71c24bf51}, !- Source Object
  3,                                      !- Outlet Port
  {c22604cb-8b5b-4b02-8486-3aabdd7e37af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b376b20-efea-46ba-ac17-11a5774abb06}, !- Handle
  {c22604cb-8b5b-4b02-8486-3aabdd7e37af}, !- Source Object
  3,                                      !- Outlet Port
  {04ad57b4-f1a4-44be-a4b8-1bd4dc551219}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75c5f4f1-1899-438f-ae85-96dc06cdd5f6}, !- Handle
  {04ad57b4-f1a4-44be-a4b8-1bd4dc551219}, !- Source Object
  3,                                      !- Outlet Port
  {3a66c168-08e7-4bb2-b133-3f6481c336c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6f7e6ca6-9cc1-40ee-ab48-582aea6ab401}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {56ce03f6-bc8c-40a9-8c9b-2b4578ab81d5}, !- Inlet Node Name
  {47883d08-0677-4b86-950d-e3825e643de4}; !- Outlet Node Name

OS:Node,
  {19f2da30-921b-4388-b078-bbc6738af932}, !- Handle
  Node 762,                               !- Name
  {28d6c533-528d-4152-a28a-7173e0df45fc}, !- Inlet Port
  {56ce03f6-bc8c-40a9-8c9b-2b4578ab81d5}; !- Outlet Port

OS:Connection,
  {28d6c533-528d-4152-a28a-7173e0df45fc}, !- Handle
  {5edb7ddc-7f95-4caf-b693-926c149765e9}, !- Source Object
  2,                                      !- Outlet Port
  {19f2da30-921b-4388-b078-bbc6738af932}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56ce03f6-bc8c-40a9-8c9b-2b4578ab81d5}, !- Handle
  {19f2da30-921b-4388-b078-bbc6738af932}, !- Source Object
  3,                                      !- Outlet Port
  {6f7e6ca6-9cc1-40ee-ab48-582aea6ab401}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47883d08-0677-4b86-950d-e3825e643de4}, !- Handle
  {6f7e6ca6-9cc1-40ee-ab48-582aea6ab401}, !- Source Object
  3,                                      !- Outlet Port
  {69473f7e-e665-4d8f-b73c-048fdbaec78a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0f5fd4b9-118b-45e3-bcd7-8c2dbff8d79b}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {48081ddf-4f4b-4a96-a616-aad0e39821c1}, !- Inlet Node Name
  {d309480c-3d5a-4bcf-9ee0-d81f89646ec1}; !- Outlet Node Name

OS:Node,
  {8ed5347c-7a9d-4c5c-bccd-fd0bd128ce44}, !- Handle
  Node 763,                               !- Name
  {ab53bcf2-90af-406e-853d-8435571b0e7e}, !- Inlet Port
  {48081ddf-4f4b-4a96-a616-aad0e39821c1}; !- Outlet Port

OS:Connection,
  {ab53bcf2-90af-406e-853d-8435571b0e7e}, !- Handle
  {3a66c168-08e7-4bb2-b133-3f6481c336c7}, !- Source Object
  2,                                      !- Outlet Port
  {8ed5347c-7a9d-4c5c-bccd-fd0bd128ce44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48081ddf-4f4b-4a96-a616-aad0e39821c1}, !- Handle
  {8ed5347c-7a9d-4c5c-bccd-fd0bd128ce44}, !- Source Object
  3,                                      !- Outlet Port
  {0f5fd4b9-118b-45e3-bcd7-8c2dbff8d79b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d309480c-3d5a-4bcf-9ee0-d81f89646ec1}, !- Handle
  {0f5fd4b9-118b-45e3-bcd7-8c2dbff8d79b}, !- Source Object
  3,                                      !- Outlet Port
  {3b9f495f-bffc-41a5-bbf2-8920a57aef42}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e5225fa3-e7d8-432b-bb88-fcdea911b662}, !- Handle
  Water Use Connections 1,                !- Name
  {76a8813b-8dca-4989-ae02-db566473c5aa}, !- Inlet Node Name
  {9103bdac-ce4a-4ea5-a1ec-9603cdb1296b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0db372d3-a8b1-4e18-a13e-1fc1efae87f4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {74738533-f37a-44e7-9cd3-bddc0d231b31}, !- Handle
  Basement Service Water Use Def 2.87gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000181035180073576,                   !- Peak Flow Rate {m3/s}
  {126340b7-7f99-4673-befb-9c3db2c45850}, !- Target Temperature Schedule Name
  {13ab003f-e877-4866-81d4-1f0c67bdc0eb}, !- Sensible Fraction Schedule Name
  {76c217ec-cc13-417c-b1eb-1f43dc40a86a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {13ab003f-e877-4866-81d4-1f0c67bdc0eb}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {c29fa9d9-9b5a-43dd-ac6e-689c4e62a1dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c29fa9d9-9b5a-43dd-ac6e-689c4e62a1dc}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {76c217ec-cc13-417c-b1eb-1f43dc40a86a}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {4582d0df-e0de-4f3d-9735-476c4d7bc815}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4582d0df-e0de-4f3d-9735-476c4d7bc815}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {126340b7-7f99-4673-befb-9c3db2c45850}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {64851b11-88ba-4c39-9955-f275de15f817}; !- Default Day Schedule Name

OS:Schedule:Day,
  {64851b11-88ba-4c39-9955-f275de15f817}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0db372d3-a8b1-4e18-a13e-1fc1efae87f4}, !- Handle
  Basement Service Water Use 2.87gal/min, !- Name
  {74738533-f37a-44e7-9cd3-bddc0d231b31}, !- Water Use Equipment Definition Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  {3570f698-c15c-4d97-be5f-cbd3a30cb5d9}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {3570f698-c15c-4d97-be5f-cbd3a30cb5d9}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {752dd38b-2233-459c-b491-3b7d048911d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {752dd38b-2233-459c-b491-3b7d048911d8}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {aeea2a1e-0b61-424a-93fb-6c559e87a89f}, !- Handle
  Schedule Rule 62,                       !- Name
  {3570f698-c15c-4d97-be5f-cbd3a30cb5d9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {49ab76dc-587f-4d57-986f-28cc17926e90}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {49ab76dc-587f-4d57-986f-28cc17926e90}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {9d648383-614c-4188-ab1d-f04cd1f6b6c0}, !- Handle
  Schedule Rule 63,                       !- Name
  {3570f698-c15c-4d97-be5f-cbd3a30cb5d9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {83e6945a-66c7-454f-b3e1-ee8c711daa87}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {83e6945a-66c7-454f-b3e1-ee8c711daa87}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {7fbda55c-359f-4acc-8645-f1a5401ced8f}, !- Handle
  Schedule Rule 64,                       !- Name
  {3570f698-c15c-4d97-be5f-cbd3a30cb5d9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f9044ae1-861d-4171-9bab-d3ff2da0c293}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9044ae1-861d-4171-9bab-d3ff2da0c293}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {0a55e888-7b19-497a-9c45-a928d065051d}, !- Handle
  Node 764,                               !- Name
  {7eb3c60d-9bb4-4a04-923b-c86870ce14c0}, !- Inlet Port
  {76a8813b-8dca-4989-ae02-db566473c5aa}; !- Outlet Port

OS:Connection,
  {7eb3c60d-9bb4-4a04-923b-c86870ce14c0}, !- Handle
  {4b9fa078-4014-4e91-a208-02798c354f8e}, !- Source Object
  4,                                      !- Outlet Port
  {0a55e888-7b19-497a-9c45-a928d065051d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20abcb26-0857-416c-ac31-7d43e6520004}, !- Handle
  Node 765,                               !- Name
  {9103bdac-ce4a-4ea5-a1ec-9603cdb1296b}, !- Inlet Port
  {48eb29c9-10b4-44b3-b310-181de50f1677}; !- Outlet Port

OS:Connection,
  {76a8813b-8dca-4989-ae02-db566473c5aa}, !- Handle
  {0a55e888-7b19-497a-9c45-a928d065051d}, !- Source Object
  3,                                      !- Outlet Port
  {e5225fa3-e7d8-432b-bb88-fcdea911b662}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9103bdac-ce4a-4ea5-a1ec-9603cdb1296b}, !- Handle
  {e5225fa3-e7d8-432b-bb88-fcdea911b662}, !- Source Object
  3,                                      !- Outlet Port
  {20abcb26-0857-416c-ac31-7d43e6520004}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48eb29c9-10b4-44b3-b310-181de50f1677}, !- Handle
  {20abcb26-0857-416c-ac31-7d43e6520004}, !- Source Object
  3,                                      !- Outlet Port
  {3a66c168-08e7-4bb2-b133-3f6481c336c7}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {b4dda567-35c1-4cf3-9661-a1d50e8a72da}, !- Handle
  Water Use Connections 2,                !- Name
  {c5bd224d-b7ad-4ddc-8c4e-08ac7e6409e7}, !- Inlet Node Name
  {b69d904a-b1a9-4dc3-88a0-68239692371e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b8924796-31f1-44f2-bcce-d6b63a70b9b5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {139359c3-cc4c-4e0f-baee-b765aeb5697b}, !- Handle
  Dining_flr_5 Service Water Use Def 0.53gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.36969865048172e-05,                   !- Peak Flow Rate {m3/s}
  {0ed6bce0-5f16-420d-a8a9-d8f30d95e01d}, !- Target Temperature Schedule Name
  {2a96e994-9649-44b3-bd7c-27644824b598}, !- Sensible Fraction Schedule Name
  {e3e96080-451a-47f4-966b-05e66e531e98}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2a96e994-9649-44b3-bd7c-27644824b598}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {abb47e9f-266b-4ef0-91ef-7f52d6704753}; !- Default Day Schedule Name

OS:Schedule:Day,
  {abb47e9f-266b-4ef0-91ef-7f52d6704753}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e3e96080-451a-47f4-966b-05e66e531e98}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {22b02a9c-db4f-4c4a-95f6-7fd552c2db58}; !- Default Day Schedule Name

OS:Schedule:Day,
  {22b02a9c-db4f-4c4a-95f6-7fd552c2db58}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0ed6bce0-5f16-420d-a8a9-d8f30d95e01d}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {23cd37da-070e-4d56-9581-b54d7780b951}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23cd37da-070e-4d56-9581-b54d7780b951}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b8924796-31f1-44f2-bcce-d6b63a70b9b5}, !- Handle
  Dining_flr_5 Service Water Use 0.53gal/min, !- Name
  {139359c3-cc4c-4e0f-baee-b765aeb5697b}, !- Water Use Equipment Definition Name
  {bcfa0cce-dbe5-4040-8ad4-4a14ddff2e39}, !- Space Name
  {8b0d6497-a495-45e6-a045-20b31da34047}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {8b0d6497-a495-45e6-a045-20b31da34047}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {024339df-5a18-4288-a1a0-cbecb57996bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {024339df-5a18-4288-a1a0-cbecb57996bc}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {6371d465-fcfa-459b-b493-08a7c6e7c555}, !- Handle
  Schedule Rule 65,                       !- Name
  {8b0d6497-a495-45e6-a045-20b31da34047}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b40de320-f6fb-454d-90d2-4daa69a69f62}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b40de320-f6fb-454d-90d2-4daa69a69f62}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {a800de10-b188-47c3-aa71-6d8a0fc8bc25}, !- Handle
  Schedule Rule 66,                       !- Name
  {8b0d6497-a495-45e6-a045-20b31da34047}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2ebb6d85-c927-4153-b8e6-ace143f80cbe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2ebb6d85-c927-4153-b8e6-ace143f80cbe}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {af14d44f-4919-4721-b22c-94d1c2d4a10d}, !- Handle
  Schedule Rule 67,                       !- Name
  {8b0d6497-a495-45e6-a045-20b31da34047}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {79faaa0d-59bb-422d-ac5c-71090b4e387d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79faaa0d-59bb-422d-ac5c-71090b4e387d}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {2eeec92e-3bf7-40ae-9769-4ccdc4f72df4}, !- Handle
  Node 766,                               !- Name
  {4769084a-aac7-4e1a-915d-bf9b5ed97cc0}, !- Inlet Port
  {c5bd224d-b7ad-4ddc-8c4e-08ac7e6409e7}; !- Outlet Port

OS:Connection,
  {4769084a-aac7-4e1a-915d-bf9b5ed97cc0}, !- Handle
  {4b9fa078-4014-4e91-a208-02798c354f8e}, !- Source Object
  5,                                      !- Outlet Port
  {2eeec92e-3bf7-40ae-9769-4ccdc4f72df4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0f024999-e161-48c7-9fb4-a387df0cab54}, !- Handle
  Node 767,                               !- Name
  {b69d904a-b1a9-4dc3-88a0-68239692371e}, !- Inlet Port
  {e1482947-d247-4460-9649-fb3e85f64a2a}; !- Outlet Port

OS:Connection,
  {c5bd224d-b7ad-4ddc-8c4e-08ac7e6409e7}, !- Handle
  {2eeec92e-3bf7-40ae-9769-4ccdc4f72df4}, !- Source Object
  3,                                      !- Outlet Port
  {b4dda567-35c1-4cf3-9661-a1d50e8a72da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b69d904a-b1a9-4dc3-88a0-68239692371e}, !- Handle
  {b4dda567-35c1-4cf3-9661-a1d50e8a72da}, !- Source Object
  3,                                      !- Outlet Port
  {0f024999-e161-48c7-9fb4-a387df0cab54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1482947-d247-4460-9649-fb3e85f64a2a}, !- Handle
  {0f024999-e161-48c7-9fb4-a387df0cab54}, !- Source Object
  3,                                      !- Outlet Port
  {3a66c168-08e7-4bb2-b133-3f6481c336c7}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {b9470e2e-d613-4b23-85ea-115c280b47ed}, !- Handle
  Water Use Connections 3,                !- Name
  {057aeb6d-c650-41bd-9d8f-5b75223b1e75}, !- Inlet Node Name
  {af857445-b312-42f6-be89-b7175dbd4a25}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ba9f65e2-41d2-439a-89fc-7ea12b56fcfb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {97deca70-105f-433c-bb3d-4896117aa04f}, !- Handle
  Er_exam1_1_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.34933053470988e-06,                   !- Peak Flow Rate {m3/s}
  {3c7c9118-119d-4ee0-9a91-a2560dadeee6}, !- Target Temperature Schedule Name
  {a7a197d7-4398-4ba8-8607-9f597534d3be}, !- Sensible Fraction Schedule Name
  {bb45c363-0d84-4375-9489-00d96991e6ff}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a7a197d7-4398-4ba8-8607-9f597534d3be}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {249cadaa-b597-43ec-9bf6-1c46609154ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {249cadaa-b597-43ec-9bf6-1c46609154ae}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bb45c363-0d84-4375-9489-00d96991e6ff}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {eeaa0b35-1836-4700-b783-446e29fee260}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eeaa0b35-1836-4700-b783-446e29fee260}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3c7c9118-119d-4ee0-9a91-a2560dadeee6}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {120d6cbe-6c29-43dd-b0fb-7d3d382665e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {120d6cbe-6c29-43dd-b0fb-7d3d382665e5}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ba9f65e2-41d2-439a-89fc-7ea12b56fcfb}, !- Handle
  Er_exam1_1_flr_1 Service Water Use 0.02gal/min, !- Name
  {97deca70-105f-433c-bb3d-4896117aa04f}, !- Water Use Equipment Definition Name
  {b23209bb-38f3-4318-9460-da4deabe6b40}, !- Space Name
  {09ef7aac-3909-4894-9426-839b5a429c48}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {09ef7aac-3909-4894-9426-839b5a429c48}, !- Handle
  NECB-H-Service Water Heating,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {5a296c07-5da1-4b32-98e0-a99333d79e6b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a296c07-5da1-4b32-98e0-a99333d79e6b}, !- Handle
  NECB-H-Service Water Heating Default,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {a14969bc-f078-4768-ac16-ce97ab7516e5}, !- Handle
  Schedule Rule 68,                       !- Name
  {09ef7aac-3909-4894-9426-839b5a429c48}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ba37e0d0-df14-4678-b939-d462d0a84dd2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba37e0d0-df14-4678-b939-d462d0a84dd2}, !- Handle
  NECB-H-Service Water Heating Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {c4b96ece-0bcf-4663-8bef-03eb475d1c86}, !- Handle
  Schedule Rule 69,                       !- Name
  {09ef7aac-3909-4894-9426-839b5a429c48}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {47b48b76-0ea5-4e9a-8756-c3bf185557b4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {47b48b76-0ea5-4e9a-8756-c3bf185557b4}, !- Handle
  NECB-H-Service Water Heating Sat Day,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {0aaa265a-15d2-4c09-9eb0-af146102a185}, !- Handle
  Schedule Rule 70,                       !- Name
  {09ef7aac-3909-4894-9426-839b5a429c48}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cf8fa8bc-5c76-4835-84a3-7fb6b54c9993}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cf8fa8bc-5c76-4835-84a3-7fb6b54c9993}, !- Handle
  NECB-H-Service Water Heating Sun|Hol Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Node,
  {dc1a9e04-cf66-4f3c-8256-cfdfca6df98a}, !- Handle
  Node 768,                               !- Name
  {dc3eced9-f6f8-4f3d-b66f-f6cd19109d1e}, !- Inlet Port
  {057aeb6d-c650-41bd-9d8f-5b75223b1e75}; !- Outlet Port

OS:Connection,
  {dc3eced9-f6f8-4f3d-b66f-f6cd19109d1e}, !- Handle
  {4b9fa078-4014-4e91-a208-02798c354f8e}, !- Source Object
  6,                                      !- Outlet Port
  {dc1a9e04-cf66-4f3c-8256-cfdfca6df98a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2fd17d0b-ef47-4558-82ab-a76725b277bf}, !- Handle
  Node 769,                               !- Name
  {af857445-b312-42f6-be89-b7175dbd4a25}, !- Inlet Port
  {a2086891-0f11-49c6-9764-0e9ccbae6319}; !- Outlet Port

OS:Connection,
  {057aeb6d-c650-41bd-9d8f-5b75223b1e75}, !- Handle
  {dc1a9e04-cf66-4f3c-8256-cfdfca6df98a}, !- Source Object
  3,                                      !- Outlet Port
  {b9470e2e-d613-4b23-85ea-115c280b47ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af857445-b312-42f6-be89-b7175dbd4a25}, !- Handle
  {b9470e2e-d613-4b23-85ea-115c280b47ed}, !- Source Object
  3,                                      !- Outlet Port
  {2fd17d0b-ef47-4558-82ab-a76725b277bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2086891-0f11-49c6-9764-0e9ccbae6319}, !- Handle
  {2fd17d0b-ef47-4558-82ab-a76725b277bf}, !- Source Object
  3,                                      !- Outlet Port
  {3a66c168-08e7-4bb2-b133-3f6481c336c7}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {16b96721-d147-4619-a17b-3173bd9a1ccb}, !- Handle
  Water Use Connections 4,                !- Name
  {b830b671-4933-42de-bbe6-5951b8e8794d}, !- Inlet Node Name
  {bccd9620-0e00-4868-af7f-375b5251af5f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {14fa90df-bb5b-413d-bc53-690e4c5ddefb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7482b345-94e7-496e-9e2d-67da7e60c2c8}, !- Handle
  Er_exam1_2_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.34933053470988e-06,                   !- Peak Flow Rate {m3/s}
  {4c2bc0cf-4558-409c-b85b-0d6a9207623f}, !- Target Temperature Schedule Name
  {14388c3a-d3c9-4bd2-82bd-99c4cdd1bf54}, !- Sensible Fraction Schedule Name
  {15180c77-d9a5-46b0-8ca1-b4a68d3cf571}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {14388c3a-d3c9-4bd2-82bd-99c4cdd1bf54}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3b979e98-86c1-4bf0-b166-f2309127d997}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3b979e98-86c1-4bf0-b166-f2309127d997}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {15180c77-d9a5-46b0-8ca1-b4a68d3cf571}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9281bae2-ea94-429d-9e3d-28722998639b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9281bae2-ea94-429d-9e3d-28722998639b}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4c2bc0cf-4558-409c-b85b-0d6a9207623f}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {46b6e951-b440-4b44-9158-813726228763}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46b6e951-b440-4b44-9158-813726228763}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {14fa90df-bb5b-413d-bc53-690e4c5ddefb}, !- Handle
  Er_exam1_2_flr_1 Service Water Use 0.02gal/min, !- Name
  {7482b345-94e7-496e-9e2d-67da7e60c2c8}, !- Water Use Equipment Definition Name
  {37aeae64-e030-4099-8ca9-6a270124b2e1}, !- Space Name
  {09ef7aac-3909-4894-9426-839b5a429c48}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {68e99e5e-de59-45c8-bd2d-87f6dcb6ed50}, !- Handle
  Node 770,                               !- Name
  {d16521ae-9209-4412-a9d6-d91ca202b669}, !- Inlet Port
  {b830b671-4933-42de-bbe6-5951b8e8794d}; !- Outlet Port

OS:Connection,
  {d16521ae-9209-4412-a9d6-d91ca202b669}, !- Handle
  {4b9fa078-4014-4e91-a208-02798c354f8e}, !- Source Object
  7,                                      !- Outlet Port
  {68e99e5e-de59-45c8-bd2d-87f6dcb6ed50}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f466655b-e30f-46f2-9792-a944a5173235}, !- Handle
  Node 771,                               !- Name
  {bccd9620-0e00-4868-af7f-375b5251af5f}, !- Inlet Port
  {427c141c-6469-4319-9c12-1c1e2b40a496}; !- Outlet Port

OS:Connection,
  {b830b671-4933-42de-bbe6-5951b8e8794d}, !- Handle
  {68e99e5e-de59-45c8-bd2d-87f6dcb6ed50}, !- Source Object
  3,                                      !- Outlet Port
  {16b96721-d147-4619-a17b-3173bd9a1ccb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bccd9620-0e00-4868-af7f-375b5251af5f}, !- Handle
  {16b96721-d147-4619-a17b-3173bd9a1ccb}, !- Source Object
  3,                                      !- Outlet Port
  {f466655b-e30f-46f2-9792-a944a5173235}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {427c141c-6469-4319-9c12-1c1e2b40a496}, !- Handle
  {f466655b-e30f-46f2-9792-a944a5173235}, !- Source Object
  3,                                      !- Outlet Port
  {3a66c168-08e7-4bb2-b133-3f6481c336c7}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {1bbae379-ec08-47bd-a326-1996df5743f6}, !- Handle
  Water Use Connections 5,                !- Name
  {7417bba0-9d1d-4beb-9f87-88d77dcfe5ec}, !- Inlet Node Name
  {a55be58f-0e5a-439b-a477-56ce8ccf6447}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5251717b-6fa2-4310-9597-5b82d2cd7d2f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3f1d79ba-09de-4d06-957b-b01ce6404ca1}, !- Handle
  Er_exam1_3_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.34933053470988e-06,                   !- Peak Flow Rate {m3/s}
  {a0eeb52d-8f3e-4284-b33e-d02798755b25}, !- Target Temperature Schedule Name
  {dbf14dbe-1c96-4508-a569-7807e0f58ea4}, !- Sensible Fraction Schedule Name
  {92ca1ec3-ddcc-43df-a149-a4d893ec1e0e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {dbf14dbe-1c96-4508-a569-7807e0f58ea4}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3f359ba4-2a9b-4716-9d66-e32ed68db533}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f359ba4-2a9b-4716-9d66-e32ed68db533}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {92ca1ec3-ddcc-43df-a149-a4d893ec1e0e}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ad2ac715-09a3-4564-bca3-65f654121c4b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad2ac715-09a3-4564-bca3-65f654121c4b}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a0eeb52d-8f3e-4284-b33e-d02798755b25}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c9751162-3b0a-4967-8b1f-eb16d74e9789}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9751162-3b0a-4967-8b1f-eb16d74e9789}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5251717b-6fa2-4310-9597-5b82d2cd7d2f}, !- Handle
  Er_exam1_3_flr_1 Service Water Use 0.02gal/min, !- Name
  {3f1d79ba-09de-4d06-957b-b01ce6404ca1}, !- Water Use Equipment Definition Name
