  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {ef67edc8-eaf3-4ac5-9130-4196387aa09d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {4eb0e241-5957-4bac-be33-8cb1450b2f1f}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 12 ASHP, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  {d64fa661-dc68-47ea-97b9-2b70bddc9c0e}, !- Air Inlet Node Name
  {f8c91814-5c97-45b6-94ef-b99252b261ea}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8a8b26ba-0698-4939-aea8-e59e0b8453ea}, !- Controlling Zone or Thermostat Location
  {3bb6e088-0453-40d9-a2d7-fafcba403e59}, !- Supply Air Fan Name
  {6cd1e73b-9b97-4ca5-bf7c-d27c960c7245}, !- Heating Coil Name
  {386d6595-8c92-4109-8298-61878b96a518}, !- Cooling Coil Name
  {be106777-ff31-4196-877b-b7c8385be83d}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {d9428ea7-8dbf-4fc2-a09b-f56a9d87fdd4}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {f8c91814-5c97-45b6-94ef-b99252b261ea}, !- Handle
  {4eb0e241-5957-4bac-be33-8cb1450b2f1f}, !- Source Object
  4,                                      !- Outlet Port
  {e3e34d44-b5af-4c47-9461-69e0415c2605}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6daa6125-e503-42bf-b393-bfa059285786}, !- Handle
  Node 461,                               !- Name
  {ba4c2a66-ccd1-4ca1-96cc-723d749ba3f5}, !- Inlet Port
  {d64fa661-dc68-47ea-97b9-2b70bddc9c0e}; !- Outlet Port

OS:Connection,
  {552eb340-a8d2-4006-830a-11c4729d51f6}, !- Handle
  {83cfa315-acd4-45a2-895a-df6ec003350c}, !- Source Object
  3,                                      !- Outlet Port
  {ca1de5d4-3a82-4cb5-9521-fceb7e180207}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ba4c2a66-ccd1-4ca1-96cc-723d749ba3f5}, !- Handle
  {ca1de5d4-3a82-4cb5-9521-fceb7e180207}, !- Source Object
  5,                                      !- Outlet Port
  {6daa6125-e503-42bf-b393-bfa059285786}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d64fa661-dc68-47ea-97b9-2b70bddc9c0e}, !- Handle
  {6daa6125-e503-42bf-b393-bfa059285786}, !- Source Object
  3,                                      !- Outlet Port
  {4eb0e241-5957-4bac-be33-8cb1450b2f1f}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {311ea4f3-b762-4183-ab08-63a9cbce40b5}, !- Handle
  Setpoint Manager Single Zone Reheat 36, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {8a8b26ba-0698-4939-aea8-e59e0b8453ea}, !- Control Zone Name
  {e3e34d44-b5af-4c47-9461-69e0415c2605}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {dcbdfd94-1312-4be9-bf0e-bb07de220dea}, !- Handle
  Zone HVAC Baseboard Convective Electric 48, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4730a323-a876-4187-9920-590175885260}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 48, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  {1b5fb93f-df2a-44d4-a8c6-8e502fd052ae}, !- Air Inlet Node Name
  {11262efd-aea6-4da8-88f6-60c31096f09b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b3621604-f579-42c9-8cf3-233b21f91cca}, !- Handle
  Node 462,                               !- Name
  {2978d587-2ddf-4c11-8078-3b46869e2fc9}, !- Inlet Port
  {a56ba74c-5964-4278-98a5-ba6b4006e57c}; !- Outlet Port

OS:Connection,
  {113eff2b-b672-4b08-9939-0b9d9a0ef5ea}, !- Handle
  {c3047892-d988-446a-8539-ed7a47ed9b21}, !- Source Object
  3,                                      !- Outlet Port
  {74663270-2c5a-4271-822c-1774544b349d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2978d587-2ddf-4c11-8078-3b46869e2fc9}, !- Handle
  {8ac28219-9491-4042-904e-8081e88816ac}, !- Source Object
  2,                                      !- Outlet Port
  {b3621604-f579-42c9-8cf3-233b21f91cca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a56ba74c-5964-4278-98a5-ba6b4006e57c}, !- Handle
  {b3621604-f579-42c9-8cf3-233b21f91cca}, !- Source Object
  3,                                      !- Outlet Port
  {03944f47-a1cc-45c4-a176-756b2b46ed0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1977c913-9bc0-4032-9524-54c5d1563369}, !- Handle
  Node 463,                               !- Name
  {23d4e170-3aaf-442b-a7e8-62bb860e2860}, !- Inlet Port
  {1b5fb93f-df2a-44d4-a8c6-8e502fd052ae}; !- Outlet Port

OS:Connection,
  {23d4e170-3aaf-442b-a7e8-62bb860e2860}, !- Handle
  {6c045a8d-4101-41e9-b268-5ddc3b40a470}, !- Source Object
  3,                                      !- Outlet Port
  {1977c913-9bc0-4032-9524-54c5d1563369}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b5fb93f-df2a-44d4-a8c6-8e502fd052ae}, !- Handle
  {1977c913-9bc0-4032-9524-54c5d1563369}, !- Source Object
  3,                                      !- Outlet Port
  {4730a323-a876-4187-9920-590175885260}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {11262efd-aea6-4da8-88f6-60c31096f09b}, !- Handle
  {4730a323-a876-4187-9920-590175885260}, !- Source Object
  4,                                      !- Outlet Port
  {c3047892-d988-446a-8539-ed7a47ed9b21}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {031326e1-e583-44b0-8f09-14f081295349}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 35, !- Name
  ,                                       !- Controller List Name
  {9ffdc898-82f5-48f3-9790-98071c3dd12d}, !- Availability Schedule
  {c5b01001-14a0-4c97-bda3-0b00c3d64213}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {38d8716f-9d41-48b4-9a2b-b5431c77ab64}, !- Supply Side Inlet Node Name
  {9a48209c-ef8d-46dc-bacb-b7c264061a54}, !- Demand Side Outlet Node Name
  {9279d9a5-166f-4766-969a-d05711e564c8}, !- Demand Side Inlet Node A
  {e14c4b53-ccf0-439b-95ab-cb7d14cc965d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {96d831e0-de7e-45fe-971f-322f0a3dc270}, !- Demand Mixer Name
  {280c38b5-4c17-4fac-b84a-dad0b7d8dca3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {76daf00c-6d48-4f2d-9485-78662f1b7005}, !- Handle
  Node 464,                               !- Name
  {38d8716f-9d41-48b4-9a2b-b5431c77ab64}, !- Inlet Port
  {ca452e89-bb86-4891-83e1-e8eb483e9c0e}; !- Outlet Port

OS:Node,
  {a1ba2168-acf5-472b-81f8-f171f01623f6}, !- Handle
  Node 465,                               !- Name
  {c6932050-cd19-44c0-991b-7a3e6545bd41}, !- Inlet Port
  {e14c4b53-ccf0-439b-95ab-cb7d14cc965d}; !- Outlet Port

OS:Connection,
  {38d8716f-9d41-48b4-9a2b-b5431c77ab64}, !- Handle
  {031326e1-e583-44b0-8f09-14f081295349}, !- Source Object
  9,                                      !- Outlet Port
  {76daf00c-6d48-4f2d-9485-78662f1b7005}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e14c4b53-ccf0-439b-95ab-cb7d14cc965d}, !- Handle
  {a1ba2168-acf5-472b-81f8-f171f01623f6}, !- Source Object
  3,                                      !- Outlet Port
  {031326e1-e583-44b0-8f09-14f081295349}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7ae210e2-8cb3-47e3-b431-d6f86cc68c38}, !- Handle
  Node 466,                               !- Name
  {9279d9a5-166f-4766-969a-d05711e564c8}, !- Inlet Port
  {894aa3ab-5c50-4c94-9e68-e955a88a86a5}; !- Outlet Port

OS:Node,
  {78ece117-f85b-4108-bb4b-c444ecb1db57}, !- Handle
  Node 467,                               !- Name
  {12c166f9-81c5-44e4-bb96-68c99bdcd08f}, !- Inlet Port
  {9a48209c-ef8d-46dc-bacb-b7c264061a54}; !- Outlet Port

OS:Node,
  {69a97a51-eaf0-479c-a1da-fe2bf9eb41b8}, !- Handle
  Node 468,                               !- Name
  {3214f10e-a08c-446c-9ec7-4acebecbe500}, !- Inlet Port
  {28a23a62-1200-4721-bbe6-63ea5aeb10b6}; !- Outlet Port

OS:Connection,
  {9279d9a5-166f-4766-969a-d05711e564c8}, !- Handle
  {031326e1-e583-44b0-8f09-14f081295349}, !- Source Object
  11,                                     !- Outlet Port
  {7ae210e2-8cb3-47e3-b431-d6f86cc68c38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a48209c-ef8d-46dc-bacb-b7c264061a54}, !- Handle
  {78ece117-f85b-4108-bb4b-c444ecb1db57}, !- Source Object
  3,                                      !- Outlet Port
  {031326e1-e583-44b0-8f09-14f081295349}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {280c38b5-4c17-4fac-b84a-dad0b7d8dca3}, !- Handle
  Air Loop HVAC Zone Splitter 37,         !- Name
  {894aa3ab-5c50-4c94-9e68-e955a88a86a5}, !- Inlet Node Name
  {8ee01f5a-e0d1-4d2a-be4a-3e24466385f2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {96d831e0-de7e-45fe-971f-322f0a3dc270}, !- Handle
  Air Loop HVAC Zone Mixer 37,            !- Name
  {12c166f9-81c5-44e4-bb96-68c99bdcd08f}, !- Outlet Node Name
  {d928f8a8-a235-4074-8aaa-fda9c5d7722b}; !- Inlet Node Name 1

OS:Connection,
  {894aa3ab-5c50-4c94-9e68-e955a88a86a5}, !- Handle
  {7ae210e2-8cb3-47e3-b431-d6f86cc68c38}, !- Source Object
  3,                                      !- Outlet Port
  {280c38b5-4c17-4fac-b84a-dad0b7d8dca3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12c166f9-81c5-44e4-bb96-68c99bdcd08f}, !- Handle
  {96d831e0-de7e-45fe-971f-322f0a3dc270}, !- Source Object
  2,                                      !- Outlet Port
  {78ece117-f85b-4108-bb4b-c444ecb1db57}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {781c7371-206c-4c37-8a89-405e4469d40b}, !- Handle
  {031326e1-e583-44b0-8f09-14f081295349}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c5b01001-14a0-4c97-bda3-0b00c3d64213}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 36, !- Name
  {abfed880-ed30-4765-bf16-9cb6de5a69e2}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {88cef745-196b-4823-adee-dfc2d2b6edcd}, !- Handle
  Fan On Off 37,                          !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f685e1b8-8485-49d0-a90a-1a1201476589}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e2509897-2675-4e28-b9d1-9531e2a7e024}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f685e1b8-8485-49d0-a90a-1a1201476589}, !- Handle
  Fan On Off Power Curve 36,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e2509897-2675-4e28-b9d1-9531e2a7e024}, !- Handle
  Fan On Off Efficiency Curve 36,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c59d93bb-2ec7-4a0f-96a3-0dd7481fe3ef}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {036f0c74-ed52-493e-a435-76494a5d08e6}, !- Handle
  Curve Quadratic 109,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c6841c12-f68d-473b-bc2e-17dd17d17067}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {88a21fb0-c0cd-49fa-83b4-faf2a2ddf69e}, !- Handle
  Curve Quadratic 110,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2f94bd9a-0936-42cb-8c41-faeaf69ef970}, !- Handle
  Curve Cubic 181,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {503e22b0-f726-4c5c-a775-ff4d32595e36}, !- Handle
  CoilCoolingDXSingleSpeed_dx 36 88kBtu/hr 9.08EER, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.15956370029033,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {90e378ea-b2fb-4d8d-904a-8f7cbb470516}, !- Total Cooling Capacity Function of Temperature Curve Name
  {209f8dca-0160-422d-ad8a-74b7bd73ef36}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a43f3e8-73f1-4598-9415-23118c279485}, !- Energy Input Ratio Function of Temperature Curve Name
  {bd84561a-f706-45fa-a6f9-ff6be1855b82}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5e38e88e-b817-4b76-9019-c558253bd7d6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {8792a8c2-3f20-4024-a1b4-d1d4ee38c65a}, !- Handle
  Curve Cubic 182,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {210fe08f-edbb-425c-a04e-f30ba17c3a88}, !- Handle
  Curve Cubic 183,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {9d54248d-c5d4-48d0-b413-e5859e8656f9}, !- Handle
  Curve Cubic 184,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {c999c5cb-f9a0-4758-aeb0-94a53a9278c0}, !- Handle
  Curve Quadratic 111,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {97cdc69c-748b-41e2-bf3b-d29c97b9615e}, !- Handle
  Curve Cubic 185,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {f31ab447-1fc3-4518-89f0-956b07a7ca6e}, !- Handle
  CoilHeatingDXSingleSpeed_dx 36 64 Clg kBtu/hr 3.1COPH, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  18739.9975561254,                       !- Rated Total Heating Capacity {W}
  3.32153728966731,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d41afbc8-62f7-4412-a478-edb0fd624cfb}, !- Total Heating Capacity Function of Temperature Curve Name
  {1d90707a-42d3-4337-84bd-bf09b0160e53}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {ef3485e1-c862-489f-b82c-58cb61e26d1f}, !- Energy Input Ratio Function of Temperature Curve Name
  {4b606b6e-afdf-44ca-9d54-0ef40e61b5c2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ffce71fe-73ed-4fe6-9a7a-d375979fc544}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {f5af2ddc-34bf-4c22-8e46-56d34d81f255}, !- Handle
  Controller Outdoor Air 37,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9ffdc898-82f5-48f3-9790-98071c3dd12d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a7dbbcbd-3291-472d-a7b5-1b6d6adf717a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a7dbbcbd-3291-472d-a7b5-1b6d6adf717a}, !- Handle
  Controller Mechanical Ventilation 37,   !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {86306830-092a-46fe-a8e1-a4c51c10fafc}, !- Handle
  Air Loop HVAC Outdoor Air System 37,    !- Name
  {f5af2ddc-34bf-4c22-8e46-56d34d81f255}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cbcb9a0c-c474-4528-844f-ffd282ba7aae}, !- Mixed Air Node Name
  {1da95427-7b5e-43bb-82e6-9fb736017d28}, !- Outdoor Air Stream Node Name
  {1362c1ab-ce37-4873-a1b0-ecb5e8b57913}, !- Relief Air Stream Node Name
  {ca452e89-bb86-4891-83e1-e8eb483e9c0e}; !- Return Air Stream Node Name

OS:Node,
  {e3abd6d3-a85c-48bd-afd1-e65ebafde5a7}, !- Handle
  Node 469,                               !- Name
  ,                                       !- Inlet Port
  {1da95427-7b5e-43bb-82e6-9fb736017d28}; !- Outlet Port

OS:Connection,
  {1da95427-7b5e-43bb-82e6-9fb736017d28}, !- Handle
  {e3abd6d3-a85c-48bd-afd1-e65ebafde5a7}, !- Source Object
  3,                                      !- Outlet Port
  {86306830-092a-46fe-a8e1-a4c51c10fafc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2531dab5-26ca-4a6e-a1e3-3f235a89394a}, !- Handle
  Node 470,                               !- Name
  {1362c1ab-ce37-4873-a1b0-ecb5e8b57913}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1362c1ab-ce37-4873-a1b0-ecb5e8b57913}, !- Handle
  {86306830-092a-46fe-a8e1-a4c51c10fafc}, !- Source Object
  7,                                      !- Outlet Port
  {2531dab5-26ca-4a6e-a1e3-3f235a89394a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {feaf6775-44ad-4e72-9603-688b1334b9ea}, !- Handle
  Coil Heating Gas 37,                    !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {ef67edc8-eaf3-4ac5-9130-4196387aa09d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {48623d08-b0d8-4126-93c6-da8ce124d00a}, !- Handle
  ALL_ST=Hospital - operating room_FL=Building Story 3_SCH=H 2 ASHP, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  {e46fc20e-5371-4114-bc59-f4367b248c78}, !- Air Inlet Node Name
  {c6932050-cd19-44c0-991b-7a3e6545bd41}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d69657c7-e7cd-4151-81f8-fb253d8859b3}, !- Controlling Zone or Thermostat Location
  {88cef745-196b-4823-adee-dfc2d2b6edcd}, !- Supply Air Fan Name
  {f31ab447-1fc3-4518-89f0-956b07a7ca6e}, !- Heating Coil Name
  {503e22b0-f726-4c5c-a775-ff4d32595e36}, !- Cooling Coil Name
  {feaf6775-44ad-4e72-9603-688b1334b9ea}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9ffdc898-82f5-48f3-9790-98071c3dd12d}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {c6932050-cd19-44c0-991b-7a3e6545bd41}, !- Handle
  {48623d08-b0d8-4126-93c6-da8ce124d00a}, !- Source Object
  4,                                      !- Outlet Port
  {a1ba2168-acf5-472b-81f8-f171f01623f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80f6fdd6-ff09-4dbb-8b88-2a9adf67d970}, !- Handle
  Node 471,                               !- Name
  {cbcb9a0c-c474-4528-844f-ffd282ba7aae}, !- Inlet Port
  {e46fc20e-5371-4114-bc59-f4367b248c78}; !- Outlet Port

OS:Connection,
  {ca452e89-bb86-4891-83e1-e8eb483e9c0e}, !- Handle
  {76daf00c-6d48-4f2d-9485-78662f1b7005}, !- Source Object
  3,                                      !- Outlet Port
  {86306830-092a-46fe-a8e1-a4c51c10fafc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cbcb9a0c-c474-4528-844f-ffd282ba7aae}, !- Handle
  {86306830-092a-46fe-a8e1-a4c51c10fafc}, !- Source Object
  5,                                      !- Outlet Port
  {80f6fdd6-ff09-4dbb-8b88-2a9adf67d970}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e46fc20e-5371-4114-bc59-f4367b248c78}, !- Handle
  {80f6fdd6-ff09-4dbb-8b88-2a9adf67d970}, !- Source Object
  3,                                      !- Outlet Port
  {48623d08-b0d8-4126-93c6-da8ce124d00a}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {7e7bdb89-a52f-48e3-8f4c-00de41b41faf}, !- Handle
  Setpoint Manager Single Zone Reheat 37, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {d69657c7-e7cd-4151-81f8-fb253d8859b3}, !- Control Zone Name
  {a1ba2168-acf5-472b-81f8-f171f01623f6}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {85676135-c013-4389-b8fa-df7b4d6f7ad4}, !- Handle
  Zone HVAC Baseboard Convective Electric 49, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {26dd53a6-eff5-448f-81c1-5a11b2eb67d3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 49, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  {97c55c74-73ad-48ed-856f-9062fc970e03}, !- Air Inlet Node Name
  {3214f10e-a08c-446c-9ec7-4acebecbe500}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f81e8d8e-8b05-470f-9761-d7983bfebf53}, !- Handle
  Node 472,                               !- Name
  {7b4c942b-5c53-44e6-98ae-ffac75c50649}, !- Inlet Port
  {d928f8a8-a235-4074-8aaa-fda9c5d7722b}; !- Outlet Port

OS:Connection,
  {28a23a62-1200-4721-bbe6-63ea5aeb10b6}, !- Handle
  {69a97a51-eaf0-479c-a1da-fe2bf9eb41b8}, !- Source Object
  3,                                      !- Outlet Port
  {33273908-518b-4abb-97af-605fe5f1e5c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b4c942b-5c53-44e6-98ae-ffac75c50649}, !- Handle
  {7a1ffbed-683b-4c62-9c1f-47603a5c2049}, !- Source Object
  2,                                      !- Outlet Port
  {f81e8d8e-8b05-470f-9761-d7983bfebf53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d928f8a8-a235-4074-8aaa-fda9c5d7722b}, !- Handle
  {f81e8d8e-8b05-470f-9761-d7983bfebf53}, !- Source Object
  3,                                      !- Outlet Port
  {96d831e0-de7e-45fe-971f-322f0a3dc270}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6648a058-8ffb-4481-8030-a94651d142b4}, !- Handle
  Node 473,                               !- Name
  {8ee01f5a-e0d1-4d2a-be4a-3e24466385f2}, !- Inlet Port
  {97c55c74-73ad-48ed-856f-9062fc970e03}; !- Outlet Port

OS:Connection,
  {8ee01f5a-e0d1-4d2a-be4a-3e24466385f2}, !- Handle
  {280c38b5-4c17-4fac-b84a-dad0b7d8dca3}, !- Source Object
  3,                                      !- Outlet Port
  {6648a058-8ffb-4481-8030-a94651d142b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97c55c74-73ad-48ed-856f-9062fc970e03}, !- Handle
  {6648a058-8ffb-4481-8030-a94651d142b4}, !- Source Object
  3,                                      !- Outlet Port
  {26dd53a6-eff5-448f-81c1-5a11b2eb67d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3214f10e-a08c-446c-9ec7-4acebecbe500}, !- Handle
  {26dd53a6-eff5-448f-81c1-5a11b2eb67d3}, !- Source Object
  4,                                      !- Outlet Port
  {69a97a51-eaf0-479c-a1da-fe2bf9eb41b8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d6bcaf02-1d7f-418d-9467-12e9620bc0b6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 36, !- Name
  ,                                       !- Controller List Name
  {79bc8b67-8a63-433d-aef5-237716a9ed19}, !- Availability Schedule
  {106272b3-d3c8-4663-9a37-d4b2676eb344}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {511d906f-d437-4b93-b32c-de5590888700}, !- Supply Side Inlet Node Name
  {30050997-2b35-45e5-9c11-c4db7bc2e404}, !- Demand Side Outlet Node Name
  {2a2a5d58-4109-49a8-9529-db93dba14d1f}, !- Demand Side Inlet Node A
  {0b2f4bc0-729f-439b-b0aa-fed9cbf1798c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d0147274-822e-4a7c-8fb3-ebf75b5910f1}, !- Demand Mixer Name
  {054c2f0e-b8fb-4970-9ea4-4790de469929}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c1512fc1-8227-4a3a-9bd2-611848fb3f29}, !- Handle
  Node 474,                               !- Name
  {511d906f-d437-4b93-b32c-de5590888700}, !- Inlet Port
  {debfd2d9-df02-4f5f-9417-12fc06f43e5e}; !- Outlet Port

OS:Node,
  {e80eef04-58a3-4d3f-a1c0-d9c35cd24d7e}, !- Handle
  Node 475,                               !- Name
  {c02f0042-4d7d-4e98-8152-73877788e325}, !- Inlet Port
  {0b2f4bc0-729f-439b-b0aa-fed9cbf1798c}; !- Outlet Port

OS:Connection,
  {511d906f-d437-4b93-b32c-de5590888700}, !- Handle
  {d6bcaf02-1d7f-418d-9467-12e9620bc0b6}, !- Source Object
  9,                                      !- Outlet Port
  {c1512fc1-8227-4a3a-9bd2-611848fb3f29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b2f4bc0-729f-439b-b0aa-fed9cbf1798c}, !- Handle
  {e80eef04-58a3-4d3f-a1c0-d9c35cd24d7e}, !- Source Object
  3,                                      !- Outlet Port
  {d6bcaf02-1d7f-418d-9467-12e9620bc0b6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1a77c895-26f2-4a3b-b76e-963988020c98}, !- Handle
  Node 476,                               !- Name
  {2a2a5d58-4109-49a8-9529-db93dba14d1f}, !- Inlet Port
  {69bdb29e-644b-4c7b-9b70-4e7b6f8afd5f}; !- Outlet Port

OS:Node,
  {09b9dd0f-8b43-44ee-a749-bbdf203ba51e}, !- Handle
  Node 477,                               !- Name
  {fe7fcfe7-d89b-4398-b597-a2bd2bcaaca4}, !- Inlet Port
  {30050997-2b35-45e5-9c11-c4db7bc2e404}; !- Outlet Port

OS:Node,
  {d20b9e55-9bf4-4a2d-b0ee-11f6ef7a0a82}, !- Handle
  Node 478,                               !- Name
  {d3f6458e-6b5c-4aa8-bd64-ee6e08995223}, !- Inlet Port
  {76776648-e9de-4f3a-8e17-647d26bd363e}; !- Outlet Port

OS:Connection,
  {2a2a5d58-4109-49a8-9529-db93dba14d1f}, !- Handle
  {d6bcaf02-1d7f-418d-9467-12e9620bc0b6}, !- Source Object
  11,                                     !- Outlet Port
  {1a77c895-26f2-4a3b-b76e-963988020c98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30050997-2b35-45e5-9c11-c4db7bc2e404}, !- Handle
  {09b9dd0f-8b43-44ee-a749-bbdf203ba51e}, !- Source Object
  3,                                      !- Outlet Port
  {d6bcaf02-1d7f-418d-9467-12e9620bc0b6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {054c2f0e-b8fb-4970-9ea4-4790de469929}, !- Handle
  Air Loop HVAC Zone Splitter 38,         !- Name
  {69bdb29e-644b-4c7b-9b70-4e7b6f8afd5f}, !- Inlet Node Name
  {71b43443-d509-4567-8056-906fa2a1111f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d0147274-822e-4a7c-8fb3-ebf75b5910f1}, !- Handle
  Air Loop HVAC Zone Mixer 38,            !- Name
  {fe7fcfe7-d89b-4398-b597-a2bd2bcaaca4}, !- Outlet Node Name
  {4e7a8628-a4ed-442d-bc0a-a5fc4d6b3567}; !- Inlet Node Name 1

OS:Connection,
  {69bdb29e-644b-4c7b-9b70-4e7b6f8afd5f}, !- Handle
  {1a77c895-26f2-4a3b-b76e-963988020c98}, !- Source Object
  3,                                      !- Outlet Port
  {054c2f0e-b8fb-4970-9ea4-4790de469929}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe7fcfe7-d89b-4398-b597-a2bd2bcaaca4}, !- Handle
  {d0147274-822e-4a7c-8fb3-ebf75b5910f1}, !- Source Object
  2,                                      !- Outlet Port
  {09b9dd0f-8b43-44ee-a749-bbdf203ba51e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2c88f959-1bb8-45ec-9d5d-5a973078874b}, !- Handle
  {d6bcaf02-1d7f-418d-9467-12e9620bc0b6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {106272b3-d3c8-4663-9a37-d4b2676eb344}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 37, !- Name
  {8dabdd9e-7658-4748-8989-a349642e4cd4}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {c72f17fb-61fe-41c9-a699-54695fba2602}, !- Handle
  Fan On Off 38,                          !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6aca1864-bf5b-4a64-bfe6-cf095cd202dd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {be836020-295a-4bfc-823e-f47505125c46}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6aca1864-bf5b-4a64-bfe6-cf095cd202dd}, !- Handle
  Fan On Off Power Curve 37,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {be836020-295a-4bfc-823e-f47505125c46}, !- Handle
  Fan On Off Efficiency Curve 37,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8c61ab20-beda-4d95-b20e-8e3618acc952}, !- Handle
  Curve Biquadratic 75,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {404a718c-9cb7-4054-aec5-eb1a7c6c7961}, !- Handle
  Curve Quadratic 112,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e0e2fc66-6e17-43f2-ae04-a1a7166e204a}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c73c9901-294a-4b84-9896-0d0b1faa6d5e}, !- Handle
  Curve Quadratic 113,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a70a0012-e0ae-47e7-9bf7-6a348ef7c194}, !- Handle
  Curve Cubic 186,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {531bf86d-dd6e-4678-92e7-3c094cff6383}, !- Handle
  CoilCoolingDXSingleSpeed_dx 37 51kBtu/hr 10.0EER, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {90e378ea-b2fb-4d8d-904a-8f7cbb470516}, !- Total Cooling Capacity Function of Temperature Curve Name
  {209f8dca-0160-422d-ad8a-74b7bd73ef36}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a43f3e8-73f1-4598-9415-23118c279485}, !- Energy Input Ratio Function of Temperature Curve Name
  {bd84561a-f706-45fa-a6f9-ff6be1855b82}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5e38e88e-b817-4b76-9019-c558253bd7d6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {30a89da6-f766-4b29-b843-1097d261ce9d}, !- Handle
  Curve Cubic 187,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {928d1ef0-8f52-4a7c-ba98-89a144ac4f51}, !- Handle
  Curve Cubic 188,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {5b71a969-7bee-4023-b662-555c1bbb903a}, !- Handle
  Curve Cubic 189,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {fd43b29a-622d-45fa-a3b9-571bead632a1}, !- Handle
  Curve Quadratic 114,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f6051870-0faa-4c7c-a590-8dbdbc49a391}, !- Handle
  Curve Cubic 190,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {d2fb8c5e-626c-4291-a0f7-5244d2155744}, !- Handle
  CoilHeatingDXSingleSpeed_dx 37 37 Clg kBtu/hr 3.1COPH, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  10745.5877688919,                       !- Rated Total Heating Capacity {W}
  3.30902211644251,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d41afbc8-62f7-4412-a478-edb0fd624cfb}, !- Total Heating Capacity Function of Temperature Curve Name
  {1d90707a-42d3-4337-84bd-bf09b0160e53}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {ef3485e1-c862-489f-b82c-58cb61e26d1f}, !- Energy Input Ratio Function of Temperature Curve Name
  {4b606b6e-afdf-44ca-9d54-0ef40e61b5c2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ffce71fe-73ed-4fe6-9a7a-d375979fc544}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {aa30623e-eade-4ce1-bdf4-853ff5b73fd3}, !- Handle
  Controller Outdoor Air 38,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {79bc8b67-8a63-433d-aef5-237716a9ed19}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e2dbfd4c-5d1b-4313-904a-a6c3c0bafe02}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e2dbfd4c-5d1b-4313-904a-a6c3c0bafe02}, !- Handle
  Controller Mechanical Ventilation 38,   !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {43a48dc2-021d-4929-af83-1d65e2cce8a3}, !- Handle
  Air Loop HVAC Outdoor Air System 38,    !- Name
  {aa30623e-eade-4ce1-bdf4-853ff5b73fd3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {14666f8e-9fb9-4413-94a5-439c74499949}, !- Mixed Air Node Name
  {4e3a17d7-038a-492b-8fd1-72d42c580393}, !- Outdoor Air Stream Node Name
  {7805e1fa-6086-4c88-a555-9911ca2ad3ec}, !- Relief Air Stream Node Name
  {debfd2d9-df02-4f5f-9417-12fc06f43e5e}; !- Return Air Stream Node Name

OS:Node,
  {29f36eb9-a793-4a28-a33c-aadd5f707d2d}, !- Handle
  Node 479,                               !- Name
  ,                                       !- Inlet Port
  {4e3a17d7-038a-492b-8fd1-72d42c580393}; !- Outlet Port

OS:Connection,
  {4e3a17d7-038a-492b-8fd1-72d42c580393}, !- Handle
  {29f36eb9-a793-4a28-a33c-aadd5f707d2d}, !- Source Object
  3,                                      !- Outlet Port
  {43a48dc2-021d-4929-af83-1d65e2cce8a3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8908c45c-0c92-43b7-be64-02e5f028e9a3}, !- Handle
  Node 480,                               !- Name
  {7805e1fa-6086-4c88-a555-9911ca2ad3ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7805e1fa-6086-4c88-a555-9911ca2ad3ec}, !- Handle
  {43a48dc2-021d-4929-af83-1d65e2cce8a3}, !- Source Object
  7,                                      !- Outlet Port
  {8908c45c-0c92-43b7-be64-02e5f028e9a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {d8d8d856-66d3-4326-88bf-e92330068dbf}, !- Handle
  Coil Heating Gas 38,                    !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {ef67edc8-eaf3-4ac5-9130-4196387aa09d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {0eb0c4d8-b746-4b71-b04f-12696d46b805}, !- Handle
  ALL_ST=Hospital - physical therapy_FL=Building Story 4_SCH=C ASHP, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  {da1dcd77-1057-4ddd-bfc7-3795326d16cd}, !- Air Inlet Node Name
  {c02f0042-4d7d-4e98-8152-73877788e325}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2f9c716a-a857-4be0-a691-8fc2ec22f8f7}, !- Controlling Zone or Thermostat Location
  {c72f17fb-61fe-41c9-a699-54695fba2602}, !- Supply Air Fan Name
  {d2fb8c5e-626c-4291-a0f7-5244d2155744}, !- Heating Coil Name
  {531bf86d-dd6e-4678-92e7-3c094cff6383}, !- Cooling Coil Name
  {d8d8d856-66d3-4326-88bf-e92330068dbf}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {79bc8b67-8a63-433d-aef5-237716a9ed19}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {c02f0042-4d7d-4e98-8152-73877788e325}, !- Handle
  {0eb0c4d8-b746-4b71-b04f-12696d46b805}, !- Source Object
  4,                                      !- Outlet Port
  {e80eef04-58a3-4d3f-a1c0-d9c35cd24d7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7adcdba-3157-40ed-b9c5-56b57bcc1e19}, !- Handle
  Node 481,                               !- Name
  {14666f8e-9fb9-4413-94a5-439c74499949}, !- Inlet Port
  {da1dcd77-1057-4ddd-bfc7-3795326d16cd}; !- Outlet Port

OS:Connection,
  {debfd2d9-df02-4f5f-9417-12fc06f43e5e}, !- Handle
  {c1512fc1-8227-4a3a-9bd2-611848fb3f29}, !- Source Object
  3,                                      !- Outlet Port
  {43a48dc2-021d-4929-af83-1d65e2cce8a3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {14666f8e-9fb9-4413-94a5-439c74499949}, !- Handle
  {43a48dc2-021d-4929-af83-1d65e2cce8a3}, !- Source Object
  5,                                      !- Outlet Port
  {a7adcdba-3157-40ed-b9c5-56b57bcc1e19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da1dcd77-1057-4ddd-bfc7-3795326d16cd}, !- Handle
  {a7adcdba-3157-40ed-b9c5-56b57bcc1e19}, !- Source Object
  3,                                      !- Outlet Port
  {0eb0c4d8-b746-4b71-b04f-12696d46b805}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {6092b804-eb86-4074-ae26-8a9118d85e5c}, !- Handle
  Setpoint Manager Single Zone Reheat 38, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {2f9c716a-a857-4be0-a691-8fc2ec22f8f7}, !- Control Zone Name
  {e80eef04-58a3-4d3f-a1c0-d9c35cd24d7e}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0242a46d-de3b-4a31-b234-4dfb4001141f}, !- Handle
  Zone HVAC Baseboard Convective Electric 50, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a111dfee-4297-4ee1-93be-e030cff6a560}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 50, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  {ae422f50-9c51-4145-9bd5-3fd8203b9103}, !- Air Inlet Node Name
  {d3f6458e-6b5c-4aa8-bd64-ee6e08995223}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1ae75b3e-281b-4f90-bd3b-6f2a5ea5702d}, !- Handle
  Node 482,                               !- Name
  {6b98a5bc-c26e-4a99-8d9e-c8a36b262d6d}, !- Inlet Port
  {4e7a8628-a4ed-442d-bc0a-a5fc4d6b3567}; !- Outlet Port

OS:Connection,
  {76776648-e9de-4f3a-8e17-647d26bd363e}, !- Handle
  {d20b9e55-9bf4-4a2d-b0ee-11f6ef7a0a82}, !- Source Object
  3,                                      !- Outlet Port
  {6f675098-34f6-406b-bf70-8bdabfefea2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b98a5bc-c26e-4a99-8d9e-c8a36b262d6d}, !- Handle
  {234d469b-c404-4b1c-8482-01b67361104f}, !- Source Object
  2,                                      !- Outlet Port
  {1ae75b3e-281b-4f90-bd3b-6f2a5ea5702d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e7a8628-a4ed-442d-bc0a-a5fc4d6b3567}, !- Handle
  {1ae75b3e-281b-4f90-bd3b-6f2a5ea5702d}, !- Source Object
  3,                                      !- Outlet Port
  {d0147274-822e-4a7c-8fb3-ebf75b5910f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {89a17606-b3c7-459a-a399-ae10eb180ec9}, !- Handle
  Node 483,                               !- Name
  {71b43443-d509-4567-8056-906fa2a1111f}, !- Inlet Port
  {ae422f50-9c51-4145-9bd5-3fd8203b9103}; !- Outlet Port

OS:Connection,
  {71b43443-d509-4567-8056-906fa2a1111f}, !- Handle
  {054c2f0e-b8fb-4970-9ea4-4790de469929}, !- Source Object
  3,                                      !- Outlet Port
  {89a17606-b3c7-459a-a399-ae10eb180ec9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae422f50-9c51-4145-9bd5-3fd8203b9103}, !- Handle
  {89a17606-b3c7-459a-a399-ae10eb180ec9}, !- Source Object
  3,                                      !- Outlet Port
  {a111dfee-4297-4ee1-93be-e030cff6a560}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d3f6458e-6b5c-4aa8-bd64-ee6e08995223}, !- Handle
  {a111dfee-4297-4ee1-93be-e030cff6a560}, !- Source Object
  4,                                      !- Outlet Port
  {d20b9e55-9bf4-4a2d-b0ee-11f6ef7a0a82}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {32a3b11f-5ad6-49b8-81fa-f1a540f8dc64}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 37, !- Name
  ,                                       !- Controller List Name
  {72c10136-0fe0-4474-ab11-224f8a94056a}, !- Availability Schedule
  {0f1b9b20-3217-43f3-8d6f-d040be38c5f8}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {325c6431-95c4-4efe-9d06-faa5ac82b8cb}, !- Supply Side Inlet Node Name
  {3707a186-35f7-4ffa-8147-6230c969f214}, !- Demand Side Outlet Node Name
  {3df8ca88-c969-4ffc-8cf5-9f79e251c764}, !- Demand Side Inlet Node A
  {39777fc8-66c4-4fb4-a205-6f130044c63f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5bd8b267-a86f-4a49-9799-cfae072c61b6}, !- Demand Mixer Name
  {8b6c9c31-d1c4-4dd5-835d-d79706f3f848}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {12146a59-1a3b-4fcb-b21f-3741f4ae065c}, !- Handle
  Node 484,                               !- Name
  {325c6431-95c4-4efe-9d06-faa5ac82b8cb}, !- Inlet Port
  {831a34fd-9e4a-4de0-8f71-9be8c8299eaa}; !- Outlet Port

OS:Node,
  {bb10aefe-90c0-4f8d-9395-00724214c368}, !- Handle
  Node 485,                               !- Name
  {f21706f1-6d7b-44f0-a15a-29976ca8efd9}, !- Inlet Port
  {39777fc8-66c4-4fb4-a205-6f130044c63f}; !- Outlet Port

OS:Connection,
  {325c6431-95c4-4efe-9d06-faa5ac82b8cb}, !- Handle
  {32a3b11f-5ad6-49b8-81fa-f1a540f8dc64}, !- Source Object
  9,                                      !- Outlet Port
  {12146a59-1a3b-4fcb-b21f-3741f4ae065c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39777fc8-66c4-4fb4-a205-6f130044c63f}, !- Handle
  {bb10aefe-90c0-4f8d-9395-00724214c368}, !- Source Object
  3,                                      !- Outlet Port
  {32a3b11f-5ad6-49b8-81fa-f1a540f8dc64}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0cc18c8f-df0c-4103-95d8-9746b3e551e0}, !- Handle
  Node 486,                               !- Name
  {3df8ca88-c969-4ffc-8cf5-9f79e251c764}, !- Inlet Port
  {16ab292d-e900-4f73-bc60-294fd02ee5c4}; !- Outlet Port

OS:Node,
  {1b0c5885-7cdd-42aa-821a-f232a17c52b3}, !- Handle
  Node 487,                               !- Name
  {689181b9-f043-4cbc-a96c-f31f71fc21b3}, !- Inlet Port
  {3707a186-35f7-4ffa-8147-6230c969f214}; !- Outlet Port

OS:Node,
  {eaf0d76d-0ba0-4f9f-842a-87fc2c855cce}, !- Handle
  Node 488,                               !- Name
  {63719ea2-c9f3-40f6-b78b-618a2039ca90}, !- Inlet Port
  {224b92e3-2277-4c28-80ef-8c15f713ca4f}; !- Outlet Port

OS:Connection,
  {3df8ca88-c969-4ffc-8cf5-9f79e251c764}, !- Handle
  {32a3b11f-5ad6-49b8-81fa-f1a540f8dc64}, !- Source Object
  11,                                     !- Outlet Port
  {0cc18c8f-df0c-4103-95d8-9746b3e551e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3707a186-35f7-4ffa-8147-6230c969f214}, !- Handle
  {1b0c5885-7cdd-42aa-821a-f232a17c52b3}, !- Source Object
  3,                                      !- Outlet Port
  {32a3b11f-5ad6-49b8-81fa-f1a540f8dc64}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8b6c9c31-d1c4-4dd5-835d-d79706f3f848}, !- Handle
  Air Loop HVAC Zone Splitter 39,         !- Name
  {16ab292d-e900-4f73-bc60-294fd02ee5c4}, !- Inlet Node Name
  {68055d15-bd79-4dca-b854-9d2ac02f4342}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5bd8b267-a86f-4a49-9799-cfae072c61b6}, !- Handle
  Air Loop HVAC Zone Mixer 39,            !- Name
  {689181b9-f043-4cbc-a96c-f31f71fc21b3}, !- Outlet Node Name
  {c12a7e74-9541-4b09-8f76-9384b7f5d856}; !- Inlet Node Name 1

OS:Connection,
  {16ab292d-e900-4f73-bc60-294fd02ee5c4}, !- Handle
  {0cc18c8f-df0c-4103-95d8-9746b3e551e0}, !- Source Object
  3,                                      !- Outlet Port
  {8b6c9c31-d1c4-4dd5-835d-d79706f3f848}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {689181b9-f043-4cbc-a96c-f31f71fc21b3}, !- Handle
  {5bd8b267-a86f-4a49-9799-cfae072c61b6}, !- Source Object
  2,                                      !- Outlet Port
  {1b0c5885-7cdd-42aa-821a-f232a17c52b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ef45fc7b-24e8-4e76-b7fc-f226b76a6ffd}, !- Handle
  {32a3b11f-5ad6-49b8-81fa-f1a540f8dc64}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0f1b9b20-3217-43f3-8d6f-d040be38c5f8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 38, !- Name
  {b0b332f5-fcbe-4437-8113-b0ae9bd48d1b}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {a03fc268-3ad5-4d44-bab5-c06ec6dae3dc}, !- Handle
  Fan On Off 39,                          !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {360dfbf9-214e-41b3-aed4-2038c719ddb9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9d77e969-961a-432c-b1be-c3e0bd415542}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {360dfbf9-214e-41b3-aed4-2038c719ddb9}, !- Handle
  Fan On Off Power Curve 38,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9d77e969-961a-432c-b1be-c3e0bd415542}, !- Handle
  Fan On Off Efficiency Curve 38,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {227b99de-4173-4608-8ffb-99a034f0d000}, !- Handle
  Curve Biquadratic 77,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {988e2238-40b6-438e-9b09-2e8520e0801b}, !- Handle
  Curve Quadratic 115,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1f65b6e5-c8ec-4b74-9a9d-56d0d2adc0e3}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {671aaaaf-e163-497c-b8ee-64457933d397}, !- Handle
  Curve Quadratic 116,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bc5977c9-ac0a-410b-acb8-3ed59da85575}, !- Handle
  Curve Cubic 191,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e9f9d1a5-2579-4941-8a26-d1a317cddbd5}, !- Handle
  CoilCoolingDXSingleSpeed_dx 38 52kBtu/hr 10.0EER, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {90e378ea-b2fb-4d8d-904a-8f7cbb470516}, !- Total Cooling Capacity Function of Temperature Curve Name
  {209f8dca-0160-422d-ad8a-74b7bd73ef36}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a43f3e8-73f1-4598-9415-23118c279485}, !- Energy Input Ratio Function of Temperature Curve Name
  {bd84561a-f706-45fa-a6f9-ff6be1855b82}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5e38e88e-b817-4b76-9019-c558253bd7d6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {5118517c-726d-40a8-ba09-c20316c10885}, !- Handle
  Curve Cubic 192,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {b4a17908-21c6-4e4c-b472-4aa809786f14}, !- Handle
  Curve Cubic 193,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {3823be0e-6c03-4d83-b367-772283ea7118}, !- Handle
  Curve Cubic 194,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {fc8fd952-d2d2-4461-922b-65fdf930ec2a}, !- Handle
  Curve Quadratic 117,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ade979f3-463c-4701-95ac-49679b1cb769}, !- Handle
  Curve Cubic 195,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {3cbebf9e-6c95-4646-8320-b5b4aad9418a}, !- Handle
  CoilHeatingDXSingleSpeed_dx 38 37 Clg kBtu/hr 3.1COPH, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  10943.7097341372,                       !- Rated Total Heating Capacity {W}
  3.30933227451304,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d41afbc8-62f7-4412-a478-edb0fd624cfb}, !- Total Heating Capacity Function of Temperature Curve Name
  {1d90707a-42d3-4337-84bd-bf09b0160e53}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {ef3485e1-c862-489f-b82c-58cb61e26d1f}, !- Energy Input Ratio Function of Temperature Curve Name
  {4b606b6e-afdf-44ca-9d54-0ef40e61b5c2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ffce71fe-73ed-4fe6-9a7a-d375979fc544}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {6048cd08-a662-40bf-afad-694c47d2d363}, !- Handle
  Controller Outdoor Air 39,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {72c10136-0fe0-4474-ab11-224f8a94056a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {dd561aba-ce1c-4d73-bf83-5f00f968994c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {dd561aba-ce1c-4d73-bf83-5f00f968994c}, !- Handle
  Controller Mechanical Ventilation 39,   !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {403b795c-1f7e-4b97-ac7e-375b984759db}, !- Handle
  Air Loop HVAC Outdoor Air System 39,    !- Name
  {6048cd08-a662-40bf-afad-694c47d2d363}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5c6dc548-59de-433f-bf04-d1f0118d1551}, !- Mixed Air Node Name
  {75205c8b-84a9-44fe-b467-6d8098b0448a}, !- Outdoor Air Stream Node Name
  {ea600a17-b970-47c6-85ec-e0049227b5f9}, !- Relief Air Stream Node Name
  {831a34fd-9e4a-4de0-8f71-9be8c8299eaa}; !- Return Air Stream Node Name

OS:Node,
  {a555e50c-6c38-4131-86a3-e1a06922a3db}, !- Handle
  Node 489,                               !- Name
  ,                                       !- Inlet Port
  {75205c8b-84a9-44fe-b467-6d8098b0448a}; !- Outlet Port

OS:Connection,
  {75205c8b-84a9-44fe-b467-6d8098b0448a}, !- Handle
  {a555e50c-6c38-4131-86a3-e1a06922a3db}, !- Source Object
  3,                                      !- Outlet Port
  {403b795c-1f7e-4b97-ac7e-375b984759db}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cb817be1-c326-489f-b922-4834f408b47a}, !- Handle
  Node 490,                               !- Name
  {ea600a17-b970-47c6-85ec-e0049227b5f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea600a17-b970-47c6-85ec-e0049227b5f9}, !- Handle
  {403b795c-1f7e-4b97-ac7e-375b984759db}, !- Source Object
  7,                                      !- Outlet Port
  {cb817be1-c326-489f-b922-4834f408b47a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {db765340-9b1d-4fc6-b326-cfccc5ec43f6}, !- Handle
  Coil Heating Gas 39,                    !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {ef67edc8-eaf3-4ac5-9130-4196387aa09d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {904e8efa-876d-4902-852f-224e27609533}, !- Handle
  ALL_ST=Hospital - emergency_FL=Building Story 2_SCH=H 4 ASHP, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  {7c350ecb-4760-48a7-a7de-5fd2c98702b4}, !- Air Inlet Node Name
  {f21706f1-6d7b-44f0-a15a-29976ca8efd9}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5bbfd2ee-d588-46a1-a19e-06a51cc93363}, !- Controlling Zone or Thermostat Location
  {a03fc268-3ad5-4d44-bab5-c06ec6dae3dc}, !- Supply Air Fan Name
  {3cbebf9e-6c95-4646-8320-b5b4aad9418a}, !- Heating Coil Name
  {e9f9d1a5-2579-4941-8a26-d1a317cddbd5}, !- Cooling Coil Name
  {db765340-9b1d-4fc6-b326-cfccc5ec43f6}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {72c10136-0fe0-4474-ab11-224f8a94056a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {f21706f1-6d7b-44f0-a15a-29976ca8efd9}, !- Handle
  {904e8efa-876d-4902-852f-224e27609533}, !- Source Object
  4,                                      !- Outlet Port
  {bb10aefe-90c0-4f8d-9395-00724214c368}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62cf9301-de49-4ef2-9105-5eda0ebd5d4a}, !- Handle
  Node 491,                               !- Name
  {5c6dc548-59de-433f-bf04-d1f0118d1551}, !- Inlet Port
  {7c350ecb-4760-48a7-a7de-5fd2c98702b4}; !- Outlet Port

OS:Connection,
  {831a34fd-9e4a-4de0-8f71-9be8c8299eaa}, !- Handle
  {12146a59-1a3b-4fcb-b21f-3741f4ae065c}, !- Source Object
  3,                                      !- Outlet Port
  {403b795c-1f7e-4b97-ac7e-375b984759db}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5c6dc548-59de-433f-bf04-d1f0118d1551}, !- Handle
  {403b795c-1f7e-4b97-ac7e-375b984759db}, !- Source Object
  5,                                      !- Outlet Port
  {62cf9301-de49-4ef2-9105-5eda0ebd5d4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c350ecb-4760-48a7-a7de-5fd2c98702b4}, !- Handle
  {62cf9301-de49-4ef2-9105-5eda0ebd5d4a}, !- Source Object
  3,                                      !- Outlet Port
  {904e8efa-876d-4902-852f-224e27609533}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {13529109-c26c-4717-99ea-d734afe3f1bd}, !- Handle
  Setpoint Manager Single Zone Reheat 39, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {5bbfd2ee-d588-46a1-a19e-06a51cc93363}, !- Control Zone Name
  {bb10aefe-90c0-4f8d-9395-00724214c368}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {83dfccd0-b671-495f-a0ef-f6109e796207}, !- Handle
  Zone HVAC Baseboard Convective Electric 51, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8d9dd3bd-cbcf-4708-8f74-219f98f8e6eb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 51, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  {6fecaa5a-86a5-41c1-847c-d01b9e18a557}, !- Air Inlet Node Name
  {63719ea2-c9f3-40f6-b78b-618a2039ca90}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3eadde01-fdd9-440a-bc3d-f860b16c4d42}, !- Handle
  Node 492,                               !- Name
  {e2c3ea1c-6089-4524-92f9-f9dc1ff70eb9}, !- Inlet Port
  {c12a7e74-9541-4b09-8f76-9384b7f5d856}; !- Outlet Port

OS:Connection,
  {224b92e3-2277-4c28-80ef-8c15f713ca4f}, !- Handle
  {eaf0d76d-0ba0-4f9f-842a-87fc2c855cce}, !- Source Object
  3,                                      !- Outlet Port
  {e03fd0fd-7340-41f8-b053-734aa76d1ecf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2c3ea1c-6089-4524-92f9-f9dc1ff70eb9}, !- Handle
  {9d30a020-0475-48ff-9ef5-6308bcb95f79}, !- Source Object
  2,                                      !- Outlet Port
  {3eadde01-fdd9-440a-bc3d-f860b16c4d42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c12a7e74-9541-4b09-8f76-9384b7f5d856}, !- Handle
  {3eadde01-fdd9-440a-bc3d-f860b16c4d42}, !- Source Object
  3,                                      !- Outlet Port
  {5bd8b267-a86f-4a49-9799-cfae072c61b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {341fc425-b471-4189-8bf9-b1b561bedcc2}, !- Handle
  Node 493,                               !- Name
  {68055d15-bd79-4dca-b854-9d2ac02f4342}, !- Inlet Port
  {6fecaa5a-86a5-41c1-847c-d01b9e18a557}; !- Outlet Port

OS:Connection,
  {68055d15-bd79-4dca-b854-9d2ac02f4342}, !- Handle
  {8b6c9c31-d1c4-4dd5-835d-d79706f3f848}, !- Source Object
  3,                                      !- Outlet Port
  {341fc425-b471-4189-8bf9-b1b561bedcc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fecaa5a-86a5-41c1-847c-d01b9e18a557}, !- Handle
  {341fc425-b471-4189-8bf9-b1b561bedcc2}, !- Source Object
  3,                                      !- Outlet Port
  {8d9dd3bd-cbcf-4708-8f74-219f98f8e6eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {63719ea2-c9f3-40f6-b78b-618a2039ca90}, !- Handle
  {8d9dd3bd-cbcf-4708-8f74-219f98f8e6eb}, !- Source Object
  4,                                      !- Outlet Port
  {eaf0d76d-0ba0-4f9f-842a-87fc2c855cce}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {de87778f-0320-48f1-9a55-4eef5f4a79db}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 38, !- Name
  ,                                       !- Controller List Name
  {cb097b3d-f428-4ed1-b5ce-2d8996a5e921}, !- Availability Schedule
  {0b25b40f-82d5-4450-9091-09f0f4631d2a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6e471b1c-3d9e-4263-8dfc-85dbe4741981}, !- Supply Side Inlet Node Name
  {30b57fc2-20ce-4339-bc98-196ceb1f9c06}, !- Demand Side Outlet Node Name
  {f5920549-ecb9-4658-a055-df37cc344863}, !- Demand Side Inlet Node A
  {5820775a-c008-47c0-8f84-f46ec9c6bf03}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cb84d7f8-1236-41b4-8feb-82c2a6d79223}, !- Demand Mixer Name
  {9726346d-5fcb-4596-a761-8af7b26ed430}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7c283126-1367-4af8-83ff-4cb4f05dd1e0}, !- Handle
  Node 494,                               !- Name
  {6e471b1c-3d9e-4263-8dfc-85dbe4741981}, !- Inlet Port
  {5d478b6c-deee-4ca1-bed5-85eb8e6edf99}; !- Outlet Port

OS:Node,
  {896b457f-85ba-4bb2-8403-4d3a64a67b30}, !- Handle
  Node 495,                               !- Name
  {d3747906-abc1-4edc-9c02-d011fae96875}, !- Inlet Port
  {5820775a-c008-47c0-8f84-f46ec9c6bf03}; !- Outlet Port

OS:Connection,
  {6e471b1c-3d9e-4263-8dfc-85dbe4741981}, !- Handle
  {de87778f-0320-48f1-9a55-4eef5f4a79db}, !- Source Object
  9,                                      !- Outlet Port
  {7c283126-1367-4af8-83ff-4cb4f05dd1e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5820775a-c008-47c0-8f84-f46ec9c6bf03}, !- Handle
  {896b457f-85ba-4bb2-8403-4d3a64a67b30}, !- Source Object
  3,                                      !- Outlet Port
  {de87778f-0320-48f1-9a55-4eef5f4a79db}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b78a8ec1-af51-46da-af9d-81b636adb125}, !- Handle
  Node 496,                               !- Name
  {f5920549-ecb9-4658-a055-df37cc344863}, !- Inlet Port
  {b7686e02-3714-4ab8-bdc5-1cb10109a4f2}; !- Outlet Port

OS:Node,
  {16844416-3e9c-44ba-b0bf-b0d48659dd8d}, !- Handle
  Node 497,                               !- Name
  {fb8d86db-e0bb-468c-8485-cdc2a6da2f78}, !- Inlet Port
  {30b57fc2-20ce-4339-bc98-196ceb1f9c06}; !- Outlet Port

OS:Node,
  {8c7aa2ae-392e-4235-9a62-22860f74c358}, !- Handle
  Node 498,                               !- Name
  {0e0d106d-470c-4de4-b671-ce8078cf9f03}, !- Inlet Port
  {c420d95e-1784-47fc-81a0-eb9455f3f03d}; !- Outlet Port

OS:Connection,
  {f5920549-ecb9-4658-a055-df37cc344863}, !- Handle
  {de87778f-0320-48f1-9a55-4eef5f4a79db}, !- Source Object
  11,                                     !- Outlet Port
  {b78a8ec1-af51-46da-af9d-81b636adb125}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30b57fc2-20ce-4339-bc98-196ceb1f9c06}, !- Handle
  {16844416-3e9c-44ba-b0bf-b0d48659dd8d}, !- Source Object
  3,                                      !- Outlet Port
  {de87778f-0320-48f1-9a55-4eef5f4a79db}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9726346d-5fcb-4596-a761-8af7b26ed430}, !- Handle
  Air Loop HVAC Zone Splitter 40,         !- Name
  {b7686e02-3714-4ab8-bdc5-1cb10109a4f2}, !- Inlet Node Name
  {e2ed1de9-f366-4752-97c1-b919823579c4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cb84d7f8-1236-41b4-8feb-82c2a6d79223}, !- Handle
  Air Loop HVAC Zone Mixer 40,            !- Name
  {fb8d86db-e0bb-468c-8485-cdc2a6da2f78}, !- Outlet Node Name
  {d775223d-faa9-4e8f-a363-e71bb4298548}; !- Inlet Node Name 1

OS:Connection,
  {b7686e02-3714-4ab8-bdc5-1cb10109a4f2}, !- Handle
  {b78a8ec1-af51-46da-af9d-81b636adb125}, !- Source Object
  3,                                      !- Outlet Port
  {9726346d-5fcb-4596-a761-8af7b26ed430}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb8d86db-e0bb-468c-8485-cdc2a6da2f78}, !- Handle
  {cb84d7f8-1236-41b4-8feb-82c2a6d79223}, !- Source Object
  2,                                      !- Outlet Port
  {16844416-3e9c-44ba-b0bf-b0d48659dd8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {33598c3b-f406-4e89-9f89-31ac8f41b92c}, !- Handle
  {de87778f-0320-48f1-9a55-4eef5f4a79db}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0b25b40f-82d5-4450-9091-09f0f4631d2a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 39, !- Name
  {5e354169-3757-4098-9ffe-3c046e792614}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {340ffc40-ff56-4772-9bdd-f0dba178b619}, !- Handle
  Fan On Off 40,                          !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b32dee5f-1da5-43b7-a238-b8f4028aef5e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {caa8a274-0840-4704-8bab-38ccaaf832f7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b32dee5f-1da5-43b7-a238-b8f4028aef5e}, !- Handle
  Fan On Off Power Curve 39,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {caa8a274-0840-4704-8bab-38ccaaf832f7}, !- Handle
  Fan On Off Efficiency Curve 39,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1258adfc-5263-45e6-9447-adb2ee0f4d90}, !- Handle
  Curve Biquadratic 79,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f434d949-9ace-439c-9a77-5ce6601f9547}, !- Handle
  Curve Quadratic 118,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {151b5e9f-2239-4bef-968b-f1ffc3bc182b}, !- Handle
  Curve Biquadratic 80,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {55a5c89c-6616-49b6-a10c-194c9c3daf1c}, !- Handle
  Curve Quadratic 119,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3358b901-0602-4fb0-92a2-6e254b6724ac}, !- Handle
  Curve Cubic 196,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b3892ab8-bb6f-4029-a72b-a0a45eb23ab5}, !- Handle
  CoilCoolingDXSingleSpeed_dx 39 39kBtu/hr 10.0EER, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {90e378ea-b2fb-4d8d-904a-8f7cbb470516}, !- Total Cooling Capacity Function of Temperature Curve Name
  {209f8dca-0160-422d-ad8a-74b7bd73ef36}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a43f3e8-73f1-4598-9415-23118c279485}, !- Energy Input Ratio Function of Temperature Curve Name
  {bd84561a-f706-45fa-a6f9-ff6be1855b82}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5e38e88e-b817-4b76-9019-c558253bd7d6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {38b7b5a0-8389-41c7-95e5-8bee2161a60c}, !- Handle
  Curve Cubic 197,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {48ece1dd-4a78-4f9a-be66-00d3c336c50d}, !- Handle
  Curve Cubic 198,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {f5bbdae5-b8c1-474d-8735-3a341e5cc5e2}, !- Handle
  Curve Cubic 199,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {5193a8ce-706b-4a51-b671-cbe8f02d6fd4}, !- Handle
  Curve Quadratic 120,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {df6e9721-ad2f-4cb2-b8f1-4d439d49a069}, !- Handle
  Curve Cubic 200,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {118945ac-ba89-4bd5-aed7-7f6d9c48675c}, !- Handle
  CoilHeatingDXSingleSpeed_dx 39 28 Clg kBtu/hr 3.1COPH, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  8343.98348057251,                       !- Rated Total Heating Capacity {W}
  3.30526242754918,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d41afbc8-62f7-4412-a478-edb0fd624cfb}, !- Total Heating Capacity Function of Temperature Curve Name
  {1d90707a-42d3-4337-84bd-bf09b0160e53}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {ef3485e1-c862-489f-b82c-58cb61e26d1f}, !- Energy Input Ratio Function of Temperature Curve Name
  {4b606b6e-afdf-44ca-9d54-0ef40e61b5c2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ffce71fe-73ed-4fe6-9a7a-d375979fc544}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {24872a17-2901-4b50-8ba8-79ed010bdeee}, !- Handle
  Controller Outdoor Air 40,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cb097b3d-f428-4ed1-b5ce-2d8996a5e921}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {990f3b66-3436-4c7c-ba4d-5464d41eb4aa}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {990f3b66-3436-4c7c-ba4d-5464d41eb4aa}, !- Handle
  Controller Mechanical Ventilation 40,   !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ed9e1d9d-9d2c-4c42-a736-12167e631be8}, !- Handle
  Air Loop HVAC Outdoor Air System 40,    !- Name
  {24872a17-2901-4b50-8ba8-79ed010bdeee}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7c4a313e-76c1-46ef-b0c7-dc75a0af209b}, !- Mixed Air Node Name
  {01464ff0-1f51-40de-aacb-9fbd19ca9b24}, !- Outdoor Air Stream Node Name
  {5ed7f791-d334-4fb2-b263-b5e528862a8f}, !- Relief Air Stream Node Name
  {5d478b6c-deee-4ca1-bed5-85eb8e6edf99}; !- Return Air Stream Node Name

OS:Node,
  {41636fe9-9d35-4701-9b98-50f3497b2f1b}, !- Handle
  Node 499,                               !- Name
  ,                                       !- Inlet Port
  {01464ff0-1f51-40de-aacb-9fbd19ca9b24}; !- Outlet Port

OS:Connection,
  {01464ff0-1f51-40de-aacb-9fbd19ca9b24}, !- Handle
  {41636fe9-9d35-4701-9b98-50f3497b2f1b}, !- Source Object
  3,                                      !- Outlet Port
  {ed9e1d9d-9d2c-4c42-a736-12167e631be8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0d73f39e-f630-4a3d-aa53-7178e100912a}, !- Handle
  Node 500,                               !- Name
  {5ed7f791-d334-4fb2-b263-b5e528862a8f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ed7f791-d334-4fb2-b263-b5e528862a8f}, !- Handle
  {ed9e1d9d-9d2c-4c42-a736-12167e631be8}, !- Source Object
  7,                                      !- Outlet Port
  {0d73f39e-f630-4a3d-aa53-7178e100912a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {cc254255-5d76-4908-bd3f-dffcca011535}, !- Handle
  Coil Heating Gas 40,                    !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {ef67edc8-eaf3-4ac5-9130-4196387aa09d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {a15ae8da-efee-42e4-ac26-63d4c98a40e8}, !- Handle
  ALL_ST=Hospital - operating room_FL=Building Story 3_SCH=H 3 ASHP, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  {facfc0d1-fd8a-4a21-b953-bb5730481f6a}, !- Air Inlet Node Name
  {d3747906-abc1-4edc-9c02-d011fae96875}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {86df3b45-e75b-4991-b819-302fecd43baf}, !- Controlling Zone or Thermostat Location
  {340ffc40-ff56-4772-9bdd-f0dba178b619}, !- Supply Air Fan Name
  {118945ac-ba89-4bd5-aed7-7f6d9c48675c}, !- Heating Coil Name
  {b3892ab8-bb6f-4029-a72b-a0a45eb23ab5}, !- Cooling Coil Name
  {cc254255-5d76-4908-bd3f-dffcca011535}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {cb097b3d-f428-4ed1-b5ce-2d8996a5e921}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {d3747906-abc1-4edc-9c02-d011fae96875}, !- Handle
  {a15ae8da-efee-42e4-ac26-63d4c98a40e8}, !- Source Object
  4,                                      !- Outlet Port
  {896b457f-85ba-4bb2-8403-4d3a64a67b30}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {878ae4bc-4f93-4639-8431-665108282c11}, !- Handle
  Node 501,                               !- Name
  {7c4a313e-76c1-46ef-b0c7-dc75a0af209b}, !- Inlet Port
  {facfc0d1-fd8a-4a21-b953-bb5730481f6a}; !- Outlet Port

OS:Connection,
  {5d478b6c-deee-4ca1-bed5-85eb8e6edf99}, !- Handle
  {7c283126-1367-4af8-83ff-4cb4f05dd1e0}, !- Source Object
  3,                                      !- Outlet Port
  {ed9e1d9d-9d2c-4c42-a736-12167e631be8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7c4a313e-76c1-46ef-b0c7-dc75a0af209b}, !- Handle
  {ed9e1d9d-9d2c-4c42-a736-12167e631be8}, !- Source Object
  5,                                      !- Outlet Port
  {878ae4bc-4f93-4639-8431-665108282c11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {facfc0d1-fd8a-4a21-b953-bb5730481f6a}, !- Handle
  {878ae4bc-4f93-4639-8431-665108282c11}, !- Source Object
  3,                                      !- Outlet Port
  {a15ae8da-efee-42e4-ac26-63d4c98a40e8}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {281ac28f-8885-4ea2-be2f-7e44892d6666}, !- Handle
  Setpoint Manager Single Zone Reheat 40, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {86df3b45-e75b-4991-b819-302fecd43baf}, !- Control Zone Name
  {896b457f-85ba-4bb2-8403-4d3a64a67b30}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f761adbf-b5af-40a2-980f-7545c532330b}, !- Handle
  Zone HVAC Baseboard Convective Electric 52, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {733a7285-1bc3-430c-8508-1f4c356652a1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 52, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  {c96bc4ef-50c7-4b23-9942-1cbbe450bd0e}, !- Air Inlet Node Name
  {0e0d106d-470c-4de4-b671-ce8078cf9f03}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {49d515b5-8a05-47f8-a1c2-856f5954d603}, !- Handle
  Node 502,                               !- Name
  {f453ac70-b908-4040-9343-131c5e8d72fd}, !- Inlet Port
  {d775223d-faa9-4e8f-a363-e71bb4298548}; !- Outlet Port

OS:Connection,
  {c420d95e-1784-47fc-81a0-eb9455f3f03d}, !- Handle
  {8c7aa2ae-392e-4235-9a62-22860f74c358}, !- Source Object
  3,                                      !- Outlet Port
  {bc2429f9-78a8-47a7-910e-56f2f4d0d0fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f453ac70-b908-4040-9343-131c5e8d72fd}, !- Handle
  {8a9e6634-a141-4e99-a2ec-c5559d1b2861}, !- Source Object
  2,                                      !- Outlet Port
  {49d515b5-8a05-47f8-a1c2-856f5954d603}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d775223d-faa9-4e8f-a363-e71bb4298548}, !- Handle
  {49d515b5-8a05-47f8-a1c2-856f5954d603}, !- Source Object
  3,                                      !- Outlet Port
  {cb84d7f8-1236-41b4-8feb-82c2a6d79223}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a29ecbf3-9cf9-4cb8-96f3-83f2db6a08c2}, !- Handle
  Node 503,                               !- Name
  {e2ed1de9-f366-4752-97c1-b919823579c4}, !- Inlet Port
  {c96bc4ef-50c7-4b23-9942-1cbbe450bd0e}; !- Outlet Port

OS:Connection,
  {e2ed1de9-f366-4752-97c1-b919823579c4}, !- Handle
  {9726346d-5fcb-4596-a761-8af7b26ed430}, !- Source Object
  3,                                      !- Outlet Port
  {a29ecbf3-9cf9-4cb8-96f3-83f2db6a08c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c96bc4ef-50c7-4b23-9942-1cbbe450bd0e}, !- Handle
  {a29ecbf3-9cf9-4cb8-96f3-83f2db6a08c2}, !- Source Object
  3,                                      !- Outlet Port
  {733a7285-1bc3-430c-8508-1f4c356652a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0e0d106d-470c-4de4-b671-ce8078cf9f03}, !- Handle
  {733a7285-1bc3-430c-8508-1f4c356652a1}, !- Source Object
  4,                                      !- Outlet Port
  {8c7aa2ae-392e-4235-9a62-22860f74c358}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4945ff21-733a-476e-86f4-af15a75cc181}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 39, !- Name
  ,                                       !- Controller List Name
  {4114b18d-1687-4145-906f-5efe8a0ee353}, !- Availability Schedule
  {9e3fcef7-2cb1-4abb-9189-531fa3875cb7}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0419e323-a286-447e-b266-6971ec7946b0}, !- Supply Side Inlet Node Name
  {bd0f5b93-a84a-447a-a844-cbdfa9cca995}, !- Demand Side Outlet Node Name
  {115d3ba4-d56c-48c6-9ad1-6cd10437deb0}, !- Demand Side Inlet Node A
  {fa234c22-301f-4244-b3b0-25f846910d86}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bb8eb6f3-e445-428a-b642-571c04ca8214}, !- Demand Mixer Name
  {b004908b-4ddd-4a61-8479-77aa73dc75b8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1a7ee48e-2f2d-45e3-8617-4a555ab9aa66}, !- Handle
  Node 504,                               !- Name
  {0419e323-a286-447e-b266-6971ec7946b0}, !- Inlet Port
  {328fbe7f-6fa6-412e-94ff-7fc631faf2a1}; !- Outlet Port

OS:Node,
  {adf35a23-1da7-4c8b-813e-5dd4b7f03544}, !- Handle
  Node 505,                               !- Name
  {356f37d5-98ce-42ac-b7e5-beb7e602b91c}, !- Inlet Port
  {fa234c22-301f-4244-b3b0-25f846910d86}; !- Outlet Port

OS:Connection,
  {0419e323-a286-447e-b266-6971ec7946b0}, !- Handle
  {4945ff21-733a-476e-86f4-af15a75cc181}, !- Source Object
  9,                                      !- Outlet Port
  {1a7ee48e-2f2d-45e3-8617-4a555ab9aa66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa234c22-301f-4244-b3b0-25f846910d86}, !- Handle
  {adf35a23-1da7-4c8b-813e-5dd4b7f03544}, !- Source Object
  3,                                      !- Outlet Port
  {4945ff21-733a-476e-86f4-af15a75cc181}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9daa888c-9ee7-43b9-9f3d-ba311dd08462}, !- Handle
  Node 506,                               !- Name
  {115d3ba4-d56c-48c6-9ad1-6cd10437deb0}, !- Inlet Port
  {cb2227db-82d8-48ca-b631-905a0e33762c}; !- Outlet Port

OS:Node,
  {1d947c1d-b571-410a-9ebf-3d58b0780003}, !- Handle
  Node 507,                               !- Name
  {c7425bb5-f0a9-485b-8553-261bb7797c49}, !- Inlet Port
  {bd0f5b93-a84a-447a-a844-cbdfa9cca995}; !- Outlet Port

OS:Node,
  {4cdea85b-3638-43fe-89ce-ce89a842ee2a}, !- Handle
  Node 508,                               !- Name
  {eb0fd5a4-26eb-4735-941a-440a5cf1b753}, !- Inlet Port
  {8621592c-ed89-4ce2-b504-9b43867ab5df}; !- Outlet Port

OS:Connection,
  {115d3ba4-d56c-48c6-9ad1-6cd10437deb0}, !- Handle
  {4945ff21-733a-476e-86f4-af15a75cc181}, !- Source Object
  11,                                     !- Outlet Port
  {9daa888c-9ee7-43b9-9f3d-ba311dd08462}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd0f5b93-a84a-447a-a844-cbdfa9cca995}, !- Handle
  {1d947c1d-b571-410a-9ebf-3d58b0780003}, !- Source Object
  3,                                      !- Outlet Port
  {4945ff21-733a-476e-86f4-af15a75cc181}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b004908b-4ddd-4a61-8479-77aa73dc75b8}, !- Handle
  Air Loop HVAC Zone Splitter 41,         !- Name
  {cb2227db-82d8-48ca-b631-905a0e33762c}, !- Inlet Node Name
  {42890ccf-f17e-4e5d-8451-6a7f7ece4a69}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bb8eb6f3-e445-428a-b642-571c04ca8214}, !- Handle
  Air Loop HVAC Zone Mixer 41,            !- Name
  {c7425bb5-f0a9-485b-8553-261bb7797c49}, !- Outlet Node Name
  {6409ed40-5a39-411b-b5a3-a322b541a874}; !- Inlet Node Name 1

OS:Connection,
  {cb2227db-82d8-48ca-b631-905a0e33762c}, !- Handle
  {9daa888c-9ee7-43b9-9f3d-ba311dd08462}, !- Source Object
  3,                                      !- Outlet Port
  {b004908b-4ddd-4a61-8479-77aa73dc75b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7425bb5-f0a9-485b-8553-261bb7797c49}, !- Handle
  {bb8eb6f3-e445-428a-b642-571c04ca8214}, !- Source Object
  2,                                      !- Outlet Port
  {1d947c1d-b571-410a-9ebf-3d58b0780003}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7405d504-d7e0-4e8d-9a00-34606103255f}, !- Handle
  {4945ff21-733a-476e-86f4-af15a75cc181}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9e3fcef7-2cb1-4abb-9189-531fa3875cb7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 40, !- Name
  {19910473-8f53-4891-9596-bb30ee381b8f}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {c46a6c31-08c0-4db8-918f-5bd21cccea16}, !- Handle
  Fan On Off 41,                          !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1408458a-6148-41c0-a6a3-0636087c5ade}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2f989f77-6088-466a-8a44-b5c0395652d1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1408458a-6148-41c0-a6a3-0636087c5ade}, !- Handle
  Fan On Off Power Curve 40,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2f989f77-6088-466a-8a44-b5c0395652d1}, !- Handle
  Fan On Off Efficiency Curve 40,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3d6724ae-e4fd-463e-803b-e23ab0eca276}, !- Handle
  Curve Biquadratic 81,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e4e29711-4bd2-4640-a5a3-bd3246519af6}, !- Handle
  Curve Quadratic 121,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9f97c23f-a5df-427b-8ad5-feba63f3bb38}, !- Handle
  Curve Biquadratic 82,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {863c8059-7b28-4093-9ce5-6528c14cea02}, !- Handle
  Curve Quadratic 122,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a591b4d7-36c0-4c2e-b451-a49a8c19a3dc}, !- Handle
  Curve Cubic 201,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c8a35ba3-b523-41ad-80c0-8e95373184af}, !- Handle
  CoilCoolingDXSingleSpeed_dx 40 16kBtu/hr 10.0EER, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {90e378ea-b2fb-4d8d-904a-8f7cbb470516}, !- Total Cooling Capacity Function of Temperature Curve Name
  {209f8dca-0160-422d-ad8a-74b7bd73ef36}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a43f3e8-73f1-4598-9415-23118c279485}, !- Energy Input Ratio Function of Temperature Curve Name
  {bd84561a-f706-45fa-a6f9-ff6be1855b82}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5e38e88e-b817-4b76-9019-c558253bd7d6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {c4cec632-9f14-4dcd-8777-6eb61c0fb255}, !- Handle
  Curve Cubic 202,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {f3ab4d1b-85ab-4f78-997d-122fcbff4029}, !- Handle
  Curve Cubic 203,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {f172a40a-589b-4cc2-9966-c619244a24c4}, !- Handle
  Curve Cubic 204,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {569ed544-8da6-4782-b308-2df7a8fa025c}, !- Handle
  Curve Quadratic 123,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {41ec3f5d-e72c-4308-9a11-2cff956f84fe}, !- Handle
  Curve Cubic 205,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {459cb4f9-6651-46e3-841b-763499289b9d}, !- Handle
  CoilHeatingDXSingleSpeed_dx 40 11 Clg kBtu/hr 3.1COPH, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  3337.54889834069,                       !- Rated Total Heating Capacity {W}
  3.29742490136491,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d41afbc8-62f7-4412-a478-edb0fd624cfb}, !- Total Heating Capacity Function of Temperature Curve Name
  {1d90707a-42d3-4337-84bd-bf09b0160e53}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {ef3485e1-c862-489f-b82c-58cb61e26d1f}, !- Energy Input Ratio Function of Temperature Curve Name
  {4b606b6e-afdf-44ca-9d54-0ef40e61b5c2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ffce71fe-73ed-4fe6-9a7a-d375979fc544}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {aedf5b29-2bc9-4dc2-90de-58b3d45e545b}, !- Handle
  Controller Outdoor Air 41,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4114b18d-1687-4145-906f-5efe8a0ee353}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {cb7047ef-2e84-422f-bff5-21f468714e1b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {cb7047ef-2e84-422f-bff5-21f468714e1b}, !- Handle
  Controller Mechanical Ventilation 41,   !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {72e1d1a5-b12f-4b09-850e-21aa2de918d5}, !- Handle
  Air Loop HVAC Outdoor Air System 41,    !- Name
  {aedf5b29-2bc9-4dc2-90de-58b3d45e545b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {29bbceed-1282-4c77-a4ab-175771d1b727}, !- Mixed Air Node Name
  {048ce02f-abf7-4835-a7a3-f5300cd746b6}, !- Outdoor Air Stream Node Name
  {a5a5ef1d-0ec3-4a05-885e-8f24338bbc10}, !- Relief Air Stream Node Name
  {328fbe7f-6fa6-412e-94ff-7fc631faf2a1}; !- Return Air Stream Node Name

OS:Node,
  {55e5849b-77f1-41ab-8695-79759b6fa7f2}, !- Handle
  Node 509,                               !- Name
  ,                                       !- Inlet Port
  {048ce02f-abf7-4835-a7a3-f5300cd746b6}; !- Outlet Port

OS:Connection,
  {048ce02f-abf7-4835-a7a3-f5300cd746b6}, !- Handle
  {55e5849b-77f1-41ab-8695-79759b6fa7f2}, !- Source Object
  3,                                      !- Outlet Port
  {72e1d1a5-b12f-4b09-850e-21aa2de918d5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {03b0638d-4fad-46a9-8671-567eb4354ab8}, !- Handle
  Node 510,                               !- Name
  {a5a5ef1d-0ec3-4a05-885e-8f24338bbc10}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5a5ef1d-0ec3-4a05-885e-8f24338bbc10}, !- Handle
  {72e1d1a5-b12f-4b09-850e-21aa2de918d5}, !- Source Object
  7,                                      !- Outlet Port
  {03b0638d-4fad-46a9-8671-567eb4354ab8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {8f5900cc-1b38-4718-b88d-ac92c7d04ef3}, !- Handle
  Coil Heating Gas 41,                    !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {ef67edc8-eaf3-4ac5-9130-4196387aa09d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {addf3398-0e0b-4a5c-98de-c67bd8557ba2}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 5_SCH=H 7 ASHP, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  {fc3c6098-ca1a-4573-8eb3-832e6910d0a7}, !- Air Inlet Node Name
  {356f37d5-98ce-42ac-b7e5-beb7e602b91c}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c199365c-c818-41d5-80f4-428e82d3fa04}, !- Controlling Zone or Thermostat Location
  {c46a6c31-08c0-4db8-918f-5bd21cccea16}, !- Supply Air Fan Name
  {459cb4f9-6651-46e3-841b-763499289b9d}, !- Heating Coil Name
  {c8a35ba3-b523-41ad-80c0-8e95373184af}, !- Cooling Coil Name
  {8f5900cc-1b38-4718-b88d-ac92c7d04ef3}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {4114b18d-1687-4145-906f-5efe8a0ee353}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {356f37d5-98ce-42ac-b7e5-beb7e602b91c}, !- Handle
  {addf3398-0e0b-4a5c-98de-c67bd8557ba2}, !- Source Object
  4,                                      !- Outlet Port
  {adf35a23-1da7-4c8b-813e-5dd4b7f03544}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8af40bd2-9b24-458d-95c5-d7813d0072d9}, !- Handle
  Node 511,                               !- Name
  {29bbceed-1282-4c77-a4ab-175771d1b727}, !- Inlet Port
  {fc3c6098-ca1a-4573-8eb3-832e6910d0a7}; !- Outlet Port

OS:Connection,
  {328fbe7f-6fa6-412e-94ff-7fc631faf2a1}, !- Handle
  {1a7ee48e-2f2d-45e3-8617-4a555ab9aa66}, !- Source Object
  3,                                      !- Outlet Port
  {72e1d1a5-b12f-4b09-850e-21aa2de918d5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {29bbceed-1282-4c77-a4ab-175771d1b727}, !- Handle
  {72e1d1a5-b12f-4b09-850e-21aa2de918d5}, !- Source Object
  5,                                      !- Outlet Port
  {8af40bd2-9b24-458d-95c5-d7813d0072d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc3c6098-ca1a-4573-8eb3-832e6910d0a7}, !- Handle
  {8af40bd2-9b24-458d-95c5-d7813d0072d9}, !- Source Object
  3,                                      !- Outlet Port
  {addf3398-0e0b-4a5c-98de-c67bd8557ba2}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {144a50da-c0b3-4deb-8a90-736b2c029439}, !- Handle
  Setpoint Manager Single Zone Reheat 41, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {c199365c-c818-41d5-80f4-428e82d3fa04}, !- Control Zone Name
  {adf35a23-1da7-4c8b-813e-5dd4b7f03544}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3b36b7f1-324f-4bfc-9c28-81b61618f0aa}, !- Handle
  Zone HVAC Baseboard Convective Electric 53, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4a198bd9-5c94-483a-9c7a-a72fcb4d28ea}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 53, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  {124064c7-a47e-47e5-aa1f-42b8ec1cf06a}, !- Air Inlet Node Name
  {eb0fd5a4-26eb-4735-941a-440a5cf1b753}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {582673ea-d2cc-48b8-91a2-8708e67abd50}, !- Handle
  Node 512,                               !- Name
  {33f24768-7d86-47a4-8f9b-1b17c99682cc}, !- Inlet Port
  {6409ed40-5a39-411b-b5a3-a322b541a874}; !- Outlet Port

OS:Connection,
  {8621592c-ed89-4ce2-b504-9b43867ab5df}, !- Handle
  {4cdea85b-3638-43fe-89ce-ce89a842ee2a}, !- Source Object
  3,                                      !- Outlet Port
  {9eb2f16c-6364-4bf9-a265-9bebc51d605b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33f24768-7d86-47a4-8f9b-1b17c99682cc}, !- Handle
  {d00e4011-d824-4569-b51c-7e8a2597b4c0}, !- Source Object
  2,                                      !- Outlet Port
  {582673ea-d2cc-48b8-91a2-8708e67abd50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6409ed40-5a39-411b-b5a3-a322b541a874}, !- Handle
  {582673ea-d2cc-48b8-91a2-8708e67abd50}, !- Source Object
  3,                                      !- Outlet Port
  {bb8eb6f3-e445-428a-b642-571c04ca8214}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0167fa5a-d6f1-45a3-87b3-e251c37ff646}, !- Handle
  Node 513,                               !- Name
  {42890ccf-f17e-4e5d-8451-6a7f7ece4a69}, !- Inlet Port
  {124064c7-a47e-47e5-aa1f-42b8ec1cf06a}; !- Outlet Port

OS:Connection,
  {42890ccf-f17e-4e5d-8451-6a7f7ece4a69}, !- Handle
  {b004908b-4ddd-4a61-8479-77aa73dc75b8}, !- Source Object
  3,                                      !- Outlet Port
  {0167fa5a-d6f1-45a3-87b3-e251c37ff646}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {124064c7-a47e-47e5-aa1f-42b8ec1cf06a}, !- Handle
  {0167fa5a-d6f1-45a3-87b3-e251c37ff646}, !- Source Object
  3,                                      !- Outlet Port
  {4a198bd9-5c94-483a-9c7a-a72fcb4d28ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb0fd5a4-26eb-4735-941a-440a5cf1b753}, !- Handle
  {4a198bd9-5c94-483a-9c7a-a72fcb4d28ea}, !- Source Object
  4,                                      !- Outlet Port
  {4cdea85b-3638-43fe-89ce-ce89a842ee2a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c0f5378a-1360-4bee-995a-49d11409a520}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 40, !- Name
  ,                                       !- Controller List Name
  {78bdb30c-e9ac-4bb8-a0dd-c76a4d0db00d}, !- Availability Schedule
  {25d3b360-94c5-44ea-af60-43050896c342}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d1ddf150-a9a0-4459-aa03-de32ed10358a}, !- Supply Side Inlet Node Name
  {ad908900-f7b5-4454-8b42-f482f86640a9}, !- Demand Side Outlet Node Name
  {b8f9f950-f25b-4815-8e05-4c11a22162eb}, !- Demand Side Inlet Node A
  {70903fb9-a71f-470c-9d73-7ed90703940d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0ec4bb97-204f-4989-82b4-aa1f7f7c8cc9}, !- Demand Mixer Name
  {1d8def23-b00b-4c01-bae8-748a6a850aa6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {219cef17-d4e4-4ec5-80b1-5c216df20f23}, !- Handle
  Node 514,                               !- Name
  {d1ddf150-a9a0-4459-aa03-de32ed10358a}, !- Inlet Port
  {258340fb-13bd-4ca7-83f3-bb8f9a998970}; !- Outlet Port

OS:Node,
  {7f16c23c-c159-462b-976a-a3b36e99a0e4}, !- Handle
  Node 515,                               !- Name
  {48452299-b29e-4e53-87d7-54c345137ae2}, !- Inlet Port
  {70903fb9-a71f-470c-9d73-7ed90703940d}; !- Outlet Port

OS:Connection,
  {d1ddf150-a9a0-4459-aa03-de32ed10358a}, !- Handle
  {c0f5378a-1360-4bee-995a-49d11409a520}, !- Source Object
  9,                                      !- Outlet Port
  {219cef17-d4e4-4ec5-80b1-5c216df20f23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70903fb9-a71f-470c-9d73-7ed90703940d}, !- Handle
  {7f16c23c-c159-462b-976a-a3b36e99a0e4}, !- Source Object
  3,                                      !- Outlet Port
  {c0f5378a-1360-4bee-995a-49d11409a520}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {06c29f22-c9eb-4782-8579-fe970b48ef6d}, !- Handle
  Node 516,                               !- Name
  {b8f9f950-f25b-4815-8e05-4c11a22162eb}, !- Inlet Port
  {0332bd74-0bf3-435f-bf45-03fa852a8a5c}; !- Outlet Port

OS:Node,
  {a64b2620-2bd6-4d61-abfe-a6eddeb81628}, !- Handle
  Node 517,                               !- Name
  {ecbb8cd7-9788-4c35-9bc6-c47f58d6196d}, !- Inlet Port
  {ad908900-f7b5-4454-8b42-f482f86640a9}; !- Outlet Port

OS:Node,
  {87249cb2-9b4e-4fcc-8ae3-998deef30389}, !- Handle
  Node 518,                               !- Name
  {27fe7335-8403-426b-8ce1-36d426b424da}, !- Inlet Port
  {9e2a7a2b-a60c-48b3-a309-73da561e5303}; !- Outlet Port

OS:Connection,
  {b8f9f950-f25b-4815-8e05-4c11a22162eb}, !- Handle
  {c0f5378a-1360-4bee-995a-49d11409a520}, !- Source Object
  11,                                     !- Outlet Port
  {06c29f22-c9eb-4782-8579-fe970b48ef6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad908900-f7b5-4454-8b42-f482f86640a9}, !- Handle
  {a64b2620-2bd6-4d61-abfe-a6eddeb81628}, !- Source Object
  3,                                      !- Outlet Port
  {c0f5378a-1360-4bee-995a-49d11409a520}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1d8def23-b00b-4c01-bae8-748a6a850aa6}, !- Handle
  Air Loop HVAC Zone Splitter 42,         !- Name
  {0332bd74-0bf3-435f-bf45-03fa852a8a5c}, !- Inlet Node Name
  {470fbc20-d54a-4648-a9ef-5687dd069467}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0ec4bb97-204f-4989-82b4-aa1f7f7c8cc9}, !- Handle
  Air Loop HVAC Zone Mixer 42,            !- Name
  {ecbb8cd7-9788-4c35-9bc6-c47f58d6196d}, !- Outlet Node Name
  {0b0c9c0d-d757-4dbd-98d3-31266aba2ebf}; !- Inlet Node Name 1

OS:Connection,
  {0332bd74-0bf3-435f-bf45-03fa852a8a5c}, !- Handle
  {06c29f22-c9eb-4782-8579-fe970b48ef6d}, !- Source Object
  3,                                      !- Outlet Port
  {1d8def23-b00b-4c01-bae8-748a6a850aa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecbb8cd7-9788-4c35-9bc6-c47f58d6196d}, !- Handle
  {0ec4bb97-204f-4989-82b4-aa1f7f7c8cc9}, !- Source Object
  2,                                      !- Outlet Port
  {a64b2620-2bd6-4d61-abfe-a6eddeb81628}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7fc385c0-b695-45da-b48d-244f6da73f31}, !- Handle
  {c0f5378a-1360-4bee-995a-49d11409a520}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {25d3b360-94c5-44ea-af60-43050896c342}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 41, !- Name
  {02f79816-4815-41ee-911a-085e42ebbf84}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {f0cd5e55-a6b5-4b7d-ab2c-06c868e6d96f}, !- Handle
  Fan On Off 42,                          !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {92706f1f-e7ae-4d4c-b96f-1b850ff96350}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a37b59fb-56f6-4caa-a3e9-aa79b4838172}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {92706f1f-e7ae-4d4c-b96f-1b850ff96350}, !- Handle
  Fan On Off Power Curve 41,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a37b59fb-56f6-4caa-a3e9-aa79b4838172}, !- Handle
  Fan On Off Efficiency Curve 41,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {638726ec-7bd5-4167-92c4-a4aa4ac658a0}, !- Handle
  Curve Biquadratic 83,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a164906c-5dd4-402f-b7c9-d6ac805ac052}, !- Handle
  Curve Quadratic 124,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4237d6a6-8c95-43b0-bc02-c55f63cbe26d}, !- Handle
  Curve Biquadratic 84,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3bbc9e10-6ad1-4656-98ee-ff3aa6041bbf}, !- Handle
  Curve Quadratic 125,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b4cb5c30-5ef6-496b-9a58-2ab4c21f52ed}, !- Handle
  Curve Cubic 206,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5db3afb7-7013-48a8-810d-a04c9d0a245f}, !- Handle
  CoilCoolingDXSingleSpeed_dx 41 319kBtu/hr 7.76EER, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72006765575473,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {90e378ea-b2fb-4d8d-904a-8f7cbb470516}, !- Total Cooling Capacity Function of Temperature Curve Name
  {209f8dca-0160-422d-ad8a-74b7bd73ef36}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a43f3e8-73f1-4598-9415-23118c279485}, !- Energy Input Ratio Function of Temperature Curve Name
  {bd84561a-f706-45fa-a6f9-ff6be1855b82}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5e38e88e-b817-4b76-9019-c558253bd7d6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {2ec5acb3-c7e2-4ed4-8fee-a6b00d146ad5}, !- Handle
  Curve Cubic 207,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {9e43c438-d5ff-4c09-ae25-0234ec62a629}, !- Handle
  Curve Cubic 208,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {9acf8d10-120f-49a9-89ea-e165df9c2635}, !- Handle
  Curve Cubic 209,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {0780854e-0a34-4a13-8eb3-8a6f56d4bddf}, !- Handle
  Curve Quadratic 126,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {645c138e-8db4-4b8a-8687-4137d971a8f3}, !- Handle
  Curve Cubic 210,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {89cd1f36-ab0c-4668-babb-1a315a87d777}, !- Handle
  CoilHeatingDXSingleSpeed_dx 41 231 Clg kBtu/hr 3.3COPH, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  67741.8398736587,                       !- Rated Total Heating Capacity {W}
  3.617491096944,                         !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d41afbc8-62f7-4412-a478-edb0fd624cfb}, !- Total Heating Capacity Function of Temperature Curve Name
  {1d90707a-42d3-4337-84bd-bf09b0160e53}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {ef3485e1-c862-489f-b82c-58cb61e26d1f}, !- Energy Input Ratio Function of Temperature Curve Name
  {4b606b6e-afdf-44ca-9d54-0ef40e61b5c2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ffce71fe-73ed-4fe6-9a7a-d375979fc544}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {31f555ae-ccd7-435f-bcab-2c6f0721d9a0}, !- Handle
  Controller Outdoor Air 42,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {78bdb30c-e9ac-4bb8-a0dd-c76a4d0db00d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {115d3a83-b61b-414e-a851-863280c646aa}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {115d3a83-b61b-414e-a851-863280c646aa}, !- Handle
  Controller Mechanical Ventilation 42,   !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {323146ca-7036-46df-b392-64315949475e}, !- Handle
  Air Loop HVAC Outdoor Air System 42,    !- Name
  {31f555ae-ccd7-435f-bcab-2c6f0721d9a0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {59e2d7ab-6c0d-4342-8777-bf23654e6439}, !- Mixed Air Node Name
  {09fffb4d-39a2-4e22-a714-41ef6a300e4e}, !- Outdoor Air Stream Node Name
  {5bb4054c-0e82-47c7-b508-c266e1e9cc8f}, !- Relief Air Stream Node Name
  {258340fb-13bd-4ca7-83f3-bb8f9a998970}; !- Return Air Stream Node Name

OS:Node,
  {6a4d5ff2-fab4-4c83-9a54-404b525bf58f}, !- Handle
  Node 519,                               !- Name
  ,                                       !- Inlet Port
  {09fffb4d-39a2-4e22-a714-41ef6a300e4e}; !- Outlet Port

OS:Connection,
  {09fffb4d-39a2-4e22-a714-41ef6a300e4e}, !- Handle
  {6a4d5ff2-fab4-4c83-9a54-404b525bf58f}, !- Source Object
  3,                                      !- Outlet Port
  {323146ca-7036-46df-b392-64315949475e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cebd3ca1-26bc-4970-b395-e98bb97be041}, !- Handle
  Node 520,                               !- Name
  {5bb4054c-0e82-47c7-b508-c266e1e9cc8f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5bb4054c-0e82-47c7-b508-c266e1e9cc8f}, !- Handle
  {323146ca-7036-46df-b392-64315949475e}, !- Source Object
  7,                                      !- Outlet Port
  {cebd3ca1-26bc-4970-b395-e98bb97be041}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {13d2fc6d-efbe-4c5c-b3a2-2f9a1e9865d7}, !- Handle
  Coil Heating Gas 42,                    !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {ef67edc8-eaf3-4ac5-9130-4196387aa09d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {b93faf0c-bb1f-4ddc-8e27-dc9e6a389cc9}, !- Handle
  ALL_ST=Hospital - nurses station_FL=Building Story 2_SCH=H ASHP, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  {1f6808c1-7a8a-482b-b431-f54f4d026b0d}, !- Air Inlet Node Name
  {48452299-b29e-4e53-87d7-54c345137ae2}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1a203d13-ded0-4b65-9fac-988ca47a0505}, !- Controlling Zone or Thermostat Location
  {f0cd5e55-a6b5-4b7d-ab2c-06c868e6d96f}, !- Supply Air Fan Name
  {89cd1f36-ab0c-4668-babb-1a315a87d777}, !- Heating Coil Name
  {5db3afb7-7013-48a8-810d-a04c9d0a245f}, !- Cooling Coil Name
  {13d2fc6d-efbe-4c5c-b3a2-2f9a1e9865d7}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {78bdb30c-e9ac-4bb8-a0dd-c76a4d0db00d}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {48452299-b29e-4e53-87d7-54c345137ae2}, !- Handle
  {b93faf0c-bb1f-4ddc-8e27-dc9e6a389cc9}, !- Source Object
  4,                                      !- Outlet Port
  {7f16c23c-c159-462b-976a-a3b36e99a0e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c422030c-6142-432b-9530-0762b0269895}, !- Handle
  Node 521,                               !- Name
  {59e2d7ab-6c0d-4342-8777-bf23654e6439}, !- Inlet Port
  {1f6808c1-7a8a-482b-b431-f54f4d026b0d}; !- Outlet Port

OS:Connection,
  {258340fb-13bd-4ca7-83f3-bb8f9a998970}, !- Handle
  {219cef17-d4e4-4ec5-80b1-5c216df20f23}, !- Source Object
  3,                                      !- Outlet Port
  {323146ca-7036-46df-b392-64315949475e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {59e2d7ab-6c0d-4342-8777-bf23654e6439}, !- Handle
  {323146ca-7036-46df-b392-64315949475e}, !- Source Object
  5,                                      !- Outlet Port
  {c422030c-6142-432b-9530-0762b0269895}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f6808c1-7a8a-482b-b431-f54f4d026b0d}, !- Handle
  {c422030c-6142-432b-9530-0762b0269895}, !- Source Object
  3,                                      !- Outlet Port
  {b93faf0c-bb1f-4ddc-8e27-dc9e6a389cc9}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {da77aaae-d368-4d0e-ab40-a322667b789d}, !- Handle
  Setpoint Manager Single Zone Reheat 42, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {1a203d13-ded0-4b65-9fac-988ca47a0505}, !- Control Zone Name
  {7f16c23c-c159-462b-976a-a3b36e99a0e4}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {037d9576-322d-454a-ba74-af33fbc3aa52}, !- Handle
  Zone HVAC Baseboard Convective Electric 54, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9fc1f32b-6006-4060-a66f-884908aaa165}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 54, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  {9b6c6cce-c798-4041-8ffb-9bfd242053a2}, !- Air Inlet Node Name
  {27fe7335-8403-426b-8ce1-36d426b424da}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {021963df-3638-4d3a-990c-87dfd36b9c40}, !- Handle
  Node 522,                               !- Name
  {a74e1f0d-cd50-4eb3-b1cb-f68859850c3d}, !- Inlet Port
  {0b0c9c0d-d757-4dbd-98d3-31266aba2ebf}; !- Outlet Port

OS:Connection,
  {9e2a7a2b-a60c-48b3-a309-73da561e5303}, !- Handle
  {87249cb2-9b4e-4fcc-8ae3-998deef30389}, !- Source Object
  3,                                      !- Outlet Port
  {2b5c4fcd-ac5c-4f27-bc54-50fbbc37db5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a74e1f0d-cd50-4eb3-b1cb-f68859850c3d}, !- Handle
  {21121277-30b6-4152-b411-de33ff52dbc3}, !- Source Object
  2,                                      !- Outlet Port
  {021963df-3638-4d3a-990c-87dfd36b9c40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b0c9c0d-d757-4dbd-98d3-31266aba2ebf}, !- Handle
  {021963df-3638-4d3a-990c-87dfd36b9c40}, !- Source Object
  3,                                      !- Outlet Port
  {0ec4bb97-204f-4989-82b4-aa1f7f7c8cc9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {09830427-07c3-44cd-8351-52310b01af51}, !- Handle
  Node 523,                               !- Name
  {470fbc20-d54a-4648-a9ef-5687dd069467}, !- Inlet Port
  {9b6c6cce-c798-4041-8ffb-9bfd242053a2}; !- Outlet Port

OS:Connection,
  {470fbc20-d54a-4648-a9ef-5687dd069467}, !- Handle
  {1d8def23-b00b-4c01-bae8-748a6a850aa6}, !- Source Object
  3,                                      !- Outlet Port
  {09830427-07c3-44cd-8351-52310b01af51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b6c6cce-c798-4041-8ffb-9bfd242053a2}, !- Handle
  {09830427-07c3-44cd-8351-52310b01af51}, !- Source Object
  3,                                      !- Outlet Port
  {9fc1f32b-6006-4060-a66f-884908aaa165}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {27fe7335-8403-426b-8ce1-36d426b424da}, !- Handle
  {9fc1f32b-6006-4060-a66f-884908aaa165}, !- Source Object
  4,                                      !- Outlet Port
  {87249cb2-9b4e-4fcc-8ae3-998deef30389}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8cb87d03-beda-4c32-825e-48273c1732f1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 41, !- Name
  ,                                       !- Controller List Name
  {18817f61-3f14-401b-b38f-1e380f9720c0}, !- Availability Schedule
  {5f86cd19-2ad8-4847-86da-c0f81ab4fd5a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {764507a1-7e58-46a2-b430-6163020ffd13}, !- Supply Side Inlet Node Name
  {9103591b-eddf-46cf-a7e8-9f32083b66d8}, !- Demand Side Outlet Node Name
  {cf7b6c18-3078-4f2e-a108-9620aae03b87}, !- Demand Side Inlet Node A
  {301c68eb-a4f9-4fdf-8cee-8005144f3b9d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b0e7a893-56c4-4358-80ea-438e36999e23}, !- Demand Mixer Name
  {412e0d26-5295-4be2-85aa-9f43ee23b827}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e83ec4c9-abce-433f-9958-0e194b37025d}, !- Handle
  Node 524,                               !- Name
  {764507a1-7e58-46a2-b430-6163020ffd13}, !- Inlet Port
  {a51f85a2-4d3a-4d77-816b-120528ec6b27}; !- Outlet Port

OS:Node,
  {d7ab72b6-5e80-4009-8bcc-4302c88e5790}, !- Handle
  Node 525,                               !- Name
  {b09376da-3758-4870-8f7c-f554b7d8bf62}, !- Inlet Port
  {301c68eb-a4f9-4fdf-8cee-8005144f3b9d}; !- Outlet Port

OS:Connection,
  {764507a1-7e58-46a2-b430-6163020ffd13}, !- Handle
  {8cb87d03-beda-4c32-825e-48273c1732f1}, !- Source Object
  9,                                      !- Outlet Port
  {e83ec4c9-abce-433f-9958-0e194b37025d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {301c68eb-a4f9-4fdf-8cee-8005144f3b9d}, !- Handle
  {d7ab72b6-5e80-4009-8bcc-4302c88e5790}, !- Source Object
  3,                                      !- Outlet Port
  {8cb87d03-beda-4c32-825e-48273c1732f1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {aeeb3ba8-3d9a-420a-a7e3-439752eebfd0}, !- Handle
  Node 526,                               !- Name
  {cf7b6c18-3078-4f2e-a108-9620aae03b87}, !- Inlet Port
  {04e17ba6-01cf-4704-ac74-2952c15da582}; !- Outlet Port

OS:Node,
  {23caaacd-1297-431a-a75e-eb832543a380}, !- Handle
  Node 527,                               !- Name
  {ce8165fa-ee99-4c35-9b28-361ec6b7779a}, !- Inlet Port
  {9103591b-eddf-46cf-a7e8-9f32083b66d8}; !- Outlet Port

OS:Node,
  {1214d6c4-c327-4348-bbfa-2c263a1d5e58}, !- Handle
  Node 528,                               !- Name
  {9f13ec71-c5a7-470b-b5c0-b6cd15786042}, !- Inlet Port
  {3a1aac73-6d5e-4fa7-9fb8-1a40167aaa26}; !- Outlet Port

OS:Connection,
  {cf7b6c18-3078-4f2e-a108-9620aae03b87}, !- Handle
  {8cb87d03-beda-4c32-825e-48273c1732f1}, !- Source Object
  11,                                     !- Outlet Port
  {aeeb3ba8-3d9a-420a-a7e3-439752eebfd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9103591b-eddf-46cf-a7e8-9f32083b66d8}, !- Handle
  {23caaacd-1297-431a-a75e-eb832543a380}, !- Source Object
  3,                                      !- Outlet Port
  {8cb87d03-beda-4c32-825e-48273c1732f1}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {412e0d26-5295-4be2-85aa-9f43ee23b827}, !- Handle
  Air Loop HVAC Zone Splitter 43,         !- Name
  {04e17ba6-01cf-4704-ac74-2952c15da582}, !- Inlet Node Name
  {0c576550-bedd-4e48-a2dd-21b932d5b771}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b0e7a893-56c4-4358-80ea-438e36999e23}, !- Handle
  Air Loop HVAC Zone Mixer 43,            !- Name
  {ce8165fa-ee99-4c35-9b28-361ec6b7779a}, !- Outlet Node Name
  {4407eec6-f47c-4a95-862e-538028b76af0}; !- Inlet Node Name 1

OS:Connection,
  {04e17ba6-01cf-4704-ac74-2952c15da582}, !- Handle
  {aeeb3ba8-3d9a-420a-a7e3-439752eebfd0}, !- Source Object
  3,                                      !- Outlet Port
  {412e0d26-5295-4be2-85aa-9f43ee23b827}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce8165fa-ee99-4c35-9b28-361ec6b7779a}, !- Handle
  {b0e7a893-56c4-4358-80ea-438e36999e23}, !- Source Object
  2,                                      !- Outlet Port
  {23caaacd-1297-431a-a75e-eb832543a380}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e69a8fb9-de72-4e9c-98c5-4c45208c3b19}, !- Handle
  {8cb87d03-beda-4c32-825e-48273c1732f1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5f86cd19-2ad8-4847-86da-c0f81ab4fd5a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 42, !- Name
  {b411bdd9-ada1-4ee1-9007-c5b0dfeb47b9}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {556708d2-281b-46fb-8bac-9353bfd19ad6}, !- Handle
  Fan On Off 43,                          !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6464c82c-bca7-4aa4-8a0f-e64875e50fb0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5c675cdd-2e47-4f9b-994a-e6f8f0877cd9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6464c82c-bca7-4aa4-8a0f-e64875e50fb0}, !- Handle
  Fan On Off Power Curve 42,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5c675cdd-2e47-4f9b-994a-e6f8f0877cd9}, !- Handle
  Fan On Off Efficiency Curve 42,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7d4f91f4-1ab0-4582-b21b-2ac51adfb973}, !- Handle
  Curve Biquadratic 85,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d6a97cde-8f05-4113-9b39-f527b3960ae7}, !- Handle
  Curve Quadratic 127,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3ec4c5d5-f566-4ca6-963b-bfa327c5f8ba}, !- Handle
  Curve Biquadratic 86,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c14b3a3c-9580-410f-a0cf-d83861ca703e}, !- Handle
  Curve Quadratic 128,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9d202e37-0785-4d6d-a980-1a2c7c492296}, !- Handle
  Curve Cubic 211,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c58fe30c-c45b-4393-92b3-808a7c98c503}, !- Handle
  CoilCoolingDXSingleSpeed_dx 42 4kBtu/hr 10.0EER, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {90e378ea-b2fb-4d8d-904a-8f7cbb470516}, !- Total Cooling Capacity Function of Temperature Curve Name
  {209f8dca-0160-422d-ad8a-74b7bd73ef36}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a43f3e8-73f1-4598-9415-23118c279485}, !- Energy Input Ratio Function of Temperature Curve Name
  {bd84561a-f706-45fa-a6f9-ff6be1855b82}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5e38e88e-b817-4b76-9019-c558253bd7d6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {95867ca1-654a-4604-a0d7-c2483c0c4524}, !- Handle
  Curve Cubic 212,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {74edd2ea-6b88-4809-9937-0d98926169a6}, !- Handle
  Curve Cubic 213,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {0fa6b800-86d0-4266-904d-7bf1dd1d20d9}, !- Handle
  Curve Cubic 214,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {c229764d-d788-4607-8dcb-014d3b3c3268}, !- Handle
  Curve Quadratic 129,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1d920613-015b-4398-9caf-774e08c59f54}, !- Handle
  Curve Cubic 215,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {6478823f-7864-4bb6-a623-c5c08015386d}, !- Handle
  CoilHeatingDXSingleSpeed_dx 42 3 Clg kBtu/hr 3.1COPH, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  867.275384949285,                       !- Rated Total Heating Capacity {W}
  3.29355771144651,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d41afbc8-62f7-4412-a478-edb0fd624cfb}, !- Total Heating Capacity Function of Temperature Curve Name
  {1d90707a-42d3-4337-84bd-bf09b0160e53}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {ef3485e1-c862-489f-b82c-58cb61e26d1f}, !- Energy Input Ratio Function of Temperature Curve Name
  {4b606b6e-afdf-44ca-9d54-0ef40e61b5c2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ffce71fe-73ed-4fe6-9a7a-d375979fc544}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {7bf3c020-52a1-4113-8ae4-252cc4fc8281}, !- Handle
  Controller Outdoor Air 43,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {18817f61-3f14-401b-b38f-1e380f9720c0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2f516caf-d4ec-42f4-b4ed-e14954e294b9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2f516caf-d4ec-42f4-b4ed-e14954e294b9}, !- Handle
  Controller Mechanical Ventilation 43,   !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d8c2c1ae-3861-46b9-b8bc-3bd43613de17}, !- Handle
  Air Loop HVAC Outdoor Air System 43,    !- Name
  {7bf3c020-52a1-4113-8ae4-252cc4fc8281}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {befba5c1-c35a-46d9-8ec5-a035ebed26aa}, !- Mixed Air Node Name
  {d9c90d81-45c3-495a-9b26-df322f618eda}, !- Outdoor Air Stream Node Name
  {09b4cbe1-7b9d-45a1-a056-6f6559c8120e}, !- Relief Air Stream Node Name
  {a51f85a2-4d3a-4d77-816b-120528ec6b27}; !- Return Air Stream Node Name

OS:Node,
  {01e69f68-9946-4415-b19b-7882f9d8ed1a}, !- Handle
  Node 529,                               !- Name
  ,                                       !- Inlet Port
  {d9c90d81-45c3-495a-9b26-df322f618eda}; !- Outlet Port

OS:Connection,
  {d9c90d81-45c3-495a-9b26-df322f618eda}, !- Handle
  {01e69f68-9946-4415-b19b-7882f9d8ed1a}, !- Source Object
  3,                                      !- Outlet Port
  {d8c2c1ae-3861-46b9-b8bc-3bd43613de17}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {836fa7f0-5f20-4080-81bb-fe5cd5308cc7}, !- Handle
  Node 530,                               !- Name
  {09b4cbe1-7b9d-45a1-a056-6f6559c8120e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09b4cbe1-7b9d-45a1-a056-6f6559c8120e}, !- Handle
  {d8c2c1ae-3861-46b9-b8bc-3bd43613de17}, !- Source Object
  7,                                      !- Outlet Port
  {836fa7f0-5f20-4080-81bb-fe5cd5308cc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {2c8b0287-03f6-4d8a-a04f-2f1c4cf661ac}, !- Handle
  Coil Heating Gas 43,                    !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {ef67edc8-eaf3-4ac5-9130-4196387aa09d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {b80312c0-9f1d-4ec9-b1bd-91d3f010c3d4}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 3_SCH=H 5 ASHP, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  {f463321f-2a40-4c32-bb14-fde796c208c3}, !- Air Inlet Node Name
  {b09376da-3758-4870-8f7c-f554b7d8bf62}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3d466c74-0240-4c63-b9cf-fe6e0ecbdc09}, !- Controlling Zone or Thermostat Location
  {556708d2-281b-46fb-8bac-9353bfd19ad6}, !- Supply Air Fan Name
  {6478823f-7864-4bb6-a623-c5c08015386d}, !- Heating Coil Name
  {c58fe30c-c45b-4393-92b3-808a7c98c503}, !- Cooling Coil Name
  {2c8b0287-03f6-4d8a-a04f-2f1c4cf661ac}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {18817f61-3f14-401b-b38f-1e380f9720c0}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {b09376da-3758-4870-8f7c-f554b7d8bf62}, !- Handle
  {b80312c0-9f1d-4ec9-b1bd-91d3f010c3d4}, !- Source Object
  4,                                      !- Outlet Port
  {d7ab72b6-5e80-4009-8bcc-4302c88e5790}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8acce269-55d8-4c74-ae80-3a29ed319eb8}, !- Handle
  Node 531,                               !- Name
  {befba5c1-c35a-46d9-8ec5-a035ebed26aa}, !- Inlet Port
  {f463321f-2a40-4c32-bb14-fde796c208c3}; !- Outlet Port

OS:Connection,
  {a51f85a2-4d3a-4d77-816b-120528ec6b27}, !- Handle
  {e83ec4c9-abce-433f-9958-0e194b37025d}, !- Source Object
  3,                                      !- Outlet Port
  {d8c2c1ae-3861-46b9-b8bc-3bd43613de17}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {befba5c1-c35a-46d9-8ec5-a035ebed26aa}, !- Handle
  {d8c2c1ae-3861-46b9-b8bc-3bd43613de17}, !- Source Object
  5,                                      !- Outlet Port
  {8acce269-55d8-4c74-ae80-3a29ed319eb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f463321f-2a40-4c32-bb14-fde796c208c3}, !- Handle
  {8acce269-55d8-4c74-ae80-3a29ed319eb8}, !- Source Object
  3,                                      !- Outlet Port
  {b80312c0-9f1d-4ec9-b1bd-91d3f010c3d4}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {af0803d1-f761-44e5-be4a-9abb3bd7df8a}, !- Handle
  Setpoint Manager Single Zone Reheat 43, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {3d466c74-0240-4c63-b9cf-fe6e0ecbdc09}, !- Control Zone Name
  {d7ab72b6-5e80-4009-8bcc-4302c88e5790}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {146947b0-07d4-4c45-96de-a1d7d3e22eba}, !- Handle
  Zone HVAC Baseboard Convective Electric 55, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c0695cb3-9aa9-4df1-930c-94da4e5fe6f2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 55, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  {97342d16-f810-4a66-81b8-2898087fb320}, !- Air Inlet Node Name
  {9f13ec71-c5a7-470b-b5c0-b6cd15786042}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {59a854db-776c-49a5-9cb8-39251f93e0d3}, !- Handle
  Node 532,                               !- Name
  {3019f389-06ce-49ba-aedd-e84009b3503c}, !- Inlet Port
  {4407eec6-f47c-4a95-862e-538028b76af0}; !- Outlet Port

OS:Connection,
  {3a1aac73-6d5e-4fa7-9fb8-1a40167aaa26}, !- Handle
  {1214d6c4-c327-4348-bbfa-2c263a1d5e58}, !- Source Object
  3,                                      !- Outlet Port
  {3f7fea2c-3998-428c-a8a5-f86d76b0ab8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3019f389-06ce-49ba-aedd-e84009b3503c}, !- Handle
  {ba330a7c-ac45-4de7-b4f2-43cc9bb77e62}, !- Source Object
  2,                                      !- Outlet Port
  {59a854db-776c-49a5-9cb8-39251f93e0d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4407eec6-f47c-4a95-862e-538028b76af0}, !- Handle
  {59a854db-776c-49a5-9cb8-39251f93e0d3}, !- Source Object
  3,                                      !- Outlet Port
  {b0e7a893-56c4-4358-80ea-438e36999e23}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3d822f10-09c2-4f86-adea-c21d7c933250}, !- Handle
  Node 533,                               !- Name
  {0c576550-bedd-4e48-a2dd-21b932d5b771}, !- Inlet Port
  {97342d16-f810-4a66-81b8-2898087fb320}; !- Outlet Port

OS:Connection,
  {0c576550-bedd-4e48-a2dd-21b932d5b771}, !- Handle
  {412e0d26-5295-4be2-85aa-9f43ee23b827}, !- Source Object
  3,                                      !- Outlet Port
  {3d822f10-09c2-4f86-adea-c21d7c933250}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97342d16-f810-4a66-81b8-2898087fb320}, !- Handle
  {3d822f10-09c2-4f86-adea-c21d7c933250}, !- Source Object
  3,                                      !- Outlet Port
  {c0695cb3-9aa9-4df1-930c-94da4e5fe6f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f13ec71-c5a7-470b-b5c0-b6cd15786042}, !- Handle
  {c0695cb3-9aa9-4df1-930c-94da4e5fe6f2}, !- Source Object
  4,                                      !- Outlet Port
  {1214d6c4-c327-4348-bbfa-2c263a1d5e58}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fa5e1b61-0b93-4689-830e-000bf227c954}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 42, !- Name
  ,                                       !- Controller List Name
  {dd26c489-6615-4d37-93fc-d06fc8f9c79f}, !- Availability Schedule
  {167256ca-fd5b-4723-9031-0b5c6c62ef67}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4ca118b9-2308-4ac4-aa8b-7a24f93e19b3}, !- Supply Side Inlet Node Name
  {1ce5e9ec-d417-499c-a74d-ecfe0de3fbe9}, !- Demand Side Outlet Node Name
  {c652f1ca-9a11-40c5-973c-1f04ca3c8b44}, !- Demand Side Inlet Node A
  {25ef6cdf-830a-48f5-aae1-835022ae63cf}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a559ef49-2023-40e0-9182-3d9483274e6a}, !- Demand Mixer Name
  {9310f726-59d2-413c-8074-a1ead62b0e8e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f609f34b-46c1-432a-bdbc-6504417a3b07}, !- Handle
  Node 534,                               !- Name
  {4ca118b9-2308-4ac4-aa8b-7a24f93e19b3}, !- Inlet Port
  {ff0ce961-83b0-4454-85db-693466d4b865}; !- Outlet Port

OS:Node,
  {2fdd7281-07d5-49e7-a7cf-2b978df4e656}, !- Handle
  Node 535,                               !- Name
  {eae557f4-213e-45d5-9557-e6700e8839d5}, !- Inlet Port
  {25ef6cdf-830a-48f5-aae1-835022ae63cf}; !- Outlet Port

OS:Connection,
  {4ca118b9-2308-4ac4-aa8b-7a24f93e19b3}, !- Handle
  {fa5e1b61-0b93-4689-830e-000bf227c954}, !- Source Object
  9,                                      !- Outlet Port
  {f609f34b-46c1-432a-bdbc-6504417a3b07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25ef6cdf-830a-48f5-aae1-835022ae63cf}, !- Handle
  {2fdd7281-07d5-49e7-a7cf-2b978df4e656}, !- Source Object
  3,                                      !- Outlet Port
  {fa5e1b61-0b93-4689-830e-000bf227c954}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9dd8f6fe-36b1-4f12-8069-1555e93fff95}, !- Handle
  Node 536,                               !- Name
  {c652f1ca-9a11-40c5-973c-1f04ca3c8b44}, !- Inlet Port
  {fff39e1f-7bcd-442c-a954-332259de89da}; !- Outlet Port

OS:Node,
  {0b1d4e02-8302-4fc1-b16b-f48aa7f12a5c}, !- Handle
  Node 537,                               !- Name
  {e205380d-4f14-499e-8091-7ae6e31337b4}, !- Inlet Port
  {1ce5e9ec-d417-499c-a74d-ecfe0de3fbe9}; !- Outlet Port

OS:Node,
  {d61e979c-5213-43d5-83a4-230379ef3fdf}, !- Handle
  Node 538,                               !- Name
  {5c0103a3-0ba3-4913-a01f-1389fd867820}, !- Inlet Port
  {fa9cfc48-46cd-47c5-a016-7f9a36e07839}; !- Outlet Port

OS:Connection,
  {c652f1ca-9a11-40c5-973c-1f04ca3c8b44}, !- Handle
  {fa5e1b61-0b93-4689-830e-000bf227c954}, !- Source Object
  11,                                     !- Outlet Port
  {9dd8f6fe-36b1-4f12-8069-1555e93fff95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ce5e9ec-d417-499c-a74d-ecfe0de3fbe9}, !- Handle
  {0b1d4e02-8302-4fc1-b16b-f48aa7f12a5c}, !- Source Object
  3,                                      !- Outlet Port
  {fa5e1b61-0b93-4689-830e-000bf227c954}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9310f726-59d2-413c-8074-a1ead62b0e8e}, !- Handle
  Air Loop HVAC Zone Splitter 44,         !- Name
  {fff39e1f-7bcd-442c-a954-332259de89da}, !- Inlet Node Name
  {af073d17-ce23-4c6a-a6e3-e4bc04520510}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a559ef49-2023-40e0-9182-3d9483274e6a}, !- Handle
  Air Loop HVAC Zone Mixer 44,            !- Name
  {e205380d-4f14-499e-8091-7ae6e31337b4}, !- Outlet Node Name
  {178585bd-e44f-4846-b763-0fd384fc812c}; !- Inlet Node Name 1

OS:Connection,
  {fff39e1f-7bcd-442c-a954-332259de89da}, !- Handle
  {9dd8f6fe-36b1-4f12-8069-1555e93fff95}, !- Source Object
  3,                                      !- Outlet Port
  {9310f726-59d2-413c-8074-a1ead62b0e8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e205380d-4f14-499e-8091-7ae6e31337b4}, !- Handle
  {a559ef49-2023-40e0-9182-3d9483274e6a}, !- Source Object
  2,                                      !- Outlet Port
  {0b1d4e02-8302-4fc1-b16b-f48aa7f12a5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d871c690-41c8-48fb-9e99-4c980906deda}, !- Handle
  {fa5e1b61-0b93-4689-830e-000bf227c954}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {167256ca-fd5b-4723-9031-0b5c6c62ef67}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 43, !- Name
  {37c89bef-1230-4187-90fa-36082ebf140e}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {a371cac0-5d63-4876-a3c2-65b192952367}, !- Handle
  Fan On Off 44,                          !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ffed1925-58e4-41f6-9c6b-c2aaca75fd1e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {065c5401-f519-4c4e-94b8-2135b572dad6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ffed1925-58e4-41f6-9c6b-c2aaca75fd1e}, !- Handle
  Fan On Off Power Curve 43,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {065c5401-f519-4c4e-94b8-2135b572dad6}, !- Handle
  Fan On Off Efficiency Curve 43,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {68e989a2-f9e8-4023-a617-72229f5c865a}, !- Handle
  Curve Biquadratic 87,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6dd299be-9ab7-4816-b122-322b29c17d29}, !- Handle
  Curve Quadratic 130,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d55a77f2-f88e-4671-8aa9-6477952ca7f0}, !- Handle
  Curve Biquadratic 88,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5cadefdb-ba5c-48b5-bdde-6870cc74e94d}, !- Handle
  Curve Quadratic 131,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {73682100-039c-43d5-9d11-6ba568883a7a}, !- Handle
  Curve Cubic 216,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {378043a9-3c01-4df2-a34c-0f31cde91dc1}, !- Handle
  CoilCoolingDXSingleSpeed_dx 43 221kBtu/hr 8.72EER, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.03970114268972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {90e378ea-b2fb-4d8d-904a-8f7cbb470516}, !- Total Cooling Capacity Function of Temperature Curve Name
  {209f8dca-0160-422d-ad8a-74b7bd73ef36}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a43f3e8-73f1-4598-9415-23118c279485}, !- Energy Input Ratio Function of Temperature Curve Name
  {bd84561a-f706-45fa-a6f9-ff6be1855b82}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5e38e88e-b817-4b76-9019-c558253bd7d6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {3974382d-187b-492b-996f-47fe28cc6313}, !- Handle
  Curve Cubic 217,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {e052fbbb-2608-4a3c-b4a9-56943513c350}, !- Handle
  Curve Cubic 218,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {517c7a7e-7a40-4ed4-9e65-65b9b128b64b}, !- Handle
  Curve Cubic 219,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {5cbb0df8-8999-45e1-afbf-ee217a59ccd9}, !- Handle
  Curve Quadratic 132,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ede8d989-5cf6-4692-9ecc-91e4b3869c9a}, !- Handle
  Curve Cubic 220,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {c0d75fcd-04b8-43a4-85c0-e854420837c6}, !- Handle
  CoilHeatingDXSingleSpeed_dx 43 160 Clg kBtu/hr 3.3COPH, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  47001.42245091,                         !- Rated Total Heating Capacity {W}
  3.5829273992603,                        !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d41afbc8-62f7-4412-a478-edb0fd624cfb}, !- Total Heating Capacity Function of Temperature Curve Name
  {1d90707a-42d3-4337-84bd-bf09b0160e53}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {ef3485e1-c862-489f-b82c-58cb61e26d1f}, !- Energy Input Ratio Function of Temperature Curve Name
  {4b606b6e-afdf-44ca-9d54-0ef40e61b5c2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ffce71fe-73ed-4fe6-9a7a-d375979fc544}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {0ac43a5f-975e-40a2-88f6-b9c075f05cd2}, !- Handle
  Controller Outdoor Air 44,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {dd26c489-6615-4d37-93fc-d06fc8f9c79f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {50aace01-1614-419b-aa0f-b4eea9b5ae8a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {50aace01-1614-419b-aa0f-b4eea9b5ae8a}, !- Handle
  Controller Mechanical Ventilation 44,   !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b0c08332-70e0-4f9e-8e0b-b6e1e2fd3c2e}, !- Handle
  Air Loop HVAC Outdoor Air System 44,    !- Name
  {0ac43a5f-975e-40a2-88f6-b9c075f05cd2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {64abb23e-167b-43bf-add5-8fb3158f4b16}, !- Mixed Air Node Name
  {fae33b7e-c8c0-48c1-a6f3-ec0a14669360}, !- Outdoor Air Stream Node Name
  {785f7c9d-f92b-4fa1-9ff6-0191f3d3eb8a}, !- Relief Air Stream Node Name
  {ff0ce961-83b0-4454-85db-693466d4b865}; !- Return Air Stream Node Name

OS:Node,
  {40253dd3-bd5f-455d-9f2e-11fad9a9b153}, !- Handle
  Node 539,                               !- Name
  ,                                       !- Inlet Port
  {fae33b7e-c8c0-48c1-a6f3-ec0a14669360}; !- Outlet Port

OS:Connection,
  {fae33b7e-c8c0-48c1-a6f3-ec0a14669360}, !- Handle
  {40253dd3-bd5f-455d-9f2e-11fad9a9b153}, !- Source Object
  3,                                      !- Outlet Port
  {b0c08332-70e0-4f9e-8e0b-b6e1e2fd3c2e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b54e03e3-ffbc-464e-bfa1-48b6c1bade21}, !- Handle
  Node 540,                               !- Name
  {785f7c9d-f92b-4fa1-9ff6-0191f3d3eb8a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {785f7c9d-f92b-4fa1-9ff6-0191f3d3eb8a}, !- Handle
  {b0c08332-70e0-4f9e-8e0b-b6e1e2fd3c2e}, !- Source Object
  7,                                      !- Outlet Port
  {b54e03e3-ffbc-464e-bfa1-48b6c1bade21}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {9d59d545-fd12-4990-aa97-1e4b996027b7}, !- Handle
  Coil Heating Gas 44,                    !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {ef67edc8-eaf3-4ac5-9130-4196387aa09d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {6511cc9b-676a-4ac5-af76-bf2767799462}, !- Handle
  ALL_ST=Food preparation_FL=Building Story 6_SCH=B ASHP, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  {e258520e-ef4f-43a9-abc5-24c524138bcb}, !- Air Inlet Node Name
  {eae557f4-213e-45d5-9557-e6700e8839d5}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5c135b25-8ae8-4fbe-9bec-9645fe9255b2}, !- Controlling Zone or Thermostat Location
  {a371cac0-5d63-4876-a3c2-65b192952367}, !- Supply Air Fan Name
  {c0d75fcd-04b8-43a4-85c0-e854420837c6}, !- Heating Coil Name
  {378043a9-3c01-4df2-a34c-0f31cde91dc1}, !- Cooling Coil Name
  {9d59d545-fd12-4990-aa97-1e4b996027b7}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {dd26c489-6615-4d37-93fc-d06fc8f9c79f}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {eae557f4-213e-45d5-9557-e6700e8839d5}, !- Handle
  {6511cc9b-676a-4ac5-af76-bf2767799462}, !- Source Object
  4,                                      !- Outlet Port
  {2fdd7281-07d5-49e7-a7cf-2b978df4e656}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {681e64a8-cd6f-48fa-8948-8c8325c45d7e}, !- Handle
  Node 541,                               !- Name
  {64abb23e-167b-43bf-add5-8fb3158f4b16}, !- Inlet Port
  {e258520e-ef4f-43a9-abc5-24c524138bcb}; !- Outlet Port

OS:Connection,
  {ff0ce961-83b0-4454-85db-693466d4b865}, !- Handle
  {f609f34b-46c1-432a-bdbc-6504417a3b07}, !- Source Object
  3,                                      !- Outlet Port
  {b0c08332-70e0-4f9e-8e0b-b6e1e2fd3c2e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {64abb23e-167b-43bf-add5-8fb3158f4b16}, !- Handle
  {b0c08332-70e0-4f9e-8e0b-b6e1e2fd3c2e}, !- Source Object
  5,                                      !- Outlet Port
  {681e64a8-cd6f-48fa-8948-8c8325c45d7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e258520e-ef4f-43a9-abc5-24c524138bcb}, !- Handle
  {681e64a8-cd6f-48fa-8948-8c8325c45d7e}, !- Source Object
  3,                                      !- Outlet Port
  {6511cc9b-676a-4ac5-af76-bf2767799462}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {ec0e637b-7cc1-4301-a418-fd0cc14df8ca}, !- Handle
  Setpoint Manager Single Zone Reheat 44, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {5c135b25-8ae8-4fbe-9bec-9645fe9255b2}, !- Control Zone Name
  {2fdd7281-07d5-49e7-a7cf-2b978df4e656}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cdac5809-95ce-4d3e-adfb-a708ca58b175}, !- Handle
  Zone HVAC Baseboard Convective Electric 56, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a5b41164-8afd-4c1a-aeaf-20792081936b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 56, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  {37c2732b-0363-4449-8922-e97c1fa14078}, !- Air Inlet Node Name
  {5c0103a3-0ba3-4913-a01f-1389fd867820}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {01fd7af0-03be-4284-99f5-f275089edcfc}, !- Handle
  Node 542,                               !- Name
  {e16faa9b-5828-43ae-af0e-5bcd36bbcd60}, !- Inlet Port
  {178585bd-e44f-4846-b763-0fd384fc812c}; !- Outlet Port

OS:Connection,
  {fa9cfc48-46cd-47c5-a016-7f9a36e07839}, !- Handle
  {d61e979c-5213-43d5-83a4-230379ef3fdf}, !- Source Object
  3,                                      !- Outlet Port
  {ec7f7902-c93c-4cda-87cf-76b7f2e4b859}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e16faa9b-5828-43ae-af0e-5bcd36bbcd60}, !- Handle
  {b2b2bf4b-8619-4d53-b935-821f45a1a27d}, !- Source Object
  2,                                      !- Outlet Port
  {01fd7af0-03be-4284-99f5-f275089edcfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {178585bd-e44f-4846-b763-0fd384fc812c}, !- Handle
  {01fd7af0-03be-4284-99f5-f275089edcfc}, !- Source Object
  3,                                      !- Outlet Port
  {a559ef49-2023-40e0-9182-3d9483274e6a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cfbc5c1e-2df5-4197-b359-a7fd6cb3575b}, !- Handle
  Node 543,                               !- Name
  {af073d17-ce23-4c6a-a6e3-e4bc04520510}, !- Inlet Port
  {37c2732b-0363-4449-8922-e97c1fa14078}; !- Outlet Port

OS:Connection,
  {af073d17-ce23-4c6a-a6e3-e4bc04520510}, !- Handle
  {9310f726-59d2-413c-8074-a1ead62b0e8e}, !- Source Object
  3,                                      !- Outlet Port
  {cfbc5c1e-2df5-4197-b359-a7fd6cb3575b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37c2732b-0363-4449-8922-e97c1fa14078}, !- Handle
  {cfbc5c1e-2df5-4197-b359-a7fd6cb3575b}, !- Source Object
  3,                                      !- Outlet Port
  {a5b41164-8afd-4c1a-aeaf-20792081936b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c0103a3-0ba3-4913-a01f-1389fd867820}, !- Handle
  {a5b41164-8afd-4c1a-aeaf-20792081936b}, !- Source Object
  4,                                      !- Outlet Port
  {d61e979c-5213-43d5-83a4-230379ef3fdf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ead38121-a051-40fd-bd4a-40e3feb83d36}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 43, !- Name
  ,                                       !- Controller List Name
  {afee757a-9abf-40fd-8b7a-155f89a02d86}, !- Availability Schedule
  {1abe23ca-8f53-4c1d-841e-e1164fd7466a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {316c70c6-fd9d-4eec-aaea-a3ee72dc9c9a}, !- Supply Side Inlet Node Name
  {1b919d3c-87db-42ad-9a89-d490a2937e2b}, !- Demand Side Outlet Node Name
  {4ac57fc8-6bb0-42ce-91b9-f32b084f722f}, !- Demand Side Inlet Node A
  {29f7da41-1446-466c-bdf8-c696fa1eceb6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {97de0725-e0b3-4fb6-91ba-1fa3f731502a}, !- Demand Mixer Name
  {3bbc6d75-364e-47c9-ad52-9067b373c130}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d75b0602-940a-4734-b8c7-8889dbd15e61}, !- Handle
  Node 544,                               !- Name
  {316c70c6-fd9d-4eec-aaea-a3ee72dc9c9a}, !- Inlet Port
  {aad860d9-611c-40ec-8d31-309121b456d4}; !- Outlet Port

OS:Node,
  {c69df7f8-01aa-4c75-a12b-949617af928d}, !- Handle
  Node 545,                               !- Name
  {88e61a38-6f84-41a0-9ac6-7fd5a77688c4}, !- Inlet Port
  {29f7da41-1446-466c-bdf8-c696fa1eceb6}; !- Outlet Port

OS:Connection,
  {316c70c6-fd9d-4eec-aaea-a3ee72dc9c9a}, !- Handle
  {ead38121-a051-40fd-bd4a-40e3feb83d36}, !- Source Object
  9,                                      !- Outlet Port
  {d75b0602-940a-4734-b8c7-8889dbd15e61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29f7da41-1446-466c-bdf8-c696fa1eceb6}, !- Handle
  {c69df7f8-01aa-4c75-a12b-949617af928d}, !- Source Object
  3,                                      !- Outlet Port
  {ead38121-a051-40fd-bd4a-40e3feb83d36}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2ec7cab0-0aea-4c75-bc82-3c1edd802743}, !- Handle
  Node 546,                               !- Name
  {4ac57fc8-6bb0-42ce-91b9-f32b084f722f}, !- Inlet Port
  {bea83482-236d-4f4c-bf9a-66b4733db695}; !- Outlet Port

OS:Node,
  {ee63f422-72f7-4091-8639-edfe3c8cc0b1}, !- Handle
  Node 547,                               !- Name
  {98338f20-702d-4e9b-b180-f36864d6ab02}, !- Inlet Port
  {1b919d3c-87db-42ad-9a89-d490a2937e2b}; !- Outlet Port

OS:Node,
  {1caca5ad-e252-4e3b-87aa-cd9b1f8f126a}, !- Handle
  Node 548,                               !- Name
  {a9d371ba-3372-4a47-9411-3f6c621a6275}, !- Inlet Port
  {ef9beb63-0bb2-46b0-a83c-6136c23e7b32}; !- Outlet Port

OS:Connection,
  {4ac57fc8-6bb0-42ce-91b9-f32b084f722f}, !- Handle
  {ead38121-a051-40fd-bd4a-40e3feb83d36}, !- Source Object
  11,                                     !- Outlet Port
  {2ec7cab0-0aea-4c75-bc82-3c1edd802743}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b919d3c-87db-42ad-9a89-d490a2937e2b}, !- Handle
  {ee63f422-72f7-4091-8639-edfe3c8cc0b1}, !- Source Object
  3,                                      !- Outlet Port
  {ead38121-a051-40fd-bd4a-40e3feb83d36}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3bbc6d75-364e-47c9-ad52-9067b373c130}, !- Handle
  Air Loop HVAC Zone Splitter 45,         !- Name
  {bea83482-236d-4f4c-bf9a-66b4733db695}, !- Inlet Node Name
  {b55f752d-604c-4a76-9200-472496ffb5c6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {97de0725-e0b3-4fb6-91ba-1fa3f731502a}, !- Handle
  Air Loop HVAC Zone Mixer 45,            !- Name
  {98338f20-702d-4e9b-b180-f36864d6ab02}, !- Outlet Node Name
  {7bd001d9-7071-4146-828a-03555175b24c}; !- Inlet Node Name 1

OS:Connection,
  {bea83482-236d-4f4c-bf9a-66b4733db695}, !- Handle
  {2ec7cab0-0aea-4c75-bc82-3c1edd802743}, !- Source Object
  3,                                      !- Outlet Port
  {3bbc6d75-364e-47c9-ad52-9067b373c130}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98338f20-702d-4e9b-b180-f36864d6ab02}, !- Handle
  {97de0725-e0b3-4fb6-91ba-1fa3f731502a}, !- Source Object
  2,                                      !- Outlet Port
  {ee63f422-72f7-4091-8639-edfe3c8cc0b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8e9d1385-cc6b-41da-8f21-3cac571bc66d}, !- Handle
  {ead38121-a051-40fd-bd4a-40e3feb83d36}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1abe23ca-8f53-4c1d-841e-e1164fd7466a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 44, !- Name
  {350b1aed-6f39-48a3-aa85-4ed9c8fa3ab5}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {c499f649-7153-49e2-9b6b-d747b9848312}, !- Handle
  Fan On Off 45,                          !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4460dfd4-55e5-4122-a447-c6bd91f56f61}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0085d691-8b73-46d4-b361-d8d9f9157f21}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4460dfd4-55e5-4122-a447-c6bd91f56f61}, !- Handle
  Fan On Off Power Curve 44,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0085d691-8b73-46d4-b361-d8d9f9157f21}, !- Handle
  Fan On Off Efficiency Curve 44,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {573eab20-b0eb-4d3e-accb-424267b5652d}, !- Handle
  Curve Biquadratic 89,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {97b92ebc-ec46-47ae-adb2-4ec1602d4865}, !- Handle
  Curve Quadratic 133,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {070d6f16-9303-426f-af93-f53e9c9efe7b}, !- Handle
  Curve Biquadratic 90,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {375002f2-7039-46f7-aca2-93a34c69fb80}, !- Handle
  Curve Quadratic 134,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {017fc058-e084-4cf9-87fb-dcf349f4fd3c}, !- Handle
  Curve Cubic 221,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3397cfec-0d8d-4458-b5eb-cbb15302772d}, !- Handle
  CoilCoolingDXSingleSpeed_dx 44 70kBtu/hr 9.08EER, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.15956370029033,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {90e378ea-b2fb-4d8d-904a-8f7cbb470516}, !- Total Cooling Capacity Function of Temperature Curve Name
  {209f8dca-0160-422d-ad8a-74b7bd73ef36}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a43f3e8-73f1-4598-9415-23118c279485}, !- Energy Input Ratio Function of Temperature Curve Name
  {bd84561a-f706-45fa-a6f9-ff6be1855b82}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5e38e88e-b817-4b76-9019-c558253bd7d6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {0b6ab397-94a2-48a9-83a2-865a5a632284}, !- Handle
  Curve Cubic 222,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {f5924a94-f014-4bbf-8d8a-94a3afd06874}, !- Handle
  Curve Cubic 223,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {2cc77595-9ca7-4547-9638-ee1ec900b33c}, !- Handle
  Curve Cubic 224,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {e7ab92cb-a0c1-4775-bb9b-e2a5e192e4b2}, !- Handle
  Curve Quadratic 135,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {def0de7f-5da5-4361-912f-cdc0791c549d}, !- Handle
  Curve Cubic 225,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {20f94513-3725-4f24-bfd3-19f4ef7d0e0b}, !- Handle
  CoilHeatingDXSingleSpeed_dx 44 51 Clg kBtu/hr 3.1COPH, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  14855.6666389602,                       !- Rated Total Heating Capacity {W}
  3.31545640620191,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d41afbc8-62f7-4412-a478-edb0fd624cfb}, !- Total Heating Capacity Function of Temperature Curve Name
  {1d90707a-42d3-4337-84bd-bf09b0160e53}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {ef3485e1-c862-489f-b82c-58cb61e26d1f}, !- Energy Input Ratio Function of Temperature Curve Name
  {4b606b6e-afdf-44ca-9d54-0ef40e61b5c2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ffce71fe-73ed-4fe6-9a7a-d375979fc544}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {05afd394-3a5a-4b30-bab5-ba42b1784a33}, !- Handle
  Controller Outdoor Air 45,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {afee757a-9abf-40fd-8b7a-155f89a02d86}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e0373006-7736-42ac-be14-e6ad29f64ec4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e0373006-7736-42ac-be14-e6ad29f64ec4}, !- Handle
  Controller Mechanical Ventilation 45,   !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {58ecd813-246f-442d-935d-cb5026508db5}, !- Handle
  Air Loop HVAC Outdoor Air System 45,    !- Name
  {05afd394-3a5a-4b30-bab5-ba42b1784a33}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c533c808-6cda-411c-9175-aa81fbfce24b}, !- Mixed Air Node Name
  {bede58bc-7fe6-4b22-b054-97f127b7b8d7}, !- Outdoor Air Stream Node Name
  {7aa76e6b-3c93-4b7e-888e-f33ff32b8a37}, !- Relief Air Stream Node Name
  {aad860d9-611c-40ec-8d31-309121b456d4}; !- Return Air Stream Node Name

OS:Node,
  {649d2c81-bea8-4a0d-a1e3-9e2e302c88a9}, !- Handle
  Node 549,                               !- Name
  ,                                       !- Inlet Port
  {bede58bc-7fe6-4b22-b054-97f127b7b8d7}; !- Outlet Port

OS:Connection,
  {bede58bc-7fe6-4b22-b054-97f127b7b8d7}, !- Handle
  {649d2c81-bea8-4a0d-a1e3-9e2e302c88a9}, !- Source Object
  3,                                      !- Outlet Port
  {58ecd813-246f-442d-935d-cb5026508db5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6adbac24-90ab-4373-9be5-f585db00f9a1}, !- Handle
  Node 550,                               !- Name
  {7aa76e6b-3c93-4b7e-888e-f33ff32b8a37}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7aa76e6b-3c93-4b7e-888e-f33ff32b8a37}, !- Handle
  {58ecd813-246f-442d-935d-cb5026508db5}, !- Source Object
  7,                                      !- Outlet Port
  {6adbac24-90ab-4373-9be5-f585db00f9a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {e4891bb6-a44b-44c2-8aa5-dccc7578844d}, !- Handle
  Coil Heating Gas 45,                    !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {ef67edc8-eaf3-4ac5-9130-4196387aa09d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {1302401e-6336-4e37-bf10-4598ebe647d6}, !- Handle
  ALL_ST=Hospital - radiology/imaging_FL=Building Story 5_SCH=H ASHP, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  {8bc10311-dc6d-4248-a456-071df5e0bda3}, !- Air Inlet Node Name
  {88e61a38-6f84-41a0-9ac6-7fd5a77688c4}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0b45c706-5815-4abe-91bb-2967800b2bff}, !- Controlling Zone or Thermostat Location
  {c499f649-7153-49e2-9b6b-d747b9848312}, !- Supply Air Fan Name
  {20f94513-3725-4f24-bfd3-19f4ef7d0e0b}, !- Heating Coil Name
  {3397cfec-0d8d-4458-b5eb-cbb15302772d}, !- Cooling Coil Name
  {e4891bb6-a44b-44c2-8aa5-dccc7578844d}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {afee757a-9abf-40fd-8b7a-155f89a02d86}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {88e61a38-6f84-41a0-9ac6-7fd5a77688c4}, !- Handle
  {1302401e-6336-4e37-bf10-4598ebe647d6}, !- Source Object
  4,                                      !- Outlet Port
  {c69df7f8-01aa-4c75-a12b-949617af928d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ac37e4c-c9c7-4058-8e7e-be6bb08576ee}, !- Handle
  Node 551,                               !- Name
  {c533c808-6cda-411c-9175-aa81fbfce24b}, !- Inlet Port
  {8bc10311-dc6d-4248-a456-071df5e0bda3}; !- Outlet Port

OS:Connection,
  {aad860d9-611c-40ec-8d31-309121b456d4}, !- Handle
  {d75b0602-940a-4734-b8c7-8889dbd15e61}, !- Source Object
  3,                                      !- Outlet Port
  {58ecd813-246f-442d-935d-cb5026508db5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c533c808-6cda-411c-9175-aa81fbfce24b}, !- Handle
  {58ecd813-246f-442d-935d-cb5026508db5}, !- Source Object
  5,                                      !- Outlet Port
  {0ac37e4c-c9c7-4058-8e7e-be6bb08576ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bc10311-dc6d-4248-a456-071df5e0bda3}, !- Handle
  {0ac37e4c-c9c7-4058-8e7e-be6bb08576ee}, !- Source Object
  3,                                      !- Outlet Port
  {1302401e-6336-4e37-bf10-4598ebe647d6}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {49e79455-f2a8-4c52-a912-3226cdb9c75b}, !- Handle
  Setpoint Manager Single Zone Reheat 45, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {0b45c706-5815-4abe-91bb-2967800b2bff}, !- Control Zone Name
  {c69df7f8-01aa-4c75-a12b-949617af928d}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2cd53b4b-d385-4e19-82e1-c622410e9c47}, !- Handle
  Zone HVAC Baseboard Convective Electric 57, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3ac055d1-b0fa-46c9-b28e-e2017d5817d5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 57, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  {da077fa9-04d7-411d-a867-128ee98fb30e}, !- Air Inlet Node Name
  {a9d371ba-3372-4a47-9411-3f6c621a6275}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {17bc1bec-d2c7-4902-999a-7059c5513d20}, !- Handle
  Node 552,                               !- Name
  {ec1d5874-91a3-4542-a93b-f882ff011454}, !- Inlet Port
  {7bd001d9-7071-4146-828a-03555175b24c}; !- Outlet Port

OS:Connection,
  {ef9beb63-0bb2-46b0-a83c-6136c23e7b32}, !- Handle
  {1caca5ad-e252-4e3b-87aa-cd9b1f8f126a}, !- Source Object
  3,                                      !- Outlet Port
  {b5abb90d-986f-434d-915c-553bd18f34e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec1d5874-91a3-4542-a93b-f882ff011454}, !- Handle
  {070c676d-5594-4938-82ab-8cb043451b6a}, !- Source Object
  2,                                      !- Outlet Port
  {17bc1bec-d2c7-4902-999a-7059c5513d20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bd001d9-7071-4146-828a-03555175b24c}, !- Handle
  {17bc1bec-d2c7-4902-999a-7059c5513d20}, !- Source Object
  3,                                      !- Outlet Port
  {97de0725-e0b3-4fb6-91ba-1fa3f731502a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d044e26b-19bb-4cae-a12a-e0dd55d55928}, !- Handle
  Node 553,                               !- Name
  {b55f752d-604c-4a76-9200-472496ffb5c6}, !- Inlet Port
  {da077fa9-04d7-411d-a867-128ee98fb30e}; !- Outlet Port

OS:Connection,
  {b55f752d-604c-4a76-9200-472496ffb5c6}, !- Handle
  {3bbc6d75-364e-47c9-ad52-9067b373c130}, !- Source Object
  3,                                      !- Outlet Port
  {d044e26b-19bb-4cae-a12a-e0dd55d55928}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da077fa9-04d7-411d-a867-128ee98fb30e}, !- Handle
  {d044e26b-19bb-4cae-a12a-e0dd55d55928}, !- Source Object
  3,                                      !- Outlet Port
  {3ac055d1-b0fa-46c9-b28e-e2017d5817d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a9d371ba-3372-4a47-9411-3f6c621a6275}, !- Handle
  {3ac055d1-b0fa-46c9-b28e-e2017d5817d5}, !- Source Object
  4,                                      !- Outlet Port
  {1caca5ad-e252-4e3b-87aa-cd9b1f8f126a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6e01b3f0-4da4-4e92-8e9c-840f3ac7f471}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 44, !- Name
  ,                                       !- Controller List Name
  {3a875287-bd43-483c-864e-b1af4a14a0e0}, !- Availability Schedule
  {c0ceb1b3-4f9b-4c9e-95be-378c59969213}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a367bdaa-aaa9-4711-898d-bbd4966e45cd}, !- Supply Side Inlet Node Name
  {9ae26d0e-99b2-47b4-a120-e65ea8b8f4ad}, !- Demand Side Outlet Node Name
  {3ccc5efa-b8de-4043-955d-88277bddb73e}, !- Demand Side Inlet Node A
  {9e2f8357-eb65-483e-aeb0-70db8bd197cb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {72238928-4fda-4ea1-bf81-0854d35e9ee2}, !- Demand Mixer Name
  {c524ac6c-6e0d-4a33-9536-e0e8accd8636}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2cb41592-6155-4968-9057-c0f5c4645d6c}, !- Handle
  Node 554,                               !- Name
  {a367bdaa-aaa9-4711-898d-bbd4966e45cd}, !- Inlet Port
  {c9909f9e-0349-4fd1-98e3-e9b91828c67c}; !- Outlet Port

OS:Node,
  {6babdb42-d665-445c-ae72-1c52ca667edf}, !- Handle
  Node 555,                               !- Name
  {d9355e76-116a-422c-8681-0434a31840dc}, !- Inlet Port
  {9e2f8357-eb65-483e-aeb0-70db8bd197cb}; !- Outlet Port

OS:Connection,
  {a367bdaa-aaa9-4711-898d-bbd4966e45cd}, !- Handle
  {6e01b3f0-4da4-4e92-8e9c-840f3ac7f471}, !- Source Object
  9,                                      !- Outlet Port
  {2cb41592-6155-4968-9057-c0f5c4645d6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e2f8357-eb65-483e-aeb0-70db8bd197cb}, !- Handle
  {6babdb42-d665-445c-ae72-1c52ca667edf}, !- Source Object
  3,                                      !- Outlet Port
  {6e01b3f0-4da4-4e92-8e9c-840f3ac7f471}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a02da655-12df-4d0b-aa06-b5457546e7c6}, !- Handle
  Node 556,                               !- Name
  {3ccc5efa-b8de-4043-955d-88277bddb73e}, !- Inlet Port
  {f122079b-ab0a-49bf-ae54-86af483476ac}; !- Outlet Port

OS:Node,
  {5f085759-1247-45a0-9a69-3fbb78a42eb2}, !- Handle
  Node 557,                               !- Name
  {c5db1e0a-c741-4d43-b6c5-8f01a646286f}, !- Inlet Port
  {9ae26d0e-99b2-47b4-a120-e65ea8b8f4ad}; !- Outlet Port

OS:Node,
  {3a11d3af-3078-4920-9711-bf9693e94c32}, !- Handle
  Node 558,                               !- Name
  {3faa71f0-c0a6-492d-b117-ef53281cfa04}, !- Inlet Port
  {873143a3-7edb-4a48-8767-103d1256024a}; !- Outlet Port

OS:Connection,
  {3ccc5efa-b8de-4043-955d-88277bddb73e}, !- Handle
  {6e01b3f0-4da4-4e92-8e9c-840f3ac7f471}, !- Source Object
  11,                                     !- Outlet Port
  {a02da655-12df-4d0b-aa06-b5457546e7c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ae26d0e-99b2-47b4-a120-e65ea8b8f4ad}, !- Handle
  {5f085759-1247-45a0-9a69-3fbb78a42eb2}, !- Source Object
  3,                                      !- Outlet Port
  {6e01b3f0-4da4-4e92-8e9c-840f3ac7f471}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c524ac6c-6e0d-4a33-9536-e0e8accd8636}, !- Handle
  Air Loop HVAC Zone Splitter 46,         !- Name
  {f122079b-ab0a-49bf-ae54-86af483476ac}, !- Inlet Node Name
  {5d728ad8-5b85-4a17-981e-b1c7b51263fc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {72238928-4fda-4ea1-bf81-0854d35e9ee2}, !- Handle
  Air Loop HVAC Zone Mixer 46,            !- Name
  {c5db1e0a-c741-4d43-b6c5-8f01a646286f}, !- Outlet Node Name
  {24195184-9e92-4f5c-b89a-04f655a0d342}; !- Inlet Node Name 1

OS:Connection,
  {f122079b-ab0a-49bf-ae54-86af483476ac}, !- Handle
  {a02da655-12df-4d0b-aa06-b5457546e7c6}, !- Source Object
  3,                                      !- Outlet Port
  {c524ac6c-6e0d-4a33-9536-e0e8accd8636}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5db1e0a-c741-4d43-b6c5-8f01a646286f}, !- Handle
  {72238928-4fda-4ea1-bf81-0854d35e9ee2}, !- Source Object
  2,                                      !- Outlet Port
  {5f085759-1247-45a0-9a69-3fbb78a42eb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {087e205a-9bce-4b00-a9a0-9d809d66cafe}, !- Handle
  {6e01b3f0-4da4-4e92-8e9c-840f3ac7f471}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c0ceb1b3-4f9b-4c9e-95be-378c59969213}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 45, !- Name
  {a88e57a0-4bc5-425e-9aa5-74998ac6c41d}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {67ec5ace-6b5c-44b0-9929-a8db8cd22e27}, !- Handle
  Fan On Off 46,                          !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {21bddd7c-a849-4828-a4e2-24dc7f3c242b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {43618845-c77b-46ba-94eb-3cb2d10d9a29}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {21bddd7c-a849-4828-a4e2-24dc7f3c242b}, !- Handle
  Fan On Off Power Curve 45,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {43618845-c77b-46ba-94eb-3cb2d10d9a29}, !- Handle
  Fan On Off Efficiency Curve 45,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0d5c12f2-b1e6-47c5-a94a-a2343bce41a1}, !- Handle
  Curve Biquadratic 91,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a0e70595-cf16-4ec6-b7b1-0b3c5c1a9f0c}, !- Handle
  Curve Quadratic 136,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {34ecf091-a25a-42a3-b6de-558fa78ff78e}, !- Handle
  Curve Biquadratic 92,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {847d0bbc-35cb-4257-8e41-c8ea08a1e6bc}, !- Handle
  Curve Quadratic 137,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {23c3b2f3-7110-47b3-a652-918f98ae4244}, !- Handle
  Curve Cubic 226,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c5de5690-8a4b-4dd3-b70e-1c9f56a0d92d}, !- Handle
  CoilCoolingDXSingleSpeed_dx 45 273kBtu/hr 7.76EER, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72006765575473,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {90e378ea-b2fb-4d8d-904a-8f7cbb470516}, !- Total Cooling Capacity Function of Temperature Curve Name
  {209f8dca-0160-422d-ad8a-74b7bd73ef36}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a43f3e8-73f1-4598-9415-23118c279485}, !- Energy Input Ratio Function of Temperature Curve Name
  {bd84561a-f706-45fa-a6f9-ff6be1855b82}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5e38e88e-b817-4b76-9019-c558253bd7d6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {c28ad071-5a48-4bf7-b066-40a9ec492f39}, !- Handle
  Curve Cubic 227,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {987fac38-7f0a-4167-8361-a34196ddac61}, !- Handle
  Curve Cubic 228,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {211fd9ff-45a8-4fc5-abf4-93e0b3add9f6}, !- Handle
  Curve Cubic 229,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {c377f47c-f90c-46b0-be0b-79dc007dbb66}, !- Handle
  Curve Quadratic 138,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3e1f4a80-0f28-4edd-9087-44b5d75725f1}, !- Handle
  Curve Cubic 230,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {5527e6b4-997d-48eb-b678-372e38d619cf}, !- Handle
  CoilHeatingDXSingleSpeed_dx 45 198 Clg kBtu/hr 3.3COPH, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  58055.8607063636,                       !- Rated Total Heating Capacity {W}
  3.60134950977702,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d41afbc8-62f7-4412-a478-edb0fd624cfb}, !- Total Heating Capacity Function of Temperature Curve Name
  {1d90707a-42d3-4337-84bd-bf09b0160e53}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {ef3485e1-c862-489f-b82c-58cb61e26d1f}, !- Energy Input Ratio Function of Temperature Curve Name
  {4b606b6e-afdf-44ca-9d54-0ef40e61b5c2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ffce71fe-73ed-4fe6-9a7a-d375979fc544}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {2e53ed5b-e1f6-448d-8517-dd4801e28106}, !- Handle
  Controller Outdoor Air 46,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3a875287-bd43-483c-864e-b1af4a14a0e0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {45d705dd-8757-4516-ada4-9755cb380bea}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {45d705dd-8757-4516-ada4-9755cb380bea}, !- Handle
  Controller Mechanical Ventilation 46,   !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a1ac00b3-6299-4507-9a41-0b9a8667f76b}, !- Handle
  Air Loop HVAC Outdoor Air System 46,    !- Name
  {2e53ed5b-e1f6-448d-8517-dd4801e28106}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b53d2f7b-75f7-4cc7-9430-89efc4c0a3e1}, !- Mixed Air Node Name
  {548bea9b-feb9-47a4-9bf1-3b21018af3f3}, !- Outdoor Air Stream Node Name
  {de099200-ee36-43c2-9fbc-293edbabddc2}, !- Relief Air Stream Node Name
  {c9909f9e-0349-4fd1-98e3-e9b91828c67c}; !- Return Air Stream Node Name

OS:Node,
  {ed399e1e-b38b-404b-a850-e57ed2aeb713}, !- Handle
  Node 559,                               !- Name
  ,                                       !- Inlet Port
  {548bea9b-feb9-47a4-9bf1-3b21018af3f3}; !- Outlet Port

OS:Connection,
  {548bea9b-feb9-47a4-9bf1-3b21018af3f3}, !- Handle
  {ed399e1e-b38b-404b-a850-e57ed2aeb713}, !- Source Object
  3,                                      !- Outlet Port
  {a1ac00b3-6299-4507-9a41-0b9a8667f76b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {646e91c1-1bf3-475a-9d46-2d04e6bb5b98}, !- Handle
  Node 560,                               !- Name
  {de099200-ee36-43c2-9fbc-293edbabddc2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {de099200-ee36-43c2-9fbc-293edbabddc2}, !- Handle
  {a1ac00b3-6299-4507-9a41-0b9a8667f76b}, !- Source Object
  7,                                      !- Outlet Port
  {646e91c1-1bf3-475a-9d46-2d04e6bb5b98}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {6ce142c0-caf3-43f2-aca3-c77bc88a28b4}, !- Handle
  Coil Heating Gas 46,                    !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {ef67edc8-eaf3-4ac5-9130-4196387aa09d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {fda34963-2f1b-40d2-b9ed-45b561b07a2f}, !- Handle
  ALL_ST=Hospital - nurses station_FL=Building Story 6_SCH=H ASHP, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  {b630c49e-796d-49e9-8c81-abe3cd188bd1}, !- Air Inlet Node Name
  {d9355e76-116a-422c-8681-0434a31840dc}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0e086d99-25d7-4f32-a951-d57152fe95b1}, !- Controlling Zone or Thermostat Location
  {67ec5ace-6b5c-44b0-9929-a8db8cd22e27}, !- Supply Air Fan Name
  {5527e6b4-997d-48eb-b678-372e38d619cf}, !- Heating Coil Name
  {c5de5690-8a4b-4dd3-b70e-1c9f56a0d92d}, !- Cooling Coil Name
  {6ce142c0-caf3-43f2-aca3-c77bc88a28b4}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {3a875287-bd43-483c-864e-b1af4a14a0e0}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {d9355e76-116a-422c-8681-0434a31840dc}, !- Handle
  {fda34963-2f1b-40d2-b9ed-45b561b07a2f}, !- Source Object
  4,                                      !- Outlet Port
  {6babdb42-d665-445c-ae72-1c52ca667edf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1459194-a99e-4ad2-9af5-ab5c224bb4f4}, !- Handle
  Node 561,                               !- Name
  {b53d2f7b-75f7-4cc7-9430-89efc4c0a3e1}, !- Inlet Port
  {b630c49e-796d-49e9-8c81-abe3cd188bd1}; !- Outlet Port

OS:Connection,
  {c9909f9e-0349-4fd1-98e3-e9b91828c67c}, !- Handle
  {2cb41592-6155-4968-9057-c0f5c4645d6c}, !- Source Object
  3,                                      !- Outlet Port
  {a1ac00b3-6299-4507-9a41-0b9a8667f76b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b53d2f7b-75f7-4cc7-9430-89efc4c0a3e1}, !- Handle
  {a1ac00b3-6299-4507-9a41-0b9a8667f76b}, !- Source Object
  5,                                      !- Outlet Port
  {c1459194-a99e-4ad2-9af5-ab5c224bb4f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b630c49e-796d-49e9-8c81-abe3cd188bd1}, !- Handle
  {c1459194-a99e-4ad2-9af5-ab5c224bb4f4}, !- Source Object
  3,                                      !- Outlet Port
  {fda34963-2f1b-40d2-b9ed-45b561b07a2f}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {0fe15dd9-1bae-4c72-837a-d6cb53b4ff39}, !- Handle
  Setpoint Manager Single Zone Reheat 46, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {0e086d99-25d7-4f32-a951-d57152fe95b1}, !- Control Zone Name
  {6babdb42-d665-445c-ae72-1c52ca667edf}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c98ef31b-79cf-4307-996b-a213723581f9}, !- Handle
  Zone HVAC Baseboard Convective Electric 58, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {67da63fd-c557-478f-90cd-c75728a95fd3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 58, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  {e0039eaa-b8e7-4ab6-836e-9e69d4dacd39}, !- Air Inlet Node Name
  {3faa71f0-c0a6-492d-b117-ef53281cfa04}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {18825394-ed8c-4942-a8eb-1d8d9fa96174}, !- Handle
  Node 562,                               !- Name
  {3da7c011-4437-428d-aae4-9763e1ab9b6b}, !- Inlet Port
  {24195184-9e92-4f5c-b89a-04f655a0d342}; !- Outlet Port

OS:Connection,
  {873143a3-7edb-4a48-8767-103d1256024a}, !- Handle
  {3a11d3af-3078-4920-9711-bf9693e94c32}, !- Source Object
  3,                                      !- Outlet Port
  {9eda7806-d84b-4d8c-8720-56c7b4007f2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3da7c011-4437-428d-aae4-9763e1ab9b6b}, !- Handle
  {1f7f6187-e589-4ea6-a251-e392f2222276}, !- Source Object
  2,                                      !- Outlet Port
  {18825394-ed8c-4942-a8eb-1d8d9fa96174}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24195184-9e92-4f5c-b89a-04f655a0d342}, !- Handle
  {18825394-ed8c-4942-a8eb-1d8d9fa96174}, !- Source Object
  3,                                      !- Outlet Port
  {72238928-4fda-4ea1-bf81-0854d35e9ee2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {67d14afd-9333-4c3d-a5dc-3f68520850e6}, !- Handle
  Node 563,                               !- Name
  {5d728ad8-5b85-4a17-981e-b1c7b51263fc}, !- Inlet Port
  {e0039eaa-b8e7-4ab6-836e-9e69d4dacd39}; !- Outlet Port

OS:Connection,
  {5d728ad8-5b85-4a17-981e-b1c7b51263fc}, !- Handle
  {c524ac6c-6e0d-4a33-9536-e0e8accd8636}, !- Source Object
  3,                                      !- Outlet Port
  {67d14afd-9333-4c3d-a5dc-3f68520850e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0039eaa-b8e7-4ab6-836e-9e69d4dacd39}, !- Handle
  {67d14afd-9333-4c3d-a5dc-3f68520850e6}, !- Source Object
  3,                                      !- Outlet Port
  {67da63fd-c557-478f-90cd-c75728a95fd3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3faa71f0-c0a6-492d-b117-ef53281cfa04}, !- Handle
  {67da63fd-c557-478f-90cd-c75728a95fd3}, !- Source Object
  4,                                      !- Outlet Port
  {3a11d3af-3078-4920-9711-bf9693e94c32}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8f830365-b6ef-41c7-a9b0-3484e9734200}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 45, !- Name
  ,                                       !- Controller List Name
  {0e93ceeb-76df-48e6-a022-b5794aa548f4}, !- Availability Schedule
  {e633df52-0bed-4833-af65-b2ed71f92673}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d4f1ef7a-554a-47fb-a74f-3d97d6f5c980}, !- Supply Side Inlet Node Name
  {364473b1-e70d-4859-80d5-862aed60dff1}, !- Demand Side Outlet Node Name
  {05ed2dca-aa22-4b68-ad9c-9a842eef667c}, !- Demand Side Inlet Node A
  {246b29ef-a59a-4111-a80b-4ed5e9914600}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bbd09ced-249a-417d-bcf2-670d016af51c}, !- Demand Mixer Name
  {070bd4fb-5c7b-470b-8e0c-a8c55fbf1774}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {23d12005-f3b9-4a0d-9806-f04d70942049}, !- Handle
  Node 564,                               !- Name
  {d4f1ef7a-554a-47fb-a74f-3d97d6f5c980}, !- Inlet Port
  {54b1bb67-755f-440b-8524-c454b7257eb5}; !- Outlet Port

OS:Node,
  {916d2678-41a1-4014-9155-41858bafa5b3}, !- Handle
  Node 565,                               !- Name
  {2f4752ae-8d9f-4353-b4ee-a4b7aa08cea6}, !- Inlet Port
  {246b29ef-a59a-4111-a80b-4ed5e9914600}; !- Outlet Port

OS:Connection,
  {d4f1ef7a-554a-47fb-a74f-3d97d6f5c980}, !- Handle
  {8f830365-b6ef-41c7-a9b0-3484e9734200}, !- Source Object
  9,                                      !- Outlet Port
  {23d12005-f3b9-4a0d-9806-f04d70942049}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {246b29ef-a59a-4111-a80b-4ed5e9914600}, !- Handle
  {916d2678-41a1-4014-9155-41858bafa5b3}, !- Source Object
  3,                                      !- Outlet Port
  {8f830365-b6ef-41c7-a9b0-3484e9734200}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {be5a5230-a759-40c9-8f96-944450bb949c}, !- Handle
  Node 566,                               !- Name
  {05ed2dca-aa22-4b68-ad9c-9a842eef667c}, !- Inlet Port
  {49542a6b-cae5-4861-a1f4-bacce3d1b650}; !- Outlet Port

OS:Node,
  {b23961c3-8270-4971-8f2e-6d8a19ef9001}, !- Handle
  Node 567,                               !- Name
  {bb90fc76-c54e-4e38-836a-4275afaba796}, !- Inlet Port
  {364473b1-e70d-4859-80d5-862aed60dff1}; !- Outlet Port

OS:Node,
  {37ffa4c2-0faf-4362-bf2b-2998899b1bb2}, !- Handle
  Node 568,                               !- Name
  {bd194dd3-db2b-4442-ae53-1ba4f11fa181}, !- Inlet Port
  {fa1b851c-bd16-4d8b-9646-88eb0e02dc4a}; !- Outlet Port

OS:Connection,
  {05ed2dca-aa22-4b68-ad9c-9a842eef667c}, !- Handle
  {8f830365-b6ef-41c7-a9b0-3484e9734200}, !- Source Object
  11,                                     !- Outlet Port
  {be5a5230-a759-40c9-8f96-944450bb949c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {364473b1-e70d-4859-80d5-862aed60dff1}, !- Handle
  {b23961c3-8270-4971-8f2e-6d8a19ef9001}, !- Source Object
  3,                                      !- Outlet Port
  {8f830365-b6ef-41c7-a9b0-3484e9734200}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {070bd4fb-5c7b-470b-8e0c-a8c55fbf1774}, !- Handle
  Air Loop HVAC Zone Splitter 47,         !- Name
  {49542a6b-cae5-4861-a1f4-bacce3d1b650}, !- Inlet Node Name
  {814eb939-7090-498e-a0e6-f603774a132b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bbd09ced-249a-417d-bcf2-670d016af51c}, !- Handle
  Air Loop HVAC Zone Mixer 47,            !- Name
  {bb90fc76-c54e-4e38-836a-4275afaba796}, !- Outlet Node Name
  {4965dda7-68be-404c-a75f-f7f4da42d269}; !- Inlet Node Name 1

OS:Connection,
  {49542a6b-cae5-4861-a1f4-bacce3d1b650}, !- Handle
  {be5a5230-a759-40c9-8f96-944450bb949c}, !- Source Object
  3,                                      !- Outlet Port
  {070bd4fb-5c7b-470b-8e0c-a8c55fbf1774}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb90fc76-c54e-4e38-836a-4275afaba796}, !- Handle
  {bbd09ced-249a-417d-bcf2-670d016af51c}, !- Source Object
  2,                                      !- Outlet Port
  {b23961c3-8270-4971-8f2e-6d8a19ef9001}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {128e19c2-fbdd-44c1-9e3e-2c8fb7fc324a}, !- Handle
  {8f830365-b6ef-41c7-a9b0-3484e9734200}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e633df52-0bed-4833-af65-b2ed71f92673}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 46, !- Name
  {c4bded6e-1916-4f0b-9171-27e1dc8433d5}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {dc69453a-a265-43b0-a82c-28fcab437d29}, !- Handle
  Fan On Off 47,                          !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eb3d0102-128f-4173-8522-3226c0848ec9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c576ab38-a132-47d3-a1b5-000df8bc386b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {eb3d0102-128f-4173-8522-3226c0848ec9}, !- Handle
  Fan On Off Power Curve 46,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c576ab38-a132-47d3-a1b5-000df8bc386b}, !- Handle
  Fan On Off Efficiency Curve 46,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {648308f2-7053-4287-ad7a-5774e5de7282}, !- Handle
  Curve Biquadratic 93,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7d94de9d-5bcd-40ba-977c-f60c40ad3cad}, !- Handle
  Curve Quadratic 139,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4d69ecf5-1779-41f4-843c-fc6bbcf301ec}, !- Handle
  Curve Biquadratic 94,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5e31d622-f3dd-4f69-834a-38d166892484}, !- Handle
  Curve Quadratic 140,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8a8b466c-53d5-457c-849c-a9180f76ea7c}, !- Handle
  Curve Cubic 231,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {55487236-59a3-43dc-82b8-02ed183fc133}, !- Handle
  CoilCoolingDXSingleSpeed_dx 46 600kBtu/hr 7.76EER, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72006765575473,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {90e378ea-b2fb-4d8d-904a-8f7cbb470516}, !- Total Cooling Capacity Function of Temperature Curve Name
  {209f8dca-0160-422d-ad8a-74b7bd73ef36}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a43f3e8-73f1-4598-9415-23118c279485}, !- Energy Input Ratio Function of Temperature Curve Name
  {bd84561a-f706-45fa-a6f9-ff6be1855b82}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5e38e88e-b817-4b76-9019-c558253bd7d6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {ee6cd1e9-36aa-4d5a-9a5c-0175568bf5a0}, !- Handle
  Curve Cubic 232,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {49b3a127-a766-478d-b7c1-94bd1480cddd}, !- Handle
  Curve Cubic 233,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {65518534-42bd-4fc0-a3ac-58845e9207e5}, !- Handle
  Curve Cubic 234,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {7047b116-42ef-411f-bf41-57d99a190afb}, !- Handle
  Curve Quadratic 141,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {aff828bb-0177-4757-85a5-50a086a6e5ac}, !- Handle
  Curve Cubic 235,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {2dba49c3-9c23-4d83-ba74-4fd1df07f0e4}, !- Handle
  CoilHeatingDXSingleSpeed_dx 46 434 Clg kBtu/hr 3.2COPH, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  127334.285476801,                       !- Rated Total Heating Capacity {W}
  3.60417096731648,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d41afbc8-62f7-4412-a478-edb0fd624cfb}, !- Total Heating Capacity Function of Temperature Curve Name
  {1d90707a-42d3-4337-84bd-bf09b0160e53}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {ef3485e1-c862-489f-b82c-58cb61e26d1f}, !- Energy Input Ratio Function of Temperature Curve Name
  {4b606b6e-afdf-44ca-9d54-0ef40e61b5c2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ffce71fe-73ed-4fe6-9a7a-d375979fc544}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {c097a00e-6c33-44eb-80e4-6ab26c1451f4}, !- Handle
  Controller Outdoor Air 47,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0e93ceeb-76df-48e6-a022-b5794aa548f4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {717ac136-affe-4775-9f4b-adb5333dc5e9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {717ac136-affe-4775-9f4b-adb5333dc5e9}, !- Handle
  Controller Mechanical Ventilation 47,   !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bd3c59eb-d4d3-45be-ae97-3fe313681f6a}, !- Handle
  Air Loop HVAC Outdoor Air System 47,    !- Name
  {c097a00e-6c33-44eb-80e4-6ab26c1451f4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ed298fcc-eb2f-4b38-bd30-41ac8ccf6616}, !- Mixed Air Node Name
  {b4b50848-a946-4192-b30c-77fac8d75b7f}, !- Outdoor Air Stream Node Name
  {273be68e-2d05-4e7e-9379-c32d5d0d67b3}, !- Relief Air Stream Node Name
  {54b1bb67-755f-440b-8524-c454b7257eb5}; !- Return Air Stream Node Name

OS:Node,
  {ec76040f-8708-473f-b910-d3c5e6ad1e13}, !- Handle
  Node 569,                               !- Name
  ,                                       !- Inlet Port
  {b4b50848-a946-4192-b30c-77fac8d75b7f}; !- Outlet Port

OS:Connection,
  {b4b50848-a946-4192-b30c-77fac8d75b7f}, !- Handle
  {ec76040f-8708-473f-b910-d3c5e6ad1e13}, !- Source Object
  3,                                      !- Outlet Port
  {bd3c59eb-d4d3-45be-ae97-3fe313681f6a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {785827e9-70ab-4edc-bb00-d0d7bb981be7}, !- Handle
  Node 570,                               !- Name
  {273be68e-2d05-4e7e-9379-c32d5d0d67b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {273be68e-2d05-4e7e-9379-c32d5d0d67b3}, !- Handle
  {bd3c59eb-d4d3-45be-ae97-3fe313681f6a}, !- Source Object
  7,                                      !- Outlet Port
  {785827e9-70ab-4edc-bb00-d0d7bb981be7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {aa8e0c98-dfc9-4bc9-bc35-d1600d05e4cc}, !- Handle
  Coil Heating Gas 47,                    !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {ef67edc8-eaf3-4ac5-9130-4196387aa09d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {964b2664-f02d-4b84-aede-2b14297d2c2a}, !- Handle
  ALL_ST=Dining - bar lounge/leisure_FL=Building Story 6_SCH=B ASHP, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  {32e21f76-7315-40c9-b8ac-006744e18334}, !- Air Inlet Node Name
  {2f4752ae-8d9f-4353-b4ee-a4b7aa08cea6}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ce78e800-61fa-4542-8e53-57bf8860048b}, !- Controlling Zone or Thermostat Location
  {dc69453a-a265-43b0-a82c-28fcab437d29}, !- Supply Air Fan Name
  {2dba49c3-9c23-4d83-ba74-4fd1df07f0e4}, !- Heating Coil Name
  {55487236-59a3-43dc-82b8-02ed183fc133}, !- Cooling Coil Name
  {aa8e0c98-dfc9-4bc9-bc35-d1600d05e4cc}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {0e93ceeb-76df-48e6-a022-b5794aa548f4}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {2f4752ae-8d9f-4353-b4ee-a4b7aa08cea6}, !- Handle
  {964b2664-f02d-4b84-aede-2b14297d2c2a}, !- Source Object
  4,                                      !- Outlet Port
  {916d2678-41a1-4014-9155-41858bafa5b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7f14438-52b5-4729-8620-bae8236e074c}, !- Handle
  Node 571,                               !- Name
  {ed298fcc-eb2f-4b38-bd30-41ac8ccf6616}, !- Inlet Port
  {32e21f76-7315-40c9-b8ac-006744e18334}; !- Outlet Port

OS:Connection,
  {54b1bb67-755f-440b-8524-c454b7257eb5}, !- Handle
  {23d12005-f3b9-4a0d-9806-f04d70942049}, !- Source Object
  3,                                      !- Outlet Port
  {bd3c59eb-d4d3-45be-ae97-3fe313681f6a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ed298fcc-eb2f-4b38-bd30-41ac8ccf6616}, !- Handle
  {bd3c59eb-d4d3-45be-ae97-3fe313681f6a}, !- Source Object
  5,                                      !- Outlet Port
  {f7f14438-52b5-4729-8620-bae8236e074c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32e21f76-7315-40c9-b8ac-006744e18334}, !- Handle
  {f7f14438-52b5-4729-8620-bae8236e074c}, !- Source Object
  3,                                      !- Outlet Port
  {964b2664-f02d-4b84-aede-2b14297d2c2a}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {16200bb7-d302-4c59-b7e5-80bc63bff474}, !- Handle
  Setpoint Manager Single Zone Reheat 47, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {ce78e800-61fa-4542-8e53-57bf8860048b}, !- Control Zone Name
  {916d2678-41a1-4014-9155-41858bafa5b3}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8a51a65a-ea96-49ac-ada9-07aca6139810}, !- Handle
  Zone HVAC Baseboard Convective Electric 59, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e87dfa90-446c-407d-a763-aca695854e4b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 59, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  {3c2f2a32-6b9e-4549-a61d-33d9f48c5033}, !- Air Inlet Node Name
  {bd194dd3-db2b-4442-ae53-1ba4f11fa181}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9305e4fd-16a2-4ffc-9bcf-ee3e00b6d34d}, !- Handle
  Node 572,                               !- Name
  {e9e5378a-1d70-45ac-9af1-c35a6609c0c4}, !- Inlet Port
  {4965dda7-68be-404c-a75f-f7f4da42d269}; !- Outlet Port

OS:Connection,
  {fa1b851c-bd16-4d8b-9646-88eb0e02dc4a}, !- Handle
  {37ffa4c2-0faf-4362-bf2b-2998899b1bb2}, !- Source Object
  3,                                      !- Outlet Port
  {c9be326f-dbbe-4c8b-bbbd-f3ccb79729a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9e5378a-1d70-45ac-9af1-c35a6609c0c4}, !- Handle
  {9b0b664e-9829-4c9a-9ff7-04a35b6f6442}, !- Source Object
  2,                                      !- Outlet Port
  {9305e4fd-16a2-4ffc-9bcf-ee3e00b6d34d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4965dda7-68be-404c-a75f-f7f4da42d269}, !- Handle
  {9305e4fd-16a2-4ffc-9bcf-ee3e00b6d34d}, !- Source Object
  3,                                      !- Outlet Port
  {bbd09ced-249a-417d-bcf2-670d016af51c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {236f7bfc-6d88-4782-8964-392ea59bb66a}, !- Handle
  Node 573,                               !- Name
  {814eb939-7090-498e-a0e6-f603774a132b}, !- Inlet Port
  {3c2f2a32-6b9e-4549-a61d-33d9f48c5033}; !- Outlet Port

OS:Connection,
  {814eb939-7090-498e-a0e6-f603774a132b}, !- Handle
  {070bd4fb-5c7b-470b-8e0c-a8c55fbf1774}, !- Source Object
  3,                                      !- Outlet Port
  {236f7bfc-6d88-4782-8964-392ea59bb66a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c2f2a32-6b9e-4549-a61d-33d9f48c5033}, !- Handle
  {236f7bfc-6d88-4782-8964-392ea59bb66a}, !- Source Object
  3,                                      !- Outlet Port
  {e87dfa90-446c-407d-a763-aca695854e4b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bd194dd3-db2b-4442-ae53-1ba4f11fa181}, !- Handle
  {e87dfa90-446c-407d-a763-aca695854e4b}, !- Source Object
  4,                                      !- Outlet Port
  {37ffa4c2-0faf-4362-bf2b-2998899b1bb2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4dc88410-cafe-45cf-91f4-9e2960b918c0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 46, !- Name
  ,                                       !- Controller List Name
  {31d683f0-45a8-4a4a-9588-7b756d2642b8}, !- Availability Schedule
  {d6329f25-7ebd-4c74-9ff0-8d568ae4c1af}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {36f218f6-f013-4163-bf2a-d3cfd8389bf1}, !- Supply Side Inlet Node Name
  {1f0870f9-19d1-42da-857d-1dc0ce905f70}, !- Demand Side Outlet Node Name
  {c685d4ec-d3a7-4776-8978-6ebb7ad5da88}, !- Demand Side Inlet Node A
  {48b0f721-071c-4465-872b-7eb7194dcbd0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e6749741-fb99-4f78-999a-5602d83046df}, !- Demand Mixer Name
  {a2293db6-1720-4481-95cd-0e827f801acd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e120aba6-664a-4371-842b-8d97cc77fe30}, !- Handle
  Node 574,                               !- Name
  {36f218f6-f013-4163-bf2a-d3cfd8389bf1}, !- Inlet Port
  {cef22536-bbb1-4d35-b304-8612bdd88cd7}; !- Outlet Port

OS:Node,
  {2fdbd6b0-e4ad-4f63-8425-458ef87d4ca5}, !- Handle
  Node 575,                               !- Name
  {e3c1422b-fe7d-49ca-8c69-d49ba2221178}, !- Inlet Port
  {48b0f721-071c-4465-872b-7eb7194dcbd0}; !- Outlet Port

OS:Connection,
  {36f218f6-f013-4163-bf2a-d3cfd8389bf1}, !- Handle
  {4dc88410-cafe-45cf-91f4-9e2960b918c0}, !- Source Object
  9,                                      !- Outlet Port
  {e120aba6-664a-4371-842b-8d97cc77fe30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48b0f721-071c-4465-872b-7eb7194dcbd0}, !- Handle
  {2fdbd6b0-e4ad-4f63-8425-458ef87d4ca5}, !- Source Object
  3,                                      !- Outlet Port
  {4dc88410-cafe-45cf-91f4-9e2960b918c0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a0061780-f5e7-4a79-9aaa-a3e274e4380a}, !- Handle
  Node 576,                               !- Name
  {c685d4ec-d3a7-4776-8978-6ebb7ad5da88}, !- Inlet Port
  {59b3d20a-95a5-43dd-8c60-9d4dcc485b91}; !- Outlet Port

OS:Node,
  {5ce26016-1f89-40f0-89f0-fd178ca4ee8b}, !- Handle
  Node 577,                               !- Name
  {8b716984-b829-4a3b-936b-7393aa0a8d69}, !- Inlet Port
  {1f0870f9-19d1-42da-857d-1dc0ce905f70}; !- Outlet Port

OS:Node,
  {69545048-5db3-4292-97f2-279e23f79c24}, !- Handle
  Node 578,                               !- Name
  {404eb04b-ad07-46db-8387-7e3b4f86e646}, !- Inlet Port
  {05cb78c7-9a6d-42aa-b543-4cfb077b999c}; !- Outlet Port

OS:Connection,
  {c685d4ec-d3a7-4776-8978-6ebb7ad5da88}, !- Handle
  {4dc88410-cafe-45cf-91f4-9e2960b918c0}, !- Source Object
  11,                                     !- Outlet Port
  {a0061780-f5e7-4a79-9aaa-a3e274e4380a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f0870f9-19d1-42da-857d-1dc0ce905f70}, !- Handle
  {5ce26016-1f89-40f0-89f0-fd178ca4ee8b}, !- Source Object
  3,                                      !- Outlet Port
  {4dc88410-cafe-45cf-91f4-9e2960b918c0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a2293db6-1720-4481-95cd-0e827f801acd}, !- Handle
  Air Loop HVAC Zone Splitter 48,         !- Name
  {59b3d20a-95a5-43dd-8c60-9d4dcc485b91}, !- Inlet Node Name
  {c1304d5c-2703-4865-b5ec-fe1d44c1e4df}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e6749741-fb99-4f78-999a-5602d83046df}, !- Handle
  Air Loop HVAC Zone Mixer 48,            !- Name
  {8b716984-b829-4a3b-936b-7393aa0a8d69}, !- Outlet Node Name
  {af09a24d-4b94-45c5-b8f1-daf846534513}; !- Inlet Node Name 1

OS:Connection,
  {59b3d20a-95a5-43dd-8c60-9d4dcc485b91}, !- Handle
  {a0061780-f5e7-4a79-9aaa-a3e274e4380a}, !- Source Object
  3,                                      !- Outlet Port
  {a2293db6-1720-4481-95cd-0e827f801acd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b716984-b829-4a3b-936b-7393aa0a8d69}, !- Handle
  {e6749741-fb99-4f78-999a-5602d83046df}, !- Source Object
  2,                                      !- Outlet Port
  {5ce26016-1f89-40f0-89f0-fd178ca4ee8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {12faba6e-5975-420c-b266-3ff4085e6aa1}, !- Handle
  {4dc88410-cafe-45cf-91f4-9e2960b918c0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d6329f25-7ebd-4c74-9ff0-8d568ae4c1af}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 47, !- Name
  {c0abafb3-5dec-424d-b93e-45deb7839efe}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {2d7ee398-9e63-4520-89d7-b4a075a9c98c}, !- Handle
  Fan On Off 48,                          !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {15df9c69-e20e-494a-a8a6-e1e0e15c4f21}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e5e3e369-02af-4af8-8566-70028c825676}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {15df9c69-e20e-494a-a8a6-e1e0e15c4f21}, !- Handle
  Fan On Off Power Curve 47,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e5e3e369-02af-4af8-8566-70028c825676}, !- Handle
  Fan On Off Efficiency Curve 47,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c6c2f3d3-7393-4758-b587-4b634df0398e}, !- Handle
  Curve Biquadratic 95,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dbd9ec9e-f6ec-437a-8fb4-19dd1561276f}, !- Handle
  Curve Quadratic 142,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cd80fcf8-f0c4-4d8c-b6bc-86da02cf1a13}, !- Handle
  Curve Biquadratic 96,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a0e72e58-dfd5-4142-8ecb-7ff79381b3dd}, !- Handle
  Curve Quadratic 143,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3c5f1952-953f-4588-b994-3d04d60ed75f}, !- Handle
  Curve Cubic 236,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3a049d01-f70c-4c35-9bc7-cb0a35b9b95c}, !- Handle
  CoilCoolingDXSingleSpeed_dx 47 11kBtu/hr 10.0EER, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {90e378ea-b2fb-4d8d-904a-8f7cbb470516}, !- Total Cooling Capacity Function of Temperature Curve Name
  {209f8dca-0160-422d-ad8a-74b7bd73ef36}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a43f3e8-73f1-4598-9415-23118c279485}, !- Energy Input Ratio Function of Temperature Curve Name
  {bd84561a-f706-45fa-a6f9-ff6be1855b82}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5e38e88e-b817-4b76-9019-c558253bd7d6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {cbee8203-94d9-4adc-9a7a-963408f1affb}, !- Handle
  Curve Cubic 237,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {243a0981-94ed-4237-b5a7-6a19c23753fd}, !- Handle
  Curve Cubic 238,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {2c7a0bf9-8dbd-4ed9-9d30-567f1632eebe}, !- Handle
  Curve Cubic 239,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {d7df8a31-e36a-45da-bb9a-b537dfb3ac0c}, !- Handle
  Curve Quadratic 144,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d54dccc0-5d90-4271-9a22-2467686217a6}, !- Handle
  Curve Cubic 240,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {b188cc4b-e29e-4c3b-9f7c-fe9d196526d2}, !- Handle
  CoilHeatingDXSingleSpeed_dx 47 8 Clg kBtu/hr 3.1COPH, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  2381.77350758576,                       !- Rated Total Heating Capacity {W}
  3.29592864399287,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d41afbc8-62f7-4412-a478-edb0fd624cfb}, !- Total Heating Capacity Function of Temperature Curve Name
  {1d90707a-42d3-4337-84bd-bf09b0160e53}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {ef3485e1-c862-489f-b82c-58cb61e26d1f}, !- Energy Input Ratio Function of Temperature Curve Name
  {4b606b6e-afdf-44ca-9d54-0ef40e61b5c2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ffce71fe-73ed-4fe6-9a7a-d375979fc544}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {55ee20f0-762a-4335-a856-cfe3ca003b68}, !- Handle
  Controller Outdoor Air 48,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {31d683f0-45a8-4a4a-9588-7b756d2642b8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3123f21c-b718-46a4-9260-c8ebca8f5f1b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3123f21c-b718-46a4-9260-c8ebca8f5f1b}, !- Handle
  Controller Mechanical Ventilation 48,   !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6af189f2-eaf5-4a47-8276-7db6f6bc44aa}, !- Handle
  Air Loop HVAC Outdoor Air System 48,    !- Name
  {55ee20f0-762a-4335-a856-cfe3ca003b68}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {51329fc7-fd42-4e0b-b32c-bd78638235a2}, !- Mixed Air Node Name
  {cd940f3a-21ce-4875-822d-886634459eda}, !- Outdoor Air Stream Node Name
  {d087e2d4-4242-4829-8c69-01b85d64bbd6}, !- Relief Air Stream Node Name
  {cef22536-bbb1-4d35-b304-8612bdd88cd7}; !- Return Air Stream Node Name

OS:Node,
  {59679231-b9cd-474a-8aac-7ff63795735c}, !- Handle
  Node 579,                               !- Name
  ,                                       !- Inlet Port
  {cd940f3a-21ce-4875-822d-886634459eda}; !- Outlet Port

OS:Connection,
  {cd940f3a-21ce-4875-822d-886634459eda}, !- Handle
  {59679231-b9cd-474a-8aac-7ff63795735c}, !- Source Object
  3,                                      !- Outlet Port
  {6af189f2-eaf5-4a47-8276-7db6f6bc44aa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d3a0a18e-c1fd-44fd-9a16-e6c7c7586eff}, !- Handle
  Node 580,                               !- Name
  {d087e2d4-4242-4829-8c69-01b85d64bbd6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d087e2d4-4242-4829-8c69-01b85d64bbd6}, !- Handle
  {6af189f2-eaf5-4a47-8276-7db6f6bc44aa}, !- Source Object
  7,                                      !- Outlet Port
  {d3a0a18e-c1fd-44fd-9a16-e6c7c7586eff}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {ed44142c-4c53-4d6a-b3cb-4b02c246da80}, !- Handle
  Coil Heating Gas 48,                    !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {ef67edc8-eaf3-4ac5-9130-4196387aa09d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {facb0e14-cb8a-40d8-b5c1-e95648ff6416}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 3_SCH=H 6 ASHP, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  {51db08cb-ee43-4948-a7d1-e91bb38527d8}, !- Air Inlet Node Name
  {e3c1422b-fe7d-49ca-8c69-d49ba2221178}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bf70a802-2c1f-488d-ad57-a383d7cd2168}, !- Controlling Zone or Thermostat Location
  {2d7ee398-9e63-4520-89d7-b4a075a9c98c}, !- Supply Air Fan Name
  {b188cc4b-e29e-4c3b-9f7c-fe9d196526d2}, !- Heating Coil Name
  {3a049d01-f70c-4c35-9bc7-cb0a35b9b95c}, !- Cooling Coil Name
  {ed44142c-4c53-4d6a-b3cb-4b02c246da80}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {31d683f0-45a8-4a4a-9588-7b756d2642b8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {e3c1422b-fe7d-49ca-8c69-d49ba2221178}, !- Handle
  {facb0e14-cb8a-40d8-b5c1-e95648ff6416}, !- Source Object
  4,                                      !- Outlet Port
  {2fdbd6b0-e4ad-4f63-8425-458ef87d4ca5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {43ecc0bd-c630-4637-bbd8-336e31eb9a0b}, !- Handle
  Node 581,                               !- Name
  {51329fc7-fd42-4e0b-b32c-bd78638235a2}, !- Inlet Port
  {51db08cb-ee43-4948-a7d1-e91bb38527d8}; !- Outlet Port

OS:Connection,
  {cef22536-bbb1-4d35-b304-8612bdd88cd7}, !- Handle
  {e120aba6-664a-4371-842b-8d97cc77fe30}, !- Source Object
  3,                                      !- Outlet Port
  {6af189f2-eaf5-4a47-8276-7db6f6bc44aa}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {51329fc7-fd42-4e0b-b32c-bd78638235a2}, !- Handle
  {6af189f2-eaf5-4a47-8276-7db6f6bc44aa}, !- Source Object
  5,                                      !- Outlet Port
  {43ecc0bd-c630-4637-bbd8-336e31eb9a0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51db08cb-ee43-4948-a7d1-e91bb38527d8}, !- Handle
  {43ecc0bd-c630-4637-bbd8-336e31eb9a0b}, !- Source Object
  3,                                      !- Outlet Port
  {facb0e14-cb8a-40d8-b5c1-e95648ff6416}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {44861420-7d50-45b3-b39e-3d57055a84a9}, !- Handle
  Setpoint Manager Single Zone Reheat 48, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {bf70a802-2c1f-488d-ad57-a383d7cd2168}, !- Control Zone Name
  {2fdbd6b0-e4ad-4f63-8425-458ef87d4ca5}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {976fa4f4-36d6-4818-b4db-8425b55b7a24}, !- Handle
  Zone HVAC Baseboard Convective Electric 60, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {feb6f1f8-d2c6-495a-b245-be7be5caae4f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 60, !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  {19215a8d-855a-4914-984d-23c0f96adb44}, !- Air Inlet Node Name
  {404eb04b-ad07-46db-8387-7e3b4f86e646}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d97c1fee-78c2-4de6-bd14-b53e57d6ef0c}, !- Handle
  Node 582,                               !- Name
  {99e6eefa-90bd-4ab4-9b0f-39f0687995c7}, !- Inlet Port
  {af09a24d-4b94-45c5-b8f1-daf846534513}; !- Outlet Port

OS:Connection,
  {05cb78c7-9a6d-42aa-b543-4cfb077b999c}, !- Handle
  {69545048-5db3-4292-97f2-279e23f79c24}, !- Source Object
  3,                                      !- Outlet Port
  {7213418f-79b6-49f9-8e07-d20311ab9ab2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99e6eefa-90bd-4ab4-9b0f-39f0687995c7}, !- Handle
  {965f927e-91d1-4111-aad0-63794a87a98f}, !- Source Object
  2,                                      !- Outlet Port
  {d97c1fee-78c2-4de6-bd14-b53e57d6ef0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af09a24d-4b94-45c5-b8f1-daf846534513}, !- Handle
  {d97c1fee-78c2-4de6-bd14-b53e57d6ef0c}, !- Source Object
  3,                                      !- Outlet Port
  {e6749741-fb99-4f78-999a-5602d83046df}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4e6ab7c8-ba26-431a-8225-d60c4e665d84}, !- Handle
  Node 583,                               !- Name
  {c1304d5c-2703-4865-b5ec-fe1d44c1e4df}, !- Inlet Port
  {19215a8d-855a-4914-984d-23c0f96adb44}; !- Outlet Port

OS:Connection,
  {c1304d5c-2703-4865-b5ec-fe1d44c1e4df}, !- Handle
  {a2293db6-1720-4481-95cd-0e827f801acd}, !- Source Object
  3,                                      !- Outlet Port
  {4e6ab7c8-ba26-431a-8225-d60c4e665d84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19215a8d-855a-4914-984d-23c0f96adb44}, !- Handle
  {4e6ab7c8-ba26-431a-8225-d60c4e665d84}, !- Source Object
  3,                                      !- Outlet Port
  {feb6f1f8-d2c6-495a-b245-be7be5caae4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {404eb04b-ad07-46db-8387-7e3b4f86e646}, !- Handle
  {feb6f1f8-d2c6-495a-b245-be7be5caae4f}, !- Source Object
  4,                                      !- Outlet Port
  {69545048-5db3-4292-97f2-279e23f79c24}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c4282889-9b07-463d-bce3-71b5264895d2}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-e|zc>none|srf>cv|, !- Name
  ,                                       !- Controller List Name
  {243327df-28cd-4029-801e-2b0fbaafe685}, !- Availability Schedule
  {c776b068-c06a-477b-bd3d-3e1fa2fdbaaa}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {145d14b0-3b80-4eb9-9b95-e73737810edb}, !- Supply Side Inlet Node Name
  {5c9b8943-ac1f-440b-9536-41f0c9f722e8}, !- Demand Side Outlet Node Name
  {bacd452c-a3fd-4458-975f-200812892746}, !- Demand Side Inlet Node A
  {be337fc8-65f3-4a1b-8bc0-08109a76ea9e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ae0b303c-465e-43fe-ad17-335dac8df8af}, !- Demand Mixer Name
  {2c754c16-dd1a-4536-853c-458e49e51447}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5a0c6c3f-8917-4256-9f00-0f74759003d0}, !- Handle
  Node 584,                               !- Name
  {145d14b0-3b80-4eb9-9b95-e73737810edb}, !- Inlet Port
  {d4e6c2b0-8019-4a6e-bc03-caf6ac81b569}; !- Outlet Port

OS:Node,
  {c23873ad-aab2-4e7a-b4b2-224afb247e56}, !- Handle
  Node 585,                               !- Name
  {e80a6cb2-ecea-49a7-a348-dc2b7d75921a}, !- Inlet Port
  {be337fc8-65f3-4a1b-8bc0-08109a76ea9e}; !- Outlet Port

OS:Connection,
  {145d14b0-3b80-4eb9-9b95-e73737810edb}, !- Handle
  {c4282889-9b07-463d-bce3-71b5264895d2}, !- Source Object
  9,                                      !- Outlet Port
  {5a0c6c3f-8917-4256-9f00-0f74759003d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be337fc8-65f3-4a1b-8bc0-08109a76ea9e}, !- Handle
  {c23873ad-aab2-4e7a-b4b2-224afb247e56}, !- Source Object
  3,                                      !- Outlet Port
  {c4282889-9b07-463d-bce3-71b5264895d2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ec40e5f2-96d6-4af0-90dd-2a83b6ccaf9c}, !- Handle
  Node 586,                               !- Name
  {bacd452c-a3fd-4458-975f-200812892746}, !- Inlet Port
  {82170de9-e015-44c4-a2a1-9bcc01364e33}; !- Outlet Port

OS:Node,
  {de4f99a4-a775-4f16-af36-fbc8b216d583}, !- Handle
  Node 587,                               !- Name
  {92d05f47-7d66-41e0-9681-c1e1431bcd99}, !- Inlet Port
  {5c9b8943-ac1f-440b-9536-41f0c9f722e8}; !- Outlet Port

OS:Node,
  {20b12fc3-551f-4720-8d8f-0628c868aaa3}, !- Handle
  Node 588,                               !- Name
  {c1e7b371-0f73-4dc6-bf3c-1d6725a4fa2b}, !- Inlet Port
  {83559b35-b541-4e81-8557-cb529361234a}; !- Outlet Port

OS:Connection,
  {bacd452c-a3fd-4458-975f-200812892746}, !- Handle
  {c4282889-9b07-463d-bce3-71b5264895d2}, !- Source Object
  11,                                     !- Outlet Port
  {ec40e5f2-96d6-4af0-90dd-2a83b6ccaf9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c9b8943-ac1f-440b-9536-41f0c9f722e8}, !- Handle
  {de4f99a4-a775-4f16-af36-fbc8b216d583}, !- Source Object
  3,                                      !- Outlet Port
  {c4282889-9b07-463d-bce3-71b5264895d2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2c754c16-dd1a-4536-853c-458e49e51447}, !- Handle
  Air Loop HVAC Zone Splitter 49,         !- Name
  {82170de9-e015-44c4-a2a1-9bcc01364e33}, !- Inlet Node Name
  {11ba717c-88cb-4a1e-800a-5b5a805b804f}, !- Outlet Node Name 1
  {e898fe0d-db10-4c08-84ed-d4c341c72c99}, !- Outlet Node Name 2
  {d5c42480-c35d-43eb-a7ce-ae0210e86e78}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {ae0b303c-465e-43fe-ad17-335dac8df8af}, !- Handle
  Air Loop HVAC Zone Mixer 49,            !- Name
  {92d05f47-7d66-41e0-9681-c1e1431bcd99}, !- Outlet Node Name
  {b987776c-c61d-4a8a-b952-dac874ae1048}, !- Inlet Node Name 1
  {6d01f90e-bab5-42ba-83cd-5d0ab56bd139}, !- Inlet Node Name 2
  {b51e70b4-9d5f-4e33-a962-17a2ae426979}; !- Inlet Node Name 3

OS:Connection,
  {82170de9-e015-44c4-a2a1-9bcc01364e33}, !- Handle
  {ec40e5f2-96d6-4af0-90dd-2a83b6ccaf9c}, !- Source Object
  3,                                      !- Outlet Port
  {2c754c16-dd1a-4536-853c-458e49e51447}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92d05f47-7d66-41e0-9681-c1e1431bcd99}, !- Handle
  {ae0b303c-465e-43fe-ad17-335dac8df8af}, !- Source Object
  2,                                      !- Outlet Port
  {de4f99a4-a775-4f16-af36-fbc8b216d583}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {356b2606-c222-42cf-8d79-a2e5404642a6}, !- Handle
  {c4282889-9b07-463d-bce3-71b5264895d2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c776b068-c06a-477b-bd3d-3e1fa2fdbaaa}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 48, !- Name
  {7018d5a8-2780-41b0-9ec4-b7b97006aae8}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {57747369-01ae-4223-b6ff-e1451acf6291}, !- Handle
  Sys6 Supply Fan,                        !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {aa9efc1a-84e4-4587-a783-04674f664bdf}, !- Air Inlet Node Name
  {e80a6cb2-ecea-49a7-a348-dc2b7d75921a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {a8993e89-38fb-49a1-ba5e-33cacb4fc642}, !- Handle
  Sys6 Return Fan,                        !- Name
  {6e7cf984-b881-4209-baa1-1814ad2a38fd}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {d4e6c2b0-8019-4a6e-bc03-caf6ac81b569}, !- Air Inlet Node Name
  {0e646a73-7871-4aca-9dcc-9b521bae0ec4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Cubic,
  {62d2a31f-97b5-42d8-9d5c-8faea01b5272}, !- Handle
  Curve Cubic 241,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {2ba22518-c364-428f-b748-759c85c7ab2f}, !- Handle
  Curve Cubic 242,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {1c42a408-9cf9-4649-bf53-93388c2c6a51}, !- Handle
  Curve Cubic 243,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {f9b4b73f-f049-4bb0-9021-c10dd21c2a70}, !- Handle
  Curve Quadratic 145,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
