  56.388, 33.684, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  56.388, 33.684, 0,                      !- X,Y,Z Vertex 2 {m}
  56.388, 38.1, 0,                        !- X,Y,Z Vertex 3 {m}
  56.388, 38.1, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8e4b587-d790-4b8b-9cb1-28928d222197}, !- Handle
  Corridor_NW_Flr_4_Wall_South_4,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9545bed5-d273-412d-ab62-df79d618591d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 32.004, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  51.816, 32.004, 0,                      !- X,Y,Z Vertex 2 {m}
  56.388, 32.004, 0,                      !- X,Y,Z Vertex 3 {m}
  56.388, 32.004, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78f35128-c1d1-4083-9dc3-b2aed0aa70a5}, !- Handle
  Corridor_NW_Flr_4_Wall_South_3,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b813bf6-491f-4a7d-8f17-b52b24fdc52b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 32.004, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  30.48, 32.004, 0,                       !- X,Y,Z Vertex 2 {m}
  51.816, 32.004, 0,                      !- X,Y,Z Vertex 3 {m}
  51.816, 32.004, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6373f5f-d9ba-439f-bcb8-bcfec9d1ff5b}, !- Handle
  Corridor_NW_Flr_4_Wall_South_2,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5ed7575-0ecc-494e-b8f7-679ca3372de7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.004, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 32.004, 0,                           !- X,Y,Z Vertex 2 {m}
  30.48, 32.004, 0,                       !- X,Y,Z Vertex 3 {m}
  30.48, 32.004, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d11bcc0-708c-4d89-9982-c6276893d1e8}, !- Handle
  Corridor_NW_Flr_4_Wall_East_2,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86bf631f-37c9-4c14-9012-079b3ea7274a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.914, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 22.914, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 32.004, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 32.004, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {644b1ee4-ad5c-4ad0-9b49-b3244824032c}, !- Handle
  Corridor_NW_Flr_4-16-Wall,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6a808e1-1556-4987-ba28-523b67623ee4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.86, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 22.914, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 22.914, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a74fdac-635a-4d8d-8b9f-255b13dc6c85}, !- Handle
  Corridor_NW_Flr_4_Wall_East_1,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55232abe-cd5b-4eec-bd94-d1a9aff0f4ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 22.86, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {315690cc-e53f-4ff6-b1fd-1a56b7e8bf80}, !- Handle
  Corridor_NW_Flr_4_RoofCeiling_1,        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac87b942-5c14-4d1a-b9f6-09fd71851109}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35.052, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 38.1, 4.2672,                        !- X,Y,Z Vertex 2 {m}
  -4.572, 38.1, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  -4.572, 35.052, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5c8365ed-b8d7-4844-bf42-27164c3ff933}, !- Handle
  Lab_Flr_4,                              !- Name
  {631b5527-6089-4708-b1b1-84eb883bf743}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.144,                                  !- X Origin {m}
  10.668,                                 !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {84cf1050-43b7-4dcd-bc95-2866e1b081e5}, !- Building Story Name
  {d0f1b889-16a4-4d7a-92be-c55200d8e155}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {de827066-2671-4518-bafc-7eb16fedc869}, !- Handle
  Lab_Flr_4_Floor,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5c8365ed-b8d7-4844-bf42-27164c3ff933}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c754bf5b-e361-4e3a-96a0-2df55abd89db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  6.096, 9.144, 0,                        !- X,Y,Z Vertex 2 {m}
  19.812, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  19.812, 0, 0,                           !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 22.86, 0;                            !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {55232abe-cd5b-4eec-bd94-d1a9aff0f4ac}, !- Handle
  Lab_Flr_4_Wall_West,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c8365ed-b8d7-4844-bf42-27164c3ff933}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a74fdac-635a-4d8d-8b9f-255b13dc6c85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.86, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7568bdd-8906-48fa-80f6-f517a99e94df}, !- Handle
  Lab_Flr_4_Wall_North_2,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c8365ed-b8d7-4844-bf42-27164c3ff933}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51bbfe54-bbd2-4997-996e-55cb433d9118}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 22.86, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  6.096, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 22.86, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f49a04fa-cf9e-4d2b-aa37-541a1e1164f2}, !- Handle
  Lab_Flr_4_Wall_East_2,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c8365ed-b8d7-4844-bf42-27164c3ff933}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {800232b5-0003-4eac-90e2-862c42c0cce1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 9.144, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  6.096, 9.144, 0,                        !- X,Y,Z Vertex 2 {m}
  6.096, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  6.096, 22.86, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f38d1d3-10af-42c1-bfb4-f6604841e17e}, !- Handle
  Lab_Flr_4_Wall_North_1,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c8365ed-b8d7-4844-bf42-27164c3ff933}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f53a3db1-a66e-49cb-b2d6-f4788e9cb822}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  19.812, 9.144, 0,                       !- X,Y,Z Vertex 2 {m}
  6.096, 9.144, 0,                        !- X,Y,Z Vertex 3 {m}
  6.096, 9.144, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14f1a8f8-4138-454c-b58a-fa570cf56015}, !- Handle
  Lab_Flr_4_Wall_East_1,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c8365ed-b8d7-4844-bf42-27164c3ff933}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1dbd8569-997a-4a01-a344-909cae1dcf37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  19.812, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  19.812, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  19.812, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {976af29a-1fde-467b-9d30-d1553ed44ca6}, !- Handle
  Lab_Flr_4_Wall_South,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c8365ed-b8d7-4844-bf42-27164c3ff933}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e518287-2aae-4e63-9dac-81e934e517da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  19.812, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  19.812, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61a4aa85-0b55-432f-8913-41df0370d5bc}, !- Handle
  Lab_Flr_4_RoofCeiling_2,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5c8365ed-b8d7-4844-bf42-27164c3ff933}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6d8d226-7535-41e1-9b70-a3ba02f2e637}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  6.096, 22.86, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 22.86, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c29a148d-3ce7-416a-b9c8-6c36e095cfd8}, !- Handle
  NurseStn_Lobby_Flr_4,                   !- Name
  {883d07dc-8e31-4456-83d3-31307c23eb68}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60.9599999999996,                       !- X Origin {m}
  10.668,                                 !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {84cf1050-43b7-4dcd-bc95-2866e1b081e5}, !- Building Story Name
  {30bba7d0-f468-46f7-a7ac-9735dc78c5c1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {174a7d70-bf59-474c-940f-4ee210f1d237}, !- Handle
  NurseStn_Lobby_Flr_4_Floor,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c29a148d-3ce7-416a-b9c8-6c36e095cfd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6925fcf2-ca70-4140-9dbc-1acb69fee2a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.336, 32.004, 0,                     !- X,Y,Z Vertex 1 {m}
  -21.336, 9.144, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -32.004, 0, 0,                          !- X,Y,Z Vertex 5 {m}
  -32.004, 9.144, 0,                      !- X,Y,Z Vertex 6 {m}
  -45.72, 9.144, 0,                       !- X,Y,Z Vertex 7 {m}
  -45.72, 22.86, 0,                       !- X,Y,Z Vertex 8 {m}
  -51.816, 22.86, 0,                      !- X,Y,Z Vertex 9 {m}
  -51.816, 32.004, 0;                     !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {ab878c5a-9488-4be2-ba86-825bca6c420e}, !- Handle
  NurseStn_Lobby_Flr_4_Wall_South_3,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c29a148d-3ce7-416a-b9c8-6c36e095cfd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ff47aca-e468-45e0-b655-bad7a3d0fe4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.004, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -32.004, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dbd8569-997a-4a01-a344-909cae1dcf37}, !- Handle
  NurseStn_Lobby_Flr_4_Wall_West_3,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c29a148d-3ce7-416a-b9c8-6c36e095cfd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14f1a8f8-4138-454c-b58a-fa570cf56015}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.004, 9.144, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  -32.004, 9.144, 0,                      !- X,Y,Z Vertex 2 {m}
  -32.004, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -32.004, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f53a3db1-a66e-49cb-b2d6-f4788e9cb822}, !- Handle
  NurseStn_Lobby_Flr_4_Wall_South_2,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c29a148d-3ce7-416a-b9c8-6c36e095cfd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f38d1d3-10af-42c1-bfb4-f6604841e17e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.72, 9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -45.72, 9.144, 0,                       !- X,Y,Z Vertex 2 {m}
  -32.004, 9.144, 0,                      !- X,Y,Z Vertex 3 {m}
  -32.004, 9.144, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {800232b5-0003-4eac-90e2-862c42c0cce1}, !- Handle
  NurseStn_Lobby_Flr_4_Wall_West_2,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c29a148d-3ce7-416a-b9c8-6c36e095cfd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f49a04fa-cf9e-4d2b-aa37-541a1e1164f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.72, 22.86, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -45.72, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  -45.72, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  -45.72, 9.144, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51bbfe54-bbd2-4997-996e-55cb433d9118}, !- Handle
  NurseStn_Lobby_Flr_4_Wall_South_1,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c29a148d-3ce7-416a-b9c8-6c36e095cfd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7568bdd-8906-48fa-80f6-f517a99e94df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.816, 22.86, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  -51.816, 22.86, 0,                      !- X,Y,Z Vertex 2 {m}
  -45.72, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  -45.72, 22.86, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6a808e1-1556-4987-ba28-523b67623ee4}, !- Handle
  NurseStn_Lobby_Flr_4-6-Wall,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c29a148d-3ce7-416a-b9c8-6c36e095cfd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {644b1ee4-ad5c-4ad0-9b49-b3244824032c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.816, 22.914, 4.2672,                !- X,Y,Z Vertex 1 {m}
  -51.816, 22.914, 0,                     !- X,Y,Z Vertex 2 {m}
  -51.816, 22.86, 0,                      !- X,Y,Z Vertex 3 {m}
  -51.816, 22.86, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86bf631f-37c9-4c14-9012-079b3ea7274a}, !- Handle
  NurseStn_Lobby_Flr_4_Wall_West_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c29a148d-3ce7-416a-b9c8-6c36e095cfd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d11bcc0-708c-4d89-9982-c6276893d1e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.816, 32.004, 4.2672,                !- X,Y,Z Vertex 1 {m}
  -51.816, 32.004, 0,                     !- X,Y,Z Vertex 2 {m}
  -51.816, 22.914, 0,                     !- X,Y,Z Vertex 3 {m}
  -51.816, 22.914, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5ed7575-0ecc-494e-b8f7-679ca3372de7}, !- Handle
  NurseStn_Lobby_Flr_4_Wall_North_2,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c29a148d-3ce7-416a-b9c8-6c36e095cfd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6373f5f-d9ba-439f-bcb8-bcfec9d1ff5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.336, 32.004, 4.2672,                !- X,Y,Z Vertex 1 {m}
  -21.336, 32.004, 0,                     !- X,Y,Z Vertex 2 {m}
  -51.816, 32.004, 0,                     !- X,Y,Z Vertex 3 {m}
  -51.816, 32.004, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {633bb786-369d-482d-b54e-006982fb0e68}, !- Handle
  NurseStn_Lobby_Flr_4_Wall_East_2,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c29a148d-3ce7-416a-b9c8-6c36e095cfd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6747813-79bc-4339-b214-66e309796792}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.336, 9.144, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  -21.336, 9.144, 0,                      !- X,Y,Z Vertex 2 {m}
  -21.336, 32.004, 0,                     !- X,Y,Z Vertex 3 {m}
  -21.336, 32.004, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05f40985-14ba-4204-ac66-4fd0c607ae05}, !- Handle
  NurseStn_Lobby_Flr_4_Wall_North_1,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c29a148d-3ce7-416a-b9c8-6c36e095cfd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e73ba940-717a-4a4c-9881-feb2b8a6b23e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 2 {m}
  -21.336, 9.144, 0,                      !- X,Y,Z Vertex 3 {m}
  -21.336, 9.144, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f469dd7-0929-40e5-a1b6-4192e1ebf1fa}, !- Handle
  NurseStn_Lobby_Flr_4_Wall_East_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c29a148d-3ce7-416a-b9c8-6c36e095cfd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9cb3ed8-4842-4404-a2af-b569b8a99ac6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 9.144, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94c92703-fe55-4a03-b4bd-70c2366772ea}, !- Handle
  NurseStn_Lobby_Flr_4_RoofCeiling_1,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c29a148d-3ce7-416a-b9c8-6c36e095cfd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a60e9ff-75dd-41ee-bbd9-b10cef439e15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.72, 22.86, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -45.72, 32.004, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  -51.816, 32.004, 4.2672,                !- X,Y,Z Vertex 3 {m}
  -51.816, 22.86, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {786210a9-f712-484a-943a-91dac40008cc}, !- Handle
  Radiology_Flr_4,                        !- Name
  {33ff5728-ab00-4813-a76c-52fc13626fe9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60.9599999999996,                       !- X Origin {m}
  42.6720000000001,                       !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {84cf1050-43b7-4dcd-bc95-2866e1b081e5}, !- Building Story Name
  {cd11edf6-1c10-44d9-832e-63cc07bc89f3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {dbfc4ab3-a53b-4445-b3a0-ad734df12e66}, !- Handle
  Radiology_Flr_4_Floor,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {786210a9-f712-484a-943a-91dac40008cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aac4f61e-10a0-4f1a-bb73-21a762a92195}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -22.86, 0,                           !- X,Y,Z Vertex 2 {m}
  -21.336, -22.86, 0,                     !- X,Y,Z Vertex 3 {m}
  -21.336, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b17ed3d-b374-4ff3-b2a5-d9d34be5a970}, !- Handle
  Radiology_Flr_4_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {786210a9-f712-484a-943a-91dac40008cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcc9ff70-70f0-4071-899f-84073640002c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -22.86, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -22.86, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e73ba940-717a-4a4c-9881-feb2b8a6b23e}, !- Handle
  Radiology_Flr_4_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {786210a9-f712-484a-943a-91dac40008cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05f40985-14ba-4204-ac66-4fd0c607ae05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.336, -22.86, 4.2672,                !- X,Y,Z Vertex 1 {m}
  -21.336, -22.86, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -22.86, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -22.86, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6747813-79bc-4339-b214-66e309796792}, !- Handle
  Radiology_Flr_4_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {786210a9-f712-484a-943a-91dac40008cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {633bb786-369d-482d-b54e-006982fb0e68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.336, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -21.336, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -21.336, -22.86, 0,                     !- X,Y,Z Vertex 3 {m}
  -21.336, -22.86, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b813bf6-491f-4a7d-8f17-b52b24fdc52b}, !- Handle
  Radiology_Flr_4_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {786210a9-f712-484a-943a-91dac40008cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78f35128-c1d1-4083-9dc3-b2aed0aa70a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -21.336, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -21.336, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bf8a225-79fb-4b7a-b023-0e8bc0526af8}, !- Handle
  Radiology_Flr_4_RoofCeiling_1,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {786210a9-f712-484a-943a-91dac40008cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94a0b91e-e5fb-48d0-a10e-4f1f957e7854}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -19.812, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -21.336, 0, 4.2672,                     !- X,Y,Z Vertex 3 {m}
  -21.336, -19.812, 4.2672;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {781f0778-e6d3-4693-a705-422ddb91a879}, !- Handle
  PatRoom8_Flr_4,                         !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  53.34,                                  !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {84cf1050-43b7-4dcd-bc95-2866e1b081e5}, !- Building Story Name
  {4671efeb-418a-441d-a89a-8fc14c07e4a0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {cc8646a5-dc6e-443a-9f7c-e45186e336bc}, !- Handle
  PatRoom8_Flr_4_Floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {781f0778-e6d3-4693-a705-422ddb91a879}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ead682d2-2ec6-4c8f-8049-3671100019a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  6.096, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c90baf7e-5cf6-48ae-bbfe-cf96a7aac7da}, !- Handle
  PatRoom8_Flr_4_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {781f0778-e6d3-4693-a705-422ddb91a879}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {326b197c-ede7-401c-9bfa-4ae2d2d6f09a}, !- Handle
  PatRoom8_Flr_4_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {781f0778-e6d3-4693-a705-422ddb91a879}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d3bd6c1-a989-46e9-905e-cfa3cb95bfd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  6.096, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.096, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1526b5ef-fb81-4c5f-a888-7302e67f168f}, !- Handle
  PatRoom8_Flr_4_Wall_South_2,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {781f0778-e6d3-4693-a705-422ddb91a879}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {999e610a-312f-4799-84de-60eb51f8d025}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  6.096, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  6.096, -4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6952b9c9-70e7-4ae5-963c-4b47e3e40919}, !- Handle
  PatRoom8_Flr_4_Wall_South_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {781f0778-e6d3-4693-a705-422ddb91a879}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d23bdaf-0ec7-4062-b302-b4ff92ea3f7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, -4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6de0f8c-cc7d-4def-b0eb-726cf54cbb8a}, !- Handle
  PatRoom8_Flr_4_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {781f0778-e6d3-4693-a705-422ddb91a879}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cb2e93c-880c-4429-8575-12524f93e6c7}, !- Handle
  PatRoom8_Flr_4_RoofCeiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {781f0778-e6d3-4693-a705-422ddb91a879}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {802bec22-3b78-4275-aafc-6d4fa6a13c2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  6.096, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bf767170-6183-43d0-a1f2-e83c2da96224}, !- Handle
  PatRoom5_1_Flr_4,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.6239999999996,                       !- X Origin {m}
  53.3400000000001,                       !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {84cf1050-43b7-4dcd-bc95-2866e1b081e5}, !- Building Story Name
  {99a3bd08-1aaa-4762-8362-78b6b643b961}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {f9fbac02-e0d8-4eb9-b297-e41fb2305835}, !- Handle
  PatRoom5_1_Flr_4_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bf767170-6183-43d0-a1f2-e83c2da96224}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f43919e2-401b-4726-90a3-6ec789890324}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fc5bcde-512e-4d96-923a-7439bbf520f4}, !- Handle
  PatRoom5_1_Flr_4_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf767170-6183-43d0-a1f2-e83c2da96224}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5abfaec9-5f2a-4d32-a387-f9d3dd37906c}, !- Handle
  PatRoom5_1_Flr_4_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf767170-6183-43d0-a1f2-e83c2da96224}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2e1a57b-8380-4d00-9017-55f1639bba75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b542be3b-ac54-4a53-a172-0bc4c006de7a}, !- Handle
  PatRoom5_1_Flr_4_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf767170-6183-43d0-a1f2-e83c2da96224}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4a12e50-288e-4ec0-b99d-3cf68fd698bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, -4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {425017b7-eed6-40ff-81cb-205f3d07dfb7}, !- Handle
  PatRoom5_1_Flr_4_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf767170-6183-43d0-a1f2-e83c2da96224}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aaf49afa-e802-4bfa-85ac-f026016216ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6a961e6-4da6-4fa6-b32b-9252ae302319}, !- Handle
  PatRoom5_1_Flr_4_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bf767170-6183-43d0-a1f2-e83c2da96224}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81621436-99d6-47df-a8a2-1801c0fbe387}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8bf403ae-7830-4113-b0be-7e8c8cc481ec}, !- Handle
  PatRoom4_Flr_4,                         !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  62.484,                                 !- X Origin {m}
  53.34,                                  !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {84cf1050-43b7-4dcd-bc95-2866e1b081e5}, !- Building Story Name
  {f02fcd3f-1b85-44ae-9949-6d138e005b54}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {c58d7e69-7f6e-4878-bb76-f63f2b5e34c8}, !- Handle
  PatRoom4_Flr_4_Floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8bf403ae-7830-4113-b0be-7e8c8cc481ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3261a39e-155e-426a-84c4-05af7f476331}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  7.62, -4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf40f149-183a-42d1-9368-b6a4ec8cab05}, !- Handle
  PatRoom4_Flr_4_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bf403ae-7830-4113-b0be-7e8c8cc481ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 0, 4.2672,                        !- X,Y,Z Vertex 1 {m}
  7.62, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ae82799-2ebb-4016-a041-61de7ffe58ed}, !- Handle
  PatRoom4_Flr_4_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bf403ae-7830-4113-b0be-7e8c8cc481ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, -4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  7.62, -4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  7.62, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  7.62, 0, 4.2672;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {229725b6-c284-4230-8ea6-cc234cab1690}, !- Handle
  PatRoom4_Flr_4_Wall_South_2,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bf403ae-7830-4113-b0be-7e8c8cc481ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08f50ba1-2a4e-4a07-b996-604128617c74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  3.048, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  7.62, -4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  7.62, -4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09e44c9e-3afa-415c-93aa-c7d91706ae8f}, !- Handle
  PatRoom4_Flr_4_Wall_South_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bf403ae-7830-4113-b0be-7e8c8cc481ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e42079b8-ff21-4203-b45a-5ef1752d1f4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  3.048, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  3.048, -4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8c27f81-b8c1-47fe-8e35-9a6052a58bd7}, !- Handle
  PatRoom4_Flr_4_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bf403ae-7830-4113-b0be-7e8c8cc481ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1e1deed-f173-4a66-9ce1-2e15ef759104}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d575cccc-c9de-41d1-84e1-3bed13b79532}, !- Handle
  PatRoom4_Flr_4_RoofCeiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8bf403ae-7830-4113-b0be-7e8c8cc481ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba7a4942-c10a-4597-bd0d-f8ec8461a1a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, -4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  7.62, 0, 4.2672,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {1d560d64-012b-4730-b2d1-68bd5430515b}, !- Handle
  Rendering Color 63,                     !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:BuildingStory,
  {c7c039f9-e34f-4036-97d8-0a624e38d69b}, !- Handle
  Building Story 6,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4.2672,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {3aa23290-80b0-4f9b-adbf-f482f0f7e74b}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {3aa23290-80b0-4f9b-adbf-f482f0f7e74b}, !- Handle
  Rendering Color 64,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Space,
  {cd21f8d0-03aa-4d07-a5bb-c171a57e6b9d}, !- Handle
  Office1_Flr_5,                          !- Name
  {41813c5f-07f8-4136-9eca-1a2b1ba82380}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.622,                                  !- Y Origin {m}
  17.0688,                                !- Z Origin {m}
  {c7c039f9-e34f-4036-97d8-0a624e38d69b}, !- Building Story Name
  {b3492f2d-1ab0-43ca-b3c9-f5a3b717a621}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {b11679dd-6856-4324-9d8a-6c399ef51579}, !- Handle
  Office1_Flr_5_Floor_1,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cd21f8d0-03aa-4d07-a5bb-c171a57e6b9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fadd9cbc-3db9-49ff-abab-2f6094e9cb54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  4.572, -3.05, 0,                        !- X,Y,Z Vertex 2 {m}
  0, -3.05, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {766fd83e-9f38-456c-8569-92d7f86d73a2}, !- Handle
  Office1_Flr_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd21f8d0-03aa-4d07-a5bb-c171a57e6b9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70639ed0-be8a-499d-a935-7b407e907187}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4481f19c-fc41-4337-8704-4f743afefb89}, !- Handle
  Office1_Flr_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd21f8d0-03aa-4d07-a5bb-c171a57e6b9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6be97b79-3a2a-4ef9-9cc2-8de43f20da09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -7.622, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  9.144, -7.622, 0,                       !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bf9cc55-961a-4012-a89d-4c10622bac99}, !- Handle
  Office1_Flr_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd21f8d0-03aa-4d07-a5bb-c171a57e6b9d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.622, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -7.622, 0,                           !- X,Y,Z Vertex 2 {m}
  9.144, -7.622, 0,                       !- X,Y,Z Vertex 3 {m}
  9.144, -7.622, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09e37598-9190-4285-bfab-064b97b5cb0e}, !- Handle
  Office1_Flr_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd21f8d0-03aa-4d07-a5bb-c171a57e6b9d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7.622, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -7.622, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f47d3087-4c60-4c1e-a40f-56ddf89513c2}, !- Handle
  Office1_Flr_5_RoofCeiling,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cd21f8d0-03aa-4d07-a5bb-c171a57e6b9d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -7.622, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  9.144, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -7.622, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Handle
  Corridor_Flr_5,                         !- Name
  {e8e2885b-5c0b-4fa0-adbe-6f78ab7b65b6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.144,                                  !- X Origin {m}
  7.62199999999999,                       !- Y Origin {m}
  17.0688,                                !- Z Origin {m}
  {c7c039f9-e34f-4036-97d8-0a624e38d69b}, !- Building Story Name
  {0f15aadd-8c3d-4fdc-9b54-cc8d64657e93}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {cc838c7e-01e4-49d9-a5a7-20787da82361}, !- Handle
  Corridor_Flr_5_Floor_6,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {caddf082-e191-4c1a-821d-f173779e32a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.524, -3.05, 0,                        !- X,Y,Z Vertex 1 {m}
  1.524, -7.622, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -7.622, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -3.05, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5bbd0d5-1eea-4110-8cf8-710ac45629f8}, !- Handle
  Corridor_Flr_5_Wall_West_7,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a29c6ffa-8e40-4005-ae24-dcd037ab87a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.618, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 7.618, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d243c468-c746-41a1-b105-2204486bf9ce}, !- Handle
  Corridor_Flr_5_Wall_West_6,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27c3067e-42f1-4ce0-889b-f4e5c7ef53cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.236, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 15.236, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 7.618, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.618, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {072b6042-0cc8-4a2b-a256-97ea118b473b}, !- Handle
  Corridor_Flr_5_Wall_West_2,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc86b7eb-8f24-48b5-b188-f664030039dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 41.146, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 41.146, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 38.098, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 38.098, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93515472-04aa-4485-98cd-2e4b275b9cbe}, !- Handle
  Corridor_Flr_5_Wall_North_7,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdeb40e6-29eb-44a5-9fe1-fbf03a9dc674}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 41.146, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  3.048, 41.146, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 41.146, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 41.146, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4177de0-788b-422d-9555-c6591f7d3c5e}, !- Handle
  Corridor_Flr_5_Wall_North_6,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9b45b6b-f39f-48b0-9256-595afb645335}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 41.146, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  6.096, 41.146, 0,                       !- X,Y,Z Vertex 2 {m}
  3.048, 41.146, 0,                       !- X,Y,Z Vertex 3 {m}
  3.048, 41.146, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd70cb8b-98fe-4111-9290-7870db42f149}, !- Handle
  Corridor_Flr_5_Wall_West_1,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4317f73f-bcf3-4afa-b25c-331b955e4dc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 45.718, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  18.288, 45.718, 0,                      !- X,Y,Z Vertex 2 {m}
  18.288, 41.146, 0,                      !- X,Y,Z Vertex 3 {m}
  18.288, 41.146, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dd87cc4-fd53-40f4-a6c3-70b473633d49}, !- Handle
  Corridor_Flr_5_Wall_North_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 45.718, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  30.48, 45.718, 0,                       !- X,Y,Z Vertex 2 {m}
  18.288, 45.718, 0,                      !- X,Y,Z Vertex 3 {m}
  18.288, 45.718, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {736f1003-fe22-4dd1-9a8c-84e802b2cea5}, !- Handle
  Corridor_Flr_5_Wall_East_2,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ea78723-8afd-45d0-9f7c-790e887cb542}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 35.05, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  30.48, 35.05, 0,                        !- X,Y,Z Vertex 2 {m}
  30.48, 45.718, 0,                       !- X,Y,Z Vertex 3 {m}
  30.48, 45.718, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3aa3bdd-098d-4592-9728-cb28245cc4ae}, !- Handle
  Corridor_Flr_5_Wall_South_2,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ce106d8-0b72-4967-b708-613c0ca97135}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 35.05, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  6.096, 35.05, 0,                        !- X,Y,Z Vertex 2 {m}
  30.48, 35.05, 0,                        !- X,Y,Z Vertex 3 {m}
  30.48, 35.05, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2548f64a-81e3-4f37-baa8-9f96dfb108b8}, !- Handle
  Corridor_Flr_5_Wall_East_1,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d36ea4f7-9b03-4fd0-904a-d68ec7efa3e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, -7.622, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  6.096, -7.622, 0,                       !- X,Y,Z Vertex 2 {m}
  6.096, 35.05, 0,                        !- X,Y,Z Vertex 3 {m}
  6.096, 35.05, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ca56d49-16ca-42ff-b31e-5b8db428561f}, !- Handle
  Corridor_Flr_5_Wall_South_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.622, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -7.622, 0,                           !- X,Y,Z Vertex 2 {m}
  6.096, -7.622, 0,                       !- X,Y,Z Vertex 3 {m}
  6.096, -7.622, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6be97b79-3a2a-4ef9-9cc2-8de43f20da09}, !- Handle
  Corridor_Flr_5_Wall_West_8,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4481f19c-fc41-4337-8704-4f743afefb89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7.622, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -7.622, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {374206a4-31bc-4ab5-b32f-a98ecf6c00d6}, !- Handle
  Corridor_Flr_5_RoofCeiling_3,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, -7.622, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  6.096, 35.05, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 35.05, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, -7.622, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a7fdff4c-6d5f-4911-99ae-d14edf95c714}, !- Handle
  NurseStn_Lobby_Flr_5,                   !- Name
  {883d07dc-8e31-4456-83d3-31307c23eb68}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.624,                                 !- X Origin {m}
  22.86,                                  !- Y Origin {m}
  17.0688,                                !- Z Origin {m}
  {c7c039f9-e34f-4036-97d8-0a624e38d69b}, !- Building Story Name
  {5669ab17-cd9d-4b1f-aef6-b97450029651}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {d1c1ac7f-06df-40ad-a095-b7e2b237f312}, !- Handle
  NurseStn_Lobby_Flr_5_Floor_1,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a7fdff4c-6d5f-4911-99ae-d14edf95c714}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f3453c6-c3c2-4aa9-86be-308fec0af09a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 19.812, 0,                           !- X,Y,Z Vertex 1 {m}
  0, -12.192, 0,                          !- X,Y,Z Vertex 2 {m}
  -10.668, -12.192, 0,                    !- X,Y,Z Vertex 3 {m}
  -10.668, -3.048, 0,                     !- X,Y,Z Vertex 4 {m}
  -24.384, -3.048, 0,                     !- X,Y,Z Vertex 5 {m}
  -24.384, 19.812, 0;                     !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {3cc9b7e2-65f2-4c91-a6dd-3eefee860895}, !- Handle
  NurseStn_Lobby_Flr_5_Wall_East_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7fdff4c-6d5f-4911-99ae-d14edf95c714}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7515549f-2dbb-446f-9c0b-c1cedddecb0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -22.86, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -22.86, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {653e8d3b-f36e-4e80-96d3-b8560f193abd}, !- Handle
  NurseStn_Lobby_Flr_5_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7fdff4c-6d5f-4911-99ae-d14edf95c714}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.384, -22.86, 4.2672,                !- X,Y,Z Vertex 1 {m}
  -24.384, -22.86, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -22.86, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -22.86, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d36ea4f7-9b03-4fd0-904a-d68ec7efa3e1}, !- Handle
  NurseStn_Lobby_Flr_5_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7fdff4c-6d5f-4911-99ae-d14edf95c714}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2548f64a-81e3-4f37-baa8-9f96dfb108b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.384, 19.812, 4.2672,                !- X,Y,Z Vertex 1 {m}
  -24.384, 19.812, 0,                     !- X,Y,Z Vertex 2 {m}
  -24.384, -22.86, 0,                     !- X,Y,Z Vertex 3 {m}
  -24.384, -22.86, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ce106d8-0b72-4967-b708-613c0ca97135}, !- Handle
  NurseStn_Lobby_Flr_5_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7fdff4c-6d5f-4911-99ae-d14edf95c714}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3aa3bdd-098d-4592-9728-cb28245cc4ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 19.812, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 19.812, 0,                           !- X,Y,Z Vertex 2 {m}
  -24.384, 19.812, 0,                     !- X,Y,Z Vertex 3 {m}
  -24.384, 19.812, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a2668f1-1076-4785-9ef6-4259f01739eb}, !- Handle
  NurseStn_Lobby_Flr_5_Wall_East_2,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7fdff4c-6d5f-4911-99ae-d14edf95c714}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21e665b8-9944-4896-a916-eb108b0479e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 19.812, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 19.812, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64193bcc-a878-4cf7-886a-9f4e9364cfb0}, !- Handle
  NurseStn_Lobby_Flr_5_RoofCeiling,       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a7fdff4c-6d5f-4911-99ae-d14edf95c714}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -22.86, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 19.812, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  -24.384, 19.812, 4.2672,                !- X,Y,Z Vertex 3 {m}
  -24.384, -22.86, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bcfa0cce-dbe5-4040-8ad4-4a14ddff2e39}, !- Handle
  Dining_Flr_5,                           !- Name
  {d2cea9a6-2454-42c0-9ea1-fdb0a768bca1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.104,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  17.0688,                                !- Z Origin {m}
  {c7c039f9-e34f-4036-97d8-0a624e38d69b}, !- Building Story Name
  {7f7d5ef0-96a2-4c8a-957f-dd8ac2755704}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {ae002f94-2cfc-4688-bc8c-c4d0a047c0cc}, !- Handle
  Dining_Flr_5_Floor_7,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bcfa0cce-dbe5-4040-8ad4-4a14ddff2e39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47ff568b-dfc7-45ca-8b61-9bd820c1afac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9271981222555e-013, 13.412, 0,       !- X,Y,Z Vertex 1 {m}
  0, 8.992, 0,                            !- X,Y,Z Vertex 2 {m}
  -4.572, 8.992, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.572, 13.412, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56fd5b45-47c5-4fe4-82b5-5f25dec9ebab}, !- Handle
  Dining_Flr_5_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcfa0cce-dbe5-4040-8ad4-4a14ddff2e39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.48, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  -30.48, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7515549f-2dbb-446f-9c0b-c1cedddecb0b}, !- Handle
  Dining_Flr_5_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcfa0cce-dbe5-4040-8ad4-4a14ddff2e39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cc9b7e2-65f2-4c91-a6dd-3eefee860895}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.48, 22.86, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -30.48, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  -30.48, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -30.48, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9a974b9-fe17-49e6-9613-1261cf73a144}, !- Handle
  Dining_Flr_5_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcfa0cce-dbe5-4040-8ad4-4a14ddff2e39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e84881a-b76a-4c2c-8a9b-3f0ec42a1fe5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.86, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 2 {m}
  -30.48, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  -30.48, 22.86, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca182e80-708f-4b1a-98ac-2e54540c2738}, !- Handle
  Dining_Flr_5_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcfa0cce-dbe5-4040-8ad4-4a14ddff2e39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 22.86, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd082688-a690-4ccf-8fb0-b75cb9aecd10}, !- Handle
  Dining_Flr_5_RoofCeiling,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bcfa0cce-dbe5-4040-8ad4-4a14ddff2e39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 22.86, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  -30.48, 22.86, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  -30.48, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d4514f9d-0837-41de-8f53-62f9fd53f516}, !- Handle
  Office2_1_Flr_5,                        !- Name
  {41813c5f-07f8-4136-9eca-1a2b1ba82380}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.622,                                  !- Y Origin {m}
  17.0688,                                !- Z Origin {m}
  {c7c039f9-e34f-4036-97d8-0a624e38d69b}, !- Building Story Name
  {e2ea1d43-9048-454d-bb2a-36aebc91ad9e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {bf137015-9b18-443a-97e0-d4ed479291f1}, !- Handle
  Office2_1_Flr_5_Floor_1,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d4514f9d-0837-41de-8f53-62f9fd53f516}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbc62cca-9794-4533-a922-68278f090f5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 7.618, 0,                        !- X,Y,Z Vertex 1 {m}
  4.572, 5.79, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 5.79000000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.618, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5490d493-5d3f-48ae-b786-68a9e3573772}, !- Handle
  Office2_1_Flr_5_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4514f9d-0837-41de-8f53-62f9fd53f516}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.618, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 7.618, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {414bf3cd-4166-4071-a4c1-4522c95700ef}, !- Handle
  Office2_1_Flr_5_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4514f9d-0837-41de-8f53-62f9fd53f516}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d72ba7b9-64e8-4a49-9d68-bfdd023005db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 7.618, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  9.144, 7.618, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 7.618, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.618, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a29c6ffa-8e40-4005-ae24-dcd037ab87a3}, !- Handle
  Office2_1_Flr_5_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4514f9d-0837-41de-8f53-62f9fd53f516}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5bbd0d5-1eea-4110-8cf8-710ac45629f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  9.144, 7.618, 0,                        !- X,Y,Z Vertex 3 {m}
  9.144, 7.618, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70639ed0-be8a-499d-a935-7b407e907187}, !- Handle
  Office2_1_Flr_5_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4514f9d-0837-41de-8f53-62f9fd53f516}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {766fd83e-9f38-456c-8569-92d7f86d73a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {668f2f48-d752-45d1-9484-6c5a340ebd80}, !- Handle
  Office2_1_Flr_5_RoofCeiling,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d4514f9d-0837-41de-8f53-62f9fd53f516}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  9.144, 7.618, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 7.618, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e52ecd02-76f8-496b-99df-063e2eadd097}, !- Handle
  Kitchen_Flr_5,                          !- Name
  {00b1b024-ff3c-4d31-883b-0053b755c278}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.624,                                 !- X Origin {m}
  22.86,                                  !- Y Origin {m}
  17.0688,                                !- Z Origin {m}
  {c7c039f9-e34f-4036-97d8-0a624e38d69b}, !- Building Story Name
  {eb9e5f75-bfda-4d56-b1f7-6a7510e45af0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {772d4676-d690-4613-9b7b-e6fba6acb38e}, !- Handle
  Kitchen_Flr_5_Floor_7,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e52ecd02-76f8-496b-99df-063e2eadd097}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc0f6649-aa01-4af5-8a85-49e6ec14207f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 25.908, 0,                      !- X,Y,Z Vertex 1 {m}
  25.908, 19.812, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 19.812, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 25.908, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21e665b8-9944-4896-a916-eb108b0479e4}, !- Handle
  Kitchen_Flr_5_Wall_West_2,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e52ecd02-76f8-496b-99df-063e2eadd097}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a2668f1-1076-4785-9ef6-4259f01739eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 19.812, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 19.812, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ea78723-8afd-45d0-9f7c-790e887cb542}, !- Handle
  Kitchen_Flr_5_Wall_West_1,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e52ecd02-76f8-496b-99df-063e2eadd097}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {736f1003-fe22-4dd1-9a8c-84e802b2cea5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30.48, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 30.48, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 19.812, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 19.812, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {705da3c9-86cd-447c-9934-d10e318dd70d}, !- Handle
  Kitchen_Flr_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e52ecd02-76f8-496b-99df-063e2eadd097}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 30.48, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  30.48, 30.48, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 30.48, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 30.48, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94bcfb18-b338-4c3f-9dd1-1d2060af0d63}, !- Handle
  Kitchen_Flr_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e52ecd02-76f8-496b-99df-063e2eadd097}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  30.48, 30.48, 0,                        !- X,Y,Z Vertex 3 {m}
  30.48, 30.48, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e84881a-b76a-4c2c-8a9b-3f0ec42a1fe5}, !- Handle
  Kitchen_Flr_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e52ecd02-76f8-496b-99df-063e2eadd097}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9a974b9-fe17-49e6-9613-1261cf73a144}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26201d84-6a3e-4566-b785-c8760556dd7e}, !- Handle
  Kitchen_Flr_5_RoofCeiling,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e52ecd02-76f8-496b-99df-063e2eadd097}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  30.48, 30.48, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 30.48, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a3070ed6-0715-4eca-8a10-35548655f205}, !- Handle
  Office3_Flr_5,                          !- Name
  {41813c5f-07f8-4136-9eca-1a2b1ba82380}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  53.34,                                  !- Y Origin {m}
  17.0688,                                !- Z Origin {m}
  {c7c039f9-e34f-4036-97d8-0a624e38d69b}, !- Building Story Name
  {59960cdc-d468-49c5-8fc4-38bb89fd533f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {802bec22-3b78-4275-aafc-6d4fa6a13c2e}, !- Handle
  Office3_Flr_5_Floor_1,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a3070ed6-0715-4eca-8a10-35548655f205}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cb2e93c-880c-4429-8575-12524f93e6c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  6.096, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b044841-9c53-433b-b07c-d6468d97ec23}, !- Handle
  Office3_Flr_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3070ed6-0715-4eca-8a10-35548655f205}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a9c2322-300e-4522-8fe4-1ed21952e799}, !- Handle
  Office3_Flr_5_Wall_East_2,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3070ed6-0715-4eca-8a10-35548655f205}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34debd8d-0bed-4453-b903-b434a7e7e502}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  9.144, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc86b7eb-8f24-48b5-b188-f664030039dc}, !- Handle
  Office3_Flr_5_Wall_East_1,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3070ed6-0715-4eca-8a10-35548655f205}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {072b6042-0cc8-4a2b-a256-97ea118b473b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -7.62, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  9.144, -7.62, 0,                        !- X,Y,Z Vertex 2 {m}
  9.144, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  9.144, -4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a64554bb-051a-4bda-94fb-dde917c35885}, !- Handle
  Office3_Flr_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3070ed6-0715-4eca-8a10-35548655f205}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44667a2e-06e4-4026-ba76-877067063b30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.62, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, -7.62, 0,                            !- X,Y,Z Vertex 2 {m}
  9.144, -7.62, 0,                        !- X,Y,Z Vertex 3 {m}
  9.144, -7.62, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c716ee3-c92b-40be-8716-34c112c0e045}, !- Handle
  Office3_Flr_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3070ed6-0715-4eca-8a10-35548655f205}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7.62, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -7.62, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1120c3d2-bc56-4e23-a61a-1883fdba9b50}, !- Handle
  Office3_Flr_5_RoofCeiling,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3070ed6-0715-4eca-8a10-35548655f205}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -7.62, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  9.144, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -7.62, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5712cb79-eb78-4cbc-b940-f61c745b36d9}, !- Handle
  Office4_1_Flr_5,                        !- Name
  {41813c5f-07f8-4136-9eca-1a2b1ba82380}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.144,                                  !- X Origin {m}
  53.34,                                  !- Y Origin {m}
  17.0688,                                !- Z Origin {m}
  {c7c039f9-e34f-4036-97d8-0a624e38d69b}, !- Building Story Name
  {0997562c-36fd-42c8-a0da-16020ad5f06b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {564eac36-ef17-4431-b40a-53e7d587731a}, !- Handle
  Office4_1_Flr_5_Floor_1,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5712cb79-eb78-4cbc-b940-f61c745b36d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {427e228a-43f9-41f7-ab14-711a2c063fe7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  3.048, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  1.524, -4.5719999999999, 0,             !- X,Y,Z Vertex 3 {m}
  1.524, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bd604e4-e87a-46de-98ee-fe969a7cea8a}, !- Handle
  Office4_1_Flr_5_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5712cb79-eb78-4cbc-b940-f61c745b36d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95cc3f95-d3ae-4b81-8654-9a545caeacb6}, !- Handle
  Office4_1_Flr_5_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5712cb79-eb78-4cbc-b940-f61c745b36d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bbf301f-07d7-4d74-89f7-74cb8744c918}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  3.048, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.048, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdeb40e6-29eb-44a5-9fe1-fbf03a9dc674}, !- Handle
  Office4_1_Flr_5_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5712cb79-eb78-4cbc-b940-f61c745b36d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93515472-04aa-4485-98cd-2e4b275b9cbe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  3.048, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  3.048, -4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34debd8d-0bed-4453-b903-b434a7e7e502}, !- Handle
  Office4_1_Flr_5_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5712cb79-eb78-4cbc-b940-f61c745b36d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a9c2322-300e-4522-8fe4-1ed21952e799}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28845ccd-af34-4aec-bf1a-c400d9da78d5}, !- Handle
  Office4_1_Flr_5_RoofCeiling,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5712cb79-eb78-4cbc-b940-f61c745b36d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  3.048, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {7778b599-1b7c-489d-a72b-418827b4e5cc}, !- Handle
  Rendering Color 1,                      !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Surface,
  {63b5988b-06ba-4df6-9497-dc94617b51b6}, !- Handle
  OR1_Flr_2_Floor_4,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2e542505-aee2-4690-adc4-c7c63197da6c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b455242f-3593-4ee3-81c4-0f0001fc0766}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.524, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.096, 1.524, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b29b3397-98fd-4b9c-9f0c-f828209408ec}, !- Handle
  OR1_Flr_2_Floor_3,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2e542505-aee2-4690-adc4-c7c63197da6c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41912d1d-ef03-4a8f-ae00-7193a0f373b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 1.524, 0,                       !- X,Y,Z Vertex 1 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -9.144, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -9.144, 1.524, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Site:WaterMainsTemperature,
  {6e8956fc-32ab-494b-83fb-d38a1356114b}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  5,                                      !- Annual Average Outdoor Air Temperature {C}
  23.3;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Site:GroundTemperature:BuildingSurface,
  {6942f2eb-15e9-4348-a0ab-51163bb55b9c}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:SpaceType,
  {4a940865-0c17-4e36-b0a9-0f15c43216c3}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B, !- Name
  ,                                       !- Default Construction Set Name
  {cd2e56c4-53c5-4b9c-a3e4-b0db379f3ad4}, !- Default Schedule Set Name
  {34c14d41-fc47-427a-a3f7-35ca58e2df5a}, !- Group Rendering Name
  {f8f48e09-832b-446e-9cf3-7686bfdbd94b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Corridor/Transition area - hospital-sch-B; !- Standards Space Type

OS:Rendering:Color,
  {fade844c-2c3f-4596-9528-b042cbd52ecd}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-B, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {d2cea9a6-2454-42c0-9ea1-fdb0a768bca1}, !- Handle
  Space Function Dining area - bar lounge/leisure dining, !- Name
  ,                                       !- Default Construction Set Name
  {d0e8e6ab-8856-4265-b1c6-5b6e2daad13a}, !- Default Schedule Set Name
  {31696834-66a4-4274-8240-8dbf5d24eddd}, !- Group Rendering Name
  {5b6c70d0-f5d1-4ed7-8739-e02de1aeb0c8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Dining area - bar lounge/leisure dining; !- Standards Space Type

OS:Rendering:Color,
  {b86ff6bc-385d-491b-840b-b0ea5a99d740}, !- Handle
  Space Function Dining - bar lounge/leisure, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {108202ea-320c-4e40-a1bc-4b376f626d67}, !- Handle
  Space Function Health care facility exam/treatment room, !- Name
  ,                                       !- Default Construction Set Name
  {7a9009de-69d8-421a-bcc6-76c545c97f3e}, !- Default Schedule Set Name
  {70e19da1-873b-4840-9a95-a75fd0655415}, !- Group Rendering Name
  {1c2ffc47-2f89-45af-983d-6aba13409a7e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Health care facility exam/treatment room; !- Standards Space Type

OS:Rendering:Color,
  {ac44b803-8109-4f4a-b78b-2971fa5df5fa}, !- Handle
  Space Function Hospital - emergency,    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {883d07dc-8e31-4456-83d3-31307c23eb68}, !- Handle
  Space Function Health care facility nurses station, !- Name
  ,                                       !- Default Construction Set Name
  {d3820d40-9324-41c2-af6a-78cfa6109e8c}, !- Default Schedule Set Name
  {3497c249-d49b-4590-9e01-f6666304746c}, !- Group Rendering Name
  {49e22784-12f6-495a-8d9c-3cb261b64bac}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Health care facility nurses station;    !- Standards Space Type

OS:Rendering:Color,
  {d291f56f-1e7f-4349-8d1f-ad5d0c9f0b01}, !- Handle
  Space Function Hospital - nurses station, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Handle
  Space Function Health care facility patient room, !- Name
  ,                                       !- Default Construction Set Name
  {667efd27-cc8c-4ed6-afc3-aac8edb53877}, !- Default Schedule Set Name
  {ea94a82d-8673-42ac-b068-13fd6806ab65}, !- Group Rendering Name
  {38724ae9-b1cd-45e6-83cd-04dca588b82d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Health care facility patient room;      !- Standards Space Type

OS:Rendering:Color,
  {e62f389c-d8f1-4d44-90b5-0ceca7b96a1d}, !- Handle
  Space Function Hospital - patient room, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {c185516a-3915-49de-97ff-3b2dd8104875}, !- Handle
  Space Function Health care facility recovery room, !- Name
  ,                                       !- Default Construction Set Name
  {e6f83209-b97d-4277-a61f-a53ffcda82bb}, !- Default Schedule Set Name
  {e5581d30-8402-4fb6-8f72-20547fe7a802}, !- Group Rendering Name
  {a11bd83a-5e62-455f-90f1-aba40d2abd76}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Health care facility recovery room;     !- Standards Space Type

OS:Rendering:Color,
  {9db96d94-59e4-42d6-9c14-c60de27a9a87}, !- Handle
  Space Function Hospital - recovery,     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {00b1b024-ff3c-4d31-883b-0053b755c278}, !- Handle
  Space Function Food preparation area,   !- Name
  ,                                       !- Default Construction Set Name
  {9732743e-08cb-4d58-aae4-d180cd701c7d}, !- Default Schedule Set Name
  {f90cdf51-527d-48e6-afa3-8cfb8a953319}, !- Group Rendering Name
  {98ecefba-76ea-41a1-a4a2-6f8d8592841e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Food preparation area;                  !- Standards Space Type

OS:Rendering:Color,
  {488e1c28-650e-4e3b-b1c7-2079d717d88e}, !- Handle
  Space Function Food preparation,        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {631b5527-6089-4708-b1b1-84eb883bf743}, !- Handle
  Space Function Laboratory - other,      !- Name
  ,                                       !- Default Construction Set Name
  {d94cce84-5be4-40c5-99ae-dfa50c591ab0}, !- Default Schedule Set Name
  {424b1230-0956-42ff-b7ad-7479ba6134ad}, !- Group Rendering Name
  {67ccc8e9-3eea-4275-b12d-9ec127f51ae6}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Laboratory - other;                     !- Standards Space Type

OS:Rendering:Color,
  {5022821c-9068-4c78-bdcf-429769b1ca1e}, !- Handle
  Space Function Lab - research,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {41813c5f-07f8-4136-9eca-1a2b1ba82380}, !- Handle
  Space Function Office enclosed <= 25 m2, !- Name
  ,                                       !- Default Construction Set Name
  {fa3d3de5-bb6d-49f8-8915-053df4181a3d}, !- Default Schedule Set Name
  {900894ef-8111-4f09-8754-d6ec3108c97f}, !- Group Rendering Name
  {d6c721e4-ab72-4b47-852f-ecfedeeca030}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Office enclosed <= 25 m2;               !- Standards Space Type

OS:Rendering:Color,
  {6cbc2365-90f6-4e7b-8d91-7c8f85836328}, !- Handle
  Space Function Office - enclosed,       !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {3a701532-6207-4ec0-87bd-bfedaaabcb1b}, !- Handle
  Space Function Health care facility operating room, !- Name
  ,                                       !- Default Construction Set Name
  {3408b5bc-b8db-42af-89c9-721d5508b8c6}, !- Default Schedule Set Name
  {f86bd680-c0d9-48bc-b8ad-c7a9b3cc0fab}, !- Group Rendering Name
  {7ce9550c-92da-488e-89e8-3c10abfe7581}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Health care facility operating room;    !- Standards Space Type

OS:Rendering:Color,
  {94418fe8-4efe-4187-9041-64ec2782c6ea}, !- Handle
  Space Function Hospital - operating room, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {3cb18660-c120-4236-9a91-07b4ba49f878}, !- Handle
  Space Function Health care facility physical therapy room, !- Name
  ,                                       !- Default Construction Set Name
  {01265387-fdd0-4c29-b67a-aa55bfca82ec}, !- Default Schedule Set Name
  {2276a62c-2d62-4907-af1a-77038f56f69e}, !- Group Rendering Name
  {bd7a1f7c-8879-42a0-a0fa-c612e75c9345}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Health care facility physical therapy room; !- Standards Space Type

OS:Rendering:Color,
  {331b682e-9bfd-4876-b671-2644fb615c90}, !- Handle
  Space Function Hospital - physical therapy, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {33ff5728-ab00-4813-a76c-52fc13626fe9}, !- Handle
  Space Function Health care facility imaging room, !- Name
  ,                                       !- Default Construction Set Name
  {c903c2de-a6d3-4906-9599-6edf00672556}, !- Default Schedule Set Name
  {cd52528a-daf1-46ee-9859-9555a42378b1}, !- Group Rendering Name
  {8aeda88c-468c-4d93-9e6f-f5e7efc892e7}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Health care facility imaging room;      !- Standards Space Type

OS:Rendering:Color,
  {95844795-7fe2-4513-8ab3-da27894477b3}, !- Handle
  Space Function Hospital - radiology/imaging, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {58cf26db-3a13-49f3-9a0d-3cd15d6a588c}, !- Handle
  Rendering Color 2,                      !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6076286a-4120-42e4-820e-cdd19d0a1447}, !- Handle
  Rendering Color 3,                      !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e0ddcdd7-a2e9-41f8-b71c-821fafbad9f1}, !- Handle
  Rendering Color 4,                      !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f3932ae1-e88a-4298-870c-e92d4d0748a2}, !- Handle
  Rendering Color 5,                      !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d3777cba-208d-4f31-8e16-e546b8bc7613}, !- Handle
  Rendering Color 6,                      !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e0432216-73b9-4ed2-80c2-fb9733b902a9}, !- Handle
  Rendering Color 7,                      !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2726f361-958b-4133-b237-ea507531e808}, !- Handle
  Rendering Color 8,                      !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {37746205-a90b-4c8d-96d2-d6cc4b318c9e}, !- Handle
  Rendering Color 9,                      !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db43a790-3db1-4d8e-b116-6a7d84a5cb6f}, !- Handle
  Rendering Color 10,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c25d7195-3e59-4ea1-9830-06b7f54c9769}, !- Handle
  Rendering Color 11,                     !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {52a6ccf7-9314-4130-be85-8c2c401e1cf5}, !- Handle
  Rendering Color 12,                     !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a3edb41c-240d-4813-9569-ff2a36f143d9}, !- Handle
  Rendering Color 13,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {672a232e-5a4f-402f-a2bd-e667ee41ea84}, !- Handle
  Rendering Color 14,                     !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f5264c6c-5eca-4306-9fbd-365040dd9eba}, !- Handle
  Rendering Color 15,                     !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {991931e3-0f71-474d-b470-0719888ebd16}, !- Handle
  Rendering Color 16,                     !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {63a3c8f8-2721-4f5e-b959-e3513a8ef905}, !- Handle
  Rendering Color 17,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {58d840a7-9908-4a1f-a4b7-bd2de66f5fcb}, !- Handle
  Rendering Color 18,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b37b64df-fdd3-4bd2-957c-1d96a6d7c930}, !- Handle
  Rendering Color 19,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a6f2bde7-dcfb-415f-96e8-3df6207c2776}, !- Handle
  Rendering Color 20,                     !- Name
  143,                                    !- Rendering Red Value
  188,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3f842ee4-e39e-42bd-a3c4-aca56f4f1642}, !- Handle
  Rendering Color 21,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5ade9e6e-2ced-4ea6-b6f3-60757f460edb}, !- Handle
  Rendering Color 22,                     !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bf1f7fb9-5bb5-431b-8ab8-47b5c1c2d607}, !- Handle
  Rendering Color 23,                     !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4233b54f-143f-4b95-8a7a-3d7d9bf94c90}, !- Handle
  Rendering Color 25,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fa41d6f6-8555-4e52-86eb-5e03d05c6ea3}, !- Handle
  Rendering Color 26,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {fccdba64-b2e6-47a4-b29f-fdabaa533300}, !- Handle
  Rendering Color 27,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7cda9025-8628-4c4f-baa8-50825b79d00b}, !- Handle
  Rendering Color 28,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8013bd24-f7e6-4f05-a656-37ec8c18ada1}, !- Handle
  Rendering Color 29,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8b17002c-3219-49bd-af26-1f2000bff646}, !- Handle
  Rendering Color 30,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {417f52a1-ad0e-4103-af91-39b7a7abc18e}, !- Handle
  Rendering Color 31,                     !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {009ce22e-99a0-497f-89d9-b9e26b91e712}, !- Handle
  Rendering Color 32,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e136bd65-7a0a-48d6-a6b3-3fbd41b97658}, !- Handle
  Rendering Color 65,                     !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e5299c0c-b05c-4db7-b1e5-d579ab97e28d}, !- Handle
  Rendering Color 66,                     !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d172cacf-ca05-4a1b-af0e-be28404ea008}, !- Handle
  Rendering Color 67,                     !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c86e64ca-66e8-4afe-8d09-02e13e5f60c1}, !- Handle
  Rendering Color 68,                     !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eedaab7b-b39e-41f0-9132-a37deedebfda}, !- Handle
  Rendering Color 69,                     !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {74417284-b928-461f-9318-313d3c53b97b}, !- Handle
  Rendering Color 70,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a9ee04b4-b445-41d2-b918-2ef133a102f9}, !- Handle
  Rendering Color 71,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7622806e-774a-47bf-bf79-1f858c8fd5cd}, !- Handle
  Rendering Color 72,                     !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {443437e0-7d4d-4bdf-b89c-61d2508b13e2}, !- Handle
  Rendering Color 73,                     !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {24b4b75d-adc8-41b9-839b-ec8f698dc4b6}, !- Handle
  Rendering Color 74,                     !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {63f943df-590b-4202-8725-b12e13e57fb7}, !- Handle
  Rendering Color 75,                     !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2899c404-efd7-441b-94b6-badce361f8ff}, !- Handle
  Rendering Color 76,                     !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d2ddca43-deed-45b7-a9df-1bca918b1832}, !- Handle
  Rendering Color 77,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {90581b27-0ec3-491c-b251-d57b8a214534}, !- Handle
  Rendering Color 78,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ef46daa8-aa0d-4dba-82e8-04b9d001f4f4}, !- Handle
  Rendering Color 79,                     !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e65d27be-5ac6-4426-924c-bf9c55743800}, !- Handle
  Rendering Color 80,                     !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5f3ae59a-725a-40be-9601-a6d712b351e6}, !- Handle
  Rendering Color 81,                     !- Name
  25,                                     !- Rendering Red Value
  25,                                     !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a7313bd6-855c-450d-aa6a-e0dd2bca6789}, !- Handle
  Rendering Color 82,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {894258dc-6253-4c35-8c5b-403d50f82e50}, !- Handle
  Rendering Color 83,                     !- Name
  25,                                     !- Rendering Red Value
  25,                                     !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c9f644ec-b06a-46c2-82a7-722b1d1a6016}, !- Handle
  Rendering Color 84,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {07d94828-f28c-435e-b41d-75f3c0f513d8}, !- Handle
  Rendering Color 85,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {990b9ebd-37db-47a8-acc0-3c86076d9f8a}, !- Handle
  Rendering Color 86,                     !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a456cac5-934d-443c-b1a8-ee311a960ae7}, !- Handle
  Rendering Color 87,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {62a493d4-7b4c-4cd4-b707-b05b36d5393c}, !- Handle
  Rendering Color 88,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {40eea868-c9fe-4cfc-9a77-03d9ebbb76a7}, !- Handle
  Rendering Color 89,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Surface,
  {d6501530-b954-4b6d-9547-0379a96565c8}, !- Handle
  Basement_RoofCeiling_2,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a4fe61f-3d0b-4a01-8392-e14eaf03827c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  39.624, 53.34, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  28.956, 53.34, 2.4384,                  !- X,Y,Z Vertex 3 {m}
  28.956, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b161a21e-f3df-46e5-9a2c-4882bfa860b0}, !- Handle
  Lobby_Records_Flr_1_RoofCeiling_14,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2dcbb757-c521-4af5-bb04-9bfa20af7a37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, -53.34, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  28.956, -31.9985, 4.2672,               !- X,Y,Z Vertex 2 {m}
  0, -31.9985, 4.2672,                    !- X,Y,Z Vertex 3 {m}
  0, -53.34, 4.2672,                      !- X,Y,Z Vertex 4 {m}
  6.096, -53.34, 4.2672,                  !- X,Y,Z Vertex 5 {m}
  6.096, -48.768, 4.2672,                 !- X,Y,Z Vertex 6 {m}
  21.3415, -48.768, 4.2672,               !- X,Y,Z Vertex 7 {m}
  21.3415, -53.34, 4.2672;                !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {5bbbf4ae-ecda-4d3e-8307-ed311b114d73}, !- Handle
  ICU_Flr_2_RoofCeiling_3,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b7d3158-bff3-4d1e-93f5-ac7b051a371b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  28.956, 19.812, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  15.24, 19.812, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  15.24, 21.3415, 4.2672,                 !- X,Y,Z Vertex 4 {m}
  9.144, 21.3415, 4.2672,                 !- X,Y,Z Vertex 5 {m}
  9.144, 10.668, 4.2672;                  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {4875143f-5fa2-4312-a8c0-6689a1da680c}, !- Handle
  ICU_NurseStn_Lobby_Flr_2_RoofCeiling_3, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fc06ee3b-170b-4c5d-8a5a-6565b48ae47d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cd9c41d-1250-4677-b481-e3744ca3273a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.716, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -13.716, 12.1865, 4.2672,               !- X,Y,Z Vertex 2 {m}
  -19.812, 12.1865, 4.2672,               !- X,Y,Z Vertex 3 {m}
  -19.812, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7cc1be9-de2b-4cbe-bf94-ad805a196555}, !- Handle
  Corridor_Flr_2_RoofCeiling_3,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8e17b66e-323d-41da-8c6a-6e0fe5248ece}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8ada420-2b1c-4476-9d45-2ac6a581e113}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.668, -48.768, 4.2672,                !- X,Y,Z Vertex 1 {m}
  10.668, -38.1, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  0, -38.1, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, -48.768, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56233eaf-eddc-4387-bb65-02ac8399e57f}, !- Handle
  Corridor_Flr_2_RoofCeiling_1,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8e17b66e-323d-41da-8c6a-6e0fe5248ece}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4970ec04-6001-411b-b808-ae1876d866fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.668, -6.096, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  10.668, 4.57200000000001, 4.2672,       !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000001, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, -6.096, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {045450ab-afb2-468d-8038-162ae301767e}, !- Handle
  OR_NurseStn_Lobby_Flr_2_RoofCeiling_5,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {470e07b8-ee6e-4cb5-b598-238c575aef57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 19.812, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  -9.144, 42.672, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  -21.336, 42.672, 4.2672,                !- X,Y,Z Vertex 3 {m}
  -21.336, 22.86, 4.2672,                 !- X,Y,Z Vertex 4 {m}
  -30.48, 22.86, 4.2672,                  !- X,Y,Z Vertex 5 {m}
  -30.48, 19.812, 4.2672;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {e82bfc74-699d-40ea-849f-280cfb8749de}, !- Handle
  OR4_Flr_2_RoofCeiling_2,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {56f10cd4-f89c-4060-b7ff-f2ffeb2a5784}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11034403-95ed-450b-bcc3-bdddc7a1a232}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -24.384, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  9.144, -4.572, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  0, -4.572, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  0, -24.384, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44ab88c0-da96-4f0a-bd31-73d9108a6fea}, !- Handle
  OR2_1_Flr_2_RoofCeiling_1,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6a1edc7d-07e3-4e23-a3dd-8df1bf3933ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edb0c692-baa9-4a24-abfc-cedead760861}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -6.096, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  0, -4.572, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  0, -6.096, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e76932b4-bbfb-4e45-bd10-7d888001c568}, !- Handle
  OR1_Flr_2_RoofCeiling_3,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2e542505-aee2-4690-adc4-c7c63197da6c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7475ad18-5509-4679-afbb-9e81bc21ba11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  -4.572, 1.524, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  -9.144, 1.524, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  -9.144, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1760586-eba1-43a6-a91e-33df8ff65457}, !- Handle
  OR3_Flr_2_RoofCeiling_1,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {50c2c50b-68d8-4a18-a0b9-9587b3ce6ce0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00759cc1-f2b0-4f99-9530-8479565d97eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.524, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 6.09600000000001, 4.2672,        !- X,Y,Z Vertex 2 {m}
  0, 6.09600000000001, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 1.524, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa916dce-344a-4b6e-a839-044fe72de5cd}, !- Handle
  OR1_Flr_2_Floor_1,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2e542505-aee2-4690-adc4-c7c63197da6c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {475477c5-acca-41ce-9bda-a0aa6630a2af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 6.09600000000001, 0,            !- X,Y,Z Vertex 1 {m}
  -6.096, 1.524, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.144, 1.524, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.144, 6.09600000000001, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be627f99-7e37-4c1d-bd06-f28505aef276}, !- Handle
  OR3_Flr_2_Floor_1,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {50c2c50b-68d8-4a18-a0b9-9587b3ce6ce0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {186606bd-2cdd-4e57-bb91-ebf86407d11d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 6.09600000000001, 0,             !- X,Y,Z Vertex 1 {m}
  6.096, 1.524, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 1.524, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.09600000000001, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd4e71a6-dafb-46f3-842a-71ca8fccebd4}, !- Handle
  Corridor_SE_Flr_3_Floor_3,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b767d2b9-49c0-4eea-b574-8c7df37e6753}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 12.192, 0,                      !- X,Y,Z Vertex 1 {m}
  25.908, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 4 {m}
  21.336, 6.096, 0,                       !- X,Y,Z Vertex 5 {m}
  21.336, 12.192, 0;                      !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {4294917f-59dd-462c-88c7-6927569c1b01}, !- Handle
  Corridor_NW_Flr_3_Floor_3,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4b4af73-fcb6-4d10-aaec-ab2baf17ee48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, -5.52592844054689e-062, -5.91570549305739e-031, !- X,Y,Z Vertex 1 {m}
  56.388, -6.096, 5.72487628360415e-032,  !- X,Y,Z Vertex 2 {m}
  44.196, -6.096, -5.91570549305739e-031, !- X,Y,Z Vertex 3 {m}
  44.196, -2.70716782324599e-015, -1.24038986144752e-030; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c2b5728-3df9-4b58-81c1-aeb0f993a7c0}, !- Handle
  Corridor_NW_Flr_3_Floor_8,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b0c432a-6a00-42c0-ad8e-bf5b2a178f5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -27.4265, 0,                     !- X,Y,Z Vertex 1 {m}
  4.572, -38.1, 0,                        !- X,Y,Z Vertex 2 {m}
  0, -38.1, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -27.4265, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cd9c41d-1250-4677-b481-e3744ca3273a}, !- Handle
  Lab_Flr_3_Floor_1,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {22290951-19f6-474f-a011-fb1c867eee80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4875143f-5fa2-4312-a8c0-6689a1da680c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  6.096, 10.6735, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 10.6735, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 22.86, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e14321b3-28df-4566-8ae8-b2c7ca46d75d}, !- Handle
  NurseStn_Lobby_Flr_3_Floor_1,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e494cea2-4abd-4968-adee-7c2bba8c9841}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b3be064-7b68-4d6b-8aa4-c2398a47c26f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, -21.3305, 0,                    !- X,Y,Z Vertex 1 {m}
  19.812, -22.86, 0,                      !- X,Y,Z Vertex 2 {m}
  6.096, -22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  6.096, -21.3305, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {470e07b8-ee6e-4cb5-b598-238c575aef57}, !- Handle
  PhysTherapy_Flr_3_Floor_1,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {29a8ebd7-ac6a-4bc0-a0bb-dcea45220ce9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {045450ab-afb2-468d-8038-162ae301767e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  21.336, -22.86, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -22.86, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -19.812, 0,                          !- X,Y,Z Vertex 4 {m}
  9.144, -19.812, 0,                      !- X,Y,Z Vertex 5 {m}
  9.144, 0, 0;                            !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {25d8cb84-dd45-469c-83ae-1cfdd0d5b1c3}, !- Handle
  Corridor_SE_Flr_4_RoofCeiling_6,        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9362d24-0770-4cce-ae56-602531fc7ad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60e5e5d5-3473-414c-abd9-e49f0c2d8d67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.436, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  59.436, 18.288, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  54.864, 18.288, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  54.864, 6.096, 4.2672,                  !- X,Y,Z Vertex 4 {m}
  33.528, 6.096, 4.2672,                  !- X,Y,Z Vertex 5 {m}
  33.528, 0, 4.2672;                      !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {c47fa3f6-c16d-47cd-bbda-d78e51ee4c7e}, !- Handle
  Corridor_SE_Flr_4_RoofCeiling_3,        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9362d24-0770-4cce-ae56-602531fc7ad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6206452-3682-4499-b782-103cf4ab4c7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  3.048, 3.05, 4.2672,                    !- X,Y,Z Vertex 2 {m}
  -1.524, 3.05, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  -1.524, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d285439-d776-40c5-aa1e-aca8f3cf0202}, !- Handle
  NurseStn_Lobby_Flr_4_RoofCeiling_3,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c29a148d-3ce7-416a-b9c8-6c36e095cfd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b067526b-f869-4a81-8e61-41a12e1d7ec7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 9.144, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  -21.336, 9.144, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  -21.336, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11c3c369-1349-4be0-b8ed-d78342983955}, !- Handle
  Lab_Flr_4_RoofCeiling_1,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5c8365ed-b8d7-4844-bf42-27164c3ff933}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7426682a-fbbf-4217-8f21-3f8e7d261361}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  19.812, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  6.096, 9.144, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  6.096, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7e3bc68-52ec-4459-aaa6-72aa33b744f6}, !- Handle
  Radiology_Flr_4_RoofCeiling_2,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {786210a9-f712-484a-943a-91dac40008cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f463a35-2f6c-4c81-94ce-b105b8ed449a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -22.86, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -19.812, 4.2672,                     !- X,Y,Z Vertex 2 {m}
  -21.336, -19.812, 4.2672,               !- X,Y,Z Vertex 3 {m}
  -21.336, -22.86, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71c02731-e02e-4ce5-8fd2-239e5f5af91b}, !- Handle
  Corridor_NW_Flr_4_RoofCeiling_6,        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {531d328e-2759-45c4-b483-b3078f19412f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fa01170-11d1-445a-9c1f-d2dc7c495b28}, !- Handle
  PatRoom7_1_Flr_4_RoofCeiling_1,         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c151c2a7-5b90-4f8a-83da-0407ffc85225}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc92c747-f71d-4197-8d5d-cb3b9e08804d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.05, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.42, 4.2672,                    !- X,Y,Z Vertex 2 {m}
  0, 4.42, 4.2672,                        !- X,Y,Z Vertex 3 {m}
  0, 3.05, 4.2672;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac87b942-5c14-4d1a-b9f6-09fd71851109}, !- Handle
  Office3_Flr_5_Floor_4,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a3070ed6-0715-4eca-8a10-35548655f205}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {315690cc-e53f-4ff6-b1fd-1a56b7e8bf80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -4.572, 0,                       !- X,Y,Z Vertex 1 {m}
  9.144, -7.62, 0,                        !- X,Y,Z Vertex 2 {m}
  4.572, -7.62, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -4.572, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {973e5d84-888e-4835-808c-dbede4342127}, !- Handle
  Corridor_Flr_5_Floor_5,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a71cd3c0-68ea-4689-83a9-9d665eba4be4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 3.046, 0,                        !- X,Y,Z Vertex 1 {m}
  6.096, -3.05, 0,                        !- X,Y,Z Vertex 2 {m}
  0, -3.05, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.046, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51014493-869f-4ed7-8482-0e8efb1e4716}, !- Handle
  Office2_1_Flr_5_Floor_4,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d4514f9d-0837-41de-8f53-62f9fd53f516}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e70baf49-fc38-4346-910a-6d4729d4d9e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 3.046, 0,                        !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 3.046, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a34ae51-ffdf-4a12-8f5f-6d3dc9a53b1e}, !- Handle
  Office1_Flr_5_Floor_3,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cd21f8d0-03aa-4d07-a5bb-c171a57e6b9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07b2225c-5c6c-43b3-a1de-2da44bbb6245}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, -3.05, 0,                        !- X,Y,Z Vertex 1 {m}
  6.096, -7.622, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -7.622, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -3.05, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2f6f820-7cdd-4eb2-8813-0a609b1bb1a6}, !- Handle
  NurseStn_Lobby_Flr_5_Floor_3,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a7fdff4c-6d5f-4911-99ae-d14edf95c714}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0468c2b5-3ca3-445c-b3c4-655b44225666}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.192, 0,                          !- X,Y,Z Vertex 1 {m}
  0, -22.86, 0,                           !- X,Y,Z Vertex 2 {m}
  -10.668, -22.86, 0,                     !- X,Y,Z Vertex 3 {m}
  -10.668, -18.288, 0,                    !- X,Y,Z Vertex 4 {m}
  -24.384, -18.288, 0,                    !- X,Y,Z Vertex 5 {m}
  -24.384, -12.192, 0;                    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {3f463a35-2f6c-4c81-94ce-b105b8ed449a}, !- Handle
  Dining_Flr_5_Floor_1,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bcfa0cce-dbe5-4040-8ad4-4a14ddff2e39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7e3bc68-52ec-4459-aaa6-72aa33b744f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 22.86, 0,                       !- X,Y,Z Vertex 1 {m}
  -9.144, 19.812, 0,                      !- X,Y,Z Vertex 2 {m}
  -30.48, 19.812, 0,                      !- X,Y,Z Vertex 3 {m}
  -30.48, 22.86, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94a0b91e-e5fb-48d0-a10e-4f1f957e7854}, !- Handle
  Kitchen_Flr_5_Floor_14,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e52ecd02-76f8-496b-99df-063e2eadd097}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bf8a225-79fb-4b7a-b023-0e8bc0526af8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 19.812, 0,                      !- X,Y,Z Vertex 1 {m}
  21.336, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 19.812, 0;                           !- X,Y,Z Vertex 4 {m}

OS:SimulationControl,
  {4aa5b0da-28b1-47c7-934e-17fbf0f7507e}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {ba7f5f15-fe26-4f0c-bb6d-d47a59adbc7a}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:Timestep,
  {6d2c671d-d21f-4fc6-9e7d-269c4398b35c}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {f24a54bf-a107-432f-8af7-6b25f5c2cf9b}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {bc8ecd46-a79c-4b86-9616-8756b9bd5c39}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {ad1f3c6c-6945-4575-ae39-23d2179c7d5a}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:RadianceParameters,
  {33e8c4b1-9220-490e-be32-839bb0164f0a}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {6f0041d9-7daf-4c33-aa07-e1064432bb0d}; !- Handle

OS:OutputControl:ReportingTolerances,
  {d82b1f77-902c-46f5-9515-0e45f2eacb9a}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:ConvergenceLimits,
  {d5f68705-a7df-4903-b582-7a454e0c34ee}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {78e77387-ddb8-4853-ab5a-1846d9d95ce4}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {7737d08f-99ee-40b7-ba91-da7572b75718}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {5cd5e661-a7e2-4bfc-9a7d-cb96cbb8b591}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {79f76529-f4fb-4d21-a68b-202514868f0f}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {bf691d3a-3cef-4db5-9f57-28374965e947}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Surface,
  {5fecac74-0e38-4a55-b6f5-f1a061e6f004}, !- Handle
  Basement_RoofCeiling_18,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb226daa-2aab-407f-8ba5-27a1fb26fc72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  45.72, 4.572, 2.4384,                   !- X,Y,Z Vertex 2 {m}
  39.624, 4.572, 2.4384,                  !- X,Y,Z Vertex 3 {m}
  39.624, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf3781f8-de5f-4643-a054-099212d94c5d}, !- Handle
  Basement_RoofCeiling_3,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5af4389e-e6f4-4346-b816-395323611ca6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 48.768, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  45.72, 53.34, 2.4384,                   !- X,Y,Z Vertex 2 {m}
  39.624, 53.34, 2.4384,                  !- X,Y,Z Vertex 3 {m}
  39.624, 48.768, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4142f40a-685b-448f-aa4c-5c33fcce8078}, !- Handle
  Basement_RoofCeiling_22,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0189c97-0941-4c7b-b151-30d32d998e04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  70.104, 4.572, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  64.008, 4.572, 2.4384,                  !- X,Y,Z Vertex 3 {m}
  64.008, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d18ce8e-e6e9-49ce-8c13-9d095de179ed}, !- Handle
  Basement_RoofCeiling_5,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffee4d86-6f27-40d1-abb3-ca39f9040f50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 48.768, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  70.104, 53.34, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  64.008, 53.34, 2.4384,                  !- X,Y,Z Vertex 3 {m}
  64.008, 48.768, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37f70542-7721-4f89-960d-b1cb5662a4db}, !- Handle
  Basement_RoofCeiling_7,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a1ae057-b5c8-4787-a4ae-6f146216240a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 39.624, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  70.104, 44.196, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  64.008, 44.196, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  64.008, 39.624, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dcbb757-c521-4af5-bb04-9bfa20af7a37}, !- Handle
  ICU_Flr_2_Floor_1,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b161a21e-f3df-46e5-9a2c-4882bfa860b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 21.3415, 0,                     !- X,Y,Z Vertex 1 {m}
  28.956, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  21.3415, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  21.3415, 4.572, 0,                      !- X,Y,Z Vertex 4 {m}
  6.096, 4.572, 0,                        !- X,Y,Z Vertex 5 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 6 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 7 {m}
  0, 21.3415, 0;                          !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {11034403-95ed-450b-bcc3-bdddc7a1a232}, !- Handle
  PhysTherapy_Flr_3_Floor_2,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {29a8ebd7-ac6a-4bc0-a0bb-dcea45220ce9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e82bfc74-699d-40ea-849f-280cfb8749de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  9.144, -19.812, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -19.812, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4b4af73-fcb6-4d10-aaec-ab2baf17ee48}, !- Handle
  OR_NurseStn_Lobby_Flr_2_RoofCeiling_4,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4294917f-59dd-462c-88c7-6927569c1b01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 42.672, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  -9.144, 48.768, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  -21.336, 48.768, 4.2672,                !- X,Y,Z Vertex 3 {m}
  -21.336, 42.672, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {601dec00-7d55-49ce-8e1c-c6bd3d8818c3}, !- Handle
  OR_NurseStn_Lobby_Flr_2_RoofCeiling_11, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bab8ff0-d5bd-4d27-8357-45afd3830325}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.908, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -25.908, 4.572, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  -30.48, 4.572, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  -30.48, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c85c422c-ecf8-4795-bb77-970360d1e8f8}, !- Handle
  ICU_Flr_2_Floor_3,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bfae058-075b-4c2f-82ce-c78dd49fde52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 4.572, 0,                       !- X,Y,Z Vertex 1 {m}
  12.192, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 4.572, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {285eef66-8d5e-424f-a054-684bfaea5a7f}, !- Handle
  OR_NurseStn_Lobby_Flr_2_Floor_12,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d72fe01b-cc41-42a6-8a0c-fc92d16655eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.096, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1ff44c1-5b4e-40e9-bf7f-524b4b6574f6}, !- Handle
  OR_NurseStn_Lobby_Flr_2_Floor_5,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbb43e99-cf46-4397-9f31-76fec16c7ea9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.764, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 13.716, 0,                           !- X,Y,Z Vertex 2 {m}
  -6.096, 13.716, 0,                      !- X,Y,Z Vertex 3 {m}
  -6.096, 16.764, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {daf3cab9-aa19-4d40-91c7-b0614baf15ac}, !- Handle
  OR_NurseStn_Lobby_Flr_2_Floor_1,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f3af545-d80f-42b4-8979-90d322ea2f44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 53.34, 0,                      !- X,Y,Z Vertex 1 {m}
  -12.192, 48.768, 0,                     !- X,Y,Z Vertex 2 {m}
  -18.288, 48.768, 0,                     !- X,Y,Z Vertex 3 {m}
  -18.288, 53.34, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f869da5-876b-47be-92ae-c594b3de2658}, !- Handle
  OR_NurseStn_Lobby_Flr_2_Floor_9,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65a07953-9b49-49b9-9f59-27d4e8bd9a48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.288, 4.572, 0,                      !- X,Y,Z Vertex 1 {m}
  -18.288, 1.94916083273711e-014, 0,      !- X,Y,Z Vertex 2 {m}
  -24.384, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -24.384, 4.572, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1aaf6cf-8af1-462e-8d52-b1220a380f48}, !- Handle
  OR_NurseStn_Lobby_Flr_2_Floor_7,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b7df53f-20f6-4eac-bf55-b0f70a14e372}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  -6.096, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -6.096, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c45703af-ecc0-4a2d-99c5-284f74a46c08}, !- Handle
  OR_NurseStn_Lobby_Flr_2_Floor_6,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0add6b18-683f-4aec-acbc-9e26070e0ce3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13.716, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 2 {m}
  -6.096, 9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  -6.096, 13.716, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b767d2b9-49c0-4eea-b574-8c7df37e6753}, !- Handle
  OR_NurseStn_Lobby_Flr_2_RoofCeiling_7,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd4e71a6-dafb-46f3-842a-71ca8fccebd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -4.572, 16.764, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  -9.144, 16.764, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  -9.144, 10.668, 4.2672,                 !- X,Y,Z Vertex 4 {m}
  -30.48, 10.668, 4.2672,                 !- X,Y,Z Vertex 5 {m}
  -30.48, 4.572, 4.2672;                  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {40ae60db-81c3-4777-bfe4-fb7fbd6fb081}, !- Handle
  OR_NurseStn_Lobby_Flr_2_RoofCeiling_15, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acfd2eef-8dc6-4107-9e6b-1fb2500dfa08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  -7.62, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  -12.192, 4.572, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  -12.192, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc8ea3bb-0d43-4c7b-a12e-9edc87b2e209}, !- Handle
  OR_NurseStn_Lobby_Flr_2_RoofCeiling_6,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d7d07e1-f577-4a92-93ea-7e0fe8ec875a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 10.668, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  -9.144, 19.812, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  -30.48, 19.812, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  -30.48, 10.668, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e470a49-ed49-4f4c-a550-3d7b513ac005}, !- Handle
  OR_NurseStn_Lobby_Flr_2_RoofCeiling_10, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1ce1e4a-7be2-4c06-980a-4128b2a2e2be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 8.992, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  -4.572, 8.992, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  -4.572, 4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edb0c692-baa9-4a24-abfc-cedead760861}, !- Handle
  Corridor_SE_Flr_3_Floor_8,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44ab88c0-da96-4f0a-bd31-73d9108a6fea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 38.1, 0,                        !- X,Y,Z Vertex 1 {m}
  25.908, 36.576, 0,                      !- X,Y,Z Vertex 2 {m}
  21.336, 36.576, 0,                      !- X,Y,Z Vertex 3 {m}
  21.336, 38.1, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {110758b7-2cd7-4728-9fa2-abd9cf0dd762}, !- Handle
  Corridor_SE_Flr_3_Floor_1,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a900400e-8dc5-49fd-99a8-83c518d8c664}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, 6.096, 0,                      !- X,Y,Z Vertex 1 {m}
  -10.668, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -35.052, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -35.052, 6.096, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8cd6f69-1c11-4e1d-861c-126221f36255}, !- Handle
  OR_NurseStn_Lobby_Flr_2_RoofCeiling_1,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f194bef1-1a43-45fb-a2ad-cf07f0678c1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.764, 48.768, 4.2672,                !- X,Y,Z Vertex 1 {m}
  -16.764, 53.34, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  -21.336, 53.34, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  -21.336, 48.768, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7475ad18-5509-4679-afbb-9e81bc21ba11}, !- Handle
  Corridor_NW_Flr_3_Floor_1,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e76932b4-bbfb-4e45-bd10-7d888001c568}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, -1.13739597755784e-062, -6.48819312141766e-032, !- X,Y,Z Vertex 1 {m}
  60.96, -1.524, 2.02278962020672e-031,   !- X,Y,Z Vertex 2 {m}
  56.388, -1.524, -2.02278962020673e-031, !- X,Y,Z Vertex 3 {m}
  56.388, -3.77921318929729e-062, -4.6943985525552e-031; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38ca242e-7472-4e71-8a38-0d810ed0e6eb}, !- Handle
  Corridor_NW_Flr_3_Floor_5,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4a22ef1-d8d2-4e78-8b1a-ec19a1a7b6c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, -1.524, -2.02278962020672e-031, !- X,Y,Z Vertex 1 {m}
  44.196, -6.096, -4.69439855255521e-031, !- X,Y,Z Vertex 2 {m}
  35.052, -6.096, -6.48819312141777e-032, !- X,Y,Z Vertex 3 {m}
  35.052, -1.524, 2.02278962020672e-031;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2848aba4-b569-43b3-8f38-546abf1b055c}, !- Handle
  OR_NurseStn_Lobby_Flr_2_RoofCeiling_8,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {281a2132-fe91-4083-bbf0-6b7a0351b5aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13.412, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 16.764, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  -4.572, 16.764, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 13.412, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6138f323-cab4-409d-ae1f-fb800e12f423}, !- Handle
  OR3_Flr_2_Floor_3,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {50c2c50b-68d8-4a18-a0b9-9587b3ce6ce0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9aa08e12-b0c8-49d1-ae67-f3e9fa943b9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 1.524, 0,                        !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.524, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e69c451-f21d-46a4-b8ff-1934759bfb8b}, !- Handle
  Dining_Flr_5_Floor_9,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bcfa0cce-dbe5-4040-8ad4-4a14ddff2e39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24cc4f5a-8dc6-4f53-bb78-e12ccfa8d7b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.908, 4.572, 0,                      !- X,Y,Z Vertex 1 {m}
  -25.908, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -30.48, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -30.48, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81621436-99d6-47df-a8a2-1801c0fbe387}, !- Handle
  Kitchen_Flr_5_Floor_1,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e52ecd02-76f8-496b-99df-063e2eadd097}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6a961e6-4da6-4fa6-b32b-9252ae302319}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 30.48, 0,                        !- X,Y,Z Vertex 1 {m}
  4.572, 25.908, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 25.908, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 30.48, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bd725d8-387d-4e98-8fef-5c803125abd1}, !- Handle
  OR1_Flr_2_RoofCeiling_2,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2e542505-aee2-4690-adc4-c7c63197da6c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8ed24e2-7a38-4a38-bda5-7e617e84a1eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.524, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 6.09600000000001, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -7.62, 6.09600000000001, 4.2672,        !- X,Y,Z Vertex 3 {m}
  -7.62, 1.524, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {466edb27-bff7-4994-8b93-d8cbbf8a1f14}, !- Handle
  Corridor_NW_Flr_3_Floor_2,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {649595ad-8d08-401c-b204-ee7fb6280b88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, -1.524, 6.8698515403246e-032,    !- X,Y,Z Vertex 1 {m}
  60.96, -6.096, 6.8698515403247e-032,    !- X,Y,Z Vertex 2 {m}
  56.388, -6.096, -6.8698515403247e-032,  !- X,Y,Z Vertex 3 {m}
  56.388, -1.524, -6.8698515403248e-032;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f938e113-cad2-4592-b03a-f63edae4ea69}, !- Handle
  OR1_Flr_2_RoofCeiling_4,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2e542505-aee2-4690-adc4-c7c63197da6c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff07b45a-82e1-4e49-8a01-d3fd3de07e4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 1.524, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  -4.572, 1.524, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60e5e5d5-3473-414c-abd9-e49f0c2d8d67}, !- Handle
  Dining_Flr_5_Floor_3,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bcfa0cce-dbe5-4040-8ad4-4a14ddff2e39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25d8cb84-dd45-469c-83ae-1cfdd0d5b1c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 22.86, 0,                       !- X,Y,Z Vertex 1 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  -30.48, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -30.48, 10.668, 0,                      !- X,Y,Z Vertex 4 {m}
  -9.144, 10.668, 0,                      !- X,Y,Z Vertex 5 {m}
  -9.144, 22.86, 0;                       !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {b067526b-f869-4a81-8e61-41a12e1d7ec7}, !- Handle
  Dining_Flr_5_Floor_2,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bcfa0cce-dbe5-4040-8ad4-4a14ddff2e39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d285439-d776-40c5-aa1e-aca8f3cf0202}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 19.812, 0,                      !- X,Y,Z Vertex 1 {m}
  -9.144, 10.668, 0,                      !- X,Y,Z Vertex 2 {m}
  -30.48, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  -30.48, 19.812, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d12e6c38-18a9-4058-bb51-d251b527db1a}, !- Handle
  Dining_Flr_5_Floor_14,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bcfa0cce-dbe5-4040-8ad4-4a14ddff2e39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e3f14b5-00a7-4ae7-9c17-6850327103b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.62, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -7.62, 4.572, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0468c2b5-3ca3-445c-b3c4-655b44225666}, !- Handle
  Corridor_SE_Flr_4_RoofCeiling_5,        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9362d24-0770-4cce-ae56-602531fc7ad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2f6f820-7cdd-4eb2-8813-0a609b1bb1a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, -4.572, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  33.528, 6.096, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  9.144, 6.096, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  9.144, -2.88764567812905e-015, 4.2672,  !- X,Y,Z Vertex 4 {m}
  22.86, 0, 4.2672,                       !- X,Y,Z Vertex 5 {m}
  22.86, -4.572, 4.2672;                  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {33cf45cb-297e-404a-8725-52bfaa2987a9}, !- Handle
  Corridor_SE_Flr_4_RoofCeiling_1,        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9362d24-0770-4cce-ae56-602531fc7ad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b5a8826-430f-4450-a7fd-ad4d8437fdc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.436, 18.288, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  59.436, 38.1, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  54.864, 38.1, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  54.864, 18.288, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b36ac4e-0669-4c06-824c-3c5bd68b04d6}, !- Handle
  Dining_Flr_5_Floor_8,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bcfa0cce-dbe5-4040-8ad4-4a14ddff2e39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8beff269-c6a1-4544-bc78-0cead186e249}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.992, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.572, 8.992, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49443073-df38-415a-84bb-68840ec00818}, !- Handle
  Dining_Flr_5_Floor_13,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bcfa0cce-dbe5-4040-8ad4-4a14ddff2e39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70d1908d-6c0d-4074-8666-49f358ac45e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62, 4.572, 0,                        !- X,Y,Z Vertex 1 {m}
  -7.62, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -12.192, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -12.192, 4.572, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f3453c6-c3c2-4aa9-86be-308fec0af09a}, !- Handle
  NurseStn_Lobby_Flr_4_RoofCeiling_2,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c29a148d-3ce7-416a-b9c8-6c36e095cfd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1c1ac7f-06df-40ad-a095-b7e2b237f312}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.336, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -21.336, 32.004, 4.2672,                !- X,Y,Z Vertex 2 {m}
  -45.72, 32.004, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  -45.72, 9.144, 4.2672,                  !- X,Y,Z Vertex 4 {m}
  -32.004, 9.144, 4.2672,                 !- X,Y,Z Vertex 5 {m}
  -32.004, 0, 4.2672;                     !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {7b3be064-7b68-4d6b-8aa4-c2398a47c26f}, !- Handle
  ICU_Flr_2_RoofCeiling_4,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e14321b3-28df-4566-8ae8-b2c7ca46d75d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 19.812, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  28.956, 21.3415, 4.2672,                !- X,Y,Z Vertex 2 {m}
  15.24, 21.3415, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  15.24, 19.812, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a900400e-8dc5-49fd-99a8-83c518d8c664}, !- Handle
  ICU_Flr_2_RoofCeiling_6,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {110758b7-2cd7-4728-9fa2-abd9cf0dd762}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  28.956, 10.668, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  4.572, 10.668, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0011bc26-1f5d-42ed-9ffa-84c75899c16c}, !- Handle
  ICU_NurseStn_Lobby_Flr_2_RoofCeiling_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fc06ee3b-170b-4c5d-8a5a-6565b48ae47d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d585628-52d0-49e7-853a-9a7606bc7c80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.812, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -19.812, 21.3305, 4.2672,               !- X,Y,Z Vertex 2 {m}
  0, 21.3305, 4.2672,                     !- X,Y,Z Vertex 3 {m}
  0, 27.4265, 4.2672,                     !- X,Y,Z Vertex 4 {m}
  -24.384, 27.4265, 4.2672,               !- X,Y,Z Vertex 5 {m}
  -24.384, 0, 4.2672;                     !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {9029e2c2-c651-4504-a9bc-5b3a8cf428be}, !- Handle
  ICU_Flr_2_RoofCeiling_8,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2279bc6-f616-4d1b-ad47-878e506f348e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  28.956, 4.572, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  24.384, 4.572, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  24.384, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b0c432a-6a00-42c0-ad8e-bf5b2a178f5e}, !- Handle
  ICU_Flr_2_RoofCeiling_2,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c2b5728-3df9-4b58-81c1-aeb0f993a7c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.668, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  9.144, 21.3415, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  4.572, 21.3415, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  4.572, 10.668, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8ada420-2b1c-4476-9d45-2ac6a581e113}, !- Handle
  Corridor_SE_Flr_3_Floor_2,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7cc1be9-de2b-4cbe-bf94-ad805a196555}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 0,                            !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  -10.668, -4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  -10.668, 6.096, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ac87fbc-0160-47c6-ab9f-d31402ebe6b8}, !- Handle
  ICU_Flr_2_RoofCeiling_5,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {590e61d6-6085-4753-b401-a4cb46196b39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 8.992, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 8.992, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d585628-52d0-49e7-853a-9a7606bc7c80}, !- Handle
  Corridor_NW_Flr_3_Floor_7,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0011bc26-1f5d-42ed-9ffa-84c75899c16c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  24.384, -6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  4.572, -6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, -27.4265, 0,                     !- X,Y,Z Vertex 4 {m}
  0, -27.4265, 0,                         !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {eaa58240-bdcf-40dc-b169-e736342cd5eb}, !- Handle
  ICU_Flr_2_RoofCeiling_1,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17a6eb5f-39ad-4fe4-bf37-b393cd8b6a38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 8.992, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 13.412, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  0, 13.412, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  0, 8.992, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd6584c0-e2ac-4e13-a281-e5011b7d8587}, !- Handle
  NurseStn_Lobby_Flr_3_Floor_3,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e494cea2-4abd-4968-adee-7c2bba8c9841}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e85dd547-0555-44b1-b14d-82af57ff490b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  30.48, -32.004, 0,                      !- X,Y,Z Vertex 2 {m}
  19.812, -32.004, 0,                     !- X,Y,Z Vertex 3 {m}
  19.812, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6206452-3682-4499-b782-103cf4ab4c7d}, !- Handle
  Office1_Flr_5_Floor_2,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cd21f8d0-03aa-4d07-a5bb-c171a57e6b9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c47fa3f6-c16d-47cd-bbda-d78e51ee4c7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  9.144, -3.05, 0,                        !- X,Y,Z Vertex 2 {m}
  4.572, -3.05, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e8ed4b0-06ec-43e7-9d88-0836988a3ae2}, !- Handle
  Office1_Flr_5_Floor_4,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cd21f8d0-03aa-4d07-a5bb-c171a57e6b9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5dfe4a56-a0a1-48fd-8b16-919f4210ab84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -3.05, 0,                        !- X,Y,Z Vertex 1 {m}
  9.144, -7.622, 0,                       !- X,Y,Z Vertex 2 {m}
  6.096, -7.622, 0,                       !- X,Y,Z Vertex 3 {m}
  6.096, -3.05, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e70baf49-fc38-4346-910a-6d4729d4d9e5}, !- Handle
  Corridor_SE_Flr_4_RoofCeiling_2,        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9362d24-0770-4cce-ae56-602531fc7ad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51014493-869f-4ed7-8482-0e8efb1e4716}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 3.05, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  3.048, 6.096, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  -1.524, 6.096, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  -1.524, 3.05, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {517e78f8-1ab5-4194-9bc6-e6a68eb286ac}, !- Handle
  NurseStn_Lobby_Flr_3_Floor_2,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e494cea2-4abd-4968-adee-7c2bba8c9841}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {460b27f7-823a-4015-9761-8fac65fe7b3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  19.812, -21.3305, 0,                    !- X,Y,Z Vertex 2 {m}
  6.096, -21.3305, 0,                     !- X,Y,Z Vertex 3 {m}
  6.096, -9.144, 0,                       !- X,Y,Z Vertex 4 {m}
  0, -9.144, 0,                           !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ae67a172-1e50-4027-bf99-9e145a2aa52e}, !- Handle
  Corridor_NW_Flr_3_Floor_4,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b095e67-d7fb-49ab-acc8-bd9365eb9697}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.052, -1.08865043566253e-061, -2.55711140667643e-031, !- X,Y,Z Vertex 1 {m}
  44.196, -2.70716782324599e-015, -1.04192748361592e-030, !- X,Y,Z Vertex 2 {m}
  44.196, -1.524, -3.93108171474137e-031, !- X,Y,Z Vertex 3 {m}
  35.052, -1.524, 3.93108171474138e-031;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {649595ad-8d08-401c-b204-ee7fb6280b88}, !- Handle
  OR2_1_Flr_2_RoofCeiling_2,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6a1edc7d-07e3-4e23-a3dd-8df1bf3933ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {466edb27-bff7-4994-8b93-d8cbbf8a1f14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ba73568-c8b8-4160-a8cc-9de8f9a4b06c}, !- Handle
  Corridor_SE_Flr_3_Floor_7,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba42233b-12ae-4f06-b305-f90390de3b5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 36.576, 0,                      !- X,Y,Z Vertex 1 {m}
  25.908, 30.48, 0,                       !- X,Y,Z Vertex 2 {m}
  21.336, 30.48, 0,                       !- X,Y,Z Vertex 3 {m}
  21.336, 36.576, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abfe1a2e-a776-40db-8a05-60b203783347}, !- Handle
  OR3_Flr_2_RoofCeiling_2,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {50c2c50b-68d8-4a18-a0b9-9587b3ce6ce0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f153d33-284f-4674-afd9-b46d6922a76e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 1.524, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  9.144, 6.09600000000001, 4.2672,        !- X,Y,Z Vertex 2 {m}
  4.572, 6.09600000000001, 4.2672,        !- X,Y,Z Vertex 3 {m}
  4.572, 1.524, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc92c747-f71d-4197-8d5d-cb3b9e08804d}, !- Handle
  Office2_1_Flr_5_Floor_5,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d4514f9d-0837-41de-8f53-62f9fd53f516}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fa01170-11d1-445a-9c1f-d2dc7c495b28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.37, 0,                         !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.37, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {531d328e-2759-45c4-b483-b3078f19412f}, !- Handle
  Office2_1_Flr_5_Floor_2,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d4514f9d-0837-41de-8f53-62f9fd53f516}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71c02731-e02e-4ce5-8fd2-239e5f5af91b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 7.618, 0,                        !- X,Y,Z Vertex 1 {m}
  9.144, 3.046, 0,                        !- X,Y,Z Vertex 2 {m}
  4.572, 3.046, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 7.618, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26c12ef6-ebdc-4f11-b9bf-17ffd4613c62}, !- Handle
  Corridor_NW_Flr_4_RoofCeiling_7,        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9dc5b16c-2063-4f05-88b1-00c43ba3d4a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 32.004, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  30.48, 42.672, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  19.812, 42.672, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  19.812, 38.1, 4.2672,                   !- X,Y,Z Vertex 4 {m}
  0, 38.1, 4.2672,                        !- X,Y,Z Vertex 5 {m}
  0, 32.004, 4.2672;                      !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {5b5a8826-430f-4450-a7fd-ad4d8437fdc1}, !- Handle
  Kitchen_Flr_5_Floor_15,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e52ecd02-76f8-496b-99df-063e2eadd097}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33cf45cb-297e-404a-8725-52bfaa2987a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 19.812, 0,                      !- X,Y,Z Vertex 1 {m}
  25.908, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  21.336, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  21.336, 19.812, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dc5b16c-2063-4f05-88b1-00c43ba3d4a9}, !- Handle
  Corridor_Flr_5_Floor_2,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26c12ef6-ebdc-4f11-b9bf-17ffd4613c62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 45.718, 0,                       !- X,Y,Z Vertex 1 {m}
  30.48, 35.05, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 35.05, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 41.146, 0,                           !- X,Y,Z Vertex 4 {m}
  19.812, 41.146, 0,                      !- X,Y,Z Vertex 5 {m}
  19.812, 45.718, 0;                      !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {7426682a-fbbf-4217-8f21-3f8e7d261361}, !- Handle
  NurseStn_Lobby_Flr_5_Floor_2,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a7fdff4c-6d5f-4911-99ae-d14edf95c714}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11c3c369-1349-4be0-b8ed-d78342983955}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, -3.048, 0,                     !- X,Y,Z Vertex 1 {m}
  -10.668, -12.192, 0,                    !- X,Y,Z Vertex 2 {m}
  -24.384, -12.192, 0,                    !- X,Y,Z Vertex 3 {m}
  -24.384, -3.048, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63ba7de3-14a3-40eb-93a9-371825983cbd}, !- Handle
  NurseStn_Lobby_Flr_5_Floor_4,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a7fdff4c-6d5f-4911-99ae-d14edf95c714}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {430b914e-6578-4f3c-bdd8-9de9d7163baa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.812, -18.288, 0,                    !- X,Y,Z Vertex 1 {m}
  -19.812, -22.86, 0,                     !- X,Y,Z Vertex 2 {m}
  -24.384, -22.86, 0,                     !- X,Y,Z Vertex 3 {m}
  -24.384, -18.288, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce1baedf-71a3-427a-add5-3dd45e7df5d5}, !- Handle
  Corridor_NW_Flr_4_RoofCeiling_5,        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fed4589-eb47-4617-a669-f50bb98c4611}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 12.19, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  -4.572, 12.19, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  -4.572, 4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc0f6649-aa01-4af5-8a85-49e6ec14207f}, !- Handle
  Corridor_NW_Flr_4_RoofCeiling_8,        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {772d4676-d690-4613-9b7b-e6fba6acb38e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 32.004, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  56.388, 38.1, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  30.48, 38.1, 4.2672,                    !- X,Y,Z Vertex 3 {m}
  30.48, 32.004, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6d8d226-7535-41e1-9b70-a3ba02f2e637}, !- Handle
  Corridor_Flr_5_Floor_4,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61a4aa85-0b55-432f-8913-41df0370d5bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 25.906, 0,                       !- X,Y,Z Vertex 1 {m}
  6.096, 3.046, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 3.046, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 25.906, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ee42687-e526-4b57-aca4-238e8a1c7f2c}, !- Handle
  Corridor_Flr_5_Floor_1,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {731d4373-7984-41ef-b904-0a52d59b4f11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 45.718, 0,                      !- X,Y,Z Vertex 1 {m}
  19.812, 41.146, 0,                      !- X,Y,Z Vertex 2 {m}
  18.288, 41.146, 0,                      !- X,Y,Z Vertex 3 {m}
  18.288, 45.718, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a60e9ff-75dd-41ee-bbd9-b10cef439e15}, !- Handle
  Corridor_Flr_5_Floor_3,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94c92703-fe55-4a03-b4bd-70c2366772ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 35.05, 0,                        !- X,Y,Z Vertex 1 {m}
  6.096, 25.906, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 25.906, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 35.05, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e56445f-53bf-40e8-9107-ebfd8f9034b4}, !- Handle
  Lobby_Records_Flr_1_RoofCeiling_13,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2ece1be-2fae-42c1-a945-ba8ade1690b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, -31.9985, 4.2672,               !- X,Y,Z Vertex 1 {m}
  28.956, -4.572, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  4.572, -4.572, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  4.572, -31.9985, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cd0cca4-eda0-495d-9748-aacfb3cdc416}, !- Handle
  Lobby_Records_Flr_1_RoofCeiling_1,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0fd4d57-8c01-478e-964d-76794d3d6e27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  6.096, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65aceb16-e84e-4dce-b100-4feca2c24a6c}, !- Handle
  Lobby_Records_Flr_1_RoofCeiling_6,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30abd45b-e231-46bd-906f-1555e2094d32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, -4.572, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  28.956, 0, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  24.384, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  24.384, -4.572, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4a3414e-3538-4326-aac9-8d4093c8e96a}, !- Handle
  Lobby_Records_Flr_1_RoofCeiling_2,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbef81bf-d5aa-4140-9235-3ce988415f16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.668, -4.572, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  10.668, 0, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  6.096, 0, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  6.096, -4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {219df4ba-77b6-4108-bb43-649e0982abe0}, !- Handle
  Basement_RoofCeiling_21,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f58996e-9f69-406a-a1b7-6479a70cdad5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.008, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  64.008, 4.572, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  57.912, 4.572, 2.4384,                  !- X,Y,Z Vertex 3 {m}
  57.912, 1.94916083273711e-014, 2.4384;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {968dee02-8f0c-4025-9be9-8de6858c8486}, !- Handle
  Basement_RoofCeiling_4,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cf37812-61bc-4795-ae90-8db411fb05f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.816, 48.768, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  51.816, 53.34, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  45.72, 53.34, 2.4384,                   !- X,Y,Z Vertex 3 {m}
  45.72, 48.768, 2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe50300a-1e23-42da-8990-5bb078a3b1b9}, !- Handle
  Basement_RoofCeiling_16,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cce30e50-0116-47ec-8469-6ba47727f536}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3415, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  21.3415, 4.572, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  18.288, 4.572, 2.4384,                  !- X,Y,Z Vertex 3 {m}
  18.288, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f4d1271-e1a7-478d-acbb-ca254f0415df}, !- Handle
  Basement_RoofCeiling_12,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70ed2220-ac83-4ac9-9dc0-b5a03ec5cda2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  9.144, 4.572, 2.4384,                   !- X,Y,Z Vertex 2 {m}
  6.096, 4.572, 2.4384,                   !- X,Y,Z Vertex 3 {m}
  6.096, 0, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5ba4da0-7179-4c8e-b6c9-0685667783a2}, !- Handle
  Basement_RoofCeiling_11,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6ff93a7-e4b9-4e73-b75d-cb25c5f7fef5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  6.096, 4.572, 2.4384,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5875b482-430a-4050-925a-9283d30bc769}, !- Handle
  Basement_RoofCeiling_6,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74f85127-ca52-4a1d-a11e-ee6aad38851e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.008, 4.572, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  64.008, 48.768, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  39.624, 48.768, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  39.624, 4.572, 2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe52d847-c1d5-4ab4-912a-bfce4623cc5b}, !- Handle
  Basement_RoofCeiling_10,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f448da19-96ca-4ec4-bbad-c92acabcd732}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 4.572, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  70.104, 9.144, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  64.008, 9.144, 2.4384,                  !- X,Y,Z Vertex 3 {m}
  64.008, 4.572, 2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b31bdf8-6e3b-4ac8-aedd-71dac3d3f265}, !- Handle
  ER_NurseStn_Lobby_Flr_1_RoofCeiling_15, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {080e2870-5a70-4981-a68a-4ef3be7294fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, -35.052, 4.2672,                !- X,Y,Z Vertex 1 {m}
  -6.096, -22.86, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  -9.144, -22.86, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  -9.144, -35.052, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f5f920b-17d0-434b-a2c8-4e4bbd94b8b8}, !- Handle
  ER_NurseStn_Lobby_Flr_1_RoofCeiling_14, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {152e4ad8-7d35-46f7-82fa-f1ea623d3b32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -22.86, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -16.764, 4.2672,                     !- X,Y,Z Vertex 2 {m}
  -6.096, -16.764, 4.2672,                !- X,Y,Z Vertex 3 {m}
  -6.096, -22.86, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7fe786b-98a0-4d1d-bd78-ca69736e0a49}, !- Handle
  ER_NurseStn_Lobby_Flr_1_RoofCeiling_4,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14f1f394-48dd-4cbe-b9c5-c8b5f4196428}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 1.524, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -6.096, 7.62, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  -9.144, 7.62, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  -9.144, 1.524, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41912d1d-ef03-4a8f-ae00-7193a0f373b9}, !- Handle
  ER_NurseStn_Lobby_Flr_1_RoofCeiling_3,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b29b3397-98fd-4b9c-9f0c-f828209408ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 7.62, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  -6.096, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  -9.144, 9.144, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  -9.144, 7.62, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aa08e12-b0c8-49d1-ae67-f3e9fa943b9f}, !- Handle
  ER_NurseStn_Lobby_Flr_1_RoofCeiling_1,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6138f323-cab4-409d-ae1f-fb800e12f423}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.336, 7.62, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -21.336, 9.144, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  -30.48, 9.144, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  -30.48, 7.62, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97bb66c0-9022-4d80-aff5-93c0e048f92e}, !- Handle
  ER_NurseStn_Lobby_Flr_1_RoofCeiling_7,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab5ac473-a107-4fe5-b4a6-f8deda45c399}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.336, -16.764, 4.2672,               !- X,Y,Z Vertex 1 {m}
  -21.336, 7.62, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  -30.48, 7.62, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  -30.48, -16.764, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba7a4942-c10a-4597-bd0d-f8ec8461a1a2}, !- Handle
  Kitchen_Flr_5_Floor_6,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e52ecd02-76f8-496b-99df-063e2eadd097}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d575cccc-c9de-41d1-84e1-3bed13b79532}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 30.48, 0,                        !- X,Y,Z Vertex 1 {m}
  30.48, 25.908, 0,                       !- X,Y,Z Vertex 2 {m}
  22.86, 25.908, 0,                       !- X,Y,Z Vertex 3 {m}
  22.86, 30.48, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65e185b3-1a50-4896-8dd1-c2d9b98768db}, !- Handle
  Kitchen_Flr_5_Floor_5,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e52ecd02-76f8-496b-99df-063e2eadd097}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25b135a9-f368-4f7d-879c-66b25c2d0f42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.86, 30.48, 0,                        !- X,Y,Z Vertex 1 {m}
  22.86, 25.908, 0,                       !- X,Y,Z Vertex 2 {m}
  18.288, 25.908, 0,                      !- X,Y,Z Vertex 3 {m}
  18.288, 30.48, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {033b6731-0894-4cba-9f37-6e8e40694f0b}, !- Handle
  Kitchen_Flr_5_Floor_13,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e52ecd02-76f8-496b-99df-063e2eadd097}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e26e68cc-abdb-4a05-952a-7555866e66ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4799999999996, 3.81200000000001, 0,  !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  25.908, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  25.908, 3.81200000000001, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd2d54bf-2e36-4ccb-9168-452bef337444}, !- Handle
  Office3_Flr_5_Floor_2,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a3070ed6-0715-4eca-8a10-35548655f205}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ddb23b7-7e4c-4994-bd6a-a4a4d57d761a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  9.144, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  6.096, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  6.096, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b459323-3183-4e55-95bf-ce4bc0ba00c9}, !- Handle
  Office3_Flr_5_Floor_3,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a3070ed6-0715-4eca-8a10-35548655f205}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {334d1a14-faaa-4e4e-9fa0-1ce1bbac5485}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 1 {m}
  4.572, -7.62, 0,                        !- X,Y,Z Vertex 2 {m}
  0, -7.62, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -4.572, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a64d6c0-95d8-4fdd-aa9f-b16915328abe}, !- Handle
  Lobby_Records_Flr_1_RoofCeiling_7,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a24f14c-0215-4227-ad99-63eb945741ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -9.144, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  0, -4.572, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  0, -9.144, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b2a638c-cd9d-490e-9b35-97179edf84ad}, !- Handle
  Lobby_Records_Flr_1_RoofCeiling_12,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a7c3271-813e-4a9a-844e-3010a5aee15a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -31.9985, 4.2672,                !- X,Y,Z Vertex 1 {m}
  4.572, -27.4265, 4.2672,                !- X,Y,Z Vertex 2 {m}
  0, -27.4265, 4.2672,                    !- X,Y,Z Vertex 3 {m}
  0, -31.9985, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14f1f394-48dd-4cbe-b9c5-c8b5f4196428}, !- Handle
  OR2_1_Flr_2_Floor_3,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6a1edc7d-07e3-4e23-a3dd-8df1bf3933ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7fe786b-98a0-4d1d-bd78-ca69736e0a49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  3.048, -6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae3977f5-a7df-47a3-8abc-f534f4c1a511}, !- Handle
  OR2_1_Flr_2_Floor_2,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6a1edc7d-07e3-4e23-a3dd-8df1bf3933ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66e5bc93-1bfb-45bb-90b8-2cdbb2eea941}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  9.144, -3.0479999999999, 0,             !- X,Y,Z Vertex 2 {m}
  3.048, -3.0479999999999, 0,             !- X,Y,Z Vertex 3 {m}
  3.048, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b675276-9558-46ee-81b7-5302547400f7}, !- Handle
  Basement_RoofCeiling_8,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14fb3c56-5b9b-4cdb-b300-d2ee621039dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 13.716, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  70.104, 39.624, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  64.008, 39.624, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  64.008, 13.716, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33ddfbee-90ea-4fec-b6b6-636f539c17b9}, !- Handle
  Basement_RoofCeiling_1,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ba735a1-2c40-4e05-9b36-6c0d675ca436}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 4.572, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  28.956, 53.34, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  0, 53.34, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  0, 4.572, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1ba9e79-d54a-4dcf-ba00-2c10f59d6c25}, !- Handle
  Basement_RoofCeiling_17,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d774ca98-181c-43b4-8cd6-37b240c9cce4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  28.956, 4.572, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  21.3415, 4.572, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  21.3415, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c88b56c1-347c-46d1-9c09-c020c3bccd4e}, !- Handle
  Corridor_Flr_5_RoofCeiling_2,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 35.05, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  30.48, 45.718, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  18.288, 45.718, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  18.288, 35.05, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed7e42be-c199-4f8a-9948-b7fa1c8aa3bd}, !- Handle
  Corridor_Flr_5_RoofCeiling_1,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 35.05, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  18.288, 41.146, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  0, 41.146, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  0, 35.05, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74f85127-ca52-4a1d-a11e-ee6aad38851e}, !- Handle
  ER_NurseStn_Lobby_Flr_1-18-Floor,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5875b482-430a-4050-925a-9283d30bc769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  -6.096, -35.052, 0,                     !- X,Y,Z Vertex 2 {m}
  -30.48, -35.052, 0,                     !- X,Y,Z Vertex 3 {m}
  -30.48, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99f770b5-eefa-418b-82e0-41879a8d2fcd}, !- Handle
  ER_NurseStn_Lobby_Flr_1_RoofCeiling_2,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48fcf3e9-2f77-4773-be56-741ae9a4ea4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, -35.052, 4.2672,                !- X,Y,Z Vertex 1 {m}
  -9.144, 9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  -21.336, 9.144, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  -21.336, -35.052, 4.2672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {184af33b-1cba-485c-8c20-477f29604e1f}, !- Handle
  ER_NurseStn_Lobby_Flr_1_RoofCeiling_12, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97df3d47-7b0c-4698-8a89-8e1954f6e3ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.336, -35.052, 4.2672,               !- X,Y,Z Vertex 1 {m}
  -21.336, -16.764, 4.2672,               !- X,Y,Z Vertex 2 {m}
  -30.48, -16.764, 4.2672,                !- X,Y,Z Vertex 3 {m}
  -30.48, -35.052, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbb43e99-cf46-4397-9f31-76fec16c7ea9}, !- Handle
  ER_NurseStn_Lobby_Flr_1_RoofCeiling_16, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1ff44c1-5b4e-40e9-bf7f-524b4b6574f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -25.908, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, -22.86, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  -6.096, -22.86, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  -6.096, -25.908, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f4d3b6e-6ef8-41c2-a6a1-b021809a29c1}, !- Handle
  ER_NurseStn_Lobby_Flr_1_RoofCeiling_10, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d2bd8f2-aaed-47dd-ae35-e92476c13b05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, -16.764, 4.2672,                !- X,Y,Z Vertex 1 {m}
  -6.096, -10.668, 4.2672,                !- X,Y,Z Vertex 2 {m}
  -9.144, -10.668, 4.2672,                !- X,Y,Z Vertex 3 {m}
  -9.144, -16.764, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6ff93a7-e4b9-4e73-b75d-cb25c5f7fef5}, !- Handle
  Lobby_Records_Flr_1_Floor_2,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5ba4da0-7179-4c8e-b6c9-0685667783a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, -48.768, 0,                      !- X,Y,Z Vertex 1 {m}
  6.096, -53.34, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -53.34, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -48.768, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ba735a1-2c40-4e05-9b36-6c0d675ca436}, !- Handle
  Lobby_Records_Flr_1_Floor_1,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33ddfbee-90ea-4fec-b6b6-636f539c17b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  28.956, -48.768, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -48.768, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97df3d47-7b0c-4698-8a89-8e1954f6e3ae}, !- Handle
  OR_NurseStn_Lobby_Flr_2_Floor_2,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {184af33b-1cba-485c-8c20-477f29604e1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.336, 22.86, 0,                      !- X,Y,Z Vertex 1 {m}
  -21.336, 4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  -30.48, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -30.48, 22.86, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {080e2870-5a70-4981-a68a-4ef3be7294fa}, !- Handle
  OR_NurseStn_Lobby_Flr_2_Floor_4,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b31bdf8-6e3b-4ac8-aedd-71dac3d3f265}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 16.764, 0,                      !- X,Y,Z Vertex 1 {m}
  -6.096, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.144, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.144, 16.764, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48fcf3e9-2f77-4773-be56-741ae9a4ea4f}, !- Handle
  OR_NurseStn_Lobby_Flr_2_Floor_3,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99f770b5-eefa-418b-82e0-41879a8d2fcd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 48.768, 0,                      !- X,Y,Z Vertex 1 {m}
  -9.144, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  -21.336, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  -21.336, 48.768, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {48b5f207-0df6-4e02-bb8e-a8efbf243a0c}, !- Handle
  Office_1_2_Flr_1,                       !- Name
  {41813c5f-07f8-4136-9eca-1a2b1ba82380}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.14400000000001,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {41c1bcca-f5f8-4771-a0ed-3bbfa48b46bf}, !- Building Story Name
  {19c230d1-707b-48fe-80dc-a9c8a792ad4c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {9bfae058-075b-4c2f-82ce-c78dd49fde52}, !- Handle
  Office1_2_Flr_1_RoofCeiling,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {48b5f207-0df6-4e02-bb8e-a8efbf243a0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c85c422c-ecf8-4795-bb77-970360d1e8f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  3.048, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c52fcbb-b7f6-416e-87fb-57af17beb73c}, !- Handle
  Office1_2_Flr_1_Floor,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {48b5f207-0df6-4e02-bb8e-a8efbf243a0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4303b1c-8f1e-4a25-80e6-e116d9b5f673}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 4.572, 0,                        !- X,Y,Z Vertex 1 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a5a00ae-6753-48b2-a8fe-41a30ed154a3}, !- Handle
  Office1_2_Flr_1_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48b5f207-0df6-4e02-bb8e-a8efbf243a0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78f9f7e8-5cc6-469a-883d-bad94dc6988c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {defdbdf3-24f5-4e5a-be16-ae0aaa1453ff}, !- Handle
  Office1_2_Flr_1_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48b5f207-0df6-4e02-bb8e-a8efbf243a0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2b81fae-11d7-49e5-9710-2209f57b7ec5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  3.048, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  3.048, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e4cb71f-bfe9-4378-b8ab-4076e55004b5}, !- Handle
  Office1_2_Flr_1_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48b5f207-0df6-4e02-bb8e-a8efbf243a0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.048, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e5f5ad9-ee52-4f1a-a2ba-f0dbc92377fe}, !- Handle
  Office1_2_Flr_1_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48b5f207-0df6-4e02-bb8e-a8efbf243a0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12944351-2feb-428d-9c5e-ca3bc711d1ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  3.048, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9d00e9cd-6746-44c9-930f-8642eace65a4}, !- Handle
  Offiice_1_3_Flr_1,                      !- Name
  {41813c5f-07f8-4136-9eca-1a2b1ba82380}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.192,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {41c1bcca-f5f8-4771-a0ed-3bbfa48b46bf}, !- Building Story Name
  {19c230d1-707b-48fe-80dc-a9c8a792ad4c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {829bf4e9-6340-4453-a365-ac2facc9935e}, !- Handle
  Office1_3_Flr_1_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d00e9cd-6746-44c9-930f-8642eace65a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38757385-b644-4510-ac73-dac0eba47223}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.04800000000001, 4.572, 4.2672,        !- X,Y,Z Vertex 1 {m}
  3.04800000000001, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 4.572, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c3fcf3f-aa36-4c69-856a-94d153e8325a}, !- Handle
  Office1_3_Flr_1_Floor,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9d00e9cd-6746-44c9-930f-8642eace65a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efd19f0b-821b-4706-9ecd-fc8c4f704bad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.04800000000001, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  3.04800000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 0, 0,            !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 4.572, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0befe32d-b7fe-4b60-8b7e-22388715a066}, !- Handle
  Office1_3_Flr_1_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d00e9cd-6746-44c9-930f-8642eace65a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 0, 4.2672,       !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 0, 0,            !- X,Y,Z Vertex 2 {m}
  3.04800000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.04800000000001, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2b81fae-11d7-49e5-9710-2209f57b7ec5}, !- Handle
  Office1_3_Flr_1_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d00e9cd-6746-44c9-930f-8642eace65a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {defdbdf3-24f5-4e5a-be16-ae0aaa1453ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 4.572, 4.2672,   !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 0, 0,            !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 0, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5085233-2f41-41e9-ad89-dcf888a1ce48}, !- Handle
  Office1_3_Flr_1_RoofCeiling,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9d00e9cd-6746-44c9-930f-8642eace65a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5263608-40b0-4caa-87b7-59cc58d7cb09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.04800000000001, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  3.04800000000001, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 4.572, 4.2672,   !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 0, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd0080f6-e4a2-4329-a135-937c93e54af3}, !- Handle
  Office1_3_Flr_1_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d00e9cd-6746-44c9-930f-8642eace65a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93c3024a-5bb9-4402-89ff-0bd892c9160f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.04800000000001, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  3.04800000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.04800000000001, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.04800000000001, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {767e68f4-3a40-4102-973a-9f7135c8f2d5}, !- Handle
  Office_1_4_Flr_1,                       !- Name
  {41813c5f-07f8-4136-9eca-1a2b1ba82380}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.24,                                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {41c1bcca-f5f8-4771-a0ed-3bbfa48b46bf}, !- Building Story Name
  {19c230d1-707b-48fe-80dc-a9c8a792ad4c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {8d283312-a110-46f1-87b7-fc9808e90e66}, !- Handle
  Office1_4_Flr_1_Floor,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {767e68f4-3a40-4102-973a-9f7135c8f2d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b022c4a-ae89-499f-807f-3d2c9e5ed634}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 4.572, 0,                        !- X,Y,Z Vertex 1 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47507600-fee4-4651-9773-4678a09ddc6c}, !- Handle
  Office1_4_Flr_1_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {767e68f4-3a40-4102-973a-9f7135c8f2d5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.048, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c46f1786-e889-4884-ae88-354a0aa14448}, !- Handle
  Office1_4_Flr_1_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {767e68f4-3a40-4102-973a-9f7135c8f2d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {075a0f70-d06c-430f-af6a-65afa66370d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  3.048, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8df050a-3c23-4540-80ca-ac48890c92d4}, !- Handle
  Office1_4_Flr_1_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {767e68f4-3a40-4102-973a-9f7135c8f2d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96b99635-4914-4470-bcc0-ed81398f513f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  3.048, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  3.048, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93c3024a-5bb9-4402-89ff-0bd892c9160f}, !- Handle
  Office1_4_Flr_1_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {767e68f4-3a40-4102-973a-9f7135c8f2d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd0080f6-e4a2-4329-a135-937c93e54af3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {daaff7bc-ccf6-45d7-b3df-5c6dc23bb63f}, !- Handle
  Office1_4_Flr_1_RoofCeiling,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {767e68f4-3a40-4102-973a-9f7135c8f2d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10b2c12f-6325-4a17-a39c-a5690e41fbe6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  3.048, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4108308d-7581-4e54-88dc-625086909168}, !- Handle
  Office_1_5_Flr_1,                       !- Name
  {41813c5f-07f8-4136-9eca-1a2b1ba82380}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.288,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {41c1bcca-f5f8-4771-a0ed-3bbfa48b46bf}, !- Building Story Name
  {915a508b-f809-4865-8dc2-78b752ba6ffe}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {cce30e50-0116-47ec-8469-6ba47727f536}, !- Handle
  Office1_5_Flr_1_Floor,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4108308d-7581-4e54-88dc-625086909168}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe50300a-1e23-42da-8990-5bb078a3b1b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.0535, 4.572, 0,                       !- X,Y,Z Vertex 1 {m}
  3.0535, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f2c8cdb-80ee-49aa-a8ce-31774f7bdcec}, !- Handle
  Office1_5_Flr_1_RoofCeiling,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4108308d-7581-4e54-88dc-625086909168}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {732a9fec-e2b9-452f-b3c8-5f7db7e78ef8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.0535, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  3.0535, 4.572, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c20c8ea-f631-469d-8818-06ed2ac2d184}, !- Handle
  Office1_5_Flr_1_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4108308d-7581-4e54-88dc-625086909168}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.0535, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.0535, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb0c39ce-f966-4743-843f-64ac8920fd03}, !- Handle
  Office1_5_Flr_1_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4108308d-7581-4e54-88dc-625086909168}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed58ed9c-85a8-4593-ab84-7c50e9825228}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.0535, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  3.0535, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  3.0535, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  3.0535, 4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96b99635-4914-4470-bcc0-ed81398f513f}, !- Handle
  Office1_5_Flr_1_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4108308d-7581-4e54-88dc-625086909168}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8df050a-3c23-4540-80ca-ac48890c92d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c9d7e52-36f1-4b43-9247-248067caf5f4}, !- Handle
  Office1_5_Flr_1_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4108308d-7581-4e54-88dc-625086909168}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efb9f0e1-0a97-4f04-894d-db1a24c7e2b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.0535, 4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  3.0535, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {2f7f4dfb-8a7d-4b0b-a9a3-5304e8600f6f}, !- Handle
  Rendering Color 90,                     !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {93e05f2b-cada-4a3c-8572-aefd0bcd53f7}, !- Handle
  Rendering Color 91,                     !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3c4c551e-1c8f-40b9-b8ff-9d22a784fc37}, !- Handle
  Rendering Color 92,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8b36ee57-48af-421b-bbfb-ac1d8a26d150}, !- Handle
  Rendering Color 93,                     !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Space,
  {37aeae64-e030-4099-8ca9-6a270124b2e1}, !- Handle
  ER_Exam1_2_Flr_1,                       !- Name
  {108202ea-320c-4e40-a1bc-4b376f626d67}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.72,                                  !- X Origin {m}
  1.94916083273711e-014,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {41c1bcca-f5f8-4771-a0ed-3bbfa48b46bf}, !- Building Story Name
  {bd405d22-8649-496e-a792-2932323dbde2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {9ab6d38f-af36-41e2-ae35-4346de1e63e9}, !- Handle
  ER_Exam1_2_Flr_1_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37aeae64-e030-4099-8ca9-6a270124b2e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {484ee223-3961-4619-96f5-3467e938f804}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.09600000000001, -3.07769349006546e-029, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.09600000000001, -3.07769349006546e-029, 0, !- X,Y,Z Vertex 2 {m}
  6.09600000000001, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  6.09600000000001, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ed11bdf-c1b9-412f-94c3-f6e0cafc7d6c}, !- Handle
  ER_Exam1_2_Flr_1_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37aeae64-e030-4099-8ca9-6a270124b2e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bedfd618-bd91-4724-b57c-d91e3226cfa0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-015, 4.572, 4.2672,   !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-015, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, -3.07769349006546e-029, 0, !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, -3.07769349006546e-029, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c301fb2a-0bee-4c71-96e2-b0b79d956cd3}, !- Handle
  ER_Exam1_2_Flr_1_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37aeae64-e030-4099-8ca9-6a270124b2e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-015, -3.07769349006546e-029, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-015, -3.07769349006546e-029, 0, !- X,Y,Z Vertex 2 {m}
  6.09600000000001, -3.07769349006546e-029, 0, !- X,Y,Z Vertex 3 {m}
  6.09600000000001, -3.07769349006546e-029, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a78adc86-181f-409b-b35d-f48a6384d158}, !- Handle
  ER_Exam1_2_Flr_1_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {37aeae64-e030-4099-8ca9-6a270124b2e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99bfe9af-0213-4ee9-b6ac-760347a3e2e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.09600000000001, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  6.09600000000001, -3.07769349006546e-029, 0, !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, -3.07769349006546e-029, 0, !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 4.572, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ee30d8d-2728-4ec8-8530-2d106e6910c2}, !- Handle
  ER_Exam1_2_Flr_1_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37aeae64-e030-4099-8ca9-6a270124b2e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33b8c4ac-67ab-4073-827c-a521bba4376a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.09600000000001, 4.572, 4.2672,        !- X,Y,Z Vertex 1 {m}
  6.09600000000001, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 4.572, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65a07953-9b49-49b9-9f59-27d4e8bd9a48}, !- Handle
  ER_Exam1_2_Flr_1_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {37aeae64-e030-4099-8ca9-6a270124b2e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f869da5-876b-47be-92ae-c594b3de2658}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.09600000000001, -3.07769349006546e-029, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.09600000000001, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 4.572, 4.2672,   !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, -3.07769349006546e-029, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ac85c731-9006-44d3-94b8-9c096e42da9e}, !- Handle
  ER_Exam1_3_Flr_1,                       !- Name
  {108202ea-320c-4e40-a1bc-4b376f626d67}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  51.816,                                 !- X Origin {m}
  1.94916083273711e-014,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {41c1bcca-f5f8-4771-a0ed-3bbfa48b46bf}, !- Building Story Name
  {bd405d22-8649-496e-a792-2932323dbde2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {08dd3dcb-70b5-4c37-b75b-c8e2a595c7fe}, !- Handle
  ER_Exam1_3_Flr_1_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac85c731-9006-44d3-94b8-9c096e42da9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28f92c47-26be-43d7-9e18-e981ecdb6cc8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.09599999999999, 4.572, 4.2672,        !- X,Y,Z Vertex 1 {m}
  6.09599999999999, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aeaa6795-b84f-43b5-866d-0beaf14fd8f1}, !- Handle
  ER_Exam1_3_Flr_1_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ac85c731-9006-44d3-94b8-9c096e42da9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23c4b858-a91a-46f1-9f3b-4f607bf37de1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.09599999999999, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  6.09599999999999, -3.07769349006546e-029, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.07769349006546e-029, 0,           !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55cdb879-4a1f-4263-89ec-be935a90b080}, !- Handle
  ER_Exam1_3_Flr_1_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ac85c731-9006-44d3-94b8-9c096e42da9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31b066db-f674-4123-869f-5c5dba5018be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.09599999999999, -3.07769349006546e-029, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.09599999999999, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, -3.07769349006546e-029, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4eff6b4-b311-42a7-aeef-28a59fa9cfb0}, !- Handle
  ER_Exam1_3_Flr_1_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac85c731-9006-44d3-94b8-9c096e42da9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.07769349006546e-029, 4.2672,      !- X,Y,Z Vertex 1 {m}
  0, -3.07769349006546e-029, 0,           !- X,Y,Z Vertex 2 {m}
  6.09599999999999, -3.07769349006546e-029, 0, !- X,Y,Z Vertex 3 {m}
  6.09599999999999, -3.07769349006546e-029, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {484ee223-3961-4619-96f5-3467e938f804}, !- Handle
  ER_Exam1_3_Flr_1_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac85c731-9006-44d3-94b8-9c096e42da9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ab6d38f-af36-41e2-ae35-4346de1e63e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -3.07769349006546e-029, 0,           !- X,Y,Z Vertex 3 {m}
  0, -3.07769349006546e-029, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54cb234d-4bcb-404d-b592-e48cc2090ad4}, !- Handle
  ER_Exam1_3_Flr_1_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac85c731-9006-44d3-94b8-9c096e42da9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ac553e1-1fda-4dda-a76b-e6a9f5872be4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.09599999999999, -3.07769349006546e-029, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.09599999999999, -3.07769349006546e-029, 0, !- X,Y,Z Vertex 2 {m}
  6.09599999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  6.09599999999999, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f735bfa1-e8e6-4837-8d87-90d307823de7}, !- Handle
  ER_Exam1_4_Flr_1,                       !- Name
  {108202ea-320c-4e40-a1bc-4b376f626d67}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.912,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {41c1bcca-f5f8-4771-a0ed-3bbfa48b46bf}, !- Building Story Name
  {bd405d22-8649-496e-a792-2932323dbde2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {657f1ce7-2b4f-4b4d-8191-b1972586c5b2}, !- Handle
  ER_Exam1_4_Flr_1_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f735bfa1-e8e6-4837-8d87-90d307823de7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {170c1691-f286-4962-b7e5-943e4481b43a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  6.096, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f58996e-9f69-406a-a1b7-6479a70cdad5}, !- Handle
  ER_Exam1_4_Flr_1_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f735bfa1-e8e6-4837-8d87-90d307823de7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {219df4ba-77b6-4108-bb43-649e0982abe0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 4.572, 0,                        !- X,Y,Z Vertex 1 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ac553e1-1fda-4dda-a76b-e6a9f5872be4}, !- Handle
  ER_Exam1_4_Flr_1_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f735bfa1-e8e6-4837-8d87-90d307823de7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54cb234d-4bcb-404d-b592-e48cc2090ad4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ada4cf3-a18f-479b-8044-b37cae294442}, !- Handle
  ER_Exam1_4_Flr_1_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f735bfa1-e8e6-4837-8d87-90d307823de7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e708869f-e0d7-48e9-a702-4670e2b1fc3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  6.096, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36173135-92c6-4df0-be7f-b32b1b37a53e}, !- Handle
  ER_Exam1_4_Flr_1_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f735bfa1-e8e6-4837-8d87-90d307823de7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0115dedb-fbbb-438d-99f7-c439b1717cda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  6.096, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  6.096, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bc13eec-f88f-4a5d-96e4-3290084ef544}, !- Handle
  ER_Exam1_4_Flr_1_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f735bfa1-e8e6-4837-8d87-90d307823de7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.096, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {1fb9229a-59c7-42a4-9379-fef77853e204}, !- Handle
  Rendering Color 94,                     !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2265b51e-8dc1-48a4-ab49-5c7d8036398e}, !- Handle
  Rendering Color 95,                     !- Name
  255,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {73b1fb16-95c6-4a9e-a87d-94fd839beda8}, !- Handle
  Rendering Color 96,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Space,
  {765163ce-15d8-4565-800a-3c2c5f04f204}, !- Handle
  ER_Exam3_2_Flr_1,                       !- Name
  {108202ea-320c-4e40-a1bc-4b376f626d67}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.104,                                 !- X Origin {m}
  9.14400000000001,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {41c1bcca-f5f8-4771-a0ed-3bbfa48b46bf}, !- Building Story Name
  {f36babd2-acda-4254-a3b9-662950b4b6cf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {a6dfaf4d-ab15-4a35-99db-2746d651307a}, !- Handle
  ER_Exam3_2_Flr_1_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {765163ce-15d8-4565-800a-3c2c5f04f204}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f04cdc04-7d66-47e9-ba20-a6e8787933d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  -6.096, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -6.096, 4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf87267a-5d5d-4dca-9629-f8bf3ffd459f}, !- Handle
  ER_Exam3_2_Flr_1_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {765163ce-15d8-4565-800a-3c2c5f04f204}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62dabe45-609e-4b81-8b89-fef088f96e84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.096, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69b9d6ea-68ea-4d26-a925-06a3154d9b45}, !- Handle
  ER_Exam3_2_Flr_1_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {765163ce-15d8-4565-800a-3c2c5f04f204}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0add6b18-683f-4aec-acbc-9e26070e0ce3}, !- Handle
  ER_Exam3_2_Flr_1_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {765163ce-15d8-4565-800a-3c2c5f04f204}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c45703af-ecc0-4a2d-99c5-284f74a46c08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  -6.096, 4.572, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  -6.096, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbad729d-56b7-4732-8345-880556009a3d}, !- Handle
  ER_Exam3_2_Flr_1_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {765163ce-15d8-4565-800a-3c2c5f04f204}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19a4b03e-c0db-4c8c-acf5-1819528424c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1e252e9-7a29-4770-a6c5-2286f9ee6f57}, !- Handle
  ER_Exam3_2_Flr_1_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {765163ce-15d8-4565-800a-3c2c5f04f204}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f280e2d4-87de-4cd8-9c7f-5a2712975940}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -6.096, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.096, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {75e05040-cffe-484e-b7c4-4caa8a412920}, !- Handle
  ER_Exam3_3_Flr_1,                       !- Name
  {108202ea-320c-4e40-a1bc-4b376f626d67}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.104,                                 !- X Origin {m}
  39.624,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {41c1bcca-f5f8-4771-a0ed-3bbfa48b46bf}, !- Building Story Name
  {f36babd2-acda-4254-a3b9-662950b4b6cf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {2a1ae057-b5c8-4787-a4ae-6f146216240a}, !- Handle
  ER_Exam3_3_Flr_1_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {75e05040-cffe-484e-b7c4-4caa8a412920}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37f70542-7721-4f89-960d-b1cb5662a4db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.096, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f1d3d04-c89d-465a-b192-850bc77db438}, !- Handle
  ER_Exam3_3_Flr_1_RoofCeiling_2,         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {75e05040-cffe-484e-b7c4-4caa8a412920}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f836bfc8-46b4-4991-b56d-74882c953b68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.5239999999999, 4.2672,             !- X,Y,Z Vertex 1 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  -6.096, 4.572, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  -6.096, 1.5239999999999, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {502cd962-e618-4cba-8736-4f934e8b3b6f}, !- Handle
  ER_Exam3_3_Flr_1_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75e05040-cffe-484e-b7c4-4caa8a412920}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45f3edce-0d77-4dc1-8a18-486ae9e53edb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8c5c776-d723-4df9-83d9-121a8fcdf61f}, !- Handle
  ER_Exam3_3_Flr_1_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75e05040-cffe-484e-b7c4-4caa8a412920}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a857dc2a-43d5-4923-83ac-61971e2657a5}, !- Handle
  ER_Exam3_3_Flr_1_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75e05040-cffe-484e-b7c4-4caa8a412920}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9c3dc0a-1c95-4493-af93-f25610e0a6ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  -6.096, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -6.096, 4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd07a43f-6c5f-4e33-84c2-2e1688712592}, !- Handle
  ER_Exam3_3_Flr_1_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75e05040-cffe-484e-b7c4-4caa8a412920}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {495045de-f0f0-4e08-a0ee-893c12249eb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -6.096, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.096, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {68f20e1b-2ac1-4a1e-932d-7774c1928ad8}, !- Handle
  ER_Exam3_4_Flr_1,                       !- Name
  {108202ea-320c-4e40-a1bc-4b376f626d67}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.104,                                 !- X Origin {m}
  44.196,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {41c1bcca-f5f8-4771-a0ed-3bbfa48b46bf}, !- Building Story Name
  {c56a27cc-dc76-4cd5-9817-1aa22ca5c7aa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {ff0a15ad-0693-43f6-97b0-5e81b8abb1c6}, !- Handle
  ER_Exam3_4_Flr_1_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {68f20e1b-2ac1-4a1e-932d-7774c1928ad8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8be88931-67f5-43c3-84e9-78b3808cf902}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000001, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 5.77529135625809e-015, 0,            !- X,Y,Z Vertex 2 {m}
  -6.096, 5.77529135625809e-015, 0,       !- X,Y,Z Vertex 3 {m}
  -6.096, 4.57200000000001, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6ac65c1-d2d2-43c1-b898-384fcb70fa3f}, !- Handle
  ER_Exam3_4_Flr_1_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68f20e1b-2ac1-4a1e-932d-7774c1928ad8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.77529135625809e-015, 4.2672,       !- X,Y,Z Vertex 1 {m}
  0, 5.77529135625809e-015, 0,            !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000001, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b455242f-3593-4ee3-81c4-0f0001fc0766}, !- Handle
  ER_Exam3_4_Flr_1_RoofCeiling_2,         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {68f20e1b-2ac1-4a1e-932d-7774c1928ad8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63b5988b-06ba-4df6-9497-dc94617b51b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.0479999999999, 4.2672,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000001, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -6.096, 4.57200000000001, 4.2672,       !- X,Y,Z Vertex 3 {m}
  -6.096, 3.04800000000001, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfc6ce79-5f88-42a2-ab1e-94b4241c3ea2}, !- Handle
  ER_Exam3_4_Flr_1_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68f20e1b-2ac1-4a1e-932d-7774c1928ad8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93833088-8848-417e-8fda-bf55b632edb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000001, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  -6.096, 4.57200000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -6.096, 4.57200000000001, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71b3c96d-a510-4430-a758-fee617a03c87}, !- Handle
  ER_Exam3_4_Flr_1_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68f20e1b-2ac1-4a1e-932d-7774c1928ad8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22015976-b9b8-4f06-8e95-f33818fe4d21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 4.57200000000001, 4.2672,       !- X,Y,Z Vertex 1 {m}
  -6.096, 4.57200000000001, 0,            !- X,Y,Z Vertex 2 {m}
  -6.096, 5.77529135625809e-015, 0,       !- X,Y,Z Vertex 3 {m}
  -6.096, 5.77529135625809e-015, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9c3dc0a-1c95-4493-af93-f25610e0a6ba}, !- Handle
  ER_Exam3_4_Flr_1_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68f20e1b-2ac1-4a1e-932d-7774c1928ad8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a857dc2a-43d5-4923-83ac-61971e2657a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 5.77529135625809e-015, 4.2672,  !- X,Y,Z Vertex 1 {m}
  -6.096, 5.77529135625809e-015, 0,       !- X,Y,Z Vertex 2 {m}
  0, 5.77529135625809e-015, 0,            !- X,Y,Z Vertex 3 {m}
  0, 5.77529135625809e-015, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {3e8b8a1b-3b1f-4460-80aa-f13596e95809}, !- Handle
  Rendering Color 97,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8adb4e03-c58c-4db9-8459-b90b90b99dc8}, !- Handle
  Rendering Color 98,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {292f53aa-590c-4b54-9cc6-0b9c51923c92}, !- Handle
  Rendering Color 99,                     !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Space,
  {88ee840c-be47-4aac-8937-a86edd936583}, !- Handle
  ER_Triage_2_Flr_1,                      !- Name
  {108202ea-320c-4e40-a1bc-4b376f626d67}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.72,                                  !- X Origin {m}
  53.34,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {41c1bcca-f5f8-4771-a0ed-3bbfa48b46bf}, !- Building Story Name
  {481920b0-dbe5-47c8-84c3-3ec0281e9e36}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {08aae32c-4fc8-45b9-85ca-a9af688159b4}, !- Handle
  ER_Triage_2_Flr_1_Wall_South,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88ee840c-be47-4aac-8937-a86edd936583}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e1e02c8-2064-478f-8456-558969892b98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-015, -4.572, 4.2672,  !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-015, -4.572, 0,       !- X,Y,Z Vertex 2 {m}
  6.09600000000001, -4.572, 0,            !- X,Y,Z Vertex 3 {m}
  6.09600000000001, -4.572, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43d100f7-e049-4f84-bbfe-649221482687}, !- Handle
  ER_Triage_2_Flr_1_Wall_East,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88ee840c-be47-4aac-8937-a86edd936583}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87bf3c4f-7bd1-4568-895c-9e638a8e6814}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-015, 0, 4.2672,       !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-015, 0, 0,            !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, -4.572, 0,       !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, -4.572, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcf11cde-8ee4-4865-808a-d8adf8e91637}, !- Handle
  ER_Triage_2_Flr_1_Wall_North,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88ee840c-be47-4aac-8937-a86edd936583}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.09600000000001, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  6.09600000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 0, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d77ab67-08e7-4a01-a12b-528b5dc9873e}, !- Handle
  ER_Triage_2_Flr_1_Wall_West,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88ee840c-be47-4aac-8937-a86edd936583}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c670df67-bc45-4953-9da7-b56ead9c34da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.09600000000001, -4.572, 4.2672,       !- X,Y,Z Vertex 1 {m}
  6.09600000000001, -4.572, 0,            !- X,Y,Z Vertex 2 {m}
  6.09600000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.09600000000001, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72a3c2d4-d231-45ca-af26-d4854926a153}, !- Handle
  ER_Triage_2_Flr_1_RoofCeiling_2,        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {88ee840c-be47-4aac-8937-a86edd936583}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a71157c-6d38-43b2-af2d-eb5a5eb3cd81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-015, -4.572, 4.2672,  !- X,Y,Z Vertex 1 {m}
  3.048, -4.57199999999999, 4.2672,       !- X,Y,Z Vertex 2 {m}
  3.04800000000001, -9.24046617001295e-014, 4.2672, !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 0, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cf37812-61bc-4795-ae90-8db411fb05f5}, !- Handle
  ER_Triage_2_Flr_1_Floor,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {88ee840c-be47-4aac-8937-a86edd936583}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {968dee02-8f0c-4025-9be9-8de6858c8486}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.09600000000001, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  6.09600000000001, -4.572, 0,            !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, -4.572, 0,       !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 0, 0;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ec396e0d-38ac-410b-8a77-5c764ca1910e}, !- Handle
  ER_Triage_3_Flr_1,                      !- Name
  {108202ea-320c-4e40-a1bc-4b376f626d67}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  51.816,                                 !- X Origin {m}
  53.34,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {41c1bcca-f5f8-4771-a0ed-3bbfa48b46bf}, !- Building Story Name
  {481920b0-dbe5-47c8-84c3-3ec0281e9e36}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {c9c3af3a-c743-477c-ad2c-c6ee66c593b5}, !- Handle
  ER_Triage_3_Flr_1_Floor,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ec396e0d-38ac-410b-8a77-5c764ca1910e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac15ee9c-2e52-45e1-a9d2-5f134db27ab2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.09599999999999, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  6.09599999999999, -4.572, 0,            !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd40215a-6e47-478f-867f-31e25ba06e71}, !- Handle
  ER_Triage_3_Flr_1_Wall_North,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec396e0d-38ac-410b-8a77-5c764ca1910e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.09599999999999, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  6.09599999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b52bf8b7-3324-4438-8599-919983d4fda6}, !- Handle
  ER_Triage_3_Flr_1_Wall_West,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec396e0d-38ac-410b-8a77-5c764ca1910e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {666f0fee-b0cd-4b95-bd6d-c5aa4cbf928a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.09599999999999, -4.572, 4.2672,       !- X,Y,Z Vertex 1 {m}
  6.09599999999999, -4.572, 0,            !- X,Y,Z Vertex 2 {m}
  6.09599999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.09599999999999, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfc04be7-43e9-4be3-bf8c-c30ce6519a96}, !- Handle
  ER_Triage_3_Flr_1_Wall_South,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec396e0d-38ac-410b-8a77-5c764ca1910e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1919fe1e-8e8c-481b-9121-3e8a80116840}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  6.09599999999999, -4.572, 0,            !- X,Y,Z Vertex 3 {m}
  6.09599999999999, -4.572, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f3af545-d80f-42b4-8979-90d322ea2f44}, !- Handle
  ER_Triage_3_Flr_1_RoofCeiling,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ec396e0d-38ac-410b-8a77-5c764ca1910e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {daf3cab9-aa19-4d40-91c7-b0614baf15ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.09599999999999, -4.572, 4.2672,       !- X,Y,Z Vertex 1 {m}
  6.09599999999999, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c670df67-bc45-4953-9da7-b56ead9c34da}, !- Handle
  ER_Triage_3_Flr_1_Wall_East,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec396e0d-38ac-410b-8a77-5c764ca1910e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d77ab67-08e7-4a01-a12b-528b5dc9873e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {34b2d770-a6be-4977-bc2d-c00a8d515414}, !- Handle
  ER_Triage_4_Flr_1,                      !- Name
  {108202ea-320c-4e40-a1bc-4b376f626d67}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.912,                                 !- X Origin {m}
  53.34,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {41c1bcca-f5f8-4771-a0ed-3bbfa48b46bf}, !- Building Story Name
  {de6e7f4a-2453-4ebb-9d89-2037509ef3d2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {76cd070f-d4d5-42ab-af6a-025b3f1e04e8}, !- Handle
  ER_Triage_4_Flr_1_Wall_North,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34b2d770-a6be-4977-bc2d-c00a8d515414}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {666f0fee-b0cd-4b95-bd6d-c5aa4cbf928a}, !- Handle
  ER_Triage_4_Flr_1_Wall_East,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34b2d770-a6be-4977-bc2d-c00a8d515414}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b52bf8b7-3324-4438-8599-919983d4fda6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12df8431-fb2e-4afc-86b7-ec4ea2fa9675}, !- Handle
  ER_Triage_4_Flr_1_Floor,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {34b2d770-a6be-4977-bc2d-c00a8d515414}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7c0559a-96b3-454a-9dc1-f088d8477aee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  6.096, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e10f230a-0c3b-4f94-821b-e746b86ec36c}, !- Handle
  ER_Triage_4_Flr_1_Wall_South,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34b2d770-a6be-4977-bc2d-c00a8d515414}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2a06c1f-f691-4a37-9e2e-fe895f0ff88a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  6.096, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  6.096, -4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d098bde0-19c5-4719-a872-1729c25d91d6}, !- Handle
  ER_Triage_4_Flr_1_Wall_West,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34b2d770-a6be-4977-bc2d-c00a8d515414}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de932b22-25c9-4629-9c32-bbabbbc06675}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  6.096, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.096, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a841e5be-da20-422f-b384-cc8f26bd1740}, !- Handle
  ER_Triage_4_Flr_1_RoofCeiling_2,        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {34b2d770-a6be-4977-bc2d-c00a8d515414}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7db07a76-4899-4468-81dd-4c519c0e1add}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  3.048, -9.24046617001295e-014, 4.2672,  !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {6279423d-8157-4ee1-b547-5ee0ff39f53f}, !- Handle
  Rendering Color 100,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d87ccdce-4b8e-4b13-84bd-22cbed3f9c8c}, !- Handle
  Rendering Color 101,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4407e705-0ce4-40af-bb24-5de99173cba5}, !- Handle
  Rendering Color 102,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Surface,
  {31b066db-f674-4123-869f-5c5dba5018be}, !- Handle
  OR_NurseStn_Lobby_Flr_2_Floor_10,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55cdb879-4a1f-4263-89ec-be935a90b080}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 4.572, 0,                      !- X,Y,Z Vertex 1 {m}
  -12.192, 1.94916083273711e-014, 0,      !- X,Y,Z Vertex 2 {m}
  -18.288, 1.94916083273711e-014, 0,      !- X,Y,Z Vertex 3 {m}
  -18.288, 4.572, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e708869f-e0d7-48e9-a702-4670e2b1fc3a}, !- Handle
  OR_NurseStn_Lobby_Flr_2_Floor_11,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ada4cf3-a18f-479b-8044-b37cae294442}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 4.572, 0,                       !- X,Y,Z Vertex 1 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -12.192, 1.94916083273711e-014, 0,      !- X,Y,Z Vertex 3 {m}
  -12.192, 4.572, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33b8c4ac-67ab-4073-827c-a521bba4376a}, !- Handle
  ER_NurseStn_Lobby_Flr_1_Wall_South_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ee30d8d-2728-4ec8-8530-2d106e6910c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.384, -35.052, 4.2672,               !- X,Y,Z Vertex 1 {m}
  -24.384, -35.052, 0,                    !- X,Y,Z Vertex 2 {m}
  -18.288, -35.052, 0,                    !- X,Y,Z Vertex 3 {m}
  -18.288, -35.052, 4.2672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28f92c47-26be-43d7-9e18-e981ecdb6cc8}, !- Handle
  ER_NurseStn_Lobby_Flr_1_Wall_South_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08dd3dcb-70b5-4c37-b75b-c8e2a595c7fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.288, -35.052, 4.2672,               !- X,Y,Z Vertex 1 {m}
  -18.288, -35.052, 0,                    !- X,Y,Z Vertex 2 {m}
  -12.192, -35.052, 0,                    !- X,Y,Z Vertex 3 {m}
  -12.192, -35.052, 4.2672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23c4b858-a91a-46f1-9f3b-4f607bf37de1}, !- Handle
  Basement_RoofCeiling_20,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aeaa6795-b84f-43b5-866d-0beaf14fd8f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.912, 1.94916083273711e-014, 2.4384,  !- X,Y,Z Vertex 1 {m}
  57.912, 4.572, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  51.816, 4.572, 2.4384,                  !- X,Y,Z Vertex 3 {m}
  51.816, 1.94916083273711e-014, 2.4384;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99bfe9af-0213-4ee9-b6ac-760347a3e2e7}, !- Handle
  Basement_RoofCeiling_19,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a78adc86-181f-409b-b35d-f48a6384d158}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  51.816, 1.94916083273711e-014, 2.4384,  !- X,Y,Z Vertex 2 {m}
  51.816, 4.572, 2.4384,                  !- X,Y,Z Vertex 3 {m}
  45.72, 4.572, 2.4384;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {075a0f70-d06c-430f-af6a-65afa66370d1}, !- Handle
  Lobby_Records_Flr_1_Wall_South_5,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c46f1786-e889-4884-ae88-354a0aa14448}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, -48.768, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  15.24, -48.768, 0,                      !- X,Y,Z Vertex 2 {m}
  18.288, -48.768, 0,                     !- X,Y,Z Vertex 3 {m}
  18.288, -48.768, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38757385-b644-4510-ac73-dac0eba47223}, !- Handle
  Lobby_Records_Flr_1_Wall_South_4,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {829bf4e9-6340-4453-a365-ac2facc9935e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, -48.768, 4.2672,                !- X,Y,Z Vertex 1 {m}
  12.192, -48.768, 0,                     !- X,Y,Z Vertex 2 {m}
  15.24, -48.768, 0,                      !- X,Y,Z Vertex 3 {m}
  15.24, -48.768, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efb9f0e1-0a97-4f04-894d-db1a24c7e2b6}, !- Handle
  Lobby_Records_Flr_1_Wall_South_6,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c9d7e52-36f1-4b43-9247-248067caf5f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, -48.768, 4.2672,                !- X,Y,Z Vertex 1 {m}
  18.288, -48.768, 0,                     !- X,Y,Z Vertex 2 {m}
  21.3415, -48.768, 0,                    !- X,Y,Z Vertex 3 {m}
  21.3415, -48.768, 4.2672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10b2c12f-6325-4a17-a39c-a5690e41fbe6}, !- Handle
  ICU_Flr_2_Floor_5,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {daaff7bc-ccf6-45d7-b3df-5c6dc23bb63f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 4.572, 0,                       !- X,Y,Z Vertex 1 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  15.24, 4.572, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {732a9fec-e2b9-452f-b3c8-5f7db7e78ef8}, !- Handle
  ICU_Flr_2_Floor_6,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f2c8cdb-80ee-49aa-a8ce-31774f7bdcec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3415, 4.572, 0,                      !- X,Y,Z Vertex 1 {m}
  21.3415, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 3 {m}
