  18.288, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5263608-40b0-4caa-87b7-59cc58d7cb09}, !- Handle
  ICU_Flr_2_Floor_4,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5085233-2f41-41e9-ad89-dcf888a1ce48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 4.572, 0,                        !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  12.192, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  12.192, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efd19f0b-821b-4706-9ecd-fc8c4f704bad}, !- Handle
  Basement_RoofCeiling_14,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c3fcf3f-aa36-4c69-856a-94d153e8325a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  15.24, 4.572, 2.4384,                   !- X,Y,Z Vertex 2 {m}
  12.192, 4.572, 2.4384,                  !- X,Y,Z Vertex 3 {m}
  12.192, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b022c4a-ae89-499f-807f-3d2c9e5ed634}, !- Handle
  Basement_RoofCeiling_15,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d283312-a110-46f1-87b7-fc9808e90e66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  18.288, 4.572, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  15.24, 4.572, 2.4384,                   !- X,Y,Z Vertex 3 {m}
  15.24, 0, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4303b1c-8f1e-4a25-80e6-e116d9b5f673}, !- Handle
  Basement_RoofCeiling_13,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c52fcbb-b7f6-416e-87fb-57af17beb73c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  12.192, 4.572, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  9.144, 4.572, 2.4384,                   !- X,Y,Z Vertex 3 {m}
  9.144, 0, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8be88931-67f5-43c3-84e9-78b3808cf902}, !- Handle
  Basement_RoofCeiling_23,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff0a15ad-0693-43f6-97b0-5e81b8abb1c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 44.196, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  70.104, 48.768, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  64.008, 48.768, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  64.008, 44.196, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f836bfc8-46b4-4991-b56d-74882c953b68}, !- Handle
  OR2_1_Flr_2_Floor_1,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6a1edc7d-07e3-4e23-a3dd-8df1bf3933ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f1d3d04-c89d-465a-b192-850bc77db438}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -3.0479999999999, 0,             !- X,Y,Z Vertex 1 {m}
  9.144, -6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  3.048, -6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  3.048, -3.0479999999999, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {495045de-f0f0-4e08-a0ee-893c12249eb0}, !- Handle
  ER_NurseStn_Lobby_Flr__Wall_East_4,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd07a43f-6c5f-4e33-84c2-2e1688712592}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -6.096, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -6.096, 4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c77f5629-0a30-41bb-adc7-5b61dd193ade}, !- Handle
  ER_Exam3_3_Flr_1_RoofCeiling_1,         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {75e05040-cffe-484e-b7c4-4caa8a412920}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {049ce4ae-d2c6-4957-aaa3-bbad08d39fca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 1.5239999999999, 4.2672,             !- X,Y,Z Vertex 2 {m}
  -6.096, 1.5239999999999, 4.2672,        !- X,Y,Z Vertex 3 {m}
  -6.096, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e1e02c8-2064-478f-8456-558969892b98}, !- Handle
  ER_NurseStn_Lobby_Flr_1_Wall_North_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08aae32c-4fc8-45b9-85ca-a9af688159b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.288, 9.14399999999999, 4.2672,      !- X,Y,Z Vertex 1 {m}
  -18.288, 9.14399999999999, 0,           !- X,Y,Z Vertex 2 {m}
  -24.384, 9.144, 0,                      !- X,Y,Z Vertex 3 {m}
  -24.384, 9.144, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1919fe1e-8e8c-481b-9121-3e8a80116840}, !- Handle
  ER_NurseStn_Lobby_Flr_1_Wall_North_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfc04be7-43e9-4be3-bf8c-c30ce6519a96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 9.14399999999999, 4.2672,      !- X,Y,Z Vertex 1 {m}
  -12.192, 9.14399999999999, 0,           !- X,Y,Z Vertex 2 {m}
  -18.288, 9.14399999999999, 0,           !- X,Y,Z Vertex 3 {m}
  -18.288, 9.14399999999999, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37655725-56a0-4462-a0f0-aacb6ca03fab}, !- Handle
  OR_NurseStn_Lobby_Flr_2_Floor_13,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76f55279-92f8-405d-974f-70bc1a1d0150}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.288, 53.34, 0,                      !- X,Y,Z Vertex 1 {m}
  -18.288, 48.768, 0,                     !- X,Y,Z Vertex 2 {m}
  -21.336, 48.768, 0,                     !- X,Y,Z Vertex 3 {m}
  -21.336, 53.34, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7db07a76-4899-4468-81dd-4c519c0e1add}, !- Handle
  OR_NurseStn_Lobby_Flr_2_Floor_14,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a841e5be-da20-422f-b384-cc8f26bd1740}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 53.34, 0,                       !- X,Y,Z Vertex 1 {m}
  -9.144, 48.768, 0,                      !- X,Y,Z Vertex 2 {m}
  -12.192, 48.768, 0,                     !- X,Y,Z Vertex 3 {m}
  -12.192, 53.34, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76f55279-92f8-405d-974f-70bc1a1d0150}, !- Handle
  ER_Triage_2_Flr_1_RoofCeiling_1,        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {88ee840c-be47-4aac-8937-a86edd936583}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37655725-56a0-4462-a0f0-aacb6ca03fab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.09600000000001, -4.572, 4.2672,       !- X,Y,Z Vertex 1 {m}
  6.09600000000001, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  3.04800000000001, -9.24046617001295e-014, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.048, -4.57199999999999, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {475477c5-acca-41ce-9bda-a0aa6630a2af}, !- Handle
  ER_Triage_4_Flr_1_RoofCeiling_1,        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {34b2d770-a6be-4977-bc2d-c00a8d515414}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa916dce-344a-4b6e-a839-044fe72de5cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  6.096, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  3.048, -9.24046617001295e-014, 4.2672,  !- X,Y,Z Vertex 3 {m}
  3.048, -4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac15ee9c-2e52-45e1-a9d2-5f134db27ab2}, !- Handle
  Basement_RoofCeiling_24,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9c3af3a-c743-477c-ad2c-c6ee66c593b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.912, 48.768, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  57.912, 53.34, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  51.816, 53.34, 2.4384,                  !- X,Y,Z Vertex 3 {m}
  51.816, 48.768, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7c0559a-96b3-454a-9dc1-f088d8477aee}, !- Handle
  Basement_RoofCeiling_25,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12df8431-fb2e-4afc-86b7-ec4ea2fa9675}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.008, 48.768, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  64.008, 53.34, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  57.912, 53.34, 2.4384,                  !- X,Y,Z Vertex 3 {m}
  57.912, 48.768, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ab9a83cc-ac6e-4bb6-990f-8c28f57d1e64}, !- Handle
  OR2_5_Flr_2,                            !- Name
  {3a701532-6207-4ec0-87bd-bfedaaabcb1b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.104,                                 !- X Origin {m}
  16.764,                                 !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {ac859e42-467a-4a2c-bdd9-c7360ef3b06d}, !- Building Story Name
  {a16410d6-2da9-4606-998c-2388100afd48}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {78c96956-57b6-4015-a484-a3733458d6e0}, !- Handle
  OR2_5_Flr_2_Wall_West,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab9a83cc-ac6e-4bb6-990f-8c28f57d1e64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d3811c5-d83b-4e5a-b21e-e033d8fdfd7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 6.096, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -9.144, 6.09600000000001, 0,            !- X,Y,Z Vertex 2 {m}
  -9.144, 5.77529135625809e-015, 0,       !- X,Y,Z Vertex 3 {m}
  -9.144, 5.77529135625809e-015, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f8dd3e7-0bbc-4270-bcbe-dd2d8098aeb1}, !- Handle
  OR2_5_Flr_2_Wall_East,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab9a83cc-ac6e-4bb6-990f-8c28f57d1e64}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.77529135625809e-015, 4.2672,       !- X,Y,Z Vertex 1 {m}
  0, 5.77529135625809e-015, 0,            !- X,Y,Z Vertex 2 {m}
  0, 6.09600000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.09600000000001, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d31d359-b732-4705-ac7f-c3dabafb6d60}, !- Handle
  OR2_5_Flr_2_RoofCeiling_4,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab9a83cc-ac6e-4bb6-990f-8c28f57d1e64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7567ce67-75d1-416e-be27-338e2929070f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.488, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 6.09600000000001, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -4.572, 6.096, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 5.488, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d34b7af4-887d-4be3-8db4-ad62b5be4a1f}, !- Handle
  OR2_5_Flr_2_RoofCeiling_1,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab9a83cc-ac6e-4bb6-990f-8c28f57d1e64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f9ef738-5899-46d0-99bf-77b2a3135606}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  -4.572, 6.096, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  -9.144, 6.096, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  -9.144, 5.77529135625809e-015, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07d06609-c7ba-46bc-a1bd-5b195454d917}, !- Handle
  OR2_5_Flr_2_Wall_South,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab9a83cc-ac6e-4bb6-990f-8c28f57d1e64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13487ae8-0674-4691-a20f-0cadf308042c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 5.77529135625809e-015, 4.2672,  !- X,Y,Z Vertex 1 {m}
  -9.144, 5.77529135625809e-015, 0,       !- X,Y,Z Vertex 2 {m}
  0, 5.77529135625809e-015, 0,            !- X,Y,Z Vertex 3 {m}
  0, 5.77529135625809e-015, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9cb6022-11fe-48e7-ba7a-45b176bdce94}, !- Handle
  OR2_5_Flr_2_Wall_North,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab9a83cc-ac6e-4bb6-990f-8c28f57d1e64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb93d52b-ff6c-4eca-a719-6cf6b1f6825e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.19688080169213e-030, 6.09600000000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.59584106892283e-030, 6.09600000000001, 3.41965943340607e-030, !- X,Y,Z Vertex 2 {m}
  -9.144, 6.09600000000001, -2.56474457505455e-030, !- X,Y,Z Vertex 3 {m}
  -9.144, 6.096, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0aaddc58-6d56-47bf-8a80-5a3ee86d2870}, !- Handle
  OR2_5_Flr_2_Floor_1,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ab9a83cc-ac6e-4bb6-990f-8c28f57d1e64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb7c5e44-5f7a-4d96-8c92-c42cdfad04c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 6.09600000000001, 0,            !- X,Y,Z Vertex 1 {m}
  -6.096, 5.77529135625809e-015, 0,       !- X,Y,Z Vertex 2 {m}
  -9.144, 5.77529135625809e-015, 0,       !- X,Y,Z Vertex 3 {m}
  -9.144, 6.09600000000001, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {152e4ad8-7d35-46f7-82fa-f1ea623d3b32}, !- Handle
  OR2_5_Flr_2_Floor_2,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ab9a83cc-ac6e-4bb6-990f-8c28f57d1e64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f5f920b-17d0-434b-a2c8-4e4bbd94b8b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.09600000000001, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 5.77529135625809e-015, 0,            !- X,Y,Z Vertex 2 {m}
  -6.096, 5.77529135625809e-015, 0,       !- X,Y,Z Vertex 3 {m}
  -6.096, 6.09600000000001, 0;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b5e1d2e3-7563-4225-9297-31a0fbbe38dd}, !- Handle
  OR2_4_Flr_2,                            !- Name
  {3a701532-6207-4ec0-87bd-bfedaaabcb1b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.104,                                 !- X Origin {m}
  22.86,                                  !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {ac859e42-467a-4a2c-bdd9-c7360ef3b06d}, !- Building Story Name
  {a16410d6-2da9-4606-998c-2388100afd48}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {044515bf-7f29-4aa9-bd16-2d61c4261eea}, !- Handle
  OR2_4_Flr_2_Floor_1,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b5e1d2e3-7563-4225-9297-31a0fbbe38dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cceac5d-78eb-4a3e-8936-37983e519e99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.096, 6.096, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be662941-773e-458f-aeee-e0b33a85b97f}, !- Handle
  OR2_4_Flr_2_RoofCeiling_1,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b5e1d2e3-7563-4225-9297-31a0fbbe38dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5215ab6a-0dbd-46e4-bd3b-5cc94cd12a22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  -4.572, 6.096, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  -9.144, 6.096, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  -9.144, 1.15505827125162e-014, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77404e3e-811e-46bd-867e-b0439cef5201}, !- Handle
  OR2_4_Flr_2_Wall_West,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5e1d2e3-7563-4225-9297-31a0fbbe38dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ef153d4-5d77-4b25-9f75-0d8ee0ae24cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 6.096, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -9.144, 6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.144, 5.77529135625809e-015, 0,       !- X,Y,Z Vertex 3 {m}
  -9.144, 1.15505827125162e-014, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb93d52b-ff6c-4eca-a719-6cf6b1f6825e}, !- Handle
  OR2_4_Flr_2_Wall_South,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5e1d2e3-7563-4225-9297-31a0fbbe38dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9cb6022-11fe-48e7-ba7a-45b176bdce94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 1.15505827125162e-014, 4.2672,  !- X,Y,Z Vertex 1 {m}
  -9.144, 5.7752913562581e-015, -7.81011697236488e-045, !- X,Y,Z Vertex 2 {m}
  -2.83478319737688e-045, -4.48830300634547e-030, 6.07453542295047e-045, !- X,Y,Z Vertex 3 {m}
  2.1463358494425e-044, 5.77529135625809e-015, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0813c387-df95-4779-ad6f-45830ccae224}, !- Handle
  OR2_4_Flr_2_Wall_East,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5e1d2e3-7563-4225-9297-31a0fbbe38dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.86285752970481e-044, 5.77529135625809e-015, 4.2672, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 3 {m}
  8.59570491001487e-045, 6.096, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71ec4109-2394-4e3a-8010-cee74c2f3db7}, !- Handle
  OR2_4_Flr_2_RoofCeiling_3,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b5e1d2e3-7563-4225-9297-31a0fbbe38dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebebb01f-90c1-499b-b81c-dd9a3c2a52e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.812, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  8.59570491001487e-045, 6.096, 4.2672,   !- X,Y,Z Vertex 2 {m}
  -4.572, 6.096, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 3.812, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d2bd8f2-aaed-47dd-ae35-e92476c13b05}, !- Handle
  OR2_4_Flr_2_Floor_2,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b5e1d2e3-7563-4225-9297-31a0fbbe38dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f4d3b6e-6ef8-41c2-a6a1-b021809a29c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 6.096, 0,                       !- X,Y,Z Vertex 1 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -9.144, 5.77529135625809e-015, 0,       !- X,Y,Z Vertex 3 {m}
  -9.144, 6.096, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e844974f-bf32-4433-a1a4-4b46db90b19d}, !- Handle
  OR2_4_Flr_2_Wall_North,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5e1d2e3-7563-4225-9297-31a0fbbe38dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06afb50c-6cca-4b9a-944e-ad8339ae1443}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.59570491001487e-045, 6.096, 4.2672,   !- X,Y,Z Vertex 1 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 2 {m}
  -9.144, 6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.144, 6.096, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {284f3a93-1c0e-4b85-a6b2-0db7a1205cdf}, !- Handle
  OR2_3_Flr_2,                            !- Name
  {3a701532-6207-4ec0-87bd-bfedaaabcb1b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.104,                                 !- X Origin {m}
  28.956,                                 !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {ac859e42-467a-4a2c-bdd9-c7360ef3b06d}, !- Building Story Name
  {a16410d6-2da9-4606-998c-2388100afd48}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {73ce64b3-803f-4718-b22f-29e88345ee09}, !- Handle
  OR2_3_Flr_2_Floor_1,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {284f3a93-1c0e-4b85-a6b2-0db7a1205cdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6739b0c-cd9c-4fff-b3c9-42b105123164}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.096, 6.096, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d04bf56-a58b-495d-bb6d-9884278b6804}, !- Handle
  OR2_3_Flr_2_RoofCeiling_3,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {284f3a93-1c0e-4b85-a6b2-0db7a1205cdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11209b07-18fc-4852-acf0-3255571d01dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.136, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 6.09600000000001, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -4.572, 6.09600000000001, 4.2672,       !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 2.136, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d733b0d-d9d9-446a-92dd-6c099ac7204e}, !- Handle
  OR2_3_Flr_2_Wall_West,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {284f3a93-1c0e-4b85-a6b2-0db7a1205cdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5942de54-a214-4b75-b263-98587a5ba20d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 6.09600000000001, 4.2672,       !- X,Y,Z Vertex 1 {m}
  -9.144, 6.09600000000001, 0,            !- X,Y,Z Vertex 2 {m}
  -9.144, 5.77529135625809e-015, 0,       !- X,Y,Z Vertex 3 {m}
  -9.144, 5.77529135625809e-015, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06afb50c-6cca-4b9a-944e-ad8339ae1443}, !- Handle
  OR2_3_Flr_2_Wall_South,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {284f3a93-1c0e-4b85-a6b2-0db7a1205cdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e844974f-bf32-4433-a1a4-4b46db90b19d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 6.03226080198027e-015, 4.2672,  !- X,Y,Z Vertex 1 {m}
  -9.144, 5.51832191053591e-015, 3.09492388614376e-032, !- X,Y,Z Vertex 2 {m}
  1.47857264504834e-031, 2.56969445722178e-016, -3.09492388614376e-032, !- X,Y,Z Vertex 3 {m}
  -2.13712362180097e-030, 7.70908337166533e-016, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bde426ce-0a41-40c8-bb7f-97b0e007b68a}, !- Handle
  OR2_3_Flr_2_Wall_East,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {284f3a93-1c0e-4b85-a6b2-0db7a1205cdf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.98926635729614e-030, 1.02787778288871e-015, 4.2672, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.09600000000001, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3b270b8-ca8f-4072-a703-beb8b4823f1c}, !- Handle
  OR2_3_Flr_2_Wall_North,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {284f3a93-1c0e-4b85-a6b2-0db7a1205cdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7984c36e-8bc6-4331-b43e-dcb82c0415c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.99480133615354e-030, 6.09600000000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  7.97920534461417e-031, 6.096, -1.70982971670304e-030, !- X,Y,Z Vertex 2 {m}
  -9.144, 6.09600000000001, 4.27457429175759e-030, !- X,Y,Z Vertex 3 {m}
  -9.144, 6.09600000000001, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a5453c6-4bc6-48de-9f37-7e5a1b563437}, !- Handle
  OR2_3_Flr_2_RoofCeiling_1,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {284f3a93-1c0e-4b85-a6b2-0db7a1205cdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dac8571e-0082-4715-af7e-aeb689068eed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 5.77529135625809e-015, 4.2672,  !- X,Y,Z Vertex 1 {m}
  -4.572, 6.09600000000001, 4.2672,       !- X,Y,Z Vertex 2 {m}
  -9.144, 6.09600000000001, 4.2672,       !- X,Y,Z Vertex 3 {m}
  -9.144, 5.77529135625809e-015, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7cfe1bf-91e3-4e8a-afab-7da1302529be}, !- Handle
  OR2_3_Flr_2_Floor_2,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {284f3a93-1c0e-4b85-a6b2-0db7a1205cdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8141929e-1699-40fa-9f59-9bf2924b52b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 6.09600000000001, 0,            !- X,Y,Z Vertex 1 {m}
  -6.096, 6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -9.144, 5.77529135625809e-015, 0;       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5fe7ba34-feb4-4ee9-87ea-e289776a8d24}, !- Handle
  OR2_2_Flr_2,                            !- Name
  {3a701532-6207-4ec0-87bd-bfedaaabcb1b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.104,                                 !- X Origin {m}
  35.052,                                 !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {ac859e42-467a-4a2c-bdd9-c7360ef3b06d}, !- Building Story Name
  {a16410d6-2da9-4606-998c-2388100afd48}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {06c0001d-b065-4f5c-991e-bf6674f43725}, !- Handle
  OR2_2_Flr_2_Wall_East,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fe7ba34-feb4-4ee9-87ea-e289776a8d24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.77529135625809e-015, 4.2672,       !- X,Y,Z Vertex 1 {m}
  0, 5.77529135625809e-015, 0,            !- X,Y,Z Vertex 2 {m}
  0, 6.09600000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.09600000000001, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba42233b-12ae-4f06-b305-f90390de3b5f}, !- Handle
  OR2_2_Flr_2_RoofCeiling_1,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5fe7ba34-feb4-4ee9-87ea-e289776a8d24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ba73568-c8b8-4160-a8cc-9de8f9a4b06c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  -4.572, 6.096, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  -9.144, 6.096, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  -9.144, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f99a8d3-0aae-460f-90cb-d1b78c8631d7}, !- Handle
  OR2_2_Flr_2_Floor_1,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5fe7ba34-feb4-4ee9-87ea-e289776a8d24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e99a94c-c232-4599-a6ec-f64232d65bf3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000001, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 5.77529135625809e-015, 0,            !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.096, 4.57200000000001, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baf954ac-d51b-4000-8940-90fa7592f99d}, !- Handle
  OR2_2_Flr_2_Wall_West,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fe7ba34-feb4-4ee9-87ea-e289776a8d24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae499ef9-175c-4896-9cff-4ae26d527bbf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 6.096, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -9.144, 6.09600000000001, 0,            !- X,Y,Z Vertex 2 {m}
  -9.144, 5.77529135625809e-015, 0,       !- X,Y,Z Vertex 3 {m}
  -9.144, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba8a937f-3414-4ac6-9995-fd62b106e16b}, !- Handle
  OR2_2_Flr_2_RoofCeiling_4,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5fe7ba34-feb4-4ee9-87ea-e289776a8d24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11f614c5-ecdd-4327-ac8d-38eff2fcd639}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.88, 4.2672,                        !- X,Y,Z Vertex 1 {m}
  0, 6.09600000000001, 4.2672,            !- X,Y,Z Vertex 2 {m}
  -4.572, 6.096, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.88, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7984c36e-8bc6-4331-b43e-dcb82c0415c1}, !- Handle
  OR2_2_Flr_2_Wall_South,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fe7ba34-feb4-4ee9-87ea-e289776a8d24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3b270b8-ca8f-4072-a703-beb8b4823f1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 1.44382283906452e-015, 4.2672,  !- X,Y,Z Vertex 1 {m}
  -9.144, 4.33146851719357e-015, -9.77045552401733e-031, !- X,Y,Z Vertex 2 {m}
  -4.55954591120809e-031, 7.21911419532261e-015, 9.77045552401734e-031, !- X,Y,Z Vertex 3 {m}
  4.55954591120809e-031, 4.33146851719357e-015, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {373677df-2d2d-4cd0-a876-07677644dc06}, !- Handle
  OR2_2_Flr_2_Wall_North,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fe7ba34-feb4-4ee9-87ea-e289776a8d24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ea3f9b6-6d52-47b1-941b-797d141e5570}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.19688080169213e-030, 6.09600000000001, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.59584106892283e-030, 6.09600000000001, 3.41965943340607e-030, !- X,Y,Z Vertex 2 {m}
  -9.144, 6.09600000000001, -2.56474457505455e-030, !- X,Y,Z Vertex 3 {m}
  -9.144, 6.096, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55571c0e-1064-48b6-ac10-9eb659137628}, !- Handle
  OR2_2_Flr_2_Floor_2,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5fe7ba34-feb4-4ee9-87ea-e289776a8d24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b005a122-e885-4b2b-b225-f5f4c31f3275}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, 6.096, 0,                       !- X,Y,Z Vertex 1 {m}
  -6.096, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -9.144, 5.77529135625809e-015, 0,       !- X,Y,Z Vertex 3 {m}
  -9.144, 6.09600000000001, 0;            !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {89208bb7-d1d5-4e0e-83ea-1cad59cf9e25}, !- Handle
  Rendering Color 103,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {791d84e3-d706-4974-993a-001f1f67f3da}, !- Handle
  Rendering Color 104,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b663c2df-afef-4d01-84ed-396ea14105d8}, !- Handle
  Rendering Color 105,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {de437cf5-5b20-4a6a-b10a-98a3a4145968}, !- Handle
  Rendering Color 106,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Surface,
  {049ce4ae-d2c6-4957-aaa3-bbad08d39fca}, !- Handle
  OR2_2_Flr_2_Floor_3,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5fe7ba34-feb4-4ee9-87ea-e289776a8d24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c77f5629-0a30-41bb-adc7-5b61dd193ade}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.09600000000001, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  -6.096, 4.57200000000001, 0,            !- X,Y,Z Vertex 3 {m}
  -6.096, 6.096, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8141929e-1699-40fa-9f59-9bf2924b52b1}, !- Handle
  ER_NurseStn_Lobby_Flr_1_RoofCeiling_8,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7cfe1bf-91e3-4e8a-afab-7da1302529be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, -10.668, 4.2672,                !- X,Y,Z Vertex 1 {m}
  -6.096, -4.57200000000001, 4.2672,      !- X,Y,Z Vertex 2 {m}
  -9.144, -4.572, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  -9.144, -10.668, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e99a94c-c232-4599-a6ec-f64232d65bf3}, !- Handle
  ER_NurseStn_Lobby_Flr_1_RoofCeiling_6,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f99a8d3-0aae-460f-90cb-d1b78c8631d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.57200000000001, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -6.096, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  -6.096, -4.57200000000001, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b005a122-e885-4b2b-b225-f5f4c31f3275}, !- Handle
  ER_NurseStn_Lobby_Flr_1_RoofCeiling_5,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55571c0e-1064-48b6-ac10-9eb659137628}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, -4.57200000000001, 4.2672,      !- X,Y,Z Vertex 1 {m}
  -6.096, 1.524, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  -9.144, 1.524, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  -9.144, -4.572, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6739b0c-cd9c-4fff-b3c9-42b105123164}, !- Handle
  ER_NurseStn_Lobby_Flr_1_RoofCeiling_9,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73ce64b3-803f-4718-b22f-29e88345ee09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.668, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, -4.57200000000001, 4.2672,           !- X,Y,Z Vertex 2 {m}
  -6.096, -4.57200000000001, 4.2672,      !- X,Y,Z Vertex 3 {m}
  -6.096, -10.668, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cceac5d-78eb-4a3e-8936-37983e519e99}, !- Handle
  ER_NurseStn_Lobby_Flr_1_RoofCeiling_11, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {044515bf-7f29-4aa9-bd16-2d61c4261eea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -16.764, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, -10.668, 4.2672,                     !- X,Y,Z Vertex 2 {m}
  -6.096, -10.668, 4.2672,                !- X,Y,Z Vertex 3 {m}
  -6.096, -16.764, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb7c5e44-5f7a-4d96-8c92-c42cdfad04c5}, !- Handle
  ER_NurseStn_Lobby_Flr_1_RoofCeiling_13, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0aaddc58-6d56-47bf-8a80-5a3ee86d2870}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.096, -22.86, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  -6.096, -16.764, 4.2672,                !- X,Y,Z Vertex 2 {m}
  -9.144, -16.764, 4.2672,                !- X,Y,Z Vertex 3 {m}
  -9.144, -22.86, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {308abd15-9cb9-4a13-8669-abddc6abd347}, !- Handle
  IC_PatRoom1_5_Flr_2,                    !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.096,                                  !- X Origin {m}
  53.34,                                  !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {ac859e42-467a-4a2c-bdd9-c7360ef3b06d}, !- Building Story Name
  {550c0106-c9c6-4cc6-be56-d64af4951609}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {9c8b21db-9b8e-4d06-ab2d-3fad8706507f}, !- Handle
  IC_PatRoom1_5_Flr_2_Wall_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308abd15-9cb9-4a13-8669-abddc6abd347}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8eeb5854-7f2e-4da6-9b57-d5b6b65e57dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, -4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e4f22a4-3511-4c98-895b-bcb483e192d5}, !- Handle
  IC_PatRoom1_5_Flr_2_Wall_West,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308abd15-9cb9-4a13-8669-abddc6abd347}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bc863d7-4d7a-425b-86b1-0045e57db4f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76b180d0-e192-46d5-b674-a7a27946498e}, !- Handle
  IC_PatRoom1_5_Flr_2_Wall_North,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308abd15-9cb9-4a13-8669-abddc6abd347}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b79017c4-3bb4-488a-9753-5ac6fad6de6f}, !- Handle
  IC_PatRoom1_5_Flr_2_Wall_East,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308abd15-9cb9-4a13-8669-abddc6abd347}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92a753c4-d3ac-4e38-a9d9-fd29df7d5ba2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c629b00-76cc-45fa-9e45-0f758fb557fd}, !- Handle
  IC_PatRoom1_5_Flr_2_RoofCeiling,        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {308abd15-9cb9-4a13-8669-abddc6abd347}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d52565f-9f3f-4e46-8d9a-babf477b57d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbef81bf-d5aa-4140-9235-3ce988415f16}, !- Handle
  IC_PatRoom1_5_Flr_2_Floor,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {308abd15-9cb9-4a13-8669-abddc6abd347}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4a3414e-3538-4326-aac9-8d4093c8e96a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {195bb8a6-28c7-4154-ac17-4b2fde1ecd71}, !- Handle
  IC_PatRoom1_4_Flr_2,                    !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.668,                                 !- X Origin {m}
  53.34,                                  !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {ac859e42-467a-4a2c-bdd9-c7360ef3b06d}, !- Building Story Name
  {ca4bf5bf-8fed-4ca8-9798-ae2f28662aaf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {ec96231f-00fa-44ef-9aaf-46e32152d74b}, !- Handle
  IC_PatRoom1_4_Flr_2_Wall_North,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {195bb8a6-28c7-4154-ac17-4b2fde1ecd71}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a2a07cb-be2d-4125-8a41-d7931673ccb3}, !- Handle
  IC_PatRoom1_4_Flr_2_RoofCeiling,        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {195bb8a6-28c7-4154-ac17-4b2fde1ecd71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00afcf12-9fea-433e-8602-352e904a614c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92a753c4-d3ac-4e38-a9d9-fd29df7d5ba2}, !- Handle
  IC_PatRoom1_4_Flr_2_Wall_West,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {195bb8a6-28c7-4154-ac17-4b2fde1ecd71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b79017c4-3bb4-488a-9753-5ac6fad6de6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a002785-b580-4fbb-a943-a5487ea0f9c4}, !- Handle
  IC_PatRoom1_4_Flr_2_Floor,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {195bb8a6-28c7-4154-ac17-4b2fde1ecd71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c569d15-05bc-46d2-b823-1cf1bbad2d27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5d5e4e9-52c0-4121-b087-0321db37d681}, !- Handle
  IC_PatRoom1_4_Flr_2_Wall_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {195bb8a6-28c7-4154-ac17-4b2fde1ecd71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96fe2344-f5b7-4b82-bb1c-203801264bdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, -4.572, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {faa629ad-f84e-469b-bf34-4f853aa5ddee}, !- Handle
  IC_PatRoom1_4_Flr_2_Wall_East,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {195bb8a6-28c7-4154-ac17-4b2fde1ecd71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de3ff2b8-bf9c-4ceb-a600-747d15349842}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7f8f41b1-e0c2-4249-b281-bf74f695ded5}, !- Handle
  IC_PatRoom1_3_Flr_2,                    !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.24,                                  !- X Origin {m}
  53.34,                                  !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {ac859e42-467a-4a2c-bdd9-c7360ef3b06d}, !- Building Story Name
  {ca4bf5bf-8fed-4ca8-9798-ae2f28662aaf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {568218c2-748e-4493-9b55-cb2dfcba3655}, !- Handle
  IC_PatRoom1_3_Flr_2_Wall_North,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f8f41b1-e0c2-4249-b281-bf74f695ded5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b0909fd-67e2-4901-ab41-157c8d094168}, !- Handle
  IC_PatRoom1_3_Flr_2_RoofCeiling,        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7f8f41b1-e0c2-4249-b281-bf74f695ded5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b08a9735-4b4c-418b-9b45-8c95ae02d931}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.57199999999999, 4.2672,       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -4.57199999999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c15297b-1c63-411f-983a-b43b5db5109f}, !- Handle
  IC_PatRoom1_3_Flr_2_Wall_East,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f8f41b1-e0c2-4249-b281-bf74f695ded5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c01aa57-1654-48c7-9402-eedf254a06d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.57199999999999, 4.2672,       !- X,Y,Z Vertex 1 {m}
  4.572, -4.57199999999999, 0,            !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f016179-1354-4394-b5e7-56b584a02c54}, !- Handle
  IC_PatRoom1_3_Flr_2_Wall_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f8f41b1-e0c2-4249-b281-bf74f695ded5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ac77868-b7c5-46d6-a74b-bc28762714bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.57199999999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -4.57199999999999, 0,                !- X,Y,Z Vertex 2 {m}
  4.572, -4.57199999999999, 0,            !- X,Y,Z Vertex 3 {m}
  4.572, -4.57199999999999, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de3ff2b8-bf9c-4ceb-a600-747d15349842}, !- Handle
  IC_PatRoom1_3_Flr_2_Wall_West,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f8f41b1-e0c2-4249-b281-bf74f695ded5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {faa629ad-f84e-469b-bf34-4f853aa5ddee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.57199999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.57199999999999, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ef588e1-255d-48e8-87e2-d7298b792b45}, !- Handle
  IC_PatRoom1_3_Flr_2_Floor,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7f8f41b1-e0c2-4249-b281-bf74f695ded5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cea979d6-48d0-43c0-886e-f0b74f5a44f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  4.572, -4.57199999999999, 0,            !- X,Y,Z Vertex 2 {m}
  0, -4.57199999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8ac7b7f5-048e-427c-95a2-6802f06b2898}, !- Handle
  IC_PatRoom1_2_Flr_2,                    !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.812,                                 !- X Origin {m}
  53.34,                                  !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {ac859e42-467a-4a2c-bdd9-c7360ef3b06d}, !- Building Story Name
  {ca4bf5bf-8fed-4ca8-9798-ae2f28662aaf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {fb18c51a-c7ae-4052-a0a1-37d5e68f39c8}, !- Handle
  IC_PatRoom1_2_Flr_2_Wall_East,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ac7b7f5-048e-427c-95a2-6802f06b2898}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b7bad6c-b031-47f8-826d-41a15caad8ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.57199999999999, 4.2672,       !- X,Y,Z Vertex 1 {m}
  4.572, -4.57199999999999, 0,            !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c65469b7-37c7-4247-995c-ad22b42b50da}, !- Handle
  IC_PatRoom1_2_Flr_2_Wall_North,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ac7b7f5-048e-427c-95a2-6802f06b2898}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -2.88764567812905e-015, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -2.88764567812905e-015, 0, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0577fe6d-3319-4fab-8389-788c49f544cd}, !- Handle
  IC_PatRoom1_2_Flr_2_Floor,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8ac7b7f5-048e-427c-95a2-6802f06b2898}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97bc2f6f-4260-4459-ab09-d4e3a22affa4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  4.572, -4.57199999999999, 0,            !- X,Y,Z Vertex 2 {m}
  -2.88764567812905e-015, -4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.88764567812905e-015, 0, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {072a2f22-8d3d-4b0f-b989-de700ce9c8cc}, !- Handle
  IC_PatRoom1_2_Flr_2_RoofCeiling,        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8ac7b7f5-048e-427c-95a2-6802f06b2898}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61e79af2-8d16-4065-89f1-4b7a702e5734}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.57199999999999, 4.2672,       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  -2.88764567812905e-015, 0, 4.2672,      !- X,Y,Z Vertex 3 {m}
  -2.88764567812905e-015, -4.57199999999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {106aaafd-f0a5-44ac-8707-84bdd8459469}, !- Handle
  IC_PatRoom1_2_Flr_2_Wall_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ac7b7f5-048e-427c-95a2-6802f06b2898}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24ad9188-7100-42b2-8a01-697bd1db14fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.88764567812905e-015, -4.57199999999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.88764567812905e-015, -4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -4.57199999999999, 0,            !- X,Y,Z Vertex 3 {m}
  4.572, -4.57199999999999, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c01aa57-1654-48c7-9402-eedf254a06d1}, !- Handle
  IC_PatRoom1_2_Flr_2_Wall_West,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ac7b7f5-048e-427c-95a2-6802f06b2898}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c15297b-1c63-411f-983a-b43b5db5109f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.88764567812905e-015, 0, 4.2672,      !- X,Y,Z Vertex 1 {m}
  -2.88764567812905e-015, 0, 0,           !- X,Y,Z Vertex 2 {m}
  -2.88764567812905e-015, -4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.88764567812905e-015, -4.57199999999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {0a0a522d-bbe0-4f33-b314-546a45320fb3}, !- Handle
  Rendering Color 107,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d3572167-9965-43f2-933a-0de42a9ad81a}, !- Handle
  Rendering Color 108,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6f8b8980-7316-496a-bc4d-82d742002bec}, !- Handle
  Rendering Color 109,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {34c6dfc3-1eee-463a-920b-9a420884a760}, !- Handle
  Rendering Color 110,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Surface,
  {cea979d6-48d0-43c0-886e-f0b74f5a44f0}, !- Handle
  Lobby_Records_Flr_1_RoofCeiling_4,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ef588e1-255d-48e8-87e2-d7298b792b45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  19.812, -4.57199999999999, 4.2672,      !- X,Y,Z Vertex 2 {m}
  19.812, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  15.24, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97bc2f6f-4260-4459-ab09-d4e3a22affa4}, !- Handle
  Lobby_Records_Flr_1_RoofCeiling_5,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0577fe6d-3319-4fab-8389-788c49f544cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, -4.572, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  24.384, 0, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  19.812, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  19.812, -4.57199999999999, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c569d15-05bc-46d2-b823-1cf1bbad2d27}, !- Handle
  Lobby_Records_Flr_1_RoofCeiling_3,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a002785-b580-4fbb-a943-a5487ea0f9c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  15.24, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  10.668, 0, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  10.668, -4.572, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96fe2344-f5b7-4b82-bb1c-203801264bdd}, !- Handle
  ICU_NurseStn_Lobby_Flr_2_Wall_North_4,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc06ee3b-170b-4c5d-8a5a-6565b48ae47d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5d5e4e9-52c0-4121-b087-0321db37d681}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.716, 27.4265, 4.2672,               !- X,Y,Z Vertex 1 {m}
  -13.716, 27.4265, 0,                    !- X,Y,Z Vertex 2 {m}
  -18.288, 27.4265, 0,                    !- X,Y,Z Vertex 3 {m}
  -18.288, 27.4265, 4.2672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24ad9188-7100-42b2-8a01-697bd1db14fd}, !- Handle
  ICU_NurseStn_Lobby_Flr_2_Wall_North_2,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc06ee3b-170b-4c5d-8a5a-6565b48ae47d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {106aaafd-f0a5-44ac-8707-84bdd8459469}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 27.4265, 4.2672,                !- X,Y,Z Vertex 1 {m}
  -4.572, 27.4265, 0,                     !- X,Y,Z Vertex 2 {m}
  -9.144, 27.4265, 0,                     !- X,Y,Z Vertex 3 {m}
  -9.144, 27.4265, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ac77868-b7c5-46d6-a74b-bc28762714bd}, !- Handle
  ICU_NurseStn_Lobby_Flr_2_Wall_North_3,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc06ee3b-170b-4c5d-8a5a-6565b48ae47d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f016179-1354-4394-b5e7-56b584a02c54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 27.4265, 4.2672,                !- X,Y,Z Vertex 1 {m}
  -9.144, 27.4265, 0,                     !- X,Y,Z Vertex 2 {m}
  -13.716, 27.4265, 0,                    !- X,Y,Z Vertex 3 {m}
  -13.716, 27.4265, 4.2672;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {67a09b7e-7c8a-4980-8566-9dcdcc11d6a3}, !- Handle
  IC_PatRoom3_6_Flr_2,                    !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  21.3415,                                !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {ac859e42-467a-4a2c-bdd9-c7360ef3b06d}, !- Building Story Name
  {ee272696-932e-465a-9e2d-7175eec8ef91}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {d3a938d9-9cba-48e4-985d-542ac7d22932}, !- Handle
  IC_PatRoom3_6_Flr_2_Wall_North,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67a09b7e-7c8a-4980-8566-9dcdcc11d6a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b544bd8a-8ed8-4811-9736-545f310f46ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff41426a-c065-445d-924d-d473c517b3cf}, !- Handle
  IC_PatRoom3_6_Flr_2_Wall_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67a09b7e-7c8a-4980-8566-9dcdcc11d6a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a9793aa-17ae-460f-a9fc-0be8f260f8aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05b6884f-8e04-4076-a471-e243ee703df3}, !- Handle
  IC_PatRoom3_6_Flr_2_RoofCeiling_2,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {67a09b7e-7c8a-4980-8566-9dcdcc11d6a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7243ed8f-2666-4181-ba69-0be1ae40f4ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0.910499999999998, 4.2672,       !- X,Y,Z Vertex 2 {m}
  0, 0.910499999999998, 4.2672,           !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79874d33-664e-4353-8c0a-be9138003e37}, !- Handle
  IC_PatRoom3_6_Flr_2_Wall_West,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67a09b7e-7c8a-4980-8566-9dcdcc11d6a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dad1944e-27f6-4253-8916-74d81ad4ac02}, !- Handle
  IC_PatRoom3_6_Flr_2_Wall_East,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67a09b7e-7c8a-4980-8566-9dcdcc11d6a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cf628cc-2cd0-4278-a62a-c16ee049f585}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a7c3271-813e-4a9a-844e-3010a5aee15a}, !- Handle
  IC_PatRoom3_6_Flr_2_Floor,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {67a09b7e-7c8a-4980-8566-9dcdcc11d6a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b2a638c-cd9d-490e-9b35-97179edf84ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {175525d6-ed21-4a53-b958-efbd5636ae1e}, !- Handle
  IC_PatRoom3_5_Flr_2,                    !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  25.9135,                                !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {ac859e42-467a-4a2c-bdd9-c7360ef3b06d}, !- Building Story Name
  {32f06c6b-4dfc-449f-88d3-a961eda4c45d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {270725ee-b259-47d7-8e95-613a17bd9454}, !- Handle
  IC_PatRoom3_5_Flr_2_Floor,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {175525d6-ed21-4a53-b958-efbd5636ae1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7986171-f629-4022-8a22-48d2ac4b0e8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 1 {m}
  4.572, 2.88764567812905e-015, 0,        !- X,Y,Z Vertex 2 {m}
  0, 2.88764567812905e-015, 0,            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1774ab07-f623-4fe9-8db5-2b48dac18aaa}, !- Handle
  IC_PatRoom3_5_Flr_2_Wall_East,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {175525d6-ed21-4a53-b958-efbd5636ae1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd31b1f9-dc70-4c72-bc46-d2a3340ba18f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.88764567812905e-015, 4.2672,   !- X,Y,Z Vertex 1 {m}
  4.572, 2.88764567812905e-015, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a14450a-e79d-49a5-843c-5950f36321fa}, !- Handle
  IC_PatRoom3_5_Flr_2_Wall_West,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {175525d6-ed21-4a53-b958-efbd5636ae1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 2.88764567812905e-015, 0,            !- X,Y,Z Vertex 3 {m}
  0, 2.88764567812905e-015, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6ec2531-c39f-405c-b22d-da442d855921}, !- Handle
  IC_PatRoom3_5_Flr_2_Wall_North,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {175525d6-ed21-4a53-b958-efbd5636ae1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afcb6214-3df5-4377-9009-130e3a5455d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b544bd8a-8ed8-4811-9736-545f310f46ef}, !- Handle
  IC_PatRoom3_5_Flr_2_Wall_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {175525d6-ed21-4a53-b958-efbd5636ae1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3a938d9-9cba-48e4-985d-542ac7d22932}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.88764567812905e-015, 4.2672,       !- X,Y,Z Vertex 1 {m}
  0, 2.88764567812905e-015, 0,            !- X,Y,Z Vertex 2 {m}
  4.572, 2.88764567812905e-015, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, 2.88764567812905e-015, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {168380ed-c446-471a-a45f-afeafbf6f7c8}, !- Handle
  IC_PatRoom3_5_Flr_2_RoofCeiling_2,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {175525d6-ed21-4a53-b958-efbd5636ae1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0127da7-eca7-428f-bff3-91d313a4247c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.88764567812905e-015, 4.2672,   !- X,Y,Z Vertex 1 {m}
  4.572, 0.758500000000001, 4.2672,       !- X,Y,Z Vertex 2 {m}
  0, 0.758500000000001, 4.2672,           !- X,Y,Z Vertex 3 {m}
  0, 2.88764567812905e-015, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {82eb419c-dc67-423f-85d8-8784953303ba}, !- Handle
  IC_PatRoom3_4_Flr_2,                    !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  30.4855,                                !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {ac859e42-467a-4a2c-bdd9-c7360ef3b06d}, !- Building Story Name
  {32f06c6b-4dfc-449f-88d3-a961eda4c45d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {5acccb90-c56c-4956-8467-f21a5a999990}, !- Handle
  IC_PatRoom3_4_Flr_2_RoofCeiling_2,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {82eb419c-dc67-423f-85d8-8784953303ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bcaf340-c883-4fd0-9bba-8929e9c647d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0.606499999999998, 4.2672,       !- X,Y,Z Vertex 2 {m}
  0, 0.606499999999998, 4.2672,           !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a35a0e28-cd01-4092-ad0c-d59217016ffd}, !- Handle
  IC_PatRoom3_4_Flr_2_Wall_North,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82eb419c-dc67-423f-85d8-8784953303ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76534aa3-4429-4b15-b0f9-0d208da8f3de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5106e941-a297-4a5a-a20e-f1d11a7d88dc}, !- Handle
  IC_PatRoom3_4_Flr_2_Wall_East,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82eb419c-dc67-423f-85d8-8784953303ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95caecc6-e791-4216-82fc-222aa32d3837}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afcb6214-3df5-4377-9009-130e3a5455d4}, !- Handle
  IC_PatRoom3_4_Flr_2_Wall_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82eb419c-dc67-423f-85d8-8784953303ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6ec2531-c39f-405c-b22d-da442d855921}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {702b285b-c7a1-495b-9d14-c80200ce2f7d}, !- Handle
  IC_PatRoom3_4_Flr_2_Wall_West,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82eb419c-dc67-423f-85d8-8784953303ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b5ead66-62af-467e-8277-5adbd84eb579}, !- Handle
  IC_PatRoom3_4_Flr_2_Floor,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {82eb419c-dc67-423f-85d8-8784953303ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b18e034a-e987-4f1b-8519-5b1fbef80ab2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9ee99548-7f21-4b40-ab5d-10257b74d2db}, !- Handle
  IC_PatRoom3_3_Flr_2,                    !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  35.0575,                                !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {ac859e42-467a-4a2c-bdd9-c7360ef3b06d}, !- Building Story Name
  {32f06c6b-4dfc-449f-88d3-a961eda4c45d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {f4f3cea3-4100-460d-8dde-b67bbc1fe56e}, !- Handle
  IC_PatRoom3_3_Flr_2_RoofCeiling_2,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9ee99548-7f21-4b40-ab5d-10257b74d2db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef537fc5-8015-4734-9c6f-198ae2e086e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0.454499999999998, 4.2672,       !- X,Y,Z Vertex 2 {m}
  0, 0.454499999999998, 4.2672,           !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1d6ba8a-fab1-48bb-81ab-dfbc081d2762}, !- Handle
  IC_PatRoom3_3_Flr_2_Wall_North,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ee99548-7f21-4b40-ab5d-10257b74d2db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9acba8a6-99b2-4e7d-a125-857350e0f46a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a02b3344-9aad-482e-80a9-9c9c8599e838}, !- Handle
  IC_PatRoom3_3_Flr_2_Wall_East,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ee99548-7f21-4b40-ab5d-10257b74d2db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f55313d-6086-4a35-8076-437734d10828}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a8f0642-b155-4e65-8605-edbd79219933}, !- Handle
  IC_PatRoom3_3_Flr_2_Floor,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9ee99548-7f21-4b40-ab5d-10257b74d2db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdd30bf0-104e-4d2b-911f-9d4baeed8fd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76534aa3-4429-4b15-b0f9-0d208da8f3de}, !- Handle
  IC_PatRoom3_3_Flr_2_Wall_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ee99548-7f21-4b40-ab5d-10257b74d2db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a35a0e28-cd01-4092-ad0c-d59217016ffd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3187b337-0af9-4dfd-86aa-9f9b227e18c3}, !- Handle
  IC_PatRoom3_3_Flr_2_Wall_West,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ee99548-7f21-4b40-ab5d-10257b74d2db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6537cb3c-7215-4f00-baa0-3b47cc49488b}, !- Handle
  IC_PatRoom3_2_Flr_2,                    !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  39.6295,                                !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {ac859e42-467a-4a2c-bdd9-c7360ef3b06d}, !- Building Story Name
  {32f06c6b-4dfc-449f-88d3-a961eda4c45d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {3d8f18fb-3c97-475a-9f37-02ed4f892f6f}, !- Handle
  IC_PatRoom3_2_Flr_2_Floor,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6537cb3c-7215-4f00-baa0-3b47cc49488b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e51a71a5-3c90-4864-aa0f-832f57ca6381}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.5665, 0,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.5665, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afaeb3f9-1b27-4045-b54f-a74d8dc64e94}, !- Handle
  IC_PatRoom3_2_Flr_2_Wall_West,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6537cb3c-7215-4f00-baa0-3b47cc49488b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.5665, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 4.5665, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a106a33d-af8c-4069-b721-2543b24e1a8a}, !- Handle
  IC_PatRoom3_2_Flr_2_Wall_East,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6537cb3c-7215-4f00-baa0-3b47cc49488b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0b173c3-c742-4dce-8ed1-8a0051e4945a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.5665, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 4.5665, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9acba8a6-99b2-4e7d-a125-857350e0f46a}, !- Handle
  IC_PatRoom3_2_Flr_2_Wall_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6537cb3c-7215-4f00-baa0-3b47cc49488b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1d6ba8a-fab1-48bb-81ab-dfbc081d2762}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e567e12-5838-45b3-afe5-6ea3deea1742}, !- Handle
  IC_PatRoom3_2_Flr_2_Wall_North,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6537cb3c-7215-4f00-baa0-3b47cc49488b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2222972-d8b8-4ffa-b515-9b5f6d37f898}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.5665, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  4.572, 4.5665, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 4.5665, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.5665, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {046ec198-e1f8-4c6e-b338-643aabe480ca}, !- Handle
  IC_PatRoom3_2_Flr_2_RoofCeiling_2,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6537cb3c-7215-4f00-baa0-3b47cc49488b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e34b929-1445-4eaf-9034-c33baab30ba5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0.302500000000003, 4.2672,       !- X,Y,Z Vertex 2 {m}
  0, 0.302500000000003, 4.2672,           !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {c5557e15-1086-4330-95c6-ac2e264c95ce}, !- Handle
  Rendering Color 111,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {063c5a0f-6062-4325-90fe-9bd0415dc740}, !- Handle
  Rendering Color 112,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {18e81294-355a-4794-acfe-ab7c5beaa5c9}, !- Handle
  Rendering Color 113,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9488789c-5be6-4130-a474-5ab723b38652}, !- Handle
  Rendering Color 114,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a245f030-6c17-4aa1-a861-ba95204cc93d}, !- Handle
  Rendering Color 115,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Surface,
  {e7986171-f629-4022-8a22-48d2ac4b0e8c}, !- Handle
  Lobby_Records_Flr_1_RoofCeiling_11,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {270725ee-b259-47d7-8e95-613a17bd9454}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -27.4265, 4.2672,                !- X,Y,Z Vertex 1 {m}
  4.572, -22.8545, 4.2672,                !- X,Y,Z Vertex 2 {m}
  0, -22.8545, 4.2672,                    !- X,Y,Z Vertex 3 {m}
  0, -27.4265, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdd30bf0-104e-4d2b-911f-9d4baeed8fd4}, !- Handle
  Lobby_Records_Flr_1_RoofCeiling_9,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a8f0642-b155-4e65-8605-edbd79219933}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -18.2825, 4.2672,                !- X,Y,Z Vertex 1 {m}
  4.572, -13.7105, 4.2672,                !- X,Y,Z Vertex 2 {m}
  0, -13.7105, 4.2672,                    !- X,Y,Z Vertex 3 {m}
  0, -18.2825, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e51a71a5-3c90-4864-aa0f-832f57ca6381}, !- Handle
  Lobby_Records_Flr_1_RoofCeiling_8,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d8f18fb-3c97-475a-9f37-02ed4f892f6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -13.7105, 4.2672,                !- X,Y,Z Vertex 1 {m}
  4.572, -9.144, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  0, -9.144, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  0, -13.7105, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b18e034a-e987-4f1b-8519-5b1fbef80ab2}, !- Handle
  Lobby_Records_Flr_1_RoofCeiling_10,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b5ead66-62af-467e-8277-5adbd84eb579}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -22.8545, 4.2672,                !- X,Y,Z Vertex 1 {m}
  4.572, -18.2825, 4.2672,                !- X,Y,Z Vertex 2 {m}
  0, -18.2825, 4.2672,                    !- X,Y,Z Vertex 3 {m}
  0, -22.8545, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f55313d-6086-4a35-8076-437734d10828}, !- Handle
  ICU_NurseStn_Lobby_Flr_2_Wall_West_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc06ee3b-170b-4c5d-8a5a-6565b48ae47d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a02b3344-9aad-482e-80a9-9c9c8599e838}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.384, 18.288, 4.2672,                !- X,Y,Z Vertex 1 {m}
  -24.384, 18.288, 0,                     !- X,Y,Z Vertex 2 {m}
  -24.384, 13.716, 0,                     !- X,Y,Z Vertex 3 {m}
  -24.384, 13.716, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95caecc6-e791-4216-82fc-222aa32d3837}, !- Handle
  ICU_NurseStn_Lobby_Flr_2_Wall_West_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc06ee3b-170b-4c5d-8a5a-6565b48ae47d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5106e941-a297-4a5a-a20e-f1d11a7d88dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.384, 13.716, 4.2672,                !- X,Y,Z Vertex 1 {m}
  -24.384, 13.716, 0,                     !- X,Y,Z Vertex 2 {m}
  -24.384, 9.144, 0,                      !- X,Y,Z Vertex 3 {m}
  -24.384, 9.144, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd31b1f9-dc70-4c72-bc46-d2a3340ba18f}, !- Handle
  ICU_NurseStn_Lobby_Flr_2_Wall_West_5,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc06ee3b-170b-4c5d-8a5a-6565b48ae47d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1774ab07-f623-4fe9-8db5-2b48dac18aaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.384, 9.144, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  -24.384, 9.144, 0,                      !- X,Y,Z Vertex 2 {m}
  -24.384, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  -24.384, 4.572, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0b173c3-c742-4dce-8ed1-8a0051e4945a}, !- Handle
  ICU_NurseStn_Lobby_Flr_2_Wall_West_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc06ee3b-170b-4c5d-8a5a-6565b48ae47d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a106a33d-af8c-4069-b721-2543b24e1a8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.384, 22.8545, 4.2672,               !- X,Y,Z Vertex 1 {m}
  -24.384, 22.8545, 0,                    !- X,Y,Z Vertex 2 {m}
  -24.384, 18.288, 0,                     !- X,Y,Z Vertex 3 {m}
  -24.384, 18.288, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {526840e3-90d1-4d47-8836-78a88887424f}, !- Handle
  PatRoom7_2_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  8.992,                                  !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {47a32fe1-bc08-4b3a-87dc-8246e736ca8f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {7e3b35b1-ba67-439d-be00-ef489a3f9855}, !- Handle
  PatRoom7_2_Flr_3_Wall_East_2,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {526840e3-90d1-4d47-8836-78a88887424f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09b9f7dd-e856-4130-b002-07cb53935dc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.676, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 1.676, 0,                        !- X,Y,Z Vertex 2 {m}
  4.572, 4.42, 0,                         !- X,Y,Z Vertex 3 {m}
  4.572, 4.42, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17a6eb5f-39ad-4fe4-bf37-b393cd8b6a38}, !- Handle
  PatRoom7_2_Flr_3_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {526840e3-90d1-4d47-8836-78a88887424f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eaa58240-bdcf-40dc-b169-e736342cd5eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.42, 0,                         !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.42, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d94f5903-5581-4289-98ae-bd22a76452f2}, !- Handle
  PatRoom7_2_Flr_3_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {526840e3-90d1-4d47-8836-78a88887424f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16c5bea9-48c3-455f-9b5b-f4c719cdb558}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b102fb38-c23b-4fc5-8e74-0539512d7164}, !- Handle
  PatRoom7_2_Flr_3_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {526840e3-90d1-4d47-8836-78a88887424f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc082d99-cddb-4b98-a90a-803354867310}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.42, 4.2672,                    !- X,Y,Z Vertex 2 {m}
  0, 4.42, 4.2672,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9937e0d-d1b2-4117-87d2-7e8931b79f86}, !- Handle
  PatRoom7_2_Flr_3_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {526840e3-90d1-4d47-8836-78a88887424f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.42, 4.2672,                        !- X,Y,Z Vertex 1 {m}
  0, 4.42, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbe2a19c-4ab2-4a8b-b6b8-6fd3aad5cb3e}, !- Handle
  PatRoom7_2_Flr_3_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {526840e3-90d1-4d47-8836-78a88887424f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ced72a1c-c180-4b6f-99ff-97dc31a1fe81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.42, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.42, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 4.42, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 4.42, 4.2672;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d7cae5ae-7ac6-4ab8-9828-fa867b63c60e}, !- Handle
  PatRoom7_3_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  13.412,                                 !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {47a32fe1-bc08-4b3a-87dc-8246e736ca8f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {7157ad40-bceb-4570-a312-91d88811166e}, !- Handle
  PatRoom7_3_Flr_3_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7cae5ae-7ac6-4ab8-9828-fa867b63c60e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca0b0ec1-7e57-4fa4-9e23-c369e0ab5935}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.42, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.42, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 4.42, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 4.42, 4.2672;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ced72a1c-c180-4b6f-99ff-97dc31a1fe81}, !- Handle
  PatRoom7_3_Flr_3_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7cae5ae-7ac6-4ab8-9828-fa867b63c60e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbe2a19c-4ab2-4a8b-b6b8-6fd3aad5cb3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f6a97e8-c980-4c1c-9dd7-cf9526f5da5b}, !- Handle
  PatRoom7_3_Flr_3_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7cae5ae-7ac6-4ab8-9828-fa867b63c60e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.42, 4.2672,                        !- X,Y,Z Vertex 1 {m}
  0, 4.42, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ebe3b1d-718a-41bc-9a50-d694e77bf28e}, !- Handle
  PatRoom7_3_Flr_3_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7cae5ae-7ac6-4ab8-9828-fa867b63c60e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e5f0043-6189-4756-bdfa-559ef8746537}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.42, 0,                         !- X,Y,Z Vertex 3 {m}
  4.572, 4.42, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {653244a8-7a88-49d0-86b4-2dd3872ca131}, !- Handle
  PatRoom7_3_Flr_3_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d7cae5ae-7ac6-4ab8-9828-fa867b63c60e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2e47a15-747c-4639-a789-c96adf86109e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.42, 4.2672,                    !- X,Y,Z Vertex 2 {m}
  0, 4.42, 4.2672,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43ffab9d-4b86-4638-8938-2be212c6d77c}, !- Handle
  PatRoom7_3_Flr_3_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d7cae5ae-7ac6-4ab8-9828-fa867b63c60e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c84577f7-6b29-4383-b848-5e9c02d6c8b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.42, 0,                         !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.42, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4e7a3a01-799f-4f56-9516-654743ffcfcd}, !- Handle
  PatRoom7_4_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  17.832,                                 !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {8bcafebb-27ab-48ec-9f30-9ce7e89ef293}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {7243ed8f-2666-4181-ba69-0be1ae40f4ac}, !- Handle
  PatRoom7_4_Flr_3_Floor_1,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4e7a3a01-799f-4f56-9516-654743ffcfcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05b6884f-8e04-4076-a471-e243ee703df3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.42, 0,                         !- X,Y,Z Vertex 1 {m}
  4.572, 3.5095, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 3.5095, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.42, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca0b0ec1-7e57-4fa4-9e23-c369e0ab5935}, !- Handle
  PatRoom7_4_Flr_3_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e7a3a01-799f-4f56-9516-654743ffcfcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7157ad40-bceb-4570-a312-91d88811166e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82b810e3-fdf4-4541-a204-938e75f73277}, !- Handle
  PatRoom7_4_Flr_3_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4e7a3a01-799f-4f56-9516-654743ffcfcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e92cd4f-1862-414e-a488-3130e21f6175}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.42, 4.2672,                    !- X,Y,Z Vertex 2 {m}
  0, 4.42, 4.2672,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15a605d8-508a-4677-9536-ae9d9c0abdd1}, !- Handle
  PatRoom7_4_Flr_3_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e7a3a01-799f-4f56-9516-654743ffcfcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c7cac8d-227d-47a6-ba7b-d220cef28a86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.42, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.42, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 4.42, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 4.42, 4.2672;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1263eb52-b7ac-4a45-8b42-7c49b9752136}, !- Handle
  PatRoom7_4_Flr_3_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e7a3a01-799f-4f56-9516-654743ffcfcd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.42, 4.2672,                        !- X,Y,Z Vertex 1 {m}
  0, 4.42, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90ba5a17-579f-44f9-9fcc-422a9dd6cb1b}, !- Handle
  PatRoom7_4_Flr_3_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e7a3a01-799f-4f56-9516-654743ffcfcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf89fa50-9174-4804-be5c-5bcd883bbd64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.42, 0,                         !- X,Y,Z Vertex 3 {m}
  4.572, 4.42, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c8f1f139-5fa7-42db-a7c1-b7b6a3ddb9a4}, !- Handle
  PatRoom7_5_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  22.252,                                 !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {8bcafebb-27ab-48ec-9f30-9ce7e89ef293}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {bfe05c6e-486d-4b1c-ad02-05bb45c72d08}, !- Handle
  PatRoom7_5_Flr_3_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8f1f139-5fa7-42db-a7c1-b7b6a3ddb9a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.42, 4.2672,                        !- X,Y,Z Vertex 1 {m}
  0, 4.42, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c7cac8d-227d-47a6-ba7b-d220cef28a86}, !- Handle
  PatRoom7_5_Flr_3_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8f1f139-5fa7-42db-a7c1-b7b6a3ddb9a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15a605d8-508a-4677-9536-ae9d9c0abdd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c6c8207-471d-455b-86ef-3671156fed9b}, !- Handle
  PatRoom7_5_Flr_3_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8f1f139-5fa7-42db-a7c1-b7b6a3ddb9a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09a459e0-a12c-4a9a-9b15-614e8ba5e533}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.42, 0,                         !- X,Y,Z Vertex 3 {m}
  4.572, 4.42, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a8ff4ce-3a43-4843-8498-bae05a4de322}, !- Handle
  PatRoom7_5_Flr_3_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c8f1f139-5fa7-42db-a7c1-b7b6a3ddb9a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68a77fab-d993-4317-8c81-0985d21e11aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.42, 4.2672,                    !- X,Y,Z Vertex 2 {m}
  0, 4.42, 4.2672,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f78cc393-fce0-43fa-8fe9-c679c37aef06}, !- Handle
  PatRoom7_5_Flr_3_Floor_2,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c8f1f139-5fa7-42db-a7c1-b7b6a3ddb9a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adb4dfa5-9db5-4643-a0be-db94f46addc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.6615, 0,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.6615, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cc3e1d9-736f-404d-8cf9-d6a0f1d3573a}, !- Handle
  PatRoom7_5_Flr_3_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8f1f139-5fa7-42db-a7c1-b7b6a3ddb9a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cec3366-3c34-49fd-9032-c759da97fd90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.42, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.42, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 4.42, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 4.42, 4.2672;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {60857600-8cd8-4dd5-b0a2-e6ed340fb764}, !- Handle
  PatRoom7_6_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  26.672,                                 !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {8bcafebb-27ab-48ec-9f30-9ce7e89ef293}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {13ce22d3-ed66-4439-ac2a-ad025dde3421}, !- Handle
  PatRoom7_6_Flr_3_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60857600-8cd8-4dd5-b0a2-e6ed340fb764}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f6f5d4f-b31e-4d68-b718-4c844b3a1ac5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.42, 0,                         !- X,Y,Z Vertex 3 {m}
  4.572, 4.42, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d4b6593-945e-469e-af56-d8b0b01ac489}, !- Handle
  PatRoom7_6_Flr_3_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60857600-8cd8-4dd5-b0a2-e6ed340fb764}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.42, 4.2672,                        !- X,Y,Z Vertex 1 {m}
  0, 4.42, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dfbadf0-3a4a-45a6-8eef-ea24c18058a7}, !- Handle
  PatRoom7_6_Flr_3_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60857600-8cd8-4dd5-b0a2-e6ed340fb764}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75884786-d4e3-41f5-8724-3e209935a5f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.42, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.42, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 4.42, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 4.42, 4.2672;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91e55e02-9bcf-4395-be3d-f71c62bf107b}, !- Handle
  PatRoom7_6_Flr_3_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {60857600-8cd8-4dd5-b0a2-e6ed340fb764}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {694d5574-55cc-4091-a5d8-18e93d772a67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.42, 4.2672,                    !- X,Y,Z Vertex 2 {m}
  0, 4.42, 4.2672,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b8b38e4-1a77-4c4e-b879-453068c6c73f}, !- Handle
  PatRoom7_6_Flr_3_Floor_2,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {60857600-8cd8-4dd5-b0a2-e6ed340fb764}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b6721b6-4e66-4087-8a2a-a748af666c5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.8135, 0,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.8135, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cec3366-3c34-49fd-9032-c759da97fd90}, !- Handle
  PatRoom7_6_Flr_3_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60857600-8cd8-4dd5-b0a2-e6ed340fb764}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cc3e1d9-736f-404d-8cf9-d6a0f1d3573a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cfcc9c0c-2412-40c5-82a6-0ee12b9bba78}, !- Handle
  PatRoom7_7_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  31.092,                                 !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {8bcafebb-27ab-48ec-9f30-9ce7e89ef293}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {9b4e525e-d11c-4242-936d-e4f2e4691c95}, !- Handle
  PatRoom7_7_Flr_3_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cfcc9c0c-2412-40c5-82a6-0ee12b9bba78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61798f1b-6161-4ed4-9875-fdde983c6185}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.42, 4.2672,                    !- X,Y,Z Vertex 2 {m}
  0, 4.42, 4.2672,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {724d0f42-0992-4bca-b95f-cd38094dae5d}, !- Handle
  PatRoom7_7_Flr_3_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfcc9c0c-2412-40c5-82a6-0ee12b9bba78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bd1d934-125a-44a8-8f86-baea6a6a50ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.42, 0,                         !- X,Y,Z Vertex 3 {m}
  4.572, 4.42, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e753c258-d43c-4143-aa46-5c15e7a3c86a}, !- Handle
  PatRoom7_7_Flr_3_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfcc9c0c-2412-40c5-82a6-0ee12b9bba78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.42, 4.2672,                        !- X,Y,Z Vertex 1 {m}
  0, 4.42, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75884786-d4e3-41f5-8724-3e209935a5f1}, !- Handle
  PatRoom7_7_Flr_3_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfcc9c0c-2412-40c5-82a6-0ee12b9bba78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dfbadf0-3a4a-45a6-8eef-ea24c18058a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {965c34ea-311f-42f1-9e2f-a07833156650}, !- Handle
  PatRoom7_7_Flr_3_Floor_2,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cfcc9c0c-2412-40c5-82a6-0ee12b9bba78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfc40709-ab0f-40da-a46f-459bb1735ce0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.9655, 0,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.9655, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eabec740-88d2-469b-8ae8-50cd58812754}, !- Handle
  PatRoom7_7_Flr_3_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfcc9c0c-2412-40c5-82a6-0ee12b9bba78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cede4432-2f8e-457f-9918-e45ef66e9e0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.42, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.42, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 4.42, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 4.42, 4.2672;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a3180a96-04c5-4d07-81b5-6fd8242fd09f}, !- Handle
  PatRoom7_8_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  35.512,                                 !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {8bcafebb-27ab-48ec-9f30-9ce7e89ef293}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {b4778382-39e9-439b-b752-1591b0c28c78}, !- Handle
  PatRoom7_8_Flr_3_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3180a96-04c5-4d07-81b5-6fd8242fd09f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.42, 4.2672,                        !- X,Y,Z Vertex 1 {m}
  0, 4.42, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b717a22-3d61-47f9-8c29-c26746121fd1}, !- Handle
  PatRoom7_8_Flr_3_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3180a96-04c5-4d07-81b5-6fd8242fd09f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3df16a1d-b956-418a-b2b5-e7c128404dd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.42, 4.2672,                    !- X,Y,Z Vertex 2 {m}
  0, 4.42, 4.2672,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c64aed63-2b9d-4f2f-916f-82741a229c34}, !- Handle
  PatRoom7_8_Flr_3_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3180a96-04c5-4d07-81b5-6fd8242fd09f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5662b10-2a11-460d-9501-6aaf4c4a9bcb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.42, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.42, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 4.42, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 4.42, 4.2672;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4781360-8812-427d-b98a-f6fbc0ace4c5}, !- Handle
  PatRoom7_8_Flr_3_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3180a96-04c5-4d07-81b5-6fd8242fd09f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18caf60a-195e-4075-a3f6-327f6f06f2c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.42, 0,                         !- X,Y,Z Vertex 3 {m}
  4.572, 4.42, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cede4432-2f8e-457f-9918-e45ef66e9e0c}, !- Handle
  PatRoom7_8_Flr_3_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3180a96-04c5-4d07-81b5-6fd8242fd09f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eabec740-88d2-469b-8ae8-50cd58812754}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fa155c3-998f-49a8-9997-b9e781b5c3ac}, !- Handle
  PatRoom7_8_Flr_3_Floor_2,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a3180a96-04c5-4d07-81b5-6fd8242fd09f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1601c06f-d091-4e48-b891-1c208689839a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.1175, 0,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.1175, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {69dff093-8a9c-44b7-b565-4971f86c301c}, !- Handle
  PatRoom7_9_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  39.932,                                 !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {8bcafebb-27ab-48ec-9f30-9ce7e89ef293}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {e3232ecc-51b3-4382-a4c2-f27969f70d62}, !- Handle
  PatRoom7_9_Flr_3_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69dff093-8a9c-44b7-b565-4971f86c301c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36fc4ded-ba10-44e8-af73-7a201d820f40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.42, 0,                         !- X,Y,Z Vertex 3 {m}
  4.572, 4.42, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86ffdfcc-df6a-4a83-8aee-adabd29f2325}, !- Handle
  PatRoom7_9_Flr_3_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69dff093-8a9c-44b7-b565-4971f86c301c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.42, 4.2672,                        !- X,Y,Z Vertex 1 {m}
  0, 4.42, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6d56b94-4a04-4446-915f-74eb69670d3e}, !- Handle
  PatRoom7_9_Flr_3_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {69dff093-8a9c-44b7-b565-4971f86c301c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c79269a-c14c-47f2-ad1d-5c747061f932}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.42, 4.2672,                    !- X,Y,Z Vertex 2 {m}
  0, 4.42, 4.2672,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b98a4c6-6644-43a0-9cac-9ec44a2ff56a}, !- Handle
  PatRoom7_9_Flr_3_Floor_2,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {69dff093-8a9c-44b7-b565-4971f86c301c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64cad2a1-174b-4d92-9992-d27753108aa6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.2639999999999, 0,              !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.2639999999999, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5662b10-2a11-460d-9501-6aaf4c4a9bcb}, !- Handle
  PatRoom7_9_Flr_3_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69dff093-8a9c-44b7-b565-4971f86c301c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c64aed63-2b9d-4f2f-916f-82741a229c34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38dbd91e-d709-424e-affd-6c0b331899a7}, !- Handle
  PatRoom7_9_Flr_3_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69dff093-8a9c-44b7-b565-4971f86c301c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b05a4f72-e999-4c7a-9608-2013cba02194}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.42, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.42, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 4.42, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 4.42, 4.2672;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1e03f354-0dde-455d-a6ed-4df3e2cd8fda}, !- Handle
  PatRoom7_10_Flr_3,                      !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  44.352,                                 !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {8bcafebb-27ab-48ec-9f30-9ce7e89ef293}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {ea516751-ac28-44d9-ac48-a85bba2d1d52}, !- Handle
  PatRoom7_10_Flr_3_Wall_East,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e03f354-0dde-455d-a6ed-4df3e2cd8fda}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46ad91a7-44df-4252-87a8-1b4b7fdfb2e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.416, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.416, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b05a4f72-e999-4c7a-9608-2013cba02194}, !- Handle
  PatRoom7_10_Flr_3_Wall_South,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e03f354-0dde-455d-a6ed-4df3e2cd8fda}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38dbd91e-d709-424e-affd-6c0b331899a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7c389d9-4aa3-4e5c-8fdd-d7432415b5b7}, !- Handle
  PatRoom7_10_Flr_3_RoofCeiling,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e03f354-0dde-455d-a6ed-4df3e2cd8fda}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aefa7662-1331-4135-8859-a6d110291a8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.416, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 4.416, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26d36274-7c59-40c4-84db-fa793975e757}, !- Handle
  PatRoom7_10_Flr_3_Floor,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e03f354-0dde-455d-a6ed-4df3e2cd8fda}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16d2e443-7da3-4c54-a158-e263ddaef988}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.416, 0,                        !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.416, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9c1e64f-a5d9-41bb-8194-d1b3fa32050e}, !- Handle
  PatRoom7_10_Flr_3_Wall_North,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e03f354-0dde-455d-a6ed-4df3e2cd8fda}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11a6655c-875a-4c42-957d-e16aaa498ccb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.416, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.416, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.416, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.416, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7735b02b-c37f-4dee-9f8c-c05808abaa09}, !- Handle
  PatRoom7_10_Flr_3_Wall_West,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e03f354-0dde-455d-a6ed-4df3e2cd8fda}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.416, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.416, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {cebf7cb2-be98-47f8-85b1-e2720c6b1158}, !- Handle
  Rendering Color 116,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {fa1f7465-7227-490a-b534-d25c44e1e732}, !- Handle
  Rendering Color 117,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f840100c-a582-4b24-a5f4-a248f2a3395f}, !- Handle
  Rendering Color 118,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d57aba2a-763e-4d87-b767-b9c45b691686}, !- Handle
  Rendering Color 119,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b2cdf4b5-7cda-4aa8-947c-f68003bd86dc}, !- Handle
  Rendering Color 120,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {261b7fdf-ce73-43e6-900d-00ff23bc8fa5}, !- Handle
  Rendering Color 121,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d2dbd4b9-a4f6-4ee7-92c4-1702b69fea5b}, !- Handle
  Rendering Color 122,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {31961963-b950-4014-bd56-a0a6f022ae80}, !- Handle
  Rendering Color 123,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {454f57a2-fef0-4eeb-b5f2-86b7ae87fbb9}, !- Handle
  Rendering Color 124,                    !- Name
  255,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Surface,
  {e5983a36-4bab-422e-b8a7-cb596e543662}, !- Handle
  PatRoom7_2_Flr_3_Wall_East_1,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {526840e3-90d1-4d47-8836-78a88887424f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdf33e3a-000d-4171-9ece-e85e1e718172}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 1.676, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 1.676, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36fc4ded-ba10-44e8-af73-7a201d820f40}, !- Handle
  Corridor_NW_Flr_3_Wall_West_3,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3232ecc-51b3-4382-a4c2-f27969f70d62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.416, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -4.416, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8.836, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -8.836, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f6f5d4f-b31e-4d68-b718-4c844b3a1ac5}, !- Handle
  Corridor_NW_Flr_3_Wall_West_6,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13ce22d3-ed66-4439-ac2a-ad025dde3421}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -17.676, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, -17.676, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -22.096, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -22.096, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e5f0043-6189-4756-bdfa-559ef8746537}, !- Handle
  Corridor_NW_Flr_3_Wall_West_9,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ebe3b1d-718a-41bc-9a50-d694e77bf28e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30.936, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, -30.936, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -35.356, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -35.356, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18caf60a-195e-4075-a3f6-327f6f06f2c0}, !- Handle
  Corridor_NW_Flr_3_Wall_West_4,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4781360-8812-427d-b98a-f6fbc0ace4c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.836, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -8.836, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -13.256, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -13.256, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09a459e0-a12c-4a9a-9b15-614e8ba5e533}, !- Handle
  Corridor_NW_Flr_3_Wall_West_7,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c6c8207-471d-455b-86ef-3671156fed9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -22.096, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, -22.096, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -26.516, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -26.516, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf89fa50-9174-4804-be5c-5bcd883bbd64}, !- Handle
  Corridor_NW_Flr_3_Wall_West_8,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90ba5a17-579f-44f9-9fcc-422a9dd6cb1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26.516, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, -26.516, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -30.936, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -30.936, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bd1d934-125a-44a8-8f86-baea6a6a50ce}, !- Handle
  Corridor_NW_Flr_3_Wall_West_5,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {724d0f42-0992-4bca-b95f-cd38094dae5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -13.256, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, -13.256, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -17.676, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -17.676, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46ad91a7-44df-4252-87a8-1b4b7fdfb2e0}, !- Handle
  Corridor_NW_Flr_3_Wall_West_2,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea516751-ac28-44d9-ac48-a85bba2d1d52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.416, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.416, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c84577f7-6b29-4383-b848-5e9c02d6c8b7}, !- Handle
  ICU_Flr_2_RoofCeiling_9,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43ffab9d-4b86-4638-8938-2be212c6d77c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 13.412, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  4.572, 17.832, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  0, 17.832, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  0, 13.412, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1706be9-83de-4782-abcd-2676cab87589}, !- Handle
  ICU_Flr_2_RoofCeiling_10,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36378331-90b0-4ec3-ab9f-cb1ffe437ecf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 17.832, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  4.572, 21.3415, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  0, 21.3415, 4.2672,                     !- X,Y,Z Vertex 3 {m}
  0, 17.832, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36378331-90b0-4ec3-ab9f-cb1ffe437ecf}, !- Handle
  PatRoom7_4_Flr_3_Floor_2,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4e7a3a01-799f-4f56-9516-654743ffcfcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1706be9-83de-4782-abcd-2676cab87589}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5095, 0,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.5095, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0127da7-eca7-428f-bff3-91d313a4247c}, !- Handle
  PatRoom7_5_Flr_3_Floor_1,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c8f1f139-5fa7-42db-a7c1-b7b6a3ddb9a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {168380ed-c446-471a-a45f-afeafbf6f7c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.42, 0,                         !- X,Y,Z Vertex 1 {m}
  4.572, 3.6615, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 3.6615, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.42, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bcaf340-c883-4fd0-9bba-8929e9c647d9}, !- Handle
  PatRoom7_6_Flr_3_Floor_1,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {60857600-8cd8-4dd5-b0a2-e6ed340fb764}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5acccb90-c56c-4956-8467-f21a5a999990}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.42, 0,                         !- X,Y,Z Vertex 1 {m}
  4.572, 3.8135, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 3.8135, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.42, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef537fc5-8015-4734-9c6f-198ae2e086e5}, !- Handle
  PatRoom7_7_Flr_3_Floor_1,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cfcc9c0c-2412-40c5-82a6-0ee12b9bba78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4f3cea3-4100-460d-8dde-b67bbc1fe56e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.42, 0,                         !- X,Y,Z Vertex 1 {m}
  4.572, 3.9655, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 3.9655, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.42, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e34b929-1445-4eaf-9034-c33baab30ba5}, !- Handle
  PatRoom7_8_Flr_3_Floor_1,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a3180a96-04c5-4d07-81b5-6fd8242fd09f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {046ec198-e1f8-4c6e-b338-643aabe480ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.42, 0,                         !- X,Y,Z Vertex 1 {m}
  4.572, 4.1175, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 4.1175, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.42, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e91a4a1-3c99-4893-8845-66b896c6289b}, !- Handle
  PatRoom7_9_Flr_3_Floor_1,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {69dff093-8a9c-44b7-b565-4971f86c301c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b32626c8-e085-4483-8e7b-da5df8b90d9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.42, 0,                         !- X,Y,Z Vertex 1 {m}
  4.572, 4.2639999999999, 0,              !- X,Y,Z Vertex 2 {m}
  0, 4.2639999999999, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 4.42, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adb4dfa5-9db5-4643-a0be-db94f46addc2}, !- Handle
  IC_PatRoom3_6_Flr_2_RoofCeiling_1,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {67a09b7e-7c8a-4980-8566-9dcdcc11d6a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f78cc393-fce0-43fa-8fe9-c679c37aef06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0.910499999999998, 4.2672,       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0.910499999999998, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b6721b6-4e66-4087-8a2a-a748af666c5f}, !- Handle
  IC_PatRoom3_5_Flr_2_RoofCeiling_1,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {175525d6-ed21-4a53-b958-efbd5636ae1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b8b38e4-1a77-4c4e-b879-453068c6c73f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0.758500000000001, 4.2672,       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0.758500000000001, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfc40709-ab0f-40da-a46f-459bb1735ce0}, !- Handle
  IC_PatRoom3_4_Flr_2_RoofCeiling_1,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {82eb419c-dc67-423f-85d8-8784953303ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {965c34ea-311f-42f1-9e2f-a07833156650}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0.606499999999998, 4.2672,       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0.606499999999998, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64cad2a1-174b-4d92-9992-d27753108aa6}, !- Handle
  IC_PatRoom3_2_Flr_2_RoofCeiling_1,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6537cb3c-7215-4f00-baa0-3b47cc49488b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b98a4c6-6644-43a0-9cac-9ec44a2ff56a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0.302500000000003, 4.2672,       !- X,Y,Z Vertex 1 {m}
  4.572, 4.5665, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  0, 4.5665, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  0, 0.302500000000003, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1601c06f-d091-4e48-b891-1c208689839a}, !- Handle
  IC_PatRoom3_3_Flr_2_RoofCeiling_1,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9ee99548-7f21-4b40-ab5d-10257b74d2db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fa155c3-998f-49a8-9997-b9e781b5c3ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0.454499999999998, 4.2672,       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0.454499999999998, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16d2e443-7da3-4c54-a158-e263ddaef988}, !- Handle
  IC_PatRoom3_1_Flr_2_RoofCeiling_1,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb0117cb-af3f-42d4-80ea-66d3f103fc92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26d36274-7c59-40c4-84db-fa793975e757}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0.156000000000097, 4.2672,       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0.156000000000097, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {37e6006e-5a3d-4453-84af-c0e4e28e4f27}, !- Handle
  PatRoom1_2_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  44.196,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {d6f3f636-b71a-491c-a736-7cfbba078330}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {f0101f98-da20-4b04-9589-92b910eb22ab}, !- Handle
  PatRoom1_2_Flr_3_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {37e6006e-5a3d-4453-84af-c0e4e28e4f27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {299b741b-0f33-4dbd-afff-be1f9367180a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0788e24e-dad7-4cc7-9fe5-52adbba8af13}, !- Handle
  PatRoom1_2_Flr_3_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {37e6006e-5a3d-4453-84af-c0e4e28e4f27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2546047b-6b09-47b8-87f5-50ba8d4678bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {849e1c1c-82da-4674-801c-c6af927942a0}, !- Handle
  PatRoom1_2_Flr_3_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37e6006e-5a3d-4453-84af-c0e4e28e4f27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7e597cc-847f-46ec-a9f2-43d75b22e026}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20bdb617-20c3-4ade-bd35-6747f15e4d97}, !- Handle
  PatRoom1_2_Flr_3_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37e6006e-5a3d-4453-84af-c0e4e28e4f27}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6563d5b-6ee5-4400-8e3d-643c6d63e277}, !- Handle
  PatRoom1_2_Flr_3_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37e6006e-5a3d-4453-84af-c0e4e28e4f27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {792ea133-91be-4e26-8130-4839914c969d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7044432b-efbe-4736-a3aa-5d1f04bbb61f}, !- Handle
  PatRoom1_2_Flr_3_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37e6006e-5a3d-4453-84af-c0e4e28e4f27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0fadfa1-9c3b-45aa-99b7-60324ad435cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4ddb8284-0841-4604-bf8c-427e3bbaf51d}, !- Handle
  PatRoom1_3_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  48.768,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {d6f3f636-b71a-491c-a736-7cfbba078330}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {d0fadfa1-9c3b-45aa-99b7-60324ad435cc}, !- Handle
  PatRoom1_3_Flr_3_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ddb8284-0841-4604-bf8c-427e3bbaf51d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7044432b-efbe-4736-a3aa-5d1f04bbb61f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d829eeb-ab18-453a-9fd9-14f2d58dba1f}, !- Handle
  PatRoom1_3_Flr_3_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ddb8284-0841-4604-bf8c-427e3bbaf51d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3ac1be3-ac15-4f7f-9e7e-d35098076646}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00bf9f67-fd13-42cc-a505-805a1474a4f9}, !- Handle
  PatRoom1_3_Flr_3_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ddb8284-0841-4604-bf8c-427e3bbaf51d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be543647-464b-4d7d-8997-b658ca8366d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e9d469b-de32-4a0e-b0fd-938777862df0}, !- Handle
  PatRoom1_3_Flr_3_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4ddb8284-0841-4604-bf8c-427e3bbaf51d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d354f3d9-0546-4973-a5d7-bc4296df11f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be666a91-8c7c-4a39-8698-293b9dbb92d4}, !- Handle
  PatRoom1_3_Flr_3_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4ddb8284-0841-4604-bf8c-427e3bbaf51d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7032cb31-d7b4-444f-8a44-58b7cb89e0c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {561f70ff-17ee-43ac-bd4b-da6217296ba4}, !- Handle
  PatRoom1_3_Flr_3_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ddb8284-0841-4604-bf8c-427e3bbaf51d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {96bc256e-0d27-4c72-bcbb-6a5aa22757b4}, !- Handle
  PatRoom1_4_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  53.34,                                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {d6f3f636-b71a-491c-a736-7cfbba078330}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {1758eb36-6a80-49f3-9e55-32b914c1bab7}, !- Handle
  PatRoom1_4_Flr_3_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {96bc256e-0d27-4c72-bcbb-6a5aa22757b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {948d8dae-10f6-4cd4-9957-8b96910b9087}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25256304-87a4-4d11-bbeb-c733d88bb5a7}, !- Handle
  PatRoom1_4_Flr_3_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96bc256e-0d27-4c72-bcbb-6a5aa22757b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f03e97f-af16-43b4-ae43-9660af680bea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f981c45-8fc7-4837-8d23-1a9787bbd57b}, !- Handle
  PatRoom1_4_Flr_3_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96bc256e-0d27-4c72-bcbb-6a5aa22757b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e00cf604-a8da-4a38-aeee-39a01cbb1fdc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3ac1be3-ac15-4f7f-9e7e-d35098076646}, !- Handle
  PatRoom1_4_Flr_3_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96bc256e-0d27-4c72-bcbb-6a5aa22757b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d829eeb-ab18-453a-9fd9-14f2d58dba1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c846ea38-858e-413b-aad7-556e53221272}, !- Handle
  PatRoom1_4_Flr_3_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {96bc256e-0d27-4c72-bcbb-6a5aa22757b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d5ba82a-307a-42b2-b33e-2d88c0654d83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ba755e4-2419-4831-a9fc-f9a00aa037b8}, !- Handle
  PatRoom1_4_Flr_3_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96bc256e-0d27-4c72-bcbb-6a5aa22757b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {74d2a406-1bef-43d5-992d-afc505a0dfc6}, !- Handle
  PatRoom1_5_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.912,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {5c690840-2081-4110-9e0f-38746d3ae4dd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {e00cf604-a8da-4a38-aeee-39a01cbb1fdc}, !- Handle
  PatRoom1_5_Flr_3_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74d2a406-1bef-43d5-992d-afc505a0dfc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f981c45-8fc7-4837-8d23-1a9787bbd57b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ec84578-3222-4d40-b679-c1493061cda3}, !- Handle
  PatRoom1_5_Flr_3_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74d2a406-1bef-43d5-992d-afc505a0dfc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d454a781-2143-4cc6-a732-f6e6e833a971}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5adcc8d1-b3a2-4ab1-afa1-5452b54bb3c5}, !- Handle
  PatRoom1_5_Flr_3_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74d2a406-1bef-43d5-992d-afc505a0dfc6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92c86579-ad94-443a-8669-6eb960ba6058}, !- Handle
  PatRoom1_5_Flr_3_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74d2a406-1bef-43d5-992d-afc505a0dfc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afae45fc-0201-4362-882b-35bfecc0895b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2f7b2d3-f5dd-4992-b879-f03bbb59993f}, !- Handle
  PatRoom1_5_Flr_3_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {74d2a406-1bef-43d5-992d-afc505a0dfc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e28a5657-a129-4f39-962d-de65a720b753}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acfd2eef-8dc6-4107-9e6b-1fb2500dfa08}, !- Handle
  PatRoom1_5_Flr_3_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {74d2a406-1bef-43d5-992d-afc505a0dfc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40ae60db-81c3-4777-bfe4-fb7fbd6fb081}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6e42be42-5370-4f23-ae73-d8ce5d6642eb}, !- Handle
  PatRoom1_6_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.096,                                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {5c690840-2081-4110-9e0f-38746d3ae4dd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {c5470d3b-0ea1-46c4-a791-7faa9a36761f}, !- Handle
  PatRoom1_6_Flr_3_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e42be42-5370-4f23-ae73-d8ce5d6642eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5dfc1eb-11d8-4b07-9fd9-e413c161d474}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4d8c1fc-c3b6-4c7c-a757-accc3d29ec57}, !- Handle
  PatRoom1_6_Flr_3_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e42be42-5370-4f23-ae73-d8ce5d6642eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b98dcbff-a50f-4be9-9d6d-f431f420959b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f794001-ab8b-4f3f-9fab-253d1587cb91}, !- Handle
  PatRoom1_6_Flr_3_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6e42be42-5370-4f23-ae73-d8ce5d6642eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1aff603-2fb3-48dc-b1da-549ada6c70e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {307f27c5-04bd-4615-aff3-83d1e1cbf6b6}, !- Handle
  PatRoom1_6_Flr_3_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e42be42-5370-4f23-ae73-d8ce5d6642eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce221c3c-28b1-468f-ae64-dc81085689de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8a70c9a-6351-4937-b605-ddbb5940fdfc}, !- Handle
  PatRoom1_6_Flr_3_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e42be42-5370-4f23-ae73-d8ce5d6642eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ac7b43e-ebf6-4b06-b43e-51d11ae7980e}, !- Handle
  PatRoom1_6_Flr_3_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6e42be42-5370-4f23-ae73-d8ce5d6642eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7118461f-c94f-42e2-ba8c-755051f4732e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3bc2d17f-16a2-460a-8b9c-a41c7421f2b4}, !- Handle
  PatRoom1_7_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.668,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {d6f3f636-b71a-491c-a736-7cfbba078330}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {f8f7ae78-a84b-4a34-b574-2e82b8ae7362}, !- Handle
  PatRoom1_7_Flr_3_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bc2d17f-16a2-460a-8b9c-a41c7421f2b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ed2f1dd-db31-444f-b803-f6d99aa6da1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fae1e16-133e-467b-b46e-525e1a74f1a9}, !- Handle
  PatRoom1_7_Flr_3_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bc2d17f-16a2-460a-8b9c-a41c7421f2b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b98dcbff-a50f-4be9-9d6d-f431f420959b}, !- Handle
  PatRoom1_7_Flr_3_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bc2d17f-16a2-460a-8b9c-a41c7421f2b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4d8c1fc-c3b6-4c7c-a757-accc3d29ec57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49580c5f-2c2f-44f4-8467-60033f710f7c}, !- Handle
  PatRoom1_7_Flr_3_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3bc2d17f-16a2-460a-8b9c-a41c7421f2b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a0d7736-40b0-4fb0-915e-26eaf8881de1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93b49358-5e69-4864-92a0-3027471bb9cf}, !- Handle
  PatRoom1_7_Flr_3_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bc2d17f-16a2-460a-8b9c-a41c7421f2b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61cb2242-32a5-47c3-ab0d-bcc87988b19f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b383b944-2149-41df-a086-53271278bcea}, !- Handle
  PatRoom1_7_Flr_3_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3bc2d17f-16a2-460a-8b9c-a41c7421f2b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d05fcbc-99a7-49ba-9817-e7b80b1a1248}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {060a4cd5-e1a8-4e5b-bfe0-b4e37b18cefd}, !- Handle
  PatRoom1_8_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.24,                                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {d6f3f636-b71a-491c-a736-7cfbba078330}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {c2b92d24-de53-42fd-8e0a-4682b103b555}, !- Handle
  PatRoom1_8_Flr_3_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {060a4cd5-e1a8-4e5b-bfe0-b4e37b18cefd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d13546b9-8b73-419b-b75c-214e7c754b26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5eaa231-3a0c-4b0d-9af8-ca0ae47cbd3a}, !- Handle
  PatRoom1_8_Flr_3_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {060a4cd5-e1a8-4e5b-bfe0-b4e37b18cefd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42477f8c-4fe7-4298-97db-17ddc70e393c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb27d0fa-1e28-43a1-ab85-f489a5bd453e}, !- Handle
  PatRoom1_8_Flr_3_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {060a4cd5-e1a8-4e5b-bfe0-b4e37b18cefd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfbc3319-d363-49e4-93f5-2375ee59176f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61cb2242-32a5-47c3-ab0d-bcc87988b19f}, !- Handle
  PatRoom1_8_Flr_3_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {060a4cd5-e1a8-4e5b-bfe0-b4e37b18cefd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93b49358-5e69-4864-92a0-3027471bb9cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b533d5e0-656f-4e3b-a488-ec9fb4382a36}, !- Handle
  PatRoom1_8_Flr_3_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {060a4cd5-e1a8-4e5b-bfe0-b4e37b18cefd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b537216b-dec6-4f3e-bc25-0f4ffdee82ba}, !- Handle
  PatRoom1_8_Flr_3_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {060a4cd5-e1a8-4e5b-bfe0-b4e37b18cefd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ee180e8-b262-4e40-8c71-17bd414ff2c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cb3690fe-bc51-461f-9911-9e35f2e45e7e}, !- Handle
  PatRoom1_9_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.812,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {d6f3f636-b71a-491c-a736-7cfbba078330}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {f357ef65-5c7b-4c5b-8f3b-f915b31a0859}, !- Handle
  PatRoom1_9_Flr_3_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb3690fe-bc51-461f-9911-9e35f2e45e7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0818078d-d32b-4ddd-ad7d-ef2f30d86e4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b8af78c-bcc8-4758-b19a-5c6c590ced16}, !- Handle
  PatRoom1_9_Flr_3_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb3690fe-bc51-461f-9911-9e35f2e45e7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af6ec7b8-c2f3-400c-9fe1-9f6f6ccd713e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {048fc637-bc2c-4f76-bf3d-9b8c615f24fc}, !- Handle
  PatRoom1_9_Flr_3_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cb3690fe-bc51-461f-9911-9e35f2e45e7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a61b4d6-a6e4-4747-9142-74153d3a93ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eeeb3df7-766a-4320-9497-7febd33c139c}, !- Handle
  PatRoom1_9_Flr_3_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb3690fe-bc51-461f-9911-9e35f2e45e7e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {669495f5-d734-45a8-80d1-190fae065b2e}, !- Handle
  PatRoom1_9_Flr_3_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cb3690fe-bc51-461f-9911-9e35f2e45e7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0b6f95e-50a4-4560-b6b9-02becce965cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d13546b9-8b73-419b-b75c-214e7c754b26}, !- Handle
  PatRoom1_9_Flr_3_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb3690fe-bc51-461f-9911-9e35f2e45e7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2b92d24-de53-42fd-8e0a-4682b103b555}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {86033772-625a-4e00-98ec-176b2fffe80e}, !- Handle
  PatRoom1_10_Flr_3,                      !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.384,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {7c4ff53f-4497-4e3b-87e9-0775d2b367bf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {b70abed3-a4de-4b4e-95df-4224ae3b8115}, !- Handle
  PatRoom1_10_Flr_3_Wall_North,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86033772-625a-4e00-98ec-176b2fffe80e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd909294-5b95-4087-b71f-24e0dddf8e55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51d28684-d536-447c-9d21-51369e9f5c0b}, !- Handle
  PatRoom1_10_Flr_3_Wall_East,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86033772-625a-4e00-98ec-176b2fffe80e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2821f30-436b-4525-a724-f1020eb070c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af6ec7b8-c2f3-400c-9fe1-9f6f6ccd713e}, !- Handle
  PatRoom1_10_Flr_3_Wall_West,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86033772-625a-4e00-98ec-176b2fffe80e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b8af78c-bcc8-4758-b19a-5c6c590ced16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {126ef7af-f580-4129-a03c-1a2a1778d5f5}, !- Handle
  PatRoom1_10_Flr_3_Wall_South,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86033772-625a-4e00-98ec-176b2fffe80e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2279bc6-f616-4d1b-ad47-878e506f348e}, !- Handle
  PatRoom1_10_Flr_3_Floor,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {86033772-625a-4e00-98ec-176b2fffe80e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9029e2c2-c651-4504-a9bc-5b3a8cf428be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {626cad31-1de7-4297-88ed-f2ca3d78cc96}, !- Handle
  PatRoom1_10_Flr_3_RoofCeiling,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {86033772-625a-4e00-98ec-176b2fffe80e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d8f55f7-e71e-4025-98f3-67b566cdf0cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {1488f0ee-d7d4-4762-9ed9-67c694d754b3}, !- Handle
  Rendering Color 125,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ddc3912a-cab6-4fb2-8b55-633c7f912596}, !- Handle
  Rendering Color 126,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {48e4bbab-b696-4a28-b8c7-e025c9fe9b2e}, !- Handle
  Rendering Color 127,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5659b2e6-7cb8-431f-aa49-4f835b0721f4}, !- Handle
  Rendering Color 128,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9df9c344-e0ed-4ec7-9021-cf5b8c101811}, !- Handle
  Rendering Color 129,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1d4a7dab-0520-4a0b-a623-1b15a71c0c29}, !- Handle
  Rendering Color 130,                    !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {69a29436-bcb0-4c29-b10b-6e3adfaebf8c}, !- Handle
  Rendering Color 131,                    !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {132cd897-893e-4338-bdd5-fffba332ad81}, !- Handle
  Rendering Color 132,                    !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8a935312-e8a6-4a80-8d94-2e4224207a23}, !- Handle
  Rendering Color 133,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Surface,
  {be543647-464b-4d7d-8997-b658ca8366d8}, !- Handle
  Corridor_SE_Flr_3_Wall_South_10,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00bf9f67-fd13-42cc-a505-805a1474a4f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.14399999999999, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  9.14399999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  13.716, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  13.716, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {792ea133-91be-4e26-8130-4839914c969d}, !- Handle
  Corridor_SE_Flr_3_Wall_South_9,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6563d5b-6ee5-4400-8e3d-643c6d63e277}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  9.14399999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.14399999999999, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f03e97f-af16-43b4-ae43-9660af680bea}, !- Handle
  Corridor_SE_Flr_3_Wall_South_11,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25256304-87a4-4d11-bbeb-c733d88bb5a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  13.716, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  18.288, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7032cb31-d7b4-444f-8a44-58b7cb89e0c5}, !- Handle
  OR_NurseStn_Lobby_Flr_2_RoofCeiling_13, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be666a91-8c7c-4a39-8698-293b9dbb92d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.764, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -16.764, 4.572, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  -21.336, 4.572, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  -21.336, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d5ba82a-307a-42b2-b33e-2d88c0654d83}, !- Handle
  OR_NurseStn_Lobby_Flr_2_RoofCeiling_14, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c846ea38-858e-413b-aad7-556e53221272}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -12.192, 4.572, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  -16.764, 4.572, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  -16.764, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {299b741b-0f33-4dbd-afff-be1f9367180a}, !- Handle
  OR_NurseStn_Lobby_Flr_2_RoofCeiling_12, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0101f98-da20-4b04-9589-92b910eb22ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.336, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -21.336, 4.572, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  -25.908, 4.572, 4.2672,                 !- X,Y,Z Vertex 3 {m}
  -25.908, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5dfc1eb-11d8-4b07-9fd9-e413c161d474}, !- Handle
  Corridor_SE_Flr_3_Wall_South_2,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5470d3b-0ea1-46c4-a791-7faa9a36761f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.528, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -33.528, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -28.956, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -28.956, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ed2f1dd-db31-444f-b803-f6d99aa6da1d}, !- Handle
  Corridor_SE_Flr_3_Wall_South_3,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8f7ae78-a84b-4a34-b574-2e82b8ae7362}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.956, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -28.956, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -24.384, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -24.384, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42477f8c-4fe7-4298-97db-17ddc70e393c}, !- Handle
  Corridor_SE_Flr_3_Wall_South_4,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5eaa231-3a0c-4b0d-9af8-ca0ae47cbd3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.384, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -24.384, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -19.812, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -19.812, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0818078d-d32b-4ddd-ad7d-ef2f30d86e4c}, !- Handle
  Corridor_SE_Flr_3_Wall_South_5,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f357ef65-5c7b-4c5b-8f3b-f915b31a0859}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.812, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -19.812, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -15.24, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -15.24, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a0d7736-40b0-4fb0-915e-26eaf8881de1}, !- Handle
  ICU_Flr_2_RoofCeiling_11,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49580c5f-2c2f-44f4-8467-60033f710f7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  15.24, 4.572, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  10.668, 4.572, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  10.668, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7118461f-c94f-42e2-ba8c-755051f4732e}, !- Handle
  ICU_Flr_2_RoofCeiling_12,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ac7b43e-ebf6-4b06-b43e-51d11ae7980e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.668, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  10.668, 4.572, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  6.096, 4.572, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  6.096, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ee180e8-b262-4e40-8c71-17bd414ff2c2}, !- Handle
  ICU_Flr_2_RoofCeiling_13,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b537216b-dec6-4f3e-bc25-0f4ffdee82ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.812, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  19.812, 4.572, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  15.24, 4.572, 4.2672,                   !- X,Y,Z Vertex 3 {m}
  15.24, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0b6f95e-50a4-4560-b6b9-02becce965cd}, !- Handle
  ICU_Flr_2_RoofCeiling_14,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {669495f5-d734-45a8-80d1-190fae065b2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  24.384, 4.572, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  19.812, 4.572, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  19.812, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a8612e1d-9d33-4a2a-84de-528a1372de36}, !- Handle
  PatRoom3_2_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.104,                                 !- X Origin {m}
  8.992,                                  !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {060d3ce5-b026-4171-ae26-21138157a7e5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {9f541d55-cc7d-47bf-bb91-30abf11ff4bf}, !- Handle
  PatRoom3_2_Flr_3_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a8612e1d-9d33-4a2a-84de-528a1372de36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14b699e8-39c0-43bc-8f4a-df6430dda425}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, -1.44382283906452e-015, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, -1.44382283906452e-015, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.42, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df3ee6ea-d0ab-45dd-a82f-563ea1316b40}, !- Handle
  PatRoom3_2_Flr_3_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8612e1d-9d33-4a2a-84de-528a1372de36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, -1.44382283906452e-015, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, -1.44382283906452e-015, 0, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 4.42, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb09fba0-19af-4b57-a1ba-20b9252eb90c}, !- Handle
  PatRoom3_2_Flr_3_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8612e1d-9d33-4a2a-84de-528a1372de36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6d2ba7d-2171-4326-b640-251393a082de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 4.42, 4.2672,    !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.42, 0,             !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.42, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d7879d7-fb7c-46b7-b718-c75ca3960f1f}, !- Handle
  PatRoom3_2_Flr_3_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8612e1d-9d33-4a2a-84de-528a1372de36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2490e0ea-6287-4367-8b23-d19df4274b07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 4.42, 4.2672,        !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 4.42, 0,             !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, -1.44382283906452e-015, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, -1.44382283906452e-015, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4403a43a-e5e4-46df-963f-da6635f7c187}, !- Handle
  PatRoom3_2_Flr_3_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a8612e1d-9d33-4a2a-84de-528a1372de36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e43b0b0d-623e-428f-a6a5-30347227f11b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, -1.44382283906452e-015, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 4.42, 4.2672,    !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.42, 4.2672,        !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, -1.44382283906452e-015, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a55f35e-88a1-48fd-a233-0af8ebd8415d}, !- Handle
  PatRoom3_2_Flr_3_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8612e1d-9d33-4a2a-84de-528a1372de36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72757589-78cd-49c9-aaed-5a1ada9442f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, -1.44382283906452e-015, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, -1.44382283906452e-015, 0, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, -1.44382283906452e-015, 0, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, -1.44382283906452e-015, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c7d74488-d4d0-46b9-9b1a-cad5446d8d20}, !- Handle
  PatRoom3_3_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.104,                                 !- X Origin {m}
  13.412,                                 !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {060d3ce5-b026-4171-ae26-21138157a7e5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {6626b448-2305-4055-9534-44eaf124dbb5}, !- Handle
  PatRoom3_3_Flr_3_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7d74488-d4d0-46b9-9b1a-cad5446d8d20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6f6f25a-7a62-4e59-a51a-73e10aeac721}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 4.42, 4.2672,        !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 4.42, 0,             !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, -2.88764567812905e-015, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, -2.88764567812905e-015, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2824d179-7de3-4560-aeac-f3350926de5f}, !- Handle
  PatRoom3_3_Flr_3_Floor_2,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c7d74488-d4d0-46b9-9b1a-cad5446d8d20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {380304f0-3a04-4435-89c2-59731cc90c56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 1 {m}
  0, 3.352, 0,                            !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 3.352, 0,            !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.42, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6adb348-17a9-4dcb-b886-e76d2627f3ca}, !- Handle
  PatRoom3_3_Flr_3_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7d74488-d4d0-46b9-9b1a-cad5446d8d20}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, -2.88764567812905e-015, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, -2.88764567812905e-015, 0, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 4.42, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6d2ba7d-2171-4326-b640-251393a082de}, !- Handle
  PatRoom3_3_Flr_3_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7d74488-d4d0-46b9-9b1a-cad5446d8d20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb09fba0-19af-4b57-a1ba-20b9252eb90c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, -2.88764567812905e-015, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, -2.88764567812905e-015, 0, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, -2.88764567812905e-015, 0, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, -2.88764567812905e-015, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d271b09a-d879-46c0-a376-7cc8a7f9d261}, !- Handle
  PatRoom3_3_Flr_3_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7d74488-d4d0-46b9-9b1a-cad5446d8d20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88b21a3e-cf4e-4418-9059-d2009453dbd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 4.42, 4.2672,    !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.42, 0,             !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.42, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90cf83a4-7c7f-4ef7-b0ff-3c8f1e29917d}, !- Handle
  PatRoom3_3_Flr_3_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7d74488-d4d0-46b9-9b1a-cad5446d8d20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b020a6a-41a6-4bb8-883b-13cf6948aa52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, -2.88764567812905e-015, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 4.42, 4.2672,    !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.42, 4.2672,        !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, -2.88764567812905e-015, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2aa3309e-1852-44e6-b677-437570c831ae}, !- Handle
  PatRoom3_4_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.104,                                 !- X Origin {m}
  17.832,                                 !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {060d3ce5-b026-4171-ae26-21138157a7e5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {88b21a3e-cf4e-4418-9059-d2009453dbd9}, !- Handle
  PatRoom3_4_Flr_3_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2aa3309e-1852-44e6-b677-437570c831ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d271b09a-d879-46c0-a376-7cc8a7f9d261}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, -2.88764567812905e-015, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, -2.88764567812905e-015, 0, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, -2.88764567812905e-015, 0, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, -2.88764567812905e-015, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d722e338-c96b-4228-a2c1-2def11675bb9}, !- Handle
  PatRoom3_4_Flr_3_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2aa3309e-1852-44e6-b677-437570c831ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, -2.88764567812905e-015, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, -2.88764567812905e-015, 0, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 4.42, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07519295-c65f-4905-b6d4-52a0c14d525f}, !- Handle
  PatRoom3_4_Flr_3_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2aa3309e-1852-44e6-b677-437570c831ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c92d561f-9b7b-4c54-a253-2de360881380}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 4.42, 4.2672,    !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.42, 0,             !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.42, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {092b9af5-26d1-44eb-8421-4bf691b06749}, !- Handle
  PatRoom3_4_Flr_3_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2aa3309e-1852-44e6-b677-437570c831ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f311975-a80e-4580-9aea-a23a035956c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 4.42, 4.2672,        !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 4.42, 0,             !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, -2.88764567812905e-015, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, -2.88764567812905e-015, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4198e45a-9276-46f4-929c-548aac381f52}, !- Handle
  PatRoom3_4_Flr_3_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2aa3309e-1852-44e6-b677-437570c831ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f122a428-8590-4027-97c9-1207723940ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, -2.88764567812905e-015, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, -2.88764567812905e-015, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.42, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83b84a69-c266-49cc-9363-4982a30c6744}, !- Handle
  PatRoom3_4_Flr_3_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2aa3309e-1852-44e6-b677-437570c831ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {badaab97-e437-4d12-83e7-b9df0429549d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, -2.88764567812905e-015, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 4.42, 4.2672,    !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.42, 4.2672,        !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, -2.88764567812905e-015, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {74fcb3dd-b4fc-45be-8bee-887b9ce722c5}, !- Handle
  PatRoom3_5_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.104,                                 !- X Origin {m}
  22.252,                                 !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {060d3ce5-b026-4171-ae26-21138157a7e5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {41b719d1-1f5e-4b3f-98bd-a052ba451c1d}, !- Handle
  PatRoom3_5_Flr_3_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74fcb3dd-b4fc-45be-8bee-887b9ce722c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3489f1b7-2434-4f44-863b-ad93421aca6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 4.42, 4.2672,        !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 4.42, 0,             !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c9c7cb4-3f3c-40c1-a11a-7dc8aabf1a57}, !- Handle
  PatRoom3_5_Flr_3_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74fcb3dd-b4fc-45be-8bee-887b9ce722c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 0, 4.2672,       !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 0, 0,            !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 4.42, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cbcb7a9-fa31-4aa9-8c1b-b87f9642173e}, !- Handle
  PatRoom3_5_Flr_3_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74fcb3dd-b4fc-45be-8bee-887b9ce722c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdfe1b70-1c67-4a85-85b9-9532675887f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 4.42, 4.2672,    !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.42, 0,             !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.42, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c92d561f-9b7b-4c54-a253-2de360881380}, !- Handle
  PatRoom3_5_Flr_3_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74fcb3dd-b4fc-45be-8bee-887b9ce722c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07519295-c65f-4905-b6d4-52a0c14d525f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 0, 0,            !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 0, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7567ce67-75d1-416e-be27-338e2929070f}, !- Handle
  PatRoom3_5_Flr_3_Floor_1,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {74fcb3dd-b4fc-45be-8bee-887b9ce722c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d31d359-b732-4705-ac7f-c3dabafb6d60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.608000000000006, 0,                !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 0.608, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b1ddd50-6436-40d2-8f28-8c4ffcfb0718}, !- Handle
  PatRoom3_5_Flr_3_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {74fcb3dd-b4fc-45be-8bee-887b9ce722c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29f732b4-e2d6-4c5d-b856-6231788bd9f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 0, 4.2672,       !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 4.42, 4.2672,    !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.42, 4.2672,        !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f1b8c422-a74b-4ec8-b240-5584fd032859}, !- Handle
  PatRoom3_6_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.104,                                 !- X Origin {m}
  26.672,                                 !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {060d3ce5-b026-4171-ae26-21138157a7e5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {cd5d1f71-23d9-4ec4-b50a-69d7a212be5b}, !- Handle
  PatRoom3_6_Flr_3_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1b8c422-a74b-4ec8-b240-5584fd032859}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccf0879e-e13a-411c-b9a5-bf6f9b0d0871}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 4.42, 4.2672,        !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 4.42, 0,             !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbadf093-6ddd-4bf6-a569-8abc6ebbd71c}, !- Handle
  PatRoom3_6_Flr_3_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1b8c422-a74b-4ec8-b240-5584fd032859}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee2344f0-d779-462c-a31a-754bb4ef52e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 4.42, 4.2672,    !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.42, 0,             !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.42, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {889d4b9e-bf71-4232-a72d-6eb9f7ab1dd7}, !- Handle
  PatRoom3_6_Flr_3_Floor_2,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f1b8c422-a74b-4ec8-b240-5584fd032859}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {826f1705-da8e-4644-907d-b439540ade38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 1 {m}
  0, 2.284, 0,                            !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 2.284, 0,            !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.42, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fa41108-d0d4-4e89-8389-084efa06749f}, !- Handle
  PatRoom3_6_Flr_3_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1b8c422-a74b-4ec8-b240-5584fd032859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 0, 4.2672,       !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 0, 0,            !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 4.42, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be923159-5bc7-4d5f-a9ac-054ca42ab2ed}, !- Handle
  PatRoom3_6_Flr_3_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f1b8c422-a74b-4ec8-b240-5584fd032859}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa654b4a-09e7-48c4-897a-330b1a2bf1e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 0, 4.2672,       !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 4.42, 4.2672,    !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.42, 4.2672,        !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdfe1b70-1c67-4a85-85b9-9532675887f8}, !- Handle
  PatRoom3_6_Flr_3_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1b8c422-a74b-4ec8-b240-5584fd032859}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cbcb7a9-fa31-4aa9-8c1b-b87f9642173e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 0, 0,            !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 0, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {085786d3-cb84-42a7-b959-6e6010a03121}, !- Handle
  PatRoom3_7_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.104,                                 !- X Origin {m}
  31.092,                                 !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {060d3ce5-b026-4171-ae26-21138157a7e5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {a423d3bc-4cc7-44e5-a97d-356ee14b63e9}, !- Handle
  PatRoom3_7_Flr_3_Floor_2,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {085786d3-cb84-42a7-b959-6e6010a03121}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfa3ac82-7630-4c55-86c4-f6af2bc49a0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 1 {m}
  0, 3.96000000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 3.96000000000001, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.42, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc514a31-791d-4645-9bbf-7b1bef5eeb14}, !- Handle
  PatRoom3_7_Flr_3_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {085786d3-cb84-42a7-b959-6e6010a03121}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a92d849f-1476-415d-86f3-37013241c2b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 4.42, 4.2672,        !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 4.42, 0,             !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee2344f0-d779-462c-a31a-754bb4ef52e8}, !- Handle
  PatRoom3_7_Flr_3_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {085786d3-cb84-42a7-b959-6e6010a03121}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbadf093-6ddd-4bf6-a569-8abc6ebbd71c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 0, 0,            !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 0, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf8897f0-9ef2-4d8d-a529-02e41043d3ef}, !- Handle
  PatRoom3_7_Flr_3_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {085786d3-cb84-42a7-b959-6e6010a03121}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 0, 4.2672,       !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 0, 0,            !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 4.42, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a339eb1-a1f4-4242-abc2-d7c4dc2de33d}, !- Handle
  PatRoom3_7_Flr_3_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {085786d3-cb84-42a7-b959-6e6010a03121}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df9e857e-d241-4d54-8ab4-9acd126f6432}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 4.42, 4.2672,    !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.42, 0,             !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.42, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea37e2b3-8698-4c64-a8c3-382c9aed39de}, !- Handle
  PatRoom3_7_Flr_3_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {085786d3-cb84-42a7-b959-6e6010a03121}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff796042-7900-4aec-abf6-455f1bc3f3b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 0, 4.2672,       !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 4.42, 4.2672,    !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.42, 4.2672,        !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f1cc416d-acf8-4c2d-b166-030027e8fde6}, !- Handle
  PatRoom3_8_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.104,                                 !- X Origin {m}
  35.512,                                 !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {060d3ce5-b026-4171-ae26-21138157a7e5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {df9e857e-d241-4d54-8ab4-9acd126f6432}, !- Handle
  PatRoom3_8_Flr_3_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1cc416d-acf8-4c2d-b166-030027e8fde6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a339eb1-a1f4-4242-abc2-d7c4dc2de33d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 0, 0,            !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 0, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c325fb6d-9fd8-45ea-a63d-fbd3a93f8b38}, !- Handle
  PatRoom3_8_Flr_3_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1cc416d-acf8-4c2d-b166-030027e8fde6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc808576-83f9-4128-9853-2fc78b6dd287}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 4.42, 4.2672,        !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 4.42, 0,             !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dab4b4ef-3b46-4bed-9c7a-795eddb9ec63}, !- Handle
  PatRoom3_8_Flr_3_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f1cc416d-acf8-4c2d-b166-030027e8fde6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c91aa69-8994-454d-af03-13d6acd1198a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.42, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c7e9b8e-a417-45b6-9bee-68e5245e5d77}, !- Handle
  PatRoom3_8_Flr_3_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1cc416d-acf8-4c2d-b166-030027e8fde6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 0, 4.2672,       !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 0, 0,            !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 4.42, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {792a2241-72d2-4fdd-b1eb-9f101c29c3f7}, !- Handle
  PatRoom3_8_Flr_3_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1cc416d-acf8-4c2d-b166-030027e8fde6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {756cb9b0-6d1a-451d-869a-18b44c1443a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 4.42, 4.2672,    !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.42, 0,             !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.42, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cf70367-36e4-4ae6-a7cf-3fffc0f0cef6}, !- Handle
  PatRoom3_8_Flr_3_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f1cc416d-acf8-4c2d-b166-030027e8fde6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c909c3a2-d299-4d05-bf0c-6302d3464395}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 0, 4.2672,       !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 4.42, 4.2672,    !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.42, 4.2672,        !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {168d6f08-6c14-4f52-9956-8ad26c9986a8}, !- Handle
  PatRoom3_9_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.104,                                 !- X Origin {m}
  39.932,                                 !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {060d3ce5-b026-4171-ae26-21138157a7e5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {41127475-7726-4de1-9d35-2937adfb0d7a}, !- Handle
  PatRoom3_9_Flr_3_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168d6f08-6c14-4f52-9956-8ad26c9986a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ed14b9a-92df-4f98-ae33-77cfa8516af6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 4.41999999999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 4.41999999999999, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.41999999999999, 1.07239455958774e-029, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.41999999999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac1b9e11-e0bb-4c7e-98d9-56e8bcf99eba}, !- Handle
  PatRoom3_9_Flr_3_Wall_West_1,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168d6f08-6c14-4f52-9956-8ad26c9986a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52090f51-e045-4343-a695-6df2a49540e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 4.41999999999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 4.41999999999999, 1.31054941298566e-029, !- X,Y,Z Vertex 2 {m}
  -4.572, 2.7399999999999, -6.98587569967237e-029, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 2.74, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ba9e588-536b-490b-abb8-5cb35b0a1a25}, !- Handle
  PatRoom3_9_Flr_3_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {168d6f08-6c14-4f52-9956-8ad26c9986a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d9468c0-b52f-408e-bf31-cd527705870d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, -5.77529135625809e-015, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 4.41999999999999, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.41999999999999, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, -5.77529135625809e-015, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {756cb9b0-6d1a-451d-869a-18b44c1443a6}, !- Handle
  PatRoom3_9_Flr_3_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168d6f08-6c14-4f52-9956-8ad26c9986a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {792a2241-72d2-4fdd-b1eb-9f101c29c3f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, -5.77529135625809e-015, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, -5.77529135625809e-015, 2.8932093518264e-029, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, -5.77529135625809e-015, 8.57729589190979e-030, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, -5.77529135625809e-015, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1a3633a-8140-4daf-8c82-d6ed63687bac}, !- Handle
  PatRoom3_9_Flr_3_Floor_2,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {168d6f08-6c14-4f52-9956-8ad26c9986a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b685c2f9-56dc-48d1-9007-552a7518e09d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 4.41999999999999, -5.02394233433e-032, !- X,Y,Z Vertex 1 {m}
  -9.6906204610625e-060, 1.21600000000001, -5.4122122212819e-030, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 1.21599999999999, 5.41221222128204e-030, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.41999999999999, 1.07741850192207e-029; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78f3fa78-2e29-4efc-8135-84c227df7dfa}, !- Handle
  PatRoom3_9_Flr_3_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168d6f08-6c14-4f52-9956-8ad26c9986a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, -5.77529135625809e-015, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, -5.77529135625809e-015, 8.57729589190979e-030, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 4.41999999999999, 0, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 4.41999999999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c8e6c37e-ee08-4464-9e98-3b8fc0c99978}, !- Handle
  PatRoom3_10_Flr_3,                      !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70.104,                                 !- X Origin {m}
  44.352,                                 !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {4b0a2e32-4b49-493e-b251-0da6d468e9f0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {a4220e1e-1805-46df-8e4f-0698be5c1587}, !- Handle
  PatRoom3_10_Flr_3_Wall_West,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8e6c37e-ee08-4464-9e98-3b8fc0c99978}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01c26bcc-051d-4e2d-99df-58b8543438db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.416, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -4.572, 4.416, 0,                       !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a14fb4f9-793c-4310-b792-b6df6848b83a}, !- Handle
  PatRoom3_10_Flr_3_Floor_1,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c8e6c37e-ee08-4464-9e98-3b8fc0c99978}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6585835d-117a-445b-9689-0b50c08e02c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8919999999999, 0,                  !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 2.8919999999999, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ce6bd81-0e5d-4044-96d3-ef9347d5d8f2}, !- Handle
  PatRoom3_10_Flr_3_RoofCeiling,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c8e6c37e-ee08-4464-9e98-3b8fc0c99978}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c0b5b1a-d8ec-48dd-aa3e-b2720c794dc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 4.416, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  -4.572, 4.416, 4.2672,                  !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d62813dd-4f36-4b05-bcd1-ef3aea1b568f}, !- Handle
  PatRoom3_10_Flr_3_Wall_East,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8e6c37e-ee08-4464-9e98-3b8fc0c99978}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4.416, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.416, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15d1d7d2-530b-4d37-85c1-68a36907cde4}, !- Handle
  PatRoom3_10_Flr_3_Wall_North,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8e6c37e-ee08-4464-9e98-3b8fc0c99978}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c96d84d1-5833-4477-9468-b9d7b01019b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.416, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.416, 0,                            !- X,Y,Z Vertex 2 {m}
  -4.572, 4.416, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.572, 4.416, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ed14b9a-92df-4f98-ae33-77cfa8516af6}, !- Handle
  PatRoom3_10_Flr_3_Wall_South,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8e6c37e-ee08-4464-9e98-3b8fc0c99978}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41127475-7726-4de1-9d35-2937adfb0d7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {ab31c51f-f982-4738-943e-53200e7dc94d}, !- Handle
  Rendering Color 134,                    !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {cbf5ff85-c930-498c-80cf-61eab6b8faa1}, !- Handle
  Rendering Color 135,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ab4e7bca-09ca-46b9-a66e-ca436b6f8adc}, !- Handle
  Rendering Color 136,                    !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {08a8b573-4772-4a29-895a-1e303ae8e3c1}, !- Handle
  Rendering Color 137,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {28e8befc-474c-40c1-a70f-1ec23bff1f79}, !- Handle
  Rendering Color 138,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e0d3bee5-9562-497a-9644-270ae4b1a2d3}, !- Handle
  Rendering Color 139,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f202abbd-d05e-4e07-9084-2e51940c6b42}, !- Handle
  Rendering Color 140,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9f1563de-a65f-4f07-aaf8-e042a76d12b6}, !- Handle
  Rendering Color 141,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7ff6711b-e12e-45d7-b7ab-0a40b6ce47df}, !- Handle
  Rendering Color 142,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Surface,
  {52090f51-e045-4343-a695-6df2a49540e3}, !- Handle
  Corridor_NW_Flr_3_Wall_East_3,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac1b9e11-e0bb-4c7e-98d9-56e8bcf99eba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, -6.096, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  60.96, -6.096, 0,                       !- X,Y,Z Vertex 2 {m}
  60.96, -4.416, 0,                       !- X,Y,Z Vertex 3 {m}
  60.96, -4.416, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccf0879e-e13a-411c-b9a5-bf6f9b0d0871}, !- Handle
  Corridor_SE_Flr_3_Wall_East_7,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd5d1f71-23d9-4ec4-b50a-69d7a212be5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 22.1, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  25.908, 22.1, 0,                        !- X,Y,Z Vertex 2 {m}
  25.908, 26.52, 0,                       !- X,Y,Z Vertex 3 {m}
  25.908, 26.52, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6f6f25a-7a62-4e59-a51a-73e10aeac721}, !- Handle
  Corridor_SE_Flr_3_Wall_East_4,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6626b448-2305-4055-9534-44eaf124dbb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 8.84, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  25.908, 8.84, 0,                        !- X,Y,Z Vertex 2 {m}
  25.908, 13.26, 0,                       !- X,Y,Z Vertex 3 {m}
  25.908, 13.26, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a92d849f-1476-415d-86f3-37013241c2b6}, !- Handle
  Corridor_SE_Flr_3_Wall_East_8,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc514a31-791d-4645-9bbf-7b1bef5eeb14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 26.52, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  25.908, 26.52, 0,                       !- X,Y,Z Vertex 2 {m}
  25.908, 30.94, 0,                       !- X,Y,Z Vertex 3 {m}
  25.908, 30.94, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2490e0ea-6287-4367-8b23-d19df4274b07}, !- Handle
  Corridor_SE_Flr_3_Wall_East_3,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d7879d7-fb7c-46b7-b718-c75ca3960f1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 4.42, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  25.908, 4.42, 0,                        !- X,Y,Z Vertex 2 {m}
  25.908, 8.84, 0,                        !- X,Y,Z Vertex 3 {m}
  25.908, 8.84, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3489f1b7-2434-4f44-863b-ad93421aca6a}, !- Handle
  Corridor_SE_Flr_3_Wall_East_6,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41b719d1-1f5e-4b3f-98bd-a052ba451c1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 17.68, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  25.908, 17.68, 0,                       !- X,Y,Z Vertex 2 {m}
  25.908, 22.1, 0,                        !- X,Y,Z Vertex 3 {m}
  25.908, 22.1, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f311975-a80e-4580-9aea-a23a035956c3}, !- Handle
  Corridor_SE_Flr_3_Wall_East_5,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {092b9af5-26d1-44eb-8421-4bf691b06749}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 13.26, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  25.908, 13.26, 0,                       !- X,Y,Z Vertex 2 {m}
  25.908, 17.68, 0,                       !- X,Y,Z Vertex 3 {m}
  25.908, 17.68, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc808576-83f9-4128-9853-2fc78b6dd287}, !- Handle
  Corridor_SE_Flr_3_Wall_East_9,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c325fb6d-9fd8-45ea-a63d-fbd3a93f8b38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 30.94, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  25.908, 30.94, 0,                       !- X,Y,Z Vertex 2 {m}
  25.908, 35.36, 0,                       !- X,Y,Z Vertex 3 {m}
  25.908, 35.36, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b685c2f9-56dc-48d1-9007-552a7518e09d}, !- Handle
  OR2_1_Flr_2_RoofCeiling_3,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6a1edc7d-07e3-4e23-a3dd-8df1bf3933ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1a3633a-8140-4daf-8c82-d6ed63687bac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -6.096, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  9.144, -2.8919999999999, 4.2672,        !- X,Y,Z Vertex 2 {m}
  4.572, -2.8919999999999, 4.2672,        !- X,Y,Z Vertex 3 {m}
  4.572, -6.096, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c91aa69-8994-454d-af03-13d6acd1198a}, !- Handle
  OR2_2_Flr_2_RoofCeiling_3,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5fe7ba34-feb4-4ee9-87ea-e289776a8d24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dab4b4ef-3b46-4bed-9c7a-795eddb9ec63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.459999999999999, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 4.88, 4.2672,                        !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.88, 4.2672,        !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 0.459999999999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfa3ac82-7630-4c55-86c4-f6af2bc49a0c}, !- Handle
  OR2_2_Flr_2_RoofCeiling_2,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5fe7ba34-feb4-4ee9-87ea-e289776a8d24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a423d3bc-4cc7-44e5-a97d-356ee14b63e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 5.77529135625809e-015, 4.2672,       !- X,Y,Z Vertex 2 {m}
  0, 0.459999999999999, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 0.459999999999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {826f1705-da8e-4644-907d-b439540ade38}, !- Handle
  OR2_3_Flr_2_RoofCeiling_2,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {284f3a93-1c0e-4b85-a6b2-0db7a1205cdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {889d4b9e-bf71-4232-a72d-6eb9f7ab1dd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.98926635729614e-030, 1.02787778288871e-015, 4.2672, !- X,Y,Z Vertex 1 {m}
  0, 2.136, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 2.136, 4.2672,       !- X,Y,Z Vertex 3 {m}
  -4.572, 5.77529135625809e-015, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7239f03f-4b38-45d7-a6e7-574a3ed3a697}, !- Handle
  OR2_4_Flr_2_RoofCeiling_2,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b5e1d2e3-7563-4225-9297-31a0fbbe38dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55b653a6-94b1-4f9b-af31-81f579e14b29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  1.86285752970481e-044, 5.77529135625809e-015, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 3.812, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 3.812, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {380304f0-3a04-4435-89c2-59731cc90c56}, !- Handle
  OR2_5_Flr_2_RoofCeiling_2,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab9a83cc-ac6e-4bb6-990f-8c28f57d1e64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2824d179-7de3-4560-aeac-f3350926de5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 5.77529135625809e-015, 4.2672,       !- X,Y,Z Vertex 2 {m}
  0, 1.068, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 1.068, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f122a428-8590-4027-97c9-1207723940ea}, !- Handle
  OR2_5_Flr_2_RoofCeiling_3,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab9a83cc-ac6e-4bb6-990f-8c28f57d1e64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4198e45a-9276-46f4-929c-548aac381f52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.068, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 5.488, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 5.488, 4.2672,       !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 1.068, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14b699e8-39c0-43bc-8f4a-df6430dda425}, !- Handle
  OR_NurseStn_Lobby_Flr_2_RoofCeiling_9,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f541d55-cc7d-47bf-bb91-30abf11ff4bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.992, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 13.412, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 13.412, 4.2672,      !- X,Y,Z Vertex 3 {m}
  -4.572, 8.992, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff07b45a-82e1-4e49-8a01-d3fd3de07e4b}, !- Handle
  PatRoom3_10_Flr_3_Floor_2,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c8e6c37e-ee08-4464-9e98-3b8fc0c99978}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f938e113-cad2-4592-b03a-f63edae4ea69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.416, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 2.8919999999999, 0,                  !- X,Y,Z Vertex 2 {m}
  -4.572, 2.8919999999999, 0,             !- X,Y,Z Vertex 3 {m}
  -4.572, 4.416, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11f614c5-ecdd-4327-ac8d-38eff2fcd639}, !- Handle
  PatRoom3_9_Flr_3_Floor_1,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {168d6f08-6c14-4f52-9956-8ad26c9986a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba8a937f-3414-4ac6-9995-fd62b106e16b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.78739859812534e-059, 1.21600000000001, -7.81992522890117e-030, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, -5.77529135625809e-015, 1.09347694761858e-029, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, -5.77529135625809e-015, 2.6574619933988e-029, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 1.21599999999999, 7.81992522890135e-030; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11209b07-18fc-4852-acf0-3255571d01dd}, !- Handle
  PatRoom3_7_Flr_3_Floor_1,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {085786d3-cb84-42a7-b959-6e6010a03121}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d04bf56-a58b-495d-bb6d-9884278b6804}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.96000000000001, 0,                 !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 3.96000000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebebb01f-90c1-499b-b81c-dd9a3c2a52e6}, !- Handle
  PatRoom3_6_Flr_3_Floor_1,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f1b8c422-a74b-4ec8-b240-5584fd032859}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71ec4109-2394-4e3a-8010-cee74c2f3db7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.284, 0,                            !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 2.284, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55b653a6-94b1-4f9b-af31-81f579e14b29}, !- Handle
  PatRoom3_5_Flr_3_Floor_2,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {74fcb3dd-b4fc-45be-8bee-887b9ce722c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7239f03f-4b38-45d7-a6e7-574a3ed3a697}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 4.42, 0,         !- X,Y,Z Vertex 1 {m}
  0, 0.608000000000006, 0,                !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 0.608, 0,            !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.42, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {281a2132-fe91-4083-bbf0-6b7a0351b5aa}, !- Handle
  PatRoom3_3_Flr_3_Floor_1,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c7d74488-d4d0-46b9-9b1a-cad5446d8d20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2848aba4-b569-43b3-8f38-546abf1b055c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.352, 0,                            !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, -2.88764567812905e-015, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, -2.88764567812905e-015, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 3.352, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f9ef738-5899-46d0-99bf-77b2a3135606}, !- Handle
  Corridor_SE_Flr_3_Floor_4,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d34b7af4-887d-4be3-8db4-ad62b5be4a1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 18.288, 0,                      !- X,Y,Z Vertex 1 {m}
  25.908, 12.192, 0,                      !- X,Y,Z Vertex 2 {m}
  21.336, 12.192, 0,                      !- X,Y,Z Vertex 3 {m}
  21.336, 18.288, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5215ab6a-0dbd-46e4-bd3b-5cc94cd12a22}, !- Handle
  Corridor_SE_Flr_3_Floor_5,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be662941-773e-458f-aeee-e0b33a85b97f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 24.384, 0,                      !- X,Y,Z Vertex 1 {m}
  25.908, 18.288, 0,                      !- X,Y,Z Vertex 2 {m}
  21.336, 18.288, 0,                      !- X,Y,Z Vertex 3 {m}
  21.336, 24.384, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dac8571e-0082-4715-af7e-aeb689068eed}, !- Handle
  Corridor_SE_Flr_3_Floor_6,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a5453c6-4bc6-48de-9f37-7e5a1b563437}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, 30.48, 0,                       !- X,Y,Z Vertex 1 {m}
  25.908, 24.384, 0,                      !- X,Y,Z Vertex 2 {m}
  21.336, 24.384, 0,                      !- X,Y,Z Vertex 3 {m}
  21.336, 30.48, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5942de54-a214-4b75-b263-98587a5ba20d}, !- Handle
  OR_NurseStn_Lobby_Flr_2_Wall_East_4,    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d733b0d-d9d9-446a-92dd-6c099ac7204e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 28.956, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  -9.144, 28.956, 0,                      !- X,Y,Z Vertex 2 {m}
  -9.144, 35.052, 0,                      !- X,Y,Z Vertex 3 {m}
  -9.144, 35.052, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d3811c5-d83b-4e5a-b21e-e033d8fdfd7c}, !- Handle
  OR_NurseStn_Lobby_Flr_2_Wall_East_2,    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78c96956-57b6-4015-a484-a3733458d6e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 16.764, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  -9.144, 16.764, 0,                      !- X,Y,Z Vertex 2 {m}
  -9.144, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  -9.144, 22.86, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ef153d4-5d77-4b25-9f75-0d8ee0ae24cb}, !- Handle
  OR_NurseStn_Lobby_Flr_2_Wall_East_3,    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77404e3e-811e-46bd-867e-b0439cef5201}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 22.86, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -9.144, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  -9.144, 28.956, 0,                      !- X,Y,Z Vertex 3 {m}
  -9.144, 28.956, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6a55a05-0713-4940-a77a-a8d1cc85e209}, !- Handle
  PatRoom3_9_Flr_3_Wall_West_2,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168d6f08-6c14-4f52-9956-8ad26c9986a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c89a19d-1409-4f7b-8147-e582429e1c02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 2.74, 4.2672,        !- X,Y,Z Vertex 1 {m}
  -4.572, 2.7399999999999, -6.98587569967239e-029, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, -5.77529135625809e-015, 3.13136420522433e-029, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, -5.77529135625809e-015, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1efd0a33-7d99-443e-817d-fcaa5f76cca5}, !- Handle
  PatRoom5_2_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  44.196,                                 !- X Origin {m}
  53.3399999999999,                       !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {c09500e6-5098-4a37-a61e-0742bcaa0ead}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {51b3032b-e5e6-4c25-8640-80fd7b0f782d}, !- Handle
  PatRoom5_2_Flr_3_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1efd0a33-7d99-443e-817d-fcaa5f76cca5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a847dd1e-fce1-41dd-ad09-1a093db9dc9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-015, -4.57199999999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-015, -4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -4.57199999999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c911136-6a22-4c48-8732-e6154ee711a0}, !- Handle
  PatRoom5_2_Flr_3_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1efd0a33-7d99-443e-817d-fcaa5f76cca5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bf359a6-b2fc-47d5-ab4a-467e3056f466}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-015, 1.15505827125162e-014, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-015, 1.15505827125162e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, -4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, -4.57199999999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0a227db-81fa-4e28-ab02-c452920df322}, !- Handle
  PatRoom5_2_Flr_3_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1efd0a33-7d99-443e-817d-fcaa5f76cca5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 1.15505827125162e-014, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 1.15505827125162e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 1.15505827125162e-014, 0, !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 1.15505827125162e-014, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {155183ab-4510-48eb-bcc0-f36e48dce203}, !- Handle
  PatRoom5_2_Flr_3_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1efd0a33-7d99-443e-817d-fcaa5f76cca5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f237aff7-29f8-4910-a466-99da759829ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -4.57199999999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 1.15505827125162e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 1.15505827125162e-014, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d8f682b-d8f4-4266-b5ce-1c88700131e4}, !- Handle
  PatRoom5_2_Flr_3_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1efd0a33-7d99-443e-817d-fcaa5f76cca5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c3ee4e1-ac9c-4485-b3a4-ab1563c18c3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -4.57199999999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 1.15505827125162e-014, 4.2672, !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 1.15505827125162e-014, 4.2672, !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, -4.57199999999999, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f153d33-284f-4674-afd9-b46d6922a76e}, !- Handle
  PatRoom5_2_Flr_3_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1efd0a33-7d99-443e-817d-fcaa5f76cca5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abfe1a2e-a776-40db-8a05-60b203783347}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 1.15505827125162e-014, 0, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, -4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 1.15505827125162e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d3a3c072-e3ca-40ec-82ed-29adece68cb7}, !- Handle
  PatRoom5_3_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  48.768,                                 !- X Origin {m}
  53.3399999999999,                       !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {c09500e6-5098-4a37-a61e-0742bcaa0ead}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {3a788c60-cfe5-4e6d-9ea4-2d9b630b9f05}, !- Handle
  PatRoom5_3_Flr_3_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3a3c072-e3ca-40ec-82ed-29adece68cb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fcd62b7-c377-4c89-8303-142fe4cf79dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.5719999999999, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, -4.5719999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, -4.5719999999999, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.5719999999999, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8f04050-fd7e-4c34-825e-0f77425696e9}, !- Handle
  PatRoom5_3_Flr_3_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3a3c072-e3ca-40ec-82ed-29adece68cb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35308548-e799-4c11-bb90-48b991f48a22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.5719999999999, 4.2672,        !- X,Y,Z Vertex 1 {m}
  4.572, 1.03955244412646e-013, 4.2672,   !- X,Y,Z Vertex 2 {m}
  0, 1.03955244412646e-013, 4.2672,       !- X,Y,Z Vertex 3 {m}
  0, -4.5719999999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99778c43-fad1-4d9c-a651-2f9ffc592dda}, !- Handle
  PatRoom5_3_Flr_3_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3a3c072-e3ca-40ec-82ed-29adece68cb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5999836c-28e0-4023-bdb9-1607247e0fa8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.5719999999999, 4.2672,        !- X,Y,Z Vertex 1 {m}
  4.572, -4.5719999999999, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 1.03955244412646e-013, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, 1.03955244412646e-013, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f194bef1-1a43-45fb-a2ad-cf07f0678c1f}, !- Handle
  PatRoom5_3_Flr_3_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d3a3c072-e3ca-40ec-82ed-29adece68cb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8cd6f69-1c11-4e1d-861c-126221f36255}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.03955244412646e-013, 0,        !- X,Y,Z Vertex 1 {m}
  4.572, -4.5719999999999, 0,             !- X,Y,Z Vertex 2 {m}
  0, -4.5719999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.03955244412646e-013, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33bc7ebe-9c44-4287-bb34-39a9692b0a36}, !- Handle
  PatRoom5_3_Flr_3_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3a3c072-e3ca-40ec-82ed-29adece68cb7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.03955244412646e-013, 4.2672,   !- X,Y,Z Vertex 1 {m}
  4.572, 1.03955244412646e-013, 0,        !- X,Y,Z Vertex 2 {m}
  0, 1.03955244412646e-013, 0,            !- X,Y,Z Vertex 3 {m}
  0, 1.03955244412646e-013, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f237aff7-29f8-4910-a466-99da759829ad}, !- Handle
  PatRoom5_3_Flr_3_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3a3c072-e3ca-40ec-82ed-29adece68cb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {155183ab-4510-48eb-bcc0-f36e48dce203}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.03955244412646e-013, 4.2672,       !- X,Y,Z Vertex 1 {m}
  0, 1.03955244412646e-013, 0,            !- X,Y,Z Vertex 2 {m}
  0, -4.5719999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -4.5719999999999, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ce87145f-246f-4817-99e9-809f83e385e3}, !- Handle
  PatRoom5_4_Flr_3,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  53.34,                                  !- X Origin {m}
  53.34,                                  !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {7bc34eaa-9190-4b7e-9528-591eca2d9410}, !- Building Story Name
  {c09500e6-5098-4a37-a61e-0742bcaa0ead}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {0ac184a6-794c-4bb3-a564-df82e9a2ddbb}, !- Handle
  PatRoom5_4_Flr_3_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce87145f-246f-4817-99e9-809f83e385e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa3ad808-8369-4497-aa50-eef75a884576}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5999836c-28e0-4023-bdb9-1607247e0fa8}, !- Handle
  PatRoom5_4_Flr_3_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce87145f-246f-4817-99e9-809f83e385e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99778c43-fad1-4d9c-a651-2f9ffc592dda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc1d0572-b661-441b-85b5-2c1d141a1245}, !- Handle
  PatRoom5_4_Flr_3_Floor,                 !- Name
  Floor,                                  !- Surface Type
