  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce05a940-cb54-4f13-a2b4-f693adbc7c3c}, !- Zone Air Inlet Port List
  {c8c6b176-8507-414b-a516-9d0948c5d803}, !- Zone Air Exhaust Port List
  {12356f24-a882-4b57-b26b-41efee242113}, !- Zone Air Node Name
  {b8ec494f-c71c-4503-a1f1-dc11670feeba}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {31b550e8-0e2b-43fc-825d-a76c1092425b}, !- Group Rendering Name
  {2fded1dd-5e6d-48cb-8662-d4cb5b22b6f9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ace02f8f-69e0-4df3-b506-03e246d756a8}, !- Handle
  Node 196,                               !- Name
  {12356f24-a882-4b57-b26b-41efee242113}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12356f24-a882-4b57-b26b-41efee242113}, !- Handle
  {840e3eff-0e2a-47df-a3f7-0e5d37d1bbf1}, !- Source Object
  11,                                     !- Outlet Port
  {ace02f8f-69e0-4df3-b506-03e246d756a8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce05a940-cb54-4f13-a2b4-f693adbc7c3c}, !- Handle
  {840e3eff-0e2a-47df-a3f7-0e5d37d1bbf1}, !- HVAC Component
  {4ef79e96-1cca-41df-85be-d190bfe83606}; !- Port 1

OS:PortList,
  {c8c6b176-8507-414b-a516-9d0948c5d803}, !- Handle
  {840e3eff-0e2a-47df-a3f7-0e5d37d1bbf1}; !- HVAC Component

OS:PortList,
  {b8ec494f-c71c-4503-a1f1-dc11670feeba}, !- Handle
  {840e3eff-0e2a-47df-a3f7-0e5d37d1bbf1}, !- HVAC Component
  {1ce4aac6-2579-4bf4-98cd-a58c15ca9da2}; !- Port 1

OS:Sizing:Zone,
  {a95b7bc5-2ef6-41bc-9be6-09a1e31309c1}, !- Handle
  {840e3eff-0e2a-47df-a3f7-0e5d37d1bbf1}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {59fdfc54-c87f-4879-90a4-d22994e1d24c}, !- Handle
  Zone HVAC Equipment List 66,            !- Name
  {840e3eff-0e2a-47df-a3f7-0e5d37d1bbf1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7a3fc329-a62d-4ac5-8393-e0c16ce50eba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {46279f67-fee9-4a99-a4c2-0fe3dc6f7059}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:SpaceType,
  {b73a1422-1199-431a-a6c4-48b39f391576}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H, !- Name
  ,                                       !- Default Construction Set Name
  {a960b296-db28-4a13-aa7a-f4b158d19adc}, !- Default Schedule Set Name
  {5a67544b-27d5-4778-90c5-e647c11bb11c}, !- Group Rendering Name
  {21ab7490-673c-4e69-a0ef-268a048c7069}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Corridor/Transition area - hospital-sch-H; !- Standards Space Type

OS:People:Definition,
  {aafb2489-4d4b-40dc-9c5c-e9dde711b078}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.010003634216273,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c2de767a-28b9-4cd9-b1a4-c6cef59bd486}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H People, !- Name
  {aafb2489-4d4b-40dc-9c5c-e9dde711b078}, !- People Definition Name
  {b73a1422-1199-431a-a6c4-48b39f391576}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0fc4e974-790b-4030-b0eb-5af6ec815b41}, !- Work Efficiency Schedule Name
  {d97e13a1-b1d8-424e-bb78-baad01697faf}, !- Clothing Insulation Schedule Name
  {1a817ab4-116a-480c-9ea9-9fb027793018}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6e99fd8e-dd86-44cc-a1a0-ad0726706d4f}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7038886114121,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {7a5553e9-cd03-4a51-aa40-c4f653ec94ec}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Lights, !- Name
  {6e99fd8e-dd86-44cc-a1a0-ad0726706d4f}, !- Lights Definition Name
  {b73a1422-1199-431a-a6c4-48b39f391576}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {21ab7490-673c-4e69-a0ef-268a048c7069}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {f98509ec-9d31-4c1d-8afc-8a141d180373}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Infiltration, !- Name
  {b73a1422-1199-431a-a6c4-48b39f391576}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {a960b296-db28-4a13-aa7a-f4b158d19adc}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7b5880cb-0ef9-4c20-86ff-edfead50b236}, !- Number of People Schedule Name
  {7ed98f90-2467-4db8-a22f-bba4532c9115}, !- People Activity Level Schedule Name
  {3ca924eb-fa13-47e7-8fb4-d8981ed9ce70}, !- Lighting Schedule Name
  {b037cc1b-2187-43d2-ab5a-275a304f4da7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {88444ff8-f5f2-4756-b02c-6efdf5889126}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {acfcde13-5e48-485e-8d4d-65d1c2e25009}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat, !- Name
  {d57a5c49-ee5a-4905-8b64-acc0b5596ef3}, !- Heating Setpoint Temperature Schedule Name
  {241eda33-69f6-474f-95f1-0950a2e6bd83}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2fded1dd-5e6d-48cb-8662-d4cb5b22b6f9}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 1, !- Name
  {d57a5c49-ee5a-4905-8b64-acc0b5596ef3}, !- Heating Setpoint Temperature Schedule Name
  {241eda33-69f6-474f-95f1-0950a2e6bd83}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fc1ac509-ddd2-4f91-93be-d18c650c448e}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-B_FL=Building Story 2_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c665ba8f-0746-4482-88de-52194677832e}, !- Zone Air Inlet Port List
  {c5bbf49a-223c-4a42-a578-a6f5ac9c4dde}, !- Zone Air Exhaust Port List
  {7bec1d54-c159-490a-b285-ec20e1eb31ce}, !- Zone Air Node Name
  {45da1c1e-b11b-4f6a-8485-7e46b26eb48e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {90ecb6ba-2042-4659-85a9-0964cfb26ac7}, !- Group Rendering Name
  {5875f6a9-d04e-458f-9ecc-00defe290444}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {78d0cbbb-d16f-406d-a09a-da0dbd787a83}, !- Handle
  Node 199,                               !- Name
  {7bec1d54-c159-490a-b285-ec20e1eb31ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7bec1d54-c159-490a-b285-ec20e1eb31ce}, !- Handle
  {fc1ac509-ddd2-4f91-93be-d18c650c448e}, !- Source Object
  11,                                     !- Outlet Port
  {78d0cbbb-d16f-406d-a09a-da0dbd787a83}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c665ba8f-0746-4482-88de-52194677832e}, !- Handle
  {fc1ac509-ddd2-4f91-93be-d18c650c448e}, !- HVAC Component
  {d52dd8d9-612b-4b20-a981-8679104d9f5e}; !- Port 1

OS:PortList,
  {c5bbf49a-223c-4a42-a578-a6f5ac9c4dde}, !- Handle
  {fc1ac509-ddd2-4f91-93be-d18c650c448e}; !- HVAC Component

OS:PortList,
  {45da1c1e-b11b-4f6a-8485-7e46b26eb48e}, !- Handle
  {fc1ac509-ddd2-4f91-93be-d18c650c448e}, !- HVAC Component
  {6620280a-c69a-49c4-8985-17157359e488}; !- Port 1

OS:Sizing:Zone,
  {86da04f1-8642-4d6e-96ea-477561bd55d4}, !- Handle
  {fc1ac509-ddd2-4f91-93be-d18c650c448e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0576a519-851a-4922-84af-955b6ca354a0}, !- Handle
  Zone HVAC Equipment List 67,            !- Name
  {fc1ac509-ddd2-4f91-93be-d18c650c448e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a6ab38b7-4e36-4941-9801-f03477fbc7c9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {28fdf730-2800-4a86-9a3f-a05c3701cf40}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5875f6a9-d04e-458f-9ecc-00defe290444}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 2, !- Name
  {d57a5c49-ee5a-4905-8b64-acc0b5596ef3}, !- Heating Setpoint Temperature Schedule Name
  {241eda33-69f6-474f-95f1-0950a2e6bd83}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0cd15d0e-8a48-436c-b223-f88dfe9f4d52}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-B_FL=Building Story 4_SCH=H 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d3293f78-4ab7-4e67-bc45-d5249c6f37af}, !- Zone Air Inlet Port List
  {bff2d410-d3b0-440b-a550-cbb9babf5936}, !- Zone Air Exhaust Port List
  {9d8f3082-8bce-411c-af33-17be117cbed3}, !- Zone Air Node Name
  {a446de06-7520-45b4-9875-5cc035a713d1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7b3c0aeb-c616-401b-b08f-5849b034e20f}, !- Group Rendering Name
  {20edfc6f-1149-40e0-813f-9dbacd9e675f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d59decb9-e929-4d74-9517-4c929e5db3fa}, !- Handle
  Node 202,                               !- Name
  {9d8f3082-8bce-411c-af33-17be117cbed3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d8f3082-8bce-411c-af33-17be117cbed3}, !- Handle
  {0cd15d0e-8a48-436c-b223-f88dfe9f4d52}, !- Source Object
  11,                                     !- Outlet Port
  {d59decb9-e929-4d74-9517-4c929e5db3fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d3293f78-4ab7-4e67-bc45-d5249c6f37af}, !- Handle
  {0cd15d0e-8a48-436c-b223-f88dfe9f4d52}, !- HVAC Component
  {50523f51-c9ef-4043-b728-960982fa42e5}; !- Port 1

OS:PortList,
  {bff2d410-d3b0-440b-a550-cbb9babf5936}, !- Handle
  {0cd15d0e-8a48-436c-b223-f88dfe9f4d52}; !- HVAC Component

OS:PortList,
  {a446de06-7520-45b4-9875-5cc035a713d1}, !- Handle
  {0cd15d0e-8a48-436c-b223-f88dfe9f4d52}, !- HVAC Component
  {3ce86b06-5578-42d7-9bd4-3de5023883bc}; !- Port 1

OS:Sizing:Zone,
  {16516e7b-0892-4450-a9cb-3396838dddc7}, !- Handle
  {0cd15d0e-8a48-436c-b223-f88dfe9f4d52}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e25d99c4-be11-41d3-8fbe-a738cd2881cd}, !- Handle
  Zone HVAC Equipment List 68,            !- Name
  {0cd15d0e-8a48-436c-b223-f88dfe9f4d52}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {120cdcff-c56d-48a6-8391-bea369409793}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e9027114-44a0-47f8-9295-09c25e70f2fb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {20edfc6f-1149-40e0-813f-9dbacd9e675f}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 3, !- Name
  {d57a5c49-ee5a-4905-8b64-acc0b5596ef3}, !- Heating Setpoint Temperature Schedule Name
  {241eda33-69f6-474f-95f1-0950a2e6bd83}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {95811fd2-f088-40b6-9d7f-c2e961766160}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-B_FL=Building Story 5_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {627e6727-b5ec-4ea2-aebd-b6034805a444}, !- Zone Air Inlet Port List
  {e85da255-9a83-46d0-87c1-73c5a6fc02f6}, !- Zone Air Exhaust Port List
  {b88cf983-6f24-4a8f-b95c-8fc8a42db6be}, !- Zone Air Node Name
  {e265225d-56a8-4f9c-a612-0f336a175277}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f32145c4-1728-4740-8979-46318d8c8baf}, !- Group Rendering Name
  {603f65ba-03d0-426f-b0f8-8c1d014e0261}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {18b501c7-2722-4304-862e-c9951e348fa7}, !- Handle
  Node 205,                               !- Name
  {b88cf983-6f24-4a8f-b95c-8fc8a42db6be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b88cf983-6f24-4a8f-b95c-8fc8a42db6be}, !- Handle
  {95811fd2-f088-40b6-9d7f-c2e961766160}, !- Source Object
  11,                                     !- Outlet Port
  {18b501c7-2722-4304-862e-c9951e348fa7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {627e6727-b5ec-4ea2-aebd-b6034805a444}, !- Handle
  {95811fd2-f088-40b6-9d7f-c2e961766160}, !- HVAC Component
  {26cba170-464e-4399-a45e-e8773ff4c01b}; !- Port 1

OS:PortList,
  {e85da255-9a83-46d0-87c1-73c5a6fc02f6}, !- Handle
  {95811fd2-f088-40b6-9d7f-c2e961766160}; !- HVAC Component

OS:PortList,
  {e265225d-56a8-4f9c-a612-0f336a175277}, !- Handle
  {95811fd2-f088-40b6-9d7f-c2e961766160}, !- HVAC Component
  {b54e5c63-a4fd-46e4-afa3-1f25aa39bbea}; !- Port 1

OS:Sizing:Zone,
  {f4913d68-67c0-4bf5-852b-3e05a841f503}, !- Handle
  {95811fd2-f088-40b6-9d7f-c2e961766160}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {01a11d83-3621-4387-ab72-a225776babbf}, !- Handle
  Zone HVAC Equipment List 69,            !- Name
  {95811fd2-f088-40b6-9d7f-c2e961766160}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f7e8064d-ab1b-4dd6-af5a-05860e245fc7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {52778fae-0f54-44fa-9d80-a3937fb2400d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {603f65ba-03d0-426f-b0f8-8c1d014e0261}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 4, !- Name
  {d57a5c49-ee5a-4905-8b64-acc0b5596ef3}, !- Heating Setpoint Temperature Schedule Name
  {241eda33-69f6-474f-95f1-0950a2e6bd83}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dad625e0-c585-4d91-a8e4-8df82fcd2fed}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-B_FL=Building Story 6_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9532672c-99fa-420d-9c52-d1b82964f960}, !- Zone Air Inlet Port List
  {d51b5e8b-8183-4367-b603-45fda8d424fb}, !- Zone Air Exhaust Port List
  {e640674c-37f1-4ff0-b998-bf66f34bc5af}, !- Zone Air Node Name
  {9a8cd60a-e31a-497e-80be-0989de4222a7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2dff1175-2f97-4c11-aedd-e20e93c611f8}, !- Group Rendering Name
  {8b0ba474-e173-4c36-b035-5b2f326342a9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {52b424c9-892c-4ef7-a223-2f2020986c1c}, !- Handle
  Node 208,                               !- Name
  {e640674c-37f1-4ff0-b998-bf66f34bc5af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e640674c-37f1-4ff0-b998-bf66f34bc5af}, !- Handle
  {dad625e0-c585-4d91-a8e4-8df82fcd2fed}, !- Source Object
  11,                                     !- Outlet Port
  {52b424c9-892c-4ef7-a223-2f2020986c1c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9532672c-99fa-420d-9c52-d1b82964f960}, !- Handle
  {dad625e0-c585-4d91-a8e4-8df82fcd2fed}, !- HVAC Component
  {29099c82-4d74-4f49-9581-6734d80a1feb}; !- Port 1

OS:PortList,
  {d51b5e8b-8183-4367-b603-45fda8d424fb}, !- Handle
  {dad625e0-c585-4d91-a8e4-8df82fcd2fed}; !- HVAC Component

OS:PortList,
  {9a8cd60a-e31a-497e-80be-0989de4222a7}, !- Handle
  {dad625e0-c585-4d91-a8e4-8df82fcd2fed}, !- HVAC Component
  {962a755d-8b07-4ca4-9a9b-37a01e7d6c20}; !- Port 1

OS:Sizing:Zone,
  {cb7ea8e4-f28b-4f5e-9bf2-53e409550934}, !- Handle
  {dad625e0-c585-4d91-a8e4-8df82fcd2fed}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {89d8797a-937b-4fde-86b5-ca15145b7d27}, !- Handle
  Zone HVAC Equipment List 70,            !- Name
  {dad625e0-c585-4d91-a8e4-8df82fcd2fed}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c9f51cb2-17fb-436d-aeb3-19de66f9ca60}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {918e6edc-eff2-4221-90a9-0749871206d2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8b0ba474-e173-4c36-b035-5b2f326342a9}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 5, !- Name
  {d57a5c49-ee5a-4905-8b64-acc0b5596ef3}, !- Heating Setpoint Temperature Schedule Name
  {241eda33-69f6-474f-95f1-0950a2e6bd83}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {92e5fb73-b555-4dfe-a096-a1d43f3cb4cc}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-B_FL=Building Story 5_SCH=H 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {52d5ba49-b71a-4a34-870e-c76943a20124}, !- Zone Air Inlet Port List
  {7a3e97c1-ade9-4165-a1ad-f12c399e0a20}, !- Zone Air Exhaust Port List
  {0bd8730c-d9b3-429f-8453-8cedf1831669}, !- Zone Air Node Name
  {bdbd8343-1c45-4a5f-91df-aec42a93349c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e1d23fae-6085-4978-b131-aa59731d95aa}, !- Group Rendering Name
  {ca947cb3-714f-4bfe-a12b-4d59b86ce965}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ce59ff62-bfe0-4102-88e0-482255202147}, !- Handle
  Node 211,                               !- Name
  {0bd8730c-d9b3-429f-8453-8cedf1831669}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0bd8730c-d9b3-429f-8453-8cedf1831669}, !- Handle
  {92e5fb73-b555-4dfe-a096-a1d43f3cb4cc}, !- Source Object
  11,                                     !- Outlet Port
  {ce59ff62-bfe0-4102-88e0-482255202147}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {52d5ba49-b71a-4a34-870e-c76943a20124}, !- Handle
  {92e5fb73-b555-4dfe-a096-a1d43f3cb4cc}, !- HVAC Component
  {b056d747-c40d-484a-b8fd-c9616902e41d}; !- Port 1

OS:PortList,
  {7a3e97c1-ade9-4165-a1ad-f12c399e0a20}, !- Handle
  {92e5fb73-b555-4dfe-a096-a1d43f3cb4cc}; !- HVAC Component

OS:PortList,
  {bdbd8343-1c45-4a5f-91df-aec42a93349c}, !- Handle
  {92e5fb73-b555-4dfe-a096-a1d43f3cb4cc}, !- HVAC Component
  {42046f1a-06ef-490a-91c5-fcaf340760a6}; !- Port 1

OS:Sizing:Zone,
  {d08a6c79-95a3-431c-b3eb-fcabf1989082}, !- Handle
  {92e5fb73-b555-4dfe-a096-a1d43f3cb4cc}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {60b8a342-adab-4fcb-9277-9473f3be9c68}, !- Handle
  Zone HVAC Equipment List 71,            !- Name
  {92e5fb73-b555-4dfe-a096-a1d43f3cb4cc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {baad8e0e-36e5-4404-bdf8-dc8c38ed5810}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fce8fbef-ce3c-47a7-b94e-b00d09a94242}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ca947cb3-714f-4bfe-a12b-4d59b86ce965}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 6, !- Name
  {d57a5c49-ee5a-4905-8b64-acc0b5596ef3}, !- Heating Setpoint Temperature Schedule Name
  {241eda33-69f6-474f-95f1-0950a2e6bd83}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {84c5efbb-3c8e-4eb1-ae85-c34f48fa160a}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-B_FL=Building Story 3_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b6299f69-0a10-42ba-a215-ab976a0d1fb7}, !- Zone Air Inlet Port List
  {b07a436c-d11e-447f-863f-bfc75b8dc927}, !- Zone Air Exhaust Port List
  {3e4273d2-7f34-43ef-8d72-88da55dd0691}, !- Zone Air Node Name
  {43ab8b89-9309-4d6c-97b5-abef025b33ae}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cc83f4d4-7519-4e82-9ba6-d5137c651bc2}, !- Group Rendering Name
  {d81a9f06-73e2-4f42-ab7c-154fd95f7d41}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6fb5f39e-36a6-4208-aabe-e2cc75d18c88}, !- Handle
  Node 214,                               !- Name
  {3e4273d2-7f34-43ef-8d72-88da55dd0691}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e4273d2-7f34-43ef-8d72-88da55dd0691}, !- Handle
  {84c5efbb-3c8e-4eb1-ae85-c34f48fa160a}, !- Source Object
  11,                                     !- Outlet Port
  {6fb5f39e-36a6-4208-aabe-e2cc75d18c88}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b6299f69-0a10-42ba-a215-ab976a0d1fb7}, !- Handle
  {84c5efbb-3c8e-4eb1-ae85-c34f48fa160a}, !- HVAC Component
  {f97e9798-f6dd-4276-b06f-b19f41b68c0e}; !- Port 1

OS:PortList,
  {b07a436c-d11e-447f-863f-bfc75b8dc927}, !- Handle
  {84c5efbb-3c8e-4eb1-ae85-c34f48fa160a}; !- HVAC Component

OS:PortList,
  {43ab8b89-9309-4d6c-97b5-abef025b33ae}, !- Handle
  {84c5efbb-3c8e-4eb1-ae85-c34f48fa160a}, !- HVAC Component
  {785348f2-7fe8-405e-bb98-c10b06191797}; !- Port 1

OS:Sizing:Zone,
  {8a68ae18-905c-4b92-8c75-6050ba238d35}, !- Handle
  {84c5efbb-3c8e-4eb1-ae85-c34f48fa160a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ffda47fd-bed6-4409-820d-84e62763f1a5}, !- Handle
  Zone HVAC Equipment List 72,            !- Name
  {84c5efbb-3c8e-4eb1-ae85-c34f48fa160a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1e4d5841-c3d1-4eb4-a9e0-e60544f3eca7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {620b0b60-6205-44be-a097-4c0962dcca1b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d81a9f06-73e2-4f42-ab7c-154fd95f7d41}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H Thermostat 7, !- Name
  {d57a5c49-ee5a-4905-8b64-acc0b5596ef3}, !- Heating Setpoint Temperature Schedule Name
  {241eda33-69f6-474f-95f1-0950a2e6bd83}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b89416ff-b9fd-419f-b286-7ce47ca912a7}, !- Handle
  ALL_ST=Dining area - bar lounge/leisure dining_FL=Building Story 6_SCH=B, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a2adee72-ae81-4370-bb88-8cff96676c81}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 6_SCH=B, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {202efb1c-2d2b-4448-8088-427b4dc499e5}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {81a423cf-c72d-44aa-9e58-b9f030c4df87}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 1, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7325587c-a2c5-40c6-a844-9954f6ac951c}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 2, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c57d7524-dafd-4a99-a466-3e30ad1b91dc}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 3, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ffbd556d-ec8c-4660-9f75-dcdaaaf52fad}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 4, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db3dd386-69b4-4623-b043-a576069bf137}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 5, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {618cc9b4-066e-43de-b459-2ab46de658d2}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 6, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bce541b4-f663-41d1-acfb-20e51716ca21}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 7, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {df589e9c-c8fa-4c73-9285-6541a110dd8e}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 8, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {859050e5-bd32-4e82-bd1c-1fd536de4296}, !- Handle
  ALL_ST=Health care facility imaging room_FL=Building Story 5_SCH=H, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fb81d1b8-0369-4df6-953d-d40b671e79a5}, !- Handle
  ALL_ST=Health care facility nurses station_FL=Building Story 2_SCH=H, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6b191430-58fb-4d85-8c04-434363e1d51a}, !- Handle
  ALL_ST=Health care facility nurses station_FL=Building Story 3_SCH=H, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {daa1a7ba-5161-415f-b97e-e7d2532c457a}, !- Handle
  ALL_ST=Health care facility nurses station_FL=Building Story 3_SCH=H 1, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cc75f9de-174d-49d9-8e1d-9561fd782d27}, !- Handle
  ALL_ST=Health care facility nurses station_FL=Building Story 4_SCH=H, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {143b2bab-7960-42ff-8d60-0fc3eedb4952}, !- Handle
  ALL_ST=Health care facility nurses station_FL=Building Story 5_SCH=H, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {241959ba-d0b5-4658-b925-976c43030b2d}, !- Handle
  ALL_ST=Health care facility nurses station_FL=Building Story 6_SCH=H, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1be54f24-edc5-4819-8587-edd6c6dbdd4f}, !- Handle
  ALL_ST=Health care facility operating room_FL=Building Story 3_SCH=H, !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {275e8914-3ea4-4d16-9c0f-2e4d690b5016}, !- Handle
  ALL_ST=Health care facility operating room_FL=Building Story 3_SCH=H 1, !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5e0d0b32-7cbb-45f6-beca-97c980cea978}, !- Handle
  ALL_ST=Health care facility operating room_FL=Building Story 3_SCH=H 2, !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6f8a5da5-e1a8-4b34-9c10-a2130596017f}, !- Handle
  ALL_ST=Health care facility operating room_FL=Building Story 3_SCH=H 3, !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7e055962-6e8c-483b-9cf1-b6dbfabd5245}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 3_SCH=H, !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {13572f40-0f0b-45a4-ab46-e5fcafc0d5f0}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 3_SCH=H 1, !- Name
  140,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b65b21eb-69d1-44e2-a940-629dc561ab77}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 3_SCH=H 2, !- Name
  113,                                    !- Rendering Red Value
  223,                                    !- Rendering Green Value
  229;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a1def7f4-4d77-4a83-9e18-ad39015f9265}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 3_SCH=H 3, !- Name
  159,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6acbb9df-67ae-4279-9e36-1b325a814f48}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 3_SCH=H 4, !- Name
  89,                                     !- Rendering Red Value
  84,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4402309f-82ce-4073-80b2-4220eecf6537}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 3_SCH=H 5, !- Name
  16,                                     !- Rendering Red Value
  41,                                     !- Rendering Green Value
  72;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f7f03564-19ef-459f-9f0d-e3619f915797}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 3_SCH=H 6, !- Name
  184,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  70;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {34b590e2-cf22-41f2-b92c-6f0bed1d8e64}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H, !- Name
  184,                                    !- Rendering Red Value
  86,                                     !- Rendering Green Value
  172;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {30685bbb-bf89-48bd-a886-e027008e15fd}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 1, !- Name
  218,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e0b824c4-cb60-4808-8701-5e49e45ca4d6}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 10, !- Name
  177,                                    !- Rendering Red Value
  18,                                     !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {23eea5e9-868a-42e1-a523-5fa79b14ee1b}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 11, !- Name
  174,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c77848f5-06da-4390-b962-8a34fd63c812}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 12, !- Name
  109,                                    !- Rendering Red Value
  38,                                     !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7d2735b8-d4c0-4b75-bcb6-0e3a53540d3f}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 13, !- Name
  228,                                    !- Rendering Red Value
  195,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {be4ea855-7d1d-499b-a13f-3be1ee0cd0e7}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 2, !- Name
  238,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  246;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3e7e460f-14e2-4440-a1d6-a97d0e2a684f}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 3, !- Name
  244,                                    !- Rendering Red Value
  118,                                    !- Rendering Green Value
  175;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {053851b8-b43d-4f7a-acf9-e93cf2c40a00}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 4, !- Name
  143,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  10;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {81ba89ac-3512-4c3d-abd2-6b127b565e3e}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 5, !- Name
  28,                                     !- Rendering Red Value
  4,                                      !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e1090027-0cbd-4d00-abc5-678de82928e1}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 6, !- Name
  103,                                    !- Rendering Red Value
  89,                                     !- Rendering Green Value
  55;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2588032b-4644-4ed0-885f-15d01f60fa64}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 7, !- Name
  235,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  151;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {72283e61-fa07-4d79-bb1d-5063839ff5de}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 8, !- Name
  178,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  62;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3043e137-9c3c-4808-8141-61a9b085b339}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 9, !- Name
  183,                                    !- Rendering Red Value
  84,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3b277499-f368-4774-bac4-c740e72727f1}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 5_SCH=H, !- Name
  0,                                      !- Rendering Red Value
  121,                                    !- Rendering Green Value
  98;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8ee9ee4c-a931-47ca-b54a-356e37639721}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 5_SCH=H 1, !- Name
  249,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  161;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4a64b7e2-f765-4a00-a284-743ac42ca503}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 5_SCH=H 2, !- Name
  114,                                    !- Rendering Red Value
  121,                                    !- Rendering Green Value
  241;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2ef0f5cc-eeeb-4066-8c95-d32352f2391d}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 5_SCH=H 3, !- Name
  21,                                     !- Rendering Red Value
  199,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0f8f927d-39a9-4b88-8ab5-0e43e0ce4b3a}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 5_SCH=H 4, !- Name
  119,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f9b7eab-d072-4db7-a538-c1961766caeb}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 5_SCH=H 5, !- Name
  250,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {48db0a07-a10f-4de8-86c8-6c8fabe08e25}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 5_SCH=H 6, !- Name
  213,                                    !- Rendering Red Value
  116,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7b2ddb11-0427-422b-9028-6e002f25058e}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 5_SCH=H 7, !- Name
  114,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  1;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1ae677f3-f014-4b0d-9e63-ba372cacdc79}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 5_SCH=H 8, !- Name
  142,                                    !- Rendering Red Value
  3,                                      !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cf34b950-ce1b-4df5-878c-dc2dc87e4bb6}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 5_SCH=H 9, !- Name
  140,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bd9e5623-ed7f-4e92-8577-af81f5c4d6de}, !- Handle
  ALL_ST=Health care facility physical therapy room_FL=Building Story 4_SCH=C, !- Name
  109,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  26;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9f5f661e-3bdc-441e-98be-b0ad6d11db85}, !- Handle
  ALL_ST=Health care facility recovery room_FL=Building Story 3_SCH=H, !- Name
  224,                                    !- Rendering Red Value
  68,                                     !- Rendering Green Value
  123;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d312b9b5-6a1a-471b-8316-0bd13b20ae40}, !- Handle
  ALL_ST=Laboratory - other_FL=Building Story 1_SCH=A, !- Name
  228,                                    !- Rendering Red Value
  64,                                     !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0df23798-6212-41a5-8cfe-7fe8ecc78a8d}, !- Handle
  ALL_ST=Laboratory - other_FL=Building Story 4_SCH=A, !- Name
  184,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {99c61b77-2a09-4620-9b47-6b791aad58c4}, !- Handle
  ALL_ST=Laboratory - other_FL=Building Story 5_SCH=A, !- Name
  172,                                    !- Rendering Red Value
  241,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {042f64f7-16d9-4788-b30e-d1958571b3de}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A, !- Name
  222,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  15;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {34dd6278-9221-43b1-b47f-cbefc2b47d2c}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A 1, !- Name
  72,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8e563948-45f1-4ba6-af8e-6a6f5defcbc8}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A 2, !- Name
  107,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  242;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8f17036d-dae6-4f80-8505-5b8d0b9f424f}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 6_SCH=A, !- Name
  79,                                     !- Rendering Red Value
  195,                                    !- Rendering Green Value
  46;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9cbf269c-aecb-45af-ad55-9ade2fe99452}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 6_SCH=A 1, !- Name
  226,                                    !- Rendering Red Value
  57,                                     !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {49a2e0a2-d595-4370-b180-884e400b562a}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 6_SCH=A 2, !- Name
  36,                                     !- Rendering Red Value
  88,                                     !- Rendering Green Value
  161;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {667e1502-6652-4963-b497-f3bbdf7de189}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 6_SCH=A 3, !- Name
  121,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {90ecb6ba-2042-4659-85a9-0964cfb26ac7}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-B_FL=Building Story 2_SCH=H, !- Name
  215,                                    !- Rendering Red Value
  109,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cc83f4d4-7519-4e82-9ba6-d5137c651bc2}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-B_FL=Building Story 3_SCH=H, !- Name
  35,                                     !- Rendering Red Value
  18,                                     !- Rendering Green Value
  76;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {31b550e8-0e2b-43fc-825d-a76c1092425b}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-B_FL=Building Story 4_SCH=H, !- Name
  197,                                    !- Rendering Red Value
  117,                                    !- Rendering Green Value
  81;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7b3c0aeb-c616-401b-b08f-5849b034e20f}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-B_FL=Building Story 4_SCH=H 1, !- Name
  208,                                    !- Rendering Red Value
  8,                                      !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f32145c4-1728-4740-8979-46318d8c8baf}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-B_FL=Building Story 5_SCH=H, !- Name
  75,                                     !- Rendering Red Value
  15,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e1d23fae-6085-4978-b131-aa59731d95aa}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-B_FL=Building Story 5_SCH=H 1, !- Name
  16,                                     !- Rendering Red Value
  192,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2dff1175-2f97-4c11-aedd-e20e93c611f8}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-B_FL=Building Story 6_SCH=H, !- Name
  113,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  126;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a12942f6-6384-4ac4-918f-9e2183c557bf}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B 1, !- Name
  211,                                    !- Rendering Red Value
  57,                                     !- Rendering Green Value
  49;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5a67544b-27d5-4778-90c5-e647c11bb11c}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-H, !- Name
  62,                                     !- Rendering Red Value
  185,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4703a3f9-d6ae-48d6-b3ca-89a89fc9c946}, !- Handle
  Space Function Dining area - bar lounge/leisure dining 1, !- Name
  155,                                    !- Rendering Red Value
  87,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {15ca49c2-50c8-46eb-8e9f-e5cd5a328b2d}, !- Handle
  Space Function Food preparation area 1, !- Name
  163,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  84;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ef3327eb-bdb2-48f8-9bbb-18c5c8c8f7da}, !- Handle
  Space Function Health care facility exam/treatment room 1, !- Name
  61,                                     !- Rendering Red Value
  28,                                     !- Rendering Green Value
  1;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c4995547-8955-48ed-b271-840c71d0bb46}, !- Handle
  Space Function Health care facility imaging room 1, !- Name
  11,                                     !- Rendering Red Value
  190,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2390485d-01c0-4cb6-b0f9-3f8db27cc8d8}, !- Handle
  Space Function Health care facility nurses station 1, !- Name
  145,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {04df83d5-b5a7-43a2-943a-d2bc4d4edc0a}, !- Handle
  Space Function Health care facility operating room 1, !- Name
  98,                                     !- Rendering Red Value
  153,                                    !- Rendering Green Value
  56;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {74b757c7-24a3-4318-8404-7d23c4355141}, !- Handle
  Space Function Health care facility patient room 1, !- Name
  231,                                    !- Rendering Red Value
  152,                                    !- Rendering Green Value
  12;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2edb1414-7b53-4f86-80cc-c010f9e54585}, !- Handle
  Space Function Health care facility physical therapy room 1, !- Name
  204,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  8;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {76e0ff1f-f835-49e1-9820-8dbf537da88b}, !- Handle
  Space Function Health care facility recovery room 1, !- Name
  47,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {40a6ea76-4c17-4244-aa88-de62e7e6cacb}, !- Handle
  Space Function Laboratory - other 1,    !- Name
  237,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {649252c2-0b43-40d9-978f-39a26623bf27}, !- Handle
  Space Function Office enclosed <= 25 m2 1, !- Name
  173,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  41;                                     !- Rendering Blue Value

OS:Foundation:Kiva,
  {75ce0a56-d70d-47e3-bab9-33449bc07aa8}, !- Handle
  Bldg Kiva Foundation,                   !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {92ead814-07d6-4e9e-aed4-abcacc133c27}, !- Handle
  Expanded Polystyrene,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0363958681740979,                     !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {59c06c77-aeeb-4c4e-affd-d290e39638b9}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757_std,       !- Name
  ,                                       !- Surface Rendering Name
  {df50a15c-3261-458d-8516-269f26a7d292}, !- Layer 1
  {92ead814-07d6-4e9e-aed4-abcacc133c27}; !- Layer 2

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {ad726fff-fefb-42a3-a909-7eff4e686129}, !- Handle
  {4da55b5e-1643-4255-8f55-a8e5fb9946c6}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  246.888;                                !- Total Exposed Perimeter {m}

OS:Material,
  {f0843103-4d7f-499d-af12-19f512b221b6}, !- Handle
  Expanded Polystyrene 1,                 !- Name
  MediumSmooth,                           !- Roughness
  0.100199429303091,                      !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {339be23d-dfaf-40b9-b4c2-376a28782b67}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284_std,        !- Name
  ,                                       !- Surface Rendering Name
  {ce802883-1033-4cc2-b6aa-70d2dca8a66e}, !- Layer 1
  {f0843103-4d7f-499d-af12-19f512b221b6}; !- Layer 2

OS:Foundation:Kiva:Settings,
  {c66b3831-f5f0-4d9f-8db6-0a7678b09d12}, !- Handle
  ,                                       !- Soil Conductivity {W/m-K}
  ,                                       !- Soil Density {kg/m3}
  ,                                       !- Soil Specific Heat {J/kg-K}
  ,                                       !- Ground Solar Absorptivity {dimensionless}
  ,                                       !- Ground Thermal Absorptivity {dimensionless}
  ,                                       !- Ground Surface Roughness {m}
  ,                                       !- Far-Field Width {m}
  ,                                       !- Deep-Ground Boundary Condition
  ,                                       !- Deep-Ground Depth {m}
  ,                                       !- Minimum Cell Dimension {m}
  ,                                       !- Maximum Cell Growth Coefficient {dimensionless}
  ;                                       !- Simulation Timestep

OS:AirLoopHVAC,
  {c2a71c9b-9b23-4848-8013-104436e80861}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {57344888-b9b6-482a-bfd7-d537c15fac1e}, !- Availability Schedule
  {8ba1744a-8ce4-4953-ba13-9b862f9dbb0b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {401854e6-86e7-4b28-92f4-c0cfb6fb059f}, !- Supply Side Inlet Node Name
  {e061fc5d-3250-40c5-8041-d4fd64925059}, !- Demand Side Outlet Node Name
  {5bcccb1a-fafe-4c2d-88ed-2803868cf92f}, !- Demand Side Inlet Node A
  {d1732dd7-0786-4d08-90af-99cac05de47b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f501d68d-32f8-4aff-9b33-71ae605299e1}, !- Demand Mixer Name
  {0916a0f8-47f7-404a-a3ef-1d65924bf2cf}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4fa2cfa3-61a8-4975-85b0-c150aead4622}, !- Handle
  Node 2,                                 !- Name
  {401854e6-86e7-4b28-92f4-c0cfb6fb059f}, !- Inlet Port
  {f6d356e7-00b1-4fe6-8a75-43ed16b09b6c}; !- Outlet Port

OS:Node,
  {212b3e9a-b6ef-402e-b5b5-fb5c7fc9a791}, !- Handle
  Node 3,                                 !- Name
  {f553c307-1987-4306-b439-acb48bca4f40}, !- Inlet Port
  {d1732dd7-0786-4d08-90af-99cac05de47b}; !- Outlet Port

OS:Connection,
  {401854e6-86e7-4b28-92f4-c0cfb6fb059f}, !- Handle
  {c2a71c9b-9b23-4848-8013-104436e80861}, !- Source Object
  9,                                      !- Outlet Port
  {4fa2cfa3-61a8-4975-85b0-c150aead4622}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1732dd7-0786-4d08-90af-99cac05de47b}, !- Handle
  {212b3e9a-b6ef-402e-b5b5-fb5c7fc9a791}, !- Source Object
  3,                                      !- Outlet Port
  {c2a71c9b-9b23-4848-8013-104436e80861}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {de1d3b82-2ce4-4c6b-81e7-cce3421b09cc}, !- Handle
  Node 5,                                 !- Name
  {5bcccb1a-fafe-4c2d-88ed-2803868cf92f}, !- Inlet Port
  {75644172-ac1e-4d21-bd72-be6c2ee0c4f9}; !- Outlet Port

OS:Node,
  {b18ddf12-7bd0-4794-8b0e-6e5d6cfa1921}, !- Handle
  Node 6,                                 !- Name
  {22bf1e8c-e3bf-4537-bd9d-12d205dc00e5}, !- Inlet Port
  {e061fc5d-3250-40c5-8041-d4fd64925059}; !- Outlet Port

OS:Node,
  {dde79785-707e-4b10-9203-fbdba50eecd9}, !- Handle
  Node 8,                                 !- Name
  {06585a34-fba1-4885-95ec-72dfc3df06e3}, !- Inlet Port
  {4ef79e96-1cca-41df-85be-d190bfe83606}; !- Outlet Port

OS:Connection,
  {5bcccb1a-fafe-4c2d-88ed-2803868cf92f}, !- Handle
  {c2a71c9b-9b23-4848-8013-104436e80861}, !- Source Object
  11,                                     !- Outlet Port
  {de1d3b82-2ce4-4c6b-81e7-cce3421b09cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e061fc5d-3250-40c5-8041-d4fd64925059}, !- Handle
  {b18ddf12-7bd0-4794-8b0e-6e5d6cfa1921}, !- Source Object
  3,                                      !- Outlet Port
  {c2a71c9b-9b23-4848-8013-104436e80861}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0916a0f8-47f7-404a-a3ef-1d65924bf2cf}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {75644172-ac1e-4d21-bd72-be6c2ee0c4f9}, !- Inlet Node Name
  {0338fcbe-b080-483f-9e49-0ea422a3d900}, !- Outlet Node Name 1
  {a2809114-39ad-4a03-8383-6b14ecb58617}, !- Outlet Node Name 2
  {8cdf7c5a-ec5b-463b-afe4-df4b6a9ea7bf}, !- Outlet Node Name 3
  {83382a98-6f30-4967-80a7-03bb528b7987}, !- Outlet Node Name 4
  {5a68ac3c-af09-408a-87b1-f047a055886f}, !- Outlet Node Name 5
  {06aabfc9-01a0-456d-96a9-868028298ea7}, !- Outlet Node Name 6
  {edddc9d9-a928-42ef-921d-05485196525d}; !- Outlet Node Name 7

OS:AirLoopHVAC:ZoneMixer,
  {f501d68d-32f8-4aff-9b33-71ae605299e1}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {22bf1e8c-e3bf-4537-bd9d-12d205dc00e5}, !- Outlet Node Name
  {565ede2a-e9ae-41ec-940c-be17316c560c}, !- Inlet Node Name 1
  {d5b225ba-8167-4c1e-b057-7accd5541755}, !- Inlet Node Name 2
  {01e57887-09f5-44ca-b391-063c8a2a0c0f}, !- Inlet Node Name 3
  {2b3d4129-d8f3-4164-ab23-38bf7a136766}, !- Inlet Node Name 4
  {d8d968f3-ead9-4ca2-b204-56969cc2516f}, !- Inlet Node Name 5
  {158edd46-f0eb-49eb-b172-2ee1b6c340af}, !- Inlet Node Name 6
  {b2c4457b-54be-45fe-8d30-a404f9469481}; !- Inlet Node Name 7

OS:Connection,
  {75644172-ac1e-4d21-bd72-be6c2ee0c4f9}, !- Handle
  {de1d3b82-2ce4-4c6b-81e7-cce3421b09cc}, !- Source Object
  3,                                      !- Outlet Port
  {0916a0f8-47f7-404a-a3ef-1d65924bf2cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22bf1e8c-e3bf-4537-bd9d-12d205dc00e5}, !- Handle
  {f501d68d-32f8-4aff-9b33-71ae605299e1}, !- Source Object
  2,                                      !- Outlet Port
  {b18ddf12-7bd0-4794-8b0e-6e5d6cfa1921}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {82e5cb30-8a77-4097-92cd-b91c94502511}, !- Handle
  {c2a71c9b-9b23-4848-8013-104436e80861}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8ba1744a-8ce4-4953-ba13-9b862f9dbb0b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {83133f90-18fe-4a7b-a709-d8f42c8f4997}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {27d15a67-4550-460f-b939-c701b15c5418}, !- Handle
  Fan On Off 1,                           !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d6cc0b0c-26a1-47c2-80f6-6f9eef526c76}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c7179578-b1c1-448e-9587-35a165d39011}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d6cc0b0c-26a1-47c2-80f6-6f9eef526c76}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c7179578-b1c1-448e-9587-35a165d39011}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e134358c-e86b-474f-92f8-7ae16d3b6571}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e9d6b06f-1481-4f44-bc27-06650a312c9f}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {13c20124-e522-4182-a279-3b9c69ca0278}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4d6a29a1-928d-4177-b6da-7e4ca5223891}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5c5b76ab-c866-4f70-8d7e-77bbfe80ca3a}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {960157e4-2733-4bc1-8678-ea65892f2a26}, !- Handle
  CoilCoolingDXSingleSpeed_dx 447kBtu/hr 9.3EER, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9dc2f1c7-48d9-48bc-9432-8770821f6a2f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fec17d3f-8372-48d4-b48e-b8efbc49ff6e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dd8ec6ae-45c4-4e78-92a7-77eedcf14aa5}, !- Energy Input Ratio Function of Temperature Curve Name
  {356e4ec7-b6a5-4a2a-800c-be20964638bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {43025460-412f-48ae-a83c-079e04e86ff6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {d4ea5807-4956-4760-94d2-3b3a384541f3}, !- Handle
  Curve Cubic 2,                          !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {df5a37a7-7578-47ce-bd2d-a377c4cd3d61}, !- Handle
  Curve Cubic 3,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {ee21f98f-c00c-40ea-a401-24c5fb32dace}, !- Handle
  Curve Cubic 4,                          !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {ba71b163-e550-4966-bfba-c54d9f1ff6f0}, !- Handle
  Curve Quadratic 3,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {46685a61-5227-4252-89e0-eec9ff21ecbf}, !- Handle
  Curve Cubic 5,                          !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {241bc3cf-93fe-48ce-a68f-56f4d3c6a3ac}, !- Handle
  CoilHeatingDXSingleSpeed_dx 324 Clg kBtu/hr 3.2COPH, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  94842.6730712407,                       !- Rated Total Heating Capacity {W}
  3.55166483757044,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e858a14f-02e8-4084-80b5-0eebfa937ca2}, !- Total Heating Capacity Function of Temperature Curve Name
  {e5e67c32-cae8-4411-864b-c8fa7a9c665e}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {18bb669d-f241-49f6-8596-3825e66bcc63}, !- Energy Input Ratio Function of Temperature Curve Name
  {769127f1-b51f-4eda-8243-b57555475680}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bb4fab1-2267-436e-8841-7a2683bb7d59}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {0e49f3c3-d338-4d09-83a7-40f3eef59b77}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {57344888-b9b6-482a-bfd7-d537c15fac1e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {dd15c280-df0d-4bdf-b356-229282150bee}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {dd15c280-df0d-4bdf-b356-229282150bee}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {93c522b2-bdc4-437d-bdb0-970ef507dbb3}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {0e49f3c3-d338-4d09-83a7-40f3eef59b77}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1f91b2d3-1e02-43d4-b21c-a3e2a9732d2b}, !- Mixed Air Node Name
  {ec102c1a-cc5d-4463-a414-65d2d5453f23}, !- Outdoor Air Stream Node Name
  {2c1eab4d-84e1-4b4d-8012-9afe0485ae57}, !- Relief Air Stream Node Name
  {f6d356e7-00b1-4fe6-8a75-43ed16b09b6c}; !- Return Air Stream Node Name

OS:Node,
  {38e943d4-f8bd-46b2-82eb-1e7f39eaff26}, !- Handle
  Node 9,                                 !- Name
  ,                                       !- Inlet Port
  {ec102c1a-cc5d-4463-a414-65d2d5453f23}; !- Outlet Port

OS:Connection,
  {ec102c1a-cc5d-4463-a414-65d2d5453f23}, !- Handle
  {38e943d4-f8bd-46b2-82eb-1e7f39eaff26}, !- Source Object
  3,                                      !- Outlet Port
  {93c522b2-bdc4-437d-bdb0-970ef507dbb3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7e580298-2880-4a49-83ab-7fb82d17191d}, !- Handle
  Node 11,                                !- Name
  {2c1eab4d-84e1-4b4d-8012-9afe0485ae57}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c1eab4d-84e1-4b4d-8012-9afe0485ae57}, !- Handle
  {93c522b2-bdc4-437d-bdb0-970ef507dbb3}, !- Source Object
  7,                                      !- Outlet Port
  {7e580298-2880-4a49-83ab-7fb82d17191d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {d69a9f7a-dfb4-4d9e-b26a-19ddbac1ce96}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {45a15ff5-2b38-44e2-96fe-1025e21982f3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {7e8b6c82-75d6-4e31-8172-9f90989a4947}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-B_FL=Building Story 4_SCH=H ASHP, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {3361eb9a-1b66-4953-8875-7e0f26507e88}, !- Air Inlet Node Name
  {f553c307-1987-4306-b439-acb48bca4f40}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {840e3eff-0e2a-47df-a3f7-0e5d37d1bbf1}, !- Controlling Zone or Thermostat Location
  {27d15a67-4550-460f-b939-c701b15c5418}, !- Supply Air Fan Name
  {241bc3cf-93fe-48ce-a68f-56f4d3c6a3ac}, !- Heating Coil Name
  {960157e4-2733-4bc1-8678-ea65892f2a26}, !- Cooling Coil Name
  {d69a9f7a-dfb4-4d9e-b26a-19ddbac1ce96}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {57344888-b9b6-482a-bfd7-d537c15fac1e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {f553c307-1987-4306-b439-acb48bca4f40}, !- Handle
  {7e8b6c82-75d6-4e31-8172-9f90989a4947}, !- Source Object
  4,                                      !- Outlet Port
  {212b3e9a-b6ef-402e-b5b5-fb5c7fc9a791}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a30550a7-1221-4f74-b7c4-40f005f78f49}, !- Handle
  Node 12,                                !- Name
  {1f91b2d3-1e02-43d4-b21c-a3e2a9732d2b}, !- Inlet Port
  {3361eb9a-1b66-4953-8875-7e0f26507e88}; !- Outlet Port

OS:Connection,
  {f6d356e7-00b1-4fe6-8a75-43ed16b09b6c}, !- Handle
  {4fa2cfa3-61a8-4975-85b0-c150aead4622}, !- Source Object
  3,                                      !- Outlet Port
  {93c522b2-bdc4-437d-bdb0-970ef507dbb3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1f91b2d3-1e02-43d4-b21c-a3e2a9732d2b}, !- Handle
  {93c522b2-bdc4-437d-bdb0-970ef507dbb3}, !- Source Object
  5,                                      !- Outlet Port
  {a30550a7-1221-4f74-b7c4-40f005f78f49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3361eb9a-1b66-4953-8875-7e0f26507e88}, !- Handle
  {a30550a7-1221-4f74-b7c4-40f005f78f49}, !- Source Object
  3,                                      !- Outlet Port
  {7e8b6c82-75d6-4e31-8172-9f90989a4947}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {8b25d52b-1886-4bba-bf23-2e4db2b179b5}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {840e3eff-0e2a-47df-a3f7-0e5d37d1bbf1}, !- Control Zone Name
  {212b3e9a-b6ef-402e-b5b5-fb5c7fc9a791}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7a3fc329-a62d-4ac5-8393-e0c16ce50eba}, !- Handle
  Zone HVAC Baseboard Convective Electric 1, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {46279f67-fee9-4a99-a4c2-0fe3dc6f7059}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {41974c80-5b71-4227-93c4-553833844628}, !- Air Inlet Node Name
  {06585a34-fba1-4885-95ec-72dfc3df06e3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7387bebf-2db4-4bc3-8b63-1031c454eb1d}, !- Handle
  Node 14,                                !- Name
  {1ce4aac6-2579-4bf4-98cd-a58c15ca9da2}, !- Inlet Port
  {565ede2a-e9ae-41ec-940c-be17316c560c}; !- Outlet Port

OS:Connection,
  {4ef79e96-1cca-41df-85be-d190bfe83606}, !- Handle
  {dde79785-707e-4b10-9203-fbdba50eecd9}, !- Source Object
  3,                                      !- Outlet Port
  {ce05a940-cb54-4f13-a2b4-f693adbc7c3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ce4aac6-2579-4bf4-98cd-a58c15ca9da2}, !- Handle
  {b8ec494f-c71c-4503-a1f1-dc11670feeba}, !- Source Object
  2,                                      !- Outlet Port
  {7387bebf-2db4-4bc3-8b63-1031c454eb1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {565ede2a-e9ae-41ec-940c-be17316c560c}, !- Handle
  {7387bebf-2db4-4bc3-8b63-1031c454eb1d}, !- Source Object
  3,                                      !- Outlet Port
  {f501d68d-32f8-4aff-9b33-71ae605299e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {58f900c7-6ae4-4c23-b635-e762db7b8399}, !- Handle
  Node 15,                                !- Name
  {0338fcbe-b080-483f-9e49-0ea422a3d900}, !- Inlet Port
  {41974c80-5b71-4227-93c4-553833844628}; !- Outlet Port

OS:Connection,
  {0338fcbe-b080-483f-9e49-0ea422a3d900}, !- Handle
  {0916a0f8-47f7-404a-a3ef-1d65924bf2cf}, !- Source Object
  3,                                      !- Outlet Port
  {58f900c7-6ae4-4c23-b635-e762db7b8399}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41974c80-5b71-4227-93c4-553833844628}, !- Handle
  {58f900c7-6ae4-4c23-b635-e762db7b8399}, !- Source Object
  3,                                      !- Outlet Port
  {46279f67-fee9-4a99-a4c2-0fe3dc6f7059}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06585a34-fba1-4885-95ec-72dfc3df06e3}, !- Handle
  {46279f67-fee9-4a99-a4c2-0fe3dc6f7059}, !- Source Object
  4,                                      !- Outlet Port
  {dde79785-707e-4b10-9203-fbdba50eecd9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a6ab38b7-4e36-4941-9801-f03477fbc7c9}, !- Handle
  Zone HVAC Baseboard Convective Electric 2, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {28fdf730-2800-4a86-9a3f-a05c3701cf40}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {b1f9cd9f-2c84-450b-a053-a69287966b12}, !- Air Inlet Node Name
  {ae817673-b517-4d8b-b76f-df479bd34fb1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {49494ebe-04a1-40a0-b22e-156e8a8b7843}, !- Handle
  Node 17,                                !- Name
  {ae817673-b517-4d8b-b76f-df479bd34fb1}, !- Inlet Port
  {d52dd8d9-612b-4b20-a981-8679104d9f5e}; !- Outlet Port

OS:Node,
  {f553ba6e-deee-40c4-80f3-21a4a8812c69}, !- Handle
  Node 18,                                !- Name
  {6620280a-c69a-49c4-8985-17157359e488}, !- Inlet Port
  {d5b225ba-8167-4c1e-b057-7accd5541755}; !- Outlet Port

OS:Connection,
  {d52dd8d9-612b-4b20-a981-8679104d9f5e}, !- Handle
  {49494ebe-04a1-40a0-b22e-156e8a8b7843}, !- Source Object
  3,                                      !- Outlet Port
  {c665ba8f-0746-4482-88de-52194677832e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6620280a-c69a-49c4-8985-17157359e488}, !- Handle
  {45da1c1e-b11b-4f6a-8485-7e46b26eb48e}, !- Source Object
  2,                                      !- Outlet Port
  {f553ba6e-deee-40c4-80f3-21a4a8812c69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5b225ba-8167-4c1e-b057-7accd5541755}, !- Handle
  {f553ba6e-deee-40c4-80f3-21a4a8812c69}, !- Source Object
  3,                                      !- Outlet Port
  {f501d68d-32f8-4aff-9b33-71ae605299e1}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {17624363-b497-4d9e-a6b2-6598e0ba4f25}, !- Handle
  Node 20,                                !- Name
  {a2809114-39ad-4a03-8383-6b14ecb58617}, !- Inlet Port
  {b1f9cd9f-2c84-450b-a053-a69287966b12}; !- Outlet Port

OS:Connection,
  {a2809114-39ad-4a03-8383-6b14ecb58617}, !- Handle
  {0916a0f8-47f7-404a-a3ef-1d65924bf2cf}, !- Source Object
  4,                                      !- Outlet Port
  {17624363-b497-4d9e-a6b2-6598e0ba4f25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1f9cd9f-2c84-450b-a053-a69287966b12}, !- Handle
  {17624363-b497-4d9e-a6b2-6598e0ba4f25}, !- Source Object
  3,                                      !- Outlet Port
  {28fdf730-2800-4a86-9a3f-a05c3701cf40}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ae817673-b517-4d8b-b76f-df479bd34fb1}, !- Handle
  {28fdf730-2800-4a86-9a3f-a05c3701cf40}, !- Source Object
  4,                                      !- Outlet Port
  {49494ebe-04a1-40a0-b22e-156e8a8b7843}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {120cdcff-c56d-48a6-8391-bea369409793}, !- Handle
  Zone HVAC Baseboard Convective Electric 3, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e9027114-44a0-47f8-9295-09c25e70f2fb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {202b9f30-e65c-423d-b323-ebbc24799a3a}, !- Air Inlet Node Name
  {4ee4cf94-4fd4-4cd5-bf7f-82b5fb256a48}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cc810be6-0713-4427-b4f4-188681263e9d}, !- Handle
  Node 21,                                !- Name
  {4ee4cf94-4fd4-4cd5-bf7f-82b5fb256a48}, !- Inlet Port
  {50523f51-c9ef-4043-b728-960982fa42e5}; !- Outlet Port

OS:Node,
  {36cc13c0-ff23-43d4-b529-2344af963e70}, !- Handle
  Node 23,                                !- Name
  {3ce86b06-5578-42d7-9bd4-3de5023883bc}, !- Inlet Port
  {01e57887-09f5-44ca-b391-063c8a2a0c0f}; !- Outlet Port

OS:Connection,
  {50523f51-c9ef-4043-b728-960982fa42e5}, !- Handle
  {cc810be6-0713-4427-b4f4-188681263e9d}, !- Source Object
  3,                                      !- Outlet Port
  {d3293f78-4ab7-4e67-bc45-d5249c6f37af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ce86b06-5578-42d7-9bd4-3de5023883bc}, !- Handle
  {a446de06-7520-45b4-9875-5cc035a713d1}, !- Source Object
  2,                                      !- Outlet Port
  {36cc13c0-ff23-43d4-b529-2344af963e70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01e57887-09f5-44ca-b391-063c8a2a0c0f}, !- Handle
  {36cc13c0-ff23-43d4-b529-2344af963e70}, !- Source Object
  3,                                      !- Outlet Port
  {f501d68d-32f8-4aff-9b33-71ae605299e1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3b6bd799-4c2c-4793-9b20-83f0d3b7b7a2}, !- Handle
  Node 24,                                !- Name
  {8cdf7c5a-ec5b-463b-afe4-df4b6a9ea7bf}, !- Inlet Port
  {202b9f30-e65c-423d-b323-ebbc24799a3a}; !- Outlet Port

OS:Connection,
  {8cdf7c5a-ec5b-463b-afe4-df4b6a9ea7bf}, !- Handle
  {0916a0f8-47f7-404a-a3ef-1d65924bf2cf}, !- Source Object
  5,                                      !- Outlet Port
  {3b6bd799-4c2c-4793-9b20-83f0d3b7b7a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {202b9f30-e65c-423d-b323-ebbc24799a3a}, !- Handle
  {3b6bd799-4c2c-4793-9b20-83f0d3b7b7a2}, !- Source Object
  3,                                      !- Outlet Port
  {e9027114-44a0-47f8-9295-09c25e70f2fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ee4cf94-4fd4-4cd5-bf7f-82b5fb256a48}, !- Handle
  {e9027114-44a0-47f8-9295-09c25e70f2fb}, !- Source Object
  4,                                      !- Outlet Port
  {cc810be6-0713-4427-b4f4-188681263e9d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f7e8064d-ab1b-4dd6-af5a-05860e245fc7}, !- Handle
  Zone HVAC Baseboard Convective Electric 4, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {52778fae-0f54-44fa-9d80-a3937fb2400d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {92593b0e-ac8c-45f3-97e7-531039b0a3af}, !- Air Inlet Node Name
  {cab53a51-b799-4b01-8ace-5250701df63c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {837e630a-bd9f-4264-8ca7-0227940ffdb6}, !- Handle
  Node 26,                                !- Name
  {cab53a51-b799-4b01-8ace-5250701df63c}, !- Inlet Port
  {26cba170-464e-4399-a45e-e8773ff4c01b}; !- Outlet Port

OS:Node,
  {e027d3f6-fe18-408c-a75f-8263ec84abea}, !- Handle
  Node 27,                                !- Name
  {b54e5c63-a4fd-46e4-afa3-1f25aa39bbea}, !- Inlet Port
  {2b3d4129-d8f3-4164-ab23-38bf7a136766}; !- Outlet Port

OS:Connection,
  {26cba170-464e-4399-a45e-e8773ff4c01b}, !- Handle
  {837e630a-bd9f-4264-8ca7-0227940ffdb6}, !- Source Object
  3,                                      !- Outlet Port
  {627e6727-b5ec-4ea2-aebd-b6034805a444}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b54e5c63-a4fd-46e4-afa3-1f25aa39bbea}, !- Handle
  {e265225d-56a8-4f9c-a612-0f336a175277}, !- Source Object
  2,                                      !- Outlet Port
  {e027d3f6-fe18-408c-a75f-8263ec84abea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b3d4129-d8f3-4164-ab23-38bf7a136766}, !- Handle
  {e027d3f6-fe18-408c-a75f-8263ec84abea}, !- Source Object
  3,                                      !- Outlet Port
  {f501d68d-32f8-4aff-9b33-71ae605299e1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ed39c4e9-bc1b-48ac-b513-c977731a732c}, !- Handle
  Node 29,                                !- Name
  {83382a98-6f30-4967-80a7-03bb528b7987}, !- Inlet Port
  {92593b0e-ac8c-45f3-97e7-531039b0a3af}; !- Outlet Port

OS:Connection,
  {83382a98-6f30-4967-80a7-03bb528b7987}, !- Handle
  {0916a0f8-47f7-404a-a3ef-1d65924bf2cf}, !- Source Object
  6,                                      !- Outlet Port
  {ed39c4e9-bc1b-48ac-b513-c977731a732c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92593b0e-ac8c-45f3-97e7-531039b0a3af}, !- Handle
  {ed39c4e9-bc1b-48ac-b513-c977731a732c}, !- Source Object
  3,                                      !- Outlet Port
  {52778fae-0f54-44fa-9d80-a3937fb2400d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cab53a51-b799-4b01-8ace-5250701df63c}, !- Handle
  {52778fae-0f54-44fa-9d80-a3937fb2400d}, !- Source Object
  4,                                      !- Outlet Port
  {837e630a-bd9f-4264-8ca7-0227940ffdb6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c9f51cb2-17fb-436d-aeb3-19de66f9ca60}, !- Handle
  Zone HVAC Baseboard Convective Electric 5, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {918e6edc-eff2-4221-90a9-0749871206d2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {53613cfc-0f03-4bda-8f54-18160b6c482f}, !- Air Inlet Node Name
  {2cde9911-8087-426b-a299-60682de8387a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3a2f138f-82f5-4f79-9b10-f421348d9dbd}, !- Handle
  Node 30,                                !- Name
  {2cde9911-8087-426b-a299-60682de8387a}, !- Inlet Port
  {29099c82-4d74-4f49-9581-6734d80a1feb}; !- Outlet Port

OS:Node,
  {82fc0be7-f937-4a41-8443-e75935a55a68}, !- Handle
  Node 32,                                !- Name
  {962a755d-8b07-4ca4-9a9b-37a01e7d6c20}, !- Inlet Port
  {d8d968f3-ead9-4ca2-b204-56969cc2516f}; !- Outlet Port

OS:Connection,
  {29099c82-4d74-4f49-9581-6734d80a1feb}, !- Handle
  {3a2f138f-82f5-4f79-9b10-f421348d9dbd}, !- Source Object
  3,                                      !- Outlet Port
  {9532672c-99fa-420d-9c52-d1b82964f960}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {962a755d-8b07-4ca4-9a9b-37a01e7d6c20}, !- Handle
  {9a8cd60a-e31a-497e-80be-0989de4222a7}, !- Source Object
  2,                                      !- Outlet Port
  {82fc0be7-f937-4a41-8443-e75935a55a68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8d968f3-ead9-4ca2-b204-56969cc2516f}, !- Handle
  {82fc0be7-f937-4a41-8443-e75935a55a68}, !- Source Object
  3,                                      !- Outlet Port
  {f501d68d-32f8-4aff-9b33-71ae605299e1}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {309892f3-b871-4488-b4ee-e2cc768e177d}, !- Handle
  Node 33,                                !- Name
  {5a68ac3c-af09-408a-87b1-f047a055886f}, !- Inlet Port
  {53613cfc-0f03-4bda-8f54-18160b6c482f}; !- Outlet Port

OS:Connection,
  {5a68ac3c-af09-408a-87b1-f047a055886f}, !- Handle
  {0916a0f8-47f7-404a-a3ef-1d65924bf2cf}, !- Source Object
  7,                                      !- Outlet Port
  {309892f3-b871-4488-b4ee-e2cc768e177d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53613cfc-0f03-4bda-8f54-18160b6c482f}, !- Handle
  {309892f3-b871-4488-b4ee-e2cc768e177d}, !- Source Object
  3,                                      !- Outlet Port
  {918e6edc-eff2-4221-90a9-0749871206d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2cde9911-8087-426b-a299-60682de8387a}, !- Handle
  {918e6edc-eff2-4221-90a9-0749871206d2}, !- Source Object
  4,                                      !- Outlet Port
  {3a2f138f-82f5-4f79-9b10-f421348d9dbd}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {baad8e0e-36e5-4404-bdf8-dc8c38ed5810}, !- Handle
  Zone HVAC Baseboard Convective Electric 6, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fce8fbef-ce3c-47a7-b94e-b00d09a94242}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {08eb5329-c45d-47fa-addc-137698d73a5e}, !- Air Inlet Node Name
  {1fdd1e86-beac-4cd9-9361-d2424e93377b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6091903c-c703-40a5-8aa7-c9e97854b9b7}, !- Handle
  Node 35,                                !- Name
  {1fdd1e86-beac-4cd9-9361-d2424e93377b}, !- Inlet Port
  {b056d747-c40d-484a-b8fd-c9616902e41d}; !- Outlet Port

OS:Node,
  {b42bfbb4-4e01-4511-a06f-2ae15823d9a3}, !- Handle
  Node 36,                                !- Name
  {42046f1a-06ef-490a-91c5-fcaf340760a6}, !- Inlet Port
  {158edd46-f0eb-49eb-b172-2ee1b6c340af}; !- Outlet Port

OS:Connection,
  {b056d747-c40d-484a-b8fd-c9616902e41d}, !- Handle
  {6091903c-c703-40a5-8aa7-c9e97854b9b7}, !- Source Object
  3,                                      !- Outlet Port
  {52d5ba49-b71a-4a34-870e-c76943a20124}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42046f1a-06ef-490a-91c5-fcaf340760a6}, !- Handle
  {bdbd8343-1c45-4a5f-91df-aec42a93349c}, !- Source Object
  2,                                      !- Outlet Port
  {b42bfbb4-4e01-4511-a06f-2ae15823d9a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {158edd46-f0eb-49eb-b172-2ee1b6c340af}, !- Handle
  {b42bfbb4-4e01-4511-a06f-2ae15823d9a3}, !- Source Object
  3,                                      !- Outlet Port
  {f501d68d-32f8-4aff-9b33-71ae605299e1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {93248078-c2bc-4fa8-862b-3a3fa9ca5370}, !- Handle
  Node 38,                                !- Name
  {06aabfc9-01a0-456d-96a9-868028298ea7}, !- Inlet Port
  {08eb5329-c45d-47fa-addc-137698d73a5e}; !- Outlet Port

OS:Connection,
  {06aabfc9-01a0-456d-96a9-868028298ea7}, !- Handle
  {0916a0f8-47f7-404a-a3ef-1d65924bf2cf}, !- Source Object
  8,                                      !- Outlet Port
  {93248078-c2bc-4fa8-862b-3a3fa9ca5370}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08eb5329-c45d-47fa-addc-137698d73a5e}, !- Handle
  {93248078-c2bc-4fa8-862b-3a3fa9ca5370}, !- Source Object
  3,                                      !- Outlet Port
  {fce8fbef-ce3c-47a7-b94e-b00d09a94242}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1fdd1e86-beac-4cd9-9361-d2424e93377b}, !- Handle
  {fce8fbef-ce3c-47a7-b94e-b00d09a94242}, !- Source Object
  4,                                      !- Outlet Port
  {6091903c-c703-40a5-8aa7-c9e97854b9b7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1e4d5841-c3d1-4eb4-a9e0-e60544f3eca7}, !- Handle
  Zone HVAC Baseboard Convective Electric 7, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {620b0b60-6205-44be-a097-4c0962dcca1b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {db091d54-f185-4b18-9871-bc3057d5cb55}, !- Air Inlet Node Name
  {9d2e7588-dd00-4e58-b1de-f13b04c724ba}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0ea29514-cb31-4469-b9eb-b83a526a527f}, !- Handle
  Node 39,                                !- Name
  {9d2e7588-dd00-4e58-b1de-f13b04c724ba}, !- Inlet Port
  {f97e9798-f6dd-4276-b06f-b19f41b68c0e}; !- Outlet Port

OS:Node,
  {675d5379-f376-47b0-8b95-a513bd1719c6}, !- Handle
  Node 41,                                !- Name
  {785348f2-7fe8-405e-bb98-c10b06191797}, !- Inlet Port
  {b2c4457b-54be-45fe-8d30-a404f9469481}; !- Outlet Port

OS:Connection,
  {f97e9798-f6dd-4276-b06f-b19f41b68c0e}, !- Handle
  {0ea29514-cb31-4469-b9eb-b83a526a527f}, !- Source Object
  3,                                      !- Outlet Port
  {b6299f69-0a10-42ba-a215-ab976a0d1fb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {785348f2-7fe8-405e-bb98-c10b06191797}, !- Handle
  {43ab8b89-9309-4d6c-97b5-abef025b33ae}, !- Source Object
  2,                                      !- Outlet Port
  {675d5379-f376-47b0-8b95-a513bd1719c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2c4457b-54be-45fe-8d30-a404f9469481}, !- Handle
  {675d5379-f376-47b0-8b95-a513bd1719c6}, !- Source Object
  3,                                      !- Outlet Port
  {f501d68d-32f8-4aff-9b33-71ae605299e1}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {52a28fc5-99a6-4192-9bc7-f03e50103bf4}, !- Handle
  Node 42,                                !- Name
  {edddc9d9-a928-42ef-921d-05485196525d}, !- Inlet Port
  {db091d54-f185-4b18-9871-bc3057d5cb55}; !- Outlet Port

OS:Connection,
  {edddc9d9-a928-42ef-921d-05485196525d}, !- Handle
  {0916a0f8-47f7-404a-a3ef-1d65924bf2cf}, !- Source Object
  9,                                      !- Outlet Port
  {52a28fc5-99a6-4192-9bc7-f03e50103bf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db091d54-f185-4b18-9871-bc3057d5cb55}, !- Handle
  {52a28fc5-99a6-4192-9bc7-f03e50103bf4}, !- Source Object
  3,                                      !- Outlet Port
  {620b0b60-6205-44be-a097-4c0962dcca1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d2e7588-dd00-4e58-b1de-f13b04c724ba}, !- Handle
  {620b0b60-6205-44be-a097-4c0962dcca1b}, !- Source Object
  4,                                      !- Outlet Port
  {0ea29514-cb31-4469-b9eb-b83a526a527f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {921484fd-6300-4edd-94c2-6afdab8862b6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {f16c9304-51cf-4405-a07a-25f9dabc459d}, !- Availability Schedule
  {58f8e53c-7c88-4866-8d0a-34bce6e6eeca}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d260e27f-6e1e-4a98-869b-449d51d548d6}, !- Supply Side Inlet Node Name
  {470ac3f3-5e35-4e2a-a231-19b7f332d062}, !- Demand Side Outlet Node Name
  {c013b68a-5471-4207-adb8-5fa4003fb398}, !- Demand Side Inlet Node A
  {a7a9f6e5-7150-4b77-ba84-e990939afddd}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3b5f2140-49d7-4f5e-ba8a-4ccb3862592a}, !- Demand Mixer Name
  {ae01d6bf-1abd-433a-b5c9-75b002d6fa40}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {054461eb-b641-4f40-842a-de83fad303e3}, !- Handle
  Node 44,                                !- Name
  {d260e27f-6e1e-4a98-869b-449d51d548d6}, !- Inlet Port
  {dff5e601-4f86-4e62-b2a6-e2ab7c929da7}; !- Outlet Port

OS:Node,
  {b2db31c0-66fa-499d-a299-ff55f6ae24be}, !- Handle
  Node 45,                                !- Name
  {39c5c356-f8b6-4563-8009-10b7f2888f4d}, !- Inlet Port
  {a7a9f6e5-7150-4b77-ba84-e990939afddd}; !- Outlet Port

OS:Connection,
  {d260e27f-6e1e-4a98-869b-449d51d548d6}, !- Handle
  {921484fd-6300-4edd-94c2-6afdab8862b6}, !- Source Object
  9,                                      !- Outlet Port
  {054461eb-b641-4f40-842a-de83fad303e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7a9f6e5-7150-4b77-ba84-e990939afddd}, !- Handle
  {b2db31c0-66fa-499d-a299-ff55f6ae24be}, !- Source Object
  3,                                      !- Outlet Port
  {921484fd-6300-4edd-94c2-6afdab8862b6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ee9ad3bc-e033-42b5-b1ec-afa4db7a07cd}, !- Handle
  Node 47,                                !- Name
  {c013b68a-5471-4207-adb8-5fa4003fb398}, !- Inlet Port
  {2860437a-ba83-4237-8047-c55e4081307c}; !- Outlet Port

OS:Node,
  {b06ae7c5-3dce-4d39-b44a-95c2695d8537}, !- Handle
  Node 48,                                !- Name
  {e4c83fae-910e-4aa3-aeec-4f0b5697cabc}, !- Inlet Port
  {470ac3f3-5e35-4e2a-a231-19b7f332d062}; !- Outlet Port

OS:Node,
  {a23fc320-c8cf-4ee2-a75a-522f1f211506}, !- Handle
  Node 50,                                !- Name
  {9dc77ce6-668c-4642-a7a4-d1ce361c3306}, !- Inlet Port
  {9d715235-0b61-472d-857e-8be388645af6}; !- Outlet Port

OS:Connection,
  {c013b68a-5471-4207-adb8-5fa4003fb398}, !- Handle
  {921484fd-6300-4edd-94c2-6afdab8862b6}, !- Source Object
  11,                                     !- Outlet Port
  {ee9ad3bc-e033-42b5-b1ec-afa4db7a07cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {470ac3f3-5e35-4e2a-a231-19b7f332d062}, !- Handle
  {b06ae7c5-3dce-4d39-b44a-95c2695d8537}, !- Source Object
  3,                                      !- Outlet Port
  {921484fd-6300-4edd-94c2-6afdab8862b6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ae01d6bf-1abd-433a-b5c9-75b002d6fa40}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {2860437a-ba83-4237-8047-c55e4081307c}, !- Inlet Node Name
  {b6109574-c2eb-47a3-bdf8-72384cf6c650}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3b5f2140-49d7-4f5e-ba8a-4ccb3862592a}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {e4c83fae-910e-4aa3-aeec-4f0b5697cabc}, !- Outlet Node Name
  {c762c58c-7678-4b6d-8739-5fdf301cc745}; !- Inlet Node Name 1

OS:Connection,
  {2860437a-ba83-4237-8047-c55e4081307c}, !- Handle
  {ee9ad3bc-e033-42b5-b1ec-afa4db7a07cd}, !- Source Object
  3,                                      !- Outlet Port
  {ae01d6bf-1abd-433a-b5c9-75b002d6fa40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4c83fae-910e-4aa3-aeec-4f0b5697cabc}, !- Handle
  {3b5f2140-49d7-4f5e-ba8a-4ccb3862592a}, !- Source Object
  2,                                      !- Outlet Port
  {b06ae7c5-3dce-4d39-b44a-95c2695d8537}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5ef39173-4f8b-4b75-91d3-53cf4c72e1e1}, !- Handle
  {921484fd-6300-4edd-94c2-6afdab8862b6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {58f8e53c-7c88-4866-8d0a-34bce6e6eeca}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {f0e86461-c5ac-47c6-b1ac-4c2c419cb138}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {ce158e47-fe6d-48dc-b574-554d6a797205}, !- Handle
  Fan On Off 2,                           !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {128b5b22-7b40-43f1-b17a-b0b72d4f37ed}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0a447e37-1393-4132-b304-cafd0d9ba70f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {128b5b22-7b40-43f1-b17a-b0b72d4f37ed}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0a447e37-1393-4132-b304-cafd0d9ba70f}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {07d31932-99d2-4bde-97de-53c9c760678c}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bffd8dda-c9f0-455d-8bd2-9ee659c84e70}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4e6b5eeb-519e-4796-bc3e-805cb4d992c1}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1e3ce6eb-310e-4e22-a96f-aec6ef96adaf}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cf94b002-73c9-47d0-a4da-0dff376649e7}, !- Handle
  Curve Cubic 6,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7da1c1b4-23ec-44cb-9cc2-dab618a8f865}, !- Handle
  CoilCoolingDXSingleSpeed_dx 1 105kBtu/hr 10.8EER, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.73224036438218,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9dc2f1c7-48d9-48bc-9432-8770821f6a2f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fec17d3f-8372-48d4-b48e-b8efbc49ff6e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dd8ec6ae-45c4-4e78-92a7-77eedcf14aa5}, !- Energy Input Ratio Function of Temperature Curve Name
  {356e4ec7-b6a5-4a2a-800c-be20964638bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {43025460-412f-48ae-a83c-079e04e86ff6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {a4d5c0c8-d150-42aa-9e3c-3753f888a140}, !- Handle
  Curve Cubic 7,                          !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {230d444b-2a5f-486e-a3ec-b0fe4eb22fcc}, !- Handle
  Curve Cubic 8,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {b2fa5948-3ddd-465f-a1c2-0a3be02db110}, !- Handle
  Curve Cubic 9,                          !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {4286356c-e63f-429f-ae10-c2a602e00c09}, !- Handle
  Curve Quadratic 6,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {60dc45da-bb75-4a94-b90b-411730095e6c}, !- Handle
  Curve Cubic 10,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {06b2e2de-53ae-4c09-8520-862d5875ab69}, !- Handle
  CoilHeatingDXSingleSpeed_dx 1 76 Clg kBtu/hr 3.3COPH, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  22212.5558893482,                       !- Rated Total Heating Capacity {W}
  3.54161700167807,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e858a14f-02e8-4084-80b5-0eebfa937ca2}, !- Total Heating Capacity Function of Temperature Curve Name
  {e5e67c32-cae8-4411-864b-c8fa7a9c665e}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {18bb669d-f241-49f6-8596-3825e66bcc63}, !- Energy Input Ratio Function of Temperature Curve Name
  {769127f1-b51f-4eda-8243-b57555475680}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bb4fab1-2267-436e-8841-7a2683bb7d59}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {f35e7032-e6d0-4fdb-8960-e06e5dd86761}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f16c9304-51cf-4405-a07a-25f9dabc459d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d20bc9d8-02a7-45d6-94f5-6677c9c4949b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d20bc9d8-02a7-45d6-94f5-6677c9c4949b}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {43866fad-3bf4-4121-afa7-182db26715a9}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {f35e7032-e6d0-4fdb-8960-e06e5dd86761}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {09845c4d-5554-4257-bd29-75e5131ac1be}, !- Mixed Air Node Name
  {318feb94-2a5d-433b-8e3f-b33bca183d12}, !- Outdoor Air Stream Node Name
  {a9622999-55bd-498f-99c2-6a01736f3244}, !- Relief Air Stream Node Name
  {dff5e601-4f86-4e62-b2a6-e2ab7c929da7}; !- Return Air Stream Node Name

OS:Node,
  {57a52914-3bff-4aa5-84d2-a3f16bc42e63}, !- Handle
  Node 51,                                !- Name
  ,                                       !- Inlet Port
  {318feb94-2a5d-433b-8e3f-b33bca183d12}; !- Outlet Port

OS:Connection,
  {318feb94-2a5d-433b-8e3f-b33bca183d12}, !- Handle
  {57a52914-3bff-4aa5-84d2-a3f16bc42e63}, !- Source Object
  3,                                      !- Outlet Port
  {43866fad-3bf4-4121-afa7-182db26715a9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c9852846-a372-4689-88d9-0dbcbb4b40b5}, !- Handle
  Node 53,                                !- Name
  {a9622999-55bd-498f-99c2-6a01736f3244}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a9622999-55bd-498f-99c2-6a01736f3244}, !- Handle
  {43866fad-3bf4-4121-afa7-182db26715a9}, !- Source Object
  7,                                      !- Outlet Port
  {c9852846-a372-4689-88d9-0dbcbb4b40b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {13aa7dfd-2dde-4bb6-8e89-dc235f5e6fd8}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {45a15ff5-2b38-44e2-96fe-1025e21982f3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {2eda03ed-19f1-4940-a8b1-62c47c5ba708}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 5_SCH=H ASHP, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {0489b949-54e4-4f29-8867-6bc3a90de0db}, !- Air Inlet Node Name
  {39c5c356-f8b6-4563-8009-10b7f2888f4d}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2842b5c7-4080-4dc4-965b-eaa992ca8ddb}, !- Controlling Zone or Thermostat Location
  {ce158e47-fe6d-48dc-b574-554d6a797205}, !- Supply Air Fan Name
  {06b2e2de-53ae-4c09-8520-862d5875ab69}, !- Heating Coil Name
  {7da1c1b4-23ec-44cb-9cc2-dab618a8f865}, !- Cooling Coil Name
  {13aa7dfd-2dde-4bb6-8e89-dc235f5e6fd8}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {f16c9304-51cf-4405-a07a-25f9dabc459d}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {39c5c356-f8b6-4563-8009-10b7f2888f4d}, !- Handle
  {2eda03ed-19f1-4940-a8b1-62c47c5ba708}, !- Source Object
  4,                                      !- Outlet Port
  {b2db31c0-66fa-499d-a299-ff55f6ae24be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d373105-3cca-4933-9c89-cac4102b95b8}, !- Handle
  Node 54,                                !- Name
  {09845c4d-5554-4257-bd29-75e5131ac1be}, !- Inlet Port
  {0489b949-54e4-4f29-8867-6bc3a90de0db}; !- Outlet Port

OS:Connection,
  {dff5e601-4f86-4e62-b2a6-e2ab7c929da7}, !- Handle
  {054461eb-b641-4f40-842a-de83fad303e3}, !- Source Object
  3,                                      !- Outlet Port
  {43866fad-3bf4-4121-afa7-182db26715a9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {09845c4d-5554-4257-bd29-75e5131ac1be}, !- Handle
  {43866fad-3bf4-4121-afa7-182db26715a9}, !- Source Object
  5,                                      !- Outlet Port
  {7d373105-3cca-4933-9c89-cac4102b95b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0489b949-54e4-4f29-8867-6bc3a90de0db}, !- Handle
  {7d373105-3cca-4933-9c89-cac4102b95b8}, !- Source Object
  3,                                      !- Outlet Port
  {2eda03ed-19f1-4940-a8b1-62c47c5ba708}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {3959b0e7-c44a-422b-845e-a237c2c884ae}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {2842b5c7-4080-4dc4-965b-eaa992ca8ddb}, !- Control Zone Name
  {b2db31c0-66fa-499d-a299-ff55f6ae24be}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {af7bf621-9a66-4f53-8b51-bad2d35faaad}, !- Handle
  Zone HVAC Baseboard Convective Electric 8, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {09cbc1fb-eea2-47af-b180-409084e05e84}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {666e5cfa-80e9-4df9-a1ac-9c3b50e8e159}, !- Air Inlet Node Name
  {9dc77ce6-668c-4642-a7a4-d1ce361c3306}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {035e449d-186e-40ac-a3a7-1eca2febebfc}, !- Handle
  Node 56,                                !- Name
  {17cda972-7c21-435d-ab3e-bc57e0347ac1}, !- Inlet Port
  {c762c58c-7678-4b6d-8739-5fdf301cc745}; !- Outlet Port

OS:Connection,
  {9d715235-0b61-472d-857e-8be388645af6}, !- Handle
  {a23fc320-c8cf-4ee2-a75a-522f1f211506}, !- Source Object
  3,                                      !- Outlet Port
  {07ce3dbb-371b-4156-985d-b43199a923e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17cda972-7c21-435d-ab3e-bc57e0347ac1}, !- Handle
  {4aac2626-820f-4dc5-ae7b-c3a76361f6eb}, !- Source Object
  2,                                      !- Outlet Port
  {035e449d-186e-40ac-a3a7-1eca2febebfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c762c58c-7678-4b6d-8739-5fdf301cc745}, !- Handle
  {035e449d-186e-40ac-a3a7-1eca2febebfc}, !- Source Object
  3,                                      !- Outlet Port
  {3b5f2140-49d7-4f5e-ba8a-4ccb3862592a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {463911f6-ffa0-4b8e-b178-6f64ff212558}, !- Handle
  Node 57,                                !- Name
  {b6109574-c2eb-47a3-bdf8-72384cf6c650}, !- Inlet Port
  {666e5cfa-80e9-4df9-a1ac-9c3b50e8e159}; !- Outlet Port

OS:Connection,
  {b6109574-c2eb-47a3-bdf8-72384cf6c650}, !- Handle
  {ae01d6bf-1abd-433a-b5c9-75b002d6fa40}, !- Source Object
  3,                                      !- Outlet Port
  {463911f6-ffa0-4b8e-b178-6f64ff212558}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {666e5cfa-80e9-4df9-a1ac-9c3b50e8e159}, !- Handle
  {463911f6-ffa0-4b8e-b178-6f64ff212558}, !- Source Object
  3,                                      !- Outlet Port
  {09cbc1fb-eea2-47af-b180-409084e05e84}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9dc77ce6-668c-4642-a7a4-d1ce361c3306}, !- Handle
  {09cbc1fb-eea2-47af-b180-409084e05e84}, !- Source Object
  4,                                      !- Outlet Port
  {a23fc320-c8cf-4ee2-a75a-522f1f211506}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {59b10950-b7ee-4ece-aca3-cb561b7f62d8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {5b8b854e-83cc-4156-8587-d96881f8eb73}, !- Availability Schedule
  {86a63796-758d-4499-b015-ee42a1eb6f4a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ef0b6b6e-f3fa-472e-ba42-0aefa38b08df}, !- Supply Side Inlet Node Name
  {715411cc-362b-4181-857c-5d2756c5c375}, !- Demand Side Outlet Node Name
  {35ee6568-664a-4518-be01-535200f56b79}, !- Demand Side Inlet Node A
  {e2d3e571-0203-411c-97be-504fdeb7fb6f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b6a5cbc9-1f14-4c7f-9e9a-fc73c2cc103d}, !- Demand Mixer Name
  {888bbd89-993d-49c3-89cf-36cbbaf219ca}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f85d8b26-50b2-4cfe-ac16-3cf642a050cd}, !- Handle
  Node 59,                                !- Name
  {ef0b6b6e-f3fa-472e-ba42-0aefa38b08df}, !- Inlet Port
  {4bb3c618-5ea1-44b2-87eb-36640bfbfb90}; !- Outlet Port

OS:Node,
  {12704b2f-559e-42ca-b4d0-6fac18b983db}, !- Handle
  Node 60,                                !- Name
  {1306e5c1-a864-44a7-b1c2-bfb0fffe0480}, !- Inlet Port
  {e2d3e571-0203-411c-97be-504fdeb7fb6f}; !- Outlet Port

OS:Connection,
  {ef0b6b6e-f3fa-472e-ba42-0aefa38b08df}, !- Handle
  {59b10950-b7ee-4ece-aca3-cb561b7f62d8}, !- Source Object
  9,                                      !- Outlet Port
  {f85d8b26-50b2-4cfe-ac16-3cf642a050cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2d3e571-0203-411c-97be-504fdeb7fb6f}, !- Handle
  {12704b2f-559e-42ca-b4d0-6fac18b983db}, !- Source Object
  3,                                      !- Outlet Port
  {59b10950-b7ee-4ece-aca3-cb561b7f62d8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3e7d4290-7f77-4dca-a2fb-9366c1202b91}, !- Handle
  Node 62,                                !- Name
  {35ee6568-664a-4518-be01-535200f56b79}, !- Inlet Port
  {2c7478e3-4b2e-4754-bd31-a564849755ba}; !- Outlet Port

OS:Node,
  {afafd07d-168f-4740-b85a-b2e1d6a90b69}, !- Handle
  Node 63,                                !- Name
  {33522212-cb68-4a30-9212-f447fefef230}, !- Inlet Port
  {715411cc-362b-4181-857c-5d2756c5c375}; !- Outlet Port

OS:Node,
  {9623b753-b7c3-47f1-85da-2fac6d8b1985}, !- Handle
  Node 65,                                !- Name
  {8070946e-73e2-4702-b647-efee806591b5}, !- Inlet Port
  {59d1a7d8-ec55-4f31-8cfe-c0f076b7bf0a}; !- Outlet Port

OS:Connection,
  {35ee6568-664a-4518-be01-535200f56b79}, !- Handle
  {59b10950-b7ee-4ece-aca3-cb561b7f62d8}, !- Source Object
  11,                                     !- Outlet Port
  {3e7d4290-7f77-4dca-a2fb-9366c1202b91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {715411cc-362b-4181-857c-5d2756c5c375}, !- Handle
  {afafd07d-168f-4740-b85a-b2e1d6a90b69}, !- Source Object
  3,                                      !- Outlet Port
  {59b10950-b7ee-4ece-aca3-cb561b7f62d8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {888bbd89-993d-49c3-89cf-36cbbaf219ca}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {2c7478e3-4b2e-4754-bd31-a564849755ba}, !- Inlet Node Name
  {87282843-17e2-46d5-bf31-705262d818c7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b6a5cbc9-1f14-4c7f-9e9a-fc73c2cc103d}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {33522212-cb68-4a30-9212-f447fefef230}, !- Outlet Node Name
  {0a82fb3d-1e65-4937-9646-7c08b7d0c4be}; !- Inlet Node Name 1

OS:Connection,
  {2c7478e3-4b2e-4754-bd31-a564849755ba}, !- Handle
  {3e7d4290-7f77-4dca-a2fb-9366c1202b91}, !- Source Object
  3,                                      !- Outlet Port
  {888bbd89-993d-49c3-89cf-36cbbaf219ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33522212-cb68-4a30-9212-f447fefef230}, !- Handle
  {b6a5cbc9-1f14-4c7f-9e9a-fc73c2cc103d}, !- Source Object
  2,                                      !- Outlet Port
  {afafd07d-168f-4740-b85a-b2e1d6a90b69}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fb11035d-066f-4acc-89a7-e3d526fc18de}, !- Handle
  {59b10950-b7ee-4ece-aca3-cb561b7f62d8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {86a63796-758d-4499-b015-ee42a1eb6f4a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {2a6350ca-bed0-45ec-a44f-5b1df035065d}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {c7e2c7e7-b9e7-4de5-95d0-786eb8dee8d6}, !- Handle
  Fan On Off 3,                           !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cd3db64a-1753-487e-b67b-32596ca85e8f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7c5c5f71-71a6-4686-abce-7b26d1e35292}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cd3db64a-1753-487e-b67b-32596ca85e8f}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7c5c5f71-71a6-4686-abce-7b26d1e35292}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {781993ea-bd2e-4a57-bc03-5f48a5f519bf}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {17e986d8-1dab-4f3e-82b2-268816911840}, !- Handle
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {27a0d0c0-24ef-4ea9-8fbe-ee1440f51165}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {820d7abe-a0a1-472d-8b1d-16585673658b}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3e895ad0-8959-4bce-85f3-5631ddfa7a6d}, !- Handle
  Curve Cubic 11,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a6e4626e-b231-4309-b39e-a48c50e7b895}, !- Handle
  CoilCoolingDXSingleSpeed_dx 2 93kBtu/hr 10.8EER, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.73224036438218,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9dc2f1c7-48d9-48bc-9432-8770821f6a2f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fec17d3f-8372-48d4-b48e-b8efbc49ff6e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dd8ec6ae-45c4-4e78-92a7-77eedcf14aa5}, !- Energy Input Ratio Function of Temperature Curve Name
  {356e4ec7-b6a5-4a2a-800c-be20964638bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {43025460-412f-48ae-a83c-079e04e86ff6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {d2243fd3-d121-4af1-a026-cb58c6f06c82}, !- Handle
  Curve Cubic 12,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {bc5abd9b-588b-4884-bb97-dc15331b1347}, !- Handle
  Curve Cubic 13,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {ef51fe3a-08d3-492e-91c1-b6c1f07f5418}, !- Handle
  Curve Cubic 14,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {1a562e9a-aeab-46dc-b809-ab8bb4e0b33a}, !- Handle
  Curve Quadratic 9,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f2152c38-0c13-4c6b-949d-744766f7eeaa}, !- Handle
  Curve Cubic 15,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {04af4222-cb9b-4d1e-98e3-bec26d7001ac}, !- Handle
  CoilHeatingDXSingleSpeed_dx 2 67 Clg kBtu/hr 3.3COPH, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  19645.3560949354,                       !- Rated Total Heating Capacity {W}
  3.5373387889604,                        !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e858a14f-02e8-4084-80b5-0eebfa937ca2}, !- Total Heating Capacity Function of Temperature Curve Name
  {e5e67c32-cae8-4411-864b-c8fa7a9c665e}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {18bb669d-f241-49f6-8596-3825e66bcc63}, !- Energy Input Ratio Function of Temperature Curve Name
  {769127f1-b51f-4eda-8243-b57555475680}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bb4fab1-2267-436e-8841-7a2683bb7d59}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {e703d519-b3ba-464d-b81e-9443dfe169a2}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5b8b854e-83cc-4156-8587-d96881f8eb73}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a73da337-cbe2-494e-93fb-4aa46b8d3384}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a73da337-cbe2-494e-93fb-4aa46b8d3384}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5655f8fe-8875-4731-ac02-0ef71073c42e}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {e703d519-b3ba-464d-b81e-9443dfe169a2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b2869e8d-8f8c-4e1e-938f-a5d355748d6a}, !- Mixed Air Node Name
  {f86ab20d-ee0b-482c-bcaa-93c3f05a5b5f}, !- Outdoor Air Stream Node Name
  {45e51c7d-4652-4c86-8544-a56dfb0fd9c9}, !- Relief Air Stream Node Name
  {4bb3c618-5ea1-44b2-87eb-36640bfbfb90}; !- Return Air Stream Node Name

OS:Node,
  {ab50b3c9-c459-4746-a97e-9307facfa8cc}, !- Handle
  Node 66,                                !- Name
  ,                                       !- Inlet Port
  {f86ab20d-ee0b-482c-bcaa-93c3f05a5b5f}; !- Outlet Port

OS:Connection,
  {f86ab20d-ee0b-482c-bcaa-93c3f05a5b5f}, !- Handle
  {ab50b3c9-c459-4746-a97e-9307facfa8cc}, !- Source Object
  3,                                      !- Outlet Port
  {5655f8fe-8875-4731-ac02-0ef71073c42e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9fe84492-9d9f-4ccc-8901-31a65408ca03}, !- Handle
  Node 68,                                !- Name
  {45e51c7d-4652-4c86-8544-a56dfb0fd9c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {45e51c7d-4652-4c86-8544-a56dfb0fd9c9}, !- Handle
  {5655f8fe-8875-4731-ac02-0ef71073c42e}, !- Source Object
  7,                                      !- Outlet Port
  {9fe84492-9d9f-4ccc-8901-31a65408ca03}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {d97222a8-255b-4111-91d7-1df4060aa454}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {45a15ff5-2b38-44e2-96fe-1025e21982f3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {c46b3773-fa9a-46bc-8a9a-a913b72b142c}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 5_SCH=H 1 ASHP, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {b191e9da-3c8a-420f-a8fc-fcbfb17b1261}, !- Air Inlet Node Name
  {1306e5c1-a864-44a7-b1c2-bfb0fffe0480}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {041c88e7-f005-4d4f-90f7-20876029a9bf}, !- Controlling Zone or Thermostat Location
  {c7e2c7e7-b9e7-4de5-95d0-786eb8dee8d6}, !- Supply Air Fan Name
  {04af4222-cb9b-4d1e-98e3-bec26d7001ac}, !- Heating Coil Name
  {a6e4626e-b231-4309-b39e-a48c50e7b895}, !- Cooling Coil Name
  {d97222a8-255b-4111-91d7-1df4060aa454}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {5b8b854e-83cc-4156-8587-d96881f8eb73}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {1306e5c1-a864-44a7-b1c2-bfb0fffe0480}, !- Handle
  {c46b3773-fa9a-46bc-8a9a-a913b72b142c}, !- Source Object
  4,                                      !- Outlet Port
  {12704b2f-559e-42ca-b4d0-6fac18b983db}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d644437-d503-4a66-89e4-5fe89eb5f75c}, !- Handle
  Node 69,                                !- Name
  {b2869e8d-8f8c-4e1e-938f-a5d355748d6a}, !- Inlet Port
  {b191e9da-3c8a-420f-a8fc-fcbfb17b1261}; !- Outlet Port

OS:Connection,
  {4bb3c618-5ea1-44b2-87eb-36640bfbfb90}, !- Handle
  {f85d8b26-50b2-4cfe-ac16-3cf642a050cd}, !- Source Object
  3,                                      !- Outlet Port
  {5655f8fe-8875-4731-ac02-0ef71073c42e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b2869e8d-8f8c-4e1e-938f-a5d355748d6a}, !- Handle
  {5655f8fe-8875-4731-ac02-0ef71073c42e}, !- Source Object
  5,                                      !- Outlet Port
  {0d644437-d503-4a66-89e4-5fe89eb5f75c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b191e9da-3c8a-420f-a8fc-fcbfb17b1261}, !- Handle
  {0d644437-d503-4a66-89e4-5fe89eb5f75c}, !- Source Object
  3,                                      !- Outlet Port
  {c46b3773-fa9a-46bc-8a9a-a913b72b142c}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {cb31dbf3-73ca-4314-a0d9-70c2d51faf51}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {041c88e7-f005-4d4f-90f7-20876029a9bf}, !- Control Zone Name
  {12704b2f-559e-42ca-b4d0-6fac18b983db}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4645d4eb-a9eb-4b96-96d1-3d117685aa19}, !- Handle
  Zone HVAC Baseboard Convective Electric 9, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a91b31f3-1756-49a2-884a-7ba0bcf1673a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {f83d1cd5-4f37-4cdc-b4ae-b36103748e89}, !- Air Inlet Node Name
  {8070946e-73e2-4702-b647-efee806591b5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {66ef761f-4190-4fc0-aab1-9baa15e368a0}, !- Handle
  Node 71,                                !- Name
  {3da65e87-3eaa-4a10-b6c1-06a0df543a8b}, !- Inlet Port
  {0a82fb3d-1e65-4937-9646-7c08b7d0c4be}; !- Outlet Port

OS:Connection,
  {59d1a7d8-ec55-4f31-8cfe-c0f076b7bf0a}, !- Handle
  {9623b753-b7c3-47f1-85da-2fac6d8b1985}, !- Source Object
  3,                                      !- Outlet Port
  {e5a685e9-bcfa-438e-be69-0bb70476a532}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3da65e87-3eaa-4a10-b6c1-06a0df543a8b}, !- Handle
  {b31ae74c-1b6a-40a7-8d08-514504efaba4}, !- Source Object
  2,                                      !- Outlet Port
  {66ef761f-4190-4fc0-aab1-9baa15e368a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a82fb3d-1e65-4937-9646-7c08b7d0c4be}, !- Handle
  {66ef761f-4190-4fc0-aab1-9baa15e368a0}, !- Source Object
  3,                                      !- Outlet Port
  {b6a5cbc9-1f14-4c7f-9e9a-fc73c2cc103d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {acc31a66-4380-4739-be51-6a7ce39de338}, !- Handle
  Node 72,                                !- Name
  {87282843-17e2-46d5-bf31-705262d818c7}, !- Inlet Port
  {f83d1cd5-4f37-4cdc-b4ae-b36103748e89}; !- Outlet Port

OS:Connection,
  {87282843-17e2-46d5-bf31-705262d818c7}, !- Handle
  {888bbd89-993d-49c3-89cf-36cbbaf219ca}, !- Source Object
  3,                                      !- Outlet Port
  {acc31a66-4380-4739-be51-6a7ce39de338}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f83d1cd5-4f37-4cdc-b4ae-b36103748e89}, !- Handle
  {acc31a66-4380-4739-be51-6a7ce39de338}, !- Source Object
  3,                                      !- Outlet Port
  {a91b31f3-1756-49a2-884a-7ba0bcf1673a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8070946e-73e2-4702-b647-efee806591b5}, !- Handle
  {a91b31f3-1756-49a2-884a-7ba0bcf1673a}, !- Source Object
  4,                                      !- Outlet Port
  {9623b753-b7c3-47f1-85da-2fac6d8b1985}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5ee6ea9e-a8c3-4194-8632-29b0ecb746f9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2, !- Name
  ,                                       !- Controller List Name
  {676e34a0-70e0-4f2b-aaac-f85b51dfb999}, !- Availability Schedule
  {49974b66-9068-485f-b7c6-178aaaa34b2d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {dfe1303c-bd36-4afc-a36f-42a8638c9ec6}, !- Supply Side Inlet Node Name
  {ffe43e82-4a07-4bcd-b8af-e2db7eb299f7}, !- Demand Side Outlet Node Name
  {aabf73a2-65e6-47d7-b0da-ee3b8f729ad9}, !- Demand Side Inlet Node A
  {9bdc17b9-5d35-4725-b160-b8275faf399a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4bcb2869-e2b9-43d5-af32-d2eb6dc5d124}, !- Demand Mixer Name
  {aea75b51-9a34-4526-bee4-29dc4d1e8e47}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {28e990a1-696c-422a-a483-9248563e9b59}, !- Handle
  Node 74,                                !- Name
  {dfe1303c-bd36-4afc-a36f-42a8638c9ec6}, !- Inlet Port
  {3bb49f9e-4422-4643-8753-36da68c78bbe}; !- Outlet Port

OS:Node,
  {95e5e0d4-5dc5-4f90-bb5e-333fa28cb55d}, !- Handle
  Node 75,                                !- Name
  {8057c711-f9d7-41cd-ae71-f75e84c764af}, !- Inlet Port
  {9bdc17b9-5d35-4725-b160-b8275faf399a}; !- Outlet Port

OS:Connection,
  {dfe1303c-bd36-4afc-a36f-42a8638c9ec6}, !- Handle
  {5ee6ea9e-a8c3-4194-8632-29b0ecb746f9}, !- Source Object
  9,                                      !- Outlet Port
  {28e990a1-696c-422a-a483-9248563e9b59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bdc17b9-5d35-4725-b160-b8275faf399a}, !- Handle
  {95e5e0d4-5dc5-4f90-bb5e-333fa28cb55d}, !- Source Object
  3,                                      !- Outlet Port
  {5ee6ea9e-a8c3-4194-8632-29b0ecb746f9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1a59dafa-bc0d-472d-9eea-645ac9278d2c}, !- Handle
  Node 77,                                !- Name
  {aabf73a2-65e6-47d7-b0da-ee3b8f729ad9}, !- Inlet Port
  {0af9e2b6-9e85-419a-b184-50b638667238}; !- Outlet Port

OS:Node,
  {87508cf9-4a87-46fe-8782-bcac4bbfd9fe}, !- Handle
  Node 78,                                !- Name
  {06312003-bc9b-46ee-b815-99f226353dbb}, !- Inlet Port
  {ffe43e82-4a07-4bcd-b8af-e2db7eb299f7}; !- Outlet Port

OS:Node,
  {e821d293-c865-4618-8cc3-e380b7f2e880}, !- Handle
  Node 80,                                !- Name
  {0f7d7402-045b-461a-8a42-158120206e10}, !- Inlet Port
  {51100cd1-35f3-4138-8f63-9c8bf0c0e4d6}; !- Outlet Port

OS:Connection,
  {aabf73a2-65e6-47d7-b0da-ee3b8f729ad9}, !- Handle
  {5ee6ea9e-a8c3-4194-8632-29b0ecb746f9}, !- Source Object
  11,                                     !- Outlet Port
  {1a59dafa-bc0d-472d-9eea-645ac9278d2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffe43e82-4a07-4bcd-b8af-e2db7eb299f7}, !- Handle
  {87508cf9-4a87-46fe-8782-bcac4bbfd9fe}, !- Source Object
  3,                                      !- Outlet Port
  {5ee6ea9e-a8c3-4194-8632-29b0ecb746f9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {aea75b51-9a34-4526-bee4-29dc4d1e8e47}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {0af9e2b6-9e85-419a-b184-50b638667238}, !- Inlet Node Name
  {fd681a82-ecbc-4c6e-abbd-20b9afffda7a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4bcb2869-e2b9-43d5-af32-d2eb6dc5d124}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {06312003-bc9b-46ee-b815-99f226353dbb}, !- Outlet Node Name
  {f8cf3c61-7813-44ca-8ff0-ba566c0eeba2}; !- Inlet Node Name 1

OS:Connection,
  {0af9e2b6-9e85-419a-b184-50b638667238}, !- Handle
  {1a59dafa-bc0d-472d-9eea-645ac9278d2c}, !- Source Object
  3,                                      !- Outlet Port
  {aea75b51-9a34-4526-bee4-29dc4d1e8e47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06312003-bc9b-46ee-b815-99f226353dbb}, !- Handle
  {4bcb2869-e2b9-43d5-af32-d2eb6dc5d124}, !- Source Object
  2,                                      !- Outlet Port
  {87508cf9-4a87-46fe-8782-bcac4bbfd9fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5075ed69-055c-4be4-9376-57824dae61a8}, !- Handle
  {5ee6ea9e-a8c3-4194-8632-29b0ecb746f9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {49974b66-9068-485f-b7c6-178aaaa34b2d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {cb25352d-a4e1-47df-8ab2-624769043f78}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {c092056d-86c4-43df-ab7c-75d6167d6773}, !- Handle
  Fan On Off 4,                           !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b0da7480-fb95-43af-9700-cb45b9ac44c6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8cee08fa-132e-412c-8477-8274b2c3e50d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b0da7480-fb95-43af-9700-cb45b9ac44c6}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8cee08fa-132e-412c-8477-8274b2c3e50d}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1e60356f-deca-484b-8db2-ef2da8e5ab74}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8a39dfe0-7904-4c8a-b304-528279c3ef77}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2d87477e-da7e-4d7f-bf8f-6699e631b45e}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c7b60869-5e2f-464e-8fc6-06cadebda188}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {75153a3b-3f60-48b5-8bfa-79f7b9087cfd}, !- Handle
  Curve Cubic 16,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {47d6ff09-5644-41a7-9332-de960e76048f}, !- Handle
  CoilCoolingDXSingleSpeed_dx 3 28kBtu/hr 10.0EER, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9dc2f1c7-48d9-48bc-9432-8770821f6a2f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fec17d3f-8372-48d4-b48e-b8efbc49ff6e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dd8ec6ae-45c4-4e78-92a7-77eedcf14aa5}, !- Energy Input Ratio Function of Temperature Curve Name
  {356e4ec7-b6a5-4a2a-800c-be20964638bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {43025460-412f-48ae-a83c-079e04e86ff6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {7f368326-7220-427d-82cf-d223f7ad2cb1}, !- Handle
  Curve Cubic 17,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {80629388-e1c5-48ac-b910-a1f6077c7fc0}, !- Handle
  Curve Cubic 18,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {6a04f85c-6534-42ff-9679-ac3d2b172eb6}, !- Handle
  Curve Cubic 19,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {fd1c6b73-85a2-4ecf-9398-da92934026a2}, !- Handle
  Curve Quadratic 12,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0a6ce075-f75d-4fe9-bd0c-11a5bd27045b}, !- Handle
  Curve Cubic 20,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {ba8e6877-6a4c-4d7d-8c65-64226acdd318}, !- Handle
  CoilHeatingDXSingleSpeed_dx 3 20 Clg kBtu/hr 3.1COPH, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  5960.05414628876,                       !- Rated Total Heating Capacity {W}
  3.30153040862993,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e858a14f-02e8-4084-80b5-0eebfa937ca2}, !- Total Heating Capacity Function of Temperature Curve Name
  {e5e67c32-cae8-4411-864b-c8fa7a9c665e}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {18bb669d-f241-49f6-8596-3825e66bcc63}, !- Energy Input Ratio Function of Temperature Curve Name
  {769127f1-b51f-4eda-8243-b57555475680}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bb4fab1-2267-436e-8841-7a2683bb7d59}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {1c6aebb8-f9c4-4e1e-9b80-f5841430e2f4}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {676e34a0-70e0-4f2b-aaac-f85b51dfb999}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3b073684-dc6c-4014-877b-2de38b3f380b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3b073684-dc6c-4014-877b-2de38b3f380b}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {aede4a8c-f241-4155-9d14-e4dfa2c69a81}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {1c6aebb8-f9c4-4e1e-9b80-f5841430e2f4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6a047ace-4f68-4498-9727-6ff98764b64b}, !- Mixed Air Node Name
  {b15f4d44-dc91-481b-9bc6-131f0cde3bfc}, !- Outdoor Air Stream Node Name
  {8ee164fd-5d92-44c9-aacb-738e6985487d}, !- Relief Air Stream Node Name
  {3bb49f9e-4422-4643-8753-36da68c78bbe}; !- Return Air Stream Node Name

OS:Node,
  {bb44f0db-8961-4b8b-b021-ad2780e3ac33}, !- Handle
  Node 81,                                !- Name
  ,                                       !- Inlet Port
  {b15f4d44-dc91-481b-9bc6-131f0cde3bfc}; !- Outlet Port

OS:Connection,
  {b15f4d44-dc91-481b-9bc6-131f0cde3bfc}, !- Handle
  {bb44f0db-8961-4b8b-b021-ad2780e3ac33}, !- Source Object
  3,                                      !- Outlet Port
  {aede4a8c-f241-4155-9d14-e4dfa2c69a81}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ef01415c-8e8a-4e94-9574-7a17b5ea6708}, !- Handle
  Node 83,                                !- Name
  {8ee164fd-5d92-44c9-aacb-738e6985487d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ee164fd-5d92-44c9-aacb-738e6985487d}, !- Handle
  {aede4a8c-f241-4155-9d14-e4dfa2c69a81}, !- Source Object
  7,                                      !- Outlet Port
  {ef01415c-8e8a-4e94-9574-7a17b5ea6708}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {4a069b19-400e-4c48-a3b3-f49dc46e994b}, !- Handle
  Coil Heating Gas 4,                     !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {45a15ff5-2b38-44e2-96fe-1025e21982f3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {634082df-9d29-4a20-b9ee-b43e3690157f}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 5_SCH=H 2 ASHP, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {ff9671c3-5be4-4b69-ba88-f4b16239de94}, !- Air Inlet Node Name
  {8057c711-f9d7-41cd-ae71-f75e84c764af}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ca528a34-59d9-45f3-949b-26285f5028aa}, !- Controlling Zone or Thermostat Location
  {c092056d-86c4-43df-ab7c-75d6167d6773}, !- Supply Air Fan Name
  {ba8e6877-6a4c-4d7d-8c65-64226acdd318}, !- Heating Coil Name
  {47d6ff09-5644-41a7-9332-de960e76048f}, !- Cooling Coil Name
  {4a069b19-400e-4c48-a3b3-f49dc46e994b}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {676e34a0-70e0-4f2b-aaac-f85b51dfb999}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {8057c711-f9d7-41cd-ae71-f75e84c764af}, !- Handle
  {634082df-9d29-4a20-b9ee-b43e3690157f}, !- Source Object
  4,                                      !- Outlet Port
  {95e5e0d4-5dc5-4f90-bb5e-333fa28cb55d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e65d1b35-65c7-4a5a-af8c-3797650a4288}, !- Handle
  Node 84,                                !- Name
  {6a047ace-4f68-4498-9727-6ff98764b64b}, !- Inlet Port
  {ff9671c3-5be4-4b69-ba88-f4b16239de94}; !- Outlet Port

OS:Connection,
  {3bb49f9e-4422-4643-8753-36da68c78bbe}, !- Handle
  {28e990a1-696c-422a-a483-9248563e9b59}, !- Source Object
  3,                                      !- Outlet Port
  {aede4a8c-f241-4155-9d14-e4dfa2c69a81}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6a047ace-4f68-4498-9727-6ff98764b64b}, !- Handle
  {aede4a8c-f241-4155-9d14-e4dfa2c69a81}, !- Source Object
  5,                                      !- Outlet Port
  {e65d1b35-65c7-4a5a-af8c-3797650a4288}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff9671c3-5be4-4b69-ba88-f4b16239de94}, !- Handle
  {e65d1b35-65c7-4a5a-af8c-3797650a4288}, !- Source Object
  3,                                      !- Outlet Port
  {634082df-9d29-4a20-b9ee-b43e3690157f}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {21b4e3b9-8cc1-4234-8741-c9e28395d935}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {ca528a34-59d9-45f3-949b-26285f5028aa}, !- Control Zone Name
  {95e5e0d4-5dc5-4f90-bb5e-333fa28cb55d}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c4565f48-03d6-4a01-b4bf-c33057be9217}, !- Handle
  Zone HVAC Baseboard Convective Electric 10, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7d2b2b43-7a41-47d1-969e-d4916d43f160}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {9f8325b0-5dc6-4a9a-89f2-231d0b56db4d}, !- Air Inlet Node Name
  {0f7d7402-045b-461a-8a42-158120206e10}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {15f3fca3-2f9c-43f6-b0de-dee7a9a8c8e1}, !- Handle
  Node 86,                                !- Name
  {d8eb7115-4641-4a9e-9127-15208f883c38}, !- Inlet Port
  {f8cf3c61-7813-44ca-8ff0-ba566c0eeba2}; !- Outlet Port

OS:Connection,
  {51100cd1-35f3-4138-8f63-9c8bf0c0e4d6}, !- Handle
  {e821d293-c865-4618-8cc3-e380b7f2e880}, !- Source Object
  3,                                      !- Outlet Port
  {384d86b0-ff0b-4134-9745-99c818aafed7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8eb7115-4641-4a9e-9127-15208f883c38}, !- Handle
  {7ae78dc2-1ff7-40f6-a5ff-2b666f906108}, !- Source Object
  2,                                      !- Outlet Port
  {15f3fca3-2f9c-43f6-b0de-dee7a9a8c8e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8cf3c61-7813-44ca-8ff0-ba566c0eeba2}, !- Handle
  {15f3fca3-2f9c-43f6-b0de-dee7a9a8c8e1}, !- Source Object
  3,                                      !- Outlet Port
  {4bcb2869-e2b9-43d5-af32-d2eb6dc5d124}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5b77f1ef-a216-4d1b-b962-47f4b3880d1e}, !- Handle
  Node 87,                                !- Name
  {fd681a82-ecbc-4c6e-abbd-20b9afffda7a}, !- Inlet Port
  {9f8325b0-5dc6-4a9a-89f2-231d0b56db4d}; !- Outlet Port

OS:Connection,
  {fd681a82-ecbc-4c6e-abbd-20b9afffda7a}, !- Handle
  {aea75b51-9a34-4526-bee4-29dc4d1e8e47}, !- Source Object
  3,                                      !- Outlet Port
  {5b77f1ef-a216-4d1b-b962-47f4b3880d1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f8325b0-5dc6-4a9a-89f2-231d0b56db4d}, !- Handle
  {5b77f1ef-a216-4d1b-b962-47f4b3880d1e}, !- Source Object
  3,                                      !- Outlet Port
  {7d2b2b43-7a41-47d1-969e-d4916d43f160}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f7d7402-045b-461a-8a42-158120206e10}, !- Handle
  {7d2b2b43-7a41-47d1-969e-d4916d43f160}, !- Source Object
  4,                                      !- Outlet Port
  {e821d293-c865-4618-8cc3-e380b7f2e880}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {17e17900-48d5-452f-b348-af1d28588edd}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3, !- Name
  ,                                       !- Controller List Name
  {8adb0e36-e220-4ac5-8f27-b7e9ebcb3dbd}, !- Availability Schedule
  {630cae85-7321-4a00-aaa7-db208b006114}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8df02a1e-df0c-40e0-9fee-a33521ca5706}, !- Supply Side Inlet Node Name
  {072fab1c-e628-4c89-80d3-9d086bc8c2f1}, !- Demand Side Outlet Node Name
  {fb6578a2-df89-479c-8de4-666ad617830c}, !- Demand Side Inlet Node A
  {6df1e393-b390-4071-a368-51b28a26b622}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {819b17ff-797b-426f-9eac-63b3b6a71ec8}, !- Demand Mixer Name
  {f2c6efdc-4847-4028-bcf2-00f355dfaaa8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {38019d4c-9575-44b1-b70a-6c54f6a418fe}, !- Handle
  Node 89,                                !- Name
  {8df02a1e-df0c-40e0-9fee-a33521ca5706}, !- Inlet Port
  {3700cdee-a5ae-4a90-8757-ae838813879b}; !- Outlet Port

OS:Node,
  {8f871e24-b851-41f1-8eed-a478e4943090}, !- Handle
  Node 90,                                !- Name
  {335f2fa8-8a68-4b02-84b1-1c83c6089fa6}, !- Inlet Port
  {6df1e393-b390-4071-a368-51b28a26b622}; !- Outlet Port

OS:Connection,
  {8df02a1e-df0c-40e0-9fee-a33521ca5706}, !- Handle
  {17e17900-48d5-452f-b348-af1d28588edd}, !- Source Object
  9,                                      !- Outlet Port
  {38019d4c-9575-44b1-b70a-6c54f6a418fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6df1e393-b390-4071-a368-51b28a26b622}, !- Handle
  {8f871e24-b851-41f1-8eed-a478e4943090}, !- Source Object
  3,                                      !- Outlet Port
  {17e17900-48d5-452f-b348-af1d28588edd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {181f052c-3a21-4def-bf80-118f4fd93d6b}, !- Handle
  Node 92,                                !- Name
  {fb6578a2-df89-479c-8de4-666ad617830c}, !- Inlet Port
  {e632d7f6-821e-45d4-b078-a724c5daf748}; !- Outlet Port

OS:Node,
  {9fda5e79-f56f-4ada-afd0-4c25d16a89d0}, !- Handle
  Node 93,                                !- Name
  {8894af3f-cb54-4326-b828-7f97b5987a5e}, !- Inlet Port
  {072fab1c-e628-4c89-80d3-9d086bc8c2f1}; !- Outlet Port

OS:Node,
  {f02b489d-e8dc-4f75-8a04-c9f5035a5a6f}, !- Handle
  Node 95,                                !- Name
  {7f3f2bcd-03a6-49d0-98e1-37719d53a040}, !- Inlet Port
  {4823192d-5d38-48fc-bbbe-fdb5d06d06cf}; !- Outlet Port

OS:Connection,
  {fb6578a2-df89-479c-8de4-666ad617830c}, !- Handle
  {17e17900-48d5-452f-b348-af1d28588edd}, !- Source Object
  11,                                     !- Outlet Port
  {181f052c-3a21-4def-bf80-118f4fd93d6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {072fab1c-e628-4c89-80d3-9d086bc8c2f1}, !- Handle
  {9fda5e79-f56f-4ada-afd0-4c25d16a89d0}, !- Source Object
  3,                                      !- Outlet Port
  {17e17900-48d5-452f-b348-af1d28588edd}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f2c6efdc-4847-4028-bcf2-00f355dfaaa8}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {e632d7f6-821e-45d4-b078-a724c5daf748}, !- Inlet Node Name
  {7588eb0e-a5fb-4b67-a780-a4ab57f34e69}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {819b17ff-797b-426f-9eac-63b3b6a71ec8}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {8894af3f-cb54-4326-b828-7f97b5987a5e}, !- Outlet Node Name
  {28dacd0e-7f04-43ef-ab0b-928581550a64}; !- Inlet Node Name 1

OS:Connection,
  {e632d7f6-821e-45d4-b078-a724c5daf748}, !- Handle
  {181f052c-3a21-4def-bf80-118f4fd93d6b}, !- Source Object
  3,                                      !- Outlet Port
  {f2c6efdc-4847-4028-bcf2-00f355dfaaa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8894af3f-cb54-4326-b828-7f97b5987a5e}, !- Handle
  {819b17ff-797b-426f-9eac-63b3b6a71ec8}, !- Source Object
  2,                                      !- Outlet Port
  {9fda5e79-f56f-4ada-afd0-4c25d16a89d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fea79584-879b-4e06-aeea-2deef1293dc7}, !- Handle
  {17e17900-48d5-452f-b348-af1d28588edd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {630cae85-7321-4a00-aaa7-db208b006114}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {e140abec-c95c-4b5c-ba8a-a20358b6b93a}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {86aa6d9c-9774-4c32-bb65-5d3d14886525}, !- Handle
  Fan On Off 5,                           !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {040e8707-ea6c-4f34-b439-05477f689beb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1adfa5c3-ce48-45b7-a890-c2711ecc096f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {040e8707-ea6c-4f34-b439-05477f689beb}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1adfa5c3-ce48-45b7-a890-c2711ecc096f}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4867c8f1-e139-4b62-b40e-036ad5c305dc}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1102ac68-0ed9-4ea8-885a-cc1cd651e279}, !- Handle
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b6b32065-c780-419f-abfc-60ad65348f22}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {085c303c-f5ad-4903-97f5-1fbb73c74919}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {32a7344d-22b2-46ae-a2d6-71fd10d83650}, !- Handle
  Curve Cubic 21,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {91b3dcac-2dd8-4b56-af20-949e57f29543}, !- Handle
  CoilCoolingDXSingleSpeed_dx 4 48kBtu/hr 10.0EER, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9dc2f1c7-48d9-48bc-9432-8770821f6a2f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fec17d3f-8372-48d4-b48e-b8efbc49ff6e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dd8ec6ae-45c4-4e78-92a7-77eedcf14aa5}, !- Energy Input Ratio Function of Temperature Curve Name
  {356e4ec7-b6a5-4a2a-800c-be20964638bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {43025460-412f-48ae-a83c-079e04e86ff6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {8254a807-3e7a-4e2f-94bc-431335d7e075}, !- Handle
  Curve Cubic 22,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {be7a1ea3-f6a5-4d6e-a292-c00b368fbe83}, !- Handle
  Curve Cubic 23,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {786eb5d0-a587-4259-a806-2dc9426412b7}, !- Handle
  Curve Cubic 24,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {65faeece-d081-4cda-9c0c-345d806b929c}, !- Handle
  Curve Quadratic 15,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7e7698e9-bd9a-443e-b856-ffc6d47b3a07}, !- Handle
  Curve Cubic 25,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {2725a529-3f6a-4f38-b5e8-215dab1b9805}, !- Handle
  CoilHeatingDXSingleSpeed_dx 4 35 Clg kBtu/hr 3.1COPH, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  10217.95122482,                         !- Rated Total Heating Capacity {W}
  3.30819610640243,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e858a14f-02e8-4084-80b5-0eebfa937ca2}, !- Total Heating Capacity Function of Temperature Curve Name
  {e5e67c32-cae8-4411-864b-c8fa7a9c665e}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {18bb669d-f241-49f6-8596-3825e66bcc63}, !- Energy Input Ratio Function of Temperature Curve Name
  {769127f1-b51f-4eda-8243-b57555475680}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bb4fab1-2267-436e-8841-7a2683bb7d59}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {3440703b-e0c3-4483-860a-3c17d3135cac}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8adb0e36-e220-4ac5-8f27-b7e9ebcb3dbd}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {61bbe243-c41a-43ed-b579-6173804d4458}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {61bbe243-c41a-43ed-b579-6173804d4458}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0e3877cf-5a44-4929-b07e-b5610eefaacf}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {3440703b-e0c3-4483-860a-3c17d3135cac}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a301d7bb-cb97-46b7-a0be-9df82af29e3b}, !- Mixed Air Node Name
  {294421c8-8667-49b7-ba50-e98f8c0ab3eb}, !- Outdoor Air Stream Node Name
  {27fbbb5a-d900-414e-b5b3-a7e754aa265c}, !- Relief Air Stream Node Name
  {3700cdee-a5ae-4a90-8757-ae838813879b}; !- Return Air Stream Node Name

OS:Node,
  {c5140b2e-003f-430e-8ef5-26e49eedd4bf}, !- Handle
  Node 96,                                !- Name
  ,                                       !- Inlet Port
  {294421c8-8667-49b7-ba50-e98f8c0ab3eb}; !- Outlet Port

OS:Connection,
  {294421c8-8667-49b7-ba50-e98f8c0ab3eb}, !- Handle
  {c5140b2e-003f-430e-8ef5-26e49eedd4bf}, !- Source Object
  3,                                      !- Outlet Port
  {0e3877cf-5a44-4929-b07e-b5610eefaacf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d181926e-41b5-4ab7-a60f-6578aaf1ac47}, !- Handle
  Node 98,                                !- Name
  {27fbbb5a-d900-414e-b5b3-a7e754aa265c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {27fbbb5a-d900-414e-b5b3-a7e754aa265c}, !- Handle
  {0e3877cf-5a44-4929-b07e-b5610eefaacf}, !- Source Object
  7,                                      !- Outlet Port
  {d181926e-41b5-4ab7-a60f-6578aaf1ac47}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {fc243a66-f1ad-4d2f-9b1c-43ef7cd52123}, !- Handle
  Coil Heating Gas 5,                     !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {45a15ff5-2b38-44e2-96fe-1025e21982f3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {e478bf36-e0ad-4ed8-809d-d90c431fec27}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 5_SCH=H 3 ASHP, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {417a4408-169e-4058-96c5-ec4c06e1efa2}, !- Air Inlet Node Name
  {335f2fa8-8a68-4b02-84b1-1c83c6089fa6}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3a60e0c0-f0b8-4011-9691-7580da12dfb6}, !- Controlling Zone or Thermostat Location
  {86aa6d9c-9774-4c32-bb65-5d3d14886525}, !- Supply Air Fan Name
  {2725a529-3f6a-4f38-b5e8-215dab1b9805}, !- Heating Coil Name
  {91b3dcac-2dd8-4b56-af20-949e57f29543}, !- Cooling Coil Name
  {fc243a66-f1ad-4d2f-9b1c-43ef7cd52123}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {8adb0e36-e220-4ac5-8f27-b7e9ebcb3dbd}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {335f2fa8-8a68-4b02-84b1-1c83c6089fa6}, !- Handle
  {e478bf36-e0ad-4ed8-809d-d90c431fec27}, !- Source Object
  4,                                      !- Outlet Port
  {8f871e24-b851-41f1-8eed-a478e4943090}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e651759a-db20-4c8c-8399-4bf0f52f5bb0}, !- Handle
  Node 99,                                !- Name
  {a301d7bb-cb97-46b7-a0be-9df82af29e3b}, !- Inlet Port
  {417a4408-169e-4058-96c5-ec4c06e1efa2}; !- Outlet Port

OS:Connection,
  {3700cdee-a5ae-4a90-8757-ae838813879b}, !- Handle
  {38019d4c-9575-44b1-b70a-6c54f6a418fe}, !- Source Object
  3,                                      !- Outlet Port
  {0e3877cf-5a44-4929-b07e-b5610eefaacf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a301d7bb-cb97-46b7-a0be-9df82af29e3b}, !- Handle
  {0e3877cf-5a44-4929-b07e-b5610eefaacf}, !- Source Object
  5,                                      !- Outlet Port
  {e651759a-db20-4c8c-8399-4bf0f52f5bb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {417a4408-169e-4058-96c5-ec4c06e1efa2}, !- Handle
  {e651759a-db20-4c8c-8399-4bf0f52f5bb0}, !- Source Object
  3,                                      !- Outlet Port
  {e478bf36-e0ad-4ed8-809d-d90c431fec27}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {3cdd28a8-a3ca-4391-a041-5ef3fddc2c98}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {3a60e0c0-f0b8-4011-9691-7580da12dfb6}, !- Control Zone Name
  {8f871e24-b851-41f1-8eed-a478e4943090}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {56d4938b-7ea2-4fef-b848-db58d448a37e}, !- Handle
  Zone HVAC Baseboard Convective Electric 11, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7cb3c0bf-bb60-4911-adde-5e8a523c0911}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {d4a33469-d6d6-4b92-ae7a-508fd658ed0c}, !- Air Inlet Node Name
  {7f3f2bcd-03a6-49d0-98e1-37719d53a040}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6f07750b-7934-46c7-9bae-1ea771f8229d}, !- Handle
  Node 101,                               !- Name
  {b85eca34-2d61-44e3-ad1f-cbb6351e144b}, !- Inlet Port
  {28dacd0e-7f04-43ef-ab0b-928581550a64}; !- Outlet Port

OS:Connection,
  {4823192d-5d38-48fc-bbbe-fdb5d06d06cf}, !- Handle
  {f02b489d-e8dc-4f75-8a04-c9f5035a5a6f}, !- Source Object
  3,                                      !- Outlet Port
  {920121ca-3ec2-405c-8b9d-4850a7a83c35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b85eca34-2d61-44e3-ad1f-cbb6351e144b}, !- Handle
  {a147373f-e8b2-47e9-8768-8ed1af8dce95}, !- Source Object
  2,                                      !- Outlet Port
  {6f07750b-7934-46c7-9bae-1ea771f8229d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28dacd0e-7f04-43ef-ab0b-928581550a64}, !- Handle
  {6f07750b-7934-46c7-9bae-1ea771f8229d}, !- Source Object
  3,                                      !- Outlet Port
  {819b17ff-797b-426f-9eac-63b3b6a71ec8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fa74b83d-e08e-48af-80a8-c02ec87638b0}, !- Handle
  Node 102,                               !- Name
  {7588eb0e-a5fb-4b67-a780-a4ab57f34e69}, !- Inlet Port
  {d4a33469-d6d6-4b92-ae7a-508fd658ed0c}; !- Outlet Port

OS:Connection,
  {7588eb0e-a5fb-4b67-a780-a4ab57f34e69}, !- Handle
  {f2c6efdc-4847-4028-bcf2-00f355dfaaa8}, !- Source Object
  3,                                      !- Outlet Port
  {fa74b83d-e08e-48af-80a8-c02ec87638b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4a33469-d6d6-4b92-ae7a-508fd658ed0c}, !- Handle
  {fa74b83d-e08e-48af-80a8-c02ec87638b0}, !- Source Object
  3,                                      !- Outlet Port
  {7cb3c0bf-bb60-4911-adde-5e8a523c0911}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f3f2bcd-03a6-49d0-98e1-37719d53a040}, !- Handle
  {7cb3c0bf-bb60-4911-adde-5e8a523c0911}, !- Source Object
  4,                                      !- Outlet Port
  {f02b489d-e8dc-4f75-8a04-c9f5035a5a6f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1e8e3552-8321-4094-b52c-8ca1c9acf418}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 4, !- Name
  ,                                       !- Controller List Name
  {7ef487c4-8380-4739-9893-0dc047cf9170}, !- Availability Schedule
  {3cf9e73c-0629-45e5-8746-cacd1731460d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5dfd8f68-10a0-4f4b-8a15-f9ee904840c0}, !- Supply Side Inlet Node Name
  {5e504adb-3bb0-486a-97b3-64a4add7beb8}, !- Demand Side Outlet Node Name
  {10f0c106-24d5-4de6-8f26-a73bad329833}, !- Demand Side Inlet Node A
  {05cef8f6-f7f2-41cd-8812-5b71815dfdc3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1ae46012-726d-473b-84b3-c6b3b07ff538}, !- Demand Mixer Name
  {c868ce14-a60d-4c1d-9bb3-8f5268868d58}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e785fee9-1028-4986-ade2-7f414650381f}, !- Handle
  Node 104,                               !- Name
  {5dfd8f68-10a0-4f4b-8a15-f9ee904840c0}, !- Inlet Port
  {e8c6101f-fd6c-473f-93f7-79194fba960f}; !- Outlet Port

OS:Node,
  {25de47be-fe5a-4a94-8839-eb0ea5ab6019}, !- Handle
  Node 105,                               !- Name
  {ea18b723-6fd1-45de-bd69-664f1258ccd0}, !- Inlet Port
  {05cef8f6-f7f2-41cd-8812-5b71815dfdc3}; !- Outlet Port

OS:Connection,
  {5dfd8f68-10a0-4f4b-8a15-f9ee904840c0}, !- Handle
  {1e8e3552-8321-4094-b52c-8ca1c9acf418}, !- Source Object
  9,                                      !- Outlet Port
  {e785fee9-1028-4986-ade2-7f414650381f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05cef8f6-f7f2-41cd-8812-5b71815dfdc3}, !- Handle
  {25de47be-fe5a-4a94-8839-eb0ea5ab6019}, !- Source Object
  3,                                      !- Outlet Port
  {1e8e3552-8321-4094-b52c-8ca1c9acf418}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {08cd88fe-224b-4364-b53f-5811c6340c7c}, !- Handle
  Node 107,                               !- Name
  {10f0c106-24d5-4de6-8f26-a73bad329833}, !- Inlet Port
  {2232cac9-5460-4bf9-9f78-3d1de7aa2116}; !- Outlet Port

OS:Node,
  {fab584c4-05f6-424e-9ae9-8647881220f3}, !- Handle
  Node 108,                               !- Name
  {5e656d82-d133-4046-9978-4d68c2613eb9}, !- Inlet Port
  {5e504adb-3bb0-486a-97b3-64a4add7beb8}; !- Outlet Port

OS:Node,
  {a631af96-49fb-4fcc-bcd6-b7cfb6d32254}, !- Handle
  Node 110,                               !- Name
  {865e3075-7e19-4dbf-8e6f-8c4fbe752593}, !- Inlet Port
  {ef359b8d-c131-48f7-b014-4ae50c9520ff}; !- Outlet Port

OS:Connection,
  {10f0c106-24d5-4de6-8f26-a73bad329833}, !- Handle
  {1e8e3552-8321-4094-b52c-8ca1c9acf418}, !- Source Object
  11,                                     !- Outlet Port
  {08cd88fe-224b-4364-b53f-5811c6340c7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e504adb-3bb0-486a-97b3-64a4add7beb8}, !- Handle
  {fab584c4-05f6-424e-9ae9-8647881220f3}, !- Source Object
  3,                                      !- Outlet Port
  {1e8e3552-8321-4094-b52c-8ca1c9acf418}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c868ce14-a60d-4c1d-9bb3-8f5268868d58}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {2232cac9-5460-4bf9-9f78-3d1de7aa2116}, !- Inlet Node Name
  {529fec32-a972-47b0-b1e7-ecf7463ffab6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1ae46012-726d-473b-84b3-c6b3b07ff538}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {5e656d82-d133-4046-9978-4d68c2613eb9}, !- Outlet Node Name
  {31fcfc2d-0524-4e3b-b6b6-2d39340acdee}; !- Inlet Node Name 1

OS:Connection,
  {2232cac9-5460-4bf9-9f78-3d1de7aa2116}, !- Handle
  {08cd88fe-224b-4364-b53f-5811c6340c7c}, !- Source Object
  3,                                      !- Outlet Port
  {c868ce14-a60d-4c1d-9bb3-8f5268868d58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e656d82-d133-4046-9978-4d68c2613eb9}, !- Handle
  {1ae46012-726d-473b-84b3-c6b3b07ff538}, !- Source Object
  2,                                      !- Outlet Port
  {fab584c4-05f6-424e-9ae9-8647881220f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f7bf0f0a-41af-4144-baf4-9b717b1c37f0}, !- Handle
  {1e8e3552-8321-4094-b52c-8ca1c9acf418}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3cf9e73c-0629-45e5-8746-cacd1731460d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {8c4c8a44-c8e6-4bd3-bbe1-88319326cef1}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {f9227d3c-5736-4240-86e5-fa58e294d5e4}, !- Handle
  Fan On Off 6,                           !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d2c30e05-36e3-49e5-9165-ae0367cbd930}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0d997965-8ea9-47fc-8c67-1df5fadd49cd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d2c30e05-36e3-49e5-9165-ae0367cbd930}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0d997965-8ea9-47fc-8c67-1df5fadd49cd}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e5196bea-d771-4a5d-8d65-bb6c8369b21b}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1b8a6364-a5c2-414b-9319-ae343bddfaad}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {941554a0-b2ef-479e-8df2-d93b27f47dad}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fca5de7d-0eec-4f39-b7a7-6528bbcd3d2d}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8e2a78ae-4a43-41fe-b56e-be131cbb987e}, !- Handle
  Curve Cubic 26,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0c04a2a9-35d4-4370-aa2d-3dbe55045c7f}, !- Handle
  CoilCoolingDXSingleSpeed_dx 5 15kBtu/hr 10.0EER, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9dc2f1c7-48d9-48bc-9432-8770821f6a2f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fec17d3f-8372-48d4-b48e-b8efbc49ff6e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dd8ec6ae-45c4-4e78-92a7-77eedcf14aa5}, !- Energy Input Ratio Function of Temperature Curve Name
  {356e4ec7-b6a5-4a2a-800c-be20964638bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {43025460-412f-48ae-a83c-079e04e86ff6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {e6ed892f-25a8-4ff8-b292-42e78f817679}, !- Handle
  Curve Cubic 27,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {b03c31d9-9667-448a-9520-0dc8c08f4ed6}, !- Handle
  Curve Cubic 28,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {2ffffbd3-5509-4c19-ad90-565a1734668a}, !- Handle
  Curve Cubic 29,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {729dcee9-509a-4e4d-83d0-cdbfaff21e64}, !- Handle
  Curve Quadratic 18,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c41a1863-e44f-4a7f-be39-c6b09cca8c69}, !- Handle
  Curve Cubic 30,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {90c280f5-2325-49eb-9dfb-379dc26061bd}, !- Handle
  CoilHeatingDXSingleSpeed_dx 5 11 Clg kBtu/hr 3.1COPH, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  3158.50724405707,                       !- Rated Total Heating Capacity {W}
  3.29714461334147,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e858a14f-02e8-4084-80b5-0eebfa937ca2}, !- Total Heating Capacity Function of Temperature Curve Name
  {e5e67c32-cae8-4411-864b-c8fa7a9c665e}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {18bb669d-f241-49f6-8596-3825e66bcc63}, !- Energy Input Ratio Function of Temperature Curve Name
  {769127f1-b51f-4eda-8243-b57555475680}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bb4fab1-2267-436e-8841-7a2683bb7d59}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {1f70914b-59aa-4afd-8ba8-5179f425e05f}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7ef487c4-8380-4739-9893-0dc047cf9170}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1e07eb7f-f538-4034-999c-ec7781d7ae0b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1e07eb7f-f538-4034-999c-ec7781d7ae0b}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4ef5aa9e-90d1-4db0-8af9-59f87b431e0f}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {1f70914b-59aa-4afd-8ba8-5179f425e05f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6d0584bf-86ef-4484-9ed0-202bdbd9cd75}, !- Mixed Air Node Name
  {2943d905-4e83-49f3-ad50-d184559eaffe}, !- Outdoor Air Stream Node Name
  {b003cf47-860e-45b9-a7c5-847de80a2d9e}, !- Relief Air Stream Node Name
  {e8c6101f-fd6c-473f-93f7-79194fba960f}; !- Return Air Stream Node Name

OS:Node,
  {0bd56b6c-6b13-4d78-b764-9a37e6dc1da3}, !- Handle
  Node 111,                               !- Name
  ,                                       !- Inlet Port
  {2943d905-4e83-49f3-ad50-d184559eaffe}; !- Outlet Port

OS:Connection,
  {2943d905-4e83-49f3-ad50-d184559eaffe}, !- Handle
  {0bd56b6c-6b13-4d78-b764-9a37e6dc1da3}, !- Source Object
  3,                                      !- Outlet Port
  {4ef5aa9e-90d1-4db0-8af9-59f87b431e0f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {29814df9-368a-4f89-b454-6e8d2cf699fe}, !- Handle
  Node 113,                               !- Name
  {b003cf47-860e-45b9-a7c5-847de80a2d9e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b003cf47-860e-45b9-a7c5-847de80a2d9e}, !- Handle
  {4ef5aa9e-90d1-4db0-8af9-59f87b431e0f}, !- Source Object
  7,                                      !- Outlet Port
  {29814df9-368a-4f89-b454-6e8d2cf699fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {b74b409f-24ae-453a-9e02-704ee17c8458}, !- Handle
  Coil Heating Gas 6,                     !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {45a15ff5-2b38-44e2-96fe-1025e21982f3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {3fab94f2-ed7a-462e-94c9-6066802b93e4}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H ASHP, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {ba5053f3-2176-4098-9f8c-7f4ac38664c9}, !- Air Inlet Node Name
  {ea18b723-6fd1-45de-bd69-664f1258ccd0}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d4243c63-5fab-4487-8499-ebf2734faa7e}, !- Controlling Zone or Thermostat Location
  {f9227d3c-5736-4240-86e5-fa58e294d5e4}, !- Supply Air Fan Name
  {90c280f5-2325-49eb-9dfb-379dc26061bd}, !- Heating Coil Name
  {0c04a2a9-35d4-4370-aa2d-3dbe55045c7f}, !- Cooling Coil Name
  {b74b409f-24ae-453a-9e02-704ee17c8458}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {7ef487c4-8380-4739-9893-0dc047cf9170}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {ea18b723-6fd1-45de-bd69-664f1258ccd0}, !- Handle
  {3fab94f2-ed7a-462e-94c9-6066802b93e4}, !- Source Object
  4,                                      !- Outlet Port
  {25de47be-fe5a-4a94-8839-eb0ea5ab6019}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1557e89-0b0c-48ca-b75a-925f03ea7fae}, !- Handle
  Node 114,                               !- Name
  {6d0584bf-86ef-4484-9ed0-202bdbd9cd75}, !- Inlet Port
  {ba5053f3-2176-4098-9f8c-7f4ac38664c9}; !- Outlet Port

OS:Connection,
  {e8c6101f-fd6c-473f-93f7-79194fba960f}, !- Handle
  {e785fee9-1028-4986-ade2-7f414650381f}, !- Source Object
  3,                                      !- Outlet Port
  {4ef5aa9e-90d1-4db0-8af9-59f87b431e0f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6d0584bf-86ef-4484-9ed0-202bdbd9cd75}, !- Handle
  {4ef5aa9e-90d1-4db0-8af9-59f87b431e0f}, !- Source Object
  5,                                      !- Outlet Port
  {e1557e89-0b0c-48ca-b75a-925f03ea7fae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba5053f3-2176-4098-9f8c-7f4ac38664c9}, !- Handle
  {e1557e89-0b0c-48ca-b75a-925f03ea7fae}, !- Source Object
  3,                                      !- Outlet Port
  {3fab94f2-ed7a-462e-94c9-6066802b93e4}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {0a30bfa2-331f-44b1-979d-0d1bf5c15412}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {d4243c63-5fab-4487-8499-ebf2734faa7e}, !- Control Zone Name
  {25de47be-fe5a-4a94-8839-eb0ea5ab6019}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {82bba137-ae51-498d-948a-3b69a10f9eee}, !- Handle
  Zone HVAC Baseboard Convective Electric 12, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f48d9df2-073e-4187-a429-43d6819db4fc}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {0d0b1425-adfd-4396-b14d-a737208a37b2}, !- Air Inlet Node Name
  {865e3075-7e19-4dbf-8e6f-8c4fbe752593}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {db8323ca-eeed-4d91-b9cb-37066c8cd2b0}, !- Handle
  Node 116,                               !- Name
  {4c2f422d-1cfc-4ad2-9ff7-43ae4bca2b82}, !- Inlet Port
  {31fcfc2d-0524-4e3b-b6b6-2d39340acdee}; !- Outlet Port

OS:Connection,
  {ef359b8d-c131-48f7-b014-4ae50c9520ff}, !- Handle
  {a631af96-49fb-4fcc-bcd6-b7cfb6d32254}, !- Source Object
  3,                                      !- Outlet Port
  {a979b0ce-28fe-4dc9-94cb-cea35ed252bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c2f422d-1cfc-4ad2-9ff7-43ae4bca2b82}, !- Handle
  {abd8aa9c-9dca-43d4-b976-ab0bcfb41efc}, !- Source Object
  2,                                      !- Outlet Port
  {db8323ca-eeed-4d91-b9cb-37066c8cd2b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31fcfc2d-0524-4e3b-b6b6-2d39340acdee}, !- Handle
  {db8323ca-eeed-4d91-b9cb-37066c8cd2b0}, !- Source Object
  3,                                      !- Outlet Port
  {1ae46012-726d-473b-84b3-c6b3b07ff538}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d1fb7a40-ddde-47e8-a7e4-ae189445bc68}, !- Handle
  Node 117,                               !- Name
  {529fec32-a972-47b0-b1e7-ecf7463ffab6}, !- Inlet Port
  {0d0b1425-adfd-4396-b14d-a737208a37b2}; !- Outlet Port

OS:Connection,
  {529fec32-a972-47b0-b1e7-ecf7463ffab6}, !- Handle
  {c868ce14-a60d-4c1d-9bb3-8f5268868d58}, !- Source Object
  3,                                      !- Outlet Port
  {d1fb7a40-ddde-47e8-a7e4-ae189445bc68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d0b1425-adfd-4396-b14d-a737208a37b2}, !- Handle
  {d1fb7a40-ddde-47e8-a7e4-ae189445bc68}, !- Source Object
  3,                                      !- Outlet Port
  {f48d9df2-073e-4187-a429-43d6819db4fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {865e3075-7e19-4dbf-8e6f-8c4fbe752593}, !- Handle
  {f48d9df2-073e-4187-a429-43d6819db4fc}, !- Source Object
  4,                                      !- Outlet Port
  {a631af96-49fb-4fcc-bcd6-b7cfb6d32254}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9ddfcf52-bfff-45c2-9ce1-d46b04cf0c5c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 5, !- Name
  ,                                       !- Controller List Name
  {5553540e-3343-4727-a13d-c54376aad987}, !- Availability Schedule
  {9e3bf50e-c32a-4e0d-8cb5-fca343b4a56c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {db035108-eeaf-4f04-8c1d-9e175cb4b302}, !- Supply Side Inlet Node Name
  {fe51900c-1a98-4c2b-b726-ea017074830d}, !- Demand Side Outlet Node Name
  {d07b42c0-556b-4416-ba53-1b64040c1bfb}, !- Demand Side Inlet Node A
  {e09f5606-533e-4ee5-b754-e517a46bc4e7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e3bc2e23-92fe-4d6b-8c69-dd0bf16e65ee}, !- Demand Mixer Name
  {2dd49ba7-960c-4a10-a26d-7d84fd3a89ee}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {deeec04a-1620-460d-9a29-a05808d33049}, !- Handle
  Node 119,                               !- Name
  {db035108-eeaf-4f04-8c1d-9e175cb4b302}, !- Inlet Port
  {6a1ccb1c-8c4f-4e07-b81b-d198b8d90d9a}; !- Outlet Port

OS:Node,
  {2c1a04ca-749f-4c12-b65e-8c25d63beb9d}, !- Handle
  Node 120,                               !- Name
  {d2b28844-993e-4f4a-a855-6694e67071f7}, !- Inlet Port
  {e09f5606-533e-4ee5-b754-e517a46bc4e7}; !- Outlet Port

OS:Connection,
  {db035108-eeaf-4f04-8c1d-9e175cb4b302}, !- Handle
  {9ddfcf52-bfff-45c2-9ce1-d46b04cf0c5c}, !- Source Object
  9,                                      !- Outlet Port
  {deeec04a-1620-460d-9a29-a05808d33049}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e09f5606-533e-4ee5-b754-e517a46bc4e7}, !- Handle
  {2c1a04ca-749f-4c12-b65e-8c25d63beb9d}, !- Source Object
  3,                                      !- Outlet Port
  {9ddfcf52-bfff-45c2-9ce1-d46b04cf0c5c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a382980b-bf43-44c0-a671-f2d64cae2792}, !- Handle
  Node 122,                               !- Name
  {d07b42c0-556b-4416-ba53-1b64040c1bfb}, !- Inlet Port
  {0271fff2-4671-4708-be4f-d8a964bf2ed0}; !- Outlet Port

OS:Node,
  {1394b0a4-cea2-4055-a8e4-4b4c9a2383fd}, !- Handle
  Node 123,                               !- Name
  {fdbc7746-d27b-42a0-91b7-2895ed23964c}, !- Inlet Port
  {fe51900c-1a98-4c2b-b726-ea017074830d}; !- Outlet Port

OS:Node,
  {f73b1902-7d9c-4634-a2f9-dd1a03b18590}, !- Handle
  Node 125,                               !- Name
  {bc4f8e6d-41ec-4ee3-beeb-fac0c99e4e84}, !- Inlet Port
  {f45de368-a9d5-4f50-bc44-fac7230e254e}; !- Outlet Port

OS:Connection,
  {d07b42c0-556b-4416-ba53-1b64040c1bfb}, !- Handle
  {9ddfcf52-bfff-45c2-9ce1-d46b04cf0c5c}, !- Source Object
  11,                                     !- Outlet Port
  {a382980b-bf43-44c0-a671-f2d64cae2792}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe51900c-1a98-4c2b-b726-ea017074830d}, !- Handle
  {1394b0a4-cea2-4055-a8e4-4b4c9a2383fd}, !- Source Object
  3,                                      !- Outlet Port
  {9ddfcf52-bfff-45c2-9ce1-d46b04cf0c5c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2dd49ba7-960c-4a10-a26d-7d84fd3a89ee}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {0271fff2-4671-4708-be4f-d8a964bf2ed0}, !- Inlet Node Name
  {e3660541-3f6c-41f2-ab86-ff4127ff31fd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e3bc2e23-92fe-4d6b-8c69-dd0bf16e65ee}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {fdbc7746-d27b-42a0-91b7-2895ed23964c}, !- Outlet Node Name
  {86118ae4-c973-4854-a2b2-271e676c3bde}; !- Inlet Node Name 1

OS:Connection,
  {0271fff2-4671-4708-be4f-d8a964bf2ed0}, !- Handle
  {a382980b-bf43-44c0-a671-f2d64cae2792}, !- Source Object
  3,                                      !- Outlet Port
  {2dd49ba7-960c-4a10-a26d-7d84fd3a89ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdbc7746-d27b-42a0-91b7-2895ed23964c}, !- Handle
  {e3bc2e23-92fe-4d6b-8c69-dd0bf16e65ee}, !- Source Object
  2,                                      !- Outlet Port
  {1394b0a4-cea2-4055-a8e4-4b4c9a2383fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b2d8f512-42fe-47f5-9858-2ecfbc427779}, !- Handle
  {9ddfcf52-bfff-45c2-9ce1-d46b04cf0c5c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9e3bf50e-c32a-4e0d-8cb5-fca343b4a56c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {eeb47af0-a51e-4acf-9499-d382db2f1a2f}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {dcfdd4bd-f6c0-446e-8b7c-a5d602466917}, !- Handle
  Fan On Off 7,                           !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c292b2ea-ca45-40dd-8d73-16ccf6cd100a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0f1b562f-03bd-469c-90d0-721d66913c45}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c292b2ea-ca45-40dd-8d73-16ccf6cd100a}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0f1b562f-03bd-469c-90d0-721d66913c45}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8de1b726-88c0-40a4-be67-04a86040a466}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {17f6a71e-6dc3-4455-bceb-9fdfb466b21c}, !- Handle
  Curve Quadratic 19,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4a058ec9-8a4d-4400-9221-b029edc4b9ce}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f1fe2893-441e-4ca7-9a2c-ca0c4b30b6f0}, !- Handle
  Curve Quadratic 20,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f1c3fc9e-a9b4-451f-a628-5993291fb273}, !- Handle
  Curve Cubic 31,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {24a2fb07-d501-431c-a407-5ac539a088b5}, !- Handle
  CoilCoolingDXSingleSpeed_dx 6 19kBtu/hr 10.0EER, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9dc2f1c7-48d9-48bc-9432-8770821f6a2f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fec17d3f-8372-48d4-b48e-b8efbc49ff6e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dd8ec6ae-45c4-4e78-92a7-77eedcf14aa5}, !- Energy Input Ratio Function of Temperature Curve Name
  {356e4ec7-b6a5-4a2a-800c-be20964638bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {43025460-412f-48ae-a83c-079e04e86ff6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {39bdd302-3d05-4cd6-8158-ea0b2b468838}, !- Handle
  Curve Cubic 32,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {425ede6d-9b20-4eb7-a681-035e959e1d9e}, !- Handle
  Curve Cubic 33,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {1249eec5-fca0-4351-a69e-b68ba616c71a}, !- Handle
  Curve Cubic 34,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {2852ee9d-ef2a-404b-81fc-9c74673f45c1}, !- Handle
  Curve Quadratic 21,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f129634b-12db-437b-83f7-a4da3c6ff5d5}, !- Handle
  Curve Cubic 35,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {a9349ef4-8684-46c9-86ed-5d2df069df0b}, !- Handle
  CoilHeatingDXSingleSpeed_dx 6 14 Clg kBtu/hr 3.1COPH, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  4067.09387168873,                       !- Rated Total Heating Capacity {W}
  3.29856699714931,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e858a14f-02e8-4084-80b5-0eebfa937ca2}, !- Total Heating Capacity Function of Temperature Curve Name
  {e5e67c32-cae8-4411-864b-c8fa7a9c665e}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {18bb669d-f241-49f6-8596-3825e66bcc63}, !- Energy Input Ratio Function of Temperature Curve Name
  {769127f1-b51f-4eda-8243-b57555475680}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bb4fab1-2267-436e-8841-7a2683bb7d59}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {6134cb90-b77d-42c6-a068-d3e633f8c7fa}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5553540e-3343-4727-a13d-c54376aad987}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bda5fd5a-0661-4013-bbd8-7572416a6e7e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {bda5fd5a-0661-4013-bbd8-7572416a6e7e}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c9853eb1-80ca-448b-a217-3a45c39f4a93}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {6134cb90-b77d-42c6-a068-d3e633f8c7fa}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bdc2094d-c895-4e21-b8a3-1290b314d730}, !- Mixed Air Node Name
  {4c0190c5-fcb9-4771-a6d9-11705bcf22fb}, !- Outdoor Air Stream Node Name
  {6297c938-0a2e-4684-bfd5-91d6e9488414}, !- Relief Air Stream Node Name
  {6a1ccb1c-8c4f-4e07-b81b-d198b8d90d9a}; !- Return Air Stream Node Name

OS:Node,
  {e64e0e1b-ef62-40bd-8c1a-0ee131300db1}, !- Handle
  Node 126,                               !- Name
  ,                                       !- Inlet Port
  {4c0190c5-fcb9-4771-a6d9-11705bcf22fb}; !- Outlet Port

OS:Connection,
  {4c0190c5-fcb9-4771-a6d9-11705bcf22fb}, !- Handle
  {e64e0e1b-ef62-40bd-8c1a-0ee131300db1}, !- Source Object
  3,                                      !- Outlet Port
  {c9853eb1-80ca-448b-a217-3a45c39f4a93}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7ae40e68-f1f9-4170-8e17-9292177ded52}, !- Handle
  Node 128,                               !- Name
  {6297c938-0a2e-4684-bfd5-91d6e9488414}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6297c938-0a2e-4684-bfd5-91d6e9488414}, !- Handle
  {c9853eb1-80ca-448b-a217-3a45c39f4a93}, !- Source Object
  7,                                      !- Outlet Port
  {7ae40e68-f1f9-4170-8e17-9292177ded52}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {a34e65bf-3091-4899-b975-7a7e16eb0873}, !- Handle
  Coil Heating Gas 7,                     !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {45a15ff5-2b38-44e2-96fe-1025e21982f3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {f3bda426-b71c-48de-af1d-145d21aa07c5}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 1 ASHP, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {f7784005-c9af-4274-ba02-a32433f47a45}, !- Air Inlet Node Name
  {d2b28844-993e-4f4a-a855-6694e67071f7}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4dc1a060-29e4-4981-9481-518dfcca87be}, !- Controlling Zone or Thermostat Location
  {dcfdd4bd-f6c0-446e-8b7c-a5d602466917}, !- Supply Air Fan Name
  {a9349ef4-8684-46c9-86ed-5d2df069df0b}, !- Heating Coil Name
  {24a2fb07-d501-431c-a407-5ac539a088b5}, !- Cooling Coil Name
  {a34e65bf-3091-4899-b975-7a7e16eb0873}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {5553540e-3343-4727-a13d-c54376aad987}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {d2b28844-993e-4f4a-a855-6694e67071f7}, !- Handle
  {f3bda426-b71c-48de-af1d-145d21aa07c5}, !- Source Object
  4,                                      !- Outlet Port
  {2c1a04ca-749f-4c12-b65e-8c25d63beb9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd34afe1-7b09-4886-ab11-583465ba02bd}, !- Handle
  Node 129,                               !- Name
  {bdc2094d-c895-4e21-b8a3-1290b314d730}, !- Inlet Port
  {f7784005-c9af-4274-ba02-a32433f47a45}; !- Outlet Port

OS:Connection,
  {6a1ccb1c-8c4f-4e07-b81b-d198b8d90d9a}, !- Handle
  {deeec04a-1620-460d-9a29-a05808d33049}, !- Source Object
  3,                                      !- Outlet Port
  {c9853eb1-80ca-448b-a217-3a45c39f4a93}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bdc2094d-c895-4e21-b8a3-1290b314d730}, !- Handle
  {c9853eb1-80ca-448b-a217-3a45c39f4a93}, !- Source Object
  5,                                      !- Outlet Port
  {fd34afe1-7b09-4886-ab11-583465ba02bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7784005-c9af-4274-ba02-a32433f47a45}, !- Handle
  {fd34afe1-7b09-4886-ab11-583465ba02bd}, !- Source Object
  3,                                      !- Outlet Port
  {f3bda426-b71c-48de-af1d-145d21aa07c5}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {a505f335-50e9-4f63-9ea8-1f145c08967b}, !- Handle
  Setpoint Manager Single Zone Reheat 7,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {4dc1a060-29e4-4981-9481-518dfcca87be}, !- Control Zone Name
  {2c1a04ca-749f-4c12-b65e-8c25d63beb9d}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f32e5a2c-b4f0-4748-ba58-f91da5e0353d}, !- Handle
  Zone HVAC Baseboard Convective Electric 13, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5798483f-610e-402a-9e86-95b51d656af7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {7dd7f8d4-0670-43b0-a22c-8e664cc4e5b5}, !- Air Inlet Node Name
  {bc4f8e6d-41ec-4ee3-beeb-fac0c99e4e84}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a3b9f1c3-c7c4-4e68-8872-03877bc41e88}, !- Handle
  Node 131,                               !- Name
  {e4ca518a-3631-4538-9cea-fa8d571f0ed0}, !- Inlet Port
  {86118ae4-c973-4854-a2b2-271e676c3bde}; !- Outlet Port

OS:Connection,
  {f45de368-a9d5-4f50-bc44-fac7230e254e}, !- Handle
  {f73b1902-7d9c-4634-a2f9-dd1a03b18590}, !- Source Object
  3,                                      !- Outlet Port
  {c46343f9-7ba1-47b7-99e2-a427a0f590f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4ca518a-3631-4538-9cea-fa8d571f0ed0}, !- Handle
  {432666c6-5e8b-4dcb-98b4-20c03ed76d8f}, !- Source Object
  2,                                      !- Outlet Port
  {a3b9f1c3-c7c4-4e68-8872-03877bc41e88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86118ae4-c973-4854-a2b2-271e676c3bde}, !- Handle
  {a3b9f1c3-c7c4-4e68-8872-03877bc41e88}, !- Source Object
  3,                                      !- Outlet Port
  {e3bc2e23-92fe-4d6b-8c69-dd0bf16e65ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {10dc32e1-1d37-44db-9580-c103987a08b1}, !- Handle
  Node 132,                               !- Name
  {e3660541-3f6c-41f2-ab86-ff4127ff31fd}, !- Inlet Port
  {7dd7f8d4-0670-43b0-a22c-8e664cc4e5b5}; !- Outlet Port

OS:Connection,
  {e3660541-3f6c-41f2-ab86-ff4127ff31fd}, !- Handle
  {2dd49ba7-960c-4a10-a26d-7d84fd3a89ee}, !- Source Object
  3,                                      !- Outlet Port
  {10dc32e1-1d37-44db-9580-c103987a08b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dd7f8d4-0670-43b0-a22c-8e664cc4e5b5}, !- Handle
  {10dc32e1-1d37-44db-9580-c103987a08b1}, !- Source Object
  3,                                      !- Outlet Port
  {5798483f-610e-402a-9e86-95b51d656af7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc4f8e6d-41ec-4ee3-beeb-fac0c99e4e84}, !- Handle
  {5798483f-610e-402a-9e86-95b51d656af7}, !- Source Object
  4,                                      !- Outlet Port
  {f73b1902-7d9c-4634-a2f9-dd1a03b18590}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c5dd6792-b871-4024-a5a1-afabd2a16e35}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 6, !- Name
  ,                                       !- Controller List Name
  {f0138f2b-a3d2-4828-bbd1-962b80bb2acf}, !- Availability Schedule
  {9b4182e9-85c9-4916-9ced-587d2d4df8b5}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {67dd1098-c25f-4ce4-b6aa-662d671c0aca}, !- Supply Side Inlet Node Name
  {f7547a1c-4b9e-4615-b113-24f07654ac0c}, !- Demand Side Outlet Node Name
  {9d487642-f961-4701-9ef1-fd3627b18989}, !- Demand Side Inlet Node A
  {d680129e-b386-4647-a726-54e0e74d0a52}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d18b910b-9d10-4804-b315-1bcc36323b8b}, !- Demand Mixer Name
  {5bbbff5c-1607-4443-979a-bf9916a8f960}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {79eccc6e-a692-4d71-841c-a0f2d49dc7d5}, !- Handle
  Node 134,                               !- Name
  {67dd1098-c25f-4ce4-b6aa-662d671c0aca}, !- Inlet Port
  {8b7ead0f-1b55-46c9-926a-08552b90043d}; !- Outlet Port

OS:Node,
  {33e269fa-1ad1-4f85-b581-cda109645ac1}, !- Handle
  Node 135,                               !- Name
  {fc439e65-d8ef-4496-8464-0ec58890056a}, !- Inlet Port
  {d680129e-b386-4647-a726-54e0e74d0a52}; !- Outlet Port

OS:Connection,
  {67dd1098-c25f-4ce4-b6aa-662d671c0aca}, !- Handle
  {c5dd6792-b871-4024-a5a1-afabd2a16e35}, !- Source Object
  9,                                      !- Outlet Port
  {79eccc6e-a692-4d71-841c-a0f2d49dc7d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d680129e-b386-4647-a726-54e0e74d0a52}, !- Handle
  {33e269fa-1ad1-4f85-b581-cda109645ac1}, !- Source Object
  3,                                      !- Outlet Port
  {c5dd6792-b871-4024-a5a1-afabd2a16e35}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {441cc84e-f560-4b1a-aaaa-6d0baf41eea8}, !- Handle
  Node 137,                               !- Name
  {9d487642-f961-4701-9ef1-fd3627b18989}, !- Inlet Port
  {723abdb1-8ea9-49c6-90e8-9c696d56213f}; !- Outlet Port

OS:Node,
  {4e3b2c1b-943d-4fa1-ae58-199da6912977}, !- Handle
  Node 138,                               !- Name
  {61217874-084b-4c51-b2a6-ddf7fcd5bef0}, !- Inlet Port
  {f7547a1c-4b9e-4615-b113-24f07654ac0c}; !- Outlet Port

OS:Node,
  {94656445-486e-49f9-b350-08edc40ea63e}, !- Handle
  Node 140,                               !- Name
  {031b2fe6-c0b3-484d-a0ad-73506792495d}, !- Inlet Port
  {4d760f29-c0fd-47c7-93ee-ce3b0d2db552}; !- Outlet Port

OS:Connection,
  {9d487642-f961-4701-9ef1-fd3627b18989}, !- Handle
  {c5dd6792-b871-4024-a5a1-afabd2a16e35}, !- Source Object
  11,                                     !- Outlet Port
  {441cc84e-f560-4b1a-aaaa-6d0baf41eea8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7547a1c-4b9e-4615-b113-24f07654ac0c}, !- Handle
  {4e3b2c1b-943d-4fa1-ae58-199da6912977}, !- Source Object
  3,                                      !- Outlet Port
  {c5dd6792-b871-4024-a5a1-afabd2a16e35}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5bbbff5c-1607-4443-979a-bf9916a8f960}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {723abdb1-8ea9-49c6-90e8-9c696d56213f}, !- Inlet Node Name
  {e46c941d-e20c-41e7-9e33-c817061b775a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d18b910b-9d10-4804-b315-1bcc36323b8b}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {61217874-084b-4c51-b2a6-ddf7fcd5bef0}, !- Outlet Node Name
  {be4b1312-e0db-43af-af20-cc8799493a5b}; !- Inlet Node Name 1

OS:Connection,
  {723abdb1-8ea9-49c6-90e8-9c696d56213f}, !- Handle
  {441cc84e-f560-4b1a-aaaa-6d0baf41eea8}, !- Source Object
  3,                                      !- Outlet Port
  {5bbbff5c-1607-4443-979a-bf9916a8f960}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61217874-084b-4c51-b2a6-ddf7fcd5bef0}, !- Handle
  {d18b910b-9d10-4804-b315-1bcc36323b8b}, !- Source Object
  2,                                      !- Outlet Port
  {4e3b2c1b-943d-4fa1-ae58-199da6912977}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a21d3d68-681b-49b8-8545-a833eee5bd6c}, !- Handle
  {c5dd6792-b871-4024-a5a1-afabd2a16e35}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9b4182e9-85c9-4916-9ced-587d2d4df8b5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {7a643ad4-39a2-4c0b-a553-3e9d6a6b8dc0}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {6e25949e-c5df-4047-8778-d694ac51b3c9}, !- Handle
  Fan On Off 8,                           !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2dca1928-1a7f-4a36-969a-b20cb719c643}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a85349e4-ced9-4194-a6be-6842afa8ae9f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2dca1928-1a7f-4a36-969a-b20cb719c643}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a85349e4-ced9-4194-a6be-6842afa8ae9f}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2c703870-ff72-468c-8cb2-ace3d88d613d}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8f7c1201-744b-4e6d-b059-5b13234445a6}, !- Handle
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {424c65e0-e400-4d1d-aaab-c14268b26f62}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {91164cca-c644-41ba-af2b-45048f4407dd}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c378dd4e-5cb2-41ba-9b80-cb2924084f98}, !- Handle
  Curve Cubic 36,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d8d2f98e-a894-4997-b0be-34ba3e96a733}, !- Handle
  CoilCoolingDXSingleSpeed_dx 7 12kBtu/hr 10.0EER, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9dc2f1c7-48d9-48bc-9432-8770821f6a2f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fec17d3f-8372-48d4-b48e-b8efbc49ff6e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dd8ec6ae-45c4-4e78-92a7-77eedcf14aa5}, !- Energy Input Ratio Function of Temperature Curve Name
  {356e4ec7-b6a5-4a2a-800c-be20964638bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {43025460-412f-48ae-a83c-079e04e86ff6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {094bb206-f412-4738-89ac-e370e4e25d29}, !- Handle
  Curve Cubic 37,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {bf8fef34-85f2-4cf3-b707-f2b5baa90320}, !- Handle
  Curve Cubic 38,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {72d96d68-e52a-4a05-97ac-0db72fee12ed}, !- Handle
  Curve Cubic 39,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {7f3377e4-925b-4c89-b69c-fe6f3a41865a}, !- Handle
  Curve Quadratic 24,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cc6af718-5bf4-4948-9517-c5396a9f2ced}, !- Handle
  Curve Cubic 40,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {f562e356-cab2-4961-b3ff-cda9939fc4d5}, !- Handle
  CoilHeatingDXSingleSpeed_dx 7 9 Clg kBtu/hr 3.1COPH, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  2640.2224087905,                        !- Rated Total Heating Capacity {W}
  3.29633324331344,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e858a14f-02e8-4084-80b5-0eebfa937ca2}, !- Total Heating Capacity Function of Temperature Curve Name
  {e5e67c32-cae8-4411-864b-c8fa7a9c665e}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {18bb669d-f241-49f6-8596-3825e66bcc63}, !- Energy Input Ratio Function of Temperature Curve Name
  {769127f1-b51f-4eda-8243-b57555475680}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bb4fab1-2267-436e-8841-7a2683bb7d59}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {45d76873-c16b-4667-9ea5-602ab18951a4}, !- Handle
  Controller Outdoor Air 8,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f0138f2b-a3d2-4828-bbd1-962b80bb2acf}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1b1dbb80-a0d6-4571-9fd4-50a20986db1f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1b1dbb80-a0d6-4571-9fd4-50a20986db1f}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0d36aff8-08a2-4f00-9bf8-c757adea195d}, !- Handle
  Air Loop HVAC Outdoor Air System 8,     !- Name
  {45d76873-c16b-4667-9ea5-602ab18951a4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2d87698e-f8b2-444b-9fb5-dfe4b551b976}, !- Mixed Air Node Name
  {39447301-a419-4dc3-b474-38736dd498a9}, !- Outdoor Air Stream Node Name
  {8746880d-9f7f-41bf-83fc-f0b6d3d29483}, !- Relief Air Stream Node Name
  {8b7ead0f-1b55-46c9-926a-08552b90043d}; !- Return Air Stream Node Name

OS:Node,
  {a5f2a9b4-708c-4d15-b217-62901ce47d31}, !- Handle
  Node 141,                               !- Name
  ,                                       !- Inlet Port
  {39447301-a419-4dc3-b474-38736dd498a9}; !- Outlet Port

OS:Connection,
  {39447301-a419-4dc3-b474-38736dd498a9}, !- Handle
  {a5f2a9b4-708c-4d15-b217-62901ce47d31}, !- Source Object
  3,                                      !- Outlet Port
  {0d36aff8-08a2-4f00-9bf8-c757adea195d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4d77fc3e-e6e5-4745-9d72-2cbd9e946eb5}, !- Handle
  Node 143,                               !- Name
  {8746880d-9f7f-41bf-83fc-f0b6d3d29483}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8746880d-9f7f-41bf-83fc-f0b6d3d29483}, !- Handle
  {0d36aff8-08a2-4f00-9bf8-c757adea195d}, !- Source Object
  7,                                      !- Outlet Port
  {4d77fc3e-e6e5-4745-9d72-2cbd9e946eb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {0affd06e-b835-458a-854a-ceb9952c520f}, !- Handle
  Coil Heating Gas 8,                     !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {45a15ff5-2b38-44e2-96fe-1025e21982f3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {a4cca2ee-6050-4021-982d-6d58766f6bc0}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 5_SCH=H 4 ASHP, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {5d0f9e33-e18d-4aac-b405-5e3e01e5dfbb}, !- Air Inlet Node Name
  {fc439e65-d8ef-4496-8464-0ec58890056a}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2f1fea2d-6e0d-488d-81b5-023bf26bf4b8}, !- Controlling Zone or Thermostat Location
  {6e25949e-c5df-4047-8778-d694ac51b3c9}, !- Supply Air Fan Name
  {f562e356-cab2-4961-b3ff-cda9939fc4d5}, !- Heating Coil Name
  {d8d2f98e-a894-4997-b0be-34ba3e96a733}, !- Cooling Coil Name
  {0affd06e-b835-458a-854a-ceb9952c520f}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {f0138f2b-a3d2-4828-bbd1-962b80bb2acf}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {fc439e65-d8ef-4496-8464-0ec58890056a}, !- Handle
  {a4cca2ee-6050-4021-982d-6d58766f6bc0}, !- Source Object
  4,                                      !- Outlet Port
  {33e269fa-1ad1-4f85-b581-cda109645ac1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0589d00-298c-4aae-a463-b4e3c4670646}, !- Handle
  Node 144,                               !- Name
  {2d87698e-f8b2-444b-9fb5-dfe4b551b976}, !- Inlet Port
  {5d0f9e33-e18d-4aac-b405-5e3e01e5dfbb}; !- Outlet Port

OS:Connection,
  {8b7ead0f-1b55-46c9-926a-08552b90043d}, !- Handle
  {79eccc6e-a692-4d71-841c-a0f2d49dc7d5}, !- Source Object
  3,                                      !- Outlet Port
  {0d36aff8-08a2-4f00-9bf8-c757adea195d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2d87698e-f8b2-444b-9fb5-dfe4b551b976}, !- Handle
  {0d36aff8-08a2-4f00-9bf8-c757adea195d}, !- Source Object
  5,                                      !- Outlet Port
  {f0589d00-298c-4aae-a463-b4e3c4670646}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d0f9e33-e18d-4aac-b405-5e3e01e5dfbb}, !- Handle
  {f0589d00-298c-4aae-a463-b4e3c4670646}, !- Source Object
  3,                                      !- Outlet Port
  {a4cca2ee-6050-4021-982d-6d58766f6bc0}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {82858bcb-6646-4075-826e-1c748382951e}, !- Handle
  Setpoint Manager Single Zone Reheat 8,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {2f1fea2d-6e0d-488d-81b5-023bf26bf4b8}, !- Control Zone Name
  {33e269fa-1ad1-4f85-b581-cda109645ac1}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {33b2872c-fdae-4f9f-afac-952c1579e857}, !- Handle
  Zone HVAC Baseboard Convective Electric 14, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c1f06124-e723-4ccd-ba17-a3bc3c923e63}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {89819655-4d9c-43c7-8ee4-5fe50a731b2f}, !- Air Inlet Node Name
  {031b2fe6-c0b3-484d-a0ad-73506792495d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9e8357bd-7093-436d-8400-cb8c5f1a967a}, !- Handle
  Node 146,                               !- Name
  {2c0f380f-e441-40ea-92bf-becc241a8b0b}, !- Inlet Port
  {be4b1312-e0db-43af-af20-cc8799493a5b}; !- Outlet Port

OS:Connection,
  {4d760f29-c0fd-47c7-93ee-ce3b0d2db552}, !- Handle
  {94656445-486e-49f9-b350-08edc40ea63e}, !- Source Object
  3,                                      !- Outlet Port
  {37b9aadb-f4d6-4eb5-8cbc-78c39c2e03ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c0f380f-e441-40ea-92bf-becc241a8b0b}, !- Handle
  {cff3ecfe-b1f0-49d8-b30d-467c699643bf}, !- Source Object
  2,                                      !- Outlet Port
  {9e8357bd-7093-436d-8400-cb8c5f1a967a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be4b1312-e0db-43af-af20-cc8799493a5b}, !- Handle
  {9e8357bd-7093-436d-8400-cb8c5f1a967a}, !- Source Object
  3,                                      !- Outlet Port
  {d18b910b-9d10-4804-b315-1bcc36323b8b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cbcc9980-3e7d-4f4e-90bb-c17df7485dcc}, !- Handle
  Node 147,                               !- Name
  {e46c941d-e20c-41e7-9e33-c817061b775a}, !- Inlet Port
  {89819655-4d9c-43c7-8ee4-5fe50a731b2f}; !- Outlet Port

OS:Connection,
  {e46c941d-e20c-41e7-9e33-c817061b775a}, !- Handle
  {5bbbff5c-1607-4443-979a-bf9916a8f960}, !- Source Object
  3,                                      !- Outlet Port
  {cbcc9980-3e7d-4f4e-90bb-c17df7485dcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89819655-4d9c-43c7-8ee4-5fe50a731b2f}, !- Handle
  {cbcc9980-3e7d-4f4e-90bb-c17df7485dcc}, !- Source Object
  3,                                      !- Outlet Port
  {c1f06124-e723-4ccd-ba17-a3bc3c923e63}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {031b2fe6-c0b3-484d-a0ad-73506792495d}, !- Handle
  {c1f06124-e723-4ccd-ba17-a3bc3c923e63}, !- Source Object
  4,                                      !- Outlet Port
  {94656445-486e-49f9-b350-08edc40ea63e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {610d3dbf-9f57-4482-a1f9-3ccc22fbc031}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 7, !- Name
  ,                                       !- Controller List Name
  {f11949e7-033f-45d9-a65e-548271d698ec}, !- Availability Schedule
  {58759841-191f-4154-a61b-80c3bdf5bf0e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4e4b5199-2f52-439b-9ff6-3ff0b39613ed}, !- Supply Side Inlet Node Name
  {4cd0a6d9-8803-4b9e-9864-f5201b729aa4}, !- Demand Side Outlet Node Name
  {caa68319-2230-4f25-b079-1075dc09af1f}, !- Demand Side Inlet Node A
  {ad0ea5eb-01c9-4974-8601-958d9d8a3c16}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9367a0df-8d87-411b-8ccd-a36316723a3f}, !- Demand Mixer Name
  {42b94912-f08c-42cf-ab0a-ddfa39830927}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3b45a311-d911-420b-a5c3-4a9abe9de02f}, !- Handle
  Node 149,                               !- Name
  {4e4b5199-2f52-439b-9ff6-3ff0b39613ed}, !- Inlet Port
  {d0b7aad6-d041-480c-b45d-b9fe1730a514}; !- Outlet Port

OS:Node,
  {213e46bd-c465-4c2b-81cb-30e400f7d7a5}, !- Handle
  Node 150,                               !- Name
  {8e1a7f97-a912-40cf-baf0-9f3372aea1ec}, !- Inlet Port
  {ad0ea5eb-01c9-4974-8601-958d9d8a3c16}; !- Outlet Port

OS:Connection,
  {4e4b5199-2f52-439b-9ff6-3ff0b39613ed}, !- Handle
  {610d3dbf-9f57-4482-a1f9-3ccc22fbc031}, !- Source Object
  9,                                      !- Outlet Port
  {3b45a311-d911-420b-a5c3-4a9abe9de02f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad0ea5eb-01c9-4974-8601-958d9d8a3c16}, !- Handle
  {213e46bd-c465-4c2b-81cb-30e400f7d7a5}, !- Source Object
  3,                                      !- Outlet Port
  {610d3dbf-9f57-4482-a1f9-3ccc22fbc031}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0148a6f1-9e64-4a10-83a4-e3e2b459b5b1}, !- Handle
  Node 152,                               !- Name
  {caa68319-2230-4f25-b079-1075dc09af1f}, !- Inlet Port
  {25d2d2c0-8326-49c7-9c25-cabcb13443ea}; !- Outlet Port

OS:Node,
  {d667ef9c-9d31-438c-a1b5-dc45d7ed42d8}, !- Handle
  Node 153,                               !- Name
  {fafd31d1-ead1-474f-909c-341e81e3e159}, !- Inlet Port
  {4cd0a6d9-8803-4b9e-9864-f5201b729aa4}; !- Outlet Port

OS:Node,
  {fc992510-6649-4bc3-905b-88d1bf8af7a5}, !- Handle
  Node 155,                               !- Name
  {8eedbcdf-3cea-4e22-9180-6b251246130e}, !- Inlet Port
  {92a5cfd0-a8ef-41ac-90e0-f1521cc565f9}; !- Outlet Port

OS:Connection,
  {caa68319-2230-4f25-b079-1075dc09af1f}, !- Handle
  {610d3dbf-9f57-4482-a1f9-3ccc22fbc031}, !- Source Object
  11,                                     !- Outlet Port
  {0148a6f1-9e64-4a10-83a4-e3e2b459b5b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cd0a6d9-8803-4b9e-9864-f5201b729aa4}, !- Handle
  {d667ef9c-9d31-438c-a1b5-dc45d7ed42d8}, !- Source Object
  3,                                      !- Outlet Port
  {610d3dbf-9f57-4482-a1f9-3ccc22fbc031}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {42b94912-f08c-42cf-ab0a-ddfa39830927}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {25d2d2c0-8326-49c7-9c25-cabcb13443ea}, !- Inlet Node Name
  {9071585a-2a35-46a7-9363-b4bd573a9e17}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9367a0df-8d87-411b-8ccd-a36316723a3f}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {fafd31d1-ead1-474f-909c-341e81e3e159}, !- Outlet Node Name
  {2848bcba-cb8f-4c27-95ef-58b6062f1f48}; !- Inlet Node Name 1

OS:Connection,
  {25d2d2c0-8326-49c7-9c25-cabcb13443ea}, !- Handle
  {0148a6f1-9e64-4a10-83a4-e3e2b459b5b1}, !- Source Object
  3,                                      !- Outlet Port
  {42b94912-f08c-42cf-ab0a-ddfa39830927}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fafd31d1-ead1-474f-909c-341e81e3e159}, !- Handle
  {9367a0df-8d87-411b-8ccd-a36316723a3f}, !- Source Object
  2,                                      !- Outlet Port
  {d667ef9c-9d31-438c-a1b5-dc45d7ed42d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ea795544-1161-4ffa-a34a-ee27f4d63582}, !- Handle
  {610d3dbf-9f57-4482-a1f9-3ccc22fbc031}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {58759841-191f-4154-a61b-80c3bdf5bf0e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {e635e23a-df1f-42f1-8783-e512b843c501}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {e011ab28-7672-44b7-9668-92be1aa1dc84}, !- Handle
  Fan On Off 9,                           !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {aa867682-a271-4971-85de-5d92be30174c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a2f68897-8a89-4461-8c2c-0f4d28898c72}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {aa867682-a271-4971-85de-5d92be30174c}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a2f68897-8a89-4461-8c2c-0f4d28898c72}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a49b1953-dc73-4d51-bfac-473f91ef2844}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f574343d-2635-4c84-9a79-e87fb4ef017f}, !- Handle
  Curve Quadratic 25,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {978085dd-3af5-4c45-a151-073f5a901b99}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {374005b1-9313-47fa-a978-a76ed584933c}, !- Handle
  Curve Quadratic 26,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f44a9ff5-5844-4bb3-9001-c88b79ad5b2d}, !- Handle
  Curve Cubic 41,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e538ae23-5d93-469d-858c-f32b806a1ecb}, !- Handle
  CoilCoolingDXSingleSpeed_dx 8 86kBtu/hr 10.8EER, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.73224036438218,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9dc2f1c7-48d9-48bc-9432-8770821f6a2f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fec17d3f-8372-48d4-b48e-b8efbc49ff6e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dd8ec6ae-45c4-4e78-92a7-77eedcf14aa5}, !- Energy Input Ratio Function of Temperature Curve Name
  {356e4ec7-b6a5-4a2a-800c-be20964638bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {43025460-412f-48ae-a83c-079e04e86ff6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {9b228dab-d1db-4f09-9713-1f441eeee98e}, !- Handle
  Curve Cubic 42,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {4340a5a2-2964-4a53-b8c6-2998ee1b28a0}, !- Handle
  Curve Cubic 43,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {0e92033d-1f81-4d24-8e68-59008ee2dcbf}, !- Handle
  Curve Cubic 44,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {ef603e9c-316a-44cd-b0b5-07704d12af9d}, !- Handle
  Curve Quadratic 27,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {55be1e3f-fd4b-40eb-870e-52eb49045ef0}, !- Handle
  Curve Cubic 45,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {ee0d6ed4-fed9-4ae0-820b-5ada61f4b59f}, !- Handle
  CoilHeatingDXSingleSpeed_dx 8 62 Clg kBtu/hr 3.1COPH, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  18196.4005407412,                       !- Rated Total Heating Capacity {W}
  3.32068629365971,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e858a14f-02e8-4084-80b5-0eebfa937ca2}, !- Total Heating Capacity Function of Temperature Curve Name
  {e5e67c32-cae8-4411-864b-c8fa7a9c665e}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {18bb669d-f241-49f6-8596-3825e66bcc63}, !- Energy Input Ratio Function of Temperature Curve Name
  {769127f1-b51f-4eda-8243-b57555475680}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bb4fab1-2267-436e-8841-7a2683bb7d59}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {67dec18e-ef6b-4352-8990-7851672f5bba}, !- Handle
  Controller Outdoor Air 9,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f11949e7-033f-45d9-a65e-548271d698ec}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {aca57276-1f8d-4b43-b978-950abc2fa600}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {aca57276-1f8d-4b43-b978-950abc2fa600}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {eca47c76-2cd1-416d-9a17-740d3c5d9d6d}, !- Handle
  Air Loop HVAC Outdoor Air System 9,     !- Name
  {67dec18e-ef6b-4352-8990-7851672f5bba}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fe9d3241-e837-49de-8621-d0cda4a012ee}, !- Mixed Air Node Name
  {39303bce-30a5-4412-9e82-29c7aecddac3}, !- Outdoor Air Stream Node Name
  {71816e36-9bd6-482e-a111-54ed56c82cca}, !- Relief Air Stream Node Name
  {d0b7aad6-d041-480c-b45d-b9fe1730a514}; !- Return Air Stream Node Name

OS:Node,
  {3f890097-9132-4807-a068-2b67fd6e1329}, !- Handle
  Node 156,                               !- Name
  ,                                       !- Inlet Port
  {39303bce-30a5-4412-9e82-29c7aecddac3}; !- Outlet Port

OS:Connection,
  {39303bce-30a5-4412-9e82-29c7aecddac3}, !- Handle
  {3f890097-9132-4807-a068-2b67fd6e1329}, !- Source Object
  3,                                      !- Outlet Port
  {eca47c76-2cd1-416d-9a17-740d3c5d9d6d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e63feee5-bfb8-471a-a18f-9bfa3579184a}, !- Handle
  Node 158,                               !- Name
  {71816e36-9bd6-482e-a111-54ed56c82cca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71816e36-9bd6-482e-a111-54ed56c82cca}, !- Handle
  {eca47c76-2cd1-416d-9a17-740d3c5d9d6d}, !- Source Object
  7,                                      !- Outlet Port
  {e63feee5-bfb8-471a-a18f-9bfa3579184a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {beb7ac9e-1eec-4991-871d-5e0939fe6339}, !- Handle
  Coil Heating Gas 9,                     !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {45a15ff5-2b38-44e2-96fe-1025e21982f3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {4135aef1-29dc-4b01-9992-a4f2412b9feb}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 2 ASHP, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {6d6d529f-d21e-4b47-816d-e61b0603e7d4}, !- Air Inlet Node Name
  {8e1a7f97-a912-40cf-baf0-9f3372aea1ec}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2f610c55-f59a-4775-b9d3-e6bd6b3a721d}, !- Controlling Zone or Thermostat Location
  {e011ab28-7672-44b7-9668-92be1aa1dc84}, !- Supply Air Fan Name
  {ee0d6ed4-fed9-4ae0-820b-5ada61f4b59f}, !- Heating Coil Name
  {e538ae23-5d93-469d-858c-f32b806a1ecb}, !- Cooling Coil Name
  {beb7ac9e-1eec-4991-871d-5e0939fe6339}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {f11949e7-033f-45d9-a65e-548271d698ec}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {8e1a7f97-a912-40cf-baf0-9f3372aea1ec}, !- Handle
  {4135aef1-29dc-4b01-9992-a4f2412b9feb}, !- Source Object
  4,                                      !- Outlet Port
  {213e46bd-c465-4c2b-81cb-30e400f7d7a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {664771c2-5d17-4248-bb9c-c660688ce551}, !- Handle
  Node 159,                               !- Name
  {fe9d3241-e837-49de-8621-d0cda4a012ee}, !- Inlet Port
  {6d6d529f-d21e-4b47-816d-e61b0603e7d4}; !- Outlet Port

OS:Connection,
  {d0b7aad6-d041-480c-b45d-b9fe1730a514}, !- Handle
  {3b45a311-d911-420b-a5c3-4a9abe9de02f}, !- Source Object
  3,                                      !- Outlet Port
  {eca47c76-2cd1-416d-9a17-740d3c5d9d6d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fe9d3241-e837-49de-8621-d0cda4a012ee}, !- Handle
  {eca47c76-2cd1-416d-9a17-740d3c5d9d6d}, !- Source Object
  5,                                      !- Outlet Port
  {664771c2-5d17-4248-bb9c-c660688ce551}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d6d529f-d21e-4b47-816d-e61b0603e7d4}, !- Handle
  {664771c2-5d17-4248-bb9c-c660688ce551}, !- Source Object
  3,                                      !- Outlet Port
  {4135aef1-29dc-4b01-9992-a4f2412b9feb}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {0fc0715c-b0ee-4b54-8000-5f697a6b50dc}, !- Handle
  Setpoint Manager Single Zone Reheat 9,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {2f610c55-f59a-4775-b9d3-e6bd6b3a721d}, !- Control Zone Name
  {213e46bd-c465-4c2b-81cb-30e400f7d7a5}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1a9605bf-2f82-41b5-b1e5-06993972309a}, !- Handle
  Zone HVAC Baseboard Convective Electric 15, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {94b2b8f1-c43f-4f40-803e-5bbb886031ef}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {31b82f38-3157-418e-a292-6d1292a6375e}, !- Air Inlet Node Name
  {8eedbcdf-3cea-4e22-9180-6b251246130e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ecd5b401-7c25-4e0b-a405-30ee7011ef56}, !- Handle
  Node 161,                               !- Name
  {e1ced619-c41f-48fb-8c16-fb99896dbaa4}, !- Inlet Port
  {2848bcba-cb8f-4c27-95ef-58b6062f1f48}; !- Outlet Port

OS:Connection,
  {92a5cfd0-a8ef-41ac-90e0-f1521cc565f9}, !- Handle
  {fc992510-6649-4bc3-905b-88d1bf8af7a5}, !- Source Object
  3,                                      !- Outlet Port
  {4946ef60-c5f4-4801-bd2c-5c5bfa6e52b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1ced619-c41f-48fb-8c16-fb99896dbaa4}, !- Handle
  {d6d2e566-4673-48d3-8c7e-aa214bfccbdb}, !- Source Object
  2,                                      !- Outlet Port
  {ecd5b401-7c25-4e0b-a405-30ee7011ef56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2848bcba-cb8f-4c27-95ef-58b6062f1f48}, !- Handle
  {ecd5b401-7c25-4e0b-a405-30ee7011ef56}, !- Source Object
  3,                                      !- Outlet Port
  {9367a0df-8d87-411b-8ccd-a36316723a3f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2d577f80-bd37-4e2b-b950-8f7e627fce30}, !- Handle
  Node 162,                               !- Name
  {9071585a-2a35-46a7-9363-b4bd573a9e17}, !- Inlet Port
  {31b82f38-3157-418e-a292-6d1292a6375e}; !- Outlet Port

OS:Connection,
  {9071585a-2a35-46a7-9363-b4bd573a9e17}, !- Handle
  {42b94912-f08c-42cf-ab0a-ddfa39830927}, !- Source Object
  3,                                      !- Outlet Port
  {2d577f80-bd37-4e2b-b950-8f7e627fce30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31b82f38-3157-418e-a292-6d1292a6375e}, !- Handle
  {2d577f80-bd37-4e2b-b950-8f7e627fce30}, !- Source Object
  3,                                      !- Outlet Port
  {94b2b8f1-c43f-4f40-803e-5bbb886031ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8eedbcdf-3cea-4e22-9180-6b251246130e}, !- Handle
  {94b2b8f1-c43f-4f40-803e-5bbb886031ef}, !- Source Object
  4,                                      !- Outlet Port
  {fc992510-6649-4bc3-905b-88d1bf8af7a5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8b2d5b70-60cf-4ed3-bf20-b1ec14776da7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 8, !- Name
  ,                                       !- Controller List Name
  {7e7bddff-5570-428a-9ddb-ce12c798235b}, !- Availability Schedule
  {68f9b2d0-fb3c-4ca3-9140-472221f7fb38}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {dad188fb-d856-4087-9818-0e9072694673}, !- Supply Side Inlet Node Name
  {a9fe0ae7-5dbf-4f04-99f5-5071c5e25d30}, !- Demand Side Outlet Node Name
  {27708da2-c3e8-494c-b0e9-33e6429e3a85}, !- Demand Side Inlet Node A
  {b30c98b2-e688-49da-9de3-af6d7da16bbd}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bb5b42ed-5d7d-422e-9e59-215b12c15851}, !- Demand Mixer Name
  {b139f46c-4936-4164-8bd0-46fd6dc9f5a8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4b226206-9d75-4579-9af1-5294a19419e8}, !- Handle
  Node 164,                               !- Name
  {dad188fb-d856-4087-9818-0e9072694673}, !- Inlet Port
  {2d1657f4-b52e-4b5f-8536-3bbda4b598a4}; !- Outlet Port

OS:Node,
  {9c59fc91-1d06-4811-9d72-f7f471c024ef}, !- Handle
  Node 165,                               !- Name
  {6fea4e34-eaff-437f-b3ae-850b6a8e4740}, !- Inlet Port
  {b30c98b2-e688-49da-9de3-af6d7da16bbd}; !- Outlet Port

OS:Connection,
  {dad188fb-d856-4087-9818-0e9072694673}, !- Handle
  {8b2d5b70-60cf-4ed3-bf20-b1ec14776da7}, !- Source Object
  9,                                      !- Outlet Port
  {4b226206-9d75-4579-9af1-5294a19419e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b30c98b2-e688-49da-9de3-af6d7da16bbd}, !- Handle
  {9c59fc91-1d06-4811-9d72-f7f471c024ef}, !- Source Object
  3,                                      !- Outlet Port
  {8b2d5b70-60cf-4ed3-bf20-b1ec14776da7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e5c198cd-2c6d-4b6d-b45a-674c174bdab8}, !- Handle
  Node 167,                               !- Name
  {27708da2-c3e8-494c-b0e9-33e6429e3a85}, !- Inlet Port
  {d71a79ee-1499-4f65-bf6c-38923e122727}; !- Outlet Port

OS:Node,
  {93be7292-5275-438e-801f-b644dd129dd7}, !- Handle
  Node 168,                               !- Name
  {bc535448-ee19-4952-806c-44a7313e08f3}, !- Inlet Port
  {a9fe0ae7-5dbf-4f04-99f5-5071c5e25d30}; !- Outlet Port

OS:Node,
  {dd99a039-5c7e-4ef7-aa7b-28f0bcd0eae7}, !- Handle
  Node 170,                               !- Name
  {f7ba69f9-99ce-4d81-98b4-ffc53c9fdd55}, !- Inlet Port
  {0ab6f349-7fa7-440b-9b0b-be62f87a7136}; !- Outlet Port

OS:Connection,
  {27708da2-c3e8-494c-b0e9-33e6429e3a85}, !- Handle
  {8b2d5b70-60cf-4ed3-bf20-b1ec14776da7}, !- Source Object
  11,                                     !- Outlet Port
  {e5c198cd-2c6d-4b6d-b45a-674c174bdab8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9fe0ae7-5dbf-4f04-99f5-5071c5e25d30}, !- Handle
  {93be7292-5275-438e-801f-b644dd129dd7}, !- Source Object
  3,                                      !- Outlet Port
  {8b2d5b70-60cf-4ed3-bf20-b1ec14776da7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b139f46c-4936-4164-8bd0-46fd6dc9f5a8}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {d71a79ee-1499-4f65-bf6c-38923e122727}, !- Inlet Node Name
  {025a8d86-c39e-4e16-a60e-bd825d2b2c7c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bb5b42ed-5d7d-422e-9e59-215b12c15851}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {bc535448-ee19-4952-806c-44a7313e08f3}, !- Outlet Node Name
  {b56ce9d7-cda4-4f6b-8f71-6cf9bce7764b}; !- Inlet Node Name 1

OS:Connection,
  {d71a79ee-1499-4f65-bf6c-38923e122727}, !- Handle
  {e5c198cd-2c6d-4b6d-b45a-674c174bdab8}, !- Source Object
  3,                                      !- Outlet Port
  {b139f46c-4936-4164-8bd0-46fd6dc9f5a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc535448-ee19-4952-806c-44a7313e08f3}, !- Handle
  {bb5b42ed-5d7d-422e-9e59-215b12c15851}, !- Source Object
  2,                                      !- Outlet Port
  {93be7292-5275-438e-801f-b644dd129dd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ae257946-3fb8-4e39-b0d3-d70a413b3cdf}, !- Handle
  {8b2d5b70-60cf-4ed3-bf20-b1ec14776da7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {68f9b2d0-fb3c-4ca3-9140-472221f7fb38}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {3a30dec4-0add-4d6d-9b3c-8eca137aac12}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {3107b869-a20a-40dd-8aac-f254676b96e8}, !- Handle
  Fan On Off 10,                          !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3d55df08-96ea-42e6-91f6-fc79dbad906c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {487dd32d-7810-4cc9-ba36-542e21fdfaa1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3d55df08-96ea-42e6-91f6-fc79dbad906c}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {487dd32d-7810-4cc9-ba36-542e21fdfaa1}, !- Handle
