  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f98adb23-3006-4025-9706-7f06720f7d26}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6d076b57-6a80-4308-8cdf-c11469f8a767}, !- Handle
  Curve Quadratic 28,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fdd2ac97-872f-41de-af3b-52ef607cf653}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a95c6872-e1d5-4a5e-ab1d-c1380becf00c}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f2ac0702-9a66-4e5e-8e0e-f3a453d6e930}, !- Handle
  Curve Cubic 46,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7e76e084-948c-4b30-91df-828187f5fbe3}, !- Handle
  CoilCoolingDXSingleSpeed_dx 9 16kBtu/hr 10.0EER, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9dc2f1c7-48d9-48bc-9432-8770821f6a2f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fec17d3f-8372-48d4-b48e-b8efbc49ff6e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dd8ec6ae-45c4-4e78-92a7-77eedcf14aa5}, !- Energy Input Ratio Function of Temperature Curve Name
  {356e4ec7-b6a5-4a2a-800c-be20964638bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {43025460-412f-48ae-a83c-079e04e86ff6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {114896e1-6ebc-42de-bbba-4d4ddde58e41}, !- Handle
  Curve Cubic 47,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {ad047733-5da7-4994-8da3-40b25076b826}, !- Handle
  Curve Cubic 48,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {8aee6450-754c-4164-8e8e-4c6124d66cc7}, !- Handle
  Curve Cubic 49,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {6b4048a4-4c54-4ee3-b254-18e7f3ebd7ba}, !- Handle
  Curve Quadratic 30,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {10fc64fa-347e-4f67-9db8-e3bf556ad144}, !- Handle
  Curve Cubic 50,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {5b849bea-3a59-433c-80b4-25dc361aa24a}, !- Handle
  CoilHeatingDXSingleSpeed_dx 9 11 Clg kBtu/hr 3.1COPH, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  3320.34998098357,                       !- Rated Total Heating Capacity {W}
  3.29739797662178,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e858a14f-02e8-4084-80b5-0eebfa937ca2}, !- Total Heating Capacity Function of Temperature Curve Name
  {e5e67c32-cae8-4411-864b-c8fa7a9c665e}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {18bb669d-f241-49f6-8596-3825e66bcc63}, !- Energy Input Ratio Function of Temperature Curve Name
  {769127f1-b51f-4eda-8243-b57555475680}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bb4fab1-2267-436e-8841-7a2683bb7d59}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {66334a12-9f9c-4b7a-81e3-7518438e18f7}, !- Handle
  Controller Outdoor Air 10,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7e7bddff-5570-428a-9ddb-ce12c798235b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {cd7123fc-3bb4-4b5f-a617-e15dcc215b32}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {cd7123fc-3bb4-4b5f-a617-e15dcc215b32}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {27349181-21b8-47a9-ab40-842d186c6642}, !- Handle
  Air Loop HVAC Outdoor Air System 10,    !- Name
  {66334a12-9f9c-4b7a-81e3-7518438e18f7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {88aae35b-e2cb-43e7-b603-6ceabd801497}, !- Mixed Air Node Name
  {635da023-554a-4ce3-9097-826c668fa52d}, !- Outdoor Air Stream Node Name
  {afc636f4-6ac8-4a46-9838-e9c9373312d6}, !- Relief Air Stream Node Name
  {2d1657f4-b52e-4b5f-8536-3bbda4b598a4}; !- Return Air Stream Node Name

OS:Node,
  {9d2935ef-0bfd-4131-bbcd-635e3d00cd2a}, !- Handle
  Node 171,                               !- Name
  ,                                       !- Inlet Port
  {635da023-554a-4ce3-9097-826c668fa52d}; !- Outlet Port

OS:Connection,
  {635da023-554a-4ce3-9097-826c668fa52d}, !- Handle
  {9d2935ef-0bfd-4131-bbcd-635e3d00cd2a}, !- Source Object
  3,                                      !- Outlet Port
  {27349181-21b8-47a9-ab40-842d186c6642}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {48c9d154-1e92-4786-83f1-19bbf86079d5}, !- Handle
  Node 173,                               !- Name
  {afc636f4-6ac8-4a46-9838-e9c9373312d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {afc636f4-6ac8-4a46-9838-e9c9373312d6}, !- Handle
  {27349181-21b8-47a9-ab40-842d186c6642}, !- Source Object
  7,                                      !- Outlet Port
  {48c9d154-1e92-4786-83f1-19bbf86079d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {31ddc3a7-b4ed-4cc1-95d1-fac2ededa9ad}, !- Handle
  Coil Heating Gas 10,                    !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {45a15ff5-2b38-44e2-96fe-1025e21982f3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {09b14b17-2296-408f-aa23-9d2c5f7b6e9c}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 3 ASHP, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {c29288a6-7122-4083-afa7-69d6140f862e}, !- Air Inlet Node Name
  {6fea4e34-eaff-437f-b3ae-850b6a8e4740}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ff4d48fe-950f-4b50-9a63-070ec20e7796}, !- Controlling Zone or Thermostat Location
  {3107b869-a20a-40dd-8aac-f254676b96e8}, !- Supply Air Fan Name
  {5b849bea-3a59-433c-80b4-25dc361aa24a}, !- Heating Coil Name
  {7e76e084-948c-4b30-91df-828187f5fbe3}, !- Cooling Coil Name
  {31ddc3a7-b4ed-4cc1-95d1-fac2ededa9ad}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {7e7bddff-5570-428a-9ddb-ce12c798235b}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {6fea4e34-eaff-437f-b3ae-850b6a8e4740}, !- Handle
  {09b14b17-2296-408f-aa23-9d2c5f7b6e9c}, !- Source Object
  4,                                      !- Outlet Port
  {9c59fc91-1d06-4811-9d72-f7f471c024ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {487f9ae0-3eae-4728-b525-e0ad591ebe0c}, !- Handle
  Node 174,                               !- Name
  {88aae35b-e2cb-43e7-b603-6ceabd801497}, !- Inlet Port
  {c29288a6-7122-4083-afa7-69d6140f862e}; !- Outlet Port

OS:Connection,
  {2d1657f4-b52e-4b5f-8536-3bbda4b598a4}, !- Handle
  {4b226206-9d75-4579-9af1-5294a19419e8}, !- Source Object
  3,                                      !- Outlet Port
  {27349181-21b8-47a9-ab40-842d186c6642}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {88aae35b-e2cb-43e7-b603-6ceabd801497}, !- Handle
  {27349181-21b8-47a9-ab40-842d186c6642}, !- Source Object
  5,                                      !- Outlet Port
  {487f9ae0-3eae-4728-b525-e0ad591ebe0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c29288a6-7122-4083-afa7-69d6140f862e}, !- Handle
  {487f9ae0-3eae-4728-b525-e0ad591ebe0c}, !- Source Object
  3,                                      !- Outlet Port
  {09b14b17-2296-408f-aa23-9d2c5f7b6e9c}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {91a95ddc-54d4-4902-87fe-27429d602a63}, !- Handle
  Setpoint Manager Single Zone Reheat 10, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {ff4d48fe-950f-4b50-9a63-070ec20e7796}, !- Control Zone Name
  {9c59fc91-1d06-4811-9d72-f7f471c024ef}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {dcc3b6e9-5585-4a45-a688-9d06a043e427}, !- Handle
  Zone HVAC Baseboard Convective Electric 16, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {da266b89-0a9d-4232-b445-43973388b535}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {efdb566a-35c6-47f7-b92b-e3716998acac}, !- Air Inlet Node Name
  {f7ba69f9-99ce-4d81-98b4-ffc53c9fdd55}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {adb4dad3-bb35-4d4a-8247-92721e2ad792}, !- Handle
  Node 176,                               !- Name
  {5df8cfa2-472d-4337-a902-b7b9a85cd9fe}, !- Inlet Port
  {b56ce9d7-cda4-4f6b-8f71-6cf9bce7764b}; !- Outlet Port

OS:Connection,
  {0ab6f349-7fa7-440b-9b0b-be62f87a7136}, !- Handle
  {dd99a039-5c7e-4ef7-aa7b-28f0bcd0eae7}, !- Source Object
  3,                                      !- Outlet Port
  {4d2102d3-e51b-44f8-944b-f0681f5c6ca4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5df8cfa2-472d-4337-a902-b7b9a85cd9fe}, !- Handle
  {ab15b223-5e50-4976-8e85-135d9e461a21}, !- Source Object
  2,                                      !- Outlet Port
  {adb4dad3-bb35-4d4a-8247-92721e2ad792}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b56ce9d7-cda4-4f6b-8f71-6cf9bce7764b}, !- Handle
  {adb4dad3-bb35-4d4a-8247-92721e2ad792}, !- Source Object
  3,                                      !- Outlet Port
  {bb5b42ed-5d7d-422e-9e59-215b12c15851}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6b975b37-5dbd-46b0-8802-9d1376f2bfc8}, !- Handle
  Node 177,                               !- Name
  {025a8d86-c39e-4e16-a60e-bd825d2b2c7c}, !- Inlet Port
  {efdb566a-35c6-47f7-b92b-e3716998acac}; !- Outlet Port

OS:Connection,
  {025a8d86-c39e-4e16-a60e-bd825d2b2c7c}, !- Handle
  {b139f46c-4936-4164-8bd0-46fd6dc9f5a8}, !- Source Object
  3,                                      !- Outlet Port
  {6b975b37-5dbd-46b0-8802-9d1376f2bfc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efdb566a-35c6-47f7-b92b-e3716998acac}, !- Handle
  {6b975b37-5dbd-46b0-8802-9d1376f2bfc8}, !- Source Object
  3,                                      !- Outlet Port
  {da266b89-0a9d-4232-b445-43973388b535}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f7ba69f9-99ce-4d81-98b4-ffc53c9fdd55}, !- Handle
  {da266b89-0a9d-4232-b445-43973388b535}, !- Source Object
  4,                                      !- Outlet Port
  {dd99a039-5c7e-4ef7-aa7b-28f0bcd0eae7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8b3861dd-b173-4d7a-8cfc-a4ad41b2bdef}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 9, !- Name
  ,                                       !- Controller List Name
  {2fc7a545-afd2-4969-b117-00059b591e91}, !- Availability Schedule
  {9d725177-756d-4457-801f-ab386322b575}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {26c20ecf-a75f-4950-92d4-178b7bc3c92c}, !- Supply Side Inlet Node Name
  {23069795-0cc7-4237-a90d-85cdc402342e}, !- Demand Side Outlet Node Name
  {758ba371-d548-4bce-959f-a1b4db420a48}, !- Demand Side Inlet Node A
  {209a6dd1-a69a-418a-a599-77c2226495fb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {57ce56aa-78b2-40bd-b9c5-2d3586e4a00f}, !- Demand Mixer Name
  {1b560b20-4190-4b42-96e5-471965c27804}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d009d53e-a714-43ef-852c-0b0f2279e7b4}, !- Handle
  Node 179,                               !- Name
  {26c20ecf-a75f-4950-92d4-178b7bc3c92c}, !- Inlet Port
  {d827fb0f-9589-44bc-b860-f1bebac4817e}; !- Outlet Port

OS:Node,
  {0319f698-8c55-4559-910e-bc5498c47a92}, !- Handle
  Node 180,                               !- Name
  {60b493e4-f2c5-4d87-a5c2-116a6f5c5f93}, !- Inlet Port
  {209a6dd1-a69a-418a-a599-77c2226495fb}; !- Outlet Port

OS:Connection,
  {26c20ecf-a75f-4950-92d4-178b7bc3c92c}, !- Handle
  {8b3861dd-b173-4d7a-8cfc-a4ad41b2bdef}, !- Source Object
  9,                                      !- Outlet Port
  {d009d53e-a714-43ef-852c-0b0f2279e7b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {209a6dd1-a69a-418a-a599-77c2226495fb}, !- Handle
  {0319f698-8c55-4559-910e-bc5498c47a92}, !- Source Object
  3,                                      !- Outlet Port
  {8b3861dd-b173-4d7a-8cfc-a4ad41b2bdef}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {977687dc-a188-46af-baa9-3ea6dfc17d06}, !- Handle
  Node 182,                               !- Name
  {758ba371-d548-4bce-959f-a1b4db420a48}, !- Inlet Port
  {0f1fb2c0-5af2-49bc-8df0-45f1619c0e65}; !- Outlet Port

OS:Node,
  {66ebc328-f8fc-4cb4-9829-627a7ee56366}, !- Handle
  Node 183,                               !- Name
  {0b8fc7fb-1567-4b9a-a6de-1a02bfcd289a}, !- Inlet Port
  {23069795-0cc7-4237-a90d-85cdc402342e}; !- Outlet Port

OS:Node,
  {1bd1113e-b149-4310-b175-59e52c58c779}, !- Handle
  Node 185,                               !- Name
  {e55ad559-cb92-4e0c-b2f9-63d7aa15513b}, !- Inlet Port
  {78897068-78aa-4c6e-a54f-0760713ec79e}; !- Outlet Port

OS:Connection,
  {758ba371-d548-4bce-959f-a1b4db420a48}, !- Handle
  {8b3861dd-b173-4d7a-8cfc-a4ad41b2bdef}, !- Source Object
  11,                                     !- Outlet Port
  {977687dc-a188-46af-baa9-3ea6dfc17d06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23069795-0cc7-4237-a90d-85cdc402342e}, !- Handle
  {66ebc328-f8fc-4cb4-9829-627a7ee56366}, !- Source Object
  3,                                      !- Outlet Port
  {8b3861dd-b173-4d7a-8cfc-a4ad41b2bdef}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1b560b20-4190-4b42-96e5-471965c27804}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {0f1fb2c0-5af2-49bc-8df0-45f1619c0e65}, !- Inlet Node Name
  {221efb59-0cf3-4d1d-8432-7f1fbea32077}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {57ce56aa-78b2-40bd-b9c5-2d3586e4a00f}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {0b8fc7fb-1567-4b9a-a6de-1a02bfcd289a}, !- Outlet Node Name
  {2df5b0a0-e793-486c-bcee-92b8e22425d2}; !- Inlet Node Name 1

OS:Connection,
  {0f1fb2c0-5af2-49bc-8df0-45f1619c0e65}, !- Handle
  {977687dc-a188-46af-baa9-3ea6dfc17d06}, !- Source Object
  3,                                      !- Outlet Port
  {1b560b20-4190-4b42-96e5-471965c27804}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b8fc7fb-1567-4b9a-a6de-1a02bfcd289a}, !- Handle
  {57ce56aa-78b2-40bd-b9c5-2d3586e4a00f}, !- Source Object
  2,                                      !- Outlet Port
  {66ebc328-f8fc-4cb4-9829-627a7ee56366}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bb12af3a-3fab-4d3c-9892-b62b1a740c74}, !- Handle
  {8b3861dd-b173-4d7a-8cfc-a4ad41b2bdef}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9d725177-756d-4457-801f-ab386322b575}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {663f6c4b-446f-44eb-a393-63715e068746}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {66522609-d3da-421c-b5ea-7ca0786bf131}, !- Handle
  Fan On Off 11,                          !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3b131a7d-b898-442e-b6ae-7bf74dbd2f31}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {56ddb85d-dccf-42cb-b252-2449d364dce8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3b131a7d-b898-442e-b6ae-7bf74dbd2f31}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {56ddb85d-dccf-42cb-b252-2449d364dce8}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e3b3ddcc-83b5-406a-a67b-e2c0ef3b7701}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {761ceed8-913c-4b66-b9cc-c1fb7a8a4690}, !- Handle
  Curve Quadratic 31,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {347e34c9-4b2f-49c3-addf-a7cf819316aa}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5d58f599-7e00-4b45-aa9a-476832248bb2}, !- Handle
  Curve Quadratic 32,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {50891046-f2da-4dca-aec9-e21c0ac5819c}, !- Handle
  Curve Cubic 51,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2cf1f646-1049-4773-9433-0d3edd4ee0d4}, !- Handle
  CoilCoolingDXSingleSpeed_dx 10 47kBtu/hr 10.0EER, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9dc2f1c7-48d9-48bc-9432-8770821f6a2f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fec17d3f-8372-48d4-b48e-b8efbc49ff6e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dd8ec6ae-45c4-4e78-92a7-77eedcf14aa5}, !- Energy Input Ratio Function of Temperature Curve Name
  {356e4ec7-b6a5-4a2a-800c-be20964638bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {43025460-412f-48ae-a83c-079e04e86ff6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {f4fe8669-c58c-42fa-8881-28aa79b0e091}, !- Handle
  Curve Cubic 52,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {07e42588-d760-4c39-955f-d41a24e86433}, !- Handle
  Curve Cubic 53,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {52e7dede-d6bd-4a98-801f-ece7c83096e4}, !- Handle
  Curve Cubic 54,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {9c5fdb6b-387c-40cd-bc0a-1d4607984ea8}, !- Handle
  Curve Quadratic 33,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9ad5d8c0-1935-4658-94d6-444fee04f279}, !- Handle
  Curve Cubic 55,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {b80250b4-58e5-4407-bf5e-ef149b52234e}, !- Handle
  CoilHeatingDXSingleSpeed_dx 10 34 Clg kBtu/hr 3.1COPH, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  9943.63265581856,                       !- Rated Total Heating Capacity {W}
  3.30776666326638,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e858a14f-02e8-4084-80b5-0eebfa937ca2}, !- Total Heating Capacity Function of Temperature Curve Name
  {e5e67c32-cae8-4411-864b-c8fa7a9c665e}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {18bb669d-f241-49f6-8596-3825e66bcc63}, !- Energy Input Ratio Function of Temperature Curve Name
  {769127f1-b51f-4eda-8243-b57555475680}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bb4fab1-2267-436e-8841-7a2683bb7d59}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {ed9663ef-620d-4f97-87c2-70f103b16c7a}, !- Handle
  Controller Outdoor Air 11,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2fc7a545-afd2-4969-b117-00059b591e91}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c90ebd00-267d-44b6-bada-fcf09de39396}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c90ebd00-267d-44b6-bada-fcf09de39396}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8c802276-7c3f-4864-be78-986bf1a48571}, !- Handle
  Air Loop HVAC Outdoor Air System 11,    !- Name
  {ed9663ef-620d-4f97-87c2-70f103b16c7a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fee7406a-bf49-49a4-bc81-5d598b054e45}, !- Mixed Air Node Name
  {c9e80251-48db-477a-9ff5-7edf56939d82}, !- Outdoor Air Stream Node Name
  {42395b9c-1306-4635-bc62-8529ce337490}, !- Relief Air Stream Node Name
  {d827fb0f-9589-44bc-b860-f1bebac4817e}; !- Return Air Stream Node Name

OS:Node,
  {eb2bd27a-50b4-4531-ac78-a84368d96459}, !- Handle
  Node 186,                               !- Name
  ,                                       !- Inlet Port
  {c9e80251-48db-477a-9ff5-7edf56939d82}; !- Outlet Port

OS:Connection,
  {c9e80251-48db-477a-9ff5-7edf56939d82}, !- Handle
  {eb2bd27a-50b4-4531-ac78-a84368d96459}, !- Source Object
  3,                                      !- Outlet Port
  {8c802276-7c3f-4864-be78-986bf1a48571}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1955b1a5-a9d3-4ae3-882f-b74877000eb6}, !- Handle
  Node 188,                               !- Name
  {42395b9c-1306-4635-bc62-8529ce337490}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {42395b9c-1306-4635-bc62-8529ce337490}, !- Handle
  {8c802276-7c3f-4864-be78-986bf1a48571}, !- Source Object
  7,                                      !- Outlet Port
  {1955b1a5-a9d3-4ae3-882f-b74877000eb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {cac66b3d-589e-4fcf-a806-330ace6c62c0}, !- Handle
  Coil Heating Gas 11,                    !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {45a15ff5-2b38-44e2-96fe-1025e21982f3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {079c0e87-17bd-4bdd-96d2-867ccb6b5622}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 4 ASHP, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {7cb3b6f8-0099-4560-a13f-7e52617e6929}, !- Air Inlet Node Name
  {60b493e4-f2c5-4d87-a5c2-116a6f5c5f93}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {890658ea-8f5d-4b0d-affe-2a043612f9e4}, !- Controlling Zone or Thermostat Location
  {66522609-d3da-421c-b5ea-7ca0786bf131}, !- Supply Air Fan Name
  {b80250b4-58e5-4407-bf5e-ef149b52234e}, !- Heating Coil Name
  {2cf1f646-1049-4773-9433-0d3edd4ee0d4}, !- Cooling Coil Name
  {cac66b3d-589e-4fcf-a806-330ace6c62c0}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {2fc7a545-afd2-4969-b117-00059b591e91}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {60b493e4-f2c5-4d87-a5c2-116a6f5c5f93}, !- Handle
  {079c0e87-17bd-4bdd-96d2-867ccb6b5622}, !- Source Object
  4,                                      !- Outlet Port
  {0319f698-8c55-4559-910e-bc5498c47a92}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a23c4214-a644-49db-9107-d51391b17b07}, !- Handle
  Node 189,                               !- Name
  {fee7406a-bf49-49a4-bc81-5d598b054e45}, !- Inlet Port
  {7cb3b6f8-0099-4560-a13f-7e52617e6929}; !- Outlet Port

OS:Connection,
  {d827fb0f-9589-44bc-b860-f1bebac4817e}, !- Handle
  {d009d53e-a714-43ef-852c-0b0f2279e7b4}, !- Source Object
  3,                                      !- Outlet Port
  {8c802276-7c3f-4864-be78-986bf1a48571}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fee7406a-bf49-49a4-bc81-5d598b054e45}, !- Handle
  {8c802276-7c3f-4864-be78-986bf1a48571}, !- Source Object
  5,                                      !- Outlet Port
  {a23c4214-a644-49db-9107-d51391b17b07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cb3b6f8-0099-4560-a13f-7e52617e6929}, !- Handle
  {a23c4214-a644-49db-9107-d51391b17b07}, !- Source Object
  3,                                      !- Outlet Port
  {079c0e87-17bd-4bdd-96d2-867ccb6b5622}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {3453ab5b-1657-425b-90b7-213a9d2493bd}, !- Handle
  Setpoint Manager Single Zone Reheat 11, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {890658ea-8f5d-4b0d-affe-2a043612f9e4}, !- Control Zone Name
  {0319f698-8c55-4559-910e-bc5498c47a92}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {69d4c8b1-6895-4e56-8962-07b5135a855e}, !- Handle
  Zone HVAC Baseboard Convective Electric 17, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8bf263c6-547e-4b08-9c77-2baebd70341b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {18315d35-b84d-44e8-8c30-87b1c483e65a}, !- Air Inlet Node Name
  {e55ad559-cb92-4e0c-b2f9-63d7aa15513b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {05a4a67a-db25-4010-8abf-4a363242be7a}, !- Handle
  Node 191,                               !- Name
  {27a412c9-c682-4e90-bcb0-fbbd2c2dc6d5}, !- Inlet Port
  {2df5b0a0-e793-486c-bcee-92b8e22425d2}; !- Outlet Port

OS:Connection,
  {78897068-78aa-4c6e-a54f-0760713ec79e}, !- Handle
  {1bd1113e-b149-4310-b175-59e52c58c779}, !- Source Object
  3,                                      !- Outlet Port
  {b76593c4-ab1b-443f-82cc-adf585a04513}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27a412c9-c682-4e90-bcb0-fbbd2c2dc6d5}, !- Handle
  {fca4ce68-796e-414b-8dde-ca4152d3b209}, !- Source Object
  2,                                      !- Outlet Port
  {05a4a67a-db25-4010-8abf-4a363242be7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2df5b0a0-e793-486c-bcee-92b8e22425d2}, !- Handle
  {05a4a67a-db25-4010-8abf-4a363242be7a}, !- Source Object
  3,                                      !- Outlet Port
  {57ce56aa-78b2-40bd-b9c5-2d3586e4a00f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {acf8795e-20d2-485e-9c89-97b22b876abb}, !- Handle
  Node 192,                               !- Name
  {221efb59-0cf3-4d1d-8432-7f1fbea32077}, !- Inlet Port
  {18315d35-b84d-44e8-8c30-87b1c483e65a}; !- Outlet Port

OS:Connection,
  {221efb59-0cf3-4d1d-8432-7f1fbea32077}, !- Handle
  {1b560b20-4190-4b42-96e5-471965c27804}, !- Source Object
  3,                                      !- Outlet Port
  {acf8795e-20d2-485e-9c89-97b22b876abb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18315d35-b84d-44e8-8c30-87b1c483e65a}, !- Handle
  {acf8795e-20d2-485e-9c89-97b22b876abb}, !- Source Object
  3,                                      !- Outlet Port
  {8bf263c6-547e-4b08-9c77-2baebd70341b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e55ad559-cb92-4e0c-b2f9-63d7aa15513b}, !- Handle
  {8bf263c6-547e-4b08-9c77-2baebd70341b}, !- Source Object
  4,                                      !- Outlet Port
  {1bd1113e-b149-4310-b175-59e52c58c779}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fc833d56-4601-4955-8c57-1f74a5aefb38}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 10, !- Name
  ,                                       !- Controller List Name
  {3fd259a3-07b8-4f1e-a714-099b9bd66cbc}, !- Availability Schedule
  {046488b4-c740-4ba6-822d-c1faf1efb8f0}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e8dc5d39-ddd2-4cd2-8922-b39a8b6a6ab4}, !- Supply Side Inlet Node Name
  {8880ba33-29c1-4e5f-ba7b-fcd4d0f1a391}, !- Demand Side Outlet Node Name
  {5c66a306-ef2c-4f73-9da3-ecf703af884a}, !- Demand Side Inlet Node A
  {4b18af81-9105-401c-bc10-3ced850344ba}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8a1e4882-2a6b-4693-be9c-214af70b7403}, !- Demand Mixer Name
  {032a40e5-f379-41da-b229-7265ea440f6a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1599dbca-a2cd-4c2b-ab88-15e59108f8e3}, !- Handle
  Node 194,                               !- Name
  {e8dc5d39-ddd2-4cd2-8922-b39a8b6a6ab4}, !- Inlet Port
  {eff70fb8-425c-4c1b-adb6-d80bb0178d9b}; !- Outlet Port

OS:Node,
  {7211c755-6655-4ad3-b684-1d4d07eb1fe1}, !- Handle
  Node 195,                               !- Name
  {cc0de6cc-808f-44f9-82c6-9724a66c6bca}, !- Inlet Port
  {4b18af81-9105-401c-bc10-3ced850344ba}; !- Outlet Port

OS:Connection,
  {e8dc5d39-ddd2-4cd2-8922-b39a8b6a6ab4}, !- Handle
  {fc833d56-4601-4955-8c57-1f74a5aefb38}, !- Source Object
  9,                                      !- Outlet Port
  {1599dbca-a2cd-4c2b-ab88-15e59108f8e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b18af81-9105-401c-bc10-3ced850344ba}, !- Handle
  {7211c755-6655-4ad3-b684-1d4d07eb1fe1}, !- Source Object
  3,                                      !- Outlet Port
  {fc833d56-4601-4955-8c57-1f74a5aefb38}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f5a816d9-8a02-412d-931c-9ad2592501c6}, !- Handle
  Node 197,                               !- Name
  {5c66a306-ef2c-4f73-9da3-ecf703af884a}, !- Inlet Port
  {60fd1cb2-ef13-40e5-84eb-260cf52414fd}; !- Outlet Port

OS:Node,
  {be100dd6-b3f0-4b84-bf00-864e67e3f5b3}, !- Handle
  Node 198,                               !- Name
  {712e0c46-4fe7-421a-af3c-e618d0c5a2a0}, !- Inlet Port
  {8880ba33-29c1-4e5f-ba7b-fcd4d0f1a391}; !- Outlet Port

OS:Node,
  {708817b6-8356-42c0-9d06-de82a1df033f}, !- Handle
  Node 200,                               !- Name
  {28108b1c-f383-493e-a364-be0edd839deb}, !- Inlet Port
  {3d99cbec-987d-4ff4-a598-d7d14586638d}; !- Outlet Port

OS:Connection,
  {5c66a306-ef2c-4f73-9da3-ecf703af884a}, !- Handle
  {fc833d56-4601-4955-8c57-1f74a5aefb38}, !- Source Object
  11,                                     !- Outlet Port
  {f5a816d9-8a02-412d-931c-9ad2592501c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8880ba33-29c1-4e5f-ba7b-fcd4d0f1a391}, !- Handle
  {be100dd6-b3f0-4b84-bf00-864e67e3f5b3}, !- Source Object
  3,                                      !- Outlet Port
  {fc833d56-4601-4955-8c57-1f74a5aefb38}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {032a40e5-f379-41da-b229-7265ea440f6a}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {60fd1cb2-ef13-40e5-84eb-260cf52414fd}, !- Inlet Node Name
  {1c9e9a39-c054-45b2-a19d-150d6e55631c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8a1e4882-2a6b-4693-be9c-214af70b7403}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {712e0c46-4fe7-421a-af3c-e618d0c5a2a0}, !- Outlet Node Name
  {abd19549-9f46-439d-99b1-3ff58599c52b}; !- Inlet Node Name 1

OS:Connection,
  {60fd1cb2-ef13-40e5-84eb-260cf52414fd}, !- Handle
  {f5a816d9-8a02-412d-931c-9ad2592501c6}, !- Source Object
  3,                                      !- Outlet Port
  {032a40e5-f379-41da-b229-7265ea440f6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {712e0c46-4fe7-421a-af3c-e618d0c5a2a0}, !- Handle
  {8a1e4882-2a6b-4693-be9c-214af70b7403}, !- Source Object
  2,                                      !- Outlet Port
  {be100dd6-b3f0-4b84-bf00-864e67e3f5b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {52b132be-8327-40fb-835d-aa6e124b401b}, !- Handle
  {fc833d56-4601-4955-8c57-1f74a5aefb38}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {046488b4-c740-4ba6-822d-c1faf1efb8f0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {0e5d46ee-69e1-4b16-a829-cc7db749558d}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {406ce977-bf50-42ca-98d9-9ca4159a92e1}, !- Handle
  Fan On Off 12,                          !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ba5afde7-0057-47df-8ce4-669c1360b1f7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {078b8df2-c97c-47c2-869c-0930d7285998}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ba5afde7-0057-47df-8ce4-669c1360b1f7}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {078b8df2-c97c-47c2-869c-0930d7285998}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3e4fe8db-7c59-4427-841c-37adb4257a66}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f6c7f5fd-a7c2-4fe2-ac08-9cc03ed86344}, !- Handle
  Curve Quadratic 34,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {041e6fe2-f151-461c-9f4b-485fb65adc98}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0905c112-31f0-4a94-a692-9e45aaf224ea}, !- Handle
  Curve Quadratic 35,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ad541c42-b231-439b-be97-a5291fdc8fa4}, !- Handle
  Curve Cubic 56,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7ec2a954-f383-4cd2-bd55-f56f4b78d3e7}, !- Handle
  CoilCoolingDXSingleSpeed_dx 11 17kBtu/hr 10.0EER, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9dc2f1c7-48d9-48bc-9432-8770821f6a2f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fec17d3f-8372-48d4-b48e-b8efbc49ff6e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dd8ec6ae-45c4-4e78-92a7-77eedcf14aa5}, !- Energy Input Ratio Function of Temperature Curve Name
  {356e4ec7-b6a5-4a2a-800c-be20964638bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {43025460-412f-48ae-a83c-079e04e86ff6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {d9051e96-2408-4dc8-b077-15e45a221080}, !- Handle
  Curve Cubic 57,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {eb5caada-3c2e-4626-a2bf-8a9918eee184}, !- Handle
  Curve Cubic 58,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {35a78f74-1187-4728-a283-93b7f3d0fc33}, !- Handle
  Curve Cubic 59,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {fc87bd07-c294-48cb-ade9-1924d21d2981}, !- Handle
  Curve Quadratic 36,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {dd4f5b44-b330-4a9f-aca8-ad5d031b601f}, !- Handle
  Curve Cubic 60,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {b3706eba-1a5d-4587-ac5d-8e4adc1f366d}, !- Handle
  CoilHeatingDXSingleSpeed_dx 11 12 Clg kBtu/hr 3.1COPH, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  3582.1029330024,                        !- Rated Total Heating Capacity {W}
  3.29780774840279,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e858a14f-02e8-4084-80b5-0eebfa937ca2}, !- Total Heating Capacity Function of Temperature Curve Name
  {e5e67c32-cae8-4411-864b-c8fa7a9c665e}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {18bb669d-f241-49f6-8596-3825e66bcc63}, !- Energy Input Ratio Function of Temperature Curve Name
  {769127f1-b51f-4eda-8243-b57555475680}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bb4fab1-2267-436e-8841-7a2683bb7d59}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {f36b4602-a415-406c-a3dc-dd223307368d}, !- Handle
  Controller Outdoor Air 12,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3fd259a3-07b8-4f1e-a714-099b9bd66cbc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b3858c1f-3f84-42cd-a81f-974b09f2e114}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b3858c1f-3f84-42cd-a81f-974b09f2e114}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {431f01e7-f79c-44f2-9af5-9143d4a5fd33}, !- Handle
  Air Loop HVAC Outdoor Air System 12,    !- Name
  {f36b4602-a415-406c-a3dc-dd223307368d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b720edc8-85c8-47eb-bf0e-04646b1bf8ae}, !- Mixed Air Node Name
  {cea2a5ad-3b76-4d92-837b-76c62b1ebf75}, !- Outdoor Air Stream Node Name
  {5b56e8b9-42ac-41c9-bb70-8fe29b3aba5d}, !- Relief Air Stream Node Name
  {eff70fb8-425c-4c1b-adb6-d80bb0178d9b}; !- Return Air Stream Node Name

OS:Node,
  {f7f080de-4f6d-48c0-bfa3-bee10e17246c}, !- Handle
  Node 201,                               !- Name
  ,                                       !- Inlet Port
  {cea2a5ad-3b76-4d92-837b-76c62b1ebf75}; !- Outlet Port

OS:Connection,
  {cea2a5ad-3b76-4d92-837b-76c62b1ebf75}, !- Handle
  {f7f080de-4f6d-48c0-bfa3-bee10e17246c}, !- Source Object
  3,                                      !- Outlet Port
  {431f01e7-f79c-44f2-9af5-9143d4a5fd33}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {473eb317-9a27-42b0-a8ec-cf4cf73714bf}, !- Handle
  Node 203,                               !- Name
  {5b56e8b9-42ac-41c9-bb70-8fe29b3aba5d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5b56e8b9-42ac-41c9-bb70-8fe29b3aba5d}, !- Handle
  {431f01e7-f79c-44f2-9af5-9143d4a5fd33}, !- Source Object
  7,                                      !- Outlet Port
  {473eb317-9a27-42b0-a8ec-cf4cf73714bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {fb75a141-59e4-4e86-aeed-3469ad393bff}, !- Handle
  Coil Heating Gas 12,                    !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {45a15ff5-2b38-44e2-96fe-1025e21982f3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {26cad8a3-e05b-4089-bbb0-40e29bada24a}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 5 ASHP, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {bfb87c42-5dbf-476f-9905-06bf05bdab3c}, !- Air Inlet Node Name
  {cc0de6cc-808f-44f9-82c6-9724a66c6bca}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {abc6fcb4-6fa4-4a0f-8311-796702a2bcad}, !- Controlling Zone or Thermostat Location
  {406ce977-bf50-42ca-98d9-9ca4159a92e1}, !- Supply Air Fan Name
  {b3706eba-1a5d-4587-ac5d-8e4adc1f366d}, !- Heating Coil Name
  {7ec2a954-f383-4cd2-bd55-f56f4b78d3e7}, !- Cooling Coil Name
  {fb75a141-59e4-4e86-aeed-3469ad393bff}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {3fd259a3-07b8-4f1e-a714-099b9bd66cbc}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {cc0de6cc-808f-44f9-82c6-9724a66c6bca}, !- Handle
  {26cad8a3-e05b-4089-bbb0-40e29bada24a}, !- Source Object
  4,                                      !- Outlet Port
  {7211c755-6655-4ad3-b684-1d4d07eb1fe1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {284892c1-0bc9-434a-b177-8121beebf0ca}, !- Handle
  Node 204,                               !- Name
  {b720edc8-85c8-47eb-bf0e-04646b1bf8ae}, !- Inlet Port
  {bfb87c42-5dbf-476f-9905-06bf05bdab3c}; !- Outlet Port

OS:Connection,
  {eff70fb8-425c-4c1b-adb6-d80bb0178d9b}, !- Handle
  {1599dbca-a2cd-4c2b-ab88-15e59108f8e3}, !- Source Object
  3,                                      !- Outlet Port
  {431f01e7-f79c-44f2-9af5-9143d4a5fd33}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b720edc8-85c8-47eb-bf0e-04646b1bf8ae}, !- Handle
  {431f01e7-f79c-44f2-9af5-9143d4a5fd33}, !- Source Object
  5,                                      !- Outlet Port
  {284892c1-0bc9-434a-b177-8121beebf0ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfb87c42-5dbf-476f-9905-06bf05bdab3c}, !- Handle
  {284892c1-0bc9-434a-b177-8121beebf0ca}, !- Source Object
  3,                                      !- Outlet Port
  {26cad8a3-e05b-4089-bbb0-40e29bada24a}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {5debbe1d-15a8-4080-8e77-f704fcc5f56e}, !- Handle
  Setpoint Manager Single Zone Reheat 12, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {abc6fcb4-6fa4-4a0f-8311-796702a2bcad}, !- Control Zone Name
  {7211c755-6655-4ad3-b684-1d4d07eb1fe1}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8e25a3ae-977f-4726-b50c-a73b7da8fa98}, !- Handle
  Zone HVAC Baseboard Convective Electric 18, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {698b9885-e0d9-4f33-a669-377982d513cd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {60986bf6-6288-47d2-8034-ef9d52662f6e}, !- Air Inlet Node Name
  {28108b1c-f383-493e-a364-be0edd839deb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6b7597f7-3a49-40e5-a547-ca353075730f}, !- Handle
  Node 206,                               !- Name
  {a011786b-96d9-4e39-b22f-fe6011eaa47c}, !- Inlet Port
  {abd19549-9f46-439d-99b1-3ff58599c52b}; !- Outlet Port

OS:Connection,
  {3d99cbec-987d-4ff4-a598-d7d14586638d}, !- Handle
  {708817b6-8356-42c0-9d06-de82a1df033f}, !- Source Object
  3,                                      !- Outlet Port
  {a0aed8ef-6692-4d0d-a995-e3f30ec5228b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a011786b-96d9-4e39-b22f-fe6011eaa47c}, !- Handle
  {53dace2a-1f87-4cb4-bb8d-74ab7942b87d}, !- Source Object
  2,                                      !- Outlet Port
  {6b7597f7-3a49-40e5-a547-ca353075730f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abd19549-9f46-439d-99b1-3ff58599c52b}, !- Handle
  {6b7597f7-3a49-40e5-a547-ca353075730f}, !- Source Object
  3,                                      !- Outlet Port
  {8a1e4882-2a6b-4693-be9c-214af70b7403}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1cba1c70-1b1e-47f2-be1c-edfc7f8b667e}, !- Handle
  Node 207,                               !- Name
  {1c9e9a39-c054-45b2-a19d-150d6e55631c}, !- Inlet Port
  {60986bf6-6288-47d2-8034-ef9d52662f6e}; !- Outlet Port

OS:Connection,
  {1c9e9a39-c054-45b2-a19d-150d6e55631c}, !- Handle
  {032a40e5-f379-41da-b229-7265ea440f6a}, !- Source Object
  3,                                      !- Outlet Port
  {1cba1c70-1b1e-47f2-be1c-edfc7f8b667e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60986bf6-6288-47d2-8034-ef9d52662f6e}, !- Handle
  {1cba1c70-1b1e-47f2-be1c-edfc7f8b667e}, !- Source Object
  3,                                      !- Outlet Port
  {698b9885-e0d9-4f33-a669-377982d513cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {28108b1c-f383-493e-a364-be0edd839deb}, !- Handle
  {698b9885-e0d9-4f33-a669-377982d513cd}, !- Source Object
  4,                                      !- Outlet Port
  {708817b6-8356-42c0-9d06-de82a1df033f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4297f67e-4310-4f32-986b-4e04f2704875}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 11, !- Name
  ,                                       !- Controller List Name
  {8ea81c18-85f1-47e6-b3a6-92bd08cb5f49}, !- Availability Schedule
  {74ed3ce3-31b7-476d-ba53-b656b1a2c020}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b3457320-e0a6-4829-a179-c8122e2afc14}, !- Supply Side Inlet Node Name
  {87f78365-b84d-4d2e-a073-d0c7d80506fa}, !- Demand Side Outlet Node Name
  {9630c296-8006-442d-9f4c-309cd57f92f4}, !- Demand Side Inlet Node A
  {3d2c4831-49a9-43bf-9def-fd266075213b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {583ca38e-004b-4bf5-9b56-33aabf9239c1}, !- Demand Mixer Name
  {1cb4ad33-3a2a-4ff1-b464-4aa13482023e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3962a8d6-dfbc-4dbd-ae3a-b69fac4d7321}, !- Handle
  Node 209,                               !- Name
  {b3457320-e0a6-4829-a179-c8122e2afc14}, !- Inlet Port
  {24cf2cbf-06aa-41f1-a962-8dd7e727f872}; !- Outlet Port

OS:Node,
  {03cf8dee-5a47-49e8-8432-599657d3e448}, !- Handle
  Node 210,                               !- Name
  {058c245d-52f2-4bc8-8a14-82904b67c042}, !- Inlet Port
  {3d2c4831-49a9-43bf-9def-fd266075213b}; !- Outlet Port

OS:Connection,
  {b3457320-e0a6-4829-a179-c8122e2afc14}, !- Handle
  {4297f67e-4310-4f32-986b-4e04f2704875}, !- Source Object
  9,                                      !- Outlet Port
  {3962a8d6-dfbc-4dbd-ae3a-b69fac4d7321}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d2c4831-49a9-43bf-9def-fd266075213b}, !- Handle
  {03cf8dee-5a47-49e8-8432-599657d3e448}, !- Source Object
  3,                                      !- Outlet Port
  {4297f67e-4310-4f32-986b-4e04f2704875}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {242d3776-bb02-4867-a2f3-8f420dc1acc4}, !- Handle
  Node 212,                               !- Name
  {9630c296-8006-442d-9f4c-309cd57f92f4}, !- Inlet Port
  {ac6b1582-0780-4d19-bb8f-67dfd78aeb2a}; !- Outlet Port

OS:Node,
  {5efe3130-e217-42d8-abad-0d8d3467ba0d}, !- Handle
  Node 213,                               !- Name
  {efbd3cbb-9bc1-4edb-8ce8-a5b23017bd2d}, !- Inlet Port
  {87f78365-b84d-4d2e-a073-d0c7d80506fa}; !- Outlet Port

OS:Node,
  {3dd3f24d-7a69-4a01-9cc3-03ada39e9107}, !- Handle
  Node 215,                               !- Name
  {49db622d-e4bb-4d42-9032-b759565da9b7}, !- Inlet Port
  {9200d271-6b03-4e0f-a790-f8d30b8cd1a8}; !- Outlet Port

OS:Connection,
  {9630c296-8006-442d-9f4c-309cd57f92f4}, !- Handle
  {4297f67e-4310-4f32-986b-4e04f2704875}, !- Source Object
  11,                                     !- Outlet Port
  {242d3776-bb02-4867-a2f3-8f420dc1acc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87f78365-b84d-4d2e-a073-d0c7d80506fa}, !- Handle
  {5efe3130-e217-42d8-abad-0d8d3467ba0d}, !- Source Object
  3,                                      !- Outlet Port
  {4297f67e-4310-4f32-986b-4e04f2704875}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1cb4ad33-3a2a-4ff1-b464-4aa13482023e}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {ac6b1582-0780-4d19-bb8f-67dfd78aeb2a}, !- Inlet Node Name
  {b23e2153-429e-43e8-a4d1-991d22ea12fd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {583ca38e-004b-4bf5-9b56-33aabf9239c1}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {efbd3cbb-9bc1-4edb-8ce8-a5b23017bd2d}, !- Outlet Node Name
  {4a6f3f87-b0d6-4b36-98c0-b7e14362414e}; !- Inlet Node Name 1

OS:Connection,
  {ac6b1582-0780-4d19-bb8f-67dfd78aeb2a}, !- Handle
  {242d3776-bb02-4867-a2f3-8f420dc1acc4}, !- Source Object
  3,                                      !- Outlet Port
  {1cb4ad33-3a2a-4ff1-b464-4aa13482023e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efbd3cbb-9bc1-4edb-8ce8-a5b23017bd2d}, !- Handle
  {583ca38e-004b-4bf5-9b56-33aabf9239c1}, !- Source Object
  2,                                      !- Outlet Port
  {5efe3130-e217-42d8-abad-0d8d3467ba0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {39a13f0c-cd7e-4c95-9ed8-8a93c1909614}, !- Handle
  {4297f67e-4310-4f32-986b-4e04f2704875}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {74ed3ce3-31b7-476d-ba53-b656b1a2c020}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {bfca35b1-35c9-4bae-9b14-de7d35d026a5}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {5442c0d6-0562-4c58-8dc1-68ec9c69c617}, !- Handle
  Fan On Off 13,                          !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {00d609d8-b5c0-4708-af72-2dbcb75c9914}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7f615139-df9b-43ec-8604-27b6920ccafb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {00d609d8-b5c0-4708-af72-2dbcb75c9914}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7f615139-df9b-43ec-8604-27b6920ccafb}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {57257f68-bf5b-4731-b363-ba39ec6ac170}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e07bcddf-183b-4713-b0d2-ab343d270f35}, !- Handle
  Curve Quadratic 37,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6465eddb-bc63-4b79-b225-2e6fe7f87e18}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ffabec96-3917-4857-8e40-c626448c1730}, !- Handle
  Curve Quadratic 38,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3de26ad4-e072-4f67-8269-5140285d38fc}, !- Handle
  Curve Cubic 61,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0d9d7d4a-83db-415a-bd66-4184117fd1f0}, !- Handle
  CoilCoolingDXSingleSpeed_dx 12 84kBtu/hr 10.8EER, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.73224036438218,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9dc2f1c7-48d9-48bc-9432-8770821f6a2f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fec17d3f-8372-48d4-b48e-b8efbc49ff6e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dd8ec6ae-45c4-4e78-92a7-77eedcf14aa5}, !- Energy Input Ratio Function of Temperature Curve Name
  {356e4ec7-b6a5-4a2a-800c-be20964638bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {43025460-412f-48ae-a83c-079e04e86ff6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {d3e21eca-9872-436a-9c4a-8e0690d7cb32}, !- Handle
  Curve Cubic 62,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {72545a0c-f226-4093-89ac-7dab7e12eb6a}, !- Handle
  Curve Cubic 63,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {a2d917d1-dfb4-4601-94de-e971e44d4bd9}, !- Handle
  Curve Cubic 64,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {a592721d-bbab-496a-87f0-5c6dabb8bb60}, !- Handle
  Curve Quadratic 39,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9273047c-58aa-454d-9bdb-5a082a43a5d3}, !- Handle
  Curve Cubic 65,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {2740526d-2fa4-49c9-a17b-11631eaae134}, !- Handle
  CoilHeatingDXSingleSpeed_dx 12 61 Clg kBtu/hr 3.1COPH, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  17732.7765200922,                       !- Rated Total Heating Capacity {W}
  3.31996049462213,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e858a14f-02e8-4084-80b5-0eebfa937ca2}, !- Total Heating Capacity Function of Temperature Curve Name
  {e5e67c32-cae8-4411-864b-c8fa7a9c665e}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {18bb669d-f241-49f6-8596-3825e66bcc63}, !- Energy Input Ratio Function of Temperature Curve Name
  {769127f1-b51f-4eda-8243-b57555475680}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bb4fab1-2267-436e-8841-7a2683bb7d59}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {2462b8d0-0024-4da7-bced-61f4977e4992}, !- Handle
  Controller Outdoor Air 13,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8ea81c18-85f1-47e6-b3a6-92bd08cb5f49}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ec624035-59f6-40d8-a457-26e5ca5a11ea}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ec624035-59f6-40d8-a457-26e5ca5a11ea}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {530cd233-69fd-41f7-9407-b2f10bb17d53}, !- Handle
  Air Loop HVAC Outdoor Air System 13,    !- Name
  {2462b8d0-0024-4da7-bced-61f4977e4992}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d3b75dc0-902e-4f9c-bc38-28b04e5ff1bc}, !- Mixed Air Node Name
  {ec357a37-8b63-41f1-8c5b-665cabffc6bf}, !- Outdoor Air Stream Node Name
  {d522eef9-44b6-4061-9e60-215443a39d4c}, !- Relief Air Stream Node Name
  {24cf2cbf-06aa-41f1-a962-8dd7e727f872}; !- Return Air Stream Node Name

OS:Node,
  {01426a22-5bbb-401c-ac1b-7023a447a7b4}, !- Handle
  Node 216,                               !- Name
  ,                                       !- Inlet Port
  {ec357a37-8b63-41f1-8c5b-665cabffc6bf}; !- Outlet Port

OS:Connection,
  {ec357a37-8b63-41f1-8c5b-665cabffc6bf}, !- Handle
  {01426a22-5bbb-401c-ac1b-7023a447a7b4}, !- Source Object
  3,                                      !- Outlet Port
  {530cd233-69fd-41f7-9407-b2f10bb17d53}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bfabde61-692e-4c25-82ed-b18dc2d82964}, !- Handle
  Node 217,                               !- Name
  {d522eef9-44b6-4061-9e60-215443a39d4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d522eef9-44b6-4061-9e60-215443a39d4c}, !- Handle
  {530cd233-69fd-41f7-9407-b2f10bb17d53}, !- Source Object
  7,                                      !- Outlet Port
  {bfabde61-692e-4c25-82ed-b18dc2d82964}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {af2bc61a-58a8-47ae-a0b7-0b6c4511039b}, !- Handle
  Coil Heating Gas 13,                    !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {45a15ff5-2b38-44e2-96fe-1025e21982f3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {f671f40a-4e5f-4ed7-8508-5c47d041e3fd}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 6 ASHP, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {84085670-35ae-4ac2-808a-ee1b0fe313a3}, !- Air Inlet Node Name
  {058c245d-52f2-4bc8-8a14-82904b67c042}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d766f264-c3df-48e8-b49c-884337af2266}, !- Controlling Zone or Thermostat Location
  {5442c0d6-0562-4c58-8dc1-68ec9c69c617}, !- Supply Air Fan Name
  {2740526d-2fa4-49c9-a17b-11631eaae134}, !- Heating Coil Name
  {0d9d7d4a-83db-415a-bd66-4184117fd1f0}, !- Cooling Coil Name
  {af2bc61a-58a8-47ae-a0b7-0b6c4511039b}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {8ea81c18-85f1-47e6-b3a6-92bd08cb5f49}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {058c245d-52f2-4bc8-8a14-82904b67c042}, !- Handle
  {f671f40a-4e5f-4ed7-8508-5c47d041e3fd}, !- Source Object
  4,                                      !- Outlet Port
  {03cf8dee-5a47-49e8-8432-599657d3e448}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {875698b3-7716-4a43-8ff8-97f8b782b348}, !- Handle
  Node 218,                               !- Name
  {d3b75dc0-902e-4f9c-bc38-28b04e5ff1bc}, !- Inlet Port
  {84085670-35ae-4ac2-808a-ee1b0fe313a3}; !- Outlet Port

OS:Connection,
  {24cf2cbf-06aa-41f1-a962-8dd7e727f872}, !- Handle
  {3962a8d6-dfbc-4dbd-ae3a-b69fac4d7321}, !- Source Object
  3,                                      !- Outlet Port
  {530cd233-69fd-41f7-9407-b2f10bb17d53}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d3b75dc0-902e-4f9c-bc38-28b04e5ff1bc}, !- Handle
  {530cd233-69fd-41f7-9407-b2f10bb17d53}, !- Source Object
  5,                                      !- Outlet Port
  {875698b3-7716-4a43-8ff8-97f8b782b348}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84085670-35ae-4ac2-808a-ee1b0fe313a3}, !- Handle
  {875698b3-7716-4a43-8ff8-97f8b782b348}, !- Source Object
  3,                                      !- Outlet Port
  {f671f40a-4e5f-4ed7-8508-5c47d041e3fd}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {c8a1a974-410d-4093-83f1-5dc93f3d4374}, !- Handle
  Setpoint Manager Single Zone Reheat 13, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {d766f264-c3df-48e8-b49c-884337af2266}, !- Control Zone Name
  {03cf8dee-5a47-49e8-8432-599657d3e448}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a3818e91-d4df-44dc-99c8-3c549ae7822a}, !- Handle
  Zone HVAC Baseboard Convective Electric 19, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9550e788-418d-4659-9144-af992680c043}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {f7d0485e-3b80-45c0-8894-726539e53736}, !- Air Inlet Node Name
  {49db622d-e4bb-4d42-9032-b759565da9b7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a63117a1-38e1-418c-b856-b347f916de2c}, !- Handle
  Node 219,                               !- Name
  {9016191d-86e8-48ba-8798-4231b40ac7b0}, !- Inlet Port
  {4a6f3f87-b0d6-4b36-98c0-b7e14362414e}; !- Outlet Port

OS:Connection,
  {9200d271-6b03-4e0f-a790-f8d30b8cd1a8}, !- Handle
  {3dd3f24d-7a69-4a01-9cc3-03ada39e9107}, !- Source Object
  3,                                      !- Outlet Port
  {928214f3-0db5-4792-858b-ebf89d029e74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9016191d-86e8-48ba-8798-4231b40ac7b0}, !- Handle
  {60de6ada-3f4e-46f6-bca2-53e0ad36fc91}, !- Source Object
  2,                                      !- Outlet Port
  {a63117a1-38e1-418c-b856-b347f916de2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a6f3f87-b0d6-4b36-98c0-b7e14362414e}, !- Handle
  {a63117a1-38e1-418c-b856-b347f916de2c}, !- Source Object
  3,                                      !- Outlet Port
  {583ca38e-004b-4bf5-9b56-33aabf9239c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d286be36-aebc-4103-ad82-7c5dcf56d4bd}, !- Handle
  Node 220,                               !- Name
  {b23e2153-429e-43e8-a4d1-991d22ea12fd}, !- Inlet Port
  {f7d0485e-3b80-45c0-8894-726539e53736}; !- Outlet Port

OS:Connection,
  {b23e2153-429e-43e8-a4d1-991d22ea12fd}, !- Handle
  {1cb4ad33-3a2a-4ff1-b464-4aa13482023e}, !- Source Object
  3,                                      !- Outlet Port
  {d286be36-aebc-4103-ad82-7c5dcf56d4bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7d0485e-3b80-45c0-8894-726539e53736}, !- Handle
  {d286be36-aebc-4103-ad82-7c5dcf56d4bd}, !- Source Object
  3,                                      !- Outlet Port
  {9550e788-418d-4659-9144-af992680c043}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {49db622d-e4bb-4d42-9032-b759565da9b7}, !- Handle
  {9550e788-418d-4659-9144-af992680c043}, !- Source Object
  4,                                      !- Outlet Port
  {3dd3f24d-7a69-4a01-9cc3-03ada39e9107}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cfd74be3-4ca3-4f3f-9377-90c8cbf76a6d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 12, !- Name
  ,                                       !- Controller List Name
  {a910e333-5eb5-45ea-981c-769322d073bd}, !- Availability Schedule
  {30c8b173-a70b-48ea-87b5-cac8e64ab975}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2709bdd6-8f01-47e0-a8da-779b2c472dc2}, !- Supply Side Inlet Node Name
  {278dc476-7281-4c57-852e-40458fa2f643}, !- Demand Side Outlet Node Name
  {b7ce90a2-3c4d-47e9-80d0-7adf1c4ef966}, !- Demand Side Inlet Node A
  {343e1f7d-22b6-4e4d-a727-f04e634a3691}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {715b55c2-9c46-4380-9039-1d81e1a4e19e}, !- Demand Mixer Name
  {46277e88-e837-42c4-9120-4bb13df60026}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d4c7b52c-a67b-46e1-95db-62efce7343b1}, !- Handle
  Node 221,                               !- Name
  {2709bdd6-8f01-47e0-a8da-779b2c472dc2}, !- Inlet Port
  {39f2714a-1268-4eb7-89e1-d47dbf702706}; !- Outlet Port

OS:Node,
  {8a0ff784-efaa-462e-82e3-dc4057a04d63}, !- Handle
  Node 222,                               !- Name
  {946afe74-522f-4cb1-9a24-4f0ed014678b}, !- Inlet Port
  {343e1f7d-22b6-4e4d-a727-f04e634a3691}; !- Outlet Port

OS:Connection,
  {2709bdd6-8f01-47e0-a8da-779b2c472dc2}, !- Handle
  {cfd74be3-4ca3-4f3f-9377-90c8cbf76a6d}, !- Source Object
  9,                                      !- Outlet Port
  {d4c7b52c-a67b-46e1-95db-62efce7343b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {343e1f7d-22b6-4e4d-a727-f04e634a3691}, !- Handle
  {8a0ff784-efaa-462e-82e3-dc4057a04d63}, !- Source Object
  3,                                      !- Outlet Port
  {cfd74be3-4ca3-4f3f-9377-90c8cbf76a6d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a91af5d7-dfb5-4b8b-9956-053ba04498e9}, !- Handle
  Node 223,                               !- Name
  {b7ce90a2-3c4d-47e9-80d0-7adf1c4ef966}, !- Inlet Port
  {a86a3b74-7fb0-4d6d-9a48-a1a892696d7b}; !- Outlet Port

OS:Node,
  {7b61f22f-382f-44ce-9e63-251358eebb65}, !- Handle
  Node 224,                               !- Name
  {77467038-9faf-44c1-86f0-5375e553ff20}, !- Inlet Port
  {278dc476-7281-4c57-852e-40458fa2f643}; !- Outlet Port

OS:Node,
  {fb203f28-e69b-474b-acb6-7afa24b75bd6}, !- Handle
  Node 225,                               !- Name
  {a87c51c0-bfa2-4b7c-a909-50c9306d90bd}, !- Inlet Port
  {faed5731-dd3a-4eeb-81d2-01a6ec6a11db}; !- Outlet Port

OS:Connection,
  {b7ce90a2-3c4d-47e9-80d0-7adf1c4ef966}, !- Handle
  {cfd74be3-4ca3-4f3f-9377-90c8cbf76a6d}, !- Source Object
  11,                                     !- Outlet Port
  {a91af5d7-dfb5-4b8b-9956-053ba04498e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {278dc476-7281-4c57-852e-40458fa2f643}, !- Handle
  {7b61f22f-382f-44ce-9e63-251358eebb65}, !- Source Object
  3,                                      !- Outlet Port
  {cfd74be3-4ca3-4f3f-9377-90c8cbf76a6d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {46277e88-e837-42c4-9120-4bb13df60026}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {a86a3b74-7fb0-4d6d-9a48-a1a892696d7b}, !- Inlet Node Name
  {cd19532f-d0be-4061-9a31-6adca49e3c89}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {715b55c2-9c46-4380-9039-1d81e1a4e19e}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {77467038-9faf-44c1-86f0-5375e553ff20}, !- Outlet Node Name
  {68659540-e9a7-4ed7-9e5a-522dbd36a1d4}; !- Inlet Node Name 1

OS:Connection,
  {a86a3b74-7fb0-4d6d-9a48-a1a892696d7b}, !- Handle
  {a91af5d7-dfb5-4b8b-9956-053ba04498e9}, !- Source Object
  3,                                      !- Outlet Port
  {46277e88-e837-42c4-9120-4bb13df60026}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77467038-9faf-44c1-86f0-5375e553ff20}, !- Handle
  {715b55c2-9c46-4380-9039-1d81e1a4e19e}, !- Source Object
  2,                                      !- Outlet Port
  {7b61f22f-382f-44ce-9e63-251358eebb65}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8c9b2990-9ddb-4357-af0c-9866e8bdb6a7}, !- Handle
  {cfd74be3-4ca3-4f3f-9377-90c8cbf76a6d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {30c8b173-a70b-48ea-87b5-cac8e64ab975}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {a1887da7-a6ce-4336-b4b5-6516a0816f70}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {b1adf7ea-b72f-46ef-a0e9-c19f77011ff2}, !- Handle
  Fan On Off 14,                          !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5bf99c3b-3c37-493d-85b4-e21c2081583e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bbb1afe6-ecc3-481d-86f5-da3b931c2b5b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5bf99c3b-3c37-493d-85b4-e21c2081583e}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bbb1afe6-ecc3-481d-86f5-da3b931c2b5b}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e4e767b6-8312-4db4-89cd-464172d0a49b}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {91885178-de44-4662-bfc6-24a13d58bef1}, !- Handle
  Curve Quadratic 40,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4ba2ad77-5dbb-4d0a-baeb-871c1696f748}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d0242115-708c-49e0-827e-d10f6f44e653}, !- Handle
  Curve Quadratic 41,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {01ac7e75-14d2-4032-9451-4de9c4a00a29}, !- Handle
  Curve Cubic 66,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {336e591e-1e0f-4a08-97c8-5dfe0745f458}, !- Handle
  CoilCoolingDXSingleSpeed_dx 13 21kBtu/hr 10.0EER, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9dc2f1c7-48d9-48bc-9432-8770821f6a2f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fec17d3f-8372-48d4-b48e-b8efbc49ff6e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dd8ec6ae-45c4-4e78-92a7-77eedcf14aa5}, !- Energy Input Ratio Function of Temperature Curve Name
  {356e4ec7-b6a5-4a2a-800c-be20964638bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {43025460-412f-48ae-a83c-079e04e86ff6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {f3019a5c-59e1-4f77-b743-115523360b3b}, !- Handle
  Curve Cubic 67,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {e49a22e0-20ed-4b97-8496-29c94b453f44}, !- Handle
  Curve Cubic 68,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {89252a9a-7e08-4656-8e43-97226a4f8bba}, !- Handle
  Curve Cubic 69,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {238240ef-8191-40fd-9103-d1271c43433b}, !- Handle
  Curve Quadratic 42,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f240c298-9a02-43f4-b9f9-18e01ecec71a}, !- Handle
  Curve Cubic 70,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {e33c0e1c-e456-41c7-a7c2-3361db5ab495}, !- Handle
  CoilHeatingDXSingleSpeed_dx 13 15 Clg kBtu/hr 3.1COPH, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  4524.45884315482,                       !- Rated Total Heating Capacity {W}
  3.29928299770434,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e858a14f-02e8-4084-80b5-0eebfa937ca2}, !- Total Heating Capacity Function of Temperature Curve Name
  {e5e67c32-cae8-4411-864b-c8fa7a9c665e}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {18bb669d-f241-49f6-8596-3825e66bcc63}, !- Energy Input Ratio Function of Temperature Curve Name
  {769127f1-b51f-4eda-8243-b57555475680}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bb4fab1-2267-436e-8841-7a2683bb7d59}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {c7b90e8e-89de-4ac3-8baf-6820715ba8f6}, !- Handle
  Controller Outdoor Air 14,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a910e333-5eb5-45ea-981c-769322d073bd}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {13a1502a-8558-4353-9acb-c0289d5c4e9e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {13a1502a-8558-4353-9acb-c0289d5c4e9e}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a1cb66d1-9c5b-4522-9c8e-39ab8d463168}, !- Handle
  Air Loop HVAC Outdoor Air System 14,    !- Name
  {c7b90e8e-89de-4ac3-8baf-6820715ba8f6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {df96a07a-a27c-48bd-8349-e90d08638143}, !- Mixed Air Node Name
  {0273f596-1e98-4b65-9a4b-a506e1598554}, !- Outdoor Air Stream Node Name
  {fe3eadd5-7a43-4abf-8c05-545e4f81f829}, !- Relief Air Stream Node Name
  {39f2714a-1268-4eb7-89e1-d47dbf702706}; !- Return Air Stream Node Name

OS:Node,
  {ffd22ffa-e0fa-45a9-a19e-955347c15a5c}, !- Handle
  Node 226,                               !- Name
  ,                                       !- Inlet Port
  {0273f596-1e98-4b65-9a4b-a506e1598554}; !- Outlet Port

OS:Connection,
  {0273f596-1e98-4b65-9a4b-a506e1598554}, !- Handle
  {ffd22ffa-e0fa-45a9-a19e-955347c15a5c}, !- Source Object
  3,                                      !- Outlet Port
  {a1cb66d1-9c5b-4522-9c8e-39ab8d463168}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6f954b13-df92-4f9f-bd03-c1b233a9e103}, !- Handle
  Node 227,                               !- Name
  {fe3eadd5-7a43-4abf-8c05-545e4f81f829}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe3eadd5-7a43-4abf-8c05-545e4f81f829}, !- Handle
  {a1cb66d1-9c5b-4522-9c8e-39ab8d463168}, !- Source Object
  7,                                      !- Outlet Port
  {6f954b13-df92-4f9f-bd03-c1b233a9e103}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {1271af9a-790e-44aa-aab2-4a60f9296b81}, !- Handle
  Coil Heating Gas 14,                    !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {45a15ff5-2b38-44e2-96fe-1025e21982f3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {4345d89c-3b18-4314-bc6e-506da2b5c12a}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 7 ASHP, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {022337cf-b7b2-411b-8a27-e9ed2c3caa44}, !- Air Inlet Node Name
  {946afe74-522f-4cb1-9a24-4f0ed014678b}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {713f687b-d8ff-4b8d-838b-a973e7915f4f}, !- Controlling Zone or Thermostat Location
  {b1adf7ea-b72f-46ef-a0e9-c19f77011ff2}, !- Supply Air Fan Name
  {e33c0e1c-e456-41c7-a7c2-3361db5ab495}, !- Heating Coil Name
  {336e591e-1e0f-4a08-97c8-5dfe0745f458}, !- Cooling Coil Name
  {1271af9a-790e-44aa-aab2-4a60f9296b81}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a910e333-5eb5-45ea-981c-769322d073bd}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {946afe74-522f-4cb1-9a24-4f0ed014678b}, !- Handle
  {4345d89c-3b18-4314-bc6e-506da2b5c12a}, !- Source Object
  4,                                      !- Outlet Port
  {8a0ff784-efaa-462e-82e3-dc4057a04d63}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b4edd4e8-41fd-46dc-a515-39641ff78ec7}, !- Handle
  Node 228,                               !- Name
  {df96a07a-a27c-48bd-8349-e90d08638143}, !- Inlet Port
  {022337cf-b7b2-411b-8a27-e9ed2c3caa44}; !- Outlet Port

OS:Connection,
  {39f2714a-1268-4eb7-89e1-d47dbf702706}, !- Handle
  {d4c7b52c-a67b-46e1-95db-62efce7343b1}, !- Source Object
  3,                                      !- Outlet Port
  {a1cb66d1-9c5b-4522-9c8e-39ab8d463168}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {df96a07a-a27c-48bd-8349-e90d08638143}, !- Handle
  {a1cb66d1-9c5b-4522-9c8e-39ab8d463168}, !- Source Object
  5,                                      !- Outlet Port
  {b4edd4e8-41fd-46dc-a515-39641ff78ec7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {022337cf-b7b2-411b-8a27-e9ed2c3caa44}, !- Handle
  {b4edd4e8-41fd-46dc-a515-39641ff78ec7}, !- Source Object
  3,                                      !- Outlet Port
  {4345d89c-3b18-4314-bc6e-506da2b5c12a}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {a7cbefc0-aade-4d50-8775-86b43f97cc7f}, !- Handle
  Setpoint Manager Single Zone Reheat 14, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {713f687b-d8ff-4b8d-838b-a973e7915f4f}, !- Control Zone Name
  {8a0ff784-efaa-462e-82e3-dc4057a04d63}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1f2a828b-970d-406a-b8f7-9f131359a681}, !- Handle
  Zone HVAC Baseboard Convective Electric 20, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c08b4405-69bf-479f-8861-d5bf01d5cef7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {c3c98fb9-bba8-43de-9b01-b3834d721c98}, !- Air Inlet Node Name
  {a87c51c0-bfa2-4b7c-a909-50c9306d90bd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ad949d8f-3e38-4cac-8fb9-7681ff708363}, !- Handle
  Node 229,                               !- Name
  {a3a25ef5-f91c-4490-980a-bded8e242de1}, !- Inlet Port
  {68659540-e9a7-4ed7-9e5a-522dbd36a1d4}; !- Outlet Port

OS:Connection,
  {faed5731-dd3a-4eeb-81d2-01a6ec6a11db}, !- Handle
  {fb203f28-e69b-474b-acb6-7afa24b75bd6}, !- Source Object
  3,                                      !- Outlet Port
  {54362f2d-f84f-4177-9e00-86c91939cd61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3a25ef5-f91c-4490-980a-bded8e242de1}, !- Handle
  {de1a8dcc-ee25-4c1d-aed0-5f86a8f9db7a}, !- Source Object
  2,                                      !- Outlet Port
  {ad949d8f-3e38-4cac-8fb9-7681ff708363}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68659540-e9a7-4ed7-9e5a-522dbd36a1d4}, !- Handle
  {ad949d8f-3e38-4cac-8fb9-7681ff708363}, !- Source Object
  3,                                      !- Outlet Port
  {715b55c2-9c46-4380-9039-1d81e1a4e19e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6a63bbe1-82b7-48ca-b5c3-616b3c62101c}, !- Handle
  Node 230,                               !- Name
  {cd19532f-d0be-4061-9a31-6adca49e3c89}, !- Inlet Port
  {c3c98fb9-bba8-43de-9b01-b3834d721c98}; !- Outlet Port

OS:Connection,
  {cd19532f-d0be-4061-9a31-6adca49e3c89}, !- Handle
  {46277e88-e837-42c4-9120-4bb13df60026}, !- Source Object
  3,                                      !- Outlet Port
  {6a63bbe1-82b7-48ca-b5c3-616b3c62101c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3c98fb9-bba8-43de-9b01-b3834d721c98}, !- Handle
  {6a63bbe1-82b7-48ca-b5c3-616b3c62101c}, !- Source Object
  3,                                      !- Outlet Port
  {c08b4405-69bf-479f-8861-d5bf01d5cef7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a87c51c0-bfa2-4b7c-a909-50c9306d90bd}, !- Handle
  {c08b4405-69bf-479f-8861-d5bf01d5cef7}, !- Source Object
  4,                                      !- Outlet Port
  {fb203f28-e69b-474b-acb6-7afa24b75bd6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {49c60a36-9bdf-4742-8a09-2db8a3a9dd36}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 13, !- Name
  ,                                       !- Controller List Name
  {8b2b4368-ba47-4588-b8fb-2263a36c499c}, !- Availability Schedule
  {1eed34e6-c8ee-439d-a603-cfce2b99bf3a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d7076d2e-c559-4876-a1ca-ebac137be8b4}, !- Supply Side Inlet Node Name
  {5a81664e-83dc-4972-a966-b09f63be3e8a}, !- Demand Side Outlet Node Name
  {f2a23a05-1ff8-44f6-9e99-6bafe9a4b26b}, !- Demand Side Inlet Node A
  {3e5ccf70-378d-4fdf-84a0-3d0d4b9e8f4f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e4ad3bb1-4c21-436e-9572-f7aff3646167}, !- Demand Mixer Name
  {959d808c-d439-4f5d-b896-247853f0e6f7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c5b9e7e2-692b-44e0-b468-6a9078fa6cca}, !- Handle
  Node 231,                               !- Name
  {d7076d2e-c559-4876-a1ca-ebac137be8b4}, !- Inlet Port
  {733144dc-0493-432b-aa59-44c343b91d67}; !- Outlet Port

OS:Node,
  {fb7e3944-c395-4006-b890-0ab632f9df97}, !- Handle
  Node 232,                               !- Name
  {ec969170-40f5-44ac-9f00-63ed9ad94363}, !- Inlet Port
  {3e5ccf70-378d-4fdf-84a0-3d0d4b9e8f4f}; !- Outlet Port

OS:Connection,
  {d7076d2e-c559-4876-a1ca-ebac137be8b4}, !- Handle
  {49c60a36-9bdf-4742-8a09-2db8a3a9dd36}, !- Source Object
  9,                                      !- Outlet Port
  {c5b9e7e2-692b-44e0-b468-6a9078fa6cca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e5ccf70-378d-4fdf-84a0-3d0d4b9e8f4f}, !- Handle
  {fb7e3944-c395-4006-b890-0ab632f9df97}, !- Source Object
  3,                                      !- Outlet Port
  {49c60a36-9bdf-4742-8a09-2db8a3a9dd36}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9a82ff83-a9dd-453a-9c4f-c178eef2cdb0}, !- Handle
  Node 233,                               !- Name
  {f2a23a05-1ff8-44f6-9e99-6bafe9a4b26b}, !- Inlet Port
  {b1db514d-eeab-4eab-9916-e85cd1e6f76b}; !- Outlet Port

OS:Node,
  {51ce208f-6d18-43c2-a45e-8d0dd2c6e188}, !- Handle
  Node 234,                               !- Name
  {a1c60a70-ae01-4aa9-94b3-5b498f0190e2}, !- Inlet Port
  {5a81664e-83dc-4972-a966-b09f63be3e8a}; !- Outlet Port

OS:Node,
  {0ea75a8d-4afa-40b4-8b00-984d31b92370}, !- Handle
  Node 235,                               !- Name
  {29a7c0fa-4159-44c1-80bf-0252438d9ce5}, !- Inlet Port
  {41036483-2d9f-4cae-ab60-7f02033bffd2}; !- Outlet Port

OS:Connection,
  {f2a23a05-1ff8-44f6-9e99-6bafe9a4b26b}, !- Handle
  {49c60a36-9bdf-4742-8a09-2db8a3a9dd36}, !- Source Object
  11,                                     !- Outlet Port
  {9a82ff83-a9dd-453a-9c4f-c178eef2cdb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a81664e-83dc-4972-a966-b09f63be3e8a}, !- Handle
  {51ce208f-6d18-43c2-a45e-8d0dd2c6e188}, !- Source Object
  3,                                      !- Outlet Port
  {49c60a36-9bdf-4742-8a09-2db8a3a9dd36}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {959d808c-d439-4f5d-b896-247853f0e6f7}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {b1db514d-eeab-4eab-9916-e85cd1e6f76b}, !- Inlet Node Name
  {f68aa881-43a7-4ec1-a635-0828bbf90db9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e4ad3bb1-4c21-436e-9572-f7aff3646167}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {a1c60a70-ae01-4aa9-94b3-5b498f0190e2}, !- Outlet Node Name
  {f20e11cb-8180-4e4f-a8cd-cbb57a823a61}; !- Inlet Node Name 1

OS:Connection,
  {b1db514d-eeab-4eab-9916-e85cd1e6f76b}, !- Handle
  {9a82ff83-a9dd-453a-9c4f-c178eef2cdb0}, !- Source Object
  3,                                      !- Outlet Port
  {959d808c-d439-4f5d-b896-247853f0e6f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1c60a70-ae01-4aa9-94b3-5b498f0190e2}, !- Handle
  {e4ad3bb1-4c21-436e-9572-f7aff3646167}, !- Source Object
  2,                                      !- Outlet Port
  {51ce208f-6d18-43c2-a45e-8d0dd2c6e188}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f143bbee-33be-4844-be66-a55019ff6838}, !- Handle
  {49c60a36-9bdf-4742-8a09-2db8a3a9dd36}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1eed34e6-c8ee-439d-a603-cfce2b99bf3a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {965f5e45-00be-47f4-8469-9b1588577a92}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {e1d89484-a46f-49be-9999-b19ef460294d}, !- Handle
  Fan On Off 15,                          !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c6cdf3bd-51b3-4ecb-9e19-efa9b3723f5a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a8c83fc8-f1b0-4974-aaa0-c85269052ca2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c6cdf3bd-51b3-4ecb-9e19-efa9b3723f5a}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a8c83fc8-f1b0-4974-aaa0-c85269052ca2}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c21254e5-8fee-47d5-ab33-6c4be4f34b79}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {512ed538-664d-4f78-940e-6d3be56013e5}, !- Handle
  Curve Quadratic 43,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c414cac8-fd58-46ec-bc34-e32906007dd9}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {721920ef-de7e-4f5d-a1e7-b613cfce856e}, !- Handle
  Curve Quadratic 44,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a26fe87f-9f65-47e9-93ad-92eaef24e902}, !- Handle
  Curve Cubic 71,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {52e0d451-fb08-4973-8832-899c597f8d2e}, !- Handle
  CoilCoolingDXSingleSpeed_dx 14 43kBtu/hr 10.0EER, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9dc2f1c7-48d9-48bc-9432-8770821f6a2f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fec17d3f-8372-48d4-b48e-b8efbc49ff6e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dd8ec6ae-45c4-4e78-92a7-77eedcf14aa5}, !- Energy Input Ratio Function of Temperature Curve Name
  {356e4ec7-b6a5-4a2a-800c-be20964638bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {43025460-412f-48ae-a83c-079e04e86ff6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {22f1f2c3-5b0a-4e6e-bfb6-ccc9a0937348}, !- Handle
  Curve Cubic 72,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {19bb826c-aaa9-492b-ba29-3a4d9239d573}, !- Handle
  Curve Cubic 73,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {b378f67b-1290-401f-b6ac-ca3b8a0e24a0}, !- Handle
  Curve Cubic 74,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {995ee0be-6018-4a4f-936b-b3e14bfb3f31}, !- Handle
  Curve Quadratic 45,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e24d1762-70e0-488b-bb8e-da9953690147}, !- Handle
  Curve Cubic 75,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {17b82573-5183-4d67-94cd-a7548dc7a163}, !- Handle
  CoilHeatingDXSingleSpeed_dx 14 31 Clg kBtu/hr 3.1COPH, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  9157.26576493937,                       !- Rated Total Heating Capacity {W}
  3.30653561330528,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e858a14f-02e8-4084-80b5-0eebfa937ca2}, !- Total Heating Capacity Function of Temperature Curve Name
  {e5e67c32-cae8-4411-864b-c8fa7a9c665e}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {18bb669d-f241-49f6-8596-3825e66bcc63}, !- Energy Input Ratio Function of Temperature Curve Name
  {769127f1-b51f-4eda-8243-b57555475680}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bb4fab1-2267-436e-8841-7a2683bb7d59}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {3ffcfaa8-5faf-44bb-bb8d-05f0611d2d2d}, !- Handle
  Controller Outdoor Air 15,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8b2b4368-ba47-4588-b8fb-2263a36c499c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {578a2ec1-2404-4cec-89fc-de97efaa44c3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {578a2ec1-2404-4cec-89fc-de97efaa44c3}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cbbad045-f406-4a01-8f67-952b4b2884df}, !- Handle
  Air Loop HVAC Outdoor Air System 15,    !- Name
  {3ffcfaa8-5faf-44bb-bb8d-05f0611d2d2d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {763a79f8-aeb7-4418-9760-51bf3d145cf1}, !- Mixed Air Node Name
  {bf3df263-c7ad-43f8-bcc0-e58ce31b2603}, !- Outdoor Air Stream Node Name
  {d63e5e8a-93d8-4743-bf38-baeb6515499d}, !- Relief Air Stream Node Name
  {733144dc-0493-432b-aa59-44c343b91d67}; !- Return Air Stream Node Name

OS:Node,
  {bf50fbe1-e75a-46dd-bc48-e463748c7e5f}, !- Handle
  Node 236,                               !- Name
  ,                                       !- Inlet Port
  {bf3df263-c7ad-43f8-bcc0-e58ce31b2603}; !- Outlet Port

OS:Connection,
  {bf3df263-c7ad-43f8-bcc0-e58ce31b2603}, !- Handle
  {bf50fbe1-e75a-46dd-bc48-e463748c7e5f}, !- Source Object
  3,                                      !- Outlet Port
  {cbbad045-f406-4a01-8f67-952b4b2884df}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ee2b694d-0baf-40f8-8f9e-e4d05e0e52bf}, !- Handle
  Node 237,                               !- Name
  {d63e5e8a-93d8-4743-bf38-baeb6515499d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d63e5e8a-93d8-4743-bf38-baeb6515499d}, !- Handle
  {cbbad045-f406-4a01-8f67-952b4b2884df}, !- Source Object
  7,                                      !- Outlet Port
  {ee2b694d-0baf-40f8-8f9e-e4d05e0e52bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {121a2c74-2786-40bb-968f-30ab7f78c3b7}, !- Handle
  Coil Heating Gas 15,                    !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {45a15ff5-2b38-44e2-96fe-1025e21982f3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {fb3c1c0f-ca87-4650-92d7-da18eea8ace5}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 3_SCH=H ASHP, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {6011cb87-5f99-4a8d-a496-0a7df1df52dd}, !- Air Inlet Node Name
  {ec969170-40f5-44ac-9f00-63ed9ad94363}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {153ae5f9-3fbd-4c34-a390-955f7fcabe59}, !- Controlling Zone or Thermostat Location
  {e1d89484-a46f-49be-9999-b19ef460294d}, !- Supply Air Fan Name
  {17b82573-5183-4d67-94cd-a7548dc7a163}, !- Heating Coil Name
  {52e0d451-fb08-4973-8832-899c597f8d2e}, !- Cooling Coil Name
  {121a2c74-2786-40bb-968f-30ab7f78c3b7}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {8b2b4368-ba47-4588-b8fb-2263a36c499c}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {ec969170-40f5-44ac-9f00-63ed9ad94363}, !- Handle
  {fb3c1c0f-ca87-4650-92d7-da18eea8ace5}, !- Source Object
  4,                                      !- Outlet Port
  {fb7e3944-c395-4006-b890-0ab632f9df97}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4657011b-8a93-4d14-8708-0ead3bdf0518}, !- Handle
  Node 238,                               !- Name
  {763a79f8-aeb7-4418-9760-51bf3d145cf1}, !- Inlet Port
  {6011cb87-5f99-4a8d-a496-0a7df1df52dd}; !- Outlet Port

OS:Connection,
  {733144dc-0493-432b-aa59-44c343b91d67}, !- Handle
  {c5b9e7e2-692b-44e0-b468-6a9078fa6cca}, !- Source Object
  3,                                      !- Outlet Port
  {cbbad045-f406-4a01-8f67-952b4b2884df}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {763a79f8-aeb7-4418-9760-51bf3d145cf1}, !- Handle
  {cbbad045-f406-4a01-8f67-952b4b2884df}, !- Source Object
  5,                                      !- Outlet Port
  {4657011b-8a93-4d14-8708-0ead3bdf0518}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6011cb87-5f99-4a8d-a496-0a7df1df52dd}, !- Handle
  {4657011b-8a93-4d14-8708-0ead3bdf0518}, !- Source Object
  3,                                      !- Outlet Port
  {fb3c1c0f-ca87-4650-92d7-da18eea8ace5}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {a05c565a-bf01-45b8-8638-abc0d082ebb0}, !- Handle
  Setpoint Manager Single Zone Reheat 15, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {153ae5f9-3fbd-4c34-a390-955f7fcabe59}, !- Control Zone Name
  {fb7e3944-c395-4006-b890-0ab632f9df97}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ef23f97a-1ac9-4236-9cdb-89cbddbb16a4}, !- Handle
  Zone HVAC Baseboard Convective Electric 21, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {38e15f31-8490-450e-b7c4-f879be874dc2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {fb0470e1-f4dc-481f-b677-3f4d8d70c6a3}, !- Air Inlet Node Name
  {29a7c0fa-4159-44c1-80bf-0252438d9ce5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2cedca01-89e2-477c-8724-5c75129efba9}, !- Handle
  Node 239,                               !- Name
  {dad6be49-351b-4102-87f2-cf23426aaf19}, !- Inlet Port
  {f20e11cb-8180-4e4f-a8cd-cbb57a823a61}; !- Outlet Port

OS:Connection,
  {41036483-2d9f-4cae-ab60-7f02033bffd2}, !- Handle
  {0ea75a8d-4afa-40b4-8b00-984d31b92370}, !- Source Object
  3,                                      !- Outlet Port
  {f0e15386-3abb-4bab-b41c-ceb61baef8dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dad6be49-351b-4102-87f2-cf23426aaf19}, !- Handle
  {70d6766c-81a0-4ad4-9618-50986b58434e}, !- Source Object
  2,                                      !- Outlet Port
  {2cedca01-89e2-477c-8724-5c75129efba9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f20e11cb-8180-4e4f-a8cd-cbb57a823a61}, !- Handle
  {2cedca01-89e2-477c-8724-5c75129efba9}, !- Source Object
  3,                                      !- Outlet Port
  {e4ad3bb1-4c21-436e-9572-f7aff3646167}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7d1ccb85-30c9-41ab-9e97-893221223649}, !- Handle
  Node 240,                               !- Name
  {f68aa881-43a7-4ec1-a635-0828bbf90db9}, !- Inlet Port
  {fb0470e1-f4dc-481f-b677-3f4d8d70c6a3}; !- Outlet Port

OS:Connection,
  {f68aa881-43a7-4ec1-a635-0828bbf90db9}, !- Handle
  {959d808c-d439-4f5d-b896-247853f0e6f7}, !- Source Object
  3,                                      !- Outlet Port
  {7d1ccb85-30c9-41ab-9e97-893221223649}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb0470e1-f4dc-481f-b677-3f4d8d70c6a3}, !- Handle
  {7d1ccb85-30c9-41ab-9e97-893221223649}, !- Source Object
  3,                                      !- Outlet Port
  {38e15f31-8490-450e-b7c4-f879be874dc2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {29a7c0fa-4159-44c1-80bf-0252438d9ce5}, !- Handle
  {38e15f31-8490-450e-b7c4-f879be874dc2}, !- Source Object
  4,                                      !- Outlet Port
  {0ea75a8d-4afa-40b4-8b00-984d31b92370}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9391de29-2100-4392-8e79-70b707397ed5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 14, !- Name
  ,                                       !- Controller List Name
  {f878c6ba-abf9-49df-a016-59076abc335d}, !- Availability Schedule
  {b3c79714-03aa-4e89-b666-0fe50fa93eb6}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {28f21483-e1a8-4933-b10e-8fe7d110a406}, !- Supply Side Inlet Node Name
  {c97da80d-7784-40f6-94bd-fbbbaa9eda84}, !- Demand Side Outlet Node Name
  {529b16fa-904d-4a7c-9853-0316727e94cd}, !- Demand Side Inlet Node A
  {75d35335-e65b-48f1-9ed6-e95a43a99da2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2f6805c3-6283-47c2-9399-4804e98b6118}, !- Demand Mixer Name
  {ecdeb535-76a2-47ef-bdb6-edda86b7552f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {625d627a-1f49-4c34-b1f0-f65503f626ec}, !- Handle
  Node 241,                               !- Name
  {28f21483-e1a8-4933-b10e-8fe7d110a406}, !- Inlet Port
  {0bbf2bef-2321-465f-94ee-ce08c8676178}; !- Outlet Port

OS:Node,
  {969c1ef8-7f2c-4117-a4b0-1eab19eedbce}, !- Handle
  Node 242,                               !- Name
  {ffdcb0fa-ea75-4c94-abc5-ceab2217c49f}, !- Inlet Port
  {75d35335-e65b-48f1-9ed6-e95a43a99da2}; !- Outlet Port

OS:Connection,
  {28f21483-e1a8-4933-b10e-8fe7d110a406}, !- Handle
  {9391de29-2100-4392-8e79-70b707397ed5}, !- Source Object
  9,                                      !- Outlet Port
  {625d627a-1f49-4c34-b1f0-f65503f626ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75d35335-e65b-48f1-9ed6-e95a43a99da2}, !- Handle
  {969c1ef8-7f2c-4117-a4b0-1eab19eedbce}, !- Source Object
  3,                                      !- Outlet Port
  {9391de29-2100-4392-8e79-70b707397ed5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {55f16310-e3d7-4913-964a-425775fcf1b3}, !- Handle
  Node 243,                               !- Name
  {529b16fa-904d-4a7c-9853-0316727e94cd}, !- Inlet Port
  {586dc679-7c44-4737-b552-59223897bed1}; !- Outlet Port

OS:Node,
  {d5d71f29-7464-47b2-8451-2586e6aa4c12}, !- Handle
  Node 244,                               !- Name
  {1b3750b0-a414-4abb-9c29-b7b0b3bde9ca}, !- Inlet Port
  {c97da80d-7784-40f6-94bd-fbbbaa9eda84}; !- Outlet Port

OS:Node,
  {67ba2353-4f1d-44cd-a645-f3fda3c91a88}, !- Handle
  Node 245,                               !- Name
  {7f6e0600-a826-4737-bffd-072c267d7769}, !- Inlet Port
  {28a92a46-2d52-4df9-a107-35e45c3e2d7c}; !- Outlet Port

OS:Connection,
  {529b16fa-904d-4a7c-9853-0316727e94cd}, !- Handle
  {9391de29-2100-4392-8e79-70b707397ed5}, !- Source Object
  11,                                     !- Outlet Port
  {55f16310-e3d7-4913-964a-425775fcf1b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c97da80d-7784-40f6-94bd-fbbbaa9eda84}, !- Handle
  {d5d71f29-7464-47b2-8451-2586e6aa4c12}, !- Source Object
  3,                                      !- Outlet Port
  {9391de29-2100-4392-8e79-70b707397ed5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ecdeb535-76a2-47ef-bdb6-edda86b7552f}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {586dc679-7c44-4737-b552-59223897bed1}, !- Inlet Node Name
  {2c0a3266-3ad8-46b3-a6e4-e3f80c755f31}, !- Outlet Node Name 1
  {a3c3c761-3951-4365-8ab7-03f5ccad64c5}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {2f6805c3-6283-47c2-9399-4804e98b6118}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {1b3750b0-a414-4abb-9c29-b7b0b3bde9ca}, !- Outlet Node Name
  {6418b4ad-1a92-4870-8adc-8b7975339f61}, !- Inlet Node Name 1
  {d41dea4c-a6c2-4422-aa74-ae1595841b4e}; !- Inlet Node Name 2

OS:Connection,
  {586dc679-7c44-4737-b552-59223897bed1}, !- Handle
  {55f16310-e3d7-4913-964a-425775fcf1b3}, !- Source Object
  3,                                      !- Outlet Port
  {ecdeb535-76a2-47ef-bdb6-edda86b7552f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b3750b0-a414-4abb-9c29-b7b0b3bde9ca}, !- Handle
  {2f6805c3-6283-47c2-9399-4804e98b6118}, !- Source Object
  2,                                      !- Outlet Port
  {d5d71f29-7464-47b2-8451-2586e6aa4c12}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {df99fa36-bd24-461d-9f17-2070709454b0}, !- Handle
  {9391de29-2100-4392-8e79-70b707397ed5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b3c79714-03aa-4e89-b666-0fe50fa93eb6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {0387e9b3-626d-4578-8fdc-93b5a73ee909}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {320e3683-c71a-471c-9828-362f51d01622}, !- Handle
  Fan On Off 16,                          !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8052f5c-0067-404b-a3a9-a4aa4dc1e77b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bc38b5ce-58ab-4054-a099-d92e17f4230e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e8052f5c-0067-404b-a3a9-a4aa4dc1e77b}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bc38b5ce-58ab-4054-a099-d92e17f4230e}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {563f67d0-9e95-4ce6-9d07-aa25f57903e0}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7d399d38-e3c6-4b8c-a00d-a1298bdd88b5}, !- Handle
  Curve Quadratic 46,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d6482231-f40b-43a9-9c6c-0614f6037c3f}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7558d4cf-a487-45dc-b672-4052abfd3cbb}, !- Handle
  Curve Quadratic 47,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b95ba399-8140-4146-bf97-2ca6c2dfd88c}, !- Handle
  Curve Cubic 76,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {53b2e865-9339-40c9-9c5f-67f8e7dc0d22}, !- Handle
  CoilCoolingDXSingleSpeed_dx 15 26kBtu/hr 10.0EER, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9dc2f1c7-48d9-48bc-9432-8770821f6a2f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fec17d3f-8372-48d4-b48e-b8efbc49ff6e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dd8ec6ae-45c4-4e78-92a7-77eedcf14aa5}, !- Energy Input Ratio Function of Temperature Curve Name
  {356e4ec7-b6a5-4a2a-800c-be20964638bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {43025460-412f-48ae-a83c-079e04e86ff6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {157ab3e4-db39-4555-8bd4-068affe02113}, !- Handle
  Curve Cubic 77,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {30b37767-bff5-40da-9383-91ae5468296a}, !- Handle
  Curve Cubic 78,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {e7709b00-51e9-4757-a130-52113381cec9}, !- Handle
  Curve Cubic 79,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {347e425f-268b-4c84-a3fb-d810475e37fa}, !- Handle
  Curve Quadratic 48,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0f9f194a-d96b-43b3-93da-2498763e11cc}, !- Handle
  Curve Cubic 80,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {4a58b0cf-b69d-4906-a221-4318cbef3652}, !- Handle
  CoilHeatingDXSingleSpeed_dx 15 19 Clg kBtu/hr 3.1COPH, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  5510.3062108699,                        !- Rated Total Heating Capacity {W}
  3.30082633247308,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e858a14f-02e8-4084-80b5-0eebfa937ca2}, !- Total Heating Capacity Function of Temperature Curve Name
  {e5e67c32-cae8-4411-864b-c8fa7a9c665e}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {18bb669d-f241-49f6-8596-3825e66bcc63}, !- Energy Input Ratio Function of Temperature Curve Name
  {769127f1-b51f-4eda-8243-b57555475680}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bb4fab1-2267-436e-8841-7a2683bb7d59}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {5e5e6da9-cd4d-4e37-8527-79b709baa729}, !- Handle
  Controller Outdoor Air 16,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f878c6ba-abf9-49df-a016-59076abc335d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {773be217-c967-4d7a-ace9-e56f0269d1ff}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {773be217-c967-4d7a-ace9-e56f0269d1ff}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {81a06d81-b66e-4d0c-9714-3bc26f1fb246}, !- Handle
  Air Loop HVAC Outdoor Air System 16,    !- Name
  {5e5e6da9-cd4d-4e37-8527-79b709baa729}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b9eaa863-4ef6-405c-86d9-7081f1ba3772}, !- Mixed Air Node Name
  {fe3898ed-3bbf-4236-b5a0-b508e9d144d7}, !- Outdoor Air Stream Node Name
  {0214d99b-a830-403d-b5d7-7f05219d7e6a}, !- Relief Air Stream Node Name
  {0bbf2bef-2321-465f-94ee-ce08c8676178}; !- Return Air Stream Node Name

OS:Node,
  {73df467f-a1d3-48ec-98d6-945a8055104b}, !- Handle
  Node 246,                               !- Name
  ,                                       !- Inlet Port
  {fe3898ed-3bbf-4236-b5a0-b508e9d144d7}; !- Outlet Port

OS:Connection,
  {fe3898ed-3bbf-4236-b5a0-b508e9d144d7}, !- Handle
  {73df467f-a1d3-48ec-98d6-945a8055104b}, !- Source Object
  3,                                      !- Outlet Port
  {81a06d81-b66e-4d0c-9714-3bc26f1fb246}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a9ce7b06-c26d-4d59-81fb-c7b1dbc733ba}, !- Handle
  Node 247,                               !- Name
  {0214d99b-a830-403d-b5d7-7f05219d7e6a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0214d99b-a830-403d-b5d7-7f05219d7e6a}, !- Handle
  {81a06d81-b66e-4d0c-9714-3bc26f1fb246}, !- Source Object
  7,                                      !- Outlet Port
  {a9ce7b06-c26d-4d59-81fb-c7b1dbc733ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {0133409a-b27a-40e9-b8e6-66bf46d9e0d0}, !- Handle
  Coil Heating Gas 16,                    !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {45a15ff5-2b38-44e2-96fe-1025e21982f3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {a1fd1dfc-718b-48cb-880c-de8385f608e5}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 5_SCH=H 8 ASHP, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {66041543-43ce-4461-8f25-5150c47d560f}, !- Air Inlet Node Name
  {ffdcb0fa-ea75-4c94-abc5-ceab2217c49f}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {39b48784-24cd-46d2-8fb7-767af27dfc43}, !- Controlling Zone or Thermostat Location
  {320e3683-c71a-471c-9828-362f51d01622}, !- Supply Air Fan Name
  {4a58b0cf-b69d-4906-a221-4318cbef3652}, !- Heating Coil Name
  {53b2e865-9339-40c9-9c5f-67f8e7dc0d22}, !- Cooling Coil Name
  {0133409a-b27a-40e9-b8e6-66bf46d9e0d0}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {f878c6ba-abf9-49df-a016-59076abc335d}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {ffdcb0fa-ea75-4c94-abc5-ceab2217c49f}, !- Handle
  {a1fd1dfc-718b-48cb-880c-de8385f608e5}, !- Source Object
  4,                                      !- Outlet Port
  {969c1ef8-7f2c-4117-a4b0-1eab19eedbce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9ae7f58-d5de-48f3-9291-39d3222cd498}, !- Handle
  Node 248,                               !- Name
  {b9eaa863-4ef6-405c-86d9-7081f1ba3772}, !- Inlet Port
  {66041543-43ce-4461-8f25-5150c47d560f}; !- Outlet Port

OS:Connection,
  {0bbf2bef-2321-465f-94ee-ce08c8676178}, !- Handle
  {625d627a-1f49-4c34-b1f0-f65503f626ec}, !- Source Object
  3,                                      !- Outlet Port
  {81a06d81-b66e-4d0c-9714-3bc26f1fb246}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b9eaa863-4ef6-405c-86d9-7081f1ba3772}, !- Handle
  {81a06d81-b66e-4d0c-9714-3bc26f1fb246}, !- Source Object
  5,                                      !- Outlet Port
  {a9ae7f58-d5de-48f3-9291-39d3222cd498}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66041543-43ce-4461-8f25-5150c47d560f}, !- Handle
  {a9ae7f58-d5de-48f3-9291-39d3222cd498}, !- Source Object
  3,                                      !- Outlet Port
  {a1fd1dfc-718b-48cb-880c-de8385f608e5}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {b2031034-9a7d-41d6-9e3b-1a1ebb947092}, !- Handle
  Setpoint Manager Single Zone Reheat 16, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {39b48784-24cd-46d2-8fb7-767af27dfc43}, !- Control Zone Name
  {969c1ef8-7f2c-4117-a4b0-1eab19eedbce}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cffff243-7e26-415f-89fe-14f8365a2a4a}, !- Handle
  Zone HVAC Baseboard Convective Electric 22, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {62a72e07-c9aa-4a33-8d76-69ebec5272ab}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {b6f7b7d9-7139-463a-a77a-fac5029b326b}, !- Air Inlet Node Name
  {7f6e0600-a826-4737-bffd-072c267d7769}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c258f9cf-bd9d-455b-8954-816eb74e585d}, !- Handle
  Node 249,                               !- Name
  {cd05f078-01f8-48b9-a321-a7a67624800d}, !- Inlet Port
  {6418b4ad-1a92-4870-8adc-8b7975339f61}; !- Outlet Port

OS:Connection,
  {28a92a46-2d52-4df9-a107-35e45c3e2d7c}, !- Handle
  {67ba2353-4f1d-44cd-a645-f3fda3c91a88}, !- Source Object
  3,                                      !- Outlet Port
  {64dd56cd-510f-4b9d-9bb1-37833a8301c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd05f078-01f8-48b9-a321-a7a67624800d}, !- Handle
  {4847eb26-694e-4485-8366-bf915dc59662}, !- Source Object
  2,                                      !- Outlet Port
  {c258f9cf-bd9d-455b-8954-816eb74e585d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6418b4ad-1a92-4870-8adc-8b7975339f61}, !- Handle
  {c258f9cf-bd9d-455b-8954-816eb74e585d}, !- Source Object
  3,                                      !- Outlet Port
  {2f6805c3-6283-47c2-9399-4804e98b6118}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d63799cb-6a7f-4f8c-ae27-f9cb07b0891c}, !- Handle
  Node 250,                               !- Name
  {2c0a3266-3ad8-46b3-a6e4-e3f80c755f31}, !- Inlet Port
  {b6f7b7d9-7139-463a-a77a-fac5029b326b}; !- Outlet Port

OS:Connection,
  {2c0a3266-3ad8-46b3-a6e4-e3f80c755f31}, !- Handle
  {ecdeb535-76a2-47ef-bdb6-edda86b7552f}, !- Source Object
  3,                                      !- Outlet Port
  {d63799cb-6a7f-4f8c-ae27-f9cb07b0891c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6f7b7d9-7139-463a-a77a-fac5029b326b}, !- Handle
  {d63799cb-6a7f-4f8c-ae27-f9cb07b0891c}, !- Source Object
  3,                                      !- Outlet Port
  {62a72e07-c9aa-4a33-8d76-69ebec5272ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f6e0600-a826-4737-bffd-072c267d7769}, !- Handle
  {62a72e07-c9aa-4a33-8d76-69ebec5272ab}, !- Source Object
  4,                                      !- Outlet Port
  {67ba2353-4f1d-44cd-a645-f3fda3c91a88}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {478fb3c5-3c7c-4de2-a61b-f79b879c1b64}, !- Handle
  Zone HVAC Baseboard Convective Electric 23, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8fa7f91d-17ca-4b50-bd6f-7895529ce9d8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {34872fca-d1c8-455a-97bf-50073faa6a4e}, !- Air Inlet Node Name
  {d2d70f05-4483-4646-9316-43e703ed9787}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {27c13313-ac5c-4605-9ab6-97de79e9711b}, !- Handle
  Node 251,                               !- Name
  {d2d70f05-4483-4646-9316-43e703ed9787}, !- Inlet Port
  {b87133b2-25b2-46b3-b7fc-10e3f4d3c4bb}; !- Outlet Port

OS:Node,
  {c136e492-f5bc-4567-a011-fefcd656aa1e}, !- Handle
  Node 252,                               !- Name
  {cee84303-d189-487a-8db9-84cfc1d981a2}, !- Inlet Port
  {d41dea4c-a6c2-4422-aa74-ae1595841b4e}; !- Outlet Port

OS:Connection,
  {b87133b2-25b2-46b3-b7fc-10e3f4d3c4bb}, !- Handle
  {27c13313-ac5c-4605-9ab6-97de79e9711b}, !- Source Object
  3,                                      !- Outlet Port
  {9551a077-06c0-4597-b74b-a72c401773f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cee84303-d189-487a-8db9-84cfc1d981a2}, !- Handle
  {9b25aa7a-8ce8-4a6e-9d18-fdf41acbdc53}, !- Source Object
  2,                                      !- Outlet Port
  {c136e492-f5bc-4567-a011-fefcd656aa1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d41dea4c-a6c2-4422-aa74-ae1595841b4e}, !- Handle
  {c136e492-f5bc-4567-a011-fefcd656aa1e}, !- Source Object
  3,                                      !- Outlet Port
  {2f6805c3-6283-47c2-9399-4804e98b6118}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {ef1b7ac1-e124-4e53-af3f-8e53664c5983}, !- Handle
  Node 253,                               !- Name
  {a3c3c761-3951-4365-8ab7-03f5ccad64c5}, !- Inlet Port
  {34872fca-d1c8-455a-97bf-50073faa6a4e}; !- Outlet Port

OS:Connection,
  {a3c3c761-3951-4365-8ab7-03f5ccad64c5}, !- Handle
  {ecdeb535-76a2-47ef-bdb6-edda86b7552f}, !- Source Object
  4,                                      !- Outlet Port
  {ef1b7ac1-e124-4e53-af3f-8e53664c5983}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34872fca-d1c8-455a-97bf-50073faa6a4e}, !- Handle
  {ef1b7ac1-e124-4e53-af3f-8e53664c5983}, !- Source Object
  3,                                      !- Outlet Port
  {8fa7f91d-17ca-4b50-bd6f-7895529ce9d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2d70f05-4483-4646-9316-43e703ed9787}, !- Handle
  {8fa7f91d-17ca-4b50-bd6f-7895529ce9d8}, !- Source Object
  4,                                      !- Outlet Port
  {27c13313-ac5c-4605-9ab6-97de79e9711b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {895c515f-2e01-4799-ab92-6e762ad9a77e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 15, !- Name
  ,                                       !- Controller List Name
  {bc80fa37-0a5e-43f5-87d7-69940cb6eba2}, !- Availability Schedule
  {1f5c43e6-bde5-474a-82ab-7b3422b6dd1d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4018999c-0660-4a5b-9c70-0a2e47a16d39}, !- Supply Side Inlet Node Name
  {71101528-2b71-4058-aa7d-14fde63af00a}, !- Demand Side Outlet Node Name
  {5002b2ae-21bc-4e78-96ec-113004af8099}, !- Demand Side Inlet Node A
  {39c776d3-ff2b-4b4d-9d1d-bf4d496e8186}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {78a100cf-7efb-4ff6-a4d5-14e62abe3b66}, !- Demand Mixer Name
  {0d191b48-cfd8-4362-adb6-376fe2839973}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {23fd2991-5ae0-4676-87d6-c7abe4ad5dd1}, !- Handle
  Node 254,                               !- Name
  {4018999c-0660-4a5b-9c70-0a2e47a16d39}, !- Inlet Port
  {e7cae64c-88bf-4a24-8b88-fe0bf26502f4}; !- Outlet Port

OS:Node,
  {02662652-cdcd-4981-b7eb-8766236ba993}, !- Handle
  Node 255,                               !- Name
  {ebe5471f-b38d-4681-a807-b15e22195067}, !- Inlet Port
  {39c776d3-ff2b-4b4d-9d1d-bf4d496e8186}; !- Outlet Port

OS:Connection,
  {4018999c-0660-4a5b-9c70-0a2e47a16d39}, !- Handle
  {895c515f-2e01-4799-ab92-6e762ad9a77e}, !- Source Object
  9,                                      !- Outlet Port
  {23fd2991-5ae0-4676-87d6-c7abe4ad5dd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39c776d3-ff2b-4b4d-9d1d-bf4d496e8186}, !- Handle
  {02662652-cdcd-4981-b7eb-8766236ba993}, !- Source Object
  3,                                      !- Outlet Port
  {895c515f-2e01-4799-ab92-6e762ad9a77e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {df76f201-4746-40dd-b7e0-f2aa830e2470}, !- Handle
  Node 256,                               !- Name
  {5002b2ae-21bc-4e78-96ec-113004af8099}, !- Inlet Port
  {6d78cbca-e5e0-42b0-b97a-0c6d0d9d6806}; !- Outlet Port

OS:Node,
  {65c9f9a4-751a-44b6-abc7-ec3c393e31e7}, !- Handle
  Node 257,                               !- Name
  {8c6cf3ee-2134-4c1f-a529-646e24ec4076}, !- Inlet Port
  {71101528-2b71-4058-aa7d-14fde63af00a}; !- Outlet Port

OS:Node,
  {02842f1f-10c9-472a-8155-ba1e76cf7405}, !- Handle
  Node 258,                               !- Name
  {a97f05e2-971f-4ce9-b0ef-7be7264701c2}, !- Inlet Port
  {4917f6b0-418f-4757-9481-feb9af0f7d8e}; !- Outlet Port

OS:Connection,
  {5002b2ae-21bc-4e78-96ec-113004af8099}, !- Handle
  {895c515f-2e01-4799-ab92-6e762ad9a77e}, !- Source Object
  11,                                     !- Outlet Port
  {df76f201-4746-40dd-b7e0-f2aa830e2470}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71101528-2b71-4058-aa7d-14fde63af00a}, !- Handle
  {65c9f9a4-751a-44b6-abc7-ec3c393e31e7}, !- Source Object
  3,                                      !- Outlet Port
  {895c515f-2e01-4799-ab92-6e762ad9a77e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0d191b48-cfd8-4362-adb6-376fe2839973}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {6d78cbca-e5e0-42b0-b97a-0c6d0d9d6806}, !- Inlet Node Name
  {6c8b2aaf-7dbc-47ce-8a7b-505975b6600b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {78a100cf-7efb-4ff6-a4d5-14e62abe3b66}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {8c6cf3ee-2134-4c1f-a529-646e24ec4076}, !- Outlet Node Name
  {f989e33b-e045-4359-929a-6dd9f12ae753}; !- Inlet Node Name 1

OS:Connection,
  {6d78cbca-e5e0-42b0-b97a-0c6d0d9d6806}, !- Handle
  {df76f201-4746-40dd-b7e0-f2aa830e2470}, !- Source Object
  3,                                      !- Outlet Port
  {0d191b48-cfd8-4362-adb6-376fe2839973}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c6cf3ee-2134-4c1f-a529-646e24ec4076}, !- Handle
  {78a100cf-7efb-4ff6-a4d5-14e62abe3b66}, !- Source Object
  2,                                      !- Outlet Port
  {65c9f9a4-751a-44b6-abc7-ec3c393e31e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8d8412f1-cf00-4eb9-87b6-3c00c357e78f}, !- Handle
  {895c515f-2e01-4799-ab92-6e762ad9a77e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1f5c43e6-bde5-474a-82ab-7b3422b6dd1d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {a39f6406-4cc9-43bc-810e-2bc8f3cf9653}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {901e6536-98f8-4498-a47f-53f751aaa807}, !- Handle
  Fan On Off 17,                          !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0af84bd2-0f98-4ea3-9ca1-e297d69909ff}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {44a0ad13-d295-4ff9-a7b4-cc69a258c720}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0af84bd2-0f98-4ea3-9ca1-e297d69909ff}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {44a0ad13-d295-4ff9-a7b4-cc69a258c720}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {695c9ada-82be-4d38-9409-423b097eda8c}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {78bfef88-9192-428a-b8bd-18c0c064e660}, !- Handle
  Curve Quadratic 49,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {be6f1125-6f9c-41d5-bad3-8eeada8315d3}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {388e6702-5ae4-4467-83c8-4277479fd4ea}, !- Handle
  Curve Quadratic 50,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3b9d94d7-1da3-40a5-873e-c565eecc25ae}, !- Handle
  Curve Cubic 81,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5cf768d0-88d3-435a-a094-3d37a1472281}, !- Handle
  CoilCoolingDXSingleSpeed_dx 16 34kBtu/hr 10.0EER, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9dc2f1c7-48d9-48bc-9432-8770821f6a2f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fec17d3f-8372-48d4-b48e-b8efbc49ff6e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dd8ec6ae-45c4-4e78-92a7-77eedcf14aa5}, !- Energy Input Ratio Function of Temperature Curve Name
  {356e4ec7-b6a5-4a2a-800c-be20964638bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {43025460-412f-48ae-a83c-079e04e86ff6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {afa9c3ac-e93f-4e4d-aaf9-0dc34489ddd4}, !- Handle
  Curve Cubic 82,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {590897b1-a6e8-4b37-8f2d-39477082caf7}, !- Handle
  Curve Cubic 83,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {5a639f6f-4d5a-428c-87cf-a7abb94c8aaf}, !- Handle
  Curve Cubic 84,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {565387df-5255-41c6-a95e-e9df0a43323f}, !- Handle
  Curve Quadratic 51,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {56971662-c38c-4418-b57c-3e9229cb702e}, !- Handle
  Curve Cubic 85,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {a0d15f11-eb52-4417-a428-34df5484e807}, !- Handle
  CoilHeatingDXSingleSpeed_dx 16 25 Clg kBtu/hr 3.1COPH, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  7317.57104575796,                       !- Rated Total Heating Capacity {W}
  3.30365558854997,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e858a14f-02e8-4084-80b5-0eebfa937ca2}, !- Total Heating Capacity Function of Temperature Curve Name
  {e5e67c32-cae8-4411-864b-c8fa7a9c665e}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {18bb669d-f241-49f6-8596-3825e66bcc63}, !- Energy Input Ratio Function of Temperature Curve Name
  {769127f1-b51f-4eda-8243-b57555475680}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bb4fab1-2267-436e-8841-7a2683bb7d59}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {51f9e02d-6b25-4d81-9a1e-6472ea74e8a8}, !- Handle
  Controller Outdoor Air 17,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bc80fa37-0a5e-43f5-87d7-69940cb6eba2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e072a481-08cd-4dfb-897b-7392d6673efa}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e072a481-08cd-4dfb-897b-7392d6673efa}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {07ecf0a3-54cc-43a5-a2a4-7cc3bafc5a74}, !- Handle
  Air Loop HVAC Outdoor Air System 17,    !- Name
  {51f9e02d-6b25-4d81-9a1e-6472ea74e8a8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e2e87336-8ead-4966-83e7-3865efb68e0d}, !- Mixed Air Node Name
  {660e63c7-981d-4275-9a4e-84ca6629cebe}, !- Outdoor Air Stream Node Name
  {dadc05b7-f358-41ec-be70-56611ca2d9e0}, !- Relief Air Stream Node Name
  {e7cae64c-88bf-4a24-8b88-fe0bf26502f4}; !- Return Air Stream Node Name

OS:Node,
  {b0dac7c3-0b58-40dd-ab75-ea20e2599e6d}, !- Handle
  Node 259,                               !- Name
  ,                                       !- Inlet Port
  {660e63c7-981d-4275-9a4e-84ca6629cebe}; !- Outlet Port

OS:Connection,
  {660e63c7-981d-4275-9a4e-84ca6629cebe}, !- Handle
  {b0dac7c3-0b58-40dd-ab75-ea20e2599e6d}, !- Source Object
  3,                                      !- Outlet Port
  {07ecf0a3-54cc-43a5-a2a4-7cc3bafc5a74}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f0834bed-e29a-4074-8edd-1680c7d1c9c5}, !- Handle
  Node 260,                               !- Name
  {dadc05b7-f358-41ec-be70-56611ca2d9e0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dadc05b7-f358-41ec-be70-56611ca2d9e0}, !- Handle
  {07ecf0a3-54cc-43a5-a2a4-7cc3bafc5a74}, !- Source Object
  7,                                      !- Outlet Port
  {f0834bed-e29a-4074-8edd-1680c7d1c9c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {53c14bc7-6e37-4b29-ba9a-4f5e2bd552e0}, !- Handle
  Coil Heating Gas 17,                    !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {45a15ff5-2b38-44e2-96fe-1025e21982f3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {5548aad9-71c5-4d0a-8802-8f67ef0b32ae}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C ASHP, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {9b1be1c7-d4d5-4929-a422-4f0a75fedd43}, !- Air Inlet Node Name
  {ebe5471f-b38d-4681-a807-b15e22195067}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2c1ef8cc-0e57-4b4c-a825-5658e4c1d3c7}, !- Controlling Zone or Thermostat Location
  {901e6536-98f8-4498-a47f-53f751aaa807}, !- Supply Air Fan Name
  {a0d15f11-eb52-4417-a428-34df5484e807}, !- Heating Coil Name
  {5cf768d0-88d3-435a-a094-3d37a1472281}, !- Cooling Coil Name
  {53c14bc7-6e37-4b29-ba9a-4f5e2bd552e0}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {bc80fa37-0a5e-43f5-87d7-69940cb6eba2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {ebe5471f-b38d-4681-a807-b15e22195067}, !- Handle
  {5548aad9-71c5-4d0a-8802-8f67ef0b32ae}, !- Source Object
  4,                                      !- Outlet Port
  {02662652-cdcd-4981-b7eb-8766236ba993}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5927c15e-7c38-4a1b-b798-6d293ef273ed}, !- Handle
  Node 261,                               !- Name
  {e2e87336-8ead-4966-83e7-3865efb68e0d}, !- Inlet Port
  {9b1be1c7-d4d5-4929-a422-4f0a75fedd43}; !- Outlet Port

OS:Connection,
  {e7cae64c-88bf-4a24-8b88-fe0bf26502f4}, !- Handle
  {23fd2991-5ae0-4676-87d6-c7abe4ad5dd1}, !- Source Object
  3,                                      !- Outlet Port
  {07ecf0a3-54cc-43a5-a2a4-7cc3bafc5a74}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e2e87336-8ead-4966-83e7-3865efb68e0d}, !- Handle
  {07ecf0a3-54cc-43a5-a2a4-7cc3bafc5a74}, !- Source Object
  5,                                      !- Outlet Port
  {5927c15e-7c38-4a1b-b798-6d293ef273ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b1be1c7-d4d5-4929-a422-4f0a75fedd43}, !- Handle
  {5927c15e-7c38-4a1b-b798-6d293ef273ed}, !- Source Object
  3,                                      !- Outlet Port
  {5548aad9-71c5-4d0a-8802-8f67ef0b32ae}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {568ef8cb-65fe-478e-a5c1-968ecf5e651c}, !- Handle
  Setpoint Manager Single Zone Reheat 17, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {2c1ef8cc-0e57-4b4c-a825-5658e4c1d3c7}, !- Control Zone Name
  {02662652-cdcd-4981-b7eb-8766236ba993}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b843fc50-b2d2-4ec0-9197-4e51c7c77eba}, !- Handle
  Zone HVAC Baseboard Convective Electric 24, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9800e9aa-2177-4fac-af6e-e1e5ec5b9e39}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {709fcfeb-a5b8-4974-8551-9c5d470b4d37}, !- Air Inlet Node Name
  {a97f05e2-971f-4ce9-b0ef-7be7264701c2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c10346ee-b87d-4a65-915a-63d5bc8617bd}, !- Handle
  Node 262,                               !- Name
  {e8df3360-1d8a-4d59-a598-24dcc67eaf91}, !- Inlet Port
  {f989e33b-e045-4359-929a-6dd9f12ae753}; !- Outlet Port

OS:Connection,
  {4917f6b0-418f-4757-9481-feb9af0f7d8e}, !- Handle
  {02842f1f-10c9-472a-8155-ba1e76cf7405}, !- Source Object
  3,                                      !- Outlet Port
  {ff0da420-0287-49d4-8b6c-187d3cbe0b85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8df3360-1d8a-4d59-a598-24dcc67eaf91}, !- Handle
  {4ad4bd68-8ddd-4704-a910-4adbc425961b}, !- Source Object
  2,                                      !- Outlet Port
  {c10346ee-b87d-4a65-915a-63d5bc8617bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f989e33b-e045-4359-929a-6dd9f12ae753}, !- Handle
  {c10346ee-b87d-4a65-915a-63d5bc8617bd}, !- Source Object
  3,                                      !- Outlet Port
  {78a100cf-7efb-4ff6-a4d5-14e62abe3b66}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7d059d09-69b1-40a9-8652-12fdb009154c}, !- Handle
  Node 263,                               !- Name
  {6c8b2aaf-7dbc-47ce-8a7b-505975b6600b}, !- Inlet Port
  {709fcfeb-a5b8-4974-8551-9c5d470b4d37}; !- Outlet Port

OS:Connection,
  {6c8b2aaf-7dbc-47ce-8a7b-505975b6600b}, !- Handle
  {0d191b48-cfd8-4362-adb6-376fe2839973}, !- Source Object
  3,                                      !- Outlet Port
  {7d059d09-69b1-40a9-8652-12fdb009154c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {709fcfeb-a5b8-4974-8551-9c5d470b4d37}, !- Handle
  {7d059d09-69b1-40a9-8652-12fdb009154c}, !- Source Object
  3,                                      !- Outlet Port
  {9800e9aa-2177-4fac-af6e-e1e5ec5b9e39}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a97f05e2-971f-4ce9-b0ef-7be7264701c2}, !- Handle
  {9800e9aa-2177-4fac-af6e-e1e5ec5b9e39}, !- Source Object
  4,                                      !- Outlet Port
  {02842f1f-10c9-472a-8155-ba1e76cf7405}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {315b11e0-b987-4b89-a590-0b8ecf84cfb0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 16, !- Name
  ,                                       !- Controller List Name
  {1da5bf15-2143-484f-9237-f249bb185795}, !- Availability Schedule
  {412813a7-8110-48d5-907b-df22d5649203}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a7962021-b4e8-4c77-a321-6e58d1f8cee2}, !- Supply Side Inlet Node Name
  {b9e01fe0-a371-4103-ad61-b669bece8c54}, !- Demand Side Outlet Node Name
  {b19aa617-1986-487b-a839-078c614e3888}, !- Demand Side Inlet Node A
  {f59325c1-14d1-4093-abf0-26772f0f6054}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {82862a10-5751-4ccd-a43d-ee4a2bb83e7d}, !- Demand Mixer Name
  {ee5063b7-34a1-4e5b-8cd6-ba9b7540fb3f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fb153b0e-aab4-4398-95a0-9607aaf42d12}, !- Handle
  Node 264,                               !- Name
  {a7962021-b4e8-4c77-a321-6e58d1f8cee2}, !- Inlet Port
  {dec42752-650e-4000-a0be-dbfc996a6022}; !- Outlet Port

OS:Node,
  {649fe49c-4f61-41ff-addb-9909eefea235}, !- Handle
  Node 265,                               !- Name
  {e2a85387-23d7-4342-b674-7985e21dd502}, !- Inlet Port
  {f59325c1-14d1-4093-abf0-26772f0f6054}; !- Outlet Port

OS:Connection,
  {a7962021-b4e8-4c77-a321-6e58d1f8cee2}, !- Handle
  {315b11e0-b987-4b89-a590-0b8ecf84cfb0}, !- Source Object
  9,                                      !- Outlet Port
  {fb153b0e-aab4-4398-95a0-9607aaf42d12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f59325c1-14d1-4093-abf0-26772f0f6054}, !- Handle
  {649fe49c-4f61-41ff-addb-9909eefea235}, !- Source Object
  3,                                      !- Outlet Port
  {315b11e0-b987-4b89-a590-0b8ecf84cfb0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ed3d3b70-9857-4842-badd-dcda50a041db}, !- Handle
  Node 266,                               !- Name
  {b19aa617-1986-487b-a839-078c614e3888}, !- Inlet Port
  {92510e3b-1976-4b82-a5f2-c7878c8b09d9}; !- Outlet Port

OS:Node,
  {9e966258-e36a-4658-8d39-a7263e5e5f43}, !- Handle
  Node 267,                               !- Name
  {25a70601-27ec-4aeb-80c4-9ee603298608}, !- Inlet Port
  {b9e01fe0-a371-4103-ad61-b669bece8c54}; !- Outlet Port

OS:Node,
  {29885ea4-17c1-41b6-9f66-a2c0f8273465}, !- Handle
  Node 268,                               !- Name
  {d6ed35c6-7ab4-4581-8ca2-f1a4a6901067}, !- Inlet Port
  {a65eb739-b07f-484d-b656-4d858febc735}; !- Outlet Port

OS:Connection,
  {b19aa617-1986-487b-a839-078c614e3888}, !- Handle
  {315b11e0-b987-4b89-a590-0b8ecf84cfb0}, !- Source Object
  11,                                     !- Outlet Port
  {ed3d3b70-9857-4842-badd-dcda50a041db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9e01fe0-a371-4103-ad61-b669bece8c54}, !- Handle
  {9e966258-e36a-4658-8d39-a7263e5e5f43}, !- Source Object
  3,                                      !- Outlet Port
  {315b11e0-b987-4b89-a590-0b8ecf84cfb0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ee5063b7-34a1-4e5b-8cd6-ba9b7540fb3f}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {92510e3b-1976-4b82-a5f2-c7878c8b09d9}, !- Inlet Node Name
  {28de7ab2-9896-49ef-9d36-0b12150c974a}, !- Outlet Node Name 1
  {45d977db-8172-4255-9025-adafe836ac55}, !- Outlet Node Name 2
  {69ba5ca2-c4c9-443f-a514-097a0a68fab0}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {82862a10-5751-4ccd-a43d-ee4a2bb83e7d}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {25a70601-27ec-4aeb-80c4-9ee603298608}, !- Outlet Node Name
  {39c53ef0-cc48-48d0-a75e-e771a12e696c}, !- Inlet Node Name 1
  {d00c89a1-821d-4be2-ac61-77743d0409d5}, !- Inlet Node Name 2
  {e0ec19d5-c9f5-47d5-83ca-4e771a02e972}; !- Inlet Node Name 3

OS:Connection,
  {92510e3b-1976-4b82-a5f2-c7878c8b09d9}, !- Handle
  {ed3d3b70-9857-4842-badd-dcda50a041db}, !- Source Object
  3,                                      !- Outlet Port
  {ee5063b7-34a1-4e5b-8cd6-ba9b7540fb3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25a70601-27ec-4aeb-80c4-9ee603298608}, !- Handle
  {82862a10-5751-4ccd-a43d-ee4a2bb83e7d}, !- Source Object
  2,                                      !- Outlet Port
  {9e966258-e36a-4658-8d39-a7263e5e5f43}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8c698871-380a-4cc0-bce6-97c75c99b0f0}, !- Handle
  {315b11e0-b987-4b89-a590-0b8ecf84cfb0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {412813a7-8110-48d5-907b-df22d5649203}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {2ce09b6e-c5c3-4a5c-b228-f61b03dccf3f}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {74c99d7d-d73a-4cf8-bb78-d3e470ef6d58}, !- Handle
  Fan On Off 18,                          !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2b1e6fdc-c18f-4555-95e7-e4771835ec55}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {eeebe511-9ffc-47d0-8085-639725b37716}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2b1e6fdc-c18f-4555-95e7-e4771835ec55}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {eeebe511-9ffc-47d0-8085-639725b37716}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7a66618e-f2da-4673-bcad-1a789dabf98b}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b82c510a-a640-4e74-a6e9-c59b94a7d374}, !- Handle
  Curve Quadratic 52,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {37c99ca2-990d-4e90-b128-f9ef337fead8}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d11c3110-988e-485b-9550-2ab3807c60bb}, !- Handle
  Curve Quadratic 53,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c879a71b-777d-4808-ab86-6a8b7ba1754a}, !- Handle
  Curve Cubic 86,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {64e66b3c-aae9-4149-8b2f-792d7210e4a0}, !- Handle
  CoilCoolingDXSingleSpeed_dx 17 641kBtu/hr 9.3EER, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9dc2f1c7-48d9-48bc-9432-8770821f6a2f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fec17d3f-8372-48d4-b48e-b8efbc49ff6e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dd8ec6ae-45c4-4e78-92a7-77eedcf14aa5}, !- Energy Input Ratio Function of Temperature Curve Name
  {356e4ec7-b6a5-4a2a-800c-be20964638bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {43025460-412f-48ae-a83c-079e04e86ff6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {39a9ee7a-b875-405f-a924-1705fb0a2780}, !- Handle
  Curve Cubic 87,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {34ffc9b1-ce18-4b5c-815c-b33dd016abc9}, !- Handle
  Curve Cubic 88,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {ba865fea-d35d-4a05-a740-20d279adb374}, !- Handle
  Curve Cubic 89,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {b02811a9-83e8-479a-8899-9c21ac080c9d}, !- Handle
  Curve Quadratic 54,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bc302fe6-7e0a-4ed8-b491-e95ce0c9125b}, !- Handle
  Curve Cubic 90,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {f6f6d747-1ba7-4841-aed2-a7a30ae70929}, !- Handle
  CoilHeatingDXSingleSpeed_dx 17 464 Clg kBtu/hr 3.2COPH, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  135985.664253318,                       !- Rated Total Heating Capacity {W}
  3.61815151130586,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e858a14f-02e8-4084-80b5-0eebfa937ca2}, !- Total Heating Capacity Function of Temperature Curve Name
  {e5e67c32-cae8-4411-864b-c8fa7a9c665e}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {18bb669d-f241-49f6-8596-3825e66bcc63}, !- Energy Input Ratio Function of Temperature Curve Name
  {769127f1-b51f-4eda-8243-b57555475680}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bb4fab1-2267-436e-8841-7a2683bb7d59}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {449bbe6f-a603-4b8a-a171-78072b0288a2}, !- Handle
  Controller Outdoor Air 18,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1da5bf15-2143-484f-9237-f249bb185795}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {054f5015-dbb0-4de5-8b33-29988ebcc5f4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {054f5015-dbb0-4de5-8b33-29988ebcc5f4}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c1ece036-0c60-41a1-acde-3432b5e0450d}, !- Handle
  Air Loop HVAC Outdoor Air System 18,    !- Name
  {449bbe6f-a603-4b8a-a171-78072b0288a2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7a9a6f68-9e4c-462e-ae8e-ac429bf5feb8}, !- Mixed Air Node Name
  {6eaefc6d-7c7e-4fa3-9aa1-5a6583b12803}, !- Outdoor Air Stream Node Name
  {875d191c-d6fc-4422-896f-9d4b5dcb70f4}, !- Relief Air Stream Node Name
  {dec42752-650e-4000-a0be-dbfc996a6022}; !- Return Air Stream Node Name

OS:Node,
  {6bc279c4-d219-4391-94d9-7f66eb5fb43e}, !- Handle
  Node 269,                               !- Name
  ,                                       !- Inlet Port
  {6eaefc6d-7c7e-4fa3-9aa1-5a6583b12803}; !- Outlet Port

OS:Connection,
  {6eaefc6d-7c7e-4fa3-9aa1-5a6583b12803}, !- Handle
  {6bc279c4-d219-4391-94d9-7f66eb5fb43e}, !- Source Object
  3,                                      !- Outlet Port
  {c1ece036-0c60-41a1-acde-3432b5e0450d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bbaddd10-9b2d-499f-9542-ee530fe7d7c5}, !- Handle
  Node 270,                               !- Name
  {875d191c-d6fc-4422-896f-9d4b5dcb70f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {875d191c-d6fc-4422-896f-9d4b5dcb70f4}, !- Handle
  {c1ece036-0c60-41a1-acde-3432b5e0450d}, !- Source Object
  7,                                      !- Outlet Port
  {bbaddd10-9b2d-499f-9542-ee530fe7d7c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {b074209f-ac32-434f-9bd3-2427faa0c11e}, !- Handle
  Coil Heating Gas 18,                    !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {45a15ff5-2b38-44e2-96fe-1025e21982f3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {da2f4129-db3f-459d-8ab3-14cf581c6beb}, !- Handle
  ALL_ST=Health care facility nurses station_FL=Building Story 4_SCH=H ASHP, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {e8ddce85-518b-49a4-97cb-d6b272e11a1c}, !- Air Inlet Node Name
  {e2a85387-23d7-4342-b674-7985e21dd502}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e2e069e3-cadf-4a33-81d2-016549af5f3e}, !- Controlling Zone or Thermostat Location
  {74c99d7d-d73a-4cf8-bb78-d3e470ef6d58}, !- Supply Air Fan Name
  {f6f6d747-1ba7-4841-aed2-a7a30ae70929}, !- Heating Coil Name
  {64e66b3c-aae9-4149-8b2f-792d7210e4a0}, !- Cooling Coil Name
  {b074209f-ac32-434f-9bd3-2427faa0c11e}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {1da5bf15-2143-484f-9237-f249bb185795}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {e2a85387-23d7-4342-b674-7985e21dd502}, !- Handle
  {da2f4129-db3f-459d-8ab3-14cf581c6beb}, !- Source Object
  4,                                      !- Outlet Port
  {649fe49c-4f61-41ff-addb-9909eefea235}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {efc5ddd1-d48e-41f0-9e06-875705c8100c}, !- Handle
  Node 271,                               !- Name
  {7a9a6f68-9e4c-462e-ae8e-ac429bf5feb8}, !- Inlet Port
  {e8ddce85-518b-49a4-97cb-d6b272e11a1c}; !- Outlet Port

OS:Connection,
  {dec42752-650e-4000-a0be-dbfc996a6022}, !- Handle
  {fb153b0e-aab4-4398-95a0-9607aaf42d12}, !- Source Object
  3,                                      !- Outlet Port
  {c1ece036-0c60-41a1-acde-3432b5e0450d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7a9a6f68-9e4c-462e-ae8e-ac429bf5feb8}, !- Handle
  {c1ece036-0c60-41a1-acde-3432b5e0450d}, !- Source Object
  5,                                      !- Outlet Port
  {efc5ddd1-d48e-41f0-9e06-875705c8100c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8ddce85-518b-49a4-97cb-d6b272e11a1c}, !- Handle
  {efc5ddd1-d48e-41f0-9e06-875705c8100c}, !- Source Object
  3,                                      !- Outlet Port
  {da2f4129-db3f-459d-8ab3-14cf581c6beb}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {273193fd-f3db-4eb4-8824-c6fb092ce59f}, !- Handle
  Setpoint Manager Single Zone Reheat 18, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {e2e069e3-cadf-4a33-81d2-016549af5f3e}, !- Control Zone Name
  {649fe49c-4f61-41ff-addb-9909eefea235}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9909b4d8-d7a0-4975-992f-8b2e9fa33876}, !- Handle
  Zone HVAC Baseboard Convective Electric 25, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bd770a59-758c-4a78-8ae1-31176d1a75cb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {eb31a8ce-5f19-4c1c-86f5-a1a25cd27dbc}, !- Air Inlet Node Name
  {d6ed35c6-7ab4-4581-8ca2-f1a4a6901067}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2a7db412-2828-4288-9a1c-b1b5cf7d5879}, !- Handle
  Node 272,                               !- Name
  {24692590-dc9c-4ae5-a67a-ee574b403af4}, !- Inlet Port
  {39c53ef0-cc48-48d0-a75e-e771a12e696c}; !- Outlet Port

OS:Connection,
  {a65eb739-b07f-484d-b656-4d858febc735}, !- Handle
  {29885ea4-17c1-41b6-9f66-a2c0f8273465}, !- Source Object
  3,                                      !- Outlet Port
  {519611ce-b018-40ad-8cd1-cf693b19ab3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24692590-dc9c-4ae5-a67a-ee574b403af4}, !- Handle
  {443dc0fa-6c24-43f4-8e8e-785f02cf1291}, !- Source Object
  2,                                      !- Outlet Port
  {2a7db412-2828-4288-9a1c-b1b5cf7d5879}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39c53ef0-cc48-48d0-a75e-e771a12e696c}, !- Handle
  {2a7db412-2828-4288-9a1c-b1b5cf7d5879}, !- Source Object
  3,                                      !- Outlet Port
  {82862a10-5751-4ccd-a43d-ee4a2bb83e7d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2245f3ce-e697-4dc6-9204-6bdd09fe0286}, !- Handle
  Node 273,                               !- Name
  {28de7ab2-9896-49ef-9d36-0b12150c974a}, !- Inlet Port
  {eb31a8ce-5f19-4c1c-86f5-a1a25cd27dbc}; !- Outlet Port

OS:Connection,
  {28de7ab2-9896-49ef-9d36-0b12150c974a}, !- Handle
  {ee5063b7-34a1-4e5b-8cd6-ba9b7540fb3f}, !- Source Object
  3,                                      !- Outlet Port
  {2245f3ce-e697-4dc6-9204-6bdd09fe0286}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb31a8ce-5f19-4c1c-86f5-a1a25cd27dbc}, !- Handle
  {2245f3ce-e697-4dc6-9204-6bdd09fe0286}, !- Source Object
  3,                                      !- Outlet Port
  {bd770a59-758c-4a78-8ae1-31176d1a75cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d6ed35c6-7ab4-4581-8ca2-f1a4a6901067}, !- Handle
  {bd770a59-758c-4a78-8ae1-31176d1a75cb}, !- Source Object
  4,                                      !- Outlet Port
  {29885ea4-17c1-41b6-9f66-a2c0f8273465}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0fd6dce4-01ef-40a9-82b1-d2c4713e1088}, !- Handle
  Zone HVAC Baseboard Convective Electric 26, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {07b2631e-6b57-4ba6-9e41-b6c2f8fbd27e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {225ed15c-1056-4c72-a3dc-e4304f7e354e}, !- Air Inlet Node Name
  {401b10d2-9666-4910-9894-937ac3f8de54}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {46305e1f-dbfa-48cf-a1e2-021a48ebac33}, !- Handle
  Node 274,                               !- Name
  {401b10d2-9666-4910-9894-937ac3f8de54}, !- Inlet Port
  {1e37c4a2-2316-405c-9a96-314a92241e35}; !- Outlet Port

OS:Node,
  {3c964f82-3532-4a53-b35c-c24066d0d411}, !- Handle
  Node 275,                               !- Name
  {24d1b81a-b0b7-4124-a5c1-751f0868ca48}, !- Inlet Port
  {d00c89a1-821d-4be2-ac61-77743d0409d5}; !- Outlet Port

OS:Connection,
  {1e37c4a2-2316-405c-9a96-314a92241e35}, !- Handle
  {46305e1f-dbfa-48cf-a1e2-021a48ebac33}, !- Source Object
  3,                                      !- Outlet Port
  {a3b5c8a9-75fc-4bae-8467-a3e67a6065ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24d1b81a-b0b7-4124-a5c1-751f0868ca48}, !- Handle
  {fd05c94e-7d7f-4cd0-b1e8-6f5abcd65ce1}, !- Source Object
  2,                                      !- Outlet Port
  {3c964f82-3532-4a53-b35c-c24066d0d411}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d00c89a1-821d-4be2-ac61-77743d0409d5}, !- Handle
  {3c964f82-3532-4a53-b35c-c24066d0d411}, !- Source Object
  3,                                      !- Outlet Port
  {82862a10-5751-4ccd-a43d-ee4a2bb83e7d}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {5e6fd3cc-25a0-4a28-8489-c520baf684f6}, !- Handle
  Node 276,                               !- Name
  {45d977db-8172-4255-9025-adafe836ac55}, !- Inlet Port
  {225ed15c-1056-4c72-a3dc-e4304f7e354e}; !- Outlet Port

OS:Connection,
  {45d977db-8172-4255-9025-adafe836ac55}, !- Handle
  {ee5063b7-34a1-4e5b-8cd6-ba9b7540fb3f}, !- Source Object
  4,                                      !- Outlet Port
  {5e6fd3cc-25a0-4a28-8489-c520baf684f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {225ed15c-1056-4c72-a3dc-e4304f7e354e}, !- Handle
  {5e6fd3cc-25a0-4a28-8489-c520baf684f6}, !- Source Object
  3,                                      !- Outlet Port
  {07b2631e-6b57-4ba6-9e41-b6c2f8fbd27e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {401b10d2-9666-4910-9894-937ac3f8de54}, !- Handle
  {07b2631e-6b57-4ba6-9e41-b6c2f8fbd27e}, !- Source Object
  4,                                      !- Outlet Port
  {46305e1f-dbfa-48cf-a1e2-021a48ebac33}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a6063ffc-3cd0-421c-b5a1-17ec70ff1931}, !- Handle
  Zone HVAC Baseboard Convective Electric 27, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7bcae53d-9a68-4b0d-ad25-beba688b59a2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 27, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {692ec8f8-c291-4305-bd53-a71661b65551}, !- Air Inlet Node Name
  {d89bf5c6-7410-4047-a5f3-31dcef4fe5c0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {147520d1-b4a6-4a57-bd60-21edc9b66cbc}, !- Handle
  Node 277,                               !- Name
  {d89bf5c6-7410-4047-a5f3-31dcef4fe5c0}, !- Inlet Port
  {27f44387-682d-4869-9a3d-c8e876b9a026}; !- Outlet Port

OS:Node,
  {cce00866-f282-430f-b5a9-c89c1643702d}, !- Handle
  Node 278,                               !- Name
  {66dd82a9-a5d1-403f-864c-e324b280a3db}, !- Inlet Port
  {e0ec19d5-c9f5-47d5-83ca-4e771a02e972}; !- Outlet Port

OS:Connection,
  {27f44387-682d-4869-9a3d-c8e876b9a026}, !- Handle
  {147520d1-b4a6-4a57-bd60-21edc9b66cbc}, !- Source Object
  3,                                      !- Outlet Port
  {5c71c126-f0db-4c4b-9fb1-dbce54f54c45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66dd82a9-a5d1-403f-864c-e324b280a3db}, !- Handle
  {3d227681-90d9-4f07-b4cb-50bd58ec75e8}, !- Source Object
  2,                                      !- Outlet Port
  {cce00866-f282-430f-b5a9-c89c1643702d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0ec19d5-c9f5-47d5-83ca-4e771a02e972}, !- Handle
  {cce00866-f282-430f-b5a9-c89c1643702d}, !- Source Object
  3,                                      !- Outlet Port
  {82862a10-5751-4ccd-a43d-ee4a2bb83e7d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {14277a37-d655-4271-9df6-a67dd340a2e5}, !- Handle
  Node 279,                               !- Name
  {69ba5ca2-c4c9-443f-a514-097a0a68fab0}, !- Inlet Port
  {692ec8f8-c291-4305-bd53-a71661b65551}; !- Outlet Port

OS:Connection,
  {69ba5ca2-c4c9-443f-a514-097a0a68fab0}, !- Handle
  {ee5063b7-34a1-4e5b-8cd6-ba9b7540fb3f}, !- Source Object
  5,                                      !- Outlet Port
  {14277a37-d655-4271-9df6-a67dd340a2e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {692ec8f8-c291-4305-bd53-a71661b65551}, !- Handle
  {14277a37-d655-4271-9df6-a67dd340a2e5}, !- Source Object
  3,                                      !- Outlet Port
  {7bcae53d-9a68-4b0d-ad25-beba688b59a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d89bf5c6-7410-4047-a5f3-31dcef4fe5c0}, !- Handle
  {7bcae53d-9a68-4b0d-ad25-beba688b59a2}, !- Source Object
  4,                                      !- Outlet Port
  {147520d1-b4a6-4a57-bd60-21edc9b66cbc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {47fffb30-2e55-4409-82eb-89b69a28ab08}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 17, !- Name
  ,                                       !- Controller List Name
  {151e7ad4-693a-4a38-af50-a08e174c55e2}, !- Availability Schedule
  {abeb6bde-1ba9-470e-9f29-2efe69914fed}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1e394e2f-74f1-4ffe-8f10-ee546c1e642e}, !- Supply Side Inlet Node Name
  {f1f0e758-5312-4ef5-9ec6-89d54bafde72}, !- Demand Side Outlet Node Name
  {bb6e50b4-aa72-4273-af97-b7e6873e5baa}, !- Demand Side Inlet Node A
  {a1d76251-90f4-4898-882e-42157bef656e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0b5bcb1e-ee5b-482f-b4a1-bc5eb2887939}, !- Demand Mixer Name
  {cc5a9801-c31d-4c1d-8c44-3e585623d5c5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fc3a9fad-6f0d-4be4-93a6-b45fb8964f97}, !- Handle
  Node 280,                               !- Name
  {1e394e2f-74f1-4ffe-8f10-ee546c1e642e}, !- Inlet Port
  {c80797f2-8a73-493b-b6d1-b17a2f968e2b}; !- Outlet Port

OS:Node,
  {dc901d63-6ecd-4228-80ae-7397efda2419}, !- Handle
  Node 281,                               !- Name
  {68602eeb-ae01-41ab-919b-9c7faf5d24d2}, !- Inlet Port
  {a1d76251-90f4-4898-882e-42157bef656e}; !- Outlet Port

OS:Connection,
  {1e394e2f-74f1-4ffe-8f10-ee546c1e642e}, !- Handle
  {47fffb30-2e55-4409-82eb-89b69a28ab08}, !- Source Object
  9,                                      !- Outlet Port
  {fc3a9fad-6f0d-4be4-93a6-b45fb8964f97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1d76251-90f4-4898-882e-42157bef656e}, !- Handle
  {dc901d63-6ecd-4228-80ae-7397efda2419}, !- Source Object
  3,                                      !- Outlet Port
  {47fffb30-2e55-4409-82eb-89b69a28ab08}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5d9c36fb-8fa4-4773-9bac-4c1f21d23405}, !- Handle
  Node 282,                               !- Name
  {bb6e50b4-aa72-4273-af97-b7e6873e5baa}, !- Inlet Port
  {b7c34658-eff1-4363-aefc-811be1c0c92a}; !- Outlet Port

OS:Node,
  {0381df48-b817-4a37-84f3-079ab2adb60c}, !- Handle
  Node 283,                               !- Name
  {946a09cc-db1f-43c1-b836-f5b7ee3540ca}, !- Inlet Port
  {f1f0e758-5312-4ef5-9ec6-89d54bafde72}; !- Outlet Port

OS:Node,
  {b25014e0-e50f-42a9-9c84-00f244c8e577}, !- Handle
  Node 284,                               !- Name
  {326b026f-eab1-4ad4-b963-55018fe26c92}, !- Inlet Port
  {b8769e6a-6b2f-409b-95b0-4bd6d9637484}; !- Outlet Port

OS:Connection,
  {bb6e50b4-aa72-4273-af97-b7e6873e5baa}, !- Handle
  {47fffb30-2e55-4409-82eb-89b69a28ab08}, !- Source Object
  11,                                     !- Outlet Port
  {5d9c36fb-8fa4-4773-9bac-4c1f21d23405}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1f0e758-5312-4ef5-9ec6-89d54bafde72}, !- Handle
  {0381df48-b817-4a37-84f3-079ab2adb60c}, !- Source Object
  3,                                      !- Outlet Port
  {47fffb30-2e55-4409-82eb-89b69a28ab08}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cc5a9801-c31d-4c1d-8c44-3e585623d5c5}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {b7c34658-eff1-4363-aefc-811be1c0c92a}, !- Inlet Node Name
  {83da3463-9552-4743-9e70-7a58f77e96af}, !- Outlet Node Name 1
  {78665e0e-0aa5-4bd0-8a3b-025aef578032}, !- Outlet Node Name 2
  {5c388e89-a23a-439b-80b1-29adfbddee22}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {0b5bcb1e-ee5b-482f-b4a1-bc5eb2887939}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {946a09cc-db1f-43c1-b836-f5b7ee3540ca}, !- Outlet Node Name
  {a18feef6-1dda-4b78-8ca6-6c380b064d6b}, !- Inlet Node Name 1
  {987dbec4-bb9f-4844-8ddb-4681894eed62}, !- Inlet Node Name 2
  {3bd21d54-ddbe-4757-9c26-c72f287a85ef}; !- Inlet Node Name 3

OS:Connection,
  {b7c34658-eff1-4363-aefc-811be1c0c92a}, !- Handle
  {5d9c36fb-8fa4-4773-9bac-4c1f21d23405}, !- Source Object
  3,                                      !- Outlet Port
  {cc5a9801-c31d-4c1d-8c44-3e585623d5c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {946a09cc-db1f-43c1-b836-f5b7ee3540ca}, !- Handle
  {0b5bcb1e-ee5b-482f-b4a1-bc5eb2887939}, !- Source Object
  2,                                      !- Outlet Port
  {0381df48-b817-4a37-84f3-079ab2adb60c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d6e788b1-6743-49fc-b037-5a0710c8c612}, !- Handle
  {47fffb30-2e55-4409-82eb-89b69a28ab08}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {abeb6bde-1ba9-470e-9f29-2efe69914fed}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Name
  {9ec7c5ef-47f7-4ba6-b9ca-cba400eac9d2}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {f2f17382-a5cc-4caf-bf37-c10f94daa574}, !- Handle
  Fan On Off 19,                          !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {198c153d-9270-48d3-b236-e5f2cb9555dc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dd931476-2db3-4ee5-8a6c-15ec014f96f6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {198c153d-9270-48d3-b236-e5f2cb9555dc}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dd931476-2db3-4ee5-8a6c-15ec014f96f6}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {58e2c525-e302-4c47-b024-2c341d04c7f7}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3e54aecd-7e4a-4366-ab7e-787fa95da107}, !- Handle
  Curve Quadratic 55,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5dce1a35-b655-432f-ad4f-9def59d74e51}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9e50ed8f-fd00-43b7-87e8-5957d25ae47b}, !- Handle
  Curve Quadratic 56,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d5f03216-bdad-4610-9ca8-1a98c3857256}, !- Handle
  Curve Cubic 91,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5dea8811-cb13-468f-82c0-a3db18b9879f}, !- Handle
  CoilCoolingDXSingleSpeed_dx 18 735kBtu/hr 9.3EER, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9dc2f1c7-48d9-48bc-9432-8770821f6a2f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fec17d3f-8372-48d4-b48e-b8efbc49ff6e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dd8ec6ae-45c4-4e78-92a7-77eedcf14aa5}, !- Energy Input Ratio Function of Temperature Curve Name
  {356e4ec7-b6a5-4a2a-800c-be20964638bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {43025460-412f-48ae-a83c-079e04e86ff6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {3c37af11-eabe-4299-83d0-644878af61bf}, !- Handle
  Curve Cubic 92,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {397ba0dd-9fb4-4ff9-8bdf-d1851b8815cf}, !- Handle
  Curve Cubic 93,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {d5bcaa06-a8ef-425a-a46f-fc9cc0aa8ee8}, !- Handle
  Curve Cubic 94,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {d98f3b1f-bfab-4b8a-9c37-fadd41b28796}, !- Handle
  Curve Quadratic 57,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7e2b6fdb-1083-4c19-a040-ee82bd2abcee}, !- Handle
  Curve Cubic 95,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {af17d4c1-aee6-41a0-9613-bf6793c8d16f}, !- Handle
  CoilHeatingDXSingleSpeed_dx 18 532 Clg kBtu/hr 3.2COPH, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  156026.944470908,                       !- Rated Total Heating Capacity {W}
  3.65053802528512,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e858a14f-02e8-4084-80b5-0eebfa937ca2}, !- Total Heating Capacity Function of Temperature Curve Name
  {e5e67c32-cae8-4411-864b-c8fa7a9c665e}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {18bb669d-f241-49f6-8596-3825e66bcc63}, !- Energy Input Ratio Function of Temperature Curve Name
  {769127f1-b51f-4eda-8243-b57555475680}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bb4fab1-2267-436e-8841-7a2683bb7d59}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {7fe01a7f-ca6f-4ec2-9d8e-b03d9857b858}, !- Handle
  Controller Outdoor Air 19,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {151e7ad4-693a-4a38-af50-a08e174c55e2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {295f4bc6-e2bf-400e-9362-9f1355692473}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {295f4bc6-e2bf-400e-9362-9f1355692473}, !- Handle
  Controller Mechanical Ventilation 19,   !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d2e65a8c-491c-4635-8e1a-8b11b0924e02}, !- Handle
  Air Loop HVAC Outdoor Air System 19,    !- Name
  {7fe01a7f-ca6f-4ec2-9d8e-b03d9857b858}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {87e8fe09-51dc-4f0a-b8df-0611cf46db7c}, !- Mixed Air Node Name
  {bcd9bbdc-e37a-45ef-b20b-41308054363b}, !- Outdoor Air Stream Node Name
  {e2427b1c-5b55-4b5a-ae9a-8d1429e14274}, !- Relief Air Stream Node Name
  {c80797f2-8a73-493b-b6d1-b17a2f968e2b}; !- Return Air Stream Node Name

OS:Node,
  {8604b861-acf2-4d88-afc0-ac69e8ab93e7}, !- Handle
  Node 285,                               !- Name
  ,                                       !- Inlet Port
  {bcd9bbdc-e37a-45ef-b20b-41308054363b}; !- Outlet Port

OS:Connection,
  {bcd9bbdc-e37a-45ef-b20b-41308054363b}, !- Handle
  {8604b861-acf2-4d88-afc0-ac69e8ab93e7}, !- Source Object
  3,                                      !- Outlet Port
  {d2e65a8c-491c-4635-8e1a-8b11b0924e02}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f61e19c0-9a4a-47b7-a5fe-179c026b7717}, !- Handle
  Node 286,                               !- Name
  {e2427b1c-5b55-4b5a-ae9a-8d1429e14274}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2427b1c-5b55-4b5a-ae9a-8d1429e14274}, !- Handle
  {d2e65a8c-491c-4635-8e1a-8b11b0924e02}, !- Source Object
  7,                                      !- Outlet Port
  {f61e19c0-9a4a-47b7-a5fe-179c026b7717}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {b9160037-723b-45e9-b9bf-94b8179abefe}, !- Handle
  Coil Heating Gas 19,                    !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {45a15ff5-2b38-44e2-96fe-1025e21982f3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {a9d37a20-b4e0-48eb-9ac6-3fde6553f229}, !- Handle
  ALL_ST=Laboratory - other_FL=Building Story 4_SCH=A ASHP, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {d88c68f9-a400-45ff-879c-32956bac80fe}, !- Air Inlet Node Name
  {68602eeb-ae01-41ab-919b-9c7faf5d24d2}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cdb35808-19f1-4177-a3ea-c1ea1c740caa}, !- Controlling Zone or Thermostat Location
  {f2f17382-a5cc-4caf-bf37-c10f94daa574}, !- Supply Air Fan Name
  {af17d4c1-aee6-41a0-9613-bf6793c8d16f}, !- Heating Coil Name
  {5dea8811-cb13-468f-82c0-a3db18b9879f}, !- Cooling Coil Name
  {b9160037-723b-45e9-b9bf-94b8179abefe}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {151e7ad4-693a-4a38-af50-a08e174c55e2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {68602eeb-ae01-41ab-919b-9c7faf5d24d2}, !- Handle
  {a9d37a20-b4e0-48eb-9ac6-3fde6553f229}, !- Source Object
  4,                                      !- Outlet Port
  {dc901d63-6ecd-4228-80ae-7397efda2419}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e9227d36-4c92-4608-88bb-d41505808038}, !- Handle
  Node 287,                               !- Name
  {87e8fe09-51dc-4f0a-b8df-0611cf46db7c}, !- Inlet Port
  {d88c68f9-a400-45ff-879c-32956bac80fe}; !- Outlet Port

OS:Connection,
  {c80797f2-8a73-493b-b6d1-b17a2f968e2b}, !- Handle
  {fc3a9fad-6f0d-4be4-93a6-b45fb8964f97}, !- Source Object
  3,                                      !- Outlet Port
  {d2e65a8c-491c-4635-8e1a-8b11b0924e02}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {87e8fe09-51dc-4f0a-b8df-0611cf46db7c}, !- Handle
  {d2e65a8c-491c-4635-8e1a-8b11b0924e02}, !- Source Object
  5,                                      !- Outlet Port
  {e9227d36-4c92-4608-88bb-d41505808038}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d88c68f9-a400-45ff-879c-32956bac80fe}, !- Handle
  {e9227d36-4c92-4608-88bb-d41505808038}, !- Source Object
  3,                                      !- Outlet Port
  {a9d37a20-b4e0-48eb-9ac6-3fde6553f229}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {3c59d861-c487-4c38-b843-5b2f3a5c35f5}, !- Handle
  Setpoint Manager Single Zone Reheat 19, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {cdb35808-19f1-4177-a3ea-c1ea1c740caa}, !- Control Zone Name
  {dc901d63-6ecd-4228-80ae-7397efda2419}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0c018ae2-a3b5-4bb3-9dd5-680a408e40f2}, !- Handle
  Zone HVAC Baseboard Convective Electric 28, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {18e57c01-cb2a-4ec2-8c5f-1031ae4b2a0f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 28, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {f69187d7-e950-4364-a5a1-628f8badc735}, !- Air Inlet Node Name
  {326b026f-eab1-4ad4-b963-55018fe26c92}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3051b570-9473-4ace-a410-6b8d8fcecb02}, !- Handle
  Node 288,                               !- Name
  {7deecf91-3e48-4db1-9b14-6ff8cb982403}, !- Inlet Port
  {a18feef6-1dda-4b78-8ca6-6c380b064d6b}; !- Outlet Port

OS:Connection,
  {b8769e6a-6b2f-409b-95b0-4bd6d9637484}, !- Handle
  {b25014e0-e50f-42a9-9c84-00f244c8e577}, !- Source Object
  3,                                      !- Outlet Port
  {a7af028d-fb95-4ce1-97bb-3e1cb44642ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7deecf91-3e48-4db1-9b14-6ff8cb982403}, !- Handle
  {4812ea3a-b7e6-4f72-89c8-78fd2b538c2a}, !- Source Object
  2,                                      !- Outlet Port
  {3051b570-9473-4ace-a410-6b8d8fcecb02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a18feef6-1dda-4b78-8ca6-6c380b064d6b}, !- Handle
  {3051b570-9473-4ace-a410-6b8d8fcecb02}, !- Source Object
  3,                                      !- Outlet Port
  {0b5bcb1e-ee5b-482f-b4a1-bc5eb2887939}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6e643b56-dd1b-4831-b7a0-34fdd98116ef}, !- Handle
  Node 289,                               !- Name
  {83da3463-9552-4743-9e70-7a58f77e96af}, !- Inlet Port
  {f69187d7-e950-4364-a5a1-628f8badc735}; !- Outlet Port

OS:Connection,
  {83da3463-9552-4743-9e70-7a58f77e96af}, !- Handle
  {cc5a9801-c31d-4c1d-8c44-3e585623d5c5}, !- Source Object
  3,                                      !- Outlet Port
  {6e643b56-dd1b-4831-b7a0-34fdd98116ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f69187d7-e950-4364-a5a1-628f8badc735}, !- Handle
  {6e643b56-dd1b-4831-b7a0-34fdd98116ef}, !- Source Object
  3,                                      !- Outlet Port
  {18e57c01-cb2a-4ec2-8c5f-1031ae4b2a0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {326b026f-eab1-4ad4-b963-55018fe26c92}, !- Handle
  {18e57c01-cb2a-4ec2-8c5f-1031ae4b2a0f}, !- Source Object
  4,                                      !- Outlet Port
  {b25014e0-e50f-42a9-9c84-00f244c8e577}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f461fb28-297d-4fd9-b8d0-2381d99f7ffc}, !- Handle
  Zone HVAC Baseboard Convective Electric 29, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {59acb03b-34ac-4982-bd1e-3b935a467108}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 29, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {2fce02a3-3a65-4182-acc1-4e7b51382235}, !- Air Inlet Node Name
  {b149c92f-f095-4713-b64a-ebb7ca1080e6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ed2cec05-53ee-4fd3-80f6-77d21031d82d}, !- Handle
  Node 290,                               !- Name
  {b149c92f-f095-4713-b64a-ebb7ca1080e6}, !- Inlet Port
  {c3b9bdf1-376d-4d31-bb9b-d27680b7ce33}; !- Outlet Port

OS:Node,
  {872b05e1-f69f-465d-9056-908f204a5fa5}, !- Handle
  Node 291,                               !- Name
  {f24853e5-607f-4ae0-a10c-bacdb076b540}, !- Inlet Port
  {987dbec4-bb9f-4844-8ddb-4681894eed62}; !- Outlet Port

OS:Connection,
  {c3b9bdf1-376d-4d31-bb9b-d27680b7ce33}, !- Handle
  {ed2cec05-53ee-4fd3-80f6-77d21031d82d}, !- Source Object
  3,                                      !- Outlet Port
  {78a75074-fc21-4197-b348-8d2f8bf2f6aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f24853e5-607f-4ae0-a10c-bacdb076b540}, !- Handle
  {4cf2a3ab-4752-4cbc-b52b-65b5d1e1b4db}, !- Source Object
  2,                                      !- Outlet Port
  {872b05e1-f69f-465d-9056-908f204a5fa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {987dbec4-bb9f-4844-8ddb-4681894eed62}, !- Handle
  {872b05e1-f69f-465d-9056-908f204a5fa5}, !- Source Object
  3,                                      !- Outlet Port
  {0b5bcb1e-ee5b-482f-b4a1-bc5eb2887939}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {9c704926-8fa9-42fe-85f0-1cf81ccc1de2}, !- Handle
  Node 292,                               !- Name
  {78665e0e-0aa5-4bd0-8a3b-025aef578032}, !- Inlet Port
  {2fce02a3-3a65-4182-acc1-4e7b51382235}; !- Outlet Port

OS:Connection,
  {78665e0e-0aa5-4bd0-8a3b-025aef578032}, !- Handle
  {cc5a9801-c31d-4c1d-8c44-3e585623d5c5}, !- Source Object
  4,                                      !- Outlet Port
  {9c704926-8fa9-42fe-85f0-1cf81ccc1de2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fce02a3-3a65-4182-acc1-4e7b51382235}, !- Handle
  {9c704926-8fa9-42fe-85f0-1cf81ccc1de2}, !- Source Object
  3,                                      !- Outlet Port
  {59acb03b-34ac-4982-bd1e-3b935a467108}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b149c92f-f095-4713-b64a-ebb7ca1080e6}, !- Handle
  {59acb03b-34ac-4982-bd1e-3b935a467108}, !- Source Object
  4,                                      !- Outlet Port
  {ed2cec05-53ee-4fd3-80f6-77d21031d82d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {13b1c260-23fc-40a3-bf57-3253665abfa7}, !- Handle
  Zone HVAC Baseboard Convective Electric 30, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b786e2ab-97ec-4e0c-92ce-dcec964faefa}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 30, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {8edff840-2dd0-4af2-8872-0d6a5a8f2f5c}, !- Air Inlet Node Name
  {56388a72-5420-43b5-9e87-e7b45e85cef6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f64dfe0c-3274-41ac-8ca6-a354724ef6a8}, !- Handle
  Node 293,                               !- Name
  {56388a72-5420-43b5-9e87-e7b45e85cef6}, !- Inlet Port
  {eac1ccff-4a78-4d99-a9b5-76f52c4f7275}; !- Outlet Port

OS:Node,
  {a6edc39a-4e25-4252-bd23-ea48f7e655f5}, !- Handle
  Node 294,                               !- Name
  {05116319-7749-437a-8895-dfe9ec16a505}, !- Inlet Port
  {3bd21d54-ddbe-4757-9c26-c72f287a85ef}; !- Outlet Port

OS:Connection,
  {eac1ccff-4a78-4d99-a9b5-76f52c4f7275}, !- Handle
  {f64dfe0c-3274-41ac-8ca6-a354724ef6a8}, !- Source Object
  3,                                      !- Outlet Port
  {308abf17-58a3-4506-83d7-73da850c8e39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05116319-7749-437a-8895-dfe9ec16a505}, !- Handle
  {b1b549c6-9cd1-4764-b43e-106d5def50ea}, !- Source Object
  2,                                      !- Outlet Port
  {a6edc39a-4e25-4252-bd23-ea48f7e655f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bd21d54-ddbe-4757-9c26-c72f287a85ef}, !- Handle
  {a6edc39a-4e25-4252-bd23-ea48f7e655f5}, !- Source Object
  3,                                      !- Outlet Port
  {0b5bcb1e-ee5b-482f-b4a1-bc5eb2887939}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8522f682-a203-44cd-a4e2-91cd619fd1ed}, !- Handle
  Node 295,                               !- Name
  {5c388e89-a23a-439b-80b1-29adfbddee22}, !- Inlet Port
  {8edff840-2dd0-4af2-8872-0d6a5a8f2f5c}; !- Outlet Port

OS:Connection,
  {5c388e89-a23a-439b-80b1-29adfbddee22}, !- Handle
  {cc5a9801-c31d-4c1d-8c44-3e585623d5c5}, !- Source Object
  5,                                      !- Outlet Port
  {8522f682-a203-44cd-a4e2-91cd619fd1ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8edff840-2dd0-4af2-8872-0d6a5a8f2f5c}, !- Handle
  {8522f682-a203-44cd-a4e2-91cd619fd1ed}, !- Source Object
  3,                                      !- Outlet Port
  {b786e2ab-97ec-4e0c-92ce-dcec964faefa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {56388a72-5420-43b5-9e87-e7b45e85cef6}, !- Handle
  {b786e2ab-97ec-4e0c-92ce-dcec964faefa}, !- Source Object
  4,                                      !- Outlet Port
  {f64dfe0c-3274-41ac-8ca6-a354724ef6a8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {40ad946b-440b-4a77-9116-0097c9f30ad1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 18, !- Name
  ,                                       !- Controller List Name
  {304a5da3-5234-4313-a7a3-0e9ee742eba2}, !- Availability Schedule
  {5cfa8417-f774-4e38-bd6c-8fd6289cb135}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7d2385ef-e830-44f2-b6ae-f67dcdfa4194}, !- Supply Side Inlet Node Name
  {3ec18fc7-b7d8-4c16-abf7-dd3872c42929}, !- Demand Side Outlet Node Name
  {677cf885-7518-4313-8584-90106dffc6fd}, !- Demand Side Inlet Node A
  {9d0d6b83-8a35-42ff-a114-b026a9cb5639}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {eeade4e5-0550-4072-a177-f2fb0186a92c}, !- Demand Mixer Name
  {4a0bea57-4132-404a-9c28-61b62abd61aa}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {db532d50-aed1-43a1-b6e3-fbb10c6bc80b}, !- Handle
  Node 296,                               !- Name
  {7d2385ef-e830-44f2-b6ae-f67dcdfa4194}, !- Inlet Port
  {c5b2da0e-8ac7-46c6-a203-e0ab78c95f27}; !- Outlet Port

OS:Node,
  {682ef81e-71c4-4f8e-a283-ce35f90c2f5e}, !- Handle
  Node 297,                               !- Name
  {7cb9d7cf-dfa4-459d-ba45-0502c5a38ae8}, !- Inlet Port
  {9d0d6b83-8a35-42ff-a114-b026a9cb5639}; !- Outlet Port

OS:Connection,
  {7d2385ef-e830-44f2-b6ae-f67dcdfa4194}, !- Handle
  {40ad946b-440b-4a77-9116-0097c9f30ad1}, !- Source Object
  9,                                      !- Outlet Port
  {db532d50-aed1-43a1-b6e3-fbb10c6bc80b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d0d6b83-8a35-42ff-a114-b026a9cb5639}, !- Handle
  {682ef81e-71c4-4f8e-a283-ce35f90c2f5e}, !- Source Object
  3,                                      !- Outlet Port
  {40ad946b-440b-4a77-9116-0097c9f30ad1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {55ca7001-9c5d-4593-87ec-6e64e276c58f}, !- Handle
  Node 298,                               !- Name
  {677cf885-7518-4313-8584-90106dffc6fd}, !- Inlet Port
  {27c94f47-8bdb-4b26-974f-23286fdd1c18}; !- Outlet Port

OS:Node,
  {f8b1ed55-65da-4dbb-83fd-a1cf1f63d960}, !- Handle
  Node 299,                               !- Name
  {3c98f5d7-79c1-43aa-9cce-57c03ebbce57}, !- Inlet Port
  {3ec18fc7-b7d8-4c16-abf7-dd3872c42929}; !- Outlet Port

OS:Node,
  {81899c23-0d98-42f2-8ecd-09f75d7cf673}, !- Handle
  Node 300,                               !- Name
  {0c51fca1-7aff-4b9c-a534-7ff28ac6fe5e}, !- Inlet Port
  {d3f0f95f-b8b1-4faf-b58d-a3cbdf80e851}; !- Outlet Port

OS:Connection,
  {677cf885-7518-4313-8584-90106dffc6fd}, !- Handle
  {40ad946b-440b-4a77-9116-0097c9f30ad1}, !- Source Object
  11,                                     !- Outlet Port
  {55ca7001-9c5d-4593-87ec-6e64e276c58f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ec18fc7-b7d8-4c16-abf7-dd3872c42929}, !- Handle
  {f8b1ed55-65da-4dbb-83fd-a1cf1f63d960}, !- Source Object
  3,                                      !- Outlet Port
  {40ad946b-440b-4a77-9116-0097c9f30ad1}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4a0bea57-4132-404a-9c28-61b62abd61aa}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {27c94f47-8bdb-4b26-974f-23286fdd1c18}, !- Inlet Node Name
  {c91d494a-049d-4286-b24e-ea0b8b01860b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {eeade4e5-0550-4072-a177-f2fb0186a92c}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {3c98f5d7-79c1-43aa-9cce-57c03ebbce57}, !- Outlet Node Name
  {fcac2368-d408-42e1-a899-e24b1c15518d}; !- Inlet Node Name 1

OS:Connection,
  {27c94f47-8bdb-4b26-974f-23286fdd1c18}, !- Handle
  {55ca7001-9c5d-4593-87ec-6e64e276c58f}, !- Source Object
  3,                                      !- Outlet Port
  {4a0bea57-4132-404a-9c28-61b62abd61aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c98f5d7-79c1-43aa-9cce-57c03ebbce57}, !- Handle
  {eeade4e5-0550-4072-a177-f2fb0186a92c}, !- Source Object
  2,                                      !- Outlet Port
  {f8b1ed55-65da-4dbb-83fd-a1cf1f63d960}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ef7305ed-87ec-403f-9cba-b822878e3f76}, !- Handle
  {40ad946b-440b-4a77-9116-0097c9f30ad1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5cfa8417-f774-4e38-bd6c-8fd6289cb135}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Name
  {ae099381-6f24-44fc-b40f-da5e347e4cb4}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {696e082e-7b4a-493a-a903-c12a9f1c05a6}, !- Handle
  Fan On Off 20,                          !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {69526981-8af2-47fd-8216-c8f2326686b2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {05099d02-1c9f-4c55-a957-cc1279c5ec78}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {69526981-8af2-47fd-8216-c8f2326686b2}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {05099d02-1c9f-4c55-a957-cc1279c5ec78}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {256b9bbc-8434-4cd4-b481-47cbbe6e9886}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {02050365-2543-4346-8aa1-7fe001c647ab}, !- Handle
  Curve Quadratic 58,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2059e4bf-da59-4342-afdd-3715a4a9d64e}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f162c2f3-956d-4ef8-ac62-60063465287d}, !- Handle
  Curve Quadratic 59,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5f7594a9-dd71-44c6-8bfc-64ce0416c514}, !- Handle
  Curve Cubic 96,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5202cfe8-37c1-415e-8ec7-4b94e33bd253}, !- Handle
  CoilCoolingDXSingleSpeed_dx 19 16kBtu/hr 10.0EER, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9dc2f1c7-48d9-48bc-9432-8770821f6a2f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fec17d3f-8372-48d4-b48e-b8efbc49ff6e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dd8ec6ae-45c4-4e78-92a7-77eedcf14aa5}, !- Energy Input Ratio Function of Temperature Curve Name
  {356e4ec7-b6a5-4a2a-800c-be20964638bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {43025460-412f-48ae-a83c-079e04e86ff6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {d574a615-c31d-4d5a-9167-ec9fc6f40b1d}, !- Handle
  Curve Cubic 97,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {90078a66-7670-4a3b-be37-74cc16d9941a}, !- Handle
  Curve Cubic 98,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {4da5ccb9-7052-4bfb-be49-36e8ab55bfd1}, !- Handle
  Curve Cubic 99,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {4d4771aa-a5dd-4eac-b9d0-ef833f3eac70}, !- Handle
  Curve Quadratic 60,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f23d2b7b-92a4-4921-b95a-335183b4a9a6}, !- Handle
  Curve Cubic 100,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {4a05b54e-2fb8-44b5-8fb8-fb28c16f2f55}, !- Handle
  CoilHeatingDXSingleSpeed_dx 19 12 Clg kBtu/hr 3.1COPH, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  3393.18958865842,                       !- Rated Total Heating Capacity {W}
  3.29751200634154,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e858a14f-02e8-4084-80b5-0eebfa937ca2}, !- Total Heating Capacity Function of Temperature Curve Name
  {e5e67c32-cae8-4411-864b-c8fa7a9c665e}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {18bb669d-f241-49f6-8596-3825e66bcc63}, !- Energy Input Ratio Function of Temperature Curve Name
  {769127f1-b51f-4eda-8243-b57555475680}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bb4fab1-2267-436e-8841-7a2683bb7d59}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {4f44d5a8-26e3-438c-ab6d-d2d2818fae0e}, !- Handle
  Controller Outdoor Air 20,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {304a5da3-5234-4313-a7a3-0e9ee742eba2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {979520a7-a0d3-4968-854f-7b6d8b7b8bc8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {979520a7-a0d3-4968-854f-7b6d8b7b8bc8}, !- Handle
  Controller Mechanical Ventilation 20,   !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {dd8b5315-cbd7-4fe6-9596-9cffd9d1b72c}, !- Handle
  Air Loop HVAC Outdoor Air System 20,    !- Name
  {4f44d5a8-26e3-438c-ab6d-d2d2818fae0e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9b16f72c-5992-461a-b0aa-c8c48a1aa463}, !- Mixed Air Node Name
  {8a9f3438-0ff0-47ee-b01c-c11f815763ff}, !- Outdoor Air Stream Node Name
  {33d9dff0-8aca-4b1d-9266-a70c29988285}, !- Relief Air Stream Node Name
  {c5b2da0e-8ac7-46c6-a203-e0ab78c95f27}; !- Return Air Stream Node Name

OS:Node,
  {b5710aa0-cdf2-4242-8ae5-5c6ae1905c26}, !- Handle
  Node 301,                               !- Name
  ,                                       !- Inlet Port
  {8a9f3438-0ff0-47ee-b01c-c11f815763ff}; !- Outlet Port

OS:Connection,
  {8a9f3438-0ff0-47ee-b01c-c11f815763ff}, !- Handle
  {b5710aa0-cdf2-4242-8ae5-5c6ae1905c26}, !- Source Object
  3,                                      !- Outlet Port
  {dd8b5315-cbd7-4fe6-9596-9cffd9d1b72c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1e8b80b4-524a-4e1d-867e-076fa3253331}, !- Handle
  Node 302,                               !- Name
  {33d9dff0-8aca-4b1d-9266-a70c29988285}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {33d9dff0-8aca-4b1d-9266-a70c29988285}, !- Handle
  {dd8b5315-cbd7-4fe6-9596-9cffd9d1b72c}, !- Source Object
  7,                                      !- Outlet Port
  {1e8b80b4-524a-4e1d-867e-076fa3253331}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {d2ea7172-ef87-41b6-bace-c4d203b33f91}, !- Handle
  Coil Heating Gas 20,                    !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {45a15ff5-2b38-44e2-96fe-1025e21982f3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {7ffc7131-3152-4aee-b1e8-a5805cf45e6d}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 1 ASHP, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {9336c3f0-68e4-44f5-bc97-8cb72ce3d94d}, !- Air Inlet Node Name
  {7cb9d7cf-dfa4-459d-ba45-0502c5a38ae8}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {62ace521-ae9e-49fe-ae9b-059f19fe0762}, !- Controlling Zone or Thermostat Location
  {696e082e-7b4a-493a-a903-c12a9f1c05a6}, !- Supply Air Fan Name
  {4a05b54e-2fb8-44b5-8fb8-fb28c16f2f55}, !- Heating Coil Name
  {5202cfe8-37c1-415e-8ec7-4b94e33bd253}, !- Cooling Coil Name
  {d2ea7172-ef87-41b6-bace-c4d203b33f91}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {304a5da3-5234-4313-a7a3-0e9ee742eba2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {7cb9d7cf-dfa4-459d-ba45-0502c5a38ae8}, !- Handle
  {7ffc7131-3152-4aee-b1e8-a5805cf45e6d}, !- Source Object
  4,                                      !- Outlet Port
  {682ef81e-71c4-4f8e-a283-ce35f90c2f5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {caf8bea0-a8db-447f-a064-cd179cc7929f}, !- Handle
  Node 303,                               !- Name
  {9b16f72c-5992-461a-b0aa-c8c48a1aa463}, !- Inlet Port
  {9336c3f0-68e4-44f5-bc97-8cb72ce3d94d}; !- Outlet Port

OS:Connection,
  {c5b2da0e-8ac7-46c6-a203-e0ab78c95f27}, !- Handle
  {db532d50-aed1-43a1-b6e3-fbb10c6bc80b}, !- Source Object
  3,                                      !- Outlet Port
  {dd8b5315-cbd7-4fe6-9596-9cffd9d1b72c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9b16f72c-5992-461a-b0aa-c8c48a1aa463}, !- Handle
  {dd8b5315-cbd7-4fe6-9596-9cffd9d1b72c}, !- Source Object
  5,                                      !- Outlet Port
  {caf8bea0-a8db-447f-a064-cd179cc7929f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9336c3f0-68e4-44f5-bc97-8cb72ce3d94d}, !- Handle
  {caf8bea0-a8db-447f-a064-cd179cc7929f}, !- Source Object
  3,                                      !- Outlet Port
  {7ffc7131-3152-4aee-b1e8-a5805cf45e6d}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {be691d97-5bec-465d-aa53-e94abca5563a}, !- Handle
  Setpoint Manager Single Zone Reheat 20, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {62ace521-ae9e-49fe-ae9b-059f19fe0762}, !- Control Zone Name
  {682ef81e-71c4-4f8e-a283-ce35f90c2f5e}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ac2c7225-9747-4d4d-8458-c19c8000f4f1}, !- Handle
  Zone HVAC Baseboard Convective Electric 31, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3e6bb224-2fe2-4b80-ab70-9a5e60fbf384}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 31, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {4f4e2ad3-1d72-46b9-8273-2dc0ac767e53}, !- Air Inlet Node Name
  {0c51fca1-7aff-4b9c-a534-7ff28ac6fe5e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b6a87e80-8fe4-4640-9505-c0c775b060f7}, !- Handle
  Node 304,                               !- Name
  {d8988bfd-4fd9-4c40-87c4-7e3c8a8a34f6}, !- Inlet Port
  {fcac2368-d408-42e1-a899-e24b1c15518d}; !- Outlet Port

OS:Connection,
  {d3f0f95f-b8b1-4faf-b58d-a3cbdf80e851}, !- Handle
  {81899c23-0d98-42f2-8ecd-09f75d7cf673}, !- Source Object
  3,                                      !- Outlet Port
  {5b9e4b48-724b-479c-aefa-d31b40d449f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8988bfd-4fd9-4c40-87c4-7e3c8a8a34f6}, !- Handle
  {cf7d4ae6-f95c-48cf-90d7-eeb4ab0057b3}, !- Source Object
  2,                                      !- Outlet Port
  {b6a87e80-8fe4-4640-9505-c0c775b060f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcac2368-d408-42e1-a899-e24b1c15518d}, !- Handle
  {b6a87e80-8fe4-4640-9505-c0c775b060f7}, !- Source Object
  3,                                      !- Outlet Port
  {eeade4e5-0550-4072-a177-f2fb0186a92c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a22693a2-b3e1-4506-b643-01a597d9eb57}, !- Handle
  Node 305,                               !- Name
  {c91d494a-049d-4286-b24e-ea0b8b01860b}, !- Inlet Port
  {4f4e2ad3-1d72-46b9-8273-2dc0ac767e53}; !- Outlet Port

OS:Connection,
  {c91d494a-049d-4286-b24e-ea0b8b01860b}, !- Handle
  {4a0bea57-4132-404a-9c28-61b62abd61aa}, !- Source Object
  3,                                      !- Outlet Port
  {a22693a2-b3e1-4506-b643-01a597d9eb57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f4e2ad3-1d72-46b9-8273-2dc0ac767e53}, !- Handle
  {a22693a2-b3e1-4506-b643-01a597d9eb57}, !- Source Object
  3,                                      !- Outlet Port
  {3e6bb224-2fe2-4b80-ab70-9a5e60fbf384}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c51fca1-7aff-4b9c-a534-7ff28ac6fe5e}, !- Handle
  {3e6bb224-2fe2-4b80-ab70-9a5e60fbf384}, !- Source Object
  4,                                      !- Outlet Port
  {81899c23-0d98-42f2-8ecd-09f75d7cf673}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {97a13709-e156-4490-bd85-57b211cd8638}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 19, !- Name
  ,                                       !- Controller List Name
  {89af1ead-9ebe-4c3c-a573-8c9b4195d037}, !- Availability Schedule
  {85cf5f15-a1e3-4df1-8d45-90e5a968d511}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e7ed9e41-d9af-4ae9-ac69-9909ddf54506}, !- Supply Side Inlet Node Name
  {3c7f5238-83fd-4092-bc05-8f47f45d6e30}, !- Demand Side Outlet Node Name
  {b44cb0da-06c5-4c29-a88e-37e3603980a7}, !- Demand Side Inlet Node A
  {504e1312-7c80-41ff-ba8a-bd44737ded6c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d5520525-7484-44fb-81f0-c5a452bf7f66}, !- Demand Mixer Name
  {1ee23fa8-8d36-455a-9ebf-abe46e2f5bfd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {03114dad-c480-460c-8d8c-b1720b13f9aa}, !- Handle
  Node 306,                               !- Name
  {e7ed9e41-d9af-4ae9-ac69-9909ddf54506}, !- Inlet Port
  {726f63a4-88f8-4baa-a709-8ea4c1350d81}; !- Outlet Port

OS:Node,
  {6afed874-5ff7-4620-92e0-5bc95c946461}, !- Handle
  Node 307,                               !- Name
  {257e4619-1f42-46ea-bef9-db5d2a486259}, !- Inlet Port
  {504e1312-7c80-41ff-ba8a-bd44737ded6c}; !- Outlet Port

OS:Connection,
  {e7ed9e41-d9af-4ae9-ac69-9909ddf54506}, !- Handle
  {97a13709-e156-4490-bd85-57b211cd8638}, !- Source Object
  9,                                      !- Outlet Port
  {03114dad-c480-460c-8d8c-b1720b13f9aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {504e1312-7c80-41ff-ba8a-bd44737ded6c}, !- Handle
  {6afed874-5ff7-4620-92e0-5bc95c946461}, !- Source Object
  3,                                      !- Outlet Port
  {97a13709-e156-4490-bd85-57b211cd8638}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e2328187-e754-4d87-90c0-83769a9d2318}, !- Handle
  Node 308,                               !- Name
  {b44cb0da-06c5-4c29-a88e-37e3603980a7}, !- Inlet Port
  {05a65522-60fe-4df1-950a-41079eedad71}; !- Outlet Port

OS:Node,
  {1f1e6fbd-d759-4780-bfc8-06450ea489b4}, !- Handle
  Node 309,                               !- Name
  {041dccf2-90b1-445d-ad67-dbb0a30c4a1a}, !- Inlet Port
  {3c7f5238-83fd-4092-bc05-8f47f45d6e30}; !- Outlet Port

OS:Node,
  {16a6fd88-8b6c-45f7-b50a-66b3a1affbf4}, !- Handle
  Node 310,                               !- Name
  {7a41f689-f381-4e43-827c-5c3ef69a4e5b}, !- Inlet Port
  {c1d89ea4-3fcd-44d5-8555-d3cade85e8f9}; !- Outlet Port

OS:Connection,
  {b44cb0da-06c5-4c29-a88e-37e3603980a7}, !- Handle
  {97a13709-e156-4490-bd85-57b211cd8638}, !- Source Object
  11,                                     !- Outlet Port
  {e2328187-e754-4d87-90c0-83769a9d2318}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c7f5238-83fd-4092-bc05-8f47f45d6e30}, !- Handle
  {1f1e6fbd-d759-4780-bfc8-06450ea489b4}, !- Source Object
  3,                                      !- Outlet Port
  {97a13709-e156-4490-bd85-57b211cd8638}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1ee23fa8-8d36-455a-9ebf-abe46e2f5bfd}, !- Handle
  Air Loop HVAC Zone Splitter 21,         !- Name
  {05a65522-60fe-4df1-950a-41079eedad71}, !- Inlet Node Name
  {761f649b-dfc6-4a76-99e0-38dc7fb099bf}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d5520525-7484-44fb-81f0-c5a452bf7f66}, !- Handle
  Air Loop HVAC Zone Mixer 21,            !- Name
  {041dccf2-90b1-445d-ad67-dbb0a30c4a1a}, !- Outlet Node Name
  {aff3b364-d3a4-4a2e-b5a3-0f761d7041a9}; !- Inlet Node Name 1

OS:Connection,
  {05a65522-60fe-4df1-950a-41079eedad71}, !- Handle
  {e2328187-e754-4d87-90c0-83769a9d2318}, !- Source Object
  3,                                      !- Outlet Port
  {1ee23fa8-8d36-455a-9ebf-abe46e2f5bfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {041dccf2-90b1-445d-ad67-dbb0a30c4a1a}, !- Handle
  {d5520525-7484-44fb-81f0-c5a452bf7f66}, !- Source Object
  2,                                      !- Outlet Port
  {1f1e6fbd-d759-4780-bfc8-06450ea489b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {27c9891f-d72c-4339-8282-0b3346f561a3}, !- Handle
  {97a13709-e156-4490-bd85-57b211cd8638}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {85cf5f15-a1e3-4df1-8d45-90e5a968d511}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 20, !- Name
  {54d212e2-ebe1-44df-bcba-01b83d7d3b3a}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {9c211af1-a869-4517-9c54-619d216d5909}, !- Handle
  Fan On Off 21,                          !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {541a942e-defc-407a-9159-89a1b440d5d1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6d6bbed0-6c51-475a-9e01-fadb54d2f33d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {541a942e-defc-407a-9159-89a1b440d5d1}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6d6bbed0-6c51-475a-9e01-fadb54d2f33d}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c4916fa9-eff4-4549-9e77-ca42be0839dd}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8a130512-488d-4f3d-bb90-614a21b97b1d}, !- Handle
  Curve Quadratic 61,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7105d18d-2f6b-47f8-a22a-05d3c66bfa46}, !- Handle
  Curve Biquadratic 42,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {feaaf349-9cb2-45f1-95b7-c3e1388fe332}, !- Handle
  Curve Quadratic 62,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d5a4e5bb-39d1-49c0-9d0e-2fa0ecd359bf}, !- Handle
  Curve Cubic 101,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {fd342de0-5ef6-43a8-99a1-b5f212c6a1c6}, !- Handle
  CoilCoolingDXSingleSpeed_dx 20 12kBtu/hr 10.0EER, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9dc2f1c7-48d9-48bc-9432-8770821f6a2f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fec17d3f-8372-48d4-b48e-b8efbc49ff6e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dd8ec6ae-45c4-4e78-92a7-77eedcf14aa5}, !- Energy Input Ratio Function of Temperature Curve Name
  {356e4ec7-b6a5-4a2a-800c-be20964638bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {43025460-412f-48ae-a83c-079e04e86ff6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {49bb137d-bb68-46e2-bc5b-72294e90ab09}, !- Handle
  Curve Cubic 102,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {bb780eec-89d3-488d-97bf-c9851199a717}, !- Handle
  Curve Cubic 103,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {29aeebe7-7970-49ad-9010-1f836a2d1e67}, !- Handle
  Curve Cubic 104,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {09bcb96a-5ccc-49ff-9b35-780bc3384428}, !- Handle
  Curve Quadratic 63,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cea3bad1-593d-4ba3-b32e-ba6d59dccd6e}, !- Handle
  Curve Cubic 105,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {6238cfb1-ab0d-4f09-8046-22bdc321ebc3}, !- Handle
  CoilHeatingDXSingleSpeed_dx 20 9 Clg kBtu/hr 3.1COPH, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  2517.89589704752,                       !- Rated Total Heating Capacity {W}
  3.29614174231147,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e858a14f-02e8-4084-80b5-0eebfa937ca2}, !- Total Heating Capacity Function of Temperature Curve Name
  {e5e67c32-cae8-4411-864b-c8fa7a9c665e}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {18bb669d-f241-49f6-8596-3825e66bcc63}, !- Energy Input Ratio Function of Temperature Curve Name
  {769127f1-b51f-4eda-8243-b57555475680}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bb4fab1-2267-436e-8841-7a2683bb7d59}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {fea62186-7fe9-4463-a310-ea3be80a3b5f}, !- Handle
  Controller Outdoor Air 21,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {89af1ead-9ebe-4c3c-a573-8c9b4195d037}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {31161824-7459-4fe6-9578-0c6acbbe54ac}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {31161824-7459-4fe6-9578-0c6acbbe54ac}, !- Handle
  Controller Mechanical Ventilation 21,   !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0a7e0ecc-631e-43a5-a63c-2f26ecf16ebe}, !- Handle
  Air Loop HVAC Outdoor Air System 21,    !- Name
  {fea62186-7fe9-4463-a310-ea3be80a3b5f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b7308b2f-bd29-4073-b501-872e916c907f}, !- Mixed Air Node Name
  {eff7c876-c29c-4902-bace-d42f59399ade}, !- Outdoor Air Stream Node Name
  {2033333b-c641-41c5-ab20-462b67a811e1}, !- Relief Air Stream Node Name
  {726f63a4-88f8-4baa-a709-8ea4c1350d81}; !- Return Air Stream Node Name

OS:Node,
  {23ddb91d-4f0d-4138-906b-274910b0bc90}, !- Handle
  Node 311,                               !- Name
  ,                                       !- Inlet Port
  {eff7c876-c29c-4902-bace-d42f59399ade}; !- Outlet Port

OS:Connection,
  {eff7c876-c29c-4902-bace-d42f59399ade}, !- Handle
  {23ddb91d-4f0d-4138-906b-274910b0bc90}, !- Source Object
  3,                                      !- Outlet Port
  {0a7e0ecc-631e-43a5-a63c-2f26ecf16ebe}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ca4c35ee-91a6-4a8c-8482-9300d0243f19}, !- Handle
  Node 312,                               !- Name
  {2033333b-c641-41c5-ab20-462b67a811e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2033333b-c641-41c5-ab20-462b67a811e1}, !- Handle
  {0a7e0ecc-631e-43a5-a63c-2f26ecf16ebe}, !- Source Object
  7,                                      !- Outlet Port
  {ca4c35ee-91a6-4a8c-8482-9300d0243f19}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {bd04443a-9619-4432-8373-3d75fdcca934}, !- Handle
  Coil Heating Gas 21,                    !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {45a15ff5-2b38-44e2-96fe-1025e21982f3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {c5c78223-40ed-4b55-8f0a-4c4e12533030}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 3_SCH=H 1 ASHP, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {61b953d2-660e-4467-8323-eeec9d44587c}, !- Air Inlet Node Name
  {257e4619-1f42-46ea-bef9-db5d2a486259}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {31c858ba-8534-4182-b7e0-180588a9d899}, !- Controlling Zone or Thermostat Location
  {9c211af1-a869-4517-9c54-619d216d5909}, !- Supply Air Fan Name
  {6238cfb1-ab0d-4f09-8046-22bdc321ebc3}, !- Heating Coil Name
  {fd342de0-5ef6-43a8-99a1-b5f212c6a1c6}, !- Cooling Coil Name
  {bd04443a-9619-4432-8373-3d75fdcca934}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {89af1ead-9ebe-4c3c-a573-8c9b4195d037}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {257e4619-1f42-46ea-bef9-db5d2a486259}, !- Handle
  {c5c78223-40ed-4b55-8f0a-4c4e12533030}, !- Source Object
  4,                                      !- Outlet Port
  {6afed874-5ff7-4620-92e0-5bc95c946461}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41ee31aa-2351-4ac5-883e-28413916a535}, !- Handle
  Node 313,                               !- Name
  {b7308b2f-bd29-4073-b501-872e916c907f}, !- Inlet Port
  {61b953d2-660e-4467-8323-eeec9d44587c}; !- Outlet Port

OS:Connection,
  {726f63a4-88f8-4baa-a709-8ea4c1350d81}, !- Handle
  {03114dad-c480-460c-8d8c-b1720b13f9aa}, !- Source Object
  3,                                      !- Outlet Port
  {0a7e0ecc-631e-43a5-a63c-2f26ecf16ebe}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b7308b2f-bd29-4073-b501-872e916c907f}, !- Handle
  {0a7e0ecc-631e-43a5-a63c-2f26ecf16ebe}, !- Source Object
  5,                                      !- Outlet Port
  {41ee31aa-2351-4ac5-883e-28413916a535}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61b953d2-660e-4467-8323-eeec9d44587c}, !- Handle
  {41ee31aa-2351-4ac5-883e-28413916a535}, !- Source Object
  3,                                      !- Outlet Port
  {c5c78223-40ed-4b55-8f0a-4c4e12533030}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {de400047-f960-42dd-8911-a184255a97e8}, !- Handle
  Setpoint Manager Single Zone Reheat 21, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {31c858ba-8534-4182-b7e0-180588a9d899}, !- Control Zone Name
  {6afed874-5ff7-4620-92e0-5bc95c946461}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {69f24e7d-560c-4abb-bdd3-3e5b4e075018}, !- Handle
  Zone HVAC Baseboard Convective Electric 32, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4b1c759a-8a0a-41c7-bbe4-f00d024d6430}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 32, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {97d10758-9d34-40b1-b882-6ee90c3a450d}, !- Air Inlet Node Name
  {7a41f689-f381-4e43-827c-5c3ef69a4e5b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {db937aef-628a-4a0a-915d-b1d05416efa5}, !- Handle
  Node 314,                               !- Name
  {c5f1dd85-c867-4bdf-881f-5e00d7713304}, !- Inlet Port
  {aff3b364-d3a4-4a2e-b5a3-0f761d7041a9}; !- Outlet Port

OS:Connection,
  {c1d89ea4-3fcd-44d5-8555-d3cade85e8f9}, !- Handle
  {16a6fd88-8b6c-45f7-b50a-66b3a1affbf4}, !- Source Object
  3,                                      !- Outlet Port
  {68bebd91-4491-4bb4-99db-4a84ea99f499}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5f1dd85-c867-4bdf-881f-5e00d7713304}, !- Handle
  {fc01ebcf-b1a6-4904-b7c1-d6b582e219b7}, !- Source Object
  2,                                      !- Outlet Port
  {db937aef-628a-4a0a-915d-b1d05416efa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aff3b364-d3a4-4a2e-b5a3-0f761d7041a9}, !- Handle
  {db937aef-628a-4a0a-915d-b1d05416efa5}, !- Source Object
  3,                                      !- Outlet Port
  {d5520525-7484-44fb-81f0-c5a452bf7f66}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8b60f546-9b33-43a1-aeeb-6ca03f051f6d}, !- Handle
  Node 315,                               !- Name
  {761f649b-dfc6-4a76-99e0-38dc7fb099bf}, !- Inlet Port
  {97d10758-9d34-40b1-b882-6ee90c3a450d}; !- Outlet Port

OS:Connection,
  {761f649b-dfc6-4a76-99e0-38dc7fb099bf}, !- Handle
  {1ee23fa8-8d36-455a-9ebf-abe46e2f5bfd}, !- Source Object
  3,                                      !- Outlet Port
  {8b60f546-9b33-43a1-aeeb-6ca03f051f6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97d10758-9d34-40b1-b882-6ee90c3a450d}, !- Handle
  {8b60f546-9b33-43a1-aeeb-6ca03f051f6d}, !- Source Object
  3,                                      !- Outlet Port
  {4b1c759a-8a0a-41c7-bbe4-f00d024d6430}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a41f689-f381-4e43-827c-5c3ef69a4e5b}, !- Handle
  {4b1c759a-8a0a-41c7-bbe4-f00d024d6430}, !- Source Object
  4,                                      !- Outlet Port
  {16a6fd88-8b6c-45f7-b50a-66b3a1affbf4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7de3a075-0b30-41fc-9923-fc876efe4ba9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 20, !- Name
  ,                                       !- Controller List Name
  {6f6f00ab-849d-4011-94c9-76b822a83051}, !- Availability Schedule
  {76a27967-2a1f-4456-a366-011da57432e7}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {efb7c7c7-9180-427e-9b32-251cd1a2330b}, !- Supply Side Inlet Node Name
  {89c2725b-cf96-4ae9-a1ba-a635707bdf3b}, !- Demand Side Outlet Node Name
  {e7cbad6a-ef6f-46ed-8b28-cb4f0c3cb84d}, !- Demand Side Inlet Node A
  {20dcecb8-b825-4cd3-8395-ed3eac971800}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ce26c57a-0b62-4e92-9f60-942d5257334a}, !- Demand Mixer Name
  {06d4346f-3ad7-4a6d-8866-a1c44d1d582c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {73980801-59e3-4ab8-8d59-bfb02bc76d6e}, !- Handle
  Node 316,                               !- Name
  {efb7c7c7-9180-427e-9b32-251cd1a2330b}, !- Inlet Port
  {fa030769-c445-4392-8acd-5ab4d3324c19}; !- Outlet Port

OS:Node,
  {c741c681-808d-459c-b4bc-9f3ec3692421}, !- Handle
  Node 317,                               !- Name
  {2059f9ce-ac32-4a8c-8198-7a5085e7c317}, !- Inlet Port
  {20dcecb8-b825-4cd3-8395-ed3eac971800}; !- Outlet Port

OS:Connection,
  {efb7c7c7-9180-427e-9b32-251cd1a2330b}, !- Handle
  {7de3a075-0b30-41fc-9923-fc876efe4ba9}, !- Source Object
  9,                                      !- Outlet Port
  {73980801-59e3-4ab8-8d59-bfb02bc76d6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20dcecb8-b825-4cd3-8395-ed3eac971800}, !- Handle
  {c741c681-808d-459c-b4bc-9f3ec3692421}, !- Source Object
  3,                                      !- Outlet Port
  {7de3a075-0b30-41fc-9923-fc876efe4ba9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {37b373f6-3341-49ba-9e9a-10d9e2f820de}, !- Handle
  Node 318,                               !- Name
  {e7cbad6a-ef6f-46ed-8b28-cb4f0c3cb84d}, !- Inlet Port
  {cc0a1a71-78d9-4c6c-a601-03340010f14d}; !- Outlet Port

OS:Node,
  {d15416fc-7abb-4115-898b-3914e0a9215d}, !- Handle
  Node 319,                               !- Name
  {8f2abc43-6004-4d07-a587-dd250d49ba4d}, !- Inlet Port
  {89c2725b-cf96-4ae9-a1ba-a635707bdf3b}; !- Outlet Port

OS:Node,
  {0e9559a9-55f9-4311-99fb-58d90ddb74b5}, !- Handle
  Node 320,                               !- Name
  {edee9247-ef53-43fd-9dcb-00d3fca6d86a}, !- Inlet Port
  {69059bc7-f422-4caf-bd83-18eae806437f}; !- Outlet Port

OS:Connection,
  {e7cbad6a-ef6f-46ed-8b28-cb4f0c3cb84d}, !- Handle
  {7de3a075-0b30-41fc-9923-fc876efe4ba9}, !- Source Object
  11,                                     !- Outlet Port
  {37b373f6-3341-49ba-9e9a-10d9e2f820de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89c2725b-cf96-4ae9-a1ba-a635707bdf3b}, !- Handle
  {d15416fc-7abb-4115-898b-3914e0a9215d}, !- Source Object
  3,                                      !- Outlet Port
  {7de3a075-0b30-41fc-9923-fc876efe4ba9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {06d4346f-3ad7-4a6d-8866-a1c44d1d582c}, !- Handle
  Air Loop HVAC Zone Splitter 22,         !- Name
  {cc0a1a71-78d9-4c6c-a601-03340010f14d}, !- Inlet Node Name
  {ba69b5f3-076b-4c6c-8ad3-66126d9a08e8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ce26c57a-0b62-4e92-9f60-942d5257334a}, !- Handle
  Air Loop HVAC Zone Mixer 22,            !- Name
  {8f2abc43-6004-4d07-a587-dd250d49ba4d}, !- Outlet Node Name
  {aea803dc-df3e-4719-8eee-1c118aa1e549}; !- Inlet Node Name 1

OS:Connection,
  {cc0a1a71-78d9-4c6c-a601-03340010f14d}, !- Handle
  {37b373f6-3341-49ba-9e9a-10d9e2f820de}, !- Source Object
  3,                                      !- Outlet Port
  {06d4346f-3ad7-4a6d-8866-a1c44d1d582c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f2abc43-6004-4d07-a587-dd250d49ba4d}, !- Handle
  {ce26c57a-0b62-4e92-9f60-942d5257334a}, !- Source Object
  2,                                      !- Outlet Port
  {d15416fc-7abb-4115-898b-3914e0a9215d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {17715919-b243-4f80-9031-25577ec16493}, !- Handle
  {7de3a075-0b30-41fc-9923-fc876efe4ba9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {76a27967-2a1f-4456-a366-011da57432e7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 21, !- Name
  {a4e28256-dd5d-4ab9-be42-70ef48eecefc}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {bcd386a6-f2f4-4791-b0e9-dfc0e3182ecf}, !- Handle
  Fan On Off 22,                          !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {acaedcc8-f990-4a20-93e9-fa24b0a8acf9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {97b9c350-12c0-4bc7-9376-4ca4e501cb6b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {acaedcc8-f990-4a20-93e9-fa24b0a8acf9}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {97b9c350-12c0-4bc7-9376-4ca4e501cb6b}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e8ef4558-e451-4bea-bc74-427eb60c414b}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9c2e7274-1b7f-4677-b6d9-df6230e6d3c4}, !- Handle
  Curve Quadratic 64,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {06b77b36-d8b8-43a1-9389-1adfa131a019}, !- Handle
  Curve Biquadratic 44,                   !- Name
