  {8e3b5b9c-56fe-46d0-93f4-fe20cf24c6a3}, !- Handle
  Curve Biquadratic 93,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ea633ee2-1530-41cf-b619-330b1ce78679}, !- Handle
  Curve Quadratic 139,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bc53a939-063b-4868-ab6e-e21d04d4c74e}, !- Handle
  Curve Biquadratic 94,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {531cbb39-8ba5-469e-b4e2-7a5522e13532}, !- Handle
  Curve Quadratic 140,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f305605a-465a-4736-9d86-5414cc1ff14e}, !- Handle
  Curve Cubic 231,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e3ff40c4-fd29-4613-94de-44efb1deb6b5}, !- Handle
  CoilCoolingDXSingleSpeed_dx 46 70kBtu/hr 10.8EER, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.73224036438218,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9dc2f1c7-48d9-48bc-9432-8770821f6a2f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fec17d3f-8372-48d4-b48e-b8efbc49ff6e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dd8ec6ae-45c4-4e78-92a7-77eedcf14aa5}, !- Energy Input Ratio Function of Temperature Curve Name
  {356e4ec7-b6a5-4a2a-800c-be20964638bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {43025460-412f-48ae-a83c-079e04e86ff6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {c53e4ac8-ac56-4830-8b0c-2753795a0266}, !- Handle
  Curve Cubic 232,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {40f6eb93-dd7b-4d70-82c0-5c96c041656f}, !- Handle
  Curve Cubic 233,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {1b31ab83-88b7-465d-bd9a-b52b28efd557}, !- Handle
  Curve Cubic 234,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {4a6e471e-ebb1-46fb-acf4-fffe34d4bc3c}, !- Handle
  Curve Quadratic 141,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1572b85b-e068-4ef4-98ec-e34e956a4be9}, !- Handle
  Curve Cubic 235,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {f376b929-b8ec-4703-86ac-2151c14ad858}, !- Handle
  CoilHeatingDXSingleSpeed_dx 46 51 Clg kBtu/hr 3.1COPH, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  14855.6666389602,                       !- Rated Total Heating Capacity {W}
  3.31545640620191,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e858a14f-02e8-4084-80b5-0eebfa937ca2}, !- Total Heating Capacity Function of Temperature Curve Name
  {e5e67c32-cae8-4411-864b-c8fa7a9c665e}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {18bb669d-f241-49f6-8596-3825e66bcc63}, !- Energy Input Ratio Function of Temperature Curve Name
  {769127f1-b51f-4eda-8243-b57555475680}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bb4fab1-2267-436e-8841-7a2683bb7d59}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {1ba3acdb-9e17-47c5-933f-ba4bd8d6919f}, !- Handle
  Controller Outdoor Air 47,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {256d84dd-3818-4e3f-9146-02a974c14bc6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a960f41d-9bc0-4374-9995-b35bba4c0210}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a960f41d-9bc0-4374-9995-b35bba4c0210}, !- Handle
  Controller Mechanical Ventilation 47,   !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2c04e380-d994-42bb-8427-e9e94a108529}, !- Handle
  Air Loop HVAC Outdoor Air System 47,    !- Name
  {1ba3acdb-9e17-47c5-933f-ba4bd8d6919f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a9631923-2af6-4c84-86b9-de66fcd78e51}, !- Mixed Air Node Name
  {142d9d6a-af4b-47bc-af13-891181df2138}, !- Outdoor Air Stream Node Name
  {ba53823a-bf04-4cae-98db-6bc65be847cc}, !- Relief Air Stream Node Name
  {dabddf40-7995-495b-8ed5-7b86bc2e12dd}; !- Return Air Stream Node Name

OS:Node,
  {feaec263-cbee-4f79-985d-c2aa1cbfc36d}, !- Handle
  Node 577,                               !- Name
  ,                                       !- Inlet Port
  {142d9d6a-af4b-47bc-af13-891181df2138}; !- Outlet Port

OS:Connection,
  {142d9d6a-af4b-47bc-af13-891181df2138}, !- Handle
  {feaec263-cbee-4f79-985d-c2aa1cbfc36d}, !- Source Object
  3,                                      !- Outlet Port
  {2c04e380-d994-42bb-8427-e9e94a108529}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b61aeafa-e65b-43e8-8999-d539f495ea12}, !- Handle
  Node 578,                               !- Name
  {ba53823a-bf04-4cae-98db-6bc65be847cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba53823a-bf04-4cae-98db-6bc65be847cc}, !- Handle
  {2c04e380-d994-42bb-8427-e9e94a108529}, !- Source Object
  7,                                      !- Outlet Port
  {b61aeafa-e65b-43e8-8999-d539f495ea12}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {b7a2d41f-eee9-4c06-a0f9-e958f82b596c}, !- Handle
  Coil Heating Gas 47,                    !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {45a15ff5-2b38-44e2-96fe-1025e21982f3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {f1806b54-f9bd-4f78-8f22-85d05b0618e1}, !- Handle
  ALL_ST=Health care facility imaging room_FL=Building Story 5_SCH=H ASHP, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {cec134e3-ba44-44a3-a8b5-7e756ad8587c}, !- Air Inlet Node Name
  {672c2414-2522-41a8-bf4d-b8f167730d2b}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {78ce5893-5ecb-4d10-8f88-545b45696076}, !- Controlling Zone or Thermostat Location
  {647f2fc3-956d-483e-bf06-9cc3a788187a}, !- Supply Air Fan Name
  {f376b929-b8ec-4703-86ac-2151c14ad858}, !- Heating Coil Name
  {e3ff40c4-fd29-4613-94de-44efb1deb6b5}, !- Cooling Coil Name
  {b7a2d41f-eee9-4c06-a0f9-e958f82b596c}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {256d84dd-3818-4e3f-9146-02a974c14bc6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {672c2414-2522-41a8-bf4d-b8f167730d2b}, !- Handle
  {f1806b54-f9bd-4f78-8f22-85d05b0618e1}, !- Source Object
  4,                                      !- Outlet Port
  {07b7b8b5-451e-4773-8b59-361a39b73e7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1bde8a46-5989-4d84-95bc-a8afb4fc6da1}, !- Handle
  Node 579,                               !- Name
  {a9631923-2af6-4c84-86b9-de66fcd78e51}, !- Inlet Port
  {cec134e3-ba44-44a3-a8b5-7e756ad8587c}; !- Outlet Port

OS:Connection,
  {dabddf40-7995-495b-8ed5-7b86bc2e12dd}, !- Handle
  {239d8fd5-226f-4143-8fed-a1b2ee1998fa}, !- Source Object
  3,                                      !- Outlet Port
  {2c04e380-d994-42bb-8427-e9e94a108529}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a9631923-2af6-4c84-86b9-de66fcd78e51}, !- Handle
  {2c04e380-d994-42bb-8427-e9e94a108529}, !- Source Object
  5,                                      !- Outlet Port
  {1bde8a46-5989-4d84-95bc-a8afb4fc6da1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cec134e3-ba44-44a3-a8b5-7e756ad8587c}, !- Handle
  {1bde8a46-5989-4d84-95bc-a8afb4fc6da1}, !- Source Object
  3,                                      !- Outlet Port
  {f1806b54-f9bd-4f78-8f22-85d05b0618e1}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {6a25d006-8c67-4d55-984d-f93cb9e0c2e1}, !- Handle
  Setpoint Manager Single Zone Reheat 47, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {78ce5893-5ecb-4d10-8f88-545b45696076}, !- Control Zone Name
  {07b7b8b5-451e-4773-8b59-361a39b73e7b}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {92c04385-4858-457a-9e5b-3fe4df9973cd}, !- Handle
  Zone HVAC Baseboard Convective Electric 60, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e2c40304-3963-4bc0-908c-6d3e30e12f8c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 60, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {f6229d64-ef7a-4235-b99d-4b22f83dce7e}, !- Air Inlet Node Name
  {5b50f537-466c-4604-8619-c11d2b57febc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2adfcf2f-691f-4029-b525-12743dee4f60}, !- Handle
  Node 580,                               !- Name
  {b5faa746-87d1-4d7c-9387-481e1a984f59}, !- Inlet Port
  {b599a92b-85b2-44bb-a9fe-1d0b0f9affb3}; !- Outlet Port

OS:Connection,
  {97bb295b-acb2-4b4c-9421-6489132fcf47}, !- Handle
  {f91d8584-5d19-4b28-a6d0-9da9a97396a8}, !- Source Object
  3,                                      !- Outlet Port
  {c1901b80-bc73-468a-89d5-4fab0f54e84c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5faa746-87d1-4d7c-9387-481e1a984f59}, !- Handle
  {45d3d94d-e3ca-462d-9182-bec70dfaef4f}, !- Source Object
  2,                                      !- Outlet Port
  {2adfcf2f-691f-4029-b525-12743dee4f60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b599a92b-85b2-44bb-a9fe-1d0b0f9affb3}, !- Handle
  {2adfcf2f-691f-4029-b525-12743dee4f60}, !- Source Object
  3,                                      !- Outlet Port
  {618baaf0-0ae6-43f3-80c6-a15c03ea2a7d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5933a21d-1627-41c4-96ff-5ee008db9e8a}, !- Handle
  Node 581,                               !- Name
  {64595bca-db9e-41ee-81e9-52d03a175897}, !- Inlet Port
  {f6229d64-ef7a-4235-b99d-4b22f83dce7e}; !- Outlet Port

OS:Connection,
  {64595bca-db9e-41ee-81e9-52d03a175897}, !- Handle
  {cf5f2efc-5914-4955-8233-e353e93b3f7e}, !- Source Object
  3,                                      !- Outlet Port
  {5933a21d-1627-41c4-96ff-5ee008db9e8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6229d64-ef7a-4235-b99d-4b22f83dce7e}, !- Handle
  {5933a21d-1627-41c4-96ff-5ee008db9e8a}, !- Source Object
  3,                                      !- Outlet Port
  {e2c40304-3963-4bc0-908c-6d3e30e12f8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b50f537-466c-4604-8619-c11d2b57febc}, !- Handle
  {e2c40304-3963-4bc0-908c-6d3e30e12f8c}, !- Source Object
  4,                                      !- Outlet Port
  {f91d8584-5d19-4b28-a6d0-9da9a97396a8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {de1e6199-1305-4b74-b4f9-2dff103cf79b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 46, !- Name
  ,                                       !- Controller List Name
  {59cb0b4b-0503-4e77-a2b4-b3fb3ddf7f0b}, !- Availability Schedule
  {e0fbd85c-09c2-453b-9eee-d1906dafb3cb}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a4a9ebca-c222-4708-a645-0b2049b9b884}, !- Supply Side Inlet Node Name
  {be50a1c5-8637-43de-975a-7fad8b0dae33}, !- Demand Side Outlet Node Name
  {52058464-da7f-438c-a190-5f53cad94d6d}, !- Demand Side Inlet Node A
  {d60091d0-afa0-4adf-a403-f1b17f4eee27}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ad2e225f-08d1-4557-88ca-1abbc5974136}, !- Demand Mixer Name
  {008bfb35-04be-4fd5-b901-b08d0f779843}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {20604a74-0235-4496-a74d-a9a4dfae7ca7}, !- Handle
  Node 582,                               !- Name
  {a4a9ebca-c222-4708-a645-0b2049b9b884}, !- Inlet Port
  {4e9eb3f1-8121-4fce-830c-327c7c263d90}; !- Outlet Port

OS:Node,
  {8e781498-7886-4633-a594-8e34d5e070b0}, !- Handle
  Node 583,                               !- Name
  {e87c8bfe-1e1f-4d6d-8469-433708914514}, !- Inlet Port
  {d60091d0-afa0-4adf-a403-f1b17f4eee27}; !- Outlet Port

OS:Connection,
  {a4a9ebca-c222-4708-a645-0b2049b9b884}, !- Handle
  {de1e6199-1305-4b74-b4f9-2dff103cf79b}, !- Source Object
  9,                                      !- Outlet Port
  {20604a74-0235-4496-a74d-a9a4dfae7ca7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d60091d0-afa0-4adf-a403-f1b17f4eee27}, !- Handle
  {8e781498-7886-4633-a594-8e34d5e070b0}, !- Source Object
  3,                                      !- Outlet Port
  {de1e6199-1305-4b74-b4f9-2dff103cf79b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a2fbfe8a-bbf6-44fd-8c15-ad9de61c65a1}, !- Handle
  Node 584,                               !- Name
  {52058464-da7f-438c-a190-5f53cad94d6d}, !- Inlet Port
  {da532bd1-e75b-42c4-be97-e8448fb87afc}; !- Outlet Port

OS:Node,
  {d9aa9348-8f16-4c05-b4ff-c5dcf0767736}, !- Handle
  Node 585,                               !- Name
  {ab39f572-bd3e-4dce-bff4-a81d0189b4ea}, !- Inlet Port
  {be50a1c5-8637-43de-975a-7fad8b0dae33}; !- Outlet Port

OS:Node,
  {5056d284-29ed-42a1-a7f0-14d5bc76e0ee}, !- Handle
  Node 586,                               !- Name
  {86b6579c-49bf-4da9-beec-50a76932f006}, !- Inlet Port
  {2b584e6f-b737-476d-bcac-145604234bff}; !- Outlet Port

OS:Connection,
  {52058464-da7f-438c-a190-5f53cad94d6d}, !- Handle
  {de1e6199-1305-4b74-b4f9-2dff103cf79b}, !- Source Object
  11,                                     !- Outlet Port
  {a2fbfe8a-bbf6-44fd-8c15-ad9de61c65a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be50a1c5-8637-43de-975a-7fad8b0dae33}, !- Handle
  {d9aa9348-8f16-4c05-b4ff-c5dcf0767736}, !- Source Object
  3,                                      !- Outlet Port
  {de1e6199-1305-4b74-b4f9-2dff103cf79b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {008bfb35-04be-4fd5-b901-b08d0f779843}, !- Handle
  Air Loop HVAC Zone Splitter 48,         !- Name
  {da532bd1-e75b-42c4-be97-e8448fb87afc}, !- Inlet Node Name
  {b00053ab-66e1-402b-97fa-ccf2ca388a78}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ad2e225f-08d1-4557-88ca-1abbc5974136}, !- Handle
  Air Loop HVAC Zone Mixer 48,            !- Name
  {ab39f572-bd3e-4dce-bff4-a81d0189b4ea}, !- Outlet Node Name
  {3d983c16-131b-4bd0-a1dc-8d9b5d78ce07}; !- Inlet Node Name 1

OS:Connection,
  {da532bd1-e75b-42c4-be97-e8448fb87afc}, !- Handle
  {a2fbfe8a-bbf6-44fd-8c15-ad9de61c65a1}, !- Source Object
  3,                                      !- Outlet Port
  {008bfb35-04be-4fd5-b901-b08d0f779843}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab39f572-bd3e-4dce-bff4-a81d0189b4ea}, !- Handle
  {ad2e225f-08d1-4557-88ca-1abbc5974136}, !- Source Object
  2,                                      !- Outlet Port
  {d9aa9348-8f16-4c05-b4ff-c5dcf0767736}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2f5261bd-2aee-47be-9ec7-a63d127ee4d2}, !- Handle
  {de1e6199-1305-4b74-b4f9-2dff103cf79b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e0fbd85c-09c2-453b-9eee-d1906dafb3cb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 47, !- Name
  {8390f0ee-71ac-40e6-97ac-6728c967311f}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {2d2820a4-0fa3-49ae-8c9c-e089ffd35040}, !- Handle
  Fan On Off 48,                          !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab5aa35f-a34b-4b8e-93cf-e49d6554d866}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {665fbe14-1dc1-4608-978f-8578dc568310}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ab5aa35f-a34b-4b8e-93cf-e49d6554d866}, !- Handle
  Fan On Off Power Curve 47,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {665fbe14-1dc1-4608-978f-8578dc568310}, !- Handle
  Fan On Off Efficiency Curve 47,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1c430e51-c3cf-4a11-a334-36262810aa8c}, !- Handle
  Curve Biquadratic 95,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {391038f4-11b7-4df9-ae15-7992d6e0e7be}, !- Handle
  Curve Quadratic 142,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {374f2c8d-525a-4f5a-aa9e-41ee3d8816f3}, !- Handle
  Curve Biquadratic 96,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f2b81445-d22e-4363-8bc2-deacfb499f14}, !- Handle
  Curve Quadratic 143,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b163a859-b045-4653-9899-b1e7c10e3ba2}, !- Handle
  Curve Cubic 236,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {4a647856-ce8d-44aa-9d43-71fb3362285d}, !- Handle
  CoilCoolingDXSingleSpeed_dx 47 273kBtu/hr 9.3EER, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9dc2f1c7-48d9-48bc-9432-8770821f6a2f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fec17d3f-8372-48d4-b48e-b8efbc49ff6e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dd8ec6ae-45c4-4e78-92a7-77eedcf14aa5}, !- Energy Input Ratio Function of Temperature Curve Name
  {356e4ec7-b6a5-4a2a-800c-be20964638bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {43025460-412f-48ae-a83c-079e04e86ff6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {6c0ed24d-6c08-4034-bb1d-5819b571d1e1}, !- Handle
  Curve Cubic 237,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {a43b20c6-f153-4240-a935-a9349b040c90}, !- Handle
  Curve Cubic 238,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {5da9f3e5-ac9f-45db-be9d-3d18e7de0b13}, !- Handle
  Curve Cubic 239,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {8dd21f49-f6a1-4e7f-8333-f621712a082b}, !- Handle
  Curve Quadratic 144,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ceb6aaf8-b875-4be2-b8b5-b16f8e1689f1}, !- Handle
  Curve Cubic 240,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {b0c41132-a100-4c27-8519-24637058aaa7}, !- Handle
  CoilHeatingDXSingleSpeed_dx 47 198 Clg kBtu/hr 3.2COPH, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  58055.8607063636,                       !- Rated Total Heating Capacity {W}
  3.49221770645044,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e858a14f-02e8-4084-80b5-0eebfa937ca2}, !- Total Heating Capacity Function of Temperature Curve Name
  {e5e67c32-cae8-4411-864b-c8fa7a9c665e}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {18bb669d-f241-49f6-8596-3825e66bcc63}, !- Energy Input Ratio Function of Temperature Curve Name
  {769127f1-b51f-4eda-8243-b57555475680}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bb4fab1-2267-436e-8841-7a2683bb7d59}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {72cca92c-78e4-4d35-a04b-bc873e4a9ae9}, !- Handle
  Controller Outdoor Air 48,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {59cb0b4b-0503-4e77-a2b4-b3fb3ddf7f0b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6de9af3e-6d9d-46a7-8894-39003ac6f3e7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6de9af3e-6d9d-46a7-8894-39003ac6f3e7}, !- Handle
  Controller Mechanical Ventilation 48,   !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {aeae5615-56c2-4e9d-bcca-3953d8632e23}, !- Handle
  Air Loop HVAC Outdoor Air System 48,    !- Name
  {72cca92c-78e4-4d35-a04b-bc873e4a9ae9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {425303c5-9075-4814-b808-531bd6717045}, !- Mixed Air Node Name
  {83147feb-7fc5-4fb0-9940-75fc138b46b6}, !- Outdoor Air Stream Node Name
  {1def7c1f-b21d-44ad-add4-71e55c0dcbb5}, !- Relief Air Stream Node Name
  {4e9eb3f1-8121-4fce-830c-327c7c263d90}; !- Return Air Stream Node Name

OS:Node,
  {becb97d2-b7d9-4cf8-967c-127c9ab98ea4}, !- Handle
  Node 587,                               !- Name
  ,                                       !- Inlet Port
  {83147feb-7fc5-4fb0-9940-75fc138b46b6}; !- Outlet Port

OS:Connection,
  {83147feb-7fc5-4fb0-9940-75fc138b46b6}, !- Handle
  {becb97d2-b7d9-4cf8-967c-127c9ab98ea4}, !- Source Object
  3,                                      !- Outlet Port
  {aeae5615-56c2-4e9d-bcca-3953d8632e23}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1ac27b3a-bef1-4a51-9fef-70c138ba4fb0}, !- Handle
  Node 588,                               !- Name
  {1def7c1f-b21d-44ad-add4-71e55c0dcbb5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1def7c1f-b21d-44ad-add4-71e55c0dcbb5}, !- Handle
  {aeae5615-56c2-4e9d-bcca-3953d8632e23}, !- Source Object
  7,                                      !- Outlet Port
  {1ac27b3a-bef1-4a51-9fef-70c138ba4fb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {3ee366fc-889b-4cc6-85a4-337aa5757da3}, !- Handle
  Coil Heating Gas 48,                    !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {45a15ff5-2b38-44e2-96fe-1025e21982f3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {e19762d1-55fd-449f-8e0e-2ba96626d475}, !- Handle
  ALL_ST=Health care facility nurses station_FL=Building Story 6_SCH=H ASHP, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {cf202135-90b8-455e-a45a-7ec3340eda0a}, !- Air Inlet Node Name
  {e87c8bfe-1e1f-4d6d-8469-433708914514}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7ab44151-00c8-4acc-880f-3184f5c57934}, !- Controlling Zone or Thermostat Location
  {2d2820a4-0fa3-49ae-8c9c-e089ffd35040}, !- Supply Air Fan Name
  {b0c41132-a100-4c27-8519-24637058aaa7}, !- Heating Coil Name
  {4a647856-ce8d-44aa-9d43-71fb3362285d}, !- Cooling Coil Name
  {3ee366fc-889b-4cc6-85a4-337aa5757da3}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {59cb0b4b-0503-4e77-a2b4-b3fb3ddf7f0b}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {e87c8bfe-1e1f-4d6d-8469-433708914514}, !- Handle
  {e19762d1-55fd-449f-8e0e-2ba96626d475}, !- Source Object
  4,                                      !- Outlet Port
  {8e781498-7886-4633-a594-8e34d5e070b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {433467bb-f918-4af5-acb9-5033e5eb4320}, !- Handle
  Node 589,                               !- Name
  {425303c5-9075-4814-b808-531bd6717045}, !- Inlet Port
  {cf202135-90b8-455e-a45a-7ec3340eda0a}; !- Outlet Port

OS:Connection,
  {4e9eb3f1-8121-4fce-830c-327c7c263d90}, !- Handle
  {20604a74-0235-4496-a74d-a9a4dfae7ca7}, !- Source Object
  3,                                      !- Outlet Port
  {aeae5615-56c2-4e9d-bcca-3953d8632e23}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {425303c5-9075-4814-b808-531bd6717045}, !- Handle
  {aeae5615-56c2-4e9d-bcca-3953d8632e23}, !- Source Object
  5,                                      !- Outlet Port
  {433467bb-f918-4af5-acb9-5033e5eb4320}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf202135-90b8-455e-a45a-7ec3340eda0a}, !- Handle
  {433467bb-f918-4af5-acb9-5033e5eb4320}, !- Source Object
  3,                                      !- Outlet Port
  {e19762d1-55fd-449f-8e0e-2ba96626d475}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {44e64580-a0e4-44eb-877e-ffb3712cde1b}, !- Handle
  Setpoint Manager Single Zone Reheat 48, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {7ab44151-00c8-4acc-880f-3184f5c57934}, !- Control Zone Name
  {8e781498-7886-4633-a594-8e34d5e070b0}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4ef7c957-4af4-4c45-b661-38c613e24cbb}, !- Handle
  Zone HVAC Baseboard Convective Electric 61, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7aa2ab57-5078-43bb-a78e-9b967fd7874a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 61, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {803ab4c8-f93a-45a8-b524-4845a92d7f0e}, !- Air Inlet Node Name
  {86b6579c-49bf-4da9-beec-50a76932f006}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0b49c072-32d1-4c88-b7f5-3c88e390e93a}, !- Handle
  Node 590,                               !- Name
  {5adea612-40e9-4758-aabb-4055e5badc28}, !- Inlet Port
  {3d983c16-131b-4bd0-a1dc-8d9b5d78ce07}; !- Outlet Port

OS:Connection,
  {2b584e6f-b737-476d-bcac-145604234bff}, !- Handle
  {5056d284-29ed-42a1-a7f0-14d5bc76e0ee}, !- Source Object
  3,                                      !- Outlet Port
  {e6728163-dea0-4636-b7e7-85875c76929d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5adea612-40e9-4758-aabb-4055e5badc28}, !- Handle
  {68cbbb15-4481-4057-b0ba-3d326290f406}, !- Source Object
  2,                                      !- Outlet Port
  {0b49c072-32d1-4c88-b7f5-3c88e390e93a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d983c16-131b-4bd0-a1dc-8d9b5d78ce07}, !- Handle
  {0b49c072-32d1-4c88-b7f5-3c88e390e93a}, !- Source Object
  3,                                      !- Outlet Port
  {ad2e225f-08d1-4557-88ca-1abbc5974136}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e70433ae-d377-4c19-b6ad-50ad6a066bbe}, !- Handle
  Node 591,                               !- Name
  {b00053ab-66e1-402b-97fa-ccf2ca388a78}, !- Inlet Port
  {803ab4c8-f93a-45a8-b524-4845a92d7f0e}; !- Outlet Port

OS:Connection,
  {b00053ab-66e1-402b-97fa-ccf2ca388a78}, !- Handle
  {008bfb35-04be-4fd5-b901-b08d0f779843}, !- Source Object
  3,                                      !- Outlet Port
  {e70433ae-d377-4c19-b6ad-50ad6a066bbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {803ab4c8-f93a-45a8-b524-4845a92d7f0e}, !- Handle
  {e70433ae-d377-4c19-b6ad-50ad6a066bbe}, !- Source Object
  3,                                      !- Outlet Port
  {7aa2ab57-5078-43bb-a78e-9b967fd7874a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {86b6579c-49bf-4da9-beec-50a76932f006}, !- Handle
  {7aa2ab57-5078-43bb-a78e-9b967fd7874a}, !- Source Object
  4,                                      !- Outlet Port
  {5056d284-29ed-42a1-a7f0-14d5bc76e0ee}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d071e127-8ed1-4cdc-8703-65938909e57d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 47, !- Name
  ,                                       !- Controller List Name
  {c58ee083-535a-47f6-b1fe-a0fa017f4ab5}, !- Availability Schedule
  {f134af98-7693-44c3-baf3-d89b382fa353}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c923c306-0e55-4c8f-8303-b08863d75b29}, !- Supply Side Inlet Node Name
  {5e463324-ffd4-4d1f-8b19-cc602f4b991a}, !- Demand Side Outlet Node Name
  {e2eb8611-b813-494e-a96e-5381e2ed22c9}, !- Demand Side Inlet Node A
  {982de313-b8ee-4356-acfb-3540194d08ca}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f141a329-622a-489b-b721-3d522ef12274}, !- Demand Mixer Name
  {8843bb6c-2903-4263-b4bb-5307371585ea}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cbe03a99-eafa-4cb0-b513-6dde15042654}, !- Handle
  Node 592,                               !- Name
  {c923c306-0e55-4c8f-8303-b08863d75b29}, !- Inlet Port
  {4c1d0c20-2753-4255-a675-5de2a641f1b5}; !- Outlet Port

OS:Node,
  {b7d6c7c0-9787-4dbf-851c-c492aeb80d0c}, !- Handle
  Node 593,                               !- Name
  {8c2f40ad-bc7b-4132-9085-15865ab7505d}, !- Inlet Port
  {982de313-b8ee-4356-acfb-3540194d08ca}; !- Outlet Port

OS:Connection,
  {c923c306-0e55-4c8f-8303-b08863d75b29}, !- Handle
  {d071e127-8ed1-4cdc-8703-65938909e57d}, !- Source Object
  9,                                      !- Outlet Port
  {cbe03a99-eafa-4cb0-b513-6dde15042654}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {982de313-b8ee-4356-acfb-3540194d08ca}, !- Handle
  {b7d6c7c0-9787-4dbf-851c-c492aeb80d0c}, !- Source Object
  3,                                      !- Outlet Port
  {d071e127-8ed1-4cdc-8703-65938909e57d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7bd92da4-534c-49d7-8f83-e8f363491b73}, !- Handle
  Node 594,                               !- Name
  {e2eb8611-b813-494e-a96e-5381e2ed22c9}, !- Inlet Port
  {ab2ee0a9-c0a5-4da1-907f-7dae9d44c48d}; !- Outlet Port

OS:Node,
  {ac8e4288-6121-474d-9fc6-2dab25b8ca99}, !- Handle
  Node 595,                               !- Name
  {7672e80c-e2d7-44e7-89e8-9f25944178ff}, !- Inlet Port
  {5e463324-ffd4-4d1f-8b19-cc602f4b991a}; !- Outlet Port

OS:Node,
  {0c7fdcaf-1d5a-48fb-8882-3f5e4b0d5eed}, !- Handle
  Node 596,                               !- Name
  {47994218-5e56-4007-8e46-eda7847b7b2c}, !- Inlet Port
  {4b3893fd-0afb-4dd3-9102-61a7b58b91b9}; !- Outlet Port

OS:Connection,
  {e2eb8611-b813-494e-a96e-5381e2ed22c9}, !- Handle
  {d071e127-8ed1-4cdc-8703-65938909e57d}, !- Source Object
  11,                                     !- Outlet Port
  {7bd92da4-534c-49d7-8f83-e8f363491b73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e463324-ffd4-4d1f-8b19-cc602f4b991a}, !- Handle
  {ac8e4288-6121-474d-9fc6-2dab25b8ca99}, !- Source Object
  3,                                      !- Outlet Port
  {d071e127-8ed1-4cdc-8703-65938909e57d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8843bb6c-2903-4263-b4bb-5307371585ea}, !- Handle
  Air Loop HVAC Zone Splitter 49,         !- Name
  {ab2ee0a9-c0a5-4da1-907f-7dae9d44c48d}, !- Inlet Node Name
  {49e9af08-db66-4654-8042-7c47ef2617bc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f141a329-622a-489b-b721-3d522ef12274}, !- Handle
  Air Loop HVAC Zone Mixer 49,            !- Name
  {7672e80c-e2d7-44e7-89e8-9f25944178ff}, !- Outlet Node Name
  {12b181e7-ed05-4576-92b2-6ac6e1264289}; !- Inlet Node Name 1

OS:Connection,
  {ab2ee0a9-c0a5-4da1-907f-7dae9d44c48d}, !- Handle
  {7bd92da4-534c-49d7-8f83-e8f363491b73}, !- Source Object
  3,                                      !- Outlet Port
  {8843bb6c-2903-4263-b4bb-5307371585ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7672e80c-e2d7-44e7-89e8-9f25944178ff}, !- Handle
  {f141a329-622a-489b-b721-3d522ef12274}, !- Source Object
  2,                                      !- Outlet Port
  {ac8e4288-6121-474d-9fc6-2dab25b8ca99}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6f3b1d67-2199-4bff-88d7-4db777391cb1}, !- Handle
  {d071e127-8ed1-4cdc-8703-65938909e57d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f134af98-7693-44c3-baf3-d89b382fa353}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 48, !- Name
  {88efa10b-7108-44df-99b4-79d059875a7a}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {d0f08965-549a-4ed0-82c3-20316bad5fd6}, !- Handle
  Fan On Off 49,                          !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {999ba310-84f2-4d3b-b502-e2aff57269a3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0668f3f7-da21-43fb-bdd3-8949931869e9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {999ba310-84f2-4d3b-b502-e2aff57269a3}, !- Handle
  Fan On Off Power Curve 48,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0668f3f7-da21-43fb-bdd3-8949931869e9}, !- Handle
  Fan On Off Efficiency Curve 48,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0be51d5e-f5fd-449c-879b-b436fddd38d4}, !- Handle
  Curve Biquadratic 97,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9d427d3e-11cf-4447-a69e-49f9d8badde8}, !- Handle
  Curve Quadratic 145,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ae6a549b-9a62-4b91-be83-a78978399156}, !- Handle
  Curve Biquadratic 98,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {22d07a36-6cb7-4018-b201-2de185c13807}, !- Handle
  Curve Quadratic 146,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0cf13a60-de7b-417d-9ebc-da3ae80aa1f7}, !- Handle
  Curve Cubic 241,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c94f6ee0-dfff-443a-b98f-fa03c64c7820}, !- Handle
  CoilCoolingDXSingleSpeed_dx 48 600kBtu/hr 9.3EER, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9dc2f1c7-48d9-48bc-9432-8770821f6a2f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fec17d3f-8372-48d4-b48e-b8efbc49ff6e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dd8ec6ae-45c4-4e78-92a7-77eedcf14aa5}, !- Energy Input Ratio Function of Temperature Curve Name
  {356e4ec7-b6a5-4a2a-800c-be20964638bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {43025460-412f-48ae-a83c-079e04e86ff6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {50bf12ee-a905-433e-ab25-b8a67f0b9056}, !- Handle
  Curve Cubic 242,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {476504d3-9cd5-4408-b644-a00548409ab7}, !- Handle
  Curve Cubic 243,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {ab8fcfe3-68ec-44fd-a7bd-e087d56c91c7}, !- Handle
  Curve Cubic 244,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {5413d062-a78e-4dc4-9b14-3c2a5c27e491}, !- Handle
  Curve Quadratic 147,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b6fbad15-7e11-4318-ac42-c40b7095eec1}, !- Handle
  Curve Cubic 245,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {0842f149-8d98-43d7-99cb-9ce51c80da40}, !- Handle
  CoilHeatingDXSingleSpeed_dx 48 434 Clg kBtu/hr 3.2COPH, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  127334.285476801,                       !- Rated Total Heating Capacity {W}
  3.60417096731648,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e858a14f-02e8-4084-80b5-0eebfa937ca2}, !- Total Heating Capacity Function of Temperature Curve Name
  {e5e67c32-cae8-4411-864b-c8fa7a9c665e}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {18bb669d-f241-49f6-8596-3825e66bcc63}, !- Energy Input Ratio Function of Temperature Curve Name
  {769127f1-b51f-4eda-8243-b57555475680}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bb4fab1-2267-436e-8841-7a2683bb7d59}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {98737eaf-08d1-4258-9562-63bef9cdc3ed}, !- Handle
  Controller Outdoor Air 49,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c58ee083-535a-47f6-b1fe-a0fa017f4ab5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f7b0d1f9-0c92-4cd0-bb39-aacc93285c60}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f7b0d1f9-0c92-4cd0-bb39-aacc93285c60}, !- Handle
  Controller Mechanical Ventilation 49,   !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d8888c01-0098-435c-a111-221f7e682a75}, !- Handle
  Air Loop HVAC Outdoor Air System 49,    !- Name
  {98737eaf-08d1-4258-9562-63bef9cdc3ed}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5b91ac2a-b71a-4ee2-b713-e640ac91c406}, !- Mixed Air Node Name
  {cfc23b53-c9c7-485a-acb7-0d8f422ddd80}, !- Outdoor Air Stream Node Name
  {cbbe19a2-e349-450d-9170-da538e34d676}, !- Relief Air Stream Node Name
  {4c1d0c20-2753-4255-a675-5de2a641f1b5}; !- Return Air Stream Node Name

OS:Node,
  {94486874-6747-4b20-b290-598ebd7596de}, !- Handle
  Node 597,                               !- Name
  ,                                       !- Inlet Port
  {cfc23b53-c9c7-485a-acb7-0d8f422ddd80}; !- Outlet Port

OS:Connection,
  {cfc23b53-c9c7-485a-acb7-0d8f422ddd80}, !- Handle
  {94486874-6747-4b20-b290-598ebd7596de}, !- Source Object
  3,                                      !- Outlet Port
  {d8888c01-0098-435c-a111-221f7e682a75}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {87bcf44e-a091-4366-ad41-09d87341e9b7}, !- Handle
  Node 598,                               !- Name
  {cbbe19a2-e349-450d-9170-da538e34d676}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cbbe19a2-e349-450d-9170-da538e34d676}, !- Handle
  {d8888c01-0098-435c-a111-221f7e682a75}, !- Source Object
  7,                                      !- Outlet Port
  {87bcf44e-a091-4366-ad41-09d87341e9b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {0cb42df8-cb1d-4762-95d7-979175b724f5}, !- Handle
  Coil Heating Gas 49,                    !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {45a15ff5-2b38-44e2-96fe-1025e21982f3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {5d3fba07-419c-4abe-ab39-b6b4d8375e28}, !- Handle
  ALL_ST=Dining area - bar lounge/leisure dining_FL=Building Story 6_SCH=B ASHP, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {e41f84bb-271f-4bb9-8d08-da1ff919813f}, !- Air Inlet Node Name
  {8c2f40ad-bc7b-4132-9085-15865ab7505d}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d7639132-8c3b-4242-8d96-05e0bd50fa57}, !- Controlling Zone or Thermostat Location
  {d0f08965-549a-4ed0-82c3-20316bad5fd6}, !- Supply Air Fan Name
  {0842f149-8d98-43d7-99cb-9ce51c80da40}, !- Heating Coil Name
  {c94f6ee0-dfff-443a-b98f-fa03c64c7820}, !- Cooling Coil Name
  {0cb42df8-cb1d-4762-95d7-979175b724f5}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {c58ee083-535a-47f6-b1fe-a0fa017f4ab5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {8c2f40ad-bc7b-4132-9085-15865ab7505d}, !- Handle
  {5d3fba07-419c-4abe-ab39-b6b4d8375e28}, !- Source Object
  4,                                      !- Outlet Port
  {b7d6c7c0-9787-4dbf-851c-c492aeb80d0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {856ded30-76ca-4caf-b5a1-0344403f54a9}, !- Handle
  Node 599,                               !- Name
  {5b91ac2a-b71a-4ee2-b713-e640ac91c406}, !- Inlet Port
  {e41f84bb-271f-4bb9-8d08-da1ff919813f}; !- Outlet Port

OS:Connection,
  {4c1d0c20-2753-4255-a675-5de2a641f1b5}, !- Handle
  {cbe03a99-eafa-4cb0-b513-6dde15042654}, !- Source Object
  3,                                      !- Outlet Port
  {d8888c01-0098-435c-a111-221f7e682a75}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5b91ac2a-b71a-4ee2-b713-e640ac91c406}, !- Handle
  {d8888c01-0098-435c-a111-221f7e682a75}, !- Source Object
  5,                                      !- Outlet Port
  {856ded30-76ca-4caf-b5a1-0344403f54a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e41f84bb-271f-4bb9-8d08-da1ff919813f}, !- Handle
  {856ded30-76ca-4caf-b5a1-0344403f54a9}, !- Source Object
  3,                                      !- Outlet Port
  {5d3fba07-419c-4abe-ab39-b6b4d8375e28}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {bb11ad5f-f421-410b-988c-aebf3ce22256}, !- Handle
  Setpoint Manager Single Zone Reheat 49, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {d7639132-8c3b-4242-8d96-05e0bd50fa57}, !- Control Zone Name
  {b7d6c7c0-9787-4dbf-851c-c492aeb80d0c}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7c7950f8-855d-428c-a98e-e6b5f30e00af}, !- Handle
  Zone HVAC Baseboard Convective Electric 62, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0353e4a7-c064-41b0-a0e7-e341e874d3b8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 62, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {2b2ce217-7c15-4a98-8f5c-7855a16b4a04}, !- Air Inlet Node Name
  {47994218-5e56-4007-8e46-eda7847b7b2c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5e7b6dc5-3d59-4dca-a355-c37a14d4079d}, !- Handle
  Node 600,                               !- Name
  {4076cb94-27de-42cf-8a5e-da1846aaf958}, !- Inlet Port
  {12b181e7-ed05-4576-92b2-6ac6e1264289}; !- Outlet Port

OS:Connection,
  {4b3893fd-0afb-4dd3-9102-61a7b58b91b9}, !- Handle
  {0c7fdcaf-1d5a-48fb-8882-3f5e4b0d5eed}, !- Source Object
  3,                                      !- Outlet Port
  {74b701e3-c20b-4ecf-9dd6-ee328d8583bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4076cb94-27de-42cf-8a5e-da1846aaf958}, !- Handle
  {f568ab82-ea6d-4c68-af98-6ed9dbc2d1fe}, !- Source Object
  2,                                      !- Outlet Port
  {5e7b6dc5-3d59-4dca-a355-c37a14d4079d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12b181e7-ed05-4576-92b2-6ac6e1264289}, !- Handle
  {5e7b6dc5-3d59-4dca-a355-c37a14d4079d}, !- Source Object
  3,                                      !- Outlet Port
  {f141a329-622a-489b-b721-3d522ef12274}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0c7c598d-5bfb-4601-afc1-7ab339172c4d}, !- Handle
  Node 601,                               !- Name
  {49e9af08-db66-4654-8042-7c47ef2617bc}, !- Inlet Port
  {2b2ce217-7c15-4a98-8f5c-7855a16b4a04}; !- Outlet Port

OS:Connection,
  {49e9af08-db66-4654-8042-7c47ef2617bc}, !- Handle
  {8843bb6c-2903-4263-b4bb-5307371585ea}, !- Source Object
  3,                                      !- Outlet Port
  {0c7c598d-5bfb-4601-afc1-7ab339172c4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b2ce217-7c15-4a98-8f5c-7855a16b4a04}, !- Handle
  {0c7c598d-5bfb-4601-afc1-7ab339172c4d}, !- Source Object
  3,                                      !- Outlet Port
  {0353e4a7-c064-41b0-a0e7-e341e874d3b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {47994218-5e56-4007-8e46-eda7847b7b2c}, !- Handle
  {0353e4a7-c064-41b0-a0e7-e341e874d3b8}, !- Source Object
  4,                                      !- Outlet Port
  {0c7fdcaf-1d5a-48fb-8882-3f5e4b0d5eed}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {15f7a1c8-458f-42a7-beb2-76847e9cddb7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 48, !- Name
  ,                                       !- Controller List Name
  {177ed30d-c74e-4363-a020-4824c00e470b}, !- Availability Schedule
  {7165f85e-4f5f-4134-958f-a2017772a12b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fcd5e24e-8441-4bce-b3cc-f0a078000bbb}, !- Supply Side Inlet Node Name
  {ba483c35-eb30-414d-a369-c3925258b7d7}, !- Demand Side Outlet Node Name
  {f9481701-64e9-48a9-b09c-68670b2b50bf}, !- Demand Side Inlet Node A
  {2d132ab8-547b-4f2a-bdbf-8e561a77f822}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f13cc27c-da35-4709-b4a1-0244377fb053}, !- Demand Mixer Name
  {89f6bf2c-8a47-4497-95b5-a9d56c4c7cd0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1cf94256-75e0-4cd0-84f6-83c0c3515ea5}, !- Handle
  Node 602,                               !- Name
  {fcd5e24e-8441-4bce-b3cc-f0a078000bbb}, !- Inlet Port
  {d5e6b45b-407a-43dd-b324-c516d2333161}; !- Outlet Port

OS:Node,
  {d9ab015b-6c6e-42ef-aafc-5ac84a82bd18}, !- Handle
  Node 603,                               !- Name
  {7c93b0dc-1f86-4dbe-a150-65068a8e5e5f}, !- Inlet Port
  {2d132ab8-547b-4f2a-bdbf-8e561a77f822}; !- Outlet Port

OS:Connection,
  {fcd5e24e-8441-4bce-b3cc-f0a078000bbb}, !- Handle
  {15f7a1c8-458f-42a7-beb2-76847e9cddb7}, !- Source Object
  9,                                      !- Outlet Port
  {1cf94256-75e0-4cd0-84f6-83c0c3515ea5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d132ab8-547b-4f2a-bdbf-8e561a77f822}, !- Handle
  {d9ab015b-6c6e-42ef-aafc-5ac84a82bd18}, !- Source Object
  3,                                      !- Outlet Port
  {15f7a1c8-458f-42a7-beb2-76847e9cddb7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6c7dafce-779e-453e-b8b0-129909c3a271}, !- Handle
  Node 604,                               !- Name
  {f9481701-64e9-48a9-b09c-68670b2b50bf}, !- Inlet Port
  {e5b8a267-0401-4e2e-a30d-fc9e6f2ccb48}; !- Outlet Port

OS:Node,
  {ce5dd30b-cb70-45a1-9dfd-304ce106b684}, !- Handle
  Node 605,                               !- Name
  {86198c11-b250-402f-ba42-bdc4dce7cc71}, !- Inlet Port
  {ba483c35-eb30-414d-a369-c3925258b7d7}; !- Outlet Port

OS:Node,
  {53f1d704-87df-4f18-b3ef-c2329df5cd54}, !- Handle
  Node 606,                               !- Name
  {098a75dc-bf68-44c1-90af-c917b2ddb772}, !- Inlet Port
  {8dbcf319-2630-4e28-b4a9-925a5cae25b5}; !- Outlet Port

OS:Connection,
  {f9481701-64e9-48a9-b09c-68670b2b50bf}, !- Handle
  {15f7a1c8-458f-42a7-beb2-76847e9cddb7}, !- Source Object
  11,                                     !- Outlet Port
  {6c7dafce-779e-453e-b8b0-129909c3a271}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba483c35-eb30-414d-a369-c3925258b7d7}, !- Handle
  {ce5dd30b-cb70-45a1-9dfd-304ce106b684}, !- Source Object
  3,                                      !- Outlet Port
  {15f7a1c8-458f-42a7-beb2-76847e9cddb7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {89f6bf2c-8a47-4497-95b5-a9d56c4c7cd0}, !- Handle
  Air Loop HVAC Zone Splitter 50,         !- Name
  {e5b8a267-0401-4e2e-a30d-fc9e6f2ccb48}, !- Inlet Node Name
  {0bea0399-db65-4dba-b631-a2aad54f75cd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f13cc27c-da35-4709-b4a1-0244377fb053}, !- Handle
  Air Loop HVAC Zone Mixer 50,            !- Name
  {86198c11-b250-402f-ba42-bdc4dce7cc71}, !- Outlet Node Name
  {ced2a3d9-cfbf-4423-8d65-611e718ae774}; !- Inlet Node Name 1

OS:Connection,
  {e5b8a267-0401-4e2e-a30d-fc9e6f2ccb48}, !- Handle
  {6c7dafce-779e-453e-b8b0-129909c3a271}, !- Source Object
  3,                                      !- Outlet Port
  {89f6bf2c-8a47-4497-95b5-a9d56c4c7cd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86198c11-b250-402f-ba42-bdc4dce7cc71}, !- Handle
  {f13cc27c-da35-4709-b4a1-0244377fb053}, !- Source Object
  2,                                      !- Outlet Port
  {ce5dd30b-cb70-45a1-9dfd-304ce106b684}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ae29166e-93b6-48a1-98a4-c51a4fe8ec2b}, !- Handle
  {15f7a1c8-458f-42a7-beb2-76847e9cddb7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7165f85e-4f5f-4134-958f-a2017772a12b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 49, !- Name
  {aa98a18e-fb7b-4145-98cc-541d52b133fa}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {aff1fea6-7609-4a2a-b53b-108faa9acd5c}, !- Handle
  Fan On Off 50,                          !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f5ddd76c-a31e-4099-a42f-08f8a094e9ad}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {39a20eda-a204-4d2e-bf62-e58d4b1eac88}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f5ddd76c-a31e-4099-a42f-08f8a094e9ad}, !- Handle
  Fan On Off Power Curve 49,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {39a20eda-a204-4d2e-bf62-e58d4b1eac88}, !- Handle
  Fan On Off Efficiency Curve 49,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7c720bec-6342-4d9a-b06f-6441b1f131b2}, !- Handle
  Curve Biquadratic 99,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {56f9fd11-9c4f-46bb-afdf-9c43c58f4c92}, !- Handle
  Curve Quadratic 148,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0b529ff5-d5c8-4c49-9620-e11abaf6ac6b}, !- Handle
  Curve Biquadratic 100,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {084198a1-9dd8-4846-af32-bee3108468fa}, !- Handle
  Curve Quadratic 149,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {618c88e7-23aa-4af4-83bc-e84ec00fe5af}, !- Handle
  Curve Cubic 246,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {51110bbb-a8d5-4e80-bed1-1c19a7f3db6e}, !- Handle
  CoilCoolingDXSingleSpeed_dx 49 29kBtu/hr 10.0EER, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9dc2f1c7-48d9-48bc-9432-8770821f6a2f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fec17d3f-8372-48d4-b48e-b8efbc49ff6e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dd8ec6ae-45c4-4e78-92a7-77eedcf14aa5}, !- Energy Input Ratio Function of Temperature Curve Name
  {356e4ec7-b6a5-4a2a-800c-be20964638bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {43025460-412f-48ae-a83c-079e04e86ff6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {a03c54dd-1324-4108-b209-e94264df19c6}, !- Handle
  Curve Cubic 247,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {dfcb5582-ebf6-4997-bb91-eca61e699ffa}, !- Handle
  Curve Cubic 248,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {708263d9-e483-4654-9634-0acaa83eea6b}, !- Handle
  Curve Cubic 249,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {b0158e66-8fcb-4383-ac9d-65a52dbaa5ff}, !- Handle
  Curve Quadratic 150,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d9970b96-4283-4dcf-81b8-a912798ad8b0}, !- Handle
  Curve Cubic 250,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {b9c1a565-392f-4565-a11c-e45a14709ebb}, !- Handle
  CoilHeatingDXSingleSpeed_dx 49 21 Clg kBtu/hr 3.1COPH, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  6172.77866232938,                       !- Rated Total Heating Capacity {W}
  3.3018634268562,                        !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e858a14f-02e8-4084-80b5-0eebfa937ca2}, !- Total Heating Capacity Function of Temperature Curve Name
  {e5e67c32-cae8-4411-864b-c8fa7a9c665e}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {18bb669d-f241-49f6-8596-3825e66bcc63}, !- Energy Input Ratio Function of Temperature Curve Name
  {769127f1-b51f-4eda-8243-b57555475680}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bb4fab1-2267-436e-8841-7a2683bb7d59}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {3b5a256f-bc34-41f0-8b0e-26f253dd6141}, !- Handle
  Controller Outdoor Air 50,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {177ed30d-c74e-4363-a020-4824c00e470b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e99d7e55-0ff2-436f-9105-acb326c48263}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e99d7e55-0ff2-436f-9105-acb326c48263}, !- Handle
  Controller Mechanical Ventilation 50,   !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {58b1cd66-c765-4f70-8631-fc2e9a0f0042}, !- Handle
  Air Loop HVAC Outdoor Air System 50,    !- Name
  {3b5a256f-bc34-41f0-8b0e-26f253dd6141}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b2dcce85-f842-4a6d-bf48-e6a70e6ba39b}, !- Mixed Air Node Name
  {06528c6e-f687-4c62-b829-c2a6008ebf05}, !- Outdoor Air Stream Node Name
  {647bc84f-8e26-4d91-93e0-044a5615f57e}, !- Relief Air Stream Node Name
  {d5e6b45b-407a-43dd-b324-c516d2333161}; !- Return Air Stream Node Name

OS:Node,
  {981459be-9562-42e2-8be8-c04463f92cdf}, !- Handle
  Node 607,                               !- Name
  ,                                       !- Inlet Port
  {06528c6e-f687-4c62-b829-c2a6008ebf05}; !- Outlet Port

OS:Connection,
  {06528c6e-f687-4c62-b829-c2a6008ebf05}, !- Handle
  {981459be-9562-42e2-8be8-c04463f92cdf}, !- Source Object
  3,                                      !- Outlet Port
  {58b1cd66-c765-4f70-8631-fc2e9a0f0042}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5a2a50dd-5070-4926-943d-fbab5fbd42bf}, !- Handle
  Node 608,                               !- Name
  {647bc84f-8e26-4d91-93e0-044a5615f57e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {647bc84f-8e26-4d91-93e0-044a5615f57e}, !- Handle
  {58b1cd66-c765-4f70-8631-fc2e9a0f0042}, !- Source Object
  7,                                      !- Outlet Port
  {5a2a50dd-5070-4926-943d-fbab5fbd42bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {1cbe8d72-7c49-44f0-8282-acebd8a5f9c6}, !- Handle
  Coil Heating Gas 50,                    !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {45a15ff5-2b38-44e2-96fe-1025e21982f3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {d3832c92-d781-4ea9-b33f-382f7942d63b}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 7 ASHP, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {a8df39d6-d35d-4cd6-a625-672888deb87c}, !- Air Inlet Node Name
  {7c93b0dc-1f86-4dbe-a150-65068a8e5e5f}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e9a39a2d-c51f-403c-b148-c79195fdc7aa}, !- Controlling Zone or Thermostat Location
  {aff1fea6-7609-4a2a-b53b-108faa9acd5c}, !- Supply Air Fan Name
  {b9c1a565-392f-4565-a11c-e45a14709ebb}, !- Heating Coil Name
  {51110bbb-a8d5-4e80-bed1-1c19a7f3db6e}, !- Cooling Coil Name
  {1cbe8d72-7c49-44f0-8282-acebd8a5f9c6}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {177ed30d-c74e-4363-a020-4824c00e470b}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {7c93b0dc-1f86-4dbe-a150-65068a8e5e5f}, !- Handle
  {d3832c92-d781-4ea9-b33f-382f7942d63b}, !- Source Object
  4,                                      !- Outlet Port
  {d9ab015b-6c6e-42ef-aafc-5ac84a82bd18}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c271f08f-4674-44e2-b8c2-b0c7f2126358}, !- Handle
  Node 609,                               !- Name
  {b2dcce85-f842-4a6d-bf48-e6a70e6ba39b}, !- Inlet Port
  {a8df39d6-d35d-4cd6-a625-672888deb87c}; !- Outlet Port

OS:Connection,
  {d5e6b45b-407a-43dd-b324-c516d2333161}, !- Handle
  {1cf94256-75e0-4cd0-84f6-83c0c3515ea5}, !- Source Object
  3,                                      !- Outlet Port
  {58b1cd66-c765-4f70-8631-fc2e9a0f0042}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b2dcce85-f842-4a6d-bf48-e6a70e6ba39b}, !- Handle
  {58b1cd66-c765-4f70-8631-fc2e9a0f0042}, !- Source Object
  5,                                      !- Outlet Port
  {c271f08f-4674-44e2-b8c2-b0c7f2126358}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8df39d6-d35d-4cd6-a625-672888deb87c}, !- Handle
  {c271f08f-4674-44e2-b8c2-b0c7f2126358}, !- Source Object
  3,                                      !- Outlet Port
  {d3832c92-d781-4ea9-b33f-382f7942d63b}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {47dd08c1-faba-4d6b-a6ca-364d8275164a}, !- Handle
  Setpoint Manager Single Zone Reheat 50, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {e9a39a2d-c51f-403c-b148-c79195fdc7aa}, !- Control Zone Name
  {d9ab015b-6c6e-42ef-aafc-5ac84a82bd18}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {bffedbc2-39b2-49c8-a039-347f97982c5a}, !- Handle
  Zone HVAC Baseboard Convective Electric 63, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {417f5e11-e1f3-4b95-adbe-3f83cad1976d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 63, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {e290984f-67e2-43d4-97a9-04757527dbcd}, !- Air Inlet Node Name
  {098a75dc-bf68-44c1-90af-c917b2ddb772}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {99acb4e6-022a-4784-8f30-d35701c1cd70}, !- Handle
  Node 610,                               !- Name
  {8f3bafa1-4d48-427a-8fb7-3ca24b47fecd}, !- Inlet Port
  {ced2a3d9-cfbf-4423-8d65-611e718ae774}; !- Outlet Port

OS:Connection,
  {8dbcf319-2630-4e28-b4a9-925a5cae25b5}, !- Handle
  {53f1d704-87df-4f18-b3ef-c2329df5cd54}, !- Source Object
  3,                                      !- Outlet Port
  {dc6b3976-c757-41e2-9687-64d5970634fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f3bafa1-4d48-427a-8fb7-3ca24b47fecd}, !- Handle
  {5e2ec42c-9306-443a-8780-4504ca0be771}, !- Source Object
  2,                                      !- Outlet Port
  {99acb4e6-022a-4784-8f30-d35701c1cd70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ced2a3d9-cfbf-4423-8d65-611e718ae774}, !- Handle
  {99acb4e6-022a-4784-8f30-d35701c1cd70}, !- Source Object
  3,                                      !- Outlet Port
  {f13cc27c-da35-4709-b4a1-0244377fb053}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b6949017-a633-4e13-844a-50dbf07d731a}, !- Handle
  Node 611,                               !- Name
  {0bea0399-db65-4dba-b631-a2aad54f75cd}, !- Inlet Port
  {e290984f-67e2-43d4-97a9-04757527dbcd}; !- Outlet Port

OS:Connection,
  {0bea0399-db65-4dba-b631-a2aad54f75cd}, !- Handle
  {89f6bf2c-8a47-4497-95b5-a9d56c4c7cd0}, !- Source Object
  3,                                      !- Outlet Port
  {b6949017-a633-4e13-844a-50dbf07d731a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e290984f-67e2-43d4-97a9-04757527dbcd}, !- Handle
  {b6949017-a633-4e13-844a-50dbf07d731a}, !- Source Object
  3,                                      !- Outlet Port
  {417f5e11-e1f3-4b95-adbe-3f83cad1976d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {098a75dc-bf68-44c1-90af-c917b2ddb772}, !- Handle
  {417f5e11-e1f3-4b95-adbe-3f83cad1976d}, !- Source Object
  4,                                      !- Outlet Port
  {53f1d704-87df-4f18-b3ef-c2329df5cd54}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8e870118-f4b9-40ed-86dd-50c823eaf1ef}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 49, !- Name
  ,                                       !- Controller List Name
  {bb5c2c8b-4bbd-431d-baf0-51bcdb057842}, !- Availability Schedule
  {813c0eb3-9c0c-4e9e-9615-4c43da75e992}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {32d27b4d-652e-419f-af27-195bf6606a58}, !- Supply Side Inlet Node Name
  {f7247de8-d42f-4cdf-883a-c31cc917b0db}, !- Demand Side Outlet Node Name
  {7567c073-0445-474c-ade7-f8d1d61fce61}, !- Demand Side Inlet Node A
  {2b39ec25-9082-4ff1-9b1c-c59bf7c116a5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c8dcf2b6-14fa-43b7-892b-ba020af2714b}, !- Demand Mixer Name
  {79a04508-a180-4de4-988f-22527df69120}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b4ff361b-38d3-45ff-8d20-709af1dbee2b}, !- Handle
  Node 612,                               !- Name
  {32d27b4d-652e-419f-af27-195bf6606a58}, !- Inlet Port
  {eb774180-1e8c-4d4c-a4ae-86ec1fc8e4f0}; !- Outlet Port

OS:Node,
  {982caef6-7966-4413-9268-701730e97995}, !- Handle
  Node 613,                               !- Name
  {6a386c79-7fd7-4df3-b3d8-13da49ecd0e9}, !- Inlet Port
  {2b39ec25-9082-4ff1-9b1c-c59bf7c116a5}; !- Outlet Port

OS:Connection,
  {32d27b4d-652e-419f-af27-195bf6606a58}, !- Handle
  {8e870118-f4b9-40ed-86dd-50c823eaf1ef}, !- Source Object
  9,                                      !- Outlet Port
  {b4ff361b-38d3-45ff-8d20-709af1dbee2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b39ec25-9082-4ff1-9b1c-c59bf7c116a5}, !- Handle
  {982caef6-7966-4413-9268-701730e97995}, !- Source Object
  3,                                      !- Outlet Port
  {8e870118-f4b9-40ed-86dd-50c823eaf1ef}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {05cc47c0-8970-4376-ac72-ce3ee4aeb62f}, !- Handle
  Node 614,                               !- Name
  {7567c073-0445-474c-ade7-f8d1d61fce61}, !- Inlet Port
  {7cead566-3047-47c0-8f9f-39471fc7d7e9}; !- Outlet Port

OS:Node,
  {7e49d9c1-769d-4fd2-abd5-b0ce0b7f4f91}, !- Handle
  Node 615,                               !- Name
  {a4b85ae7-6180-4ca6-a825-62bde090b62a}, !- Inlet Port
  {f7247de8-d42f-4cdf-883a-c31cc917b0db}; !- Outlet Port

OS:Node,
  {0bfedbfb-adac-41e5-a86c-4601809f8403}, !- Handle
  Node 616,                               !- Name
  {d01450eb-d4ed-4947-8f4d-f21b41cd4a0b}, !- Inlet Port
  {c1b854a6-8127-4d82-816a-17e854ee7395}; !- Outlet Port

OS:Connection,
  {7567c073-0445-474c-ade7-f8d1d61fce61}, !- Handle
  {8e870118-f4b9-40ed-86dd-50c823eaf1ef}, !- Source Object
  11,                                     !- Outlet Port
  {05cc47c0-8970-4376-ac72-ce3ee4aeb62f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7247de8-d42f-4cdf-883a-c31cc917b0db}, !- Handle
  {7e49d9c1-769d-4fd2-abd5-b0ce0b7f4f91}, !- Source Object
  3,                                      !- Outlet Port
  {8e870118-f4b9-40ed-86dd-50c823eaf1ef}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {79a04508-a180-4de4-988f-22527df69120}, !- Handle
  Air Loop HVAC Zone Splitter 51,         !- Name
  {7cead566-3047-47c0-8f9f-39471fc7d7e9}, !- Inlet Node Name
  {e7ec1830-53b4-47fd-9031-327694f2060d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c8dcf2b6-14fa-43b7-892b-ba020af2714b}, !- Handle
  Air Loop HVAC Zone Mixer 51,            !- Name
  {a4b85ae7-6180-4ca6-a825-62bde090b62a}, !- Outlet Node Name
  {50bbc5fd-774c-46ad-bb2d-0d35e1931f5d}; !- Inlet Node Name 1

OS:Connection,
  {7cead566-3047-47c0-8f9f-39471fc7d7e9}, !- Handle
  {05cc47c0-8970-4376-ac72-ce3ee4aeb62f}, !- Source Object
  3,                                      !- Outlet Port
  {79a04508-a180-4de4-988f-22527df69120}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4b85ae7-6180-4ca6-a825-62bde090b62a}, !- Handle
  {c8dcf2b6-14fa-43b7-892b-ba020af2714b}, !- Source Object
  2,                                      !- Outlet Port
  {7e49d9c1-769d-4fd2-abd5-b0ce0b7f4f91}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c84c3d36-35fc-4da7-b73d-3960b0964b03}, !- Handle
  {8e870118-f4b9-40ed-86dd-50c823eaf1ef}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {813c0eb3-9c0c-4e9e-9615-4c43da75e992}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 50, !- Name
  {4bb5dda8-cee5-4bf5-828c-7ed8d8dad315}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {c85a41a2-cf92-4d97-9ded-bd9f4ad7f2f3}, !- Handle
  Fan On Off 51,                          !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {49aa8397-c08a-4309-9885-7776ca54be36}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {859fc5ae-b1ab-46f9-b0ba-dea96e3f46c6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {49aa8397-c08a-4309-9885-7776ca54be36}, !- Handle
  Fan On Off Power Curve 50,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {859fc5ae-b1ab-46f9-b0ba-dea96e3f46c6}, !- Handle
  Fan On Off Efficiency Curve 50,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a730bd43-28d0-4ac4-adbe-e7c22eae672c}, !- Handle
  Curve Biquadratic 101,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eb79adf1-428c-4a6e-af76-fa58bbce4deb}, !- Handle
  Curve Quadratic 151,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2fab8785-9a77-456c-b72f-c4f90fbb6486}, !- Handle
  Curve Biquadratic 102,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2dd14baa-bbee-4d30-9d38-862d4c6aaf1a}, !- Handle
  Curve Quadratic 152,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d15b3533-b77d-4fed-9623-4aa1783bbae4}, !- Handle
  Curve Cubic 251,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7729dab1-3444-4f9c-9595-83923aae51b6}, !- Handle
  CoilCoolingDXSingleSpeed_dx 50 12kBtu/hr 10.0EER, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9dc2f1c7-48d9-48bc-9432-8770821f6a2f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fec17d3f-8372-48d4-b48e-b8efbc49ff6e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dd8ec6ae-45c4-4e78-92a7-77eedcf14aa5}, !- Energy Input Ratio Function of Temperature Curve Name
  {356e4ec7-b6a5-4a2a-800c-be20964638bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {43025460-412f-48ae-a83c-079e04e86ff6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {99ec3d7c-1e1e-4c8f-88a5-e5730f45b182}, !- Handle
  Curve Cubic 252,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {2fd881f6-4cd2-425e-979a-755df9e5430d}, !- Handle
  Curve Cubic 253,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {8c20ef98-ab49-4fbd-8fe4-d464b59e38f6}, !- Handle
  Curve Cubic 254,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {de9683a0-7cce-49b0-9000-a9cf13c31c0a}, !- Handle
  Curve Quadratic 153,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {459ce901-7832-4983-b8b5-fe3f35e55084}, !- Handle
  Curve Cubic 255,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {7be3159d-50ff-4755-8ca7-a9489ce08f9e}, !- Handle
  CoilHeatingDXSingleSpeed_dx 50 9 Clg kBtu/hr 3.1COPH, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  2633.94673971983,                       !- Rated Total Heating Capacity {W}
  3.29632341881262,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e858a14f-02e8-4084-80b5-0eebfa937ca2}, !- Total Heating Capacity Function of Temperature Curve Name
  {e5e67c32-cae8-4411-864b-c8fa7a9c665e}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {18bb669d-f241-49f6-8596-3825e66bcc63}, !- Energy Input Ratio Function of Temperature Curve Name
  {769127f1-b51f-4eda-8243-b57555475680}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bb4fab1-2267-436e-8841-7a2683bb7d59}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {8a92a77e-b1ce-4857-b65c-60045d374ccf}, !- Handle
  Controller Outdoor Air 51,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bb5c2c8b-4bbd-431d-baf0-51bcdb057842}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b2cf298d-32d8-454a-95b6-0a03f67dab74}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b2cf298d-32d8-454a-95b6-0a03f67dab74}, !- Handle
  Controller Mechanical Ventilation 51,   !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7144c9d9-93b4-4785-b8d0-d8d2cf1a380f}, !- Handle
  Air Loop HVAC Outdoor Air System 51,    !- Name
  {8a92a77e-b1ce-4857-b65c-60045d374ccf}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d4bfb445-f778-4c75-8609-e68a10807260}, !- Mixed Air Node Name
  {53f415fe-2be2-46b5-bac8-8d1ed9ca51c7}, !- Outdoor Air Stream Node Name
  {e040641b-abd2-485b-8748-6c1e3a5eafd7}, !- Relief Air Stream Node Name
  {eb774180-1e8c-4d4c-a4ae-86ec1fc8e4f0}; !- Return Air Stream Node Name

OS:Node,
  {6782f71b-92af-4be9-bc5c-50434ef2e407}, !- Handle
  Node 617,                               !- Name
  ,                                       !- Inlet Port
  {53f415fe-2be2-46b5-bac8-8d1ed9ca51c7}; !- Outlet Port

OS:Connection,
  {53f415fe-2be2-46b5-bac8-8d1ed9ca51c7}, !- Handle
  {6782f71b-92af-4be9-bc5c-50434ef2e407}, !- Source Object
  3,                                      !- Outlet Port
  {7144c9d9-93b4-4785-b8d0-d8d2cf1a380f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d553e54a-fb9e-4543-b782-2d9cb101df29}, !- Handle
  Node 618,                               !- Name
  {e040641b-abd2-485b-8748-6c1e3a5eafd7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e040641b-abd2-485b-8748-6c1e3a5eafd7}, !- Handle
  {7144c9d9-93b4-4785-b8d0-d8d2cf1a380f}, !- Source Object
  7,                                      !- Outlet Port
  {d553e54a-fb9e-4543-b782-2d9cb101df29}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {4dabe731-ddc5-48d9-a78d-171a463b6703}, !- Handle
  Coil Heating Gas 51,                    !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {45a15ff5-2b38-44e2-96fe-1025e21982f3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {1ceab0d4-797c-462e-bf11-5da0cc9a63bf}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 8 ASHP, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {07562ee5-8fd9-4ec8-ae8f-0d75e2e48627}, !- Air Inlet Node Name
  {6a386c79-7fd7-4df3-b3d8-13da49ecd0e9}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0236067a-0a95-4146-a90e-5b1c3158a4b6}, !- Controlling Zone or Thermostat Location
  {c85a41a2-cf92-4d97-9ded-bd9f4ad7f2f3}, !- Supply Air Fan Name
  {7be3159d-50ff-4755-8ca7-a9489ce08f9e}, !- Heating Coil Name
  {7729dab1-3444-4f9c-9595-83923aae51b6}, !- Cooling Coil Name
  {4dabe731-ddc5-48d9-a78d-171a463b6703}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {bb5c2c8b-4bbd-431d-baf0-51bcdb057842}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {6a386c79-7fd7-4df3-b3d8-13da49ecd0e9}, !- Handle
  {1ceab0d4-797c-462e-bf11-5da0cc9a63bf}, !- Source Object
  4,                                      !- Outlet Port
  {982caef6-7966-4413-9268-701730e97995}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab1f61e1-4ad4-40fd-9adf-8e200e3c88de}, !- Handle
  Node 619,                               !- Name
  {d4bfb445-f778-4c75-8609-e68a10807260}, !- Inlet Port
  {07562ee5-8fd9-4ec8-ae8f-0d75e2e48627}; !- Outlet Port

OS:Connection,
  {eb774180-1e8c-4d4c-a4ae-86ec1fc8e4f0}, !- Handle
  {b4ff361b-38d3-45ff-8d20-709af1dbee2b}, !- Source Object
  3,                                      !- Outlet Port
  {7144c9d9-93b4-4785-b8d0-d8d2cf1a380f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d4bfb445-f778-4c75-8609-e68a10807260}, !- Handle
  {7144c9d9-93b4-4785-b8d0-d8d2cf1a380f}, !- Source Object
  5,                                      !- Outlet Port
  {ab1f61e1-4ad4-40fd-9adf-8e200e3c88de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07562ee5-8fd9-4ec8-ae8f-0d75e2e48627}, !- Handle
  {ab1f61e1-4ad4-40fd-9adf-8e200e3c88de}, !- Source Object
  3,                                      !- Outlet Port
  {1ceab0d4-797c-462e-bf11-5da0cc9a63bf}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {bd7a49e0-de10-4a62-b573-b21709426b27}, !- Handle
  Setpoint Manager Single Zone Reheat 51, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {0236067a-0a95-4146-a90e-5b1c3158a4b6}, !- Control Zone Name
  {982caef6-7966-4413-9268-701730e97995}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {28e915cd-3723-4ae1-8531-66657384e7b2}, !- Handle
  Zone HVAC Baseboard Convective Electric 64, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {465d56c5-8bc4-4550-9935-7ebff917c11b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 64, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {fbbb1733-d2dc-4cf4-a566-7cbd80955380}, !- Air Inlet Node Name
  {d01450eb-d4ed-4947-8f4d-f21b41cd4a0b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f51298f7-05b7-4670-9cf1-c53b0a902705}, !- Handle
  Node 620,                               !- Name
  {6772b09b-c8d0-40ea-b1c6-844a7447b648}, !- Inlet Port
  {50bbc5fd-774c-46ad-bb2d-0d35e1931f5d}; !- Outlet Port

OS:Connection,
  {c1b854a6-8127-4d82-816a-17e854ee7395}, !- Handle
  {0bfedbfb-adac-41e5-a86c-4601809f8403}, !- Source Object
  3,                                      !- Outlet Port
  {52d61330-249f-4603-96c1-1c79ca80a298}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6772b09b-c8d0-40ea-b1c6-844a7447b648}, !- Handle
  {7cce7601-3e49-4527-aced-33ab5b2184f9}, !- Source Object
  2,                                      !- Outlet Port
  {f51298f7-05b7-4670-9cf1-c53b0a902705}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50bbc5fd-774c-46ad-bb2d-0d35e1931f5d}, !- Handle
  {f51298f7-05b7-4670-9cf1-c53b0a902705}, !- Source Object
  3,                                      !- Outlet Port
  {c8dcf2b6-14fa-43b7-892b-ba020af2714b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2cd94106-c971-401b-87a7-5fc61847a557}, !- Handle
  Node 621,                               !- Name
  {e7ec1830-53b4-47fd-9031-327694f2060d}, !- Inlet Port
  {fbbb1733-d2dc-4cf4-a566-7cbd80955380}; !- Outlet Port

OS:Connection,
  {e7ec1830-53b4-47fd-9031-327694f2060d}, !- Handle
  {79a04508-a180-4de4-988f-22527df69120}, !- Source Object
  3,                                      !- Outlet Port
  {2cd94106-c971-401b-87a7-5fc61847a557}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbbb1733-d2dc-4cf4-a566-7cbd80955380}, !- Handle
  {2cd94106-c971-401b-87a7-5fc61847a557}, !- Source Object
  3,                                      !- Outlet Port
  {465d56c5-8bc4-4550-9935-7ebff917c11b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d01450eb-d4ed-4947-8f4d-f21b41cd4a0b}, !- Handle
  {465d56c5-8bc4-4550-9935-7ebff917c11b}, !- Source Object
  4,                                      !- Outlet Port
  {0bfedbfb-adac-41e5-a86c-4601809f8403}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ff20cd74-480d-4336-90d0-83acad6cb2e3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 50, !- Name
  ,                                       !- Controller List Name
  {77da569b-0e70-44ec-b6fb-590277a4f6e6}, !- Availability Schedule
  {2358b2eb-e4f4-47e0-932a-55850bcd9c89}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4f0aabf7-ac1b-4982-89e0-14b9898bb2a7}, !- Supply Side Inlet Node Name
  {f479ae91-a85f-444d-ba6f-a8495a8d9432}, !- Demand Side Outlet Node Name
  {cd8201f4-15ca-4126-8500-117847505899}, !- Demand Side Inlet Node A
  {75454b61-f813-4747-9da3-469c698e4ddb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {211eb8c1-0e7d-4419-b45e-35f5b0c49bc8}, !- Demand Mixer Name
  {74e9e3d6-8948-4b8e-bb98-6c6663ee46c0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3f1ce725-1bd5-48ca-b5e0-5abad869cd70}, !- Handle
  Node 622,                               !- Name
  {4f0aabf7-ac1b-4982-89e0-14b9898bb2a7}, !- Inlet Port
  {65296db0-3494-489c-a71b-9492c8d8d674}; !- Outlet Port

OS:Node,
  {9280b8c4-11ce-4cda-8c32-b87332168f9c}, !- Handle
  Node 623,                               !- Name
  {026417fb-9051-41a3-93f5-4f67f2dd06f2}, !- Inlet Port
  {75454b61-f813-4747-9da3-469c698e4ddb}; !- Outlet Port

OS:Connection,
  {4f0aabf7-ac1b-4982-89e0-14b9898bb2a7}, !- Handle
  {ff20cd74-480d-4336-90d0-83acad6cb2e3}, !- Source Object
  9,                                      !- Outlet Port
  {3f1ce725-1bd5-48ca-b5e0-5abad869cd70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75454b61-f813-4747-9da3-469c698e4ddb}, !- Handle
  {9280b8c4-11ce-4cda-8c32-b87332168f9c}, !- Source Object
  3,                                      !- Outlet Port
  {ff20cd74-480d-4336-90d0-83acad6cb2e3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {71ddad52-138b-4c32-9547-0edf9a89c440}, !- Handle
  Node 624,                               !- Name
  {cd8201f4-15ca-4126-8500-117847505899}, !- Inlet Port
  {ba74a996-94e2-4bb9-ad3e-8bc0309443ee}; !- Outlet Port

OS:Node,
  {f28e4b46-8071-4906-bdeb-145216f8064e}, !- Handle
  Node 625,                               !- Name
  {9efd56b1-bcc0-4a41-b581-7b9a4e687634}, !- Inlet Port
  {f479ae91-a85f-444d-ba6f-a8495a8d9432}; !- Outlet Port

OS:Node,
  {09674b46-25e5-4648-9e12-c4e185c4859f}, !- Handle
  Node 626,                               !- Name
  {2acad87c-54d6-4b5c-ba2c-da3c79fcf44a}, !- Inlet Port
  {1ce03171-f6bf-4b32-9bda-1c4279601fe4}; !- Outlet Port

OS:Connection,
  {cd8201f4-15ca-4126-8500-117847505899}, !- Handle
  {ff20cd74-480d-4336-90d0-83acad6cb2e3}, !- Source Object
  11,                                     !- Outlet Port
  {71ddad52-138b-4c32-9547-0edf9a89c440}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f479ae91-a85f-444d-ba6f-a8495a8d9432}, !- Handle
  {f28e4b46-8071-4906-bdeb-145216f8064e}, !- Source Object
  3,                                      !- Outlet Port
  {ff20cd74-480d-4336-90d0-83acad6cb2e3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {74e9e3d6-8948-4b8e-bb98-6c6663ee46c0}, !- Handle
  Air Loop HVAC Zone Splitter 52,         !- Name
  {ba74a996-94e2-4bb9-ad3e-8bc0309443ee}, !- Inlet Node Name
  {3636a6dc-60fb-46de-8cf0-0af91fc381d1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {211eb8c1-0e7d-4419-b45e-35f5b0c49bc8}, !- Handle
  Air Loop HVAC Zone Mixer 52,            !- Name
  {9efd56b1-bcc0-4a41-b581-7b9a4e687634}, !- Outlet Node Name
  {ddb094cc-f897-4028-9ef2-c6aa26e64173}; !- Inlet Node Name 1

OS:Connection,
  {ba74a996-94e2-4bb9-ad3e-8bc0309443ee}, !- Handle
  {71ddad52-138b-4c32-9547-0edf9a89c440}, !- Source Object
  3,                                      !- Outlet Port
  {74e9e3d6-8948-4b8e-bb98-6c6663ee46c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9efd56b1-bcc0-4a41-b581-7b9a4e687634}, !- Handle
  {211eb8c1-0e7d-4419-b45e-35f5b0c49bc8}, !- Source Object
  2,                                      !- Outlet Port
  {f28e4b46-8071-4906-bdeb-145216f8064e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7ca7f253-b573-42ac-9e7b-3a1d165afc3d}, !- Handle
  {ff20cd74-480d-4336-90d0-83acad6cb2e3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {2358b2eb-e4f4-47e0-932a-55850bcd9c89}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 51, !- Name
  {501df8fc-104f-4ecc-8480-d059b8d8b169}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {958f94d0-9804-447b-aadb-6d5e6c8916d5}, !- Handle
  Fan On Off 52,                          !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8e79eb28-d36e-4a87-865e-402aa49c7f0c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d6f9dcb6-8375-4247-8c0c-9a6323806b4b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8e79eb28-d36e-4a87-865e-402aa49c7f0c}, !- Handle
  Fan On Off Power Curve 51,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d6f9dcb6-8375-4247-8c0c-9a6323806b4b}, !- Handle
  Fan On Off Efficiency Curve 51,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2e133f0d-379e-4347-9c00-d1f3f107752e}, !- Handle
  Curve Biquadratic 103,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3d16bb24-3898-40e9-9623-f6595bb8f1c1}, !- Handle
  Curve Quadratic 154,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d0fd71fc-67b1-48d7-9d6d-573d0d16f665}, !- Handle
  Curve Biquadratic 104,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {53f690e9-fc45-4f2c-b5fa-8e6db8ff037c}, !- Handle
  Curve Quadratic 155,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {49d0e396-050e-4b1e-a1de-354127d590db}, !- Handle
  Curve Cubic 256,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {53fb2f20-2dd1-4e0e-975a-d1f77dbd681a}, !- Handle
  CoilCoolingDXSingleSpeed_dx 51 11kBtu/hr 10.0EER, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9dc2f1c7-48d9-48bc-9432-8770821f6a2f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fec17d3f-8372-48d4-b48e-b8efbc49ff6e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dd8ec6ae-45c4-4e78-92a7-77eedcf14aa5}, !- Energy Input Ratio Function of Temperature Curve Name
  {356e4ec7-b6a5-4a2a-800c-be20964638bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {43025460-412f-48ae-a83c-079e04e86ff6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {9e0f01b6-dd9d-490d-9608-52f546a9f0c9}, !- Handle
  Curve Cubic 257,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {f774fc1d-29e1-49ab-806c-a94c73344c29}, !- Handle
  Curve Cubic 258,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {6baca00c-5aab-410d-be04-e0830a8900e9}, !- Handle
  Curve Cubic 259,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {592046c3-63ae-4f98-86cc-28ab4ff1848d}, !- Handle
  Curve Quadratic 156,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e3cdc46d-ea1f-4f20-8f64-0b319bbdce7a}, !- Handle
  Curve Cubic 260,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {73275d20-1d58-4a0e-877e-d880f979f478}, !- Handle
  CoilHeatingDXSingleSpeed_dx 51 8 Clg kBtu/hr 3.1COPH, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  2375.1149196489,                        !- Rated Total Heating Capacity {W}
  3.29591822003617,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e858a14f-02e8-4084-80b5-0eebfa937ca2}, !- Total Heating Capacity Function of Temperature Curve Name
  {e5e67c32-cae8-4411-864b-c8fa7a9c665e}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {18bb669d-f241-49f6-8596-3825e66bcc63}, !- Energy Input Ratio Function of Temperature Curve Name
  {769127f1-b51f-4eda-8243-b57555475680}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bb4fab1-2267-436e-8841-7a2683bb7d59}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {618307be-4668-4d68-bc21-4f3f8868156b}, !- Handle
  Controller Outdoor Air 52,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {77da569b-0e70-44ec-b6fb-590277a4f6e6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0473e0f0-8675-443e-a1a6-69c6c8653501}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0473e0f0-8675-443e-a1a6-69c6c8653501}, !- Handle
  Controller Mechanical Ventilation 52,   !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f5d7e986-a379-41fa-aefe-8c6be9d840d9}, !- Handle
  Air Loop HVAC Outdoor Air System 52,    !- Name
  {618307be-4668-4d68-bc21-4f3f8868156b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ae1457c1-d0c5-43b4-a914-77a31ed2c10c}, !- Mixed Air Node Name
  {2d618730-ddea-42ff-9d1e-9f6a92e25d73}, !- Outdoor Air Stream Node Name
  {478b7fa0-056a-4df1-a2ad-f1f4a21cc067}, !- Relief Air Stream Node Name
  {65296db0-3494-489c-a71b-9492c8d8d674}; !- Return Air Stream Node Name

OS:Node,
  {69188be9-cf95-4878-8178-9443aed025c6}, !- Handle
  Node 627,                               !- Name
  ,                                       !- Inlet Port
  {2d618730-ddea-42ff-9d1e-9f6a92e25d73}; !- Outlet Port

OS:Connection,
  {2d618730-ddea-42ff-9d1e-9f6a92e25d73}, !- Handle
  {69188be9-cf95-4878-8178-9443aed025c6}, !- Source Object
  3,                                      !- Outlet Port
  {f5d7e986-a379-41fa-aefe-8c6be9d840d9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a710ec3e-46ad-48aa-9b89-ed52c08f7792}, !- Handle
  Node 628,                               !- Name
  {478b7fa0-056a-4df1-a2ad-f1f4a21cc067}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {478b7fa0-056a-4df1-a2ad-f1f4a21cc067}, !- Handle
  {f5d7e986-a379-41fa-aefe-8c6be9d840d9}, !- Source Object
  7,                                      !- Outlet Port
  {a710ec3e-46ad-48aa-9b89-ed52c08f7792}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {3cb04e01-524f-4c5a-8eac-c92f46714438}, !- Handle
  Coil Heating Gas 52,                    !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {45a15ff5-2b38-44e2-96fe-1025e21982f3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {bbee0ae1-79a9-45de-975f-ff45b4760dd8}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 3_SCH=H 6 ASHP, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {83f9ecc8-7707-4bf4-86e1-16ea63d09265}, !- Air Inlet Node Name
  {026417fb-9051-41a3-93f5-4f67f2dd06f2}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8acd7187-5800-4e95-8947-1f6308d1557f}, !- Controlling Zone or Thermostat Location
  {958f94d0-9804-447b-aadb-6d5e6c8916d5}, !- Supply Air Fan Name
  {73275d20-1d58-4a0e-877e-d880f979f478}, !- Heating Coil Name
  {53fb2f20-2dd1-4e0e-975a-d1f77dbd681a}, !- Cooling Coil Name
  {3cb04e01-524f-4c5a-8eac-c92f46714438}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {77da569b-0e70-44ec-b6fb-590277a4f6e6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {026417fb-9051-41a3-93f5-4f67f2dd06f2}, !- Handle
  {bbee0ae1-79a9-45de-975f-ff45b4760dd8}, !- Source Object
  4,                                      !- Outlet Port
  {9280b8c4-11ce-4cda-8c32-b87332168f9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f53ca7ac-52a8-4552-85c9-d2b4fcae9591}, !- Handle
  Node 629,                               !- Name
  {ae1457c1-d0c5-43b4-a914-77a31ed2c10c}, !- Inlet Port
  {83f9ecc8-7707-4bf4-86e1-16ea63d09265}; !- Outlet Port

OS:Connection,
  {65296db0-3494-489c-a71b-9492c8d8d674}, !- Handle
  {3f1ce725-1bd5-48ca-b5e0-5abad869cd70}, !- Source Object
  3,                                      !- Outlet Port
  {f5d7e986-a379-41fa-aefe-8c6be9d840d9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ae1457c1-d0c5-43b4-a914-77a31ed2c10c}, !- Handle
  {f5d7e986-a379-41fa-aefe-8c6be9d840d9}, !- Source Object
  5,                                      !- Outlet Port
  {f53ca7ac-52a8-4552-85c9-d2b4fcae9591}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83f9ecc8-7707-4bf4-86e1-16ea63d09265}, !- Handle
  {f53ca7ac-52a8-4552-85c9-d2b4fcae9591}, !- Source Object
  3,                                      !- Outlet Port
  {bbee0ae1-79a9-45de-975f-ff45b4760dd8}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {40034e94-b4ff-4469-9b46-32a469aecc12}, !- Handle
  Setpoint Manager Single Zone Reheat 52, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {8acd7187-5800-4e95-8947-1f6308d1557f}, !- Control Zone Name
  {9280b8c4-11ce-4cda-8c32-b87332168f9c}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4d2e5c3f-906c-4397-93f7-61856e2571d9}, !- Handle
  Zone HVAC Baseboard Convective Electric 65, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8b4c8e5e-c1cb-4923-98a4-9d6456cd0bbe}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 65, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {315a6fc6-c020-4b9f-a1e8-a5f7f9fb8434}, !- Air Inlet Node Name
  {2acad87c-54d6-4b5c-ba2c-da3c79fcf44a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c351b74a-aad2-48bc-b711-342466cd36c6}, !- Handle
  Node 630,                               !- Name
  {0ed4fad9-7936-4eeb-81e0-33ea323cbe9d}, !- Inlet Port
  {ddb094cc-f897-4028-9ef2-c6aa26e64173}; !- Outlet Port

OS:Connection,
  {1ce03171-f6bf-4b32-9bda-1c4279601fe4}, !- Handle
  {09674b46-25e5-4648-9e12-c4e185c4859f}, !- Source Object
  3,                                      !- Outlet Port
  {04481fa2-0110-4fcd-85f3-927a41ff2cd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ed4fad9-7936-4eeb-81e0-33ea323cbe9d}, !- Handle
  {5155aada-83e8-47cd-9b18-8fc9f5be284a}, !- Source Object
  2,                                      !- Outlet Port
  {c351b74a-aad2-48bc-b711-342466cd36c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddb094cc-f897-4028-9ef2-c6aa26e64173}, !- Handle
  {c351b74a-aad2-48bc-b711-342466cd36c6}, !- Source Object
  3,                                      !- Outlet Port
  {211eb8c1-0e7d-4419-b45e-35f5b0c49bc8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {074d770f-4e64-492c-8db9-719a708accca}, !- Handle
  Node 631,                               !- Name
  {3636a6dc-60fb-46de-8cf0-0af91fc381d1}, !- Inlet Port
  {315a6fc6-c020-4b9f-a1e8-a5f7f9fb8434}; !- Outlet Port

OS:Connection,
  {3636a6dc-60fb-46de-8cf0-0af91fc381d1}, !- Handle
  {74e9e3d6-8948-4b8e-bb98-6c6663ee46c0}, !- Source Object
  3,                                      !- Outlet Port
  {074d770f-4e64-492c-8db9-719a708accca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {315a6fc6-c020-4b9f-a1e8-a5f7f9fb8434}, !- Handle
  {074d770f-4e64-492c-8db9-719a708accca}, !- Source Object
  3,                                      !- Outlet Port
  {8b4c8e5e-c1cb-4923-98a4-9d6456cd0bbe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2acad87c-54d6-4b5c-ba2c-da3c79fcf44a}, !- Handle
  {8b4c8e5e-c1cb-4923-98a4-9d6456cd0bbe}, !- Source Object
  4,                                      !- Outlet Port
  {09674b46-25e5-4648-9e12-c4e185c4859f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {615a98ee-b2af-4df4-817b-d1ac7ed3eb85}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-e|zc>none|srf>cv|, !- Name
  ,                                       !- Controller List Name
  {4de5ea8f-5215-43b2-abae-2e9a0181262e}, !- Availability Schedule
  {92c52ccb-8fc5-447f-aecc-a67abf99b31f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bd636367-4f03-43a7-b8db-21a6b69b3c20}, !- Supply Side Inlet Node Name
  {28d879cc-fd11-479e-b48b-463163613aaa}, !- Demand Side Outlet Node Name
  {7373621b-7093-4018-946c-a51f3c021735}, !- Demand Side Inlet Node A
  {7e5d7291-ffb3-4826-adef-041b821afd0c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3eff85a8-cda5-4c9a-bc61-295f92649796}, !- Demand Mixer Name
  {ddc508aa-f0ec-425d-9d19-0ff8b09a2f5f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5c0ed030-d42d-4b4a-a859-263e9bef77a3}, !- Handle
  Node 632,                               !- Name
  {bd636367-4f03-43a7-b8db-21a6b69b3c20}, !- Inlet Port
  {ae56e7a4-8c10-405d-9982-ba2b9019e2c5}; !- Outlet Port

OS:Node,
  {b43b7bfa-0db0-4654-99e9-c8462d4f5fe5}, !- Handle
  Node 633,                               !- Name
  {800ca420-ec5b-49dc-ac3b-f04db9668a3f}, !- Inlet Port
  {7e5d7291-ffb3-4826-adef-041b821afd0c}; !- Outlet Port

OS:Connection,
  {bd636367-4f03-43a7-b8db-21a6b69b3c20}, !- Handle
  {615a98ee-b2af-4df4-817b-d1ac7ed3eb85}, !- Source Object
  9,                                      !- Outlet Port
  {5c0ed030-d42d-4b4a-a859-263e9bef77a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e5d7291-ffb3-4826-adef-041b821afd0c}, !- Handle
  {b43b7bfa-0db0-4654-99e9-c8462d4f5fe5}, !- Source Object
  3,                                      !- Outlet Port
  {615a98ee-b2af-4df4-817b-d1ac7ed3eb85}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9ab4c14f-ab09-4ef0-8f60-2cffd0e3ed0e}, !- Handle
  Node 634,                               !- Name
  {7373621b-7093-4018-946c-a51f3c021735}, !- Inlet Port
  {9e18a7df-cd27-4e45-b234-ddf964948cf1}; !- Outlet Port

OS:Node,
  {e11e6cde-7ad7-462f-a485-f1dba92d6f6c}, !- Handle
  Node 635,                               !- Name
  {afb43d9f-c280-4198-888a-e52397b5c8ae}, !- Inlet Port
  {28d879cc-fd11-479e-b48b-463163613aaa}; !- Outlet Port

OS:Node,
  {04c130e6-0161-4a5e-89ef-01d691d41ee6}, !- Handle
  Node 636,                               !- Name
  {4e34479a-da13-4b57-af2f-2f3a25c2e898}, !- Inlet Port
  {73891ef9-8a0d-4784-8584-aafc51f3bf2f}; !- Outlet Port

OS:Connection,
  {7373621b-7093-4018-946c-a51f3c021735}, !- Handle
  {615a98ee-b2af-4df4-817b-d1ac7ed3eb85}, !- Source Object
  11,                                     !- Outlet Port
  {9ab4c14f-ab09-4ef0-8f60-2cffd0e3ed0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28d879cc-fd11-479e-b48b-463163613aaa}, !- Handle
  {e11e6cde-7ad7-462f-a485-f1dba92d6f6c}, !- Source Object
  3,                                      !- Outlet Port
  {615a98ee-b2af-4df4-817b-d1ac7ed3eb85}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ddc508aa-f0ec-425d-9d19-0ff8b09a2f5f}, !- Handle
  Air Loop HVAC Zone Splitter 53,         !- Name
  {9e18a7df-cd27-4e45-b234-ddf964948cf1}, !- Inlet Node Name
  {18da1a0d-5e32-4b2d-b3c5-21439cf3806d}, !- Outlet Node Name 1
  {65301fd9-7420-4571-9c13-d9f8d5103593}, !- Outlet Node Name 2
  {6ac009ea-212b-49b8-9d5e-5928e2fda75c}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {3eff85a8-cda5-4c9a-bc61-295f92649796}, !- Handle
  Air Loop HVAC Zone Mixer 53,            !- Name
  {afb43d9f-c280-4198-888a-e52397b5c8ae}, !- Outlet Node Name
  {652f9612-4704-4819-a49d-dcc22ab2beb0}, !- Inlet Node Name 1
  {368200c1-0891-46ae-84a6-7be53e14ea91}, !- Inlet Node Name 2
  {a9944ee8-31cd-46cc-9ad6-380bfeacde96}; !- Inlet Node Name 3

OS:Connection,
  {9e18a7df-cd27-4e45-b234-ddf964948cf1}, !- Handle
  {9ab4c14f-ab09-4ef0-8f60-2cffd0e3ed0e}, !- Source Object
  3,                                      !- Outlet Port
  {ddc508aa-f0ec-425d-9d19-0ff8b09a2f5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afb43d9f-c280-4198-888a-e52397b5c8ae}, !- Handle
  {3eff85a8-cda5-4c9a-bc61-295f92649796}, !- Source Object
  2,                                      !- Outlet Port
  {e11e6cde-7ad7-462f-a485-f1dba92d6f6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {aa99e9d0-ad54-4746-b73d-2ada8c598484}, !- Handle
  {615a98ee-b2af-4df4-817b-d1ac7ed3eb85}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {92c52ccb-8fc5-447f-aecc-a67abf99b31f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 52, !- Name
  {5c623ec5-8dab-4751-8f86-6eaa92a2c907}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {625e51c0-2437-4d32-81e4-89be68bbf322}, !- Handle
  Sys6 Supply Fan,                        !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8198d36e-7fe1-410f-ad24-ea69604c4486}, !- Air Inlet Node Name
  {800ca420-ec5b-49dc-ac3b-f04db9668a3f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {259fe1b2-930e-4c7e-aedd-0e0d4725f9fb}, !- Handle
  Sys6 Return Fan,                        !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ae56e7a4-8c10-405d-9982-ba2b9019e2c5}, !- Air Inlet Node Name
  {06a97b6a-7f46-4f48-be76-cc351d9a06e1}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Cubic,
  {21fd02d3-f519-40e1-994d-e569a3dfdc49}, !- Handle
  Curve Cubic 261,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {d2b551b7-15fd-4e77-97b0-ce757d3289db}, !- Handle
  Curve Cubic 262,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {bc8f9323-fb63-4da2-b7a1-d6784458633b}, !- Handle
  Curve Cubic 263,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {473ba53b-35d4-4365-8451-cfb6dcc2f233}, !- Handle
  Curve Quadratic 157,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4056b91a-b4de-4b60-88b3-9099a670f91f}, !- Handle
  Curve Cubic 264,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {c5e66423-ef8c-4e0d-99f2-ec0275061b4f}, !- Handle
  CoilHeatingDXSingleSpeed_dx 52 197 Clg kBtu/hr 3.2COPH, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  57788.411026627,                        !- Rated Total Heating Capacity {W}
  3.49178551036828,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {5e461bd2-97e9-4292-972c-8d1a8af34c2f}, !- Air Inlet Node Name
  {26a25d60-ce47-4b0a-8a34-1f1208fb06a4}, !- Air Outlet Node Name
  {e858a14f-02e8-4084-80b5-0eebfa937ca2}, !- Total Heating Capacity Function of Temperature Curve Name
  {e5e67c32-cae8-4411-864b-c8fa7a9c665e}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {18bb669d-f241-49f6-8596-3825e66bcc63}, !- Energy Input Ratio Function of Temperature Curve Name
  {769127f1-b51f-4eda-8243-b57555475680}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bb4fab1-2267-436e-8841-7a2683bb7d59}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {0324346b-5b91-4c6c-ba4d-a89171c160c6}, !- Handle
  Curve Biquadratic 105,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {38177269-0914-49ef-bbfc-5f10cb8e3f88}, !- Handle
  Curve Quadratic 158,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f45a0d51-f705-4f40-a6fa-a842dde4995c}, !- Handle
  Curve Biquadratic 106,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b077dc53-9ff2-4e6e-9271-5dbd8d76d080}, !- Handle
  Curve Quadratic 159,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {61c341c8-e4e9-40b9-b547-9b123303d17d}, !- Handle
  Curve Cubic 265,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {74f48945-df53-4a48-b300-77aab5f1fb88}, !- Handle
  CoilCoolingDXSingleSpeed_dx 52 272kBtu/hr 9.5EER, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3207b65f-131c-4b19-8a76-28d1b488b86b}, !- Air Inlet Node Name
  {ca7cb020-fa60-4782-85ed-ee2d3d180510}, !- Air Outlet Node Name
  {9dc2f1c7-48d9-48bc-9432-8770821f6a2f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fec17d3f-8372-48d4-b48e-b8efbc49ff6e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dd8ec6ae-45c4-4e78-92a7-77eedcf14aa5}, !- Energy Input Ratio Function of Temperature Curve Name
  {356e4ec7-b6a5-4a2a-800c-be20964638bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {43025460-412f-48ae-a83c-079e04e86ff6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {04109b59-5b43-41f7-bba5-a1eed3d15a5b}, !- Handle
  Controller Outdoor Air 53,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4de5ea8f-5215-43b2-abae-2e9a0181262e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f92ffcd0-b93c-4440-837c-037532fece64}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f92ffcd0-b93c-4440-837c-037532fece64}, !- Handle
  Controller Mechanical Ventilation 53,   !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {077a04c8-19f0-4be2-9273-e19d0223fdca}, !- Handle
  Air Loop HVAC Outdoor Air System 53,    !- Name
  {04109b59-5b43-41f7-bba5-a1eed3d15a5b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3769bb00-a93c-4121-a2f4-95314a8c51d0}, !- Mixed Air Node Name
  {7eca7319-563f-481c-8e33-d91433e63f20}, !- Outdoor Air Stream Node Name
  {bcf037bd-687d-41a9-9579-bd1f5610640d}, !- Relief Air Stream Node Name
  {6555e658-9be5-4c33-96d0-fa06a016b2e9}; !- Return Air Stream Node Name

OS:Node,
  {11778b92-b8dd-4ab4-8945-7578184e51bd}, !- Handle
  Node 637,                               !- Name
  ,                                       !- Inlet Port
  {7eca7319-563f-481c-8e33-d91433e63f20}; !- Outlet Port

OS:Connection,
  {7eca7319-563f-481c-8e33-d91433e63f20}, !- Handle
  {11778b92-b8dd-4ab4-8945-7578184e51bd}, !- Source Object
  3,                                      !- Outlet Port
  {077a04c8-19f0-4be2-9273-e19d0223fdca}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7b63aa2a-e1d7-4898-906f-660739e55220}, !- Handle
  Node 638,                               !- Name
  {bcf037bd-687d-41a9-9579-bd1f5610640d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bcf037bd-687d-41a9-9579-bd1f5610640d}, !- Handle
  {077a04c8-19f0-4be2-9273-e19d0223fdca}, !- Source Object
  7,                                      !- Outlet Port
  {7b63aa2a-e1d7-4898-906f-660739e55220}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {800ca420-ec5b-49dc-ac3b-f04db9668a3f}, !- Handle
  {625e51c0-2437-4d32-81e4-89be68bbf322}, !- Source Object
  9,                                      !- Outlet Port
  {b43b7bfa-0db0-4654-99e9-c8462d4f5fe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53c2ff2b-c2b6-4f50-8cef-18f19dc2abed}, !- Handle
  Node 639,                               !- Name
  {26a25d60-ce47-4b0a-8a34-1f1208fb06a4}, !- Inlet Port
  {8198d36e-7fe1-410f-ad24-ea69604c4486}; !- Outlet Port

OS:Connection,
  {26a25d60-ce47-4b0a-8a34-1f1208fb06a4}, !- Handle
  {c5e66423-ef8c-4e0d-99f2-ec0275061b4f}, !- Source Object
  8,                                      !- Outlet Port
  {53c2ff2b-c2b6-4f50-8cef-18f19dc2abed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8198d36e-7fe1-410f-ad24-ea69604c4486}, !- Handle
  {53c2ff2b-c2b6-4f50-8cef-18f19dc2abed}, !- Source Object
  3,                                      !- Outlet Port
  {625e51c0-2437-4d32-81e4-89be68bbf322}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {06450be3-f16d-437a-8d79-95ac9f6b1464}, !- Handle
  Node 640,                               !- Name
  {ca7cb020-fa60-4782-85ed-ee2d3d180510}, !- Inlet Port
  {5e461bd2-97e9-4292-972c-8d1a8af34c2f}; !- Outlet Port

OS:Connection,
  {ca7cb020-fa60-4782-85ed-ee2d3d180510}, !- Handle
  {74f48945-df53-4a48-b300-77aab5f1fb88}, !- Source Object
  9,                                      !- Outlet Port
  {06450be3-f16d-437a-8d79-95ac9f6b1464}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e461bd2-97e9-4292-972c-8d1a8af34c2f}, !- Handle
  {06450be3-f16d-437a-8d79-95ac9f6b1464}, !- Source Object
  3,                                      !- Outlet Port
  {c5e66423-ef8c-4e0d-99f2-ec0275061b4f}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {93a20fd3-91e8-4001-bf2f-109d5999810a}, !- Handle
  Node 641,                               !- Name
  {3769bb00-a93c-4121-a2f4-95314a8c51d0}, !- Inlet Port
  {3207b65f-131c-4b19-8a76-28d1b488b86b}; !- Outlet Port

OS:Connection,
  {3769bb00-a93c-4121-a2f4-95314a8c51d0}, !- Handle
  {077a04c8-19f0-4be2-9273-e19d0223fdca}, !- Source Object
  5,                                      !- Outlet Port
  {93a20fd3-91e8-4001-bf2f-109d5999810a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3207b65f-131c-4b19-8a76-28d1b488b86b}, !- Handle
  {93a20fd3-91e8-4001-bf2f-109d5999810a}, !- Source Object
  3,                                      !- Outlet Port
  {74f48945-df53-4a48-b300-77aab5f1fb88}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {dbbb0ddb-35f2-46fa-8f12-c9ebc05b85e6}, !- Handle
  Node 642,                               !- Name
  {06a97b6a-7f46-4f48-be76-cc351d9a06e1}, !- Inlet Port
  {6555e658-9be5-4c33-96d0-fa06a016b2e9}; !- Outlet Port

OS:Connection,
  {ae56e7a4-8c10-405d-9982-ba2b9019e2c5}, !- Handle
  {5c0ed030-d42d-4b4a-a859-263e9bef77a3}, !- Source Object
  3,                                      !- Outlet Port
  {259fe1b2-930e-4c7e-aedd-0e0d4725f9fb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {06a97b6a-7f46-4f48-be76-cc351d9a06e1}, !- Handle
  {259fe1b2-930e-4c7e-aedd-0e0d4725f9fb}, !- Source Object
  9,                                      !- Outlet Port
  {dbbb0ddb-35f2-46fa-8f12-c9ebc05b85e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6555e658-9be5-4c33-96d0-fa06a016b2e9}, !- Handle
  {dbbb0ddb-35f2-46fa-8f12-c9ebc05b85e6}, !- Source Object
  3,                                      !- Outlet Port
  {077a04c8-19f0-4be2-9273-e19d0223fdca}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {dece2e61-8575-4375-9e72-56643ff32617}, !- Handle
  Supply Air Temp,                        !- Name
  ,                                       !- Schedule Type Limits Name
  {0f6b9b91-34cd-4b99-9b64-51c0ceb8c08e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0f6b9b91-34cd-4b99-9b64-51c0ceb8c08e}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SetpointManager:Warmest,
  {f9cff5bb-9c5f-4668-9b58-78b3099e83d2}, !- Handle
  Setpoint Manager Warmest 1,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  24,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {b43b7bfa-0db0-4654-99e9-c8462d4f5fe5}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0eb0c104-0dd2-4453-b3de-6488499aca4c}, !- Handle
  Zone HVAC Baseboard Convective Electric 66, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {a0cb66b9-8635-4051-b6d8-4cafdc4f6da5}, !- Handle
  Coil Heating Gas 53,                    !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {45a15ff5-2b38-44e2-96fe-1025e21982f3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {5c42e8b4-0934-49a2-b216-8c549c0f93b2}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 1, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {4e34479a-da13-4b57-af2f-2f3a25c2e898}, !- Air Outlet Node Name
  {af530c85-8d52-4887-995d-6cae8fd84373}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {a0cb66b9-8635-4051-b6d8-4cafdc4f6da5}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {0d9b148e-0021-4069-a6b0-f1d30435985d}, !- Handle
  Node 643,                               !- Name
  {b7ac485e-c290-4a9d-9e11-345800136207}, !- Inlet Port
  {652f9612-4704-4819-a49d-dcc22ab2beb0}; !- Outlet Port

OS:Connection,
  {73891ef9-8a0d-4784-8584-aafc51f3bf2f}, !- Handle
  {04c130e6-0161-4a5e-89ef-01d691d41ee6}, !- Source Object
  3,                                      !- Outlet Port
  {2f1fe8ef-12e9-4c91-ba7d-170062221d17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7ac485e-c290-4a9d-9e11-345800136207}, !- Handle
  {668aceda-6d33-4ad8-b983-73c8467c575b}, !- Source Object
  2,                                      !- Outlet Port
  {0d9b148e-0021-4069-a6b0-f1d30435985d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {652f9612-4704-4819-a49d-dcc22ab2beb0}, !- Handle
  {0d9b148e-0021-4069-a6b0-f1d30435985d}, !- Source Object
  3,                                      !- Outlet Port
  {3eff85a8-cda5-4c9a-bc61-295f92649796}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cd3eeb59-d044-4644-aef8-133b8e2ba444}, !- Handle
  Node 644,                               !- Name
  {18da1a0d-5e32-4b2d-b3c5-21439cf3806d}, !- Inlet Port
  {af530c85-8d52-4887-995d-6cae8fd84373}; !- Outlet Port

OS:Connection,
  {18da1a0d-5e32-4b2d-b3c5-21439cf3806d}, !- Handle
  {ddc508aa-f0ec-425d-9d19-0ff8b09a2f5f}, !- Source Object
  3,                                      !- Outlet Port
  {cd3eeb59-d044-4644-aef8-133b8e2ba444}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af530c85-8d52-4887-995d-6cae8fd84373}, !- Handle
  {cd3eeb59-d044-4644-aef8-133b8e2ba444}, !- Source Object
  3,                                      !- Outlet Port
  {5c42e8b4-0934-49a2-b216-8c549c0f93b2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4e34479a-da13-4b57-af2f-2f3a25c2e898}, !- Handle
  {5c42e8b4-0934-49a2-b216-8c549c0f93b2}, !- Source Object
  3,                                      !- Outlet Port
  {04c130e6-0161-4a5e-89ef-01d691d41ee6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c9ff6104-2ce5-4efb-8e4c-ebbcdca820c0}, !- Handle
  Zone HVAC Baseboard Convective Electric 67, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {9e028528-5f83-4dc5-a397-3d7489e98d6c}, !- Handle
  Coil Heating Gas 54,                    !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {45a15ff5-2b38-44e2-96fe-1025e21982f3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {9902896b-50e1-478f-9d1d-dfa306584564}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 2, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {5b85f91c-d461-498f-8171-6eba21e4781a}, !- Air Outlet Node Name
  {4cd4cf90-2c52-4549-92e1-697545ee142b}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {9e028528-5f83-4dc5-a397-3d7489e98d6c}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {d2aff72e-310e-4fbc-be12-3bab3619c77d}, !- Handle
  Node 645,                               !- Name
  {5b85f91c-d461-498f-8171-6eba21e4781a}, !- Inlet Port
  {c68849ae-1c5f-4aba-940c-542c267cd2d7}; !- Outlet Port

OS:Node,
  {fea5ffb1-9216-4c12-8169-af0b791dacf0}, !- Handle
  Node 646,                               !- Name
  {1c3a801d-dd81-4391-a7cd-e0e9e5ee74d1}, !- Inlet Port
  {368200c1-0891-46ae-84a6-7be53e14ea91}; !- Outlet Port

OS:Connection,
  {c68849ae-1c5f-4aba-940c-542c267cd2d7}, !- Handle
  {d2aff72e-310e-4fbc-be12-3bab3619c77d}, !- Source Object
  3,                                      !- Outlet Port
  {4bf33bc8-e5fa-496b-bf25-6fe510a9c8ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c3a801d-dd81-4391-a7cd-e0e9e5ee74d1}, !- Handle
  {24b0342e-5b1c-4dd5-915c-f7271f20625a}, !- Source Object
  2,                                      !- Outlet Port
  {fea5ffb1-9216-4c12-8169-af0b791dacf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {368200c1-0891-46ae-84a6-7be53e14ea91}, !- Handle
  {fea5ffb1-9216-4c12-8169-af0b791dacf0}, !- Source Object
  3,                                      !- Outlet Port
  {3eff85a8-cda5-4c9a-bc61-295f92649796}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {f21a8101-e812-48d0-95f4-83699a259eb9}, !- Handle
  Node 647,                               !- Name
  {65301fd9-7420-4571-9c13-d9f8d5103593}, !- Inlet Port
  {4cd4cf90-2c52-4549-92e1-697545ee142b}; !- Outlet Port

OS:Connection,
  {65301fd9-7420-4571-9c13-d9f8d5103593}, !- Handle
  {ddc508aa-f0ec-425d-9d19-0ff8b09a2f5f}, !- Source Object
  4,                                      !- Outlet Port
  {f21a8101-e812-48d0-95f4-83699a259eb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cd4cf90-2c52-4549-92e1-697545ee142b}, !- Handle
  {f21a8101-e812-48d0-95f4-83699a259eb9}, !- Source Object
  3,                                      !- Outlet Port
  {9902896b-50e1-478f-9d1d-dfa306584564}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5b85f91c-d461-498f-8171-6eba21e4781a}, !- Handle
  {9902896b-50e1-478f-9d1d-dfa306584564}, !- Source Object
  3,                                      !- Outlet Port
  {d2aff72e-310e-4fbc-be12-3bab3619c77d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {05c700e6-e8c9-4b26-bbd0-066ec15b8e75}, !- Handle
  Zone HVAC Baseboard Convective Electric 68, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {f9be943f-89cc-43de-b226-393224822bcd}, !- Handle
  Coil Heating Gas 55,                    !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {45a15ff5-2b38-44e2-96fe-1025e21982f3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {40355896-6dbb-49e0-9d02-938015158d8a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 3, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {7ff997aa-5d14-43e0-950f-d0ce564950d6}, !- Air Outlet Node Name
  {588292df-050c-4528-9be1-8f03e87cce4d}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {f9be943f-89cc-43de-b226-393224822bcd}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {a7e12d15-5465-4377-91d5-fc99a24a9557}, !- Handle
  Node 648,                               !- Name
  {7ff997aa-5d14-43e0-950f-d0ce564950d6}, !- Inlet Port
  {4024d474-7670-47c5-862a-1425d76d0deb}; !- Outlet Port

OS:Node,
  {f69a631d-27bf-4c01-8f88-6fbed78fded7}, !- Handle
  Node 649,                               !- Name
  {5c5c8ecd-236a-488d-870c-2b554d12133f}, !- Inlet Port
  {a9944ee8-31cd-46cc-9ad6-380bfeacde96}; !- Outlet Port

OS:Connection,
  {4024d474-7670-47c5-862a-1425d76d0deb}, !- Handle
  {a7e12d15-5465-4377-91d5-fc99a24a9557}, !- Source Object
  3,                                      !- Outlet Port
  {57931de2-ff55-4a45-9246-0cacb4cc495b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c5c8ecd-236a-488d-870c-2b554d12133f}, !- Handle
  {70468431-f79c-4bd6-846c-a4fe97ab8cc2}, !- Source Object
  2,                                      !- Outlet Port
  {f69a631d-27bf-4c01-8f88-6fbed78fded7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9944ee8-31cd-46cc-9ad6-380bfeacde96}, !- Handle
  {f69a631d-27bf-4c01-8f88-6fbed78fded7}, !- Source Object
  3,                                      !- Outlet Port
  {3eff85a8-cda5-4c9a-bc61-295f92649796}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ac007645-5206-4e10-a5e3-58f867f2b3db}, !- Handle
  Node 650,                               !- Name
  {6ac009ea-212b-49b8-9d5e-5928e2fda75c}, !- Inlet Port
  {588292df-050c-4528-9be1-8f03e87cce4d}; !- Outlet Port

OS:Connection,
  {6ac009ea-212b-49b8-9d5e-5928e2fda75c}, !- Handle
  {ddc508aa-f0ec-425d-9d19-0ff8b09a2f5f}, !- Source Object
  5,                                      !- Outlet Port
  {ac007645-5206-4e10-a5e3-58f867f2b3db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {588292df-050c-4528-9be1-8f03e87cce4d}, !- Handle
  {ac007645-5206-4e10-a5e3-58f867f2b3db}, !- Source Object
  3,                                      !- Outlet Port
  {40355896-6dbb-49e0-9d02-938015158d8a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7ff997aa-5d14-43e0-950f-d0ce564950d6}, !- Handle
  {40355896-6dbb-49e0-9d02-938015158d8a}, !- Source Object
  3,                                      !- Outlet Port
  {a7e12d15-5465-4377-91d5-fc99a24a9557}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {624c060d-eb4f-4fce-91cf-8be21e2e31eb}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-e|zc>none|srf>cv| 1, !- Name
  ,                                       !- Controller List Name
  {fb51c191-4e82-441d-8fb0-dfdca012df01}, !- Availability Schedule
  {ff0952db-6b98-49ad-ab5a-0a70e4e713ce}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {783736de-0940-4342-a8bb-8efaefe1d79c}, !- Supply Side Inlet Node Name
  {05c49f58-3d0a-4390-a673-6d98eaeb443a}, !- Demand Side Outlet Node Name
  {1368dcc0-f0e3-4687-95ef-3feb8a60cfe2}, !- Demand Side Inlet Node A
  {80c46d6f-bdbc-4ec6-ab93-f7e143cfeafc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {66f432bf-b931-422b-8210-5126838d187b}, !- Demand Mixer Name
  {57b2d6cd-f34e-46eb-84f7-e5c93c8c808c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7244a958-5b36-478a-b86f-7028c014b4d2}, !- Handle
  Node 651,                               !- Name
  {783736de-0940-4342-a8bb-8efaefe1d79c}, !- Inlet Port
  {21aafae6-be35-4902-acf9-51b2999fa2dc}; !- Outlet Port

OS:Node,
  {fb7ae9ad-d6c7-4763-8f63-ccecd658af85}, !- Handle
  Node 652,                               !- Name
  {c2add050-1906-4b53-be72-13a7a23e3c8e}, !- Inlet Port
  {80c46d6f-bdbc-4ec6-ab93-f7e143cfeafc}; !- Outlet Port

OS:Connection,
  {783736de-0940-4342-a8bb-8efaefe1d79c}, !- Handle
  {624c060d-eb4f-4fce-91cf-8be21e2e31eb}, !- Source Object
  9,                                      !- Outlet Port
  {7244a958-5b36-478a-b86f-7028c014b4d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80c46d6f-bdbc-4ec6-ab93-f7e143cfeafc}, !- Handle
  {fb7ae9ad-d6c7-4763-8f63-ccecd658af85}, !- Source Object
  3,                                      !- Outlet Port
  {624c060d-eb4f-4fce-91cf-8be21e2e31eb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a85a4f2b-9e8c-4e1e-bba0-40908339efc6}, !- Handle
  Node 653,                               !- Name
  {1368dcc0-f0e3-4687-95ef-3feb8a60cfe2}, !- Inlet Port
  {78de9da2-909d-4114-80cf-6e8d330c5e59}; !- Outlet Port

OS:Node,
  {6f0dbdb6-aa95-4ae7-874d-555f3af46d13}, !- Handle
  Node 654,                               !- Name
  {dca797f3-5534-4344-a034-0f97e93e0e65}, !- Inlet Port
  {05c49f58-3d0a-4390-a673-6d98eaeb443a}; !- Outlet Port

OS:Node,
  {d966b660-ac7e-4305-bb58-259674ace578}, !- Handle
  Node 655,                               !- Name
  {aa325e57-73d8-4100-b64f-c7476bff07f2}, !- Inlet Port
  {7ea613e5-2a82-4f49-afb0-872e025c97bb}; !- Outlet Port

OS:Connection,
  {1368dcc0-f0e3-4687-95ef-3feb8a60cfe2}, !- Handle
  {624c060d-eb4f-4fce-91cf-8be21e2e31eb}, !- Source Object
  11,                                     !- Outlet Port
  {a85a4f2b-9e8c-4e1e-bba0-40908339efc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05c49f58-3d0a-4390-a673-6d98eaeb443a}, !- Handle
  {6f0dbdb6-aa95-4ae7-874d-555f3af46d13}, !- Source Object
  3,                                      !- Outlet Port
  {624c060d-eb4f-4fce-91cf-8be21e2e31eb}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {57b2d6cd-f34e-46eb-84f7-e5c93c8c808c}, !- Handle
  Air Loop HVAC Zone Splitter 54,         !- Name
  {78de9da2-909d-4114-80cf-6e8d330c5e59}, !- Inlet Node Name
  {216c5128-8037-4985-b167-c3daf319c290}, !- Outlet Node Name 1
  {4a65e0aa-f2c0-47f6-8746-a3f90c6a0236}, !- Outlet Node Name 2
  {47e0c49c-6e6c-4aa5-ae93-b46de9d22224}, !- Outlet Node Name 3
  {c488ec28-709d-4293-922a-d398cc1aece4}; !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {66f432bf-b931-422b-8210-5126838d187b}, !- Handle
  Air Loop HVAC Zone Mixer 54,            !- Name
  {dca797f3-5534-4344-a034-0f97e93e0e65}, !- Outlet Node Name
  {1bc7820c-4909-46d6-81d2-ca9aef459503}, !- Inlet Node Name 1
  {a171d2a5-0d48-4441-a95f-9873d7e5a987}, !- Inlet Node Name 2
  {6213e6ea-aff7-4239-adc7-edb9bb7ea759}, !- Inlet Node Name 3
  {9c040669-a935-48bb-9398-41a984784beb}; !- Inlet Node Name 4

OS:Connection,
  {78de9da2-909d-4114-80cf-6e8d330c5e59}, !- Handle
  {a85a4f2b-9e8c-4e1e-bba0-40908339efc6}, !- Source Object
  3,                                      !- Outlet Port
  {57b2d6cd-f34e-46eb-84f7-e5c93c8c808c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dca797f3-5534-4344-a034-0f97e93e0e65}, !- Handle
  {66f432bf-b931-422b-8210-5126838d187b}, !- Source Object
  2,                                      !- Outlet Port
  {6f0dbdb6-aa95-4ae7-874d-555f3af46d13}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f338dae2-89b6-47f7-b1e1-2959c5d2fb03}, !- Handle
  {624c060d-eb4f-4fce-91cf-8be21e2e31eb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ff0952db-6b98-49ad-ab5a-0a70e4e713ce}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 53, !- Name
  {e7692466-63e6-4b79-90a2-1dd41e9c7ab6}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {61ad2f60-86e4-4818-bf5a-e08e754d401d}, !- Handle
  Sys6 Supply Fan 1,                      !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c8c7bdba-9167-47ed-93f3-549a0b93b824}, !- Air Inlet Node Name
  {c2add050-1906-4b53-be72-13a7a23e3c8e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {ee7541e0-4576-4296-8b13-d12ec577bda9}, !- Handle
  Sys6 Return Fan 1,                      !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {21aafae6-be35-4902-acf9-51b2999fa2dc}, !- Air Inlet Node Name
  {23c2b396-e439-4294-bbab-00e558cbe2d2}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Cubic,
  {197eabd1-a540-4425-9340-fc7dc3ef8d0d}, !- Handle
  Curve Cubic 266,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {5891c2cf-f6cd-438d-9f93-509d09b0e2bd}, !- Handle
  Curve Cubic 267,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {4565e0c2-38d4-4ae9-8af8-afd2d5c5104f}, !- Handle
  Curve Cubic 268,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {33a6eff2-4efd-4e2f-a562-fb70177b770d}, !- Handle
  Curve Quadratic 160,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {dcbb0c05-41a7-4fa7-bd6c-3227a0acdaf5}, !- Handle
  Curve Cubic 269,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {a9484546-a3ae-4c72-991c-c48f3abb5d9b}, !- Handle
  CoilHeatingDXSingleSpeed_dx 53 167 Clg kBtu/hr 3.2COPH, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  48913.5231176792,                       !- Rated Total Heating Capacity {W}
  3.47744377779397,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0a604e12-66d7-4320-abf6-b467f4a5901a}, !- Air Inlet Node Name
  {d3666b9c-5116-4fed-8515-19f5468e4ed0}, !- Air Outlet Node Name
  {e858a14f-02e8-4084-80b5-0eebfa937ca2}, !- Total Heating Capacity Function of Temperature Curve Name
  {e5e67c32-cae8-4411-864b-c8fa7a9c665e}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {18bb669d-f241-49f6-8596-3825e66bcc63}, !- Energy Input Ratio Function of Temperature Curve Name
  {769127f1-b51f-4eda-8243-b57555475680}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bb4fab1-2267-436e-8841-7a2683bb7d59}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {1a33b0a2-eb11-4b42-8a4b-a4945a88c475}, !- Handle
  Curve Biquadratic 107,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {14d14f87-ce2d-4baf-a915-63d7ecab7a8f}, !- Handle
  Curve Quadratic 161,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a8377b97-5c76-4eb6-a71a-be0555ffb9aa}, !- Handle
  Curve Biquadratic 108,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c45c08dd-8229-4a2e-a195-b52997b0e7da}, !- Handle
  Curve Quadratic 162,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {789f38d4-c9ba-4318-947d-f50290120bf8}, !- Handle
  Curve Cubic 270,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {03b180bf-0966-4d72-ad7b-7de765ab5bec}, !- Handle
  CoilCoolingDXSingleSpeed_dx 53 230kBtu/hr 10.6EER, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.66565005460405,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3bb23af0-3bb5-40cd-88f1-b887f73f4684}, !- Air Inlet Node Name
  {914b7aab-feb9-4571-a5ca-6749dd46cff9}, !- Air Outlet Node Name
  {9dc2f1c7-48d9-48bc-9432-8770821f6a2f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fec17d3f-8372-48d4-b48e-b8efbc49ff6e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dd8ec6ae-45c4-4e78-92a7-77eedcf14aa5}, !- Energy Input Ratio Function of Temperature Curve Name
  {356e4ec7-b6a5-4a2a-800c-be20964638bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {43025460-412f-48ae-a83c-079e04e86ff6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {0b511392-ef42-482a-b70c-867831f24359}, !- Handle
  Controller Outdoor Air 54,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fb51c191-4e82-441d-8fb0-dfdca012df01}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {84bbc048-5721-4756-8bfd-68f2035e154e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {84bbc048-5721-4756-8bfd-68f2035e154e}, !- Handle
  Controller Mechanical Ventilation 54,   !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8b3c9e38-f94c-4514-8cb3-0497c552558e}, !- Handle
  Air Loop HVAC Outdoor Air System 54,    !- Name
  {0b511392-ef42-482a-b70c-867831f24359}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0038ab53-51a0-4d25-a8d7-30a34a7ead2a}, !- Mixed Air Node Name
  {0f14514a-3023-42f4-a7e6-2dd8ec8115d5}, !- Outdoor Air Stream Node Name
  {3d4f1b20-2224-40e1-9bd0-ffeead44d020}, !- Relief Air Stream Node Name
  {e6e0fa53-352b-47f1-8410-27ea146b4e17}; !- Return Air Stream Node Name

OS:Node,
  {0fca0feb-320b-423c-8c48-7fed66d668bb}, !- Handle
  Node 656,                               !- Name
  ,                                       !- Inlet Port
  {0f14514a-3023-42f4-a7e6-2dd8ec8115d5}; !- Outlet Port

OS:Connection,
  {0f14514a-3023-42f4-a7e6-2dd8ec8115d5}, !- Handle
  {0fca0feb-320b-423c-8c48-7fed66d668bb}, !- Source Object
  3,                                      !- Outlet Port
  {8b3c9e38-f94c-4514-8cb3-0497c552558e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {abae8992-01c5-4461-ab3e-0ca1be1afbb6}, !- Handle
  Node 657,                               !- Name
  {3d4f1b20-2224-40e1-9bd0-ffeead44d020}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d4f1b20-2224-40e1-9bd0-ffeead44d020}, !- Handle
  {8b3c9e38-f94c-4514-8cb3-0497c552558e}, !- Source Object
  7,                                      !- Outlet Port
  {abae8992-01c5-4461-ab3e-0ca1be1afbb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2add050-1906-4b53-be72-13a7a23e3c8e}, !- Handle
  {61ad2f60-86e4-4818-bf5a-e08e754d401d}, !- Source Object
  9,                                      !- Outlet Port
  {fb7ae9ad-d6c7-4763-8f63-ccecd658af85}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {65fee7d5-3302-4762-b7d5-3ce114df11ac}, !- Handle
  Node 658,                               !- Name
  {d3666b9c-5116-4fed-8515-19f5468e4ed0}, !- Inlet Port
  {c8c7bdba-9167-47ed-93f3-549a0b93b824}; !- Outlet Port

OS:Connection,
  {d3666b9c-5116-4fed-8515-19f5468e4ed0}, !- Handle
  {a9484546-a3ae-4c72-991c-c48f3abb5d9b}, !- Source Object
  8,                                      !- Outlet Port
  {65fee7d5-3302-4762-b7d5-3ce114df11ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8c7bdba-9167-47ed-93f3-549a0b93b824}, !- Handle
  {65fee7d5-3302-4762-b7d5-3ce114df11ac}, !- Source Object
  3,                                      !- Outlet Port
  {61ad2f60-86e4-4818-bf5a-e08e754d401d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {33e20cb2-dac2-4183-b626-8dce42b67c52}, !- Handle
  Node 659,                               !- Name
  {914b7aab-feb9-4571-a5ca-6749dd46cff9}, !- Inlet Port
  {0a604e12-66d7-4320-abf6-b467f4a5901a}; !- Outlet Port

OS:Connection,
  {914b7aab-feb9-4571-a5ca-6749dd46cff9}, !- Handle
  {03b180bf-0966-4d72-ad7b-7de765ab5bec}, !- Source Object
  9,                                      !- Outlet Port
  {33e20cb2-dac2-4183-b626-8dce42b67c52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a604e12-66d7-4320-abf6-b467f4a5901a}, !- Handle
  {33e20cb2-dac2-4183-b626-8dce42b67c52}, !- Source Object
  3,                                      !- Outlet Port
  {a9484546-a3ae-4c72-991c-c48f3abb5d9b}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {3bcce52d-0e94-450f-b33b-81a7b903024e}, !- Handle
  Node 660,                               !- Name
  {0038ab53-51a0-4d25-a8d7-30a34a7ead2a}, !- Inlet Port
  {3bb23af0-3bb5-40cd-88f1-b887f73f4684}; !- Outlet Port

OS:Connection,
  {0038ab53-51a0-4d25-a8d7-30a34a7ead2a}, !- Handle
  {8b3c9e38-f94c-4514-8cb3-0497c552558e}, !- Source Object
  5,                                      !- Outlet Port
  {3bcce52d-0e94-450f-b33b-81a7b903024e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bb23af0-3bb5-40cd-88f1-b887f73f4684}, !- Handle
  {3bcce52d-0e94-450f-b33b-81a7b903024e}, !- Source Object
  3,                                      !- Outlet Port
  {03b180bf-0966-4d72-ad7b-7de765ab5bec}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {985791eb-9035-44f7-ac8f-c0be7b4056a8}, !- Handle
  Node 661,                               !- Name
  {23c2b396-e439-4294-bbab-00e558cbe2d2}, !- Inlet Port
  {e6e0fa53-352b-47f1-8410-27ea146b4e17}; !- Outlet Port

OS:Connection,
  {21aafae6-be35-4902-acf9-51b2999fa2dc}, !- Handle
  {7244a958-5b36-478a-b86f-7028c014b4d2}, !- Source Object
  3,                                      !- Outlet Port
  {ee7541e0-4576-4296-8b13-d12ec577bda9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {23c2b396-e439-4294-bbab-00e558cbe2d2}, !- Handle
  {ee7541e0-4576-4296-8b13-d12ec577bda9}, !- Source Object
  9,                                      !- Outlet Port
  {985791eb-9035-44f7-ac8f-c0be7b4056a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6e0fa53-352b-47f1-8410-27ea146b4e17}, !- Handle
  {985791eb-9035-44f7-ac8f-c0be7b4056a8}, !- Source Object
  3,                                      !- Outlet Port
  {8b3c9e38-f94c-4514-8cb3-0497c552558e}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ebfb84f7-0603-4ee2-a280-d7ef0280ccfe}, !- Handle
  Supply Air Temp 1,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {b0c66bf5-4db1-4558-989e-f7541d050915}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b0c66bf5-4db1-4558-989e-f7541d050915}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SetpointManager:Warmest,
  {761905a4-4ef2-43fb-bc33-ef4a84384f2e}, !- Handle
  Setpoint Manager Warmest 2,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  24,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {fb7ae9ad-d6c7-4763-8f63-ccecd658af85}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a9e2a79b-1e58-4ec8-886d-24f204811448}, !- Handle
  Zone HVAC Baseboard Convective Electric 69, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {b428ac35-e000-412b-b023-cfc89c69d433}, !- Handle
  Coil Heating Gas 56,                    !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {45a15ff5-2b38-44e2-96fe-1025e21982f3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {e1933858-6a98-45c6-aeaf-a2f530e1069b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 4, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {aa325e57-73d8-4100-b64f-c7476bff07f2}, !- Air Outlet Node Name
  {58638fe5-4d77-47d7-8db7-b4c31d8a9276}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {b428ac35-e000-412b-b023-cfc89c69d433}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {2ef8076d-6147-4d55-8b8e-85dd58226771}, !- Handle
  Node 662,                               !- Name
  {ad0b123a-7f61-48a5-acd3-53cb29e42175}, !- Inlet Port
  {1bc7820c-4909-46d6-81d2-ca9aef459503}; !- Outlet Port

OS:Connection,
  {7ea613e5-2a82-4f49-afb0-872e025c97bb}, !- Handle
  {d966b660-ac7e-4305-bb58-259674ace578}, !- Source Object
  3,                                      !- Outlet Port
  {dce22468-affd-4a0c-8466-984391512c8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad0b123a-7f61-48a5-acd3-53cb29e42175}, !- Handle
  {b70e61e9-98ca-46ba-bf8f-8a46b5d88c55}, !- Source Object
  2,                                      !- Outlet Port
  {2ef8076d-6147-4d55-8b8e-85dd58226771}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bc7820c-4909-46d6-81d2-ca9aef459503}, !- Handle
  {2ef8076d-6147-4d55-8b8e-85dd58226771}, !- Source Object
  3,                                      !- Outlet Port
  {66f432bf-b931-422b-8210-5126838d187b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e808e964-0ac8-4c50-9c4b-92364ea10161}, !- Handle
  Node 663,                               !- Name
  {216c5128-8037-4985-b167-c3daf319c290}, !- Inlet Port
  {58638fe5-4d77-47d7-8db7-b4c31d8a9276}; !- Outlet Port

OS:Connection,
  {216c5128-8037-4985-b167-c3daf319c290}, !- Handle
  {57b2d6cd-f34e-46eb-84f7-e5c93c8c808c}, !- Source Object
  3,                                      !- Outlet Port
  {e808e964-0ac8-4c50-9c4b-92364ea10161}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58638fe5-4d77-47d7-8db7-b4c31d8a9276}, !- Handle
  {e808e964-0ac8-4c50-9c4b-92364ea10161}, !- Source Object
  3,                                      !- Outlet Port
  {e1933858-6a98-45c6-aeaf-a2f530e1069b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {aa325e57-73d8-4100-b64f-c7476bff07f2}, !- Handle
  {e1933858-6a98-45c6-aeaf-a2f530e1069b}, !- Source Object
  3,                                      !- Outlet Port
  {d966b660-ac7e-4305-bb58-259674ace578}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {120dd6c6-33c8-41be-8d8d-f7b73a5e2918}, !- Handle
  Zone HVAC Baseboard Convective Electric 70, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {aec48478-09e9-40fd-8d04-39f8c4cd9d7f}, !- Handle
  Coil Heating Gas 57,                    !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {45a15ff5-2b38-44e2-96fe-1025e21982f3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {30c261d6-77ad-4bd8-af0c-85eb412fe6a7}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 5, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {61d4ee24-c522-4202-a251-35de1a8c741c}, !- Air Outlet Node Name
  {a6d0f02b-3a9e-4f43-b52a-4ead293259ce}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {aec48478-09e9-40fd-8d04-39f8c4cd9d7f}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {0d5a32dd-7a43-4c33-a22d-5d44f3adbfcf}, !- Handle
  Node 664,                               !- Name
  {61d4ee24-c522-4202-a251-35de1a8c741c}, !- Inlet Port
  {0a4719d3-8ea9-43c6-a2ca-9b433de0d375}; !- Outlet Port

OS:Node,
  {6c68330b-8a24-493d-8931-6d90465a4364}, !- Handle
  Node 665,                               !- Name
  {8cd413fd-dabd-415f-9f97-376e20fe82af}, !- Inlet Port
  {a171d2a5-0d48-4441-a95f-9873d7e5a987}; !- Outlet Port

OS:Connection,
  {0a4719d3-8ea9-43c6-a2ca-9b433de0d375}, !- Handle
  {0d5a32dd-7a43-4c33-a22d-5d44f3adbfcf}, !- Source Object
  3,                                      !- Outlet Port
  {349a4cfe-a1ff-4b90-96d3-d2b14b404cc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cd413fd-dabd-415f-9f97-376e20fe82af}, !- Handle
  {2522a74c-97f2-4a18-b7b6-0828c972d89e}, !- Source Object
  2,                                      !- Outlet Port
  {6c68330b-8a24-493d-8931-6d90465a4364}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a171d2a5-0d48-4441-a95f-9873d7e5a987}, !- Handle
  {6c68330b-8a24-493d-8931-6d90465a4364}, !- Source Object
  3,                                      !- Outlet Port
  {66f432bf-b931-422b-8210-5126838d187b}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {4fdf4ee5-eb3c-401f-b14b-3b7b39f8feb9}, !- Handle
  Node 666,                               !- Name
  {4a65e0aa-f2c0-47f6-8746-a3f90c6a0236}, !- Inlet Port
  {a6d0f02b-3a9e-4f43-b52a-4ead293259ce}; !- Outlet Port

OS:Connection,
  {4a65e0aa-f2c0-47f6-8746-a3f90c6a0236}, !- Handle
  {57b2d6cd-f34e-46eb-84f7-e5c93c8c808c}, !- Source Object
  4,                                      !- Outlet Port
  {4fdf4ee5-eb3c-401f-b14b-3b7b39f8feb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6d0f02b-3a9e-4f43-b52a-4ead293259ce}, !- Handle
  {4fdf4ee5-eb3c-401f-b14b-3b7b39f8feb9}, !- Source Object
  3,                                      !- Outlet Port
  {30c261d6-77ad-4bd8-af0c-85eb412fe6a7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {61d4ee24-c522-4202-a251-35de1a8c741c}, !- Handle
  {30c261d6-77ad-4bd8-af0c-85eb412fe6a7}, !- Source Object
  3,                                      !- Outlet Port
  {0d5a32dd-7a43-4c33-a22d-5d44f3adbfcf}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6ee9a88b-251f-470e-949b-0a0548d9b0f0}, !- Handle
  Zone HVAC Baseboard Convective Electric 71, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {c48e4c30-acb3-49a0-b065-ea1c339dfd2d}, !- Handle
  Coil Heating Gas 58,                    !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {45a15ff5-2b38-44e2-96fe-1025e21982f3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {e2e3edba-1680-457f-aa19-bccfa3c759d8}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 6, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {54cf4316-f153-4162-8d87-9ef0dc54bb08}, !- Air Outlet Node Name
  {29501c5a-ee09-4ac6-8c64-9c163e270d09}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {c48e4c30-acb3-49a0-b065-ea1c339dfd2d}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {6df4cb69-43f9-466f-bf4c-c4407ebb86f1}, !- Handle
  Node 667,                               !- Name
  {54cf4316-f153-4162-8d87-9ef0dc54bb08}, !- Inlet Port
  {644492f9-a3b2-4e42-9a87-0e6ef7cb5fa8}; !- Outlet Port

OS:Node,
  {d3dda3a8-57ef-40c6-b83a-598db6c73da2}, !- Handle
  Node 668,                               !- Name
  {22add56a-4273-48de-a396-8c1584622694}, !- Inlet Port
  {6213e6ea-aff7-4239-adc7-edb9bb7ea759}; !- Outlet Port

OS:Connection,
  {644492f9-a3b2-4e42-9a87-0e6ef7cb5fa8}, !- Handle
  {6df4cb69-43f9-466f-bf4c-c4407ebb86f1}, !- Source Object
  3,                                      !- Outlet Port
  {62e5961d-2958-4637-a21a-0eb1d52ad36e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22add56a-4273-48de-a396-8c1584622694}, !- Handle
  {4684e2d6-3270-46b2-8c69-692e988480c8}, !- Source Object
  2,                                      !- Outlet Port
  {d3dda3a8-57ef-40c6-b83a-598db6c73da2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6213e6ea-aff7-4239-adc7-edb9bb7ea759}, !- Handle
  {d3dda3a8-57ef-40c6-b83a-598db6c73da2}, !- Source Object
  3,                                      !- Outlet Port
  {66f432bf-b931-422b-8210-5126838d187b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {743631c4-7c9b-4b89-a581-f922b4ae899f}, !- Handle
  Node 669,                               !- Name
  {47e0c49c-6e6c-4aa5-ae93-b46de9d22224}, !- Inlet Port
  {29501c5a-ee09-4ac6-8c64-9c163e270d09}; !- Outlet Port

OS:Connection,
  {47e0c49c-6e6c-4aa5-ae93-b46de9d22224}, !- Handle
  {57b2d6cd-f34e-46eb-84f7-e5c93c8c808c}, !- Source Object
  5,                                      !- Outlet Port
  {743631c4-7c9b-4b89-a581-f922b4ae899f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29501c5a-ee09-4ac6-8c64-9c163e270d09}, !- Handle
  {743631c4-7c9b-4b89-a581-f922b4ae899f}, !- Source Object
  3,                                      !- Outlet Port
  {e2e3edba-1680-457f-aa19-bccfa3c759d8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {54cf4316-f153-4162-8d87-9ef0dc54bb08}, !- Handle
  {e2e3edba-1680-457f-aa19-bccfa3c759d8}, !- Source Object
  3,                                      !- Outlet Port
  {6df4cb69-43f9-466f-bf4c-c4407ebb86f1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5bd29507-ed89-43e3-9c55-beff9ce390a6}, !- Handle
  Zone HVAC Baseboard Convective Electric 72, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {1e316a2e-6321-45fd-bc9b-e56d8ba9e482}, !- Handle
  Coil Heating Gas 59,                    !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {45a15ff5-2b38-44e2-96fe-1025e21982f3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {fa891f39-d186-4045-bfce-d87de8994ea9}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 7, !- Name
  {470a0b1f-85ea-438b-949e-f8d86a869d26}, !- Availability Schedule Name
  {76468008-ef32-4b48-9d92-8e7a13732c8c}, !- Air Outlet Node Name
  {9a658f4b-a5dd-4175-bab5-5681f8596824}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {1e316a2e-6321-45fd-bc9b-e56d8ba9e482}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {33ed1574-ddb6-4dda-a71a-adab195a6296}, !- Handle
  Node 670,                               !- Name
  {76468008-ef32-4b48-9d92-8e7a13732c8c}, !- Inlet Port
  {add210a0-d173-4103-857f-96b33731c158}; !- Outlet Port

OS:Node,
  {6eda1791-c55d-4da9-9eb8-725a930f79d9}, !- Handle
  Node 671,                               !- Name
  {67f354e2-c91a-4a1f-aaf1-dbf28f222816}, !- Inlet Port
  {9c040669-a935-48bb-9398-41a984784beb}; !- Outlet Port

OS:Connection,
  {add210a0-d173-4103-857f-96b33731c158}, !- Handle
  {33ed1574-ddb6-4dda-a71a-adab195a6296}, !- Source Object
  3,                                      !- Outlet Port
  {c795c27a-ec0a-4a37-8556-c1100a1db9af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67f354e2-c91a-4a1f-aaf1-dbf28f222816}, !- Handle
  {782db749-b92d-4c50-bdd9-8b6520aa717d}, !- Source Object
  2,                                      !- Outlet Port
  {6eda1791-c55d-4da9-9eb8-725a930f79d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c040669-a935-48bb-9398-41a984784beb}, !- Handle
  {6eda1791-c55d-4da9-9eb8-725a930f79d9}, !- Source Object
  3,                                      !- Outlet Port
  {66f432bf-b931-422b-8210-5126838d187b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ca16c737-9f4b-4a5b-b509-7063df7d907d}, !- Handle
  Node 672,                               !- Name
  {c488ec28-709d-4293-922a-d398cc1aece4}, !- Inlet Port
  {9a658f4b-a5dd-4175-bab5-5681f8596824}; !- Outlet Port

OS:Connection,
  {c488ec28-709d-4293-922a-d398cc1aece4}, !- Handle
  {57b2d6cd-f34e-46eb-84f7-e5c93c8c808c}, !- Source Object
  6,                                      !- Outlet Port
  {ca16c737-9f4b-4a5b-b509-7063df7d907d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a658f4b-a5dd-4175-bab5-5681f8596824}, !- Handle
  {ca16c737-9f4b-4a5b-b509-7063df7d907d}, !- Source Object
  3,                                      !- Outlet Port
  {fa891f39-d186-4045-bfce-d87de8994ea9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {76468008-ef32-4b48-9d92-8e7a13732c8c}, !- Handle
  {fa891f39-d186-4045-bfce-d87de8994ea9}, !- Source Object
  3,                                      !- Outlet Port
  {33ed1574-ddb6-4dda-a71a-adab195a6296}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {ab885fbc-5089-4de1-956e-edfd3294ad80}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a20c5139-c871-4bac-a163-3f68663218a8}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {197316b3-947d-4812-ae7f-162c7b0f35d9}, !- Plant Side Inlet Node Name
  {09948020-f491-4e7b-a2b2-7a1b3371dd6a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {086529ac-9ea1-43da-b9dc-7278b679df22}, !- Demand Side Inlet Node Name
  {0bdb67a7-719a-46a0-b8fa-ed387094d285}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {0908e2e2-c54e-4de2-ab63-ea86a36b4b67}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Demand Mixer Name
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Demand Splitter Name
  {df7ef82d-2d5e-4df6-9262-adc4c31faee1}, !- Supply Mixer Name
  {77258163-63bd-41b9-82ae-3acb4b7597b0}; !- Supply Splitter Name

OS:Node,
  {9f46be1f-1f14-4f65-b224-2bc1991d7741}, !- Handle
  Node 673,                               !- Name
  {197316b3-947d-4812-ae7f-162c7b0f35d9}, !- Inlet Port
  {3d65bcc3-5d33-4e6f-8daf-5c2366859660}; !- Outlet Port

OS:Node,
  {a20c5139-c871-4bac-a163-3f68663218a8}, !- Handle
  Node 674,                               !- Name
  {2ef01037-0141-439d-b1d0-f2db76a58fac}, !- Inlet Port
  {09948020-f491-4e7b-a2b2-7a1b3371dd6a}; !- Outlet Port

OS:Node,
  {58b2c966-2808-4606-bd04-d7a022548195}, !- Handle
  Node 675,                               !- Name
  {7a7db1cf-19d5-4d28-a5f7-159fe13913c4}, !- Inlet Port
  {f381d0ac-0bbb-4e2f-84d8-912d10206173}; !- Outlet Port

OS:Connector:Mixer,
  {df7ef82d-2d5e-4df6-9262-adc4c31faee1}, !- Handle
  Connector Mixer 1,                      !- Name
  {8c1b6cef-ca50-4f75-8f97-1f51e5317a2a}, !- Outlet Branch Name
  {9628b185-75cf-41de-a6e6-35b1738f741a}, !- Inlet Branch Name 1
  {6fe93477-26c9-42d6-9f00-665d65c5979e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {77258163-63bd-41b9-82ae-3acb4b7597b0}, !- Handle
  Connector Splitter 1,                   !- Name
  {0d7cf154-2b5e-4f10-87e9-82448cf22334}, !- Inlet Branch Name
  {7a7db1cf-19d5-4d28-a5f7-159fe13913c4}, !- Outlet Branch Name 1
  {47f1cb48-f4d8-48d7-be49-da508dbd64f2}; !- Outlet Branch Name 2

OS:Connection,
  {197316b3-947d-4812-ae7f-162c7b0f35d9}, !- Handle
  {ab885fbc-5089-4de1-956e-edfd3294ad80}, !- Source Object
  14,                                     !- Outlet Port
  {9f46be1f-1f14-4f65-b224-2bc1991d7741}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a7db1cf-19d5-4d28-a5f7-159fe13913c4}, !- Handle
  {77258163-63bd-41b9-82ae-3acb4b7597b0}, !- Source Object
  3,                                      !- Outlet Port
  {58b2c966-2808-4606-bd04-d7a022548195}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09948020-f491-4e7b-a2b2-7a1b3371dd6a}, !- Handle
  {a20c5139-c871-4bac-a163-3f68663218a8}, !- Source Object
  3,                                      !- Outlet Port
  {ab885fbc-5089-4de1-956e-edfd3294ad80}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {744d52c7-1916-4c4f-b3dd-523fd2c81403}, !- Handle
  Node 676,                               !- Name
  {086529ac-9ea1-43da-b9dc-7278b679df22}, !- Inlet Port
  {85ed866d-2b01-4730-b6a3-c0e24bf7b4b4}; !- Outlet Port

OS:Node,
  {dda84adb-6d41-47ba-9e3d-7dd96755cf89}, !- Handle
  Node 677,                               !- Name
  {575ee4de-1340-4d1c-8548-43796431ad87}, !- Inlet Port
  {0bdb67a7-719a-46a0-b8fa-ed387094d285}; !- Outlet Port

OS:Node,
  {5bb274a7-de54-4b7a-aec4-131499486752}, !- Handle
  Node 678,                               !- Name
  {598f702e-5d86-4cc2-91a7-b6ad1314d480}, !- Inlet Port
  {0b3f2ab3-a323-47cd-bb9e-c73611bb8f27}; !- Outlet Port

OS:Connector:Mixer,
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Handle
  Connector Mixer 2,                      !- Name
  {6f1533be-aa21-488b-94af-0a72a86d5401}, !- Outlet Branch Name
  {34148cfb-5b6e-4160-8de9-2ef4dabf0fe2}, !- Inlet Branch Name 1
  {271bbcdf-902e-49fb-b9c8-56aa1c78f5d6}, !- Inlet Branch Name 2
  {36f82bca-ae16-40b1-b9fb-8a5dcc2f72fd}, !- Inlet Branch Name 3
  {3ecc8fa4-fd08-428b-a185-09751faf797f}, !- Inlet Branch Name 4
  {3d58dd47-f6c7-4c16-b94f-dd5dd5db2ea5}, !- Inlet Branch Name 5
  {b134766c-fff2-41ba-9a9f-60ded80e3704}, !- Inlet Branch Name 6
  {3cf4be54-de26-4f0c-9be7-f62462d2df0b}, !- Inlet Branch Name 7
  {6e41219f-c844-4657-ae70-c9c0a4c66757}, !- Inlet Branch Name 8
  {df7ced1d-9522-4346-9c5a-dc715597da6c}, !- Inlet Branch Name 9
  {d2a4acac-cae6-4857-9b75-e3da7da667b7}, !- Inlet Branch Name 10
  {f900a5cd-c426-419c-8f2d-0d85ef41843e}, !- Inlet Branch Name 11
  {0374e122-9285-43a5-820e-7aaff4b9008d}, !- Inlet Branch Name 12
  {7610702e-ec87-426e-8f24-1e8fcefa86a0}, !- Inlet Branch Name 13
  {efc2ea97-483c-4b15-bf20-c67f6c6dc827}, !- Inlet Branch Name 14
  {2de926ea-ba8f-4965-8c79-09aaab9b12c2}, !- Inlet Branch Name 15
  {e51e9486-702c-493e-9b31-b58ea3dc5bc3}, !- Inlet Branch Name 16
  {8cfa36d8-0106-43d1-8673-4c985209390d}, !- Inlet Branch Name 17
  {843ba9aa-4f08-47e4-9a81-947c36a79eeb}, !- Inlet Branch Name 18
  {b2ada364-4be8-40d1-b88b-e38aec649281}, !- Inlet Branch Name 19
  {550e6f27-f29e-47fe-a530-fde1357597e8}, !- Inlet Branch Name 20
  {fe48f256-0bfa-4081-814b-b3d77e138e7e}, !- Inlet Branch Name 21
  {a1dbab3c-21fd-4392-bf17-51ddde799fd9}, !- Inlet Branch Name 22
  {d0b97c0d-d71d-40c1-a7fa-de00642d5a57}, !- Inlet Branch Name 23
  {c5ccd087-05b6-47c9-9eb1-baff62aeb977}, !- Inlet Branch Name 24
  {7f491e5b-d499-43c3-9636-bd02e4df6595}, !- Inlet Branch Name 25
  {eccaf712-28aa-4990-b7d4-705f25e810f0}, !- Inlet Branch Name 26
  {c4e60436-f8d8-4997-ad7c-0c2c2cefa393}, !- Inlet Branch Name 27
  {9ff44670-770c-47d0-82e2-40a451c2d468}, !- Inlet Branch Name 28
  {90670cc2-4027-4096-a1e9-af452642d8cb}, !- Inlet Branch Name 29
  {0f9d2609-852a-48e4-960b-bfb78ca74b12}, !- Inlet Branch Name 30
  {323183ff-d690-47b9-a7cb-60eb88c6eeab}, !- Inlet Branch Name 31
  {357a0628-5cbe-4de9-995a-d36a20d21e29}, !- Inlet Branch Name 32
  {31fc7aba-0f12-486f-b70b-9783987ab86b}, !- Inlet Branch Name 33
  {65f9c49a-76c1-4efc-8169-2fdebfd65696}, !- Inlet Branch Name 34
  {0a9ae7f7-ea5a-4664-a361-dfaa05ec403a}, !- Inlet Branch Name 35
  {bf2038fc-11d6-456f-a6bd-22714ee468e7}, !- Inlet Branch Name 36
  {f715c777-9844-4b25-94f4-4bfde8bede55}, !- Inlet Branch Name 37
  {b3c6bb06-e957-4835-aee4-2fec8db01750}, !- Inlet Branch Name 38
  {6f32ae93-9e86-4932-8d8f-fdf90cff08e2}, !- Inlet Branch Name 39
  {67aaf4ed-6733-4d8d-bd42-dd1408ddc25c}, !- Inlet Branch Name 40
  {1fa72b8f-3017-4764-9122-715aba6ec226}, !- Inlet Branch Name 41
  {d61ffac8-124e-44ed-bf0b-a83ba0967cc7}, !- Inlet Branch Name 42
  {5e998317-a039-42c0-a035-36a03abb0e5e}, !- Inlet Branch Name 43
  {bcb0406a-4d7c-4b6e-bb83-fa98cb36d188}, !- Inlet Branch Name 44
  {614f43d8-d1cf-487c-b6a1-82d471b89282}, !- Inlet Branch Name 45
  {22f0ba2b-184b-459f-92d1-b7c4664348d8}, !- Inlet Branch Name 46
  {d64d52d5-613b-4d62-a72d-38d5f63b50a3}, !- Inlet Branch Name 47
  {bd850a1a-ab88-4986-aa87-1d7d6185a0bc}, !- Inlet Branch Name 48
  {da520be0-4ff5-4d22-84df-072fa20ecc40}, !- Inlet Branch Name 49
  {42aa48c3-d4e6-4e90-b40d-de731a112a0a}, !- Inlet Branch Name 50
  {ecfa84ec-9742-48d8-b787-d35a9e349ac3}, !- Inlet Branch Name 51
  {95d09c3c-6423-4f21-ab20-96bd235f9101}, !- Inlet Branch Name 52
  {51de7ee5-dacc-46c0-8215-f70e6ca7a319}, !- Inlet Branch Name 53
  {3f48c81d-6b0f-4655-813c-e4e3e7544be0}, !- Inlet Branch Name 54
  {91c2a5d1-130f-4db1-8109-27af8ed30bc6}, !- Inlet Branch Name 55
  {9c126d54-34da-453a-940a-09453f80d5af}, !- Inlet Branch Name 56
  {453c1cce-7049-490c-b91a-8519ed745b78}, !- Inlet Branch Name 57
  {3bd028b2-a9c5-44c1-8012-4ad28367c265}, !- Inlet Branch Name 58
  {fea65776-f06c-4f81-836a-086ecf6d536b}, !- Inlet Branch Name 59
  {f13ad6f9-c3c5-469a-ab81-322951648f96}, !- Inlet Branch Name 60
  {7a4dab2d-9998-4afa-a7fd-e0a43854e451}, !- Inlet Branch Name 61
  {788f2ddc-2526-4255-9c03-ab18e5668224}, !- Inlet Branch Name 62
  {866813cf-9e00-4a6b-8e80-2668bc01c1ca}, !- Inlet Branch Name 63
  {1a9fd51d-bd94-4b35-8011-3ae2b57ba697}, !- Inlet Branch Name 64
  {b6d7f8f2-493a-4580-b21b-25a3a98686f8}, !- Inlet Branch Name 65
  {60e4c653-8f04-4965-8303-a6488ec87554}, !- Inlet Branch Name 66
  {cb640387-28b2-401b-a012-da5b249487c1}, !- Inlet Branch Name 67
  {4512edf2-87d2-4a20-987b-9462a31159d4}, !- Inlet Branch Name 68
  {bc545ea6-49c4-4ded-bed1-44cd17ed6aee}, !- Inlet Branch Name 69
  {fdeba51e-d83f-4280-9dd2-b9f46ae6d644}, !- Inlet Branch Name 70
  {90f429b4-b126-42d1-857e-7b0c95cc6798}, !- Inlet Branch Name 71
  {1692a593-4a74-4cfd-b3cc-aaa7f1457d95}, !- Inlet Branch Name 72
  {d48fd4b4-5867-4b19-b9a3-946e3c533c9b}, !- Inlet Branch Name 73
  {0f1c2777-25b0-47b7-b6ef-1555d1a75751}, !- Inlet Branch Name 74
  {6fe125bc-de21-421f-aa80-7f6c9199b389}, !- Inlet Branch Name 75
  {0e21119a-0e03-49a4-8187-c9b2b7999844}, !- Inlet Branch Name 76
  {8b6389b2-a04e-4428-80e5-75904151b39b}, !- Inlet Branch Name 77
  {6630711e-224b-4d54-9178-a4d9c809547d}, !- Inlet Branch Name 78
  {46696b70-7b83-4133-aaa9-83e8dd2b88da}, !- Inlet Branch Name 79
  {6ebdd269-117f-4656-a90a-e70fb31155ea}, !- Inlet Branch Name 80
  {9bcdd2b8-7867-4317-b753-00eb2a9c94c9}, !- Inlet Branch Name 81
  {586fa985-1fd3-45eb-a881-5c2f686bd2bd}, !- Inlet Branch Name 82
  {a799c439-0e81-47b3-ba8d-2ea54128d090}, !- Inlet Branch Name 83
  {18404bab-174e-4487-8677-241e6580213a}, !- Inlet Branch Name 84
  {60f432de-7a22-44c3-be41-f1c48d672569}, !- Inlet Branch Name 85
  {ab9fd88a-5df1-4a6f-bbbd-373eeae69b31}, !- Inlet Branch Name 86
  {3f8e4335-f5f5-42cb-93da-f17d9acf759b}, !- Inlet Branch Name 87
  {0d651d90-1dc8-4efe-880d-4c7a6c092d3f}, !- Inlet Branch Name 88
  {28bfe93e-2515-4ec6-9a94-dc0893be0472}, !- Inlet Branch Name 89
  {95834f0e-9cdb-4d90-8cd8-f8fe6af5149a}, !- Inlet Branch Name 90
  {abb7371b-c914-4517-84a8-9ddc3b3049af}, !- Inlet Branch Name 91
  {f319b2db-1e10-44d2-8172-7f196f77bb8c}, !- Inlet Branch Name 92
  {5d97400e-6b13-4cba-a625-85949ecddd0e}, !- Inlet Branch Name 93
  {099ed3c8-f441-447d-a27b-bb616e02483d}, !- Inlet Branch Name 94
  {1d5f54bb-5670-4e86-81e1-8bd852dd58c5}, !- Inlet Branch Name 95
  {adb4d8ec-408d-4355-ade6-8df92a3e6b2b}, !- Inlet Branch Name 96
  {4e5ffea7-1fe0-4d83-95c9-e1f03ec71c69}, !- Inlet Branch Name 97
  {4232c4e6-bcfc-41eb-82b5-0900f30bde53}, !- Inlet Branch Name 98
  {2b93b94c-20f1-49c2-8d53-91374f446408}, !- Inlet Branch Name 99
  {d755f3ea-1a26-4e74-97ae-fab9f3087038}, !- Inlet Branch Name 100
  {094ab485-79bc-457a-bd8a-c5ab24aa2954}, !- Inlet Branch Name 101
  {b1a6350f-b150-40f0-9530-359794a50af8}, !- Inlet Branch Name 102
  {4dc4d53d-ca01-46f2-80fb-d2200cd546f4}, !- Inlet Branch Name 103
  {2ce175c3-c717-479a-8025-405da74f9890}, !- Inlet Branch Name 104
  {af0fdd8c-adf5-4acb-8e12-37f5f625d273}, !- Inlet Branch Name 105
  {8f4c4f77-09e6-456d-bff8-8c0bc4654559}, !- Inlet Branch Name 106
  {d9648a26-2546-4880-9c3d-712cf87894f4}, !- Inlet Branch Name 107
  {ac03645f-be7c-4b5f-9486-3ace05119564}, !- Inlet Branch Name 108
  {3c0c5a32-0032-47db-ab58-aa6b17a94892}, !- Inlet Branch Name 109
  {e36e1acf-fb1f-431d-93da-9754f4fcf4ea}, !- Inlet Branch Name 110
  {eef64694-629c-4d47-bb2b-cbfd94aee2c7}, !- Inlet Branch Name 111
  {c5d2f642-dd8e-47e2-97ba-438380c55d1c}, !- Inlet Branch Name 112
  {338651f1-273d-40f3-a4f3-e43d6e63cbc1}, !- Inlet Branch Name 113
  {a720c57a-005e-451e-a4d6-2d9441cab344}, !- Inlet Branch Name 114
  {7cd6510f-6c9d-4beb-be04-cdb74d27204b}, !- Inlet Branch Name 115
  {1d064499-91b5-48b5-bfcc-13e6a3fa25be}, !- Inlet Branch Name 116
  {68690956-eeeb-40dc-967b-94e3d4bb4c9b}, !- Inlet Branch Name 117
  {8d8a71b8-8848-4427-9467-d00e3f05d068}, !- Inlet Branch Name 118
  {839aba39-1c5a-4305-bdf8-1728dc7c623a}, !- Inlet Branch Name 119
  {79e0b339-cdf2-4851-b45a-5b8cbbcae143}, !- Inlet Branch Name 120
  {fff3d959-c047-47e5-b479-633299b0cdf0}, !- Inlet Branch Name 121
  {37137dd9-effa-4733-9267-bb21a9a8e27f}, !- Inlet Branch Name 122
  {80e2fd74-1c73-487a-a583-fd140dd06ea9}, !- Inlet Branch Name 123
  {dbc6f868-3037-4552-a9b8-aeaa639e241e}, !- Inlet Branch Name 124
  {edafa40f-fa29-4e10-9fa8-7df3a5bd4db1}, !- Inlet Branch Name 125
  {e015181a-09b0-4cc8-ad2f-71a310744afa}, !- Inlet Branch Name 126
  {95d1b586-8c22-41fe-b956-d4f27327f096}, !- Inlet Branch Name 127
  {ed84420b-1eb8-4e2e-917a-fe3226c5ae99}, !- Inlet Branch Name 128
  {06cfd17e-23d2-4753-80bf-24e524cbe085}, !- Inlet Branch Name 129
  {2625d415-3c77-4db6-b853-c1b2185122f5}, !- Inlet Branch Name 130
  {5d1606d0-8191-4a01-97ac-ff298e93b00b}, !- Inlet Branch Name 131
  {e5ece1fc-03e2-4d53-9e31-6eaa32fa69c9}, !- Inlet Branch Name 132
  {0c5b99d9-4016-4ee8-b29c-da91f0c66e81}, !- Inlet Branch Name 133
  {005e881d-6fca-4b62-8ee6-a6a95ef8ff79}, !- Inlet Branch Name 134
  {395358cf-c9d5-43a5-9685-2d933531c8d2}, !- Inlet Branch Name 135
  {acbe3481-da65-40ea-8ce6-c4fb353ebcd1}, !- Inlet Branch Name 136
  {c456955c-6047-4b30-9b46-f1430ea2f234}, !- Inlet Branch Name 137
  {cbce1cd4-edd4-4460-a58e-0c6dc5e4224e}, !- Inlet Branch Name 138
  {7594cd7b-1ac0-434c-8644-5872ade7d0cb}, !- Inlet Branch Name 139
  {b8efcc21-07a3-422b-84fc-12fc2338a7e5}, !- Inlet Branch Name 140
  {0a40a290-974c-4a37-b027-ea6e96e9b413}, !- Inlet Branch Name 141
  {db953d69-de8d-41f1-9c14-0c867ff28690}, !- Inlet Branch Name 142
  {c8039472-610c-4502-93bb-09402707c0c2}, !- Inlet Branch Name 143
  {2a3b761d-e854-49b5-a5df-9cde5192bfb2}, !- Inlet Branch Name 144
  {2ce07a42-727f-48f5-bc66-72b3487f74f9}, !- Inlet Branch Name 145
  {61cd5fda-7b56-4158-8e10-7f92495230c6}, !- Inlet Branch Name 146
  {46517e16-7fb3-44a1-af81-9a14c2c6f964}, !- Inlet Branch Name 147
  {fe0721e3-c422-4a36-9a3e-65ce6d12d3d3}, !- Inlet Branch Name 148
  {1f547c53-83b0-4c36-893d-05d8a87bb212}, !- Inlet Branch Name 149
  {71ea6f71-5264-4e20-9332-9c1c1a1bc040}, !- Inlet Branch Name 150
  {b0da7183-803d-4abb-a185-f7a39b8bb16c}, !- Inlet Branch Name 151
  {a861d7f7-3da1-4d53-ae33-4ed7fb654dde}, !- Inlet Branch Name 152
  {ea371041-7048-409f-9be3-0c0685b49c0b}, !- Inlet Branch Name 153
  {12c72f55-f92e-4228-9d88-f542c5515784}, !- Inlet Branch Name 154
  {4d4d51c5-896e-47c6-8628-247050f457d6}, !- Inlet Branch Name 155
  {669a87c3-0f75-4f1c-9c51-db01a2b6d80f}; !- Inlet Branch Name 156

OS:Connector:Splitter,
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Handle
  Connector Splitter 2,                   !- Name
  {85ed866d-2b01-4730-b6a3-c0e24bf7b4b4}, !- Inlet Branch Name
  {598f702e-5d86-4cc2-91a7-b6ad1314d480}, !- Outlet Branch Name 1
  {ef6e305e-151f-42fc-9fde-96536a4a259c}, !- Outlet Branch Name 2
  {944aad48-42cb-4de7-880e-f1329de92ffb}, !- Outlet Branch Name 3
  {edb5b2b4-9e7f-4340-b19d-9c367e0c35b7}, !- Outlet Branch Name 4
  {9381dd6a-5355-4f97-833f-fe537da26e49}, !- Outlet Branch Name 5
  {990ff740-9a71-4798-8173-6bb40a360e71}, !- Outlet Branch Name 6
  {f56ffa25-fac1-4f14-8df4-b68721fcc0d0}, !- Outlet Branch Name 7
  {325a4235-570a-4c8f-a7b5-df564337c9a1}, !- Outlet Branch Name 8
  {5a7a9e85-ba3a-456d-8703-62ba6e9d2c4c}, !- Outlet Branch Name 9
  {5dadd889-f3ca-41f9-a02a-76cc27e234c5}, !- Outlet Branch Name 10
  {60922e1a-45b3-46ec-9e39-f1106920479c}, !- Outlet Branch Name 11
  {385501ed-c23b-405b-af21-99a2a54e30ad}, !- Outlet Branch Name 12
  {c132de1b-85db-46eb-a09d-4fefb27543cb}, !- Outlet Branch Name 13
  {5e677292-b37c-48cc-a710-ce001512f421}, !- Outlet Branch Name 14
  {d86fa2fc-0ecd-4866-af8c-f677fba6cfc9}, !- Outlet Branch Name 15
  {835e6b66-07d3-4330-a374-8becb60c03a7}, !- Outlet Branch Name 16
  {d429b388-440c-412b-972d-5447e22ef94c}, !- Outlet Branch Name 17
  {aa90acf0-7cad-4241-8307-4a588cd00cf6}, !- Outlet Branch Name 18
  {377cb3fb-f206-4152-b1bb-b203584468ff}, !- Outlet Branch Name 19
  {c3251e40-dbb2-4e23-92f2-a378e1c3951d}, !- Outlet Branch Name 20
  {684bc608-74fe-47f0-94dc-2c8a0e01105a}, !- Outlet Branch Name 21
  {a9112996-5861-47f8-9399-fdd5c30dc9ae}, !- Outlet Branch Name 22
  {2182435e-0026-4042-9f75-f94d752fe13e}, !- Outlet Branch Name 23
  {f181320a-dbb2-4d05-ac89-ff395046c9a5}, !- Outlet Branch Name 24
  {62310b24-88e5-4216-8ee4-0f8346822a6f}, !- Outlet Branch Name 25
  {21e37100-bd20-42c3-ad01-a46503b97e24}, !- Outlet Branch Name 26
  {1687cb86-7536-4b60-9f07-16b0a46c6c42}, !- Outlet Branch Name 27
  {c073bf6b-1790-41f3-9d2f-d7b6326f85f7}, !- Outlet Branch Name 28
  {b7737fca-7bd7-426a-b1a6-c6db7b329fc6}, !- Outlet Branch Name 29
  {1bd170aa-c20a-46be-bb45-a9af80d290e3}, !- Outlet Branch Name 30
  {5bdf8542-9ecb-4e04-aee5-2ac516edb0c1}, !- Outlet Branch Name 31
  {e0cd0582-5eba-4c8a-882a-fc2776f4187a}, !- Outlet Branch Name 32
  {197c1373-620b-4534-a656-db60a17b2550}, !- Outlet Branch Name 33
  {a19fb2d5-76db-47c5-abc4-754378fd8362}, !- Outlet Branch Name 34
  {92e67cc0-4cf8-42d6-8a7e-13950fd9bda8}, !- Outlet Branch Name 35
  {56a052f5-3f54-4dde-b31f-fec8f10d9496}, !- Outlet Branch Name 36
  {b4a2a303-9f6d-4b2f-830e-3f7ca45977d1}, !- Outlet Branch Name 37
  {96267cec-8f4f-4ca6-a1b6-f5c3f969f4a7}, !- Outlet Branch Name 38
  {2b4a12d4-aa50-4de8-85f3-f0210d037780}, !- Outlet Branch Name 39
  {502b8bda-367e-4e2b-8586-7e68c8633688}, !- Outlet Branch Name 40
  {49ad147a-ba69-41fc-b16f-1218f7f70036}, !- Outlet Branch Name 41
  {7a9f2866-f604-4fff-91dc-789e8ccd73d1}, !- Outlet Branch Name 42
  {dadb982d-d34c-4376-a248-35f77b912fed}, !- Outlet Branch Name 43
  {43f85ae1-5356-47f4-8418-3bc188c8d1f1}, !- Outlet Branch Name 44
  {845e1700-2b42-417e-9956-3a3a69f0af1f}, !- Outlet Branch Name 45
  {0e9f4064-47c5-49d5-b197-d6429a1d4137}, !- Outlet Branch Name 46
  {8fcdcb89-fa0f-4dfc-ae78-7fe66bd3a8e7}, !- Outlet Branch Name 47
  {6f3f9cd5-94c0-4518-9104-2400a8daed81}, !- Outlet Branch Name 48
  {abacda28-029d-46c6-b54d-3b6c0ef0ddc8}, !- Outlet Branch Name 49
  {39711685-9e30-43b4-9604-702aef8b0758}, !- Outlet Branch Name 50
  {4f90ff4e-3826-4e2a-83b0-67a1ac4c0237}, !- Outlet Branch Name 51
  {be861b86-f141-4375-be19-a154e7919737}, !- Outlet Branch Name 52
  {92bcb6db-26dc-4a32-bf63-587c1b12c65a}, !- Outlet Branch Name 53
  {13d576eb-6b2b-49e7-9a68-c21d25c7b4c2}, !- Outlet Branch Name 54
  {baad3cb1-6373-4ffd-b77e-5634e9ebfdea}, !- Outlet Branch Name 55
  {57f825c6-0b28-46b4-948c-694edc36fa45}, !- Outlet Branch Name 56
  {33bbff0b-485d-43cf-b057-1c4804b2b73d}, !- Outlet Branch Name 57
  {4913431e-1171-4c85-98e1-5d9f1dc35785}, !- Outlet Branch Name 58
  {b058730a-bd6c-4fc1-9262-b494f7b42bc4}, !- Outlet Branch Name 59
  {13ab92e1-7a12-4a24-b9ba-3b8880baba8e}, !- Outlet Branch Name 60
  {438ac9e0-9c32-4924-9680-03336485e22d}, !- Outlet Branch Name 61
  {453462fa-a4ac-45dd-a46a-129736b3e4f4}, !- Outlet Branch Name 62
  {ab711f03-cad9-42b9-8090-345954a78759}, !- Outlet Branch Name 63
  {ae5dac66-759b-459c-823a-7c3bb8796c02}, !- Outlet Branch Name 64
  {108f14b9-e953-4f6d-8131-a9a526b0f2c3}, !- Outlet Branch Name 65
  {99d794f1-514b-4d79-9fad-9f352d01d6a1}, !- Outlet Branch Name 66
  {3a1add22-40c3-4d18-ae4d-f351a8f082da}, !- Outlet Branch Name 67
  {a33a8c4d-9937-4585-b7e3-38ded897c0ce}, !- Outlet Branch Name 68
  {a27a31a3-19cb-43a3-9335-ea3d48f1c76a}, !- Outlet Branch Name 69
  {227ace6d-ed38-4e67-a498-b01af98aea1d}, !- Outlet Branch Name 70
  {c831e369-8bf0-4b69-bd20-a7df331e2700}, !- Outlet Branch Name 71
  {d81a6ef7-cbfe-4126-8840-f3ee8cf4ccb4}, !- Outlet Branch Name 72
  {666cb774-cd35-44d3-afc0-a314f8500069}, !- Outlet Branch Name 73
  {01ef5aa7-7ac5-4929-bcc8-37a8204d3f30}, !- Outlet Branch Name 74
  {4dc1a848-73e8-453f-8ec2-426d0ac6cbeb}, !- Outlet Branch Name 75
  {48273f86-55e3-43e3-9513-88fde9bbb8d8}, !- Outlet Branch Name 76
  {3cf740a1-1615-474a-8b1b-4301754147dc}, !- Outlet Branch Name 77
  {3f2ae00d-7f5b-491a-b326-695b7332e298}, !- Outlet Branch Name 78
  {8d3fa14e-fe33-40f2-a557-422ae3f735c9}, !- Outlet Branch Name 79
  {fd7511f3-f44b-4170-a649-2cce9fa6ee78}, !- Outlet Branch Name 80
  {483a1426-6955-4285-91ea-f3d3e467f10a}, !- Outlet Branch Name 81
  {cd453415-2291-45cf-a0ec-00c321010e31}, !- Outlet Branch Name 82
  {429889c9-0d78-4e08-a938-fd5fbd1575b2}, !- Outlet Branch Name 83
  {25774f22-d2e1-4408-8d44-76bae7fe9c08}, !- Outlet Branch Name 84
  {014e4723-027e-4fcb-9bec-e2b08ef6235c}, !- Outlet Branch Name 85
  {81c84744-7de5-475c-9c0e-ac42b01e24ba}, !- Outlet Branch Name 86
  {6662422f-8b23-4ed5-a875-baf795b1e7dd}, !- Outlet Branch Name 87
  {67c942e2-94de-4e29-9c7a-2414bf42910f}, !- Outlet Branch Name 88
  {c71acf19-f05e-4eec-8cd0-5dbb7e7014d5}, !- Outlet Branch Name 89
  {63452f28-c23c-47ee-8dd6-8bf3d0a0035c}, !- Outlet Branch Name 90
  {781760d6-80b4-475e-9071-a2dbcc220618}, !- Outlet Branch Name 91
  {273eee7b-5ca9-49f3-8914-3d733bbbcfcd}, !- Outlet Branch Name 92
  {7b16afd7-3d23-41a7-9f1d-dd1dfc0063bf}, !- Outlet Branch Name 93
  {9deb4d90-1a5f-4493-90cf-cc04b1761e88}, !- Outlet Branch Name 94
  {b28229de-d0f4-4735-96d6-1e894636fe84}, !- Outlet Branch Name 95
  {00c37446-1580-48fd-8eba-bc2f012aa7a6}, !- Outlet Branch Name 96
  {572432a8-cd4f-4045-a15c-023a4aeea705}, !- Outlet Branch Name 97
  {c4355922-5dd0-4e9d-a8fb-ea3f1652b905}, !- Outlet Branch Name 98
  {51d6c503-0390-413f-9e74-b03867b7ec41}, !- Outlet Branch Name 99
  {e92bbaeb-0a23-42ee-9c52-fcb78bd81369}, !- Outlet Branch Name 100
  {af28b7ba-97db-4f23-ac32-dffe078f5f27}, !- Outlet Branch Name 101
  {60325b79-a8a7-46d9-a84c-3ab4e050fed6}, !- Outlet Branch Name 102
  {eb3c7b65-b8be-40a3-9161-888cbebfcdc1}, !- Outlet Branch Name 103
  {2b852976-7c70-490a-821a-10c8a59200e5}, !- Outlet Branch Name 104
  {9793a7ba-ff0e-4994-a825-a44e8745d4d7}, !- Outlet Branch Name 105
  {81a4e37b-cc8b-48b6-a952-ff221c20bdfb}, !- Outlet Branch Name 106
  {98d92c93-8cc2-431d-a691-ab35f59a4be1}, !- Outlet Branch Name 107
  {925a9f96-8591-43b9-b4f1-5d8231d87835}, !- Outlet Branch Name 108
  {5268c0d5-5ff4-48f7-8f34-de4a605d20b7}, !- Outlet Branch Name 109
  {31103973-b2de-4de6-b5ce-3bab25856c4f}, !- Outlet Branch Name 110
  {7df34ee9-0dad-49e1-86bb-eaffbbaed59d}, !- Outlet Branch Name 111
  {e922005d-5c42-46d4-943f-9bd020747be3}, !- Outlet Branch Name 112
  {2be85598-dd11-470f-98d4-b0f0e2599bcb}, !- Outlet Branch Name 113
  {afcc4700-ce22-4698-a9ea-e1d2ff93c3da}, !- Outlet Branch Name 114
  {55f0b6de-f74f-48d3-b8e9-e8000d467ebb}, !- Outlet Branch Name 115
  {07333e68-8fdf-4790-a611-fa4993a77b1c}, !- Outlet Branch Name 116
  {1f333c7b-43ad-4315-afd1-25427f5b4cbc}, !- Outlet Branch Name 117
  {2975c45a-2991-4e7f-91cd-33fae2465127}, !- Outlet Branch Name 118
  {c4389eef-64d2-44f3-b049-d55be0f2ffaf}, !- Outlet Branch Name 119
  {df470f48-8977-42fe-818c-9cba4858ff9f}, !- Outlet Branch Name 120
  {63c36e20-d7db-45db-8493-bdb5fb8d36f6}, !- Outlet Branch Name 121
  {fd2e1d9a-774a-4afa-af96-3a92e7a27bbd}, !- Outlet Branch Name 122
  {ce4fce01-8a6a-4c75-8a4d-c241cc444bce}, !- Outlet Branch Name 123
  {dbd9192e-91a1-4648-a448-ec6755bae2b9}, !- Outlet Branch Name 124
  {ddd29132-ed75-41db-b29e-37510b4a832c}, !- Outlet Branch Name 125
  {95f242b3-d0da-42fd-8519-882e2a91f985}, !- Outlet Branch Name 126
  {8bd38c3c-d1fe-4672-a6ff-5f053a8bbe05}, !- Outlet Branch Name 127
  {10bfe2fe-e3bc-4126-957a-20876e418773}, !- Outlet Branch Name 128
  {b855e2c5-a992-4598-bf8b-1cb91b651d48}, !- Outlet Branch Name 129
  {7f75af3c-c89d-41c7-9f0b-b55d4b8cd30c}, !- Outlet Branch Name 130
  {f5c9bc58-69c2-4ac0-912f-427a71c51b6b}, !- Outlet Branch Name 131
  {42377f0d-9e23-4798-853b-f3dfe08758dc}, !- Outlet Branch Name 132
  {d83ea2b1-ba27-4f09-a66d-760d2fd95d25}, !- Outlet Branch Name 133
  {c3b0197b-013b-4e4f-aca6-806ee35377af}, !- Outlet Branch Name 134
  {14856a6f-3b6e-4d58-ac78-ed1fee342a4c}, !- Outlet Branch Name 135
  {960e4fd1-0781-4d28-b76b-0083ef3b631b}, !- Outlet Branch Name 136
  {10277a6e-1110-4b07-b6ea-b2d1d6c3f205}, !- Outlet Branch Name 137
  {f38e024b-bea8-4f24-a64b-18a484a9d876}, !- Outlet Branch Name 138
  {40763131-66c6-4415-8724-ef2ae4b727a3}, !- Outlet Branch Name 139
  {760b724b-8480-4bf1-bf4f-a5894840aed9}, !- Outlet Branch Name 140
  {e57002b7-889c-4103-b9bb-d887c12907dc}, !- Outlet Branch Name 141
  {30159b0d-6a50-411f-9b9c-b7976cfb29ea}, !- Outlet Branch Name 142
  {a8c62a28-769a-4fac-be2e-dd1529a45f4b}, !- Outlet Branch Name 143
  {aaafbf36-2a4c-418b-b856-8f45de912570}, !- Outlet Branch Name 144
  {d3e881b7-cc8b-4650-b26f-f1d1ae77f4f5}, !- Outlet Branch Name 145
  {963d908a-561e-49db-864b-6f8aedf0862e}, !- Outlet Branch Name 146
  {263726d6-93a9-4751-a553-ba0a71d2a439}, !- Outlet Branch Name 147
  {ab8fdb55-d9ca-4d39-b605-16ab09f88615}, !- Outlet Branch Name 148
  {50064374-1344-40b5-b8be-ce9bbd1815d8}, !- Outlet Branch Name 149
  {c1e425b1-389d-4193-b22e-c4dc5e6a9357}, !- Outlet Branch Name 150
  {d28f68cd-1000-4f1e-8cc6-6caf29f092bf}, !- Outlet Branch Name 151
  {3d3eec5e-2c24-4b1a-8cab-067c6282d0a9}, !- Outlet Branch Name 152
  {ee745b76-2b8a-4037-91cf-76a945540b05}, !- Outlet Branch Name 153
  {e015ecae-3820-4493-aa66-86dff3588017}, !- Outlet Branch Name 154
  {e13a7c35-285d-4b3e-9f98-8ae5a9d93002}, !- Outlet Branch Name 155
  {6f0d5213-b2d4-46b5-8209-ea2a3ad016bd}; !- Outlet Branch Name 156

OS:Connection,
  {086529ac-9ea1-43da-b9dc-7278b679df22}, !- Handle
  {ab885fbc-5089-4de1-956e-edfd3294ad80}, !- Source Object
  17,                                     !- Outlet Port
  {744d52c7-1916-4c4f-b3dd-523fd2c81403}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85ed866d-2b01-4730-b6a3-c0e24bf7b4b4}, !- Handle
  {744d52c7-1916-4c4f-b3dd-523fd2c81403}, !- Source Object
  3,                                      !- Outlet Port
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {598f702e-5d86-4cc2-91a7-b6ad1314d480}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  3,                                      !- Outlet Port
  {5bb274a7-de54-4b7a-aec4-131499486752}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bdb67a7-719a-46a0-b8fa-ed387094d285}, !- Handle
  {dda84adb-6d41-47ba-9e3d-7dd96755cf89}, !- Source Object
  3,                                      !- Outlet Port
  {ab885fbc-5089-4de1-956e-edfd3294ad80}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {4e72e273-c5e3-46f1-9c8a-a158bf1bf095}, !- Handle
  {ab885fbc-5089-4de1-956e-edfd3294ad80}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {0908e2e2-c54e-4de2-ab63-ea86a36b4b67}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {a8581f7c-83e4-4d46-85b3-5aba60481bb9}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {70f10be6-2183-46de-89cc-f5fcac71c927}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {a8581f7c-83e4-4d46-85b3-5aba60481bb9}, !- Schedule Type Limits Name
  {14b2a04c-e516-421c-a5f5-adca7c4b884b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {14b2a04c-e516-421c-a5f5-adca7c4b884b}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {a8581f7c-83e4-4d46-85b3-5aba60481bb9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {50af5137-98b3-4e31-a787-4d0c84ac39e7}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SetpointManager:Scheduled,
  {5ea03196-5b2a-4fc5-9843-46157cd58fc0}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {70f10be6-2183-46de-89cc-f5fcac71c927}, !- Schedule Name
  {a20c5139-c871-4bac-a163-3f68663218a8}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {595d9d55-5e87-4b61-bb11-7c3811996c02}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {3d65bcc3-5d33-4e6f-8daf-5c2366859660}, !- Inlet Node Name
  {fcb4b1ff-bd63-404f-b486-78c3925fe776}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  642383.497405619,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {0c2f92f3-bf1e-4d7d-88f3-c0ac580d79bf}, !- Handle
  Node 679,                               !- Name
  {fcb4b1ff-bd63-404f-b486-78c3925fe776}, !- Inlet Port
  {0d7cf154-2b5e-4f10-87e9-82448cf22334}; !- Outlet Port

OS:Connection,
  {3d65bcc3-5d33-4e6f-8daf-5c2366859660}, !- Handle
  {9f46be1f-1f14-4f65-b224-2bc1991d7741}, !- Source Object
  3,                                      !- Outlet Port
  {595d9d55-5e87-4b61-bb11-7c3811996c02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcb4b1ff-bd63-404f-b486-78c3925fe776}, !- Handle
  {595d9d55-5e87-4b61-bb11-7c3811996c02}, !- Source Object
  3,                                      !- Outlet Port
  {0c2f92f3-bf1e-4d7d-88f3-c0ac580d79bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d7cf154-2b5e-4f10-87e9-82448cf22334}, !- Handle
  {0c2f92f3-bf1e-4d7d-88f3-c0ac580d79bf}, !- Source Object
  3,                                      !- Outlet Port
  {77258163-63bd-41b9-82ae-3acb4b7597b0}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {41f7f02a-3413-44d5-87eb-a301588a8b7d}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {ee0b14b5-8cbb-49ab-ac81-b688b36921a8}, !- Handle
  692gal Electricity Water Heater - 467kBtu/hr 1 Therm Eff, !- Name
  2.62062447588907,                       !- Tank Volume {m3}
  {70f10be6-2183-46de-89cc-f5fcac71c927}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  136927.628865204,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  184.143243318267,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  184.143243318267,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {f3490158-d033-43eb-9364-e288648c67d0}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  7.0907513600729,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  7.0907513600729,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {f381d0ac-0bbb-4e2f-84d8-912d10206173}, !- Use Side Inlet Node Name
  {ba1f3470-4f8c-443d-8836-d9eeeee72dec}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {59d50887-abce-4b3f-8f4f-c019d2c06dc3}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Schedule Type Limits Name
  {aadfabd6-246d-42a5-b05a-b9964b81f29c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aadfabd6-246d-42a5-b05a-b9964b81f29c}, !- Handle
  Schedule Day 5,                         !- Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {d6c82b03-0f0d-48db-ac27-b2973342295c}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Schedule Type Limits Name
  {804af0a8-6099-46b7-b483-05ae1aa8607c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {804af0a8-6099-46b7-b483-05ae1aa8607c}, !- Handle
  Schedule Day 6,                         !- Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {d6c08948-6d92-4652-b60f-a3c3b41b0c1d}, !- Handle
  {ee0b14b5-8cbb-49ab-ac81-b688b36921a8}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {f3490158-d033-43eb-9364-e288648c67d0}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {41f7f02a-3413-44d5-87eb-a301588a8b7d}, !- Schedule Type Limits Name
  {49010931-30b1-4523-b25b-fef6f83dd4eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49010931-30b1-4523-b25b-fef6f83dd4eb}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {41f7f02a-3413-44d5-87eb-a301588a8b7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {8358acfc-108b-4bac-860c-61483cc679f7}, !- Handle
  Node 680,                               !- Name
  {ba1f3470-4f8c-443d-8836-d9eeeee72dec}, !- Inlet Port
  {9628b185-75cf-41de-a6e6-35b1738f741a}; !- Outlet Port

OS:Connection,
  {f381d0ac-0bbb-4e2f-84d8-912d10206173}, !- Handle
  {58b2c966-2808-4606-bd04-d7a022548195}, !- Source Object
  3,                                      !- Outlet Port
  {ee0b14b5-8cbb-49ab-ac81-b688b36921a8}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {ba1f3470-4f8c-443d-8836-d9eeeee72dec}, !- Handle
  {ee0b14b5-8cbb-49ab-ac81-b688b36921a8}, !- Source Object
  32,                                     !- Outlet Port
  {8358acfc-108b-4bac-860c-61483cc679f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9628b185-75cf-41de-a6e6-35b1738f741a}, !- Handle
  {8358acfc-108b-4bac-860c-61483cc679f7}, !- Source Object
  3,                                      !- Outlet Port
  {df7ef82d-2d5e-4df6-9262-adc4c31faee1}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {70f22a99-099f-41ea-bd64-4edef2e73a08}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {90e43afe-555e-4e84-bce8-695245e33dac}, !- Inlet Node Name
  {d9034c89-10a8-4ca5-bca0-5ae5b57ca42e}; !- Outlet Node Name

OS:Node,
  {f3ce3586-e329-44cf-98c7-cac4123226f7}, !- Handle
  Node 681,                               !- Name
  {47f1cb48-f4d8-48d7-be49-da508dbd64f2}, !- Inlet Port
  {90e43afe-555e-4e84-bce8-695245e33dac}; !- Outlet Port

OS:Connection,
  {47f1cb48-f4d8-48d7-be49-da508dbd64f2}, !- Handle
  {77258163-63bd-41b9-82ae-3acb4b7597b0}, !- Source Object
  4,                                      !- Outlet Port
  {f3ce3586-e329-44cf-98c7-cac4123226f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba81f6cb-41e4-410d-9add-76dd064d41dc}, !- Handle
  Node 682,                               !- Name
  {d9034c89-10a8-4ca5-bca0-5ae5b57ca42e}, !- Inlet Port
  {6fe93477-26c9-42d6-9f00-665d65c5979e}; !- Outlet Port

OS:Connection,
  {90e43afe-555e-4e84-bce8-695245e33dac}, !- Handle
  {f3ce3586-e329-44cf-98c7-cac4123226f7}, !- Source Object
  3,                                      !- Outlet Port
  {70f22a99-099f-41ea-bd64-4edef2e73a08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9034c89-10a8-4ca5-bca0-5ae5b57ca42e}, !- Handle
  {70f22a99-099f-41ea-bd64-4edef2e73a08}, !- Source Object
  3,                                      !- Outlet Port
  {ba81f6cb-41e4-410d-9add-76dd064d41dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fe93477-26c9-42d6-9f00-665d65c5979e}, !- Handle
  {ba81f6cb-41e4-410d-9add-76dd064d41dc}, !- Source Object
  3,                                      !- Outlet Port
  {df7ef82d-2d5e-4df6-9262-adc4c31faee1}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {23eec2f3-9c06-44f2-af98-bfd517a4384f}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {0b3f2ab3-a323-47cd-bb9e-c73611bb8f27}, !- Inlet Node Name
  {55b91ce0-a471-49a0-a814-1064fab81845}; !- Outlet Node Name

OS:Node,
  {79cfd809-e6b1-4105-8ac4-313633a4b091}, !- Handle
  Node 683,                               !- Name
  {55b91ce0-a471-49a0-a814-1064fab81845}, !- Inlet Port
  {34148cfb-5b6e-4160-8de9-2ef4dabf0fe2}; !- Outlet Port

OS:Connection,
  {0b3f2ab3-a323-47cd-bb9e-c73611bb8f27}, !- Handle
  {5bb274a7-de54-4b7a-aec4-131499486752}, !- Source Object
  3,                                      !- Outlet Port
  {23eec2f3-9c06-44f2-af98-bfd517a4384f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55b91ce0-a471-49a0-a814-1064fab81845}, !- Handle
  {23eec2f3-9c06-44f2-af98-bfd517a4384f}, !- Source Object
  3,                                      !- Outlet Port
  {79cfd809-e6b1-4105-8ac4-313633a4b091}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34148cfb-5b6e-4160-8de9-2ef4dabf0fe2}, !- Handle
  {79cfd809-e6b1-4105-8ac4-313633a4b091}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3ee07989-0f96-4c2f-8bb8-4b6193877aeb}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {96ccf63e-c86d-43ea-b1fc-b12189eda5bf}, !- Inlet Node Name
  {2ef01037-0141-439d-b1d0-f2db76a58fac}; !- Outlet Node Name

OS:Node,
  {9e55c1ff-1520-40c0-8009-d1d3da35b047}, !- Handle
  Node 684,                               !- Name
  {8c1b6cef-ca50-4f75-8f97-1f51e5317a2a}, !- Inlet Port
  {96ccf63e-c86d-43ea-b1fc-b12189eda5bf}; !- Outlet Port

OS:Connection,
  {8c1b6cef-ca50-4f75-8f97-1f51e5317a2a}, !- Handle
  {df7ef82d-2d5e-4df6-9262-adc4c31faee1}, !- Source Object
  2,                                      !- Outlet Port
  {9e55c1ff-1520-40c0-8009-d1d3da35b047}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96ccf63e-c86d-43ea-b1fc-b12189eda5bf}, !- Handle
  {9e55c1ff-1520-40c0-8009-d1d3da35b047}, !- Source Object
  3,                                      !- Outlet Port
  {3ee07989-0f96-4c2f-8bb8-4b6193877aeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ef01037-0141-439d-b1d0-f2db76a58fac}, !- Handle
  {3ee07989-0f96-4c2f-8bb8-4b6193877aeb}, !- Source Object
  3,                                      !- Outlet Port
  {a20c5139-c871-4bac-a163-3f68663218a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {27cedba0-dccb-47e8-86bc-a807a728cdc4}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {8e77b46f-7180-41a1-9842-2a8647b454ca}, !- Inlet Node Name
  {575ee4de-1340-4d1c-8548-43796431ad87}; !- Outlet Node Name

OS:Node,
  {08636e9b-ab89-4629-940d-13cc004bbf18}, !- Handle
  Node 685,                               !- Name
  {6f1533be-aa21-488b-94af-0a72a86d5401}, !- Inlet Port
  {8e77b46f-7180-41a1-9842-2a8647b454ca}; !- Outlet Port

OS:Connection,
  {6f1533be-aa21-488b-94af-0a72a86d5401}, !- Handle
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Source Object
  2,                                      !- Outlet Port
  {08636e9b-ab89-4629-940d-13cc004bbf18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e77b46f-7180-41a1-9842-2a8647b454ca}, !- Handle
  {08636e9b-ab89-4629-940d-13cc004bbf18}, !- Source Object
  3,                                      !- Outlet Port
  {27cedba0-dccb-47e8-86bc-a807a728cdc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {575ee4de-1340-4d1c-8548-43796431ad87}, !- Handle
  {27cedba0-dccb-47e8-86bc-a807a728cdc4}, !- Source Object
  3,                                      !- Outlet Port
  {dda84adb-6d41-47ba-9e3d-7dd96755cf89}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {db891c74-0d98-41b5-b0a6-ee0f65fc2384}, !- Handle
  Water Use Connections 1,                !- Name
  {6f277260-e41c-46ee-b679-0ee3a782d1e0}, !- Inlet Node Name
  {529e1e78-9298-4906-b7bb-692c70b21093}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {de4e0b09-d7ca-40cd-925b-d2b3db2c0f28}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9457d069-73e4-4d20-968e-2015beb69aca}, !- Handle
  Basement Service Water Use Def 2.83gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000178744912886235,                   !- Peak Flow Rate {m3/s}
  {9db98710-f475-45b8-85bb-55141df2ad0a}, !- Target Temperature Schedule Name
  {74c0ce2b-418a-4f12-b6d9-760cd8caa8f7}, !- Sensible Fraction Schedule Name
  {fc979106-0a53-4998-b1a0-9c4023f61845}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {74c0ce2b-418a-4f12-b6d9-760cd8caa8f7}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {13f15923-7b79-4213-8281-ef9320480e75}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13f15923-7b79-4213-8281-ef9320480e75}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fc979106-0a53-4998-b1a0-9c4023f61845}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {6bc6510e-c587-483b-b955-a3ffe6ce8d9f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6bc6510e-c587-483b-b955-a3ffe6ce8d9f}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9db98710-f475-45b8-85bb-55141df2ad0a}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {bb2de94a-562a-4d91-9899-f3b421168359}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb2de94a-562a-4d91-9899-f3b421168359}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {de4e0b09-d7ca-40cd-925b-d2b3db2c0f28}, !- Handle
  Basement Service Water Use 2.83gal/min, !- Name
  {9457d069-73e4-4d20-968e-2015beb69aca}, !- Water Use Equipment Definition Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  {afed185a-03fb-4c1f-bcda-8b2ed3347180}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {afed185a-03fb-4c1f-bcda-8b2ed3347180}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {47f2ff8c-ce3e-4509-b4f1-38aabbb2b474}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47f2ff8c-ce3e-4509-b4f1-38aabbb2b474}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {630a974d-dc78-481c-86f0-612e1bb55d15}, !- Handle
  Schedule Rule 74,                       !- Name
  {afed185a-03fb-4c1f-bcda-8b2ed3347180}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f3665c4f-54b4-420e-95a7-bd49c8c7d1ee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f3665c4f-54b4-420e-95a7-bd49c8c7d1ee}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {f972fd60-d205-40ff-8e71-354a43308d9b}, !- Handle
  Schedule Rule 75,                       !- Name
  {afed185a-03fb-4c1f-bcda-8b2ed3347180}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {53a339e7-4a79-4440-ac76-15516db9f75f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {53a339e7-4a79-4440-ac76-15516db9f75f}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {f4bc07ae-c608-4b22-ba7d-6f9dec60f246}, !- Handle
  Schedule Rule 76,                       !- Name
  {afed185a-03fb-4c1f-bcda-8b2ed3347180}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bce1a97a-6579-41fb-9b34-31c9d668d3eb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bce1a97a-6579-41fb-9b34-31c9d668d3eb}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {883cc079-8a6b-405e-80eb-677422e6301b}, !- Handle
  Node 686,                               !- Name
  {ef6e305e-151f-42fc-9fde-96536a4a259c}, !- Inlet Port
  {6f277260-e41c-46ee-b679-0ee3a782d1e0}; !- Outlet Port

OS:Connection,
  {ef6e305e-151f-42fc-9fde-96536a4a259c}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  4,                                      !- Outlet Port
  {883cc079-8a6b-405e-80eb-677422e6301b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22b816aa-3f93-4420-b600-90f17daa4531}, !- Handle
  Node 687,                               !- Name
  {529e1e78-9298-4906-b7bb-692c70b21093}, !- Inlet Port
  {271bbcdf-902e-49fb-b9c8-56aa1c78f5d6}; !- Outlet Port

OS:Connection,
  {6f277260-e41c-46ee-b679-0ee3a782d1e0}, !- Handle
  {883cc079-8a6b-405e-80eb-677422e6301b}, !- Source Object
  3,                                      !- Outlet Port
  {db891c74-0d98-41b5-b0a6-ee0f65fc2384}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {529e1e78-9298-4906-b7bb-692c70b21093}, !- Handle
  {db891c74-0d98-41b5-b0a6-ee0f65fc2384}, !- Source Object
  3,                                      !- Outlet Port
  {22b816aa-3f93-4420-b600-90f17daa4531}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {271bbcdf-902e-49fb-b9c8-56aa1c78f5d6}, !- Handle
  {22b816aa-3f93-4420-b600-90f17daa4531}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c06a31be-d612-4b0d-9275-3cdf5b5ff528}, !- Handle
  Water Use Connections 2,                !- Name
  {b6d2b50f-68f1-43d8-9868-189dac0a16de}, !- Inlet Node Name
  {d7f61691-2722-443b-b6fd-08a0b7fb83be}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6f5bcc5d-af56-4db5-bacf-bde3d4c6ef8a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {94ece95f-e274-4fc2-98bf-2f755a274b5d}, !- Handle
  Dining_flr_5 Service Water Use Def 0.53gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.33065055067516e-05,                   !- Peak Flow Rate {m3/s}
  {f1218064-e2ff-4882-9db1-90006eed1a7a}, !- Target Temperature Schedule Name
  {b45c4da9-c413-4d61-ba19-c31490613830}, !- Sensible Fraction Schedule Name
  {2bb25a2b-75c3-43ae-9970-a590f41e370c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b45c4da9-c413-4d61-ba19-c31490613830}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {ab2d7d5e-b365-4306-bf1d-a680d1f865ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ab2d7d5e-b365-4306-bf1d-a680d1f865ab}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2bb25a2b-75c3-43ae-9970-a590f41e370c}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {d0ca87b8-06d3-4f72-90fb-ff3dc8f7ca39}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d0ca87b8-06d3-4f72-90fb-ff3dc8f7ca39}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f1218064-e2ff-4882-9db1-90006eed1a7a}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {d3738680-e01b-46bf-90b1-c90999bff2ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3738680-e01b-46bf-90b1-c90999bff2ab}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6f5bcc5d-af56-4db5-bacf-bde3d4c6ef8a}, !- Handle
  Dining_flr_5 Service Water Use 0.53gal/min, !- Name
  {94ece95f-e274-4fc2-98bf-2f755a274b5d}, !- Water Use Equipment Definition Name
  {bcfa0cce-dbe5-4040-8ad4-4a14ddff2e39}, !- Space Name
  {15fb1f4d-9129-41e4-81bd-0ec54fb1104c}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {15fb1f4d-9129-41e4-81bd-0ec54fb1104c}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {07c9d214-2aee-4bc4-ba53-a932e491925d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {07c9d214-2aee-4bc4-ba53-a932e491925d}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {ee1a105b-e113-4855-80c1-f534f3e8aa32}, !- Handle
  Schedule Rule 77,                       !- Name
  {15fb1f4d-9129-41e4-81bd-0ec54fb1104c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3f7419f7-e6df-4c67-b227-cf457ee8190a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f7419f7-e6df-4c67-b227-cf457ee8190a}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {1a5ed461-d453-432f-b2cf-9279a5d145f5}, !- Handle
  Schedule Rule 78,                       !- Name
  {15fb1f4d-9129-41e4-81bd-0ec54fb1104c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9ab35943-4c49-4332-b9c1-93e1cb2321d0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ab35943-4c49-4332-b9c1-93e1cb2321d0}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {ea588453-8206-416d-8643-efd80f19d4fc}, !- Handle
  Schedule Rule 79,                       !- Name
  {15fb1f4d-9129-41e4-81bd-0ec54fb1104c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {942b40c2-707d-4e2c-a81b-3e4e2bb38156}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {942b40c2-707d-4e2c-a81b-3e4e2bb38156}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {09408d46-0183-4de8-8d2b-7c8f8d05e664}, !- Handle
  Node 688,                               !- Name
  {944aad48-42cb-4de7-880e-f1329de92ffb}, !- Inlet Port
  {b6d2b50f-68f1-43d8-9868-189dac0a16de}; !- Outlet Port

OS:Connection,
  {944aad48-42cb-4de7-880e-f1329de92ffb}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  5,                                      !- Outlet Port
  {09408d46-0183-4de8-8d2b-7c8f8d05e664}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1fd1ff0b-49c6-4872-b9ac-710ec8792157}, !- Handle
  Node 689,                               !- Name
  {d7f61691-2722-443b-b6fd-08a0b7fb83be}, !- Inlet Port
  {36f82bca-ae16-40b1-b9fb-8a5dcc2f72fd}; !- Outlet Port

OS:Connection,
  {b6d2b50f-68f1-43d8-9868-189dac0a16de}, !- Handle
  {09408d46-0183-4de8-8d2b-7c8f8d05e664}, !- Source Object
  3,                                      !- Outlet Port
  {c06a31be-d612-4b0d-9275-3cdf5b5ff528}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7f61691-2722-443b-b6fd-08a0b7fb83be}, !- Handle
  {c06a31be-d612-4b0d-9275-3cdf5b5ff528}, !- Source Object
  3,                                      !- Outlet Port
  {1fd1ff0b-49c6-4872-b9ac-710ec8792157}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36f82bca-ae16-40b1-b9fb-8a5dcc2f72fd}, !- Handle
  {1fd1ff0b-49c6-4872-b9ac-710ec8792157}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {64b4f468-d0d6-4819-b807-d398b3d8014d}, !- Handle
  Water Use Connections 3,                !- Name
  {90d68b8b-2c8b-42bf-b8f8-ad0c88ad13e5}, !- Inlet Node Name
  {44d4cc74-c1c8-46db-9b73-fe39df40fb22}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8a949707-d8dd-4ecb-afd4-b5cb17715665}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {73cb8523-add5-4163-82eb-c3ea6d027db0}, !- Handle
  Er_exam1_1_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.66130267860527e-07,                   !- Peak Flow Rate {m3/s}
  {4cbe3538-334b-460d-b3bd-36fa682ba3c4}, !- Target Temperature Schedule Name
  {267e8236-31e3-4955-af4b-4ead5777350e}, !- Sensible Fraction Schedule Name
  {415fd29a-9eac-434a-9e71-882c79e624ec}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {267e8236-31e3-4955-af4b-4ead5777350e}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {8408cacf-9451-434e-9ee9-e7eaa252003a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8408cacf-9451-434e-9ee9-e7eaa252003a}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {415fd29a-9eac-434a-9e71-882c79e624ec}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b57e1382-636e-4b6f-9c66-04392cb99331}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b57e1382-636e-4b6f-9c66-04392cb99331}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4cbe3538-334b-460d-b3bd-36fa682ba3c4}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d97c32b4-ab49-420b-92e8-75fd6dcf0452}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d97c32b4-ab49-420b-92e8-75fd6dcf0452}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8a949707-d8dd-4ecb-afd4-b5cb17715665}, !- Handle
  Er_exam1_1_flr_1 Service Water Use 0.01gal/min, !- Name
  {73cb8523-add5-4163-82eb-c3ea6d027db0}, !- Water Use Equipment Definition Name
  {b23209bb-38f3-4318-9460-da4deabe6b40}, !- Space Name
  {2158cebb-0945-4ebd-90d1-06998b28e694}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {2158cebb-0945-4ebd-90d1-06998b28e694}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {e5dc6c97-8a9f-4965-90d4-cba3d1851308}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e5dc6c97-8a9f-4965-90d4-cba3d1851308}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {800cad39-0ef9-4ac9-820c-915c64ea2d2d}, !- Handle
  Schedule Rule 80,                       !- Name
  {2158cebb-0945-4ebd-90d1-06998b28e694}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {36a36064-ab1d-415c-9ca5-f2077b86c8f9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {36a36064-ab1d-415c-9ca5-f2077b86c8f9}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {470664c0-bcb7-4341-abee-16c874771112}, !- Handle
  Schedule Rule 81,                       !- Name
  {2158cebb-0945-4ebd-90d1-06998b28e694}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ce338c1d-8c71-4928-86c1-ac2c49bf76a6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce338c1d-8c71-4928-86c1-ac2c49bf76a6}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {53f09fe3-5c50-4b9c-ac9d-aa6596af4f81}, !- Handle
  Schedule Rule 82,                       !- Name
  {2158cebb-0945-4ebd-90d1-06998b28e694}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {62179711-ea9b-44aa-b789-1c24df28bc0b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {62179711-ea9b-44aa-b789-1c24df28bc0b}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Node,
  {f87bf3a7-da61-47d0-958d-601f5c4963ee}, !- Handle
  Node 690,                               !- Name
  {edb5b2b4-9e7f-4340-b19d-9c367e0c35b7}, !- Inlet Port
  {90d68b8b-2c8b-42bf-b8f8-ad0c88ad13e5}; !- Outlet Port

OS:Connection,
  {edb5b2b4-9e7f-4340-b19d-9c367e0c35b7}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  6,                                      !- Outlet Port
  {f87bf3a7-da61-47d0-958d-601f5c4963ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5429b63b-fe97-4f5f-ba7c-85a004e6d766}, !- Handle
  Node 691,                               !- Name
  {44d4cc74-c1c8-46db-9b73-fe39df40fb22}, !- Inlet Port
  {3ecc8fa4-fd08-428b-a185-09751faf797f}; !- Outlet Port

OS:Connection,
  {90d68b8b-2c8b-42bf-b8f8-ad0c88ad13e5}, !- Handle
  {f87bf3a7-da61-47d0-958d-601f5c4963ee}, !- Source Object
  3,                                      !- Outlet Port
  {64b4f468-d0d6-4819-b807-d398b3d8014d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44d4cc74-c1c8-46db-9b73-fe39df40fb22}, !- Handle
  {64b4f468-d0d6-4819-b807-d398b3d8014d}, !- Source Object
  3,                                      !- Outlet Port
  {5429b63b-fe97-4f5f-ba7c-85a004e6d766}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ecc8fa4-fd08-428b-a185-09751faf797f}, !- Handle
  {5429b63b-fe97-4f5f-ba7c-85a004e6d766}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {42018dd4-23f0-47a6-add1-6d0a71624a4d}, !- Handle
  Water Use Connections 4,                !- Name
  {84fee84d-7de6-446e-8d01-ad7b6a0195de}, !- Inlet Node Name
  {2910d16c-1236-4db0-9cae-c6d8c3c92ad9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {db63fc80-67dd-45e3-82e6-b1420bacd63f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e19c3a49-f64f-438d-946b-83982b36fc62}, !- Handle
  Er_exam1_2_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.66130267860527e-07,                   !- Peak Flow Rate {m3/s}
  {58cbe86c-f401-4b23-b0fe-ab1cc5a865e6}, !- Target Temperature Schedule Name
  {59ac1294-246b-4328-a10e-90eeb4668fb4}, !- Sensible Fraction Schedule Name
  {d9f16782-f30c-4485-b206-ad4fd9934035}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {59ac1294-246b-4328-a10e-90eeb4668fb4}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3e5406d7-bc8f-4739-8ab8-168654f1d0e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e5406d7-bc8f-4739-8ab8-168654f1d0e9}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d9f16782-f30c-4485-b206-ad4fd9934035}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ce3fb96d-3543-4d59-8787-aca89041ba36}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ce3fb96d-3543-4d59-8787-aca89041ba36}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {58cbe86c-f401-4b23-b0fe-ab1cc5a865e6}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ac77a736-6db9-4808-8191-58b04508e21d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac77a736-6db9-4808-8191-58b04508e21d}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {db63fc80-67dd-45e3-82e6-b1420bacd63f}, !- Handle
  Er_exam1_2_flr_1 Service Water Use 0.01gal/min, !- Name
  {e19c3a49-f64f-438d-946b-83982b36fc62}, !- Water Use Equipment Definition Name
  {37aeae64-e030-4099-8ca9-6a270124b2e1}, !- Space Name
  {2158cebb-0945-4ebd-90d1-06998b28e694}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9b624564-f2e9-4e80-8d37-6ce4d3655f1c}, !- Handle
  Node 692,                               !- Name
  {9381dd6a-5355-4f97-833f-fe537da26e49}, !- Inlet Port
  {84fee84d-7de6-446e-8d01-ad7b6a0195de}; !- Outlet Port

OS:Connection,
  {9381dd6a-5355-4f97-833f-fe537da26e49}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  7,                                      !- Outlet Port
  {9b624564-f2e9-4e80-8d37-6ce4d3655f1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c06831e-f0ee-4a39-8577-922a16c90f2b}, !- Handle
  Node 693,                               !- Name
  {2910d16c-1236-4db0-9cae-c6d8c3c92ad9}, !- Inlet Port
  {3d58dd47-f6c7-4c16-b94f-dd5dd5db2ea5}; !- Outlet Port

OS:Connection,
  {84fee84d-7de6-446e-8d01-ad7b6a0195de}, !- Handle
  {9b624564-f2e9-4e80-8d37-6ce4d3655f1c}, !- Source Object
  3,                                      !- Outlet Port
  {42018dd4-23f0-47a6-add1-6d0a71624a4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2910d16c-1236-4db0-9cae-c6d8c3c92ad9}, !- Handle
  {42018dd4-23f0-47a6-add1-6d0a71624a4d}, !- Source Object
  3,                                      !- Outlet Port
  {4c06831e-f0ee-4a39-8577-922a16c90f2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d58dd47-f6c7-4c16-b94f-dd5dd5db2ea5}, !- Handle
  {4c06831e-f0ee-4a39-8577-922a16c90f2b}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {d699648c-d082-4859-af34-8cfc4622932a}, !- Handle
  Water Use Connections 5,                !- Name
  {77143b7d-d90c-4dce-aa27-6149749b3c96}, !- Inlet Node Name
  {9100aa78-b15f-4740-ba67-ab7de8c8a0bf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7fadf1cc-1818-4472-996b-bfad90e2aa2b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {094ca9b4-8772-47ac-9778-3b3e7c9d2eee}, !- Handle
  Er_exam1_3_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.66130267860526e-07,                   !- Peak Flow Rate {m3/s}
  {939bee07-40b9-42d5-9069-6eaca3345c56}, !- Target Temperature Schedule Name
  {48c61c07-ed81-4ae8-8b3a-717057dce58f}, !- Sensible Fraction Schedule Name
  {31183739-aef7-43ce-a268-a7bd7a9b8dff}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {48c61c07-ed81-4ae8-8b3a-717057dce58f}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7f19154c-4be8-43f2-9814-74cdd966d545}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f19154c-4be8-43f2-9814-74cdd966d545}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {31183739-aef7-43ce-a268-a7bd7a9b8dff}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {087ae628-39a1-459c-bc3f-34788e6479fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {087ae628-39a1-459c-bc3f-34788e6479fb}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {939bee07-40b9-42d5-9069-6eaca3345c56}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fa3dfe06-be32-4dc0-a752-956fd8ca45ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa3dfe06-be32-4dc0-a752-956fd8ca45ba}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7fadf1cc-1818-4472-996b-bfad90e2aa2b}, !- Handle
  Er_exam1_3_flr_1 Service Water Use 0.01gal/min, !- Name
  {094ca9b4-8772-47ac-9778-3b3e7c9d2eee}, !- Water Use Equipment Definition Name
  {ac85c731-9006-44d3-94b8-9c096e42da9e}, !- Space Name
  {2158cebb-0945-4ebd-90d1-06998b28e694}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {95142dea-9d68-4340-8045-5a5c7017efff}, !- Handle
  Node 694,                               !- Name
  {990ff740-9a71-4798-8173-6bb40a360e71}, !- Inlet Port
  {77143b7d-d90c-4dce-aa27-6149749b3c96}; !- Outlet Port

OS:Connection,
  {990ff740-9a71-4798-8173-6bb40a360e71}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  8,                                      !- Outlet Port
  {95142dea-9d68-4340-8045-5a5c7017efff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {65515d7a-c00d-4f6d-a1e3-b842fcd5678d}, !- Handle
  Node 695,                               !- Name
  {9100aa78-b15f-4740-ba67-ab7de8c8a0bf}, !- Inlet Port
  {b134766c-fff2-41ba-9a9f-60ded80e3704}; !- Outlet Port

OS:Connection,
  {77143b7d-d90c-4dce-aa27-6149749b3c96}, !- Handle
  {95142dea-9d68-4340-8045-5a5c7017efff}, !- Source Object
  3,                                      !- Outlet Port
  {d699648c-d082-4859-af34-8cfc4622932a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9100aa78-b15f-4740-ba67-ab7de8c8a0bf}, !- Handle
  {d699648c-d082-4859-af34-8cfc4622932a}, !- Source Object
  3,                                      !- Outlet Port
  {65515d7a-c00d-4f6d-a1e3-b842fcd5678d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b134766c-fff2-41ba-9a9f-60ded80e3704}, !- Handle
  {65515d7a-c00d-4f6d-a1e3-b842fcd5678d}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e8c50cff-dad8-483e-913d-b5a15ca05547}, !- Handle
  Water Use Connections 6,                !- Name
  {d1b1143f-8ebb-4e86-8521-4c59dd5e71db}, !- Inlet Node Name
  {5ef7b1b7-742a-4ca9-89be-655fc8bdf710}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b0e4be41-5f9f-44ff-b520-04bab3fa8e39}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {24f07650-77ad-41eb-9735-c38918583935}, !- Handle
  Er_exam1_4_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.66130267860527e-07,                   !- Peak Flow Rate {m3/s}
  {5f1808b3-7bad-4c6a-8ccd-e62c9d66ac8a}, !- Target Temperature Schedule Name
  {ca623cef-15b5-4503-8f88-98cb7470bcc8}, !- Sensible Fraction Schedule Name
  {b49c41d6-3cd6-41d5-ac41-dddf8ea0d0b0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ca623cef-15b5-4503-8f88-98cb7470bcc8}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9a6b0cd0-be43-4c80-90c5-2f549e63622a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a6b0cd0-be43-4c80-90c5-2f549e63622a}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b49c41d6-3cd6-41d5-ac41-dddf8ea0d0b0}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6cdaed7f-6cc7-4f7d-bb8e-fb8eac5989b2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6cdaed7f-6cc7-4f7d-bb8e-fb8eac5989b2}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5f1808b3-7bad-4c6a-8ccd-e62c9d66ac8a}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0fcb4aac-e20c-482d-ad84-110735ceb9fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0fcb4aac-e20c-482d-ad84-110735ceb9fa}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b0e4be41-5f9f-44ff-b520-04bab3fa8e39}, !- Handle
  Er_exam1_4_flr_1 Service Water Use 0.01gal/min, !- Name
  {24f07650-77ad-41eb-9735-c38918583935}, !- Water Use Equipment Definition Name
  {f735bfa1-e8e6-4837-8d87-90d307823de7}, !- Space Name
  {2158cebb-0945-4ebd-90d1-06998b28e694}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6f7d6282-ba4c-49f0-bb41-818c9df6a8e4}, !- Handle
  Node 696,                               !- Name
  {f56ffa25-fac1-4f14-8df4-b68721fcc0d0}, !- Inlet Port
  {d1b1143f-8ebb-4e86-8521-4c59dd5e71db}; !- Outlet Port

OS:Connection,
  {f56ffa25-fac1-4f14-8df4-b68721fcc0d0}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  9,                                      !- Outlet Port
  {6f7d6282-ba4c-49f0-bb41-818c9df6a8e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b23a843b-7dae-41f3-bffa-2569878225af}, !- Handle
  Node 697,                               !- Name
  {5ef7b1b7-742a-4ca9-89be-655fc8bdf710}, !- Inlet Port
  {3cf4be54-de26-4f0c-9be7-f62462d2df0b}; !- Outlet Port

OS:Connection,
  {d1b1143f-8ebb-4e86-8521-4c59dd5e71db}, !- Handle
  {6f7d6282-ba4c-49f0-bb41-818c9df6a8e4}, !- Source Object
  3,                                      !- Outlet Port
  {e8c50cff-dad8-483e-913d-b5a15ca05547}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ef7b1b7-742a-4ca9-89be-655fc8bdf710}, !- Handle
  {e8c50cff-dad8-483e-913d-b5a15ca05547}, !- Source Object
  3,                                      !- Outlet Port
  {b23a843b-7dae-41f3-bffa-2569878225af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cf4be54-de26-4f0c-9be7-f62462d2df0b}, !- Handle
  {b23a843b-7dae-41f3-bffa-2569878225af}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {011036e1-f3cb-4054-93bf-34b8d49f4c59}, !- Handle
  Water Use Connections 7,                !- Name
  {d4b52e7e-7807-4deb-9ffe-0eaff9fa3217}, !- Inlet Node Name
  {952b67bb-1e3e-41de-a0a9-ae1e17618c7d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0b012f38-ebf3-46a5-81c6-97549c3a9c02}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ef0c8137-62eb-4f5f-940d-a4acbf9d03f2}, !- Handle
  Er_exam3_1_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.66130267860527e-07,                   !- Peak Flow Rate {m3/s}
  {b9f52f7c-773a-47c4-9cab-17697a9755d0}, !- Target Temperature Schedule Name
  {feda53d6-ebe2-4745-9179-3921689c7913}, !- Sensible Fraction Schedule Name
  {ef8a6ca9-bcd7-48e3-93e4-f99c812ab55d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {feda53d6-ebe2-4745-9179-3921689c7913}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1c13797e-6c4c-46e9-8dd8-a981f3ef898a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c13797e-6c4c-46e9-8dd8-a981f3ef898a}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ef8a6ca9-bcd7-48e3-93e4-f99c812ab55d}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b20dd753-07a2-49fd-8920-fc76df7c9aac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b20dd753-07a2-49fd-8920-fc76df7c9aac}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b9f52f7c-773a-47c4-9cab-17697a9755d0}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a4568562-7ad7-4cce-b00d-192e6a6ca672}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a4568562-7ad7-4cce-b00d-192e6a6ca672}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0b012f38-ebf3-46a5-81c6-97549c3a9c02}, !- Handle
  Er_exam3_1_flr_1 Service Water Use 0.01gal/min, !- Name
  {ef0c8137-62eb-4f5f-940d-a4acbf9d03f2}, !- Water Use Equipment Definition Name
  {b01e3f70-f15b-47a0-9257-d61db8335be1}, !- Space Name
  {2158cebb-0945-4ebd-90d1-06998b28e694}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {17ea5e5e-7d1b-4df8-a25d-d6ef3ffb7879}, !- Handle
  Node 698,                               !- Name
  {325a4235-570a-4c8f-a7b5-df564337c9a1}, !- Inlet Port
  {d4b52e7e-7807-4deb-9ffe-0eaff9fa3217}; !- Outlet Port

OS:Connection,
  {325a4235-570a-4c8f-a7b5-df564337c9a1}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  10,                                     !- Outlet Port
  {17ea5e5e-7d1b-4df8-a25d-d6ef3ffb7879}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b9b1b64-2911-4ebc-947d-ea65c0cd3215}, !- Handle
  Node 699,                               !- Name
  {952b67bb-1e3e-41de-a0a9-ae1e17618c7d}, !- Inlet Port
  {6e41219f-c844-4657-ae70-c9c0a4c66757}; !- Outlet Port

OS:Connection,
  {d4b52e7e-7807-4deb-9ffe-0eaff9fa3217}, !- Handle
  {17ea5e5e-7d1b-4df8-a25d-d6ef3ffb7879}, !- Source Object
  3,                                      !- Outlet Port
  {011036e1-f3cb-4054-93bf-34b8d49f4c59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {952b67bb-1e3e-41de-a0a9-ae1e17618c7d}, !- Handle
  {011036e1-f3cb-4054-93bf-34b8d49f4c59}, !- Source Object
  3,                                      !- Outlet Port
  {8b9b1b64-2911-4ebc-947d-ea65c0cd3215}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e41219f-c844-4657-ae70-c9c0a4c66757}, !- Handle
  {8b9b1b64-2911-4ebc-947d-ea65c0cd3215}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fb1018be-0dd3-476e-98de-0f2c20d474a9}, !- Handle
  Water Use Connections 8,                !- Name
  {f5e9880b-6350-4db9-8a5c-64d8e358bc7c}, !- Inlet Node Name
  {3bae8bc8-77fd-4f90-8117-46d32d28ef09}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f5ab419b-4fc7-4258-8618-899f4193fdcc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {493f200b-c3c6-4adf-96f2-88197af9b2de}, !- Handle
  Er_exam3_2_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.66130267860527e-07,                   !- Peak Flow Rate {m3/s}
  {6ec6759b-4046-4d1a-8edd-cb1ccf6d8695}, !- Target Temperature Schedule Name
  {fecb1ca3-d31c-45b5-9ab4-b2a4850a4d7d}, !- Sensible Fraction Schedule Name
  {5c9fd0e5-2af0-4c64-a254-06a12545e76d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fecb1ca3-d31c-45b5-9ab4-b2a4850a4d7d}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {291204b8-9e36-43ef-93b7-61c608a675ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {291204b8-9e36-43ef-93b7-61c608a675ca}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5c9fd0e5-2af0-4c64-a254-06a12545e76d}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7f9ddc47-1ae0-43f7-904f-30f904bfdf6b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f9ddc47-1ae0-43f7-904f-30f904bfdf6b}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6ec6759b-4046-4d1a-8edd-cb1ccf6d8695}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7d5f86e2-b496-4e44-b71f-c160aeaac22f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d5f86e2-b496-4e44-b71f-c160aeaac22f}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f5ab419b-4fc7-4258-8618-899f4193fdcc}, !- Handle
  Er_exam3_2_flr_1 Service Water Use 0.01gal/min, !- Name
  {493f200b-c3c6-4adf-96f2-88197af9b2de}, !- Water Use Equipment Definition Name
  {765163ce-15d8-4565-800a-3c2c5f04f204}, !- Space Name
  {2158cebb-0945-4ebd-90d1-06998b28e694}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1a4c2f81-43f4-4c66-8ffc-75a891067451}, !- Handle
  Node 700,                               !- Name
  {5a7a9e85-ba3a-456d-8703-62ba6e9d2c4c}, !- Inlet Port
  {f5e9880b-6350-4db9-8a5c-64d8e358bc7c}; !- Outlet Port

OS:Connection,
  {5a7a9e85-ba3a-456d-8703-62ba6e9d2c4c}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  11,                                     !- Outlet Port
  {1a4c2f81-43f4-4c66-8ffc-75a891067451}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d2df74a7-1b5b-4682-9c2e-fcb3b2ac69fd}, !- Handle
  Node 701,                               !- Name
  {3bae8bc8-77fd-4f90-8117-46d32d28ef09}, !- Inlet Port
  {df7ced1d-9522-4346-9c5a-dc715597da6c}; !- Outlet Port

OS:Connection,
  {f5e9880b-6350-4db9-8a5c-64d8e358bc7c}, !- Handle
  {1a4c2f81-43f4-4c66-8ffc-75a891067451}, !- Source Object
  3,                                      !- Outlet Port
  {fb1018be-0dd3-476e-98de-0f2c20d474a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bae8bc8-77fd-4f90-8117-46d32d28ef09}, !- Handle
  {fb1018be-0dd3-476e-98de-0f2c20d474a9}, !- Source Object
  3,                                      !- Outlet Port
  {d2df74a7-1b5b-4682-9c2e-fcb3b2ac69fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df7ced1d-9522-4346-9c5a-dc715597da6c}, !- Handle
  {d2df74a7-1b5b-4682-9c2e-fcb3b2ac69fd}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {91ca8b6f-b860-42a2-90e3-7d56913acda3}, !- Handle
  Water Use Connections 9,                !- Name
  {ce126cd6-2d4a-406a-a9c3-c12895abf7a0}, !- Inlet Node Name
  {a5417658-9828-4543-92dc-b9219642a020}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a0739dec-cef3-4c83-b22b-8388ecbe469b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0ee611b6-34a9-4949-9738-384ad236911c}, !- Handle
  Er_exam3_3_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.66130267860527e-07,                   !- Peak Flow Rate {m3/s}
  {e18b9b71-377f-42d3-9aff-562e2dc83c2d}, !- Target Temperature Schedule Name
  {bb5f55ef-06a0-4fc1-8c45-0c83f41d0031}, !- Sensible Fraction Schedule Name
  {4cdd756f-3f00-4966-a2f0-3245215aeb91}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bb5f55ef-06a0-4fc1-8c45-0c83f41d0031}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {64ecfc1b-3dbe-4586-be8b-aec2e81a2232}; !- Default Day Schedule Name

OS:Schedule:Day,
  {64ecfc1b-3dbe-4586-be8b-aec2e81a2232}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4cdd756f-3f00-4966-a2f0-3245215aeb91}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {15b865cb-1ef6-4469-a1bb-ec89e2d1bccc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {15b865cb-1ef6-4469-a1bb-ec89e2d1bccc}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e18b9b71-377f-42d3-9aff-562e2dc83c2d}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a351475b-e0d7-47c6-af9a-5fe77a9ac4f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a351475b-e0d7-47c6-af9a-5fe77a9ac4f7}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a0739dec-cef3-4c83-b22b-8388ecbe469b}, !- Handle
  Er_exam3_3_flr_1 Service Water Use 0.01gal/min, !- Name
  {0ee611b6-34a9-4949-9738-384ad236911c}, !- Water Use Equipment Definition Name
  {75e05040-cffe-484e-b7c4-4caa8a412920}, !- Space Name
  {2158cebb-0945-4ebd-90d1-06998b28e694}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {34100f5b-59de-4381-b612-ff97ebfcea69}, !- Handle
  Node 702,                               !- Name
  {5dadd889-f3ca-41f9-a02a-76cc27e234c5}, !- Inlet Port
  {ce126cd6-2d4a-406a-a9c3-c12895abf7a0}; !- Outlet Port

OS:Connection,
  {5dadd889-f3ca-41f9-a02a-76cc27e234c5}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  12,                                     !- Outlet Port
  {34100f5b-59de-4381-b612-ff97ebfcea69}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9aa73662-0d40-43bc-b780-7a591084fb43}, !- Handle
  Node 703,                               !- Name
  {a5417658-9828-4543-92dc-b9219642a020}, !- Inlet Port
  {d2a4acac-cae6-4857-9b75-e3da7da667b7}; !- Outlet Port

OS:Connection,
  {ce126cd6-2d4a-406a-a9c3-c12895abf7a0}, !- Handle
  {34100f5b-59de-4381-b612-ff97ebfcea69}, !- Source Object
  3,                                      !- Outlet Port
  {91ca8b6f-b860-42a2-90e3-7d56913acda3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5417658-9828-4543-92dc-b9219642a020}, !- Handle
  {91ca8b6f-b860-42a2-90e3-7d56913acda3}, !- Source Object
  3,                                      !- Outlet Port
  {9aa73662-0d40-43bc-b780-7a591084fb43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2a4acac-cae6-4857-9b75-e3da7da667b7}, !- Handle
  {9aa73662-0d40-43bc-b780-7a591084fb43}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {faac97bf-7941-4380-9c19-1087550943e9}, !- Handle
  Water Use Connections 10,               !- Name
  {e18f7d42-75a3-4128-ab73-0a48f8439d61}, !- Inlet Node Name
  {d1c5a331-d382-49ca-a74b-3f4fe8bb8539}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {858240bc-6bf9-4ed5-bfc1-1e7d906da314}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9adccb55-ed01-4980-ad14-011ef5d7bf86}, !- Handle
  Er_exam3_4_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.66130267860527e-07,                   !- Peak Flow Rate {m3/s}
  {69b86ec9-5c1d-406f-9fd5-bef518e65161}, !- Target Temperature Schedule Name
  {6c30b460-c920-42b5-b7e6-a1181af88c3b}, !- Sensible Fraction Schedule Name
  {82bbb4fb-d658-46ad-b858-b742cdaf6ace}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6c30b460-c920-42b5-b7e6-a1181af88c3b}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {13bc3aa2-fd58-4809-b41b-4ff1680354bf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13bc3aa2-fd58-4809-b41b-4ff1680354bf}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {82bbb4fb-d658-46ad-b858-b742cdaf6ace}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
