  {2045dc6e-816d-4a40-b477-b629ba8da53c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2045dc6e-816d-4a40-b477-b629ba8da53c}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {69b86ec9-5c1d-406f-9fd5-bef518e65161}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c1bd31c2-9c00-4873-a111-deb7033325b1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1bd31c2-9c00-4873-a111-deb7033325b1}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {858240bc-6bf9-4ed5-bfc1-1e7d906da314}, !- Handle
  Er_exam3_4_flr_1 Service Water Use 0.01gal/min, !- Name
  {9adccb55-ed01-4980-ad14-011ef5d7bf86}, !- Water Use Equipment Definition Name
  {68f20e1b-2ac1-4a1e-932d-7774c1928ad8}, !- Space Name
  {2158cebb-0945-4ebd-90d1-06998b28e694}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9050aa62-7207-4edc-baeb-0dab091a8768}, !- Handle
  Node 704,                               !- Name
  {60922e1a-45b3-46ec-9e39-f1106920479c}, !- Inlet Port
  {e18f7d42-75a3-4128-ab73-0a48f8439d61}; !- Outlet Port

OS:Connection,
  {60922e1a-45b3-46ec-9e39-f1106920479c}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  13,                                     !- Outlet Port
  {9050aa62-7207-4edc-baeb-0dab091a8768}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3525f56a-54ef-440d-8664-241b150c26bd}, !- Handle
  Node 705,                               !- Name
  {d1c5a331-d382-49ca-a74b-3f4fe8bb8539}, !- Inlet Port
  {f900a5cd-c426-419c-8f2d-0d85ef41843e}; !- Outlet Port

OS:Connection,
  {e18f7d42-75a3-4128-ab73-0a48f8439d61}, !- Handle
  {9050aa62-7207-4edc-baeb-0dab091a8768}, !- Source Object
  3,                                      !- Outlet Port
  {faac97bf-7941-4380-9c19-1087550943e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1c5a331-d382-49ca-a74b-3f4fe8bb8539}, !- Handle
  {faac97bf-7941-4380-9c19-1087550943e9}, !- Source Object
  3,                                      !- Outlet Port
  {3525f56a-54ef-440d-8664-241b150c26bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f900a5cd-c426-419c-8f2d-0d85ef41843e}, !- Handle
  {3525f56a-54ef-440d-8664-241b150c26bd}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {32bfe794-cbe1-4920-9302-d9340ed681d1}, !- Handle
  Water Use Connections 11,               !- Name
  {ec556002-14bc-4326-a9b1-2d8db3fd61c0}, !- Inlet Node Name
  {9dcab846-b572-4754-8979-648819e698e8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e3a3de25-eff5-45cb-9e69-62503c14b7e1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {03a3c6da-178f-4e4b-a7a0-07a37f42ae31}, !- Handle
  Er_nursestn_lobby_flr_1 Service Water Use Def 0.23gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.47658876042417e-05,                   !- Peak Flow Rate {m3/s}
  {12db6e7d-67a2-4164-8ef8-52a272924779}, !- Target Temperature Schedule Name
  {d5edf5e3-9199-49a2-97cd-99549f168beb}, !- Sensible Fraction Schedule Name
  {82a8cb68-90a9-4715-b6b6-52d0dbd91b6e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d5edf5e3-9199-49a2-97cd-99549f168beb}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {667e51ba-9b10-46a2-8d24-c8ed2fe29279}; !- Default Day Schedule Name

OS:Schedule:Day,
  {667e51ba-9b10-46a2-8d24-c8ed2fe29279}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {82a8cb68-90a9-4715-b6b6-52d0dbd91b6e}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b19306b2-372f-416f-9127-a64f6515ec74}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b19306b2-372f-416f-9127-a64f6515ec74}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {12db6e7d-67a2-4164-8ef8-52a272924779}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {76b1d159-ac30-4a07-920c-1db940c420ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {76b1d159-ac30-4a07-920c-1db940c420ba}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e3a3de25-eff5-45cb-9e69-62503c14b7e1}, !- Handle
  Er_nursestn_lobby_flr_1 Service Water Use 0.23gal/min, !- Name
  {03a3c6da-178f-4e4b-a7a0-07a37f42ae31}, !- Water Use Equipment Definition Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {b92c09ec-0896-4404-aecc-41cb8a86e185}, !- Handle
  NECB-H-Service Water Heating,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {fa7fb49f-b81f-4c5b-9a3d-f41f29f30fb1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa7fb49f-b81f-4c5b-9a3d-f41f29f30fb1}, !- Handle
  NECB-H-Service Water Heating Default,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {fddd3093-9c57-474d-866d-b0259934cf10}, !- Handle
  Schedule Rule 83,                       !- Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {53fd1319-3d0d-4370-949f-5be51f686da3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {53fd1319-3d0d-4370-949f-5be51f686da3}, !- Handle
  NECB-H-Service Water Heating Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {629fccbb-9539-46f7-a06c-bb71078cd738}, !- Handle
  Schedule Rule 84,                       !- Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c4f586d3-5e29-47aa-87dd-c5288874c288}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c4f586d3-5e29-47aa-87dd-c5288874c288}, !- Handle
  NECB-H-Service Water Heating Sat Day,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {6770cead-060f-42dd-b658-51585725d441}, !- Handle
  Schedule Rule 85,                       !- Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {01aa89d1-0abe-4cfd-bf92-d530b9307641}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01aa89d1-0abe-4cfd-bf92-d530b9307641}, !- Handle
  NECB-H-Service Water Heating Sun|Hol Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Node,
  {781d68f1-9f83-461d-bb5f-8b1fe080528f}, !- Handle
  Node 706,                               !- Name
  {385501ed-c23b-405b-af21-99a2a54e30ad}, !- Inlet Port
  {ec556002-14bc-4326-a9b1-2d8db3fd61c0}; !- Outlet Port

OS:Connection,
  {385501ed-c23b-405b-af21-99a2a54e30ad}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  14,                                     !- Outlet Port
  {781d68f1-9f83-461d-bb5f-8b1fe080528f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a38805c9-583d-470a-b0da-5ca27cd60421}, !- Handle
  Node 707,                               !- Name
  {9dcab846-b572-4754-8979-648819e698e8}, !- Inlet Port
  {0374e122-9285-43a5-820e-7aaff4b9008d}; !- Outlet Port

OS:Connection,
  {ec556002-14bc-4326-a9b1-2d8db3fd61c0}, !- Handle
  {781d68f1-9f83-461d-bb5f-8b1fe080528f}, !- Source Object
  3,                                      !- Outlet Port
  {32bfe794-cbe1-4920-9302-d9340ed681d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dcab846-b572-4754-8979-648819e698e8}, !- Handle
  {32bfe794-cbe1-4920-9302-d9340ed681d1}, !- Source Object
  3,                                      !- Outlet Port
  {a38805c9-583d-470a-b0da-5ca27cd60421}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0374e122-9285-43a5-820e-7aaff4b9008d}, !- Handle
  {a38805c9-583d-470a-b0da-5ca27cd60421}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4cbf0359-e55b-4f92-81e4-a01cbbcbf14a}, !- Handle
  Water Use Connections 12,               !- Name
  {93118aef-c13d-4b82-a1b9-da7ea66ef8a8}, !- Inlet Node Name
  {d47aa94e-b4f4-476e-95e7-e76aa4f98eec}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {99656be6-9995-4c4d-97b2-b11ff6f635dc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6fc6c75d-6a23-4d8d-9861-1d35b7092e0b}, !- Handle
  Er_trauma1_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.66130267860527e-07,                   !- Peak Flow Rate {m3/s}
  {69628a54-b513-483f-9774-2350f0dda0e3}, !- Target Temperature Schedule Name
  {de45c412-4117-4959-aeba-0c7d8b3b24c7}, !- Sensible Fraction Schedule Name
  {3b471ae7-1870-4700-ab09-42668568ae8b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {de45c412-4117-4959-aeba-0c7d8b3b24c7}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8c1bf297-0151-4533-bf62-10347b254955}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c1bf297-0151-4533-bf62-10347b254955}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3b471ae7-1870-4700-ab09-42668568ae8b}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {337e2ba5-aecd-4f41-984a-133555b14f12}; !- Default Day Schedule Name

OS:Schedule:Day,
  {337e2ba5-aecd-4f41-984a-133555b14f12}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {69628a54-b513-483f-9774-2350f0dda0e3}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7f2fcac9-adfb-4263-9e9b-d283cb7fbeff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f2fcac9-adfb-4263-9e9b-d283cb7fbeff}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {99656be6-9995-4c4d-97b2-b11ff6f635dc}, !- Handle
  Er_trauma1_flr_1 Service Water Use 0.01gal/min, !- Name
  {6fc6c75d-6a23-4d8d-9861-1d35b7092e0b}, !- Water Use Equipment Definition Name
  {1d5f3348-db9f-441a-a8ca-1e7e9bdd085e}, !- Space Name
  {2158cebb-0945-4ebd-90d1-06998b28e694}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2006da69-f392-40d6-9b61-804e32875f0f}, !- Handle
  Node 708,                               !- Name
  {c132de1b-85db-46eb-a09d-4fefb27543cb}, !- Inlet Port
  {93118aef-c13d-4b82-a1b9-da7ea66ef8a8}; !- Outlet Port

OS:Connection,
  {c132de1b-85db-46eb-a09d-4fefb27543cb}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  15,                                     !- Outlet Port
  {2006da69-f392-40d6-9b61-804e32875f0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {919538ef-dd33-465e-a8f3-1d6a38a6ed31}, !- Handle
  Node 709,                               !- Name
  {d47aa94e-b4f4-476e-95e7-e76aa4f98eec}, !- Inlet Port
  {7610702e-ec87-426e-8f24-1e8fcefa86a0}; !- Outlet Port

OS:Connection,
  {93118aef-c13d-4b82-a1b9-da7ea66ef8a8}, !- Handle
  {2006da69-f392-40d6-9b61-804e32875f0f}, !- Source Object
  3,                                      !- Outlet Port
  {4cbf0359-e55b-4f92-81e4-a01cbbcbf14a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d47aa94e-b4f4-476e-95e7-e76aa4f98eec}, !- Handle
  {4cbf0359-e55b-4f92-81e4-a01cbbcbf14a}, !- Source Object
  3,                                      !- Outlet Port
  {919538ef-dd33-465e-a8f3-1d6a38a6ed31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7610702e-ec87-426e-8f24-1e8fcefa86a0}, !- Handle
  {919538ef-dd33-465e-a8f3-1d6a38a6ed31}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {142e5330-aec8-4357-9026-bf25bbaf1bf8}, !- Handle
  Water Use Connections 13,               !- Name
  {b5d91da8-2301-4d84-8ac7-aac69246a003}, !- Inlet Node Name
  {a17cd266-3c03-479c-9599-a2fdc766b0ca}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d27c5117-e2ba-4d0c-b7e4-2c60de43f57d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9233a383-1a2a-4098-ac06-b5d911064ba2}, !- Handle
  Er_trauma2_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.66130267860527e-07,                   !- Peak Flow Rate {m3/s}
  {b5f3a02b-d9d0-4c94-b286-877c00758141}, !- Target Temperature Schedule Name
  {a20b1439-2a9a-4bc3-9d95-2be4d67df50f}, !- Sensible Fraction Schedule Name
  {6d8c79f3-4598-495c-b12f-9f51db3cc209}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a20b1439-2a9a-4bc3-9d95-2be4d67df50f}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ed86bb7b-2aaa-4834-9b5f-a891c068c01c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed86bb7b-2aaa-4834-9b5f-a891c068c01c}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6d8c79f3-4598-495c-b12f-9f51db3cc209}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {06918a39-ea0a-4e3b-b782-eb84fb77480b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06918a39-ea0a-4e3b-b782-eb84fb77480b}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b5f3a02b-d9d0-4c94-b286-877c00758141}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b5093160-53b5-4118-a992-d49b90aec075}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5093160-53b5-4118-a992-d49b90aec075}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d27c5117-e2ba-4d0c-b7e4-2c60de43f57d}, !- Handle
  Er_trauma2_flr_1 Service Water Use 0.01gal/min, !- Name
  {9233a383-1a2a-4098-ac06-b5d911064ba2}, !- Water Use Equipment Definition Name
  {410e49cd-45e4-4016-8f16-212725295496}, !- Space Name
  {2158cebb-0945-4ebd-90d1-06998b28e694}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1297e838-d3ba-411e-a706-5244d3af34ae}, !- Handle
  Node 710,                               !- Name
  {5e677292-b37c-48cc-a710-ce001512f421}, !- Inlet Port
  {b5d91da8-2301-4d84-8ac7-aac69246a003}; !- Outlet Port

OS:Connection,
  {5e677292-b37c-48cc-a710-ce001512f421}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  16,                                     !- Outlet Port
  {1297e838-d3ba-411e-a706-5244d3af34ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e38b7ec-bd00-4496-afb1-74ecbce9c1b8}, !- Handle
  Node 711,                               !- Name
  {a17cd266-3c03-479c-9599-a2fdc766b0ca}, !- Inlet Port
  {efc2ea97-483c-4b15-bf20-c67f6c6dc827}; !- Outlet Port

OS:Connection,
  {b5d91da8-2301-4d84-8ac7-aac69246a003}, !- Handle
  {1297e838-d3ba-411e-a706-5244d3af34ae}, !- Source Object
  3,                                      !- Outlet Port
  {142e5330-aec8-4357-9026-bf25bbaf1bf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a17cd266-3c03-479c-9599-a2fdc766b0ca}, !- Handle
  {142e5330-aec8-4357-9026-bf25bbaf1bf8}, !- Source Object
  3,                                      !- Outlet Port
  {8e38b7ec-bd00-4496-afb1-74ecbce9c1b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efc2ea97-483c-4b15-bf20-c67f6c6dc827}, !- Handle
  {8e38b7ec-bd00-4496-afb1-74ecbce9c1b8}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {43ebc99c-d482-4cf8-ac5d-16c04ae546be}, !- Handle
  Water Use Connections 14,               !- Name
  {41531ef4-0d6a-4e3f-b9ee-2dec146cd15e}, !- Inlet Node Name
  {6f1776fa-e71b-403d-8c50-07d76214a2c2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {04452b63-773f-4f06-87f2-beb04cf3df16}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {36ae2c8d-0e86-49af-be0d-ce7205e62b58}, !- Handle
  Er_triage_1_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.66130267860527e-07,                   !- Peak Flow Rate {m3/s}
  {b2a0ac22-0904-45b3-8bfc-02dff0538914}, !- Target Temperature Schedule Name
  {00adc580-5a12-4970-8bf3-545698a73efc}, !- Sensible Fraction Schedule Name
  {7565f580-afc4-4a87-a2b6-b0d81bea9cb0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {00adc580-5a12-4970-8bf3-545698a73efc}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6c973c52-8aee-4b33-9f5f-c335ae21a42e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6c973c52-8aee-4b33-9f5f-c335ae21a42e}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7565f580-afc4-4a87-a2b6-b0d81bea9cb0}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {004331fc-8b8b-4757-b226-22a3bf797fff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {004331fc-8b8b-4757-b226-22a3bf797fff}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b2a0ac22-0904-45b3-8bfc-02dff0538914}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {05996adc-f5db-44d4-a713-a45c2eaffcab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {05996adc-f5db-44d4-a713-a45c2eaffcab}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {04452b63-773f-4f06-87f2-beb04cf3df16}, !- Handle
  Er_triage_1_flr_1 Service Water Use 0.01gal/min, !- Name
  {36ae2c8d-0e86-49af-be0d-ce7205e62b58}, !- Water Use Equipment Definition Name
  {c910f030-8bcd-4dfc-b1f1-7baea1152c07}, !- Space Name
  {2158cebb-0945-4ebd-90d1-06998b28e694}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {738e2405-b9a3-4f39-aa86-67bed204fa85}, !- Handle
  Node 712,                               !- Name
  {d86fa2fc-0ecd-4866-af8c-f677fba6cfc9}, !- Inlet Port
  {41531ef4-0d6a-4e3f-b9ee-2dec146cd15e}; !- Outlet Port

OS:Connection,
  {d86fa2fc-0ecd-4866-af8c-f677fba6cfc9}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  17,                                     !- Outlet Port
  {738e2405-b9a3-4f39-aa86-67bed204fa85}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e2edc80-b0d2-4969-872f-be13459eedab}, !- Handle
  Node 713,                               !- Name
  {6f1776fa-e71b-403d-8c50-07d76214a2c2}, !- Inlet Port
  {2de926ea-ba8f-4965-8c79-09aaab9b12c2}; !- Outlet Port

OS:Connection,
  {41531ef4-0d6a-4e3f-b9ee-2dec146cd15e}, !- Handle
  {738e2405-b9a3-4f39-aa86-67bed204fa85}, !- Source Object
  3,                                      !- Outlet Port
  {43ebc99c-d482-4cf8-ac5d-16c04ae546be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f1776fa-e71b-403d-8c50-07d76214a2c2}, !- Handle
  {43ebc99c-d482-4cf8-ac5d-16c04ae546be}, !- Source Object
  3,                                      !- Outlet Port
  {9e2edc80-b0d2-4969-872f-be13459eedab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2de926ea-ba8f-4965-8c79-09aaab9b12c2}, !- Handle
  {9e2edc80-b0d2-4969-872f-be13459eedab}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9a72c8c2-9162-47e1-9015-38f313e61f3a}, !- Handle
  Water Use Connections 15,               !- Name
  {a1c6d2fe-4a14-411c-8b08-2aa63540467d}, !- Inlet Node Name
  {1df83b89-4894-4a78-b83a-48d845c651c1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8d7f5973-ed48-4fd0-aabe-5562736c8b81}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5f35ca92-95f8-494a-b675-45b4ffdcf706}, !- Handle
  Er_triage_2_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.66130267860527e-07,                   !- Peak Flow Rate {m3/s}
  {9df69b1e-4096-4807-8007-ca90da7cfce4}, !- Target Temperature Schedule Name
  {88ba9346-3918-4c7f-a9e3-f6b3e6770c84}, !- Sensible Fraction Schedule Name
  {14c96341-21ed-48d7-93f5-bfb8365afc67}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {88ba9346-3918-4c7f-a9e3-f6b3e6770c84}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d23f7dfe-d16d-4644-bafd-a5f204e47583}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d23f7dfe-d16d-4644-bafd-a5f204e47583}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {14c96341-21ed-48d7-93f5-bfb8365afc67}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3083f683-6bd0-4f3b-b0e6-9e53caa0acab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3083f683-6bd0-4f3b-b0e6-9e53caa0acab}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9df69b1e-4096-4807-8007-ca90da7cfce4}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9e3649cc-1284-481f-a259-a9de94bad376}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e3649cc-1284-481f-a259-a9de94bad376}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8d7f5973-ed48-4fd0-aabe-5562736c8b81}, !- Handle
  Er_triage_2_flr_1 Service Water Use 0.01gal/min, !- Name
  {5f35ca92-95f8-494a-b675-45b4ffdcf706}, !- Water Use Equipment Definition Name
  {88ee840c-be47-4aac-8937-a86edd936583}, !- Space Name
  {2158cebb-0945-4ebd-90d1-06998b28e694}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {eff98725-3b7e-45e2-9985-be5d4c36ea6f}, !- Handle
  Node 714,                               !- Name
  {835e6b66-07d3-4330-a374-8becb60c03a7}, !- Inlet Port
  {a1c6d2fe-4a14-411c-8b08-2aa63540467d}; !- Outlet Port

OS:Connection,
  {835e6b66-07d3-4330-a374-8becb60c03a7}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  18,                                     !- Outlet Port
  {eff98725-3b7e-45e2-9985-be5d4c36ea6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f505166b-1c2a-4be7-8b81-854f8a72ee74}, !- Handle
  Node 715,                               !- Name
  {1df83b89-4894-4a78-b83a-48d845c651c1}, !- Inlet Port
  {e51e9486-702c-493e-9b31-b58ea3dc5bc3}; !- Outlet Port

OS:Connection,
  {a1c6d2fe-4a14-411c-8b08-2aa63540467d}, !- Handle
  {eff98725-3b7e-45e2-9985-be5d4c36ea6f}, !- Source Object
  3,                                      !- Outlet Port
  {9a72c8c2-9162-47e1-9015-38f313e61f3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1df83b89-4894-4a78-b83a-48d845c651c1}, !- Handle
  {9a72c8c2-9162-47e1-9015-38f313e61f3a}, !- Source Object
  3,                                      !- Outlet Port
  {f505166b-1c2a-4be7-8b81-854f8a72ee74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e51e9486-702c-493e-9b31-b58ea3dc5bc3}, !- Handle
  {f505166b-1c2a-4be7-8b81-854f8a72ee74}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e5fc0e0c-f57d-4337-85ec-7db2f0434a12}, !- Handle
  Water Use Connections 16,               !- Name
  {65632604-7d62-4dd0-808d-ba46dd92257f}, !- Inlet Node Name
  {8204e00d-5318-4891-96b0-b2089c9ae7fa}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {35e8d1db-0558-413d-aeea-7be409310735}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f4098542-eced-4c9c-91e9-9269ef8761ad}, !- Handle
  Er_triage_3_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.66130267860526e-07,                   !- Peak Flow Rate {m3/s}
  {afb72a9e-94ea-4914-9cff-d15bb12889df}, !- Target Temperature Schedule Name
  {b345dbeb-02fd-4130-8a46-84372268acd2}, !- Sensible Fraction Schedule Name
  {3ff1dd90-c6a9-4014-970b-6ddc5d28154b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b345dbeb-02fd-4130-8a46-84372268acd2}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c018626c-e9c9-45e3-8662-eb73332d080d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c018626c-e9c9-45e3-8662-eb73332d080d}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3ff1dd90-c6a9-4014-970b-6ddc5d28154b}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {729bd70c-6ece-4e8c-b79c-0b027dd04c72}; !- Default Day Schedule Name

OS:Schedule:Day,
  {729bd70c-6ece-4e8c-b79c-0b027dd04c72}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {afb72a9e-94ea-4914-9cff-d15bb12889df}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {992ae18c-4b77-43e2-a402-742de59cabc2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {992ae18c-4b77-43e2-a402-742de59cabc2}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {35e8d1db-0558-413d-aeea-7be409310735}, !- Handle
  Er_triage_3_flr_1 Service Water Use 0.01gal/min, !- Name
  {f4098542-eced-4c9c-91e9-9269ef8761ad}, !- Water Use Equipment Definition Name
  {ec396e0d-38ac-410b-8a77-5c764ca1910e}, !- Space Name
  {2158cebb-0945-4ebd-90d1-06998b28e694}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b5789dfc-5948-40f9-851d-e7dad0936f0f}, !- Handle
  Node 716,                               !- Name
  {d429b388-440c-412b-972d-5447e22ef94c}, !- Inlet Port
  {65632604-7d62-4dd0-808d-ba46dd92257f}; !- Outlet Port

OS:Connection,
  {d429b388-440c-412b-972d-5447e22ef94c}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  19,                                     !- Outlet Port
  {b5789dfc-5948-40f9-851d-e7dad0936f0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1153f548-b645-4a83-b878-2fd3e588e2a9}, !- Handle
  Node 717,                               !- Name
  {8204e00d-5318-4891-96b0-b2089c9ae7fa}, !- Inlet Port
  {8cfa36d8-0106-43d1-8673-4c985209390d}; !- Outlet Port

OS:Connection,
  {65632604-7d62-4dd0-808d-ba46dd92257f}, !- Handle
  {b5789dfc-5948-40f9-851d-e7dad0936f0f}, !- Source Object
  3,                                      !- Outlet Port
  {e5fc0e0c-f57d-4337-85ec-7db2f0434a12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8204e00d-5318-4891-96b0-b2089c9ae7fa}, !- Handle
  {e5fc0e0c-f57d-4337-85ec-7db2f0434a12}, !- Source Object
  3,                                      !- Outlet Port
  {1153f548-b645-4a83-b878-2fd3e588e2a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cfa36d8-0106-43d1-8673-4c985209390d}, !- Handle
  {1153f548-b645-4a83-b878-2fd3e588e2a9}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {62c7e38a-37f1-495a-961c-3073ada129f0}, !- Handle
  Water Use Connections 17,               !- Name
  {a5ef1ddb-ba57-4077-82dd-4eb0a4e2bc3b}, !- Inlet Node Name
  {d7fd7e83-5f61-4c62-ae28-d39b75018764}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a9eff601-718f-4a6e-8032-1a4daacdb514}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f8daa976-b734-4de6-87ab-740daceccf02}, !- Handle
  Er_triage_4_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.66130267860527e-07,                   !- Peak Flow Rate {m3/s}
  {e84d94e9-082b-431e-9ca4-19e82ae5cbb7}, !- Target Temperature Schedule Name
  {4e723e74-26c8-4df2-b5cd-26bf5475811b}, !- Sensible Fraction Schedule Name
  {a1b8dab7-2773-4382-8f60-d0c4104976e9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4e723e74-26c8-4df2-b5cd-26bf5475811b}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {96b75372-96f5-492b-b411-cc275cff71e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96b75372-96f5-492b-b411-cc275cff71e1}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a1b8dab7-2773-4382-8f60-d0c4104976e9}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b179f23d-d3cb-4c46-aed4-e9bfcce493f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b179f23d-d3cb-4c46-aed4-e9bfcce493f0}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e84d94e9-082b-431e-9ca4-19e82ae5cbb7}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {081e396c-c685-4711-b463-1f99f3b9cc44}; !- Default Day Schedule Name

OS:Schedule:Day,
  {081e396c-c685-4711-b463-1f99f3b9cc44}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a9eff601-718f-4a6e-8032-1a4daacdb514}, !- Handle
  Er_triage_4_flr_1 Service Water Use 0.01gal/min, !- Name
  {f8daa976-b734-4de6-87ab-740daceccf02}, !- Water Use Equipment Definition Name
  {34b2d770-a6be-4977-bc2d-c00a8d515414}, !- Space Name
  {2158cebb-0945-4ebd-90d1-06998b28e694}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a3f14be6-2cc1-4a0c-8ad3-783fea83404f}, !- Handle
  Node 718,                               !- Name
  {aa90acf0-7cad-4241-8307-4a588cd00cf6}, !- Inlet Port
  {a5ef1ddb-ba57-4077-82dd-4eb0a4e2bc3b}; !- Outlet Port

OS:Connection,
  {aa90acf0-7cad-4241-8307-4a588cd00cf6}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  20,                                     !- Outlet Port
  {a3f14be6-2cc1-4a0c-8ad3-783fea83404f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9d500e8-f177-431f-a37e-675d4753433c}, !- Handle
  Node 719,                               !- Name
  {d7fd7e83-5f61-4c62-ae28-d39b75018764}, !- Inlet Port
  {843ba9aa-4f08-47e4-9a81-947c36a79eeb}; !- Outlet Port

OS:Connection,
  {a5ef1ddb-ba57-4077-82dd-4eb0a4e2bc3b}, !- Handle
  {a3f14be6-2cc1-4a0c-8ad3-783fea83404f}, !- Source Object
  3,                                      !- Outlet Port
  {62c7e38a-37f1-495a-961c-3073ada129f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7fd7e83-5f61-4c62-ae28-d39b75018764}, !- Handle
  {62c7e38a-37f1-495a-961c-3073ada129f0}, !- Source Object
  3,                                      !- Outlet Port
  {a9d500e8-f177-431f-a37e-675d4753433c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {843ba9aa-4f08-47e4-9a81-947c36a79eeb}, !- Handle
  {a9d500e8-f177-431f-a37e-675d4753433c}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e6397715-39da-4aa8-9f72-2b8c052b66c0}, !- Handle
  Water Use Connections 18,               !- Name
  {f4303006-75aa-413c-8608-66a2eab3e349}, !- Inlet Node Name
  {94ff2f0c-88db-4644-affd-4034dc6d2e32}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2274f806-55f3-4f9b-9b4a-3769e328dfa5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a0b160a7-ccdc-46de-b0d0-75b50094235a}, !- Handle
  Icu_flr_2 Service Water Use Def 0.47gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.95393809233914e-05,                   !- Peak Flow Rate {m3/s}
  {9685a00f-97f1-468b-bfb2-0c52fe398546}, !- Target Temperature Schedule Name
  {637842f6-b50e-432d-9045-67f1670be2d7}, !- Sensible Fraction Schedule Name
  {920e896e-fc8e-4caf-b48b-eba769d75c77}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {637842f6-b50e-432d-9045-67f1670be2d7}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8ce03d90-a73f-41f7-b424-d99602050729}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8ce03d90-a73f-41f7-b424-d99602050729}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {920e896e-fc8e-4caf-b48b-eba769d75c77}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {30fb51ee-945b-4697-aead-ffd3455a03f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {30fb51ee-945b-4697-aead-ffd3455a03f1}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9685a00f-97f1-468b-bfb2-0c52fe398546}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ac006b76-1923-4489-bb05-4a7eb1ec0313}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac006b76-1923-4489-bb05-4a7eb1ec0313}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2274f806-55f3-4f9b-9b4a-3769e328dfa5}, !- Handle
  Icu_flr_2 Service Water Use 0.47gal/min, !- Name
  {a0b160a7-ccdc-46de-b0d0-75b50094235a}, !- Water Use Equipment Definition Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0dc919b2-72fc-4eba-9dc0-85b683d8774c}, !- Handle
  Node 720,                               !- Name
  {377cb3fb-f206-4152-b1bb-b203584468ff}, !- Inlet Port
  {f4303006-75aa-413c-8608-66a2eab3e349}; !- Outlet Port

OS:Connection,
  {377cb3fb-f206-4152-b1bb-b203584468ff}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  21,                                     !- Outlet Port
  {0dc919b2-72fc-4eba-9dc0-85b683d8774c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc892e61-d93a-4498-9bdf-1113c58e258d}, !- Handle
  Node 721,                               !- Name
  {94ff2f0c-88db-4644-affd-4034dc6d2e32}, !- Inlet Port
  {b2ada364-4be8-40d1-b88b-e38aec649281}; !- Outlet Port

OS:Connection,
  {f4303006-75aa-413c-8608-66a2eab3e349}, !- Handle
  {0dc919b2-72fc-4eba-9dc0-85b683d8774c}, !- Source Object
  3,                                      !- Outlet Port
  {e6397715-39da-4aa8-9f72-2b8c052b66c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94ff2f0c-88db-4644-affd-4034dc6d2e32}, !- Handle
  {e6397715-39da-4aa8-9f72-2b8c052b66c0}, !- Source Object
  3,                                      !- Outlet Port
  {dc892e61-d93a-4498-9bdf-1113c58e258d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2ada364-4be8-40d1-b88b-e38aec649281}, !- Handle
  {dc892e61-d93a-4498-9bdf-1113c58e258d}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {21820e08-5c10-4a5d-88ec-4c295bb95820}, !- Handle
  Water Use Connections 19,               !- Name
  {8305eb08-b7c8-43bc-ad66-a74cf73c5b52}, !- Inlet Node Name
  {1042955a-cb5e-4220-8774-68771db83214}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9446ffee-0ca8-4cf0-b867-a7b5da90df36}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f469e145-6808-418b-a232-5b4b7354011c}, !- Handle
  Icu_nursestn_lobby_flr_2 Service Water Use Def 0.13gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.99196053870373e-06,                   !- Peak Flow Rate {m3/s}
  {7589dc09-d688-4b58-8ceb-471f8d5c6cf6}, !- Target Temperature Schedule Name
  {95cd98ee-b1c9-4c65-b953-670c8d455cfc}, !- Sensible Fraction Schedule Name
  {ce6d6a39-3421-4bd1-9cdc-bfb734b626ad}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {95cd98ee-b1c9-4c65-b953-670c8d455cfc}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fc32f46d-1bc9-4468-b868-9d51fa48514a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc32f46d-1bc9-4468-b868-9d51fa48514a}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ce6d6a39-3421-4bd1-9cdc-bfb734b626ad}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9762cdf6-f4c3-4c92-9ba8-aac9053e52cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9762cdf6-f4c3-4c92-9ba8-aac9053e52cc}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7589dc09-d688-4b58-8ceb-471f8d5c6cf6}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0156c152-55b2-4549-ad58-db467ba01191}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0156c152-55b2-4549-ad58-db467ba01191}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9446ffee-0ca8-4cf0-b867-a7b5da90df36}, !- Handle
  Icu_nursestn_lobby_flr_2 Service Water Use 0.13gal/min, !- Name
  {f469e145-6808-418b-a232-5b4b7354011c}, !- Water Use Equipment Definition Name
  {fc06ee3b-170b-4c5d-8a5a-6565b48ae47d}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c13050ed-b738-448a-97a1-6af0046d9833}, !- Handle
  Node 722,                               !- Name
  {c3251e40-dbb2-4e23-92f2-a378e1c3951d}, !- Inlet Port
  {8305eb08-b7c8-43bc-ad66-a74cf73c5b52}; !- Outlet Port

OS:Connection,
  {c3251e40-dbb2-4e23-92f2-a378e1c3951d}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  22,                                     !- Outlet Port
  {c13050ed-b738-448a-97a1-6af0046d9833}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28d9d676-eed6-41cd-82d6-13567a272e13}, !- Handle
  Node 723,                               !- Name
  {1042955a-cb5e-4220-8774-68771db83214}, !- Inlet Port
  {550e6f27-f29e-47fe-a530-fde1357597e8}; !- Outlet Port

OS:Connection,
  {8305eb08-b7c8-43bc-ad66-a74cf73c5b52}, !- Handle
  {c13050ed-b738-448a-97a1-6af0046d9833}, !- Source Object
  3,                                      !- Outlet Port
  {21820e08-5c10-4a5d-88ec-4c295bb95820}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1042955a-cb5e-4220-8774-68771db83214}, !- Handle
  {21820e08-5c10-4a5d-88ec-4c295bb95820}, !- Source Object
  3,                                      !- Outlet Port
  {28d9d676-eed6-41cd-82d6-13567a272e13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {550e6f27-f29e-47fe-a530-fde1357597e8}, !- Handle
  {28d9d676-eed6-41cd-82d6-13567a272e13}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1fcd6da0-c832-4558-a565-9b58061cc4a7}, !- Handle
  Water Use Connections 20,               !- Name
  {ac78f065-d5d5-4dd3-b32b-6664b928b18e}, !- Inlet Node Name
  {0de86e4c-7031-4589-a719-1af77b246a24}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d3f83674-8e38-4da7-9778-7fbcac73ce54}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f96f1d34-f4bc-4945-a1c4-5607106391fa}, !- Handle
  Ic_patroom1_1_flr_2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {1633cc05-ddbb-4cee-8965-5b180bc6be6d}, !- Target Temperature Schedule Name
  {118f44fd-4285-4add-9bef-df30703ab160}, !- Sensible Fraction Schedule Name
  {c0c43516-5e11-4eb6-98e3-4b1d290fa1a1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {118f44fd-4285-4add-9bef-df30703ab160}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {85d66740-eabf-410c-9652-7e9e41943ab7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85d66740-eabf-410c-9652-7e9e41943ab7}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c0c43516-5e11-4eb6-98e3-4b1d290fa1a1}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2eba54e5-c0e3-41d2-8b33-ff7bf3709abe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2eba54e5-c0e3-41d2-8b33-ff7bf3709abe}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1633cc05-ddbb-4cee-8965-5b180bc6be6d}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {97424c96-e2a7-4bd6-b52d-13ccdea6c4bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97424c96-e2a7-4bd6-b52d-13ccdea6c4bd}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d3f83674-8e38-4da7-9778-7fbcac73ce54}, !- Handle
  Ic_patroom1_1_flr_2 Service Water Use 0.01gal/min, !- Name
  {f96f1d34-f4bc-4945-a1c4-5607106391fa}, !- Water Use Equipment Definition Name
  {6363e740-8ac6-4998-9011-aa336d0c62d9}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c60655b3-a343-4c61-8b28-d665782f5e9b}, !- Handle
  Node 724,                               !- Name
  {684bc608-74fe-47f0-94dc-2c8a0e01105a}, !- Inlet Port
  {ac78f065-d5d5-4dd3-b32b-6664b928b18e}; !- Outlet Port

OS:Connection,
  {684bc608-74fe-47f0-94dc-2c8a0e01105a}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  23,                                     !- Outlet Port
  {c60655b3-a343-4c61-8b28-d665782f5e9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08cab469-3170-4c42-88a0-a5ff0a2e3f4c}, !- Handle
  Node 725,                               !- Name
  {0de86e4c-7031-4589-a719-1af77b246a24}, !- Inlet Port
  {fe48f256-0bfa-4081-814b-b3d77e138e7e}; !- Outlet Port

OS:Connection,
  {ac78f065-d5d5-4dd3-b32b-6664b928b18e}, !- Handle
  {c60655b3-a343-4c61-8b28-d665782f5e9b}, !- Source Object
  3,                                      !- Outlet Port
  {1fcd6da0-c832-4558-a565-9b58061cc4a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0de86e4c-7031-4589-a719-1af77b246a24}, !- Handle
  {1fcd6da0-c832-4558-a565-9b58061cc4a7}, !- Source Object
  3,                                      !- Outlet Port
  {08cab469-3170-4c42-88a0-a5ff0a2e3f4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe48f256-0bfa-4081-814b-b3d77e138e7e}, !- Handle
  {08cab469-3170-4c42-88a0-a5ff0a2e3f4c}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a00b58a2-aa55-4b3a-b434-da6d1fbbfb2b}, !- Handle
  Water Use Connections 21,               !- Name
  {c0201f09-97fe-4d2d-ad91-b2f297019f87}, !- Inlet Node Name
  {6c0da821-01f8-4d36-a12f-2017e6e2b3b9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {36886527-fbc2-4e13-acee-560ede260978}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {30a5c93a-6350-41f5-aaad-be507d6a19b6}, !- Handle
  Ic_patroom1_2_flr_2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895394e-07,                   !- Peak Flow Rate {m3/s}
  {48c7845a-94f1-4a71-94db-74c0ba296b88}, !- Target Temperature Schedule Name
  {1977b129-4529-4b24-8c33-e428e3fbaf4f}, !- Sensible Fraction Schedule Name
  {fe5d7035-f8f1-4b8c-afcd-a3944635ed58}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1977b129-4529-4b24-8c33-e428e3fbaf4f}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1c18b346-66e7-429d-8baf-56269b2e1fb8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c18b346-66e7-429d-8baf-56269b2e1fb8}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fe5d7035-f8f1-4b8c-afcd-a3944635ed58}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2aac2719-ca54-4f96-8a08-e59182237a20}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2aac2719-ca54-4f96-8a08-e59182237a20}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {48c7845a-94f1-4a71-94db-74c0ba296b88}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {884d64dc-15ba-41cd-a593-48c353a188ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {884d64dc-15ba-41cd-a593-48c353a188ce}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {36886527-fbc2-4e13-acee-560ede260978}, !- Handle
  Ic_patroom1_2_flr_2 Service Water Use 0.01gal/min, !- Name
  {30a5c93a-6350-41f5-aaad-be507d6a19b6}, !- Water Use Equipment Definition Name
  {8ac7b7f5-048e-427c-95a2-6802f06b2898}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2771cece-52be-41f8-aa69-69c788be284c}, !- Handle
  Node 726,                               !- Name
  {a9112996-5861-47f8-9399-fdd5c30dc9ae}, !- Inlet Port
  {c0201f09-97fe-4d2d-ad91-b2f297019f87}; !- Outlet Port

OS:Connection,
  {a9112996-5861-47f8-9399-fdd5c30dc9ae}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  24,                                     !- Outlet Port
  {2771cece-52be-41f8-aa69-69c788be284c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c9ef55a-7975-46e1-9d67-65b3f1d50079}, !- Handle
  Node 727,                               !- Name
  {6c0da821-01f8-4d36-a12f-2017e6e2b3b9}, !- Inlet Port
  {a1dbab3c-21fd-4392-bf17-51ddde799fd9}; !- Outlet Port

OS:Connection,
  {c0201f09-97fe-4d2d-ad91-b2f297019f87}, !- Handle
  {2771cece-52be-41f8-aa69-69c788be284c}, !- Source Object
  3,                                      !- Outlet Port
  {a00b58a2-aa55-4b3a-b434-da6d1fbbfb2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c0da821-01f8-4d36-a12f-2017e6e2b3b9}, !- Handle
  {a00b58a2-aa55-4b3a-b434-da6d1fbbfb2b}, !- Source Object
  3,                                      !- Outlet Port
  {9c9ef55a-7975-46e1-9d67-65b3f1d50079}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1dbab3c-21fd-4392-bf17-51ddde799fd9}, !- Handle
  {9c9ef55a-7975-46e1-9d67-65b3f1d50079}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1e82649f-fb24-4210-b287-b76a48c40370}, !- Handle
  Water Use Connections 22,               !- Name
  {f7074a03-1c46-4052-9a71-fd49c3c02e1c}, !- Inlet Node Name
  {f20ee368-5236-4e0f-92ed-f0706d293ced}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ab288492-e276-4533-9530-fad769b24cc3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c75411a3-6688-420b-b5af-5002d601bc7b}, !- Handle
  Ic_patroom1_3_flr_2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895394e-07,                   !- Peak Flow Rate {m3/s}
  {2a77f8fc-f185-42b1-95e6-cb8683aefc86}, !- Target Temperature Schedule Name
  {b896944b-d66d-4d44-b44d-363c9fac0053}, !- Sensible Fraction Schedule Name
  {74e4f047-89a2-4ae5-af4e-ee46969ba8f5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b896944b-d66d-4d44-b44d-363c9fac0053}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7a5e8856-78ab-4f4f-aed9-82e2adf1c753}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a5e8856-78ab-4f4f-aed9-82e2adf1c753}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {74e4f047-89a2-4ae5-af4e-ee46969ba8f5}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a199dd45-7e18-49dc-bb7b-1cde7df786a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a199dd45-7e18-49dc-bb7b-1cde7df786a8}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2a77f8fc-f185-42b1-95e6-cb8683aefc86}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d5698563-9299-43f3-bb4c-dff2dba6f8ac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5698563-9299-43f3-bb4c-dff2dba6f8ac}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ab288492-e276-4533-9530-fad769b24cc3}, !- Handle
  Ic_patroom1_3_flr_2 Service Water Use 0.01gal/min, !- Name
  {c75411a3-6688-420b-b5af-5002d601bc7b}, !- Water Use Equipment Definition Name
  {7f8f41b1-e0c2-4249-b281-bf74f695ded5}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {89accc11-7ce4-40ce-98fd-e996495ebf74}, !- Handle
  Node 728,                               !- Name
  {2182435e-0026-4042-9f75-f94d752fe13e}, !- Inlet Port
  {f7074a03-1c46-4052-9a71-fd49c3c02e1c}; !- Outlet Port

OS:Connection,
  {2182435e-0026-4042-9f75-f94d752fe13e}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  25,                                     !- Outlet Port
  {89accc11-7ce4-40ce-98fd-e996495ebf74}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {43bef8df-5a71-4ad6-bd6e-4f2d37996e54}, !- Handle
  Node 729,                               !- Name
  {f20ee368-5236-4e0f-92ed-f0706d293ced}, !- Inlet Port
  {d0b97c0d-d71d-40c1-a7fa-de00642d5a57}; !- Outlet Port

OS:Connection,
  {f7074a03-1c46-4052-9a71-fd49c3c02e1c}, !- Handle
  {89accc11-7ce4-40ce-98fd-e996495ebf74}, !- Source Object
  3,                                      !- Outlet Port
  {1e82649f-fb24-4210-b287-b76a48c40370}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f20ee368-5236-4e0f-92ed-f0706d293ced}, !- Handle
  {1e82649f-fb24-4210-b287-b76a48c40370}, !- Source Object
  3,                                      !- Outlet Port
  {43bef8df-5a71-4ad6-bd6e-4f2d37996e54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0b97c0d-d71d-40c1-a7fa-de00642d5a57}, !- Handle
  {43bef8df-5a71-4ad6-bd6e-4f2d37996e54}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8778b223-07b0-4a84-a14a-261dfbae08d9}, !- Handle
  Water Use Connections 23,               !- Name
  {bf41bcd5-7244-4503-b7b7-0a0e855e37ad}, !- Inlet Node Name
  {75e7e809-5357-4ddc-9038-fc75ab585144}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5757123c-352b-441a-9c79-882f391be28f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9f7dd33a-5896-4454-8f4c-580c00bc0c83}, !- Handle
  Ic_patroom1_4_flr_2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {3403be12-e029-4de1-bb20-d563128704e7}, !- Target Temperature Schedule Name
  {2edd4b9a-df0b-4d18-bf1b-5f68451dfbf8}, !- Sensible Fraction Schedule Name
  {f7da08fd-0dd8-43d8-a166-5cebd2f23c55}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2edd4b9a-df0b-4d18-bf1b-5f68451dfbf8}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {024f2ad5-2853-4304-8175-6e60e793a7d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {024f2ad5-2853-4304-8175-6e60e793a7d9}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f7da08fd-0dd8-43d8-a166-5cebd2f23c55}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ac1b58ac-c3e4-42a6-9190-d4b73bc7e013}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac1b58ac-c3e4-42a6-9190-d4b73bc7e013}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3403be12-e029-4de1-bb20-d563128704e7}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c0293146-b536-449e-8594-65dccdad5ee1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c0293146-b536-449e-8594-65dccdad5ee1}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5757123c-352b-441a-9c79-882f391be28f}, !- Handle
  Ic_patroom1_4_flr_2 Service Water Use 0.01gal/min, !- Name
  {9f7dd33a-5896-4454-8f4c-580c00bc0c83}, !- Water Use Equipment Definition Name
  {195bb8a6-28c7-4154-ac17-4b2fde1ecd71}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e1577c3c-e907-4ad5-81bf-46ab3948fd33}, !- Handle
  Node 730,                               !- Name
  {f181320a-dbb2-4d05-ac89-ff395046c9a5}, !- Inlet Port
  {bf41bcd5-7244-4503-b7b7-0a0e855e37ad}; !- Outlet Port

OS:Connection,
  {f181320a-dbb2-4d05-ac89-ff395046c9a5}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  26,                                     !- Outlet Port
  {e1577c3c-e907-4ad5-81bf-46ab3948fd33}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c7c1caca-07c5-4c86-a13c-907c60f6c5b7}, !- Handle
  Node 731,                               !- Name
  {75e7e809-5357-4ddc-9038-fc75ab585144}, !- Inlet Port
  {c5ccd087-05b6-47c9-9eb1-baff62aeb977}; !- Outlet Port

OS:Connection,
  {bf41bcd5-7244-4503-b7b7-0a0e855e37ad}, !- Handle
  {e1577c3c-e907-4ad5-81bf-46ab3948fd33}, !- Source Object
  3,                                      !- Outlet Port
  {8778b223-07b0-4a84-a14a-261dfbae08d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75e7e809-5357-4ddc-9038-fc75ab585144}, !- Handle
  {8778b223-07b0-4a84-a14a-261dfbae08d9}, !- Source Object
  3,                                      !- Outlet Port
  {c7c1caca-07c5-4c86-a13c-907c60f6c5b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5ccd087-05b6-47c9-9eb1-baff62aeb977}, !- Handle
  {c7c1caca-07c5-4c86-a13c-907c60f6c5b7}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {abb7b376-cc1d-4bb3-bd1f-4e2e43742882}, !- Handle
  Water Use Connections 24,               !- Name
  {0d944238-6428-40b6-9e1d-fa207b0909fd}, !- Inlet Node Name
  {0ab5c880-0de2-4274-86a2-bacd50873318}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cb1143e8-7c47-469b-819e-db21983ee655}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8733377b-004f-48a4-80be-bd3f58137d77}, !- Handle
  Ic_patroom1_5_flr_2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {5ce350bb-3937-4924-ac55-0df540354fac}, !- Target Temperature Schedule Name
  {959689f6-1797-4c9a-9144-c7e7edba77ee}, !- Sensible Fraction Schedule Name
  {107d51e8-1797-4c8c-a37a-f947811501f1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {959689f6-1797-4c9a-9144-c7e7edba77ee}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a39876c4-dc7e-417e-a61d-bbc7a6ae4fa8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a39876c4-dc7e-417e-a61d-bbc7a6ae4fa8}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {107d51e8-1797-4c8c-a37a-f947811501f1}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a71ee816-2c93-48aa-865b-8681223f831f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a71ee816-2c93-48aa-865b-8681223f831f}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5ce350bb-3937-4924-ac55-0df540354fac}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0e81b645-2b34-4343-a3de-efa66930e469}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e81b645-2b34-4343-a3de-efa66930e469}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cb1143e8-7c47-469b-819e-db21983ee655}, !- Handle
  Ic_patroom1_5_flr_2 Service Water Use 0.01gal/min, !- Name
  {8733377b-004f-48a4-80be-bd3f58137d77}, !- Water Use Equipment Definition Name
  {308abd15-9cb9-4a13-8669-abddc6abd347}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4f786608-5627-4d2d-8d89-34b3c55368ee}, !- Handle
  Node 732,                               !- Name
  {62310b24-88e5-4216-8ee4-0f8346822a6f}, !- Inlet Port
  {0d944238-6428-40b6-9e1d-fa207b0909fd}; !- Outlet Port

OS:Connection,
  {62310b24-88e5-4216-8ee4-0f8346822a6f}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  27,                                     !- Outlet Port
  {4f786608-5627-4d2d-8d89-34b3c55368ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7dd43f16-4104-4851-a706-ca962aced821}, !- Handle
  Node 733,                               !- Name
  {0ab5c880-0de2-4274-86a2-bacd50873318}, !- Inlet Port
  {7f491e5b-d499-43c3-9636-bd02e4df6595}; !- Outlet Port

OS:Connection,
  {0d944238-6428-40b6-9e1d-fa207b0909fd}, !- Handle
  {4f786608-5627-4d2d-8d89-34b3c55368ee}, !- Source Object
  3,                                      !- Outlet Port
  {abb7b376-cc1d-4bb3-bd1f-4e2e43742882}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ab5c880-0de2-4274-86a2-bacd50873318}, !- Handle
  {abb7b376-cc1d-4bb3-bd1f-4e2e43742882}, !- Source Object
  3,                                      !- Outlet Port
  {7dd43f16-4104-4851-a706-ca962aced821}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f491e5b-d499-43c3-9636-bd02e4df6595}, !- Handle
  {7dd43f16-4104-4851-a706-ca962aced821}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {29ed232a-17eb-4d71-a019-4ee7c93de1b8}, !- Handle
  Water Use Connections 25,               !- Name
  {a3e2fcdf-83ea-4caa-b99f-f4ef523ccf6f}, !- Inlet Node Name
  {a7b3676e-4f7c-49c1-8736-084ad6cdf488}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {dd285636-6913-4b00-a548-c098a57dc7bf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ec1327d1-f495-4373-8955-37391f0f76ca}, !- Handle
  Ic_patroom2_flr_2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.66130267860527e-07,                   !- Peak Flow Rate {m3/s}
  {28d2c576-8dec-4a01-9a71-09fa60bdc10b}, !- Target Temperature Schedule Name
  {702cc74c-c6c2-4f3d-a8a5-23c580f3724a}, !- Sensible Fraction Schedule Name
  {ebddb0e1-8f5f-4135-a3b6-9cc38cf6e212}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {702cc74c-c6c2-4f3d-a8a5-23c580f3724a}, !- Handle
  Schedule Ruleset 75,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {84bef39a-56f3-4715-bc3d-58a7d5551493}; !- Default Day Schedule Name

OS:Schedule:Day,
  {84bef39a-56f3-4715-bc3d-58a7d5551493}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ebddb0e1-8f5f-4135-a3b6-9cc38cf6e212}, !- Handle
  Schedule Ruleset 76,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b784fd44-2e21-4f4a-a0af-a58daa66468e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b784fd44-2e21-4f4a-a0af-a58daa66468e}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {28d2c576-8dec-4a01-9a71-09fa60bdc10b}, !- Handle
  Schedule Ruleset 77,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6e4356c7-72a0-488b-9093-2029e0f23802}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e4356c7-72a0-488b-9093-2029e0f23802}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {dd285636-6913-4b00-a548-c098a57dc7bf}, !- Handle
  Ic_patroom2_flr_2 Service Water Use 0.01gal/min, !- Name
  {ec1327d1-f495-4373-8955-37391f0f76ca}, !- Water Use Equipment Definition Name
  {331ebb1a-b2a9-4582-aeaf-b6cac2160cce}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {038062b3-8b30-41d3-903d-26f72faa4225}, !- Handle
  Node 734,                               !- Name
  {21e37100-bd20-42c3-ad01-a46503b97e24}, !- Inlet Port
  {a3e2fcdf-83ea-4caa-b99f-f4ef523ccf6f}; !- Outlet Port

OS:Connection,
  {21e37100-bd20-42c3-ad01-a46503b97e24}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  28,                                     !- Outlet Port
  {038062b3-8b30-41d3-903d-26f72faa4225}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {da79cd8a-6d62-4d70-b257-bc29996f7483}, !- Handle
  Node 735,                               !- Name
  {a7b3676e-4f7c-49c1-8736-084ad6cdf488}, !- Inlet Port
  {eccaf712-28aa-4990-b7d4-705f25e810f0}; !- Outlet Port

OS:Connection,
  {a3e2fcdf-83ea-4caa-b99f-f4ef523ccf6f}, !- Handle
  {038062b3-8b30-41d3-903d-26f72faa4225}, !- Source Object
  3,                                      !- Outlet Port
  {29ed232a-17eb-4d71-a019-4ee7c93de1b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7b3676e-4f7c-49c1-8736-084ad6cdf488}, !- Handle
  {29ed232a-17eb-4d71-a019-4ee7c93de1b8}, !- Source Object
  3,                                      !- Outlet Port
  {da79cd8a-6d62-4d70-b257-bc29996f7483}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eccaf712-28aa-4990-b7d4-705f25e810f0}, !- Handle
  {da79cd8a-6d62-4d70-b257-bc29996f7483}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {007f90d9-2f9d-489f-b12b-fb733277d7fe}, !- Handle
  Water Use Connections 26,               !- Name
  {0ac2f298-4d0f-488c-9ef6-bcb67afbf7e2}, !- Inlet Node Name
  {fd87d90a-ff69-4339-9007-5dace7b178ae}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9b21f8dc-42ba-41c7-b880-757c079f578b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5845af8f-e253-4b9f-9678-2fa2a6108274}, !- Handle
  Ic_patroom3_1_flr_2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {0bfaa552-b91a-4537-8f74-55464f7a78e6}, !- Target Temperature Schedule Name
  {faab2272-83f2-457e-9947-b3131fe34f7f}, !- Sensible Fraction Schedule Name
  {939bcb2f-7cac-4bb2-95cb-fb9495e17178}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {faab2272-83f2-457e-9947-b3131fe34f7f}, !- Handle
  Schedule Ruleset 78,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9ad0fd82-cb31-4555-9dee-086d77e7be0c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ad0fd82-cb31-4555-9dee-086d77e7be0c}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {939bcb2f-7cac-4bb2-95cb-fb9495e17178}, !- Handle
  Schedule Ruleset 79,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5002ddb3-1d08-4a1e-b16a-a66770bcbd9e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5002ddb3-1d08-4a1e-b16a-a66770bcbd9e}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0bfaa552-b91a-4537-8f74-55464f7a78e6}, !- Handle
  Schedule Ruleset 80,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {546cea69-ee60-4881-b0a8-f4a2649b6bcd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {546cea69-ee60-4881-b0a8-f4a2649b6bcd}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9b21f8dc-42ba-41c7-b880-757c079f578b}, !- Handle
  Ic_patroom3_1_flr_2 Service Water Use 0.01gal/min, !- Name
  {5845af8f-e253-4b9f-9678-2fa2a6108274}, !- Water Use Equipment Definition Name
  {fb0117cb-af3f-42d4-80ea-66d3f103fc92}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c6d7959e-c073-405e-8fd1-d784d5c63245}, !- Handle
  Node 736,                               !- Name
  {1687cb86-7536-4b60-9f07-16b0a46c6c42}, !- Inlet Port
  {0ac2f298-4d0f-488c-9ef6-bcb67afbf7e2}; !- Outlet Port

OS:Connection,
  {1687cb86-7536-4b60-9f07-16b0a46c6c42}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  29,                                     !- Outlet Port
  {c6d7959e-c073-405e-8fd1-d784d5c63245}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {db3e7b39-09f4-4115-bb7f-5f57a6f00570}, !- Handle
  Node 737,                               !- Name
  {fd87d90a-ff69-4339-9007-5dace7b178ae}, !- Inlet Port
  {c4e60436-f8d8-4997-ad7c-0c2c2cefa393}; !- Outlet Port

OS:Connection,
  {0ac2f298-4d0f-488c-9ef6-bcb67afbf7e2}, !- Handle
  {c6d7959e-c073-405e-8fd1-d784d5c63245}, !- Source Object
  3,                                      !- Outlet Port
  {007f90d9-2f9d-489f-b12b-fb733277d7fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd87d90a-ff69-4339-9007-5dace7b178ae}, !- Handle
  {007f90d9-2f9d-489f-b12b-fb733277d7fe}, !- Source Object
  3,                                      !- Outlet Port
  {db3e7b39-09f4-4115-bb7f-5f57a6f00570}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4e60436-f8d8-4997-ad7c-0c2c2cefa393}, !- Handle
  {db3e7b39-09f4-4115-bb7f-5f57a6f00570}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d9e941cd-484c-4ef4-a5cd-ca699f3ff08e}, !- Handle
  Water Use Connections 27,               !- Name
  {99c7dd61-d313-477a-8cae-2071556be161}, !- Inlet Node Name
  {4be61baf-f8d3-4a9b-8a68-5db6d2376870}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6e02dd44-c728-44e0-b993-bd1d85d8f742}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2cbeddec-2cfc-479b-9de3-01626f5788a5}, !- Handle
  Ic_patroom3_2_flr_2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.98996697536925e-07,                   !- Peak Flow Rate {m3/s}
  {3dc1e51a-56d7-4101-bfd3-0408e837209c}, !- Target Temperature Schedule Name
  {f771f2d4-2fba-4bcc-9b46-2746e6a126c5}, !- Sensible Fraction Schedule Name
  {2fac853d-5226-4297-985e-be8f4fd7545d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f771f2d4-2fba-4bcc-9b46-2746e6a126c5}, !- Handle
  Schedule Ruleset 81,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9558b238-51ce-4e28-9cb0-21bb3e403e49}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9558b238-51ce-4e28-9cb0-21bb3e403e49}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2fac853d-5226-4297-985e-be8f4fd7545d}, !- Handle
  Schedule Ruleset 82,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b346e8c2-8e33-4b29-8e0c-869f3f772cd3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b346e8c2-8e33-4b29-8e0c-869f3f772cd3}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3dc1e51a-56d7-4101-bfd3-0408e837209c}, !- Handle
  Schedule Ruleset 83,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4cc7dfee-fbeb-47f5-95d1-2d87f4830c4a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4cc7dfee-fbeb-47f5-95d1-2d87f4830c4a}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6e02dd44-c728-44e0-b993-bd1d85d8f742}, !- Handle
  Ic_patroom3_2_flr_2 Service Water Use 0.01gal/min, !- Name
  {2cbeddec-2cfc-479b-9de3-01626f5788a5}, !- Water Use Equipment Definition Name
  {6537cb3c-7215-4f00-baa0-3b47cc49488b}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {35c071bc-5fe3-4be7-b9a1-5ba6f6d19f86}, !- Handle
  Node 738,                               !- Name
  {c073bf6b-1790-41f3-9d2f-d7b6326f85f7}, !- Inlet Port
  {99c7dd61-d313-477a-8cae-2071556be161}; !- Outlet Port

OS:Connection,
  {c073bf6b-1790-41f3-9d2f-d7b6326f85f7}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  30,                                     !- Outlet Port
  {35c071bc-5fe3-4be7-b9a1-5ba6f6d19f86}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {728e4e85-0d39-48f8-9645-124f255c36ff}, !- Handle
  Node 739,                               !- Name
  {4be61baf-f8d3-4a9b-8a68-5db6d2376870}, !- Inlet Port
  {9ff44670-770c-47d0-82e2-40a451c2d468}; !- Outlet Port

OS:Connection,
  {99c7dd61-d313-477a-8cae-2071556be161}, !- Handle
  {35c071bc-5fe3-4be7-b9a1-5ba6f6d19f86}, !- Source Object
  3,                                      !- Outlet Port
  {d9e941cd-484c-4ef4-a5cd-ca699f3ff08e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4be61baf-f8d3-4a9b-8a68-5db6d2376870}, !- Handle
  {d9e941cd-484c-4ef4-a5cd-ca699f3ff08e}, !- Source Object
  3,                                      !- Outlet Port
  {728e4e85-0d39-48f8-9645-124f255c36ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ff44670-770c-47d0-82e2-40a451c2d468}, !- Handle
  {728e4e85-0d39-48f8-9645-124f255c36ff}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ff7656f2-caa7-466d-80eb-30a83159b478}, !- Handle
  Water Use Connections 28,               !- Name
  {5b9a7ecc-1713-43c8-b345-aa53c5632082}, !- Inlet Node Name
  {3f7032d4-a490-4c8a-8da3-efa8f81799e6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7405931f-0337-4083-a19a-28bd56e0a390}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f97cb916-b495-4d16-90a1-5ccd089acdb2}, !- Handle
  Ic_patroom3_3_flr_2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {eab04097-ffdb-46b6-a495-68713487ee08}, !- Target Temperature Schedule Name
  {61873486-627d-4a70-899a-0f92833c2672}, !- Sensible Fraction Schedule Name
  {d2d945e8-5296-48a5-a261-31936fda713b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {61873486-627d-4a70-899a-0f92833c2672}, !- Handle
  Schedule Ruleset 84,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {70d23610-960a-4538-9b72-2d550fb260f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {70d23610-960a-4538-9b72-2d550fb260f4}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d2d945e8-5296-48a5-a261-31936fda713b}, !- Handle
  Schedule Ruleset 85,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7e8e5550-8658-480f-86a5-5f3313c9f0de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e8e5550-8658-480f-86a5-5f3313c9f0de}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {eab04097-ffdb-46b6-a495-68713487ee08}, !- Handle
  Schedule Ruleset 86,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {af13d5ca-3f01-4fc8-b25a-ec26a1bd9880}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af13d5ca-3f01-4fc8-b25a-ec26a1bd9880}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7405931f-0337-4083-a19a-28bd56e0a390}, !- Handle
  Ic_patroom3_3_flr_2 Service Water Use 0.01gal/min, !- Name
  {f97cb916-b495-4d16-90a1-5ccd089acdb2}, !- Water Use Equipment Definition Name
  {9ee99548-7f21-4b40-ab5d-10257b74d2db}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dad0751d-042b-4b81-98f7-be1a63e826a4}, !- Handle
  Node 740,                               !- Name
  {b7737fca-7bd7-426a-b1a6-c6db7b329fc6}, !- Inlet Port
  {5b9a7ecc-1713-43c8-b345-aa53c5632082}; !- Outlet Port

OS:Connection,
  {b7737fca-7bd7-426a-b1a6-c6db7b329fc6}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  31,                                     !- Outlet Port
  {dad0751d-042b-4b81-98f7-be1a63e826a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4da8fce5-4a3e-4ac8-a171-10ae9bd324b7}, !- Handle
  Node 741,                               !- Name
  {3f7032d4-a490-4c8a-8da3-efa8f81799e6}, !- Inlet Port
  {90670cc2-4027-4096-a1e9-af452642d8cb}; !- Outlet Port

OS:Connection,
  {5b9a7ecc-1713-43c8-b345-aa53c5632082}, !- Handle
  {dad0751d-042b-4b81-98f7-be1a63e826a4}, !- Source Object
  3,                                      !- Outlet Port
  {ff7656f2-caa7-466d-80eb-30a83159b478}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f7032d4-a490-4c8a-8da3-efa8f81799e6}, !- Handle
  {ff7656f2-caa7-466d-80eb-30a83159b478}, !- Source Object
  3,                                      !- Outlet Port
  {4da8fce5-4a3e-4ac8-a171-10ae9bd324b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90670cc2-4027-4096-a1e9-af452642d8cb}, !- Handle
  {4da8fce5-4a3e-4ac8-a171-10ae9bd324b7}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {10d432c1-1adb-4d17-832f-0bf51457bff5}, !- Handle
  Water Use Connections 29,               !- Name
  {728fadc0-7561-4c39-9fa6-8ec2dab97b08}, !- Inlet Node Name
  {50c8bdec-d2cd-4753-b694-10f036f1925f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7f5cdfaf-1dc2-4149-ad36-3bc8ace91937}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {24816424-f403-4182-9f99-c8560300a5b0}, !- Handle
  Ic_patroom3_4_flr_2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {6a01b31f-277a-458b-94bb-77b482d49f94}, !- Target Temperature Schedule Name
  {f24d0c00-3af0-4710-aca5-15ff99e86506}, !- Sensible Fraction Schedule Name
  {8bb651a1-b96c-4452-a043-bdca7fc74a1c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f24d0c00-3af0-4710-aca5-15ff99e86506}, !- Handle
  Schedule Ruleset 87,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {54353902-5166-4405-8a49-f93d221e332e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {54353902-5166-4405-8a49-f93d221e332e}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8bb651a1-b96c-4452-a043-bdca7fc74a1c}, !- Handle
  Schedule Ruleset 88,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aa3519b8-4ca5-49f7-916e-beea40e6b894}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa3519b8-4ca5-49f7-916e-beea40e6b894}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6a01b31f-277a-458b-94bb-77b482d49f94}, !- Handle
  Schedule Ruleset 89,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {abaca4f4-285b-4a3d-a9e8-c7b9d7caadb6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {abaca4f4-285b-4a3d-a9e8-c7b9d7caadb6}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7f5cdfaf-1dc2-4149-ad36-3bc8ace91937}, !- Handle
  Ic_patroom3_4_flr_2 Service Water Use 0.01gal/min, !- Name
  {24816424-f403-4182-9f99-c8560300a5b0}, !- Water Use Equipment Definition Name
  {82eb419c-dc67-423f-85d8-8784953303ba}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4a913af6-eb80-4f8e-9d96-dae36a311a17}, !- Handle
  Node 742,                               !- Name
  {1bd170aa-c20a-46be-bb45-a9af80d290e3}, !- Inlet Port
  {728fadc0-7561-4c39-9fa6-8ec2dab97b08}; !- Outlet Port

OS:Connection,
  {1bd170aa-c20a-46be-bb45-a9af80d290e3}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  32,                                     !- Outlet Port
  {4a913af6-eb80-4f8e-9d96-dae36a311a17}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a6c323e-188c-4209-b2f6-e1e1e8c92e84}, !- Handle
  Node 743,                               !- Name
  {50c8bdec-d2cd-4753-b694-10f036f1925f}, !- Inlet Port
  {0f9d2609-852a-48e4-960b-bfb78ca74b12}; !- Outlet Port

OS:Connection,
  {728fadc0-7561-4c39-9fa6-8ec2dab97b08}, !- Handle
  {4a913af6-eb80-4f8e-9d96-dae36a311a17}, !- Source Object
  3,                                      !- Outlet Port
  {10d432c1-1adb-4d17-832f-0bf51457bff5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50c8bdec-d2cd-4753-b694-10f036f1925f}, !- Handle
  {10d432c1-1adb-4d17-832f-0bf51457bff5}, !- Source Object
  3,                                      !- Outlet Port
  {8a6c323e-188c-4209-b2f6-e1e1e8c92e84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f9d2609-852a-48e4-960b-bfb78ca74b12}, !- Handle
  {8a6c323e-188c-4209-b2f6-e1e1e8c92e84}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {caa53d75-b6e5-4a38-915b-856f317cf0e0}, !- Handle
  Water Use Connections 30,               !- Name
  {7d0663c4-f77c-4340-8488-de7baf6af1e8}, !- Inlet Node Name
  {67c30867-63a3-430b-9ec3-b92f92e07c1a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1f6d6337-007d-46ae-a143-23a4506df9c9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {698422c7-1f4f-48c7-8c67-745434a203b9}, !- Handle
  Ic_patroom3_5_flr_2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {adab0e4e-d3c7-411b-9684-7bb1fec6ff3b}, !- Target Temperature Schedule Name
  {2e147bfa-0354-4cc8-8874-2562874a2d8b}, !- Sensible Fraction Schedule Name
  {4a8a91f2-20a8-494d-95e4-cf0c05c107d7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2e147bfa-0354-4cc8-8874-2562874a2d8b}, !- Handle
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a6fe0639-4939-4d86-a868-2419a3358c3c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6fe0639-4939-4d86-a868-2419a3358c3c}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4a8a91f2-20a8-494d-95e4-cf0c05c107d7}, !- Handle
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {92c11c8b-334f-43db-9f6b-eb18614b89d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92c11c8b-334f-43db-9f6b-eb18614b89d5}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {adab0e4e-d3c7-411b-9684-7bb1fec6ff3b}, !- Handle
  Schedule Ruleset 92,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {01eee97d-a4d6-4578-a336-518801d5c1aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {01eee97d-a4d6-4578-a336-518801d5c1aa}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1f6d6337-007d-46ae-a143-23a4506df9c9}, !- Handle
  Ic_patroom3_5_flr_2 Service Water Use 0.01gal/min, !- Name
  {698422c7-1f4f-48c7-8c67-745434a203b9}, !- Water Use Equipment Definition Name
  {175525d6-ed21-4a53-b958-efbd5636ae1e}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {eb755bd6-2c75-47c5-9f2f-09dbcee19ac6}, !- Handle
  Node 744,                               !- Name
  {5bdf8542-9ecb-4e04-aee5-2ac516edb0c1}, !- Inlet Port
  {7d0663c4-f77c-4340-8488-de7baf6af1e8}; !- Outlet Port

OS:Connection,
  {5bdf8542-9ecb-4e04-aee5-2ac516edb0c1}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  33,                                     !- Outlet Port
  {eb755bd6-2c75-47c5-9f2f-09dbcee19ac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e652f79-106f-441c-9310-4f666a298e23}, !- Handle
  Node 745,                               !- Name
  {67c30867-63a3-430b-9ec3-b92f92e07c1a}, !- Inlet Port
  {323183ff-d690-47b9-a7cb-60eb88c6eeab}; !- Outlet Port

OS:Connection,
  {7d0663c4-f77c-4340-8488-de7baf6af1e8}, !- Handle
  {eb755bd6-2c75-47c5-9f2f-09dbcee19ac6}, !- Source Object
  3,                                      !- Outlet Port
  {caa53d75-b6e5-4a38-915b-856f317cf0e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67c30867-63a3-430b-9ec3-b92f92e07c1a}, !- Handle
  {caa53d75-b6e5-4a38-915b-856f317cf0e0}, !- Source Object
  3,                                      !- Outlet Port
  {9e652f79-106f-441c-9310-4f666a298e23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {323183ff-d690-47b9-a7cb-60eb88c6eeab}, !- Handle
  {9e652f79-106f-441c-9310-4f666a298e23}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5c69f384-65c3-4489-86c1-d1fe6c907bc8}, !- Handle
  Water Use Connections 31,               !- Name
  {9a6ff6c5-effa-461a-a5c6-cab1e8a02106}, !- Inlet Node Name
  {8515261f-0b02-4ac6-93cd-29e22a6394d0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a31e9e85-7fbd-4944-a149-f6a26c6c1133}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1a3edf7a-56ff-478e-ad70-a578d5585bca}, !- Handle
  Ic_patroom3_6_flr_2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {4b420911-7f62-4318-8316-79d42ce90a4d}, !- Target Temperature Schedule Name
  {ba325317-2b14-4479-9216-c00b43cd40f1}, !- Sensible Fraction Schedule Name
  {9e59e1c7-b3a3-4cb0-b816-3864791ff3af}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ba325317-2b14-4479-9216-c00b43cd40f1}, !- Handle
  Schedule Ruleset 93,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b2c9df29-0db8-4420-bb30-a1e9ee9e68fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b2c9df29-0db8-4420-bb30-a1e9ee9e68fd}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9e59e1c7-b3a3-4cb0-b816-3864791ff3af}, !- Handle
  Schedule Ruleset 94,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {30031fd3-d539-4f3c-ba88-e0e6ae6c9a3d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {30031fd3-d539-4f3c-ba88-e0e6ae6c9a3d}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4b420911-7f62-4318-8316-79d42ce90a4d}, !- Handle
  Schedule Ruleset 95,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8b217def-bf97-4749-9c27-e91204ebca6b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b217def-bf97-4749-9c27-e91204ebca6b}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a31e9e85-7fbd-4944-a149-f6a26c6c1133}, !- Handle
  Ic_patroom3_6_flr_2 Service Water Use 0.01gal/min, !- Name
  {1a3edf7a-56ff-478e-ad70-a578d5585bca}, !- Water Use Equipment Definition Name
  {67a09b7e-7c8a-4980-8566-9dcdcc11d6a3}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6f2bb876-bfb7-41dd-9eb4-fb0fa765edda}, !- Handle
  Node 746,                               !- Name
  {e0cd0582-5eba-4c8a-882a-fc2776f4187a}, !- Inlet Port
  {9a6ff6c5-effa-461a-a5c6-cab1e8a02106}; !- Outlet Port

OS:Connection,
  {e0cd0582-5eba-4c8a-882a-fc2776f4187a}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  34,                                     !- Outlet Port
  {6f2bb876-bfb7-41dd-9eb4-fb0fa765edda}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d4a50795-3af2-454e-889b-b9f3dd530dac}, !- Handle
  Node 747,                               !- Name
  {8515261f-0b02-4ac6-93cd-29e22a6394d0}, !- Inlet Port
  {357a0628-5cbe-4de9-995a-d36a20d21e29}; !- Outlet Port

OS:Connection,
  {9a6ff6c5-effa-461a-a5c6-cab1e8a02106}, !- Handle
  {6f2bb876-bfb7-41dd-9eb4-fb0fa765edda}, !- Source Object
  3,                                      !- Outlet Port
  {5c69f384-65c3-4489-86c1-d1fe6c907bc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8515261f-0b02-4ac6-93cd-29e22a6394d0}, !- Handle
  {5c69f384-65c3-4489-86c1-d1fe6c907bc8}, !- Source Object
  3,                                      !- Outlet Port
  {d4a50795-3af2-454e-889b-b9f3dd530dac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {357a0628-5cbe-4de9-995a-d36a20d21e29}, !- Handle
  {d4a50795-3af2-454e-889b-b9f3dd530dac}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {79b8bd2c-6651-45e9-8073-8217d58a2420}, !- Handle
  Water Use Connections 32,               !- Name
  {7cc08d4b-351a-40e6-96f3-4f5802c42e3d}, !- Inlet Node Name
  {7e698de5-c900-4003-9f16-8315f8cb269c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ed589b3d-2ba2-4f34-8772-dcc08dfac2e0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7dd6d54a-f57c-45dc-a2dd-34fdf85e38bc}, !- Handle
  Kitchen_flr_5 Service Water Use Def 0.47gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.96057791676573e-05,                   !- Peak Flow Rate {m3/s}
  {e796c98d-ff13-405c-bf18-71eb9cb176c6}, !- Target Temperature Schedule Name
  {35f4b5b6-6602-42f4-bb1a-0864ed0ce7bf}, !- Sensible Fraction Schedule Name
  {94284b01-3470-4d5d-b14b-a20800808d23}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {35f4b5b6-6602-42f4-bb1a-0864ed0ce7bf}, !- Handle
  Schedule Ruleset 96,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {081a2cf8-9c24-46c6-aa61-38b7fe6cb001}; !- Default Day Schedule Name

OS:Schedule:Day,
  {081a2cf8-9c24-46c6-aa61-38b7fe6cb001}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {94284b01-3470-4d5d-b14b-a20800808d23}, !- Handle
  Schedule Ruleset 97,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5cb7f8d9-225c-4e5e-85ac-2c1c53054b2b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5cb7f8d9-225c-4e5e-85ac-2c1c53054b2b}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e796c98d-ff13-405c-bf18-71eb9cb176c6}, !- Handle
  Schedule Ruleset 98,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3e7cb3ff-e2e0-417a-becb-62bc984ce1e8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e7cb3ff-e2e0-417a-becb-62bc984ce1e8}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ed589b3d-2ba2-4f34-8772-dcc08dfac2e0}, !- Handle
  Kitchen_flr_5 Service Water Use 0.47gal/min, !- Name
  {7dd6d54a-f57c-45dc-a2dd-34fdf85e38bc}, !- Water Use Equipment Definition Name
  {e52ecd02-76f8-496b-99df-063e2eadd097}, !- Space Name
  {15fb1f4d-9129-41e4-81bd-0ec54fb1104c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {78614bb6-71fb-45a2-84ca-dd7a5f51ce7e}, !- Handle
  Node 748,                               !- Name
  {197c1373-620b-4534-a656-db60a17b2550}, !- Inlet Port
  {7cc08d4b-351a-40e6-96f3-4f5802c42e3d}; !- Outlet Port

OS:Connection,
  {197c1373-620b-4534-a656-db60a17b2550}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  35,                                     !- Outlet Port
  {78614bb6-71fb-45a2-84ca-dd7a5f51ce7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {caca298f-35a4-4989-b771-325bda1e6a8a}, !- Handle
  Node 749,                               !- Name
  {7e698de5-c900-4003-9f16-8315f8cb269c}, !- Inlet Port
  {31fc7aba-0f12-486f-b70b-9783987ab86b}; !- Outlet Port

OS:Connection,
  {7cc08d4b-351a-40e6-96f3-4f5802c42e3d}, !- Handle
  {78614bb6-71fb-45a2-84ca-dd7a5f51ce7e}, !- Source Object
  3,                                      !- Outlet Port
  {79b8bd2c-6651-45e9-8073-8217d58a2420}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e698de5-c900-4003-9f16-8315f8cb269c}, !- Handle
  {79b8bd2c-6651-45e9-8073-8217d58a2420}, !- Source Object
  3,                                      !- Outlet Port
  {caca298f-35a4-4989-b771-325bda1e6a8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31fc7aba-0f12-486f-b70b-9783987ab86b}, !- Handle
  {caca298f-35a4-4989-b771-325bda1e6a8a}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c7a0749b-cb8e-4e29-946e-1f9fcdd1b7f3}, !- Handle
  Water Use Connections 33,               !- Name
  {07e46aca-b881-4de1-a80a-343f895bf661}, !- Inlet Node Name
  {3d493705-3758-4d1f-8814-869bf98f4dcd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6199a2a2-620b-41ab-8fc4-a0014e39968a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bc227778-f91a-4fc2-b022-71ca6e31985b}, !- Handle
  Lab_flr_3 Service Water Use Def 0.2gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.26564720925657e-05,                   !- Peak Flow Rate {m3/s}
  {473f836d-5632-4ad1-9a2c-29c8ac946cf3}, !- Target Temperature Schedule Name
  {bc2d5b08-5acc-49d9-951f-8a991742d062}, !- Sensible Fraction Schedule Name
  {965a30ca-a610-4b12-ab28-2178dbda870f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bc2d5b08-5acc-49d9-951f-8a991742d062}, !- Handle
  Schedule Ruleset 99,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e251691e-71dd-4479-a63e-3fd6e630ec5f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e251691e-71dd-4479-a63e-3fd6e630ec5f}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {965a30ca-a610-4b12-ab28-2178dbda870f}, !- Handle
  Schedule Ruleset 100,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {66219298-3093-41ec-80df-de5ac32307a0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {66219298-3093-41ec-80df-de5ac32307a0}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {473f836d-5632-4ad1-9a2c-29c8ac946cf3}, !- Handle
  Schedule Ruleset 101,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b8216289-2516-44b0-8881-9bd0a742d171}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b8216289-2516-44b0-8881-9bd0a742d171}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6199a2a2-620b-41ab-8fc4-a0014e39968a}, !- Handle
  Lab_flr_3 Service Water Use 0.2gal/min, !- Name
  {bc227778-f91a-4fc2-b022-71ca6e31985b}, !- Water Use Equipment Definition Name
  {22290951-19f6-474f-a011-fb1c867eee80}, !- Space Name
  {afed185a-03fb-4c1f-bcda-8b2ed3347180}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ee9c61c0-3dd7-4225-b873-51489b37de9f}, !- Handle
  Node 750,                               !- Name
  {a19fb2d5-76db-47c5-abc4-754378fd8362}, !- Inlet Port
  {07e46aca-b881-4de1-a80a-343f895bf661}; !- Outlet Port

OS:Connection,
  {a19fb2d5-76db-47c5-abc4-754378fd8362}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  36,                                     !- Outlet Port
  {ee9c61c0-3dd7-4225-b873-51489b37de9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {823c3474-0771-4242-aeb8-06ee388af172}, !- Handle
  Node 751,                               !- Name
  {3d493705-3758-4d1f-8814-869bf98f4dcd}, !- Inlet Port
  {65f9c49a-76c1-4efc-8169-2fdebfd65696}; !- Outlet Port

OS:Connection,
  {07e46aca-b881-4de1-a80a-343f895bf661}, !- Handle
  {ee9c61c0-3dd7-4225-b873-51489b37de9f}, !- Source Object
  3,                                      !- Outlet Port
  {c7a0749b-cb8e-4e29-946e-1f9fcdd1b7f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d493705-3758-4d1f-8814-869bf98f4dcd}, !- Handle
  {c7a0749b-cb8e-4e29-946e-1f9fcdd1b7f3}, !- Source Object
  3,                                      !- Outlet Port
  {823c3474-0771-4242-aeb8-06ee388af172}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65f9c49a-76c1-4efc-8169-2fdebfd65696}, !- Handle
  {823c3474-0771-4242-aeb8-06ee388af172}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6da3b99c-586b-48e8-9997-0f5ab0ef8e94}, !- Handle
  Water Use Connections 34,               !- Name
  {ff507945-fa15-4262-b5e3-234c1cb67ccd}, !- Inlet Node Name
  {5c97722f-5821-4307-b506-dc5aeeee3357}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0e958087-6611-487e-8a86-b7dadab9aac8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a946f6e7-481d-426c-9bbd-18d8f4802835}, !- Handle
  Lab_flr_4 Service Water Use Def 0.2gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.26564720925657e-05,                   !- Peak Flow Rate {m3/s}
  {5fcc7ff3-52e4-4b78-a167-dc6498c9c6dd}, !- Target Temperature Schedule Name
  {d49059fe-6854-46a6-869c-b4a82818d1e2}, !- Sensible Fraction Schedule Name
  {e151ffd3-f087-425f-b472-36f04e70aebb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d49059fe-6854-46a6-869c-b4a82818d1e2}, !- Handle
  Schedule Ruleset 102,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0ac4ca25-c048-4e7b-b4a5-4655be731efe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ac4ca25-c048-4e7b-b4a5-4655be731efe}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e151ffd3-f087-425f-b472-36f04e70aebb}, !- Handle
  Schedule Ruleset 103,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {555a1688-5ca3-4328-9451-1201cd1d896b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {555a1688-5ca3-4328-9451-1201cd1d896b}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5fcc7ff3-52e4-4b78-a167-dc6498c9c6dd}, !- Handle
  Schedule Ruleset 104,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9694d523-c09a-4244-ac43-566a0f5e38d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9694d523-c09a-4244-ac43-566a0f5e38d4}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0e958087-6611-487e-8a86-b7dadab9aac8}, !- Handle
  Lab_flr_4 Service Water Use 0.2gal/min, !- Name
  {a946f6e7-481d-426c-9bbd-18d8f4802835}, !- Water Use Equipment Definition Name
  {5c8365ed-b8d7-4844-bf42-27164c3ff933}, !- Space Name
  {afed185a-03fb-4c1f-bcda-8b2ed3347180}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e2e27902-f35c-4887-9f79-13c0aa4f8ffd}, !- Handle
  Node 752,                               !- Name
  {92e67cc0-4cf8-42d6-8a7e-13950fd9bda8}, !- Inlet Port
  {ff507945-fa15-4262-b5e3-234c1cb67ccd}; !- Outlet Port

OS:Connection,
  {92e67cc0-4cf8-42d6-8a7e-13950fd9bda8}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  37,                                     !- Outlet Port
  {e2e27902-f35c-4887-9f79-13c0aa4f8ffd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3635786-dcbf-4330-890b-a87031224169}, !- Handle
  Node 753,                               !- Name
  {5c97722f-5821-4307-b506-dc5aeeee3357}, !- Inlet Port
  {0a9ae7f7-ea5a-4664-a361-dfaa05ec403a}; !- Outlet Port

OS:Connection,
  {ff507945-fa15-4262-b5e3-234c1cb67ccd}, !- Handle
  {e2e27902-f35c-4887-9f79-13c0aa4f8ffd}, !- Source Object
  3,                                      !- Outlet Port
  {6da3b99c-586b-48e8-9997-0f5ab0ef8e94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c97722f-5821-4307-b506-dc5aeeee3357}, !- Handle
  {6da3b99c-586b-48e8-9997-0f5ab0ef8e94}, !- Source Object
  3,                                      !- Outlet Port
  {b3635786-dcbf-4330-890b-a87031224169}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a9ae7f7-ea5a-4664-a361-dfaa05ec403a}, !- Handle
  {b3635786-dcbf-4330-890b-a87031224169}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8074a992-ffd3-4074-9174-327bfc576214}, !- Handle
  Water Use Connections 35,               !- Name
  {15e6b31c-60f3-41bb-85da-ad7962ce30ca}, !- Inlet Node Name
  {6216c934-5b3f-4fcb-826d-c3e36a1d1a55}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {762b3442-5148-4eee-90bf-d23b8466e880}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {42eeb39a-bb8a-4a07-a8f4-b6df5ef312c9}, !- Handle
  Lobby_records_flr_1 Service Water Use Def 0.56gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.52487923375944e-05,                   !- Peak Flow Rate {m3/s}
  {e39250b4-56fe-467f-b7b3-f29cea3b89a2}, !- Target Temperature Schedule Name
  {7c812b2b-51a0-46f4-8da8-e59e16074373}, !- Sensible Fraction Schedule Name
  {87e277ba-cd68-4825-99e2-5878b5dfdd49}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7c812b2b-51a0-46f4-8da8-e59e16074373}, !- Handle
  Schedule Ruleset 105,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {06adda0a-82f0-4c8e-8b96-6eecb883c59d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06adda0a-82f0-4c8e-8b96-6eecb883c59d}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {87e277ba-cd68-4825-99e2-5878b5dfdd49}, !- Handle
  Schedule Ruleset 106,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8606804c-955f-4ae1-8089-533bace82800}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8606804c-955f-4ae1-8089-533bace82800}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e39250b4-56fe-467f-b7b3-f29cea3b89a2}, !- Handle
  Schedule Ruleset 107,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {32f47601-089d-4ed7-b9f1-a803a3ca2bbb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {32f47601-089d-4ed7-b9f1-a803a3ca2bbb}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {762b3442-5148-4eee-90bf-d23b8466e880}, !- Handle
  Lobby_records_flr_1 Service Water Use 0.56gal/min, !- Name
  {42eeb39a-bb8a-4a07-a8f4-b6df5ef312c9}, !- Water Use Equipment Definition Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space Name
  {afed185a-03fb-4c1f-bcda-8b2ed3347180}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7d7946ba-9410-461b-a2cd-3ed626bd3f0b}, !- Handle
  Node 754,                               !- Name
  {56a052f5-3f54-4dde-b31f-fec8f10d9496}, !- Inlet Port
  {15e6b31c-60f3-41bb-85da-ad7962ce30ca}; !- Outlet Port

OS:Connection,
  {56a052f5-3f54-4dde-b31f-fec8f10d9496}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  38,                                     !- Outlet Port
  {7d7946ba-9410-461b-a2cd-3ed626bd3f0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f89128a7-7b7d-48a8-92cc-156d390695eb}, !- Handle
  Node 755,                               !- Name
  {6216c934-5b3f-4fcb-826d-c3e36a1d1a55}, !- Inlet Port
  {bf2038fc-11d6-456f-a6bd-22714ee468e7}; !- Outlet Port

OS:Connection,
  {15e6b31c-60f3-41bb-85da-ad7962ce30ca}, !- Handle
  {7d7946ba-9410-461b-a2cd-3ed626bd3f0b}, !- Source Object
  3,                                      !- Outlet Port
  {8074a992-ffd3-4074-9174-327bfc576214}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6216c934-5b3f-4fcb-826d-c3e36a1d1a55}, !- Handle
  {8074a992-ffd3-4074-9174-327bfc576214}, !- Source Object
  3,                                      !- Outlet Port
  {f89128a7-7b7d-48a8-92cc-156d390695eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf2038fc-11d6-456f-a6bd-22714ee468e7}, !- Handle
  {f89128a7-7b7d-48a8-92cc-156d390695eb}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ce878221-4d79-4624-ba06-51c64c1f5cc7}, !- Handle
  Water Use Connections 36,               !- Name
  {8fba9022-4cb9-424c-af3e-b84d829c2058}, !- Inlet Node Name
  {cd3e64cd-07bf-41a4-bbe3-3288eef5b9ac}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {76125e20-e36c-4c91-8abe-ad34b2a9484c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {30c6e6bb-37bb-402e-b4ce-2850b33da084}, !- Handle
  Nursestn_lobby_flr_3 Service Water Use Def 0.17gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.08246168527336e-05,                   !- Peak Flow Rate {m3/s}
  {0a03554f-9051-405e-a460-5237205ede43}, !- Target Temperature Schedule Name
  {3310e4c3-3657-43bd-9a35-d2cef653f645}, !- Sensible Fraction Schedule Name
  {c9812ca9-0464-4c95-a8d2-0eedd2dd9bf2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3310e4c3-3657-43bd-9a35-d2cef653f645}, !- Handle
  Schedule Ruleset 108,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {df206c14-0922-494a-8645-ea9a910aba31}; !- Default Day Schedule Name

OS:Schedule:Day,
  {df206c14-0922-494a-8645-ea9a910aba31}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c9812ca9-0464-4c95-a8d2-0eedd2dd9bf2}, !- Handle
  Schedule Ruleset 109,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9c4a38b5-fcbc-43e5-8c5b-18dbef63a45b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c4a38b5-fcbc-43e5-8c5b-18dbef63a45b}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0a03554f-9051-405e-a460-5237205ede43}, !- Handle
  Schedule Ruleset 110,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ec166d71-45cf-4a96-a14e-3191f008ca06}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec166d71-45cf-4a96-a14e-3191f008ca06}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {76125e20-e36c-4c91-8abe-ad34b2a9484c}, !- Handle
  Nursestn_lobby_flr_3 Service Water Use 0.17gal/min, !- Name
  {30c6e6bb-37bb-402e-b4ce-2850b33da084}, !- Water Use Equipment Definition Name
  {e494cea2-4abd-4968-adee-7c2bba8c9841}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2cecd865-65e9-41c6-bc5f-92945b44688c}, !- Handle
  Node 756,                               !- Name
  {b4a2a303-9f6d-4b2f-830e-3f7ca45977d1}, !- Inlet Port
  {8fba9022-4cb9-424c-af3e-b84d829c2058}; !- Outlet Port

OS:Connection,
  {b4a2a303-9f6d-4b2f-830e-3f7ca45977d1}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  39,                                     !- Outlet Port
  {2cecd865-65e9-41c6-bc5f-92945b44688c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {669df38b-95ef-4285-b1d0-274a8e14ebbd}, !- Handle
  Node 757,                               !- Name
  {cd3e64cd-07bf-41a4-bbe3-3288eef5b9ac}, !- Inlet Port
  {f715c777-9844-4b25-94f4-4bfde8bede55}; !- Outlet Port

OS:Connection,
  {8fba9022-4cb9-424c-af3e-b84d829c2058}, !- Handle
  {2cecd865-65e9-41c6-bc5f-92945b44688c}, !- Source Object
  3,                                      !- Outlet Port
  {ce878221-4d79-4624-ba06-51c64c1f5cc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd3e64cd-07bf-41a4-bbe3-3288eef5b9ac}, !- Handle
  {ce878221-4d79-4624-ba06-51c64c1f5cc7}, !- Source Object
  3,                                      !- Outlet Port
  {669df38b-95ef-4285-b1d0-274a8e14ebbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f715c777-9844-4b25-94f4-4bfde8bede55}, !- Handle
  {669df38b-95ef-4285-b1d0-274a8e14ebbd}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  39;                                     !- Inlet Port

OS:WaterUse:Connections,
  {96c3c76e-7f88-43fa-84fb-c54c56fca9aa}, !- Handle
  Water Use Connections 37,               !- Name
  {1955bea7-6164-4e13-be66-033e68bfbc96}, !- Inlet Node Name
  {0b6c8ac2-5527-472b-b2ae-1a16e8272e52}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1e5893bb-ed91-4b43-8c54-04d63823d941}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8f9c8b96-2b85-4922-8f76-193e884b170e}, !- Handle
  Nursestn_lobby_flr_4 Service Water Use Def 0.17gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.08246168527336e-05,                   !- Peak Flow Rate {m3/s}
  {6e084ba0-1946-410f-abcc-10ab90c51afa}, !- Target Temperature Schedule Name
  {9f9df905-6869-47b5-870f-c87f7e944491}, !- Sensible Fraction Schedule Name
  {d47709d2-b038-406e-af13-40d49ab395eb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9f9df905-6869-47b5-870f-c87f7e944491}, !- Handle
  Schedule Ruleset 111,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a68774b3-39d0-4b4e-ab6c-d151abbd8fbf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a68774b3-39d0-4b4e-ab6c-d151abbd8fbf}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d47709d2-b038-406e-af13-40d49ab395eb}, !- Handle
  Schedule Ruleset 112,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bc3e3e50-8132-4d7d-af58-890f54eb40c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bc3e3e50-8132-4d7d-af58-890f54eb40c0}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6e084ba0-1946-410f-abcc-10ab90c51afa}, !- Handle
  Schedule Ruleset 113,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cd6feb42-67fb-4c5a-82d3-8472c656938f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd6feb42-67fb-4c5a-82d3-8472c656938f}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1e5893bb-ed91-4b43-8c54-04d63823d941}, !- Handle
  Nursestn_lobby_flr_4 Service Water Use 0.17gal/min, !- Name
  {8f9c8b96-2b85-4922-8f76-193e884b170e}, !- Water Use Equipment Definition Name
  {c29a148d-3ce7-416a-b9c8-6c36e095cfd8}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {75dfd6fd-0339-471c-a81a-d3f6c4f62250}, !- Handle
  Node 758,                               !- Name
  {96267cec-8f4f-4ca6-a1b6-f5c3f969f4a7}, !- Inlet Port
  {1955bea7-6164-4e13-be66-033e68bfbc96}; !- Outlet Port

OS:Connection,
  {96267cec-8f4f-4ca6-a1b6-f5c3f969f4a7}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  40,                                     !- Outlet Port
  {75dfd6fd-0339-471c-a81a-d3f6c4f62250}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a7f292e-b915-431a-b7e4-f75d7c8e2fef}, !- Handle
  Node 759,                               !- Name
  {0b6c8ac2-5527-472b-b2ae-1a16e8272e52}, !- Inlet Port
  {b3c6bb06-e957-4835-aee4-2fec8db01750}; !- Outlet Port

OS:Connection,
  {1955bea7-6164-4e13-be66-033e68bfbc96}, !- Handle
  {75dfd6fd-0339-471c-a81a-d3f6c4f62250}, !- Source Object
  3,                                      !- Outlet Port
  {96c3c76e-7f88-43fa-84fb-c54c56fca9aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b6c8ac2-5527-472b-b2ae-1a16e8272e52}, !- Handle
  {96c3c76e-7f88-43fa-84fb-c54c56fca9aa}, !- Source Object
  3,                                      !- Outlet Port
  {6a7f292e-b915-431a-b7e4-f75d7c8e2fef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3c6bb06-e957-4835-aee4-2fec8db01750}, !- Handle
  {6a7f292e-b915-431a-b7e4-f75d7c8e2fef}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  40;                                     !- Inlet Port

OS:WaterUse:Connections,
  {44b06c81-b24c-480d-89ab-68c667496a25}, !- Handle
  Water Use Connections 38,               !- Name
  {0d65b706-2b6e-4cdd-bf6b-580a1965ed96}, !- Inlet Node Name
  {f6e59c18-bd52-4d80-8c68-4d26eab61e32}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3e8d6d05-dd70-4721-b039-51374f3d45f6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7cfcbf3b-8709-44cd-88f9-04ec217c7f43}, !- Handle
  Nursestn_lobby_flr_5 Service Water Use Def 0.2gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.24344316667298e-05,                   !- Peak Flow Rate {m3/s}
  {4ef7f1af-9fc6-40f3-96df-6c1737c8b8d2}, !- Target Temperature Schedule Name
  {5ba065d9-9977-49c0-80df-8f452dbd64ed}, !- Sensible Fraction Schedule Name
  {215bc5b7-44c0-4397-b791-99af49d7f74d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5ba065d9-9977-49c0-80df-8f452dbd64ed}, !- Handle
  Schedule Ruleset 114,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c5410029-21f1-4663-93bc-c19996a638e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c5410029-21f1-4663-93bc-c19996a638e5}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {215bc5b7-44c0-4397-b791-99af49d7f74d}, !- Handle
  Schedule Ruleset 115,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {98131da6-2393-460f-acfe-8a1efa1ace9e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {98131da6-2393-460f-acfe-8a1efa1ace9e}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4ef7f1af-9fc6-40f3-96df-6c1737c8b8d2}, !- Handle
  Schedule Ruleset 116,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c45fa192-3aa7-466d-a111-8da0c144df12}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c45fa192-3aa7-466d-a111-8da0c144df12}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3e8d6d05-dd70-4721-b039-51374f3d45f6}, !- Handle
  Nursestn_lobby_flr_5 Service Water Use 0.2gal/min, !- Name
  {7cfcbf3b-8709-44cd-88f9-04ec217c7f43}, !- Water Use Equipment Definition Name
  {a7fdff4c-6d5f-4911-99ae-d14edf95c714}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a20b749e-9506-4692-b216-f2d6640c9216}, !- Handle
  Node 760,                               !- Name
  {2b4a12d4-aa50-4de8-85f3-f0210d037780}, !- Inlet Port
  {0d65b706-2b6e-4cdd-bf6b-580a1965ed96}; !- Outlet Port

OS:Connection,
  {2b4a12d4-aa50-4de8-85f3-f0210d037780}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  41,                                     !- Outlet Port
  {a20b749e-9506-4692-b216-f2d6640c9216}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09cfe218-a634-4e6d-be32-2b11d17dbdfa}, !- Handle
  Node 761,                               !- Name
  {f6e59c18-bd52-4d80-8c68-4d26eab61e32}, !- Inlet Port
  {6f32ae93-9e86-4932-8d8f-fdf90cff08e2}; !- Outlet Port

OS:Connection,
  {0d65b706-2b6e-4cdd-bf6b-580a1965ed96}, !- Handle
  {a20b749e-9506-4692-b216-f2d6640c9216}, !- Source Object
  3,                                      !- Outlet Port
  {44b06c81-b24c-480d-89ab-68c667496a25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6e59c18-bd52-4d80-8c68-4d26eab61e32}, !- Handle
  {44b06c81-b24c-480d-89ab-68c667496a25}, !- Source Object
  3,                                      !- Outlet Port
  {09cfe218-a634-4e6d-be32-2b11d17dbdfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f32ae93-9e86-4932-8d8f-fdf90cff08e2}, !- Handle
  {09cfe218-a634-4e6d-be32-2b11d17dbdfa}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  41;                                     !- Inlet Port

OS:WaterUse:Connections,
  {76224d10-d5fc-47f3-a1a3-b5cc1a275014}, !- Handle
  Water Use Connections 39,               !- Name
  {dcfa056a-1fa0-4249-9d86-42a82ed5732f}, !- Inlet Node Name
  {f13908b5-757f-45df-96c5-5a6e042bb666}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {98198a8e-6d24-4d3d-9b97-28cfb1942c26}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {da942bdb-7d75-4d04-a8a0-a2190509f152}, !- Handle
  Office1_1_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.33065133930263e-07,                   !- Peak Flow Rate {m3/s}
  {2ae71c61-3187-4bf2-8b82-c65b25e7a433}, !- Target Temperature Schedule Name
  {21474905-5573-4a50-8384-a1c070e54ec6}, !- Sensible Fraction Schedule Name
  {1bb80d64-b071-4a95-ae69-469b4a193088}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {21474905-5573-4a50-8384-a1c070e54ec6}, !- Handle
  Schedule Ruleset 117,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b613f2f0-cfce-4f8a-9593-3ce1adfcb9c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b613f2f0-cfce-4f8a-9593-3ce1adfcb9c7}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1bb80d64-b071-4a95-ae69-469b4a193088}, !- Handle
  Schedule Ruleset 118,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0ce7966f-dc13-4d41-8da3-a1ce000032ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ce7966f-dc13-4d41-8da3-a1ce000032ab}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2ae71c61-3187-4bf2-8b82-c65b25e7a433}, !- Handle
  Schedule Ruleset 119,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b9286036-d932-459d-8476-683b0b92d802}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b9286036-d932-459d-8476-683b0b92d802}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {98198a8e-6d24-4d3d-9b97-28cfb1942c26}, !- Handle
  Office1_1_flr_1 Service Water Use 0.01gal/min, !- Name
  {da942bdb-7d75-4d04-a8a0-a2190509f152}, !- Water Use Equipment Definition Name
  {d02a2ad8-7579-4e33-845e-5db0f25d0008}, !- Space Name
  {afed185a-03fb-4c1f-bcda-8b2ed3347180}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b695d90f-ada8-42bd-a8c6-b9268e307875}, !- Handle
  Node 762,                               !- Name
  {502b8bda-367e-4e2b-8586-7e68c8633688}, !- Inlet Port
  {dcfa056a-1fa0-4249-9d86-42a82ed5732f}; !- Outlet Port

OS:Connection,
  {502b8bda-367e-4e2b-8586-7e68c8633688}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  42,                                     !- Outlet Port
  {b695d90f-ada8-42bd-a8c6-b9268e307875}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d58ec01-a33b-4891-990d-995303505616}, !- Handle
  Node 763,                               !- Name
  {f13908b5-757f-45df-96c5-5a6e042bb666}, !- Inlet Port
  {67aaf4ed-6733-4d8d-bd42-dd1408ddc25c}; !- Outlet Port

OS:Connection,
  {dcfa056a-1fa0-4249-9d86-42a82ed5732f}, !- Handle
  {b695d90f-ada8-42bd-a8c6-b9268e307875}, !- Source Object
  3,                                      !- Outlet Port
  {76224d10-d5fc-47f3-a1a3-b5cc1a275014}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f13908b5-757f-45df-96c5-5a6e042bb666}, !- Handle
  {76224d10-d5fc-47f3-a1a3-b5cc1a275014}, !- Source Object
  3,                                      !- Outlet Port
  {2d58ec01-a33b-4891-990d-995303505616}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67aaf4ed-6733-4d8d-bd42-dd1408ddc25c}, !- Handle
  {2d58ec01-a33b-4891-990d-995303505616}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  42;                                     !- Inlet Port

OS:WaterUse:Connections,
  {26ffb139-b46a-47c1-a708-fe01f20fc135}, !- Handle
  Water Use Connections 40,               !- Name
  {ddb5af9d-fa13-4611-9633-99b7ef66ef20}, !- Inlet Node Name
  {e3200638-be5e-4ced-9703-ce93de295697}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d7aad84d-1db6-46fa-9f75-06853af69bce}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0676ead0-af7a-49d7-961e-ead407d8c01a}, !- Handle
  Office1_flr_5 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66576276300293e-06,                   !- Peak Flow Rate {m3/s}
  {02f49662-c7f9-45bf-84dd-6a5558591f84}, !- Target Temperature Schedule Name
  {bf1c7257-0ed3-4f47-8a9c-80fc4a19219e}, !- Sensible Fraction Schedule Name
  {84c2e538-d36a-4019-a326-529a35263e25}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bf1c7257-0ed3-4f47-8a9c-80fc4a19219e}, !- Handle
  Schedule Ruleset 120,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b51d7cbe-463a-472e-a59e-2d33febb3890}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b51d7cbe-463a-472e-a59e-2d33febb3890}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {84c2e538-d36a-4019-a326-529a35263e25}, !- Handle
  Schedule Ruleset 121,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {64f15de2-cbd4-4cdc-ade0-015174d272fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {64f15de2-cbd4-4cdc-ade0-015174d272fc}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {02f49662-c7f9-45bf-84dd-6a5558591f84}, !- Handle
  Schedule Ruleset 122,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {23b43758-a65a-4070-aaf8-ddb1c57fdaa6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23b43758-a65a-4070-aaf8-ddb1c57fdaa6}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d7aad84d-1db6-46fa-9f75-06853af69bce}, !- Handle
  Office1_flr_5 Service Water Use 0.03gal/min, !- Name
  {0676ead0-af7a-49d7-961e-ead407d8c01a}, !- Water Use Equipment Definition Name
  {cd21f8d0-03aa-4d07-a5bb-c171a57e6b9d}, !- Space Name
  {afed185a-03fb-4c1f-bcda-8b2ed3347180}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {58c9f831-7bd9-4193-a289-18f098081e2d}, !- Handle
  Node 764,                               !- Name
  {49ad147a-ba69-41fc-b16f-1218f7f70036}, !- Inlet Port
  {ddb5af9d-fa13-4611-9633-99b7ef66ef20}; !- Outlet Port

OS:Connection,
  {49ad147a-ba69-41fc-b16f-1218f7f70036}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  43,                                     !- Outlet Port
  {58c9f831-7bd9-4193-a289-18f098081e2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {59af9217-dbaf-4ee9-aaeb-05fdd3a9aa65}, !- Handle
  Node 765,                               !- Name
  {e3200638-be5e-4ced-9703-ce93de295697}, !- Inlet Port
  {1fa72b8f-3017-4764-9122-715aba6ec226}; !- Outlet Port

OS:Connection,
  {ddb5af9d-fa13-4611-9633-99b7ef66ef20}, !- Handle
  {58c9f831-7bd9-4193-a289-18f098081e2d}, !- Source Object
  3,                                      !- Outlet Port
  {26ffb139-b46a-47c1-a708-fe01f20fc135}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3200638-be5e-4ced-9703-ce93de295697}, !- Handle
  {26ffb139-b46a-47c1-a708-fe01f20fc135}, !- Source Object
  3,                                      !- Outlet Port
  {59af9217-dbaf-4ee9-aaeb-05fdd3a9aa65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fa72b8f-3017-4764-9122-715aba6ec226}, !- Handle
  {59af9217-dbaf-4ee9-aaeb-05fdd3a9aa65}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  43;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e61f769d-f6eb-4ad9-bd6f-ef183a54c00d}, !- Handle
  Water Use Connections 41,               !- Name
  {d61f75e3-2bd0-46f4-9c4e-a4f38a9f8f7b}, !- Inlet Node Name
  {c431523d-18c6-4403-b991-d94992eb8e67}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {71f5e933-911b-4515-8dd0-fb37734eb745}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2e40f490-dd9e-47a5-a3e6-5c5d81626e96}, !- Handle
  Office2_1_flr_5 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.6648885762997e-06,                    !- Peak Flow Rate {m3/s}
  {ba16ca88-65d4-4fb9-9060-f867261ab5b4}, !- Target Temperature Schedule Name
  {f1b7b4e9-adac-4e1c-8876-47ee23b891d9}, !- Sensible Fraction Schedule Name
  {2ec7e7a4-aacf-4f38-bdfe-a39f5bb16190}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f1b7b4e9-adac-4e1c-8876-47ee23b891d9}, !- Handle
  Schedule Ruleset 123,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d3aad65f-2fce-4735-8df1-2da0db6b3f20}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3aad65f-2fce-4735-8df1-2da0db6b3f20}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2ec7e7a4-aacf-4f38-bdfe-a39f5bb16190}, !- Handle
  Schedule Ruleset 124,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7d5d4195-f4e1-4c51-9534-1712d572221c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d5d4195-f4e1-4c51-9534-1712d572221c}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ba16ca88-65d4-4fb9-9060-f867261ab5b4}, !- Handle
  Schedule Ruleset 125,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e3cc8b0c-43d4-44db-b43d-e3e0767c3e1b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3cc8b0c-43d4-44db-b43d-e3e0767c3e1b}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {71f5e933-911b-4515-8dd0-fb37734eb745}, !- Handle
  Office2_1_flr_5 Service Water Use 0.03gal/min, !- Name
  {2e40f490-dd9e-47a5-a3e6-5c5d81626e96}, !- Water Use Equipment Definition Name
  {d4514f9d-0837-41de-8f53-62f9fd53f516}, !- Space Name
  {afed185a-03fb-4c1f-bcda-8b2ed3347180}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0791e7f3-9795-42a8-b58b-05b2a302a210}, !- Handle
  Node 766,                               !- Name
  {7a9f2866-f604-4fff-91dc-789e8ccd73d1}, !- Inlet Port
  {d61f75e3-2bd0-46f4-9c4e-a4f38a9f8f7b}; !- Outlet Port

OS:Connection,
  {7a9f2866-f604-4fff-91dc-789e8ccd73d1}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  44,                                     !- Outlet Port
  {0791e7f3-9795-42a8-b58b-05b2a302a210}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7ccd108-bb5c-4fca-8d09-695fb40911e8}, !- Handle
  Node 767,                               !- Name
  {c431523d-18c6-4403-b991-d94992eb8e67}, !- Inlet Port
  {d61ffac8-124e-44ed-bf0b-a83ba0967cc7}; !- Outlet Port

OS:Connection,
  {d61f75e3-2bd0-46f4-9c4e-a4f38a9f8f7b}, !- Handle
  {0791e7f3-9795-42a8-b58b-05b2a302a210}, !- Source Object
  3,                                      !- Outlet Port
  {e61f769d-f6eb-4ad9-bd6f-ef183a54c00d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c431523d-18c6-4403-b991-d94992eb8e67}, !- Handle
  {e61f769d-f6eb-4ad9-bd6f-ef183a54c00d}, !- Source Object
  3,                                      !- Outlet Port
  {b7ccd108-bb5c-4fca-8d09-695fb40911e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d61ffac8-124e-44ed-bf0b-a83ba0967cc7}, !- Handle
  {b7ccd108-bb5c-4fca-8d09-695fb40911e8}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  44;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5836f741-eeb1-489f-b242-acb238f81d5c}, !- Handle
  Water Use Connections 42,               !- Name
  {297f72a9-8576-41b0-90c3-bff34cac3749}, !- Inlet Node Name
  {bf716495-e130-496a-a5c0-02f7a596f6c0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9554d87d-f0ad-476d-85e5-360fb02ba7e2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2cc226c5-727e-4e1c-8b75-b5e5ab3e404e}, !- Handle
  Office2_2_flr_5 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.6648885762997e-06,                    !- Peak Flow Rate {m3/s}
  {ddbb689d-ea3c-4675-b823-d10c2f4e41c7}, !- Target Temperature Schedule Name
  {0684f17e-e139-4d2f-8ad3-c288b1f6cb73}, !- Sensible Fraction Schedule Name
  {112684fb-0123-49e1-8916-8e6d00721947}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0684f17e-e139-4d2f-8ad3-c288b1f6cb73}, !- Handle
  Schedule Ruleset 126,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {eb57fb0e-bc20-4627-8078-85cf60e604a3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb57fb0e-bc20-4627-8078-85cf60e604a3}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {112684fb-0123-49e1-8916-8e6d00721947}, !- Handle
  Schedule Ruleset 127,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1626662f-4e18-47b8-8077-5bfbf30dd4b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1626662f-4e18-47b8-8077-5bfbf30dd4b4}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ddbb689d-ea3c-4675-b823-d10c2f4e41c7}, !- Handle
  Schedule Ruleset 128,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c9a9b342-b407-4866-a946-eac513676e82}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9a9b342-b407-4866-a946-eac513676e82}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9554d87d-f0ad-476d-85e5-360fb02ba7e2}, !- Handle
  Office2_2_flr_5 Service Water Use 0.03gal/min, !- Name
  {2cc226c5-727e-4e1c-8b75-b5e5ab3e404e}, !- Water Use Equipment Definition Name
  {b55b7d4a-d540-4736-8b5e-0058b7a33e35}, !- Space Name
  {afed185a-03fb-4c1f-bcda-8b2ed3347180}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {623ecb7a-b4ea-4da7-9364-c6b8ef4ffc8f}, !- Handle
  Node 768,                               !- Name
  {dadb982d-d34c-4376-a248-35f77b912fed}, !- Inlet Port
  {297f72a9-8576-41b0-90c3-bff34cac3749}; !- Outlet Port

OS:Connection,
  {dadb982d-d34c-4376-a248-35f77b912fed}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  45,                                     !- Outlet Port
  {623ecb7a-b4ea-4da7-9364-c6b8ef4ffc8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a5d49267-89be-403a-9d83-5dc2f40a3399}, !- Handle
  Node 769,                               !- Name
  {bf716495-e130-496a-a5c0-02f7a596f6c0}, !- Inlet Port
  {5e998317-a039-42c0-a035-36a03abb0e5e}; !- Outlet Port

OS:Connection,
  {297f72a9-8576-41b0-90c3-bff34cac3749}, !- Handle
  {623ecb7a-b4ea-4da7-9364-c6b8ef4ffc8f}, !- Source Object
  3,                                      !- Outlet Port
  {5836f741-eeb1-489f-b242-acb238f81d5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf716495-e130-496a-a5c0-02f7a596f6c0}, !- Handle
  {5836f741-eeb1-489f-b242-acb238f81d5c}, !- Source Object
  3,                                      !- Outlet Port
  {a5d49267-89be-403a-9d83-5dc2f40a3399}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e998317-a039-42c0-a035-36a03abb0e5e}, !- Handle
  {a5d49267-89be-403a-9d83-5dc2f40a3399}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  45;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0130bed0-b58f-4fa2-be09-1b62255e0e5e}, !- Handle
  Water Use Connections 43,               !- Name
  {65921c8a-28f5-42f9-aaaf-873356d66a49}, !- Inlet Node Name
  {7590ee61-2d75-4382-8df9-41043607736b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d9a9ef6b-b0ef-4ce0-96cd-34ebd31bd471}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7a9bbc20-2e62-443b-bc08-23b869a08d63}, !- Handle
  Office2_3_flr_5 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.6648885762997e-06,                    !- Peak Flow Rate {m3/s}
  {41a42734-e859-46eb-8eb6-bcaf33d32260}, !- Target Temperature Schedule Name
  {f5e88a98-3faa-4979-96c2-2054abb4886f}, !- Sensible Fraction Schedule Name
  {69c7287b-1472-4864-930d-a13c04f55d03}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f5e88a98-3faa-4979-96c2-2054abb4886f}, !- Handle
  Schedule Ruleset 129,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d8a321a1-dc42-464c-8fbb-4e6ea5bf0dac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d8a321a1-dc42-464c-8fbb-4e6ea5bf0dac}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {69c7287b-1472-4864-930d-a13c04f55d03}, !- Handle
  Schedule Ruleset 130,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ca02d013-63f3-4560-899c-dd1c94f4f9d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca02d013-63f3-4560-899c-dd1c94f4f9d4}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {41a42734-e859-46eb-8eb6-bcaf33d32260}, !- Handle
  Schedule Ruleset 131,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {685cdb39-4a9f-4597-8aca-d12d2070c149}; !- Default Day Schedule Name

OS:Schedule:Day,
  {685cdb39-4a9f-4597-8aca-d12d2070c149}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d9a9ef6b-b0ef-4ce0-96cd-34ebd31bd471}, !- Handle
  Office2_3_flr_5 Service Water Use 0.03gal/min, !- Name
  {7a9bbc20-2e62-443b-bc08-23b869a08d63}, !- Water Use Equipment Definition Name
  {293507fd-ab82-47f8-ae9e-dc26ab0ce95a}, !- Space Name
  {afed185a-03fb-4c1f-bcda-8b2ed3347180}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2199a8ee-b11d-457a-a10b-06d40fa24399}, !- Handle
  Node 770,                               !- Name
  {43f85ae1-5356-47f4-8418-3bc188c8d1f1}, !- Inlet Port
  {65921c8a-28f5-42f9-aaaf-873356d66a49}; !- Outlet Port

OS:Connection,
  {43f85ae1-5356-47f4-8418-3bc188c8d1f1}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  46,                                     !- Outlet Port
  {2199a8ee-b11d-457a-a10b-06d40fa24399}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fdd45329-2d30-4449-83ef-364c71c40874}, !- Handle
  Node 771,                               !- Name
  {7590ee61-2d75-4382-8df9-41043607736b}, !- Inlet Port
  {bcb0406a-4d7c-4b6e-bb83-fa98cb36d188}; !- Outlet Port

OS:Connection,
  {65921c8a-28f5-42f9-aaaf-873356d66a49}, !- Handle
  {2199a8ee-b11d-457a-a10b-06d40fa24399}, !- Source Object
  3,                                      !- Outlet Port
  {0130bed0-b58f-4fa2-be09-1b62255e0e5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7590ee61-2d75-4382-8df9-41043607736b}, !- Handle
  {0130bed0-b58f-4fa2-be09-1b62255e0e5e}, !- Source Object
  3,                                      !- Outlet Port
  {fdd45329-2d30-4449-83ef-364c71c40874}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcb0406a-4d7c-4b6e-bb83-fa98cb36d188}, !- Handle
  {fdd45329-2d30-4449-83ef-364c71c40874}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  46;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5203b57f-8539-4b2c-a883-67010f431ed2}, !- Handle
  Water Use Connections 44,               !- Name
  {9c87d022-56b2-45fc-91bc-4159eae94f0a}, !- Inlet Node Name
  {939ff002-5967-482c-bfb3-e077f0663ed6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5e8abcd4-41cb-4422-92c9-e988d9e871de}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cdba5314-1683-4e4e-a817-e1e0eb566b81}, !- Handle
  Office2_4_flr_5 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.6648885762997e-06,                    !- Peak Flow Rate {m3/s}
  {deb1f984-57d5-4ba6-b388-a734750dfd0f}, !- Target Temperature Schedule Name
  {24e8dc73-5cfa-4e7f-b6d9-183325f45af2}, !- Sensible Fraction Schedule Name
  {b7a52d76-de18-4d7d-843c-480e6b95e1c7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {24e8dc73-5cfa-4e7f-b6d9-183325f45af2}, !- Handle
  Schedule Ruleset 132,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {679f3461-c667-4dde-be67-8eb7cceeb1ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {679f3461-c667-4dde-be67-8eb7cceeb1ef}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b7a52d76-de18-4d7d-843c-480e6b95e1c7}, !- Handle
  Schedule Ruleset 133,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5c969a46-3b5c-4b5e-b5bb-3fe28a47c88d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c969a46-3b5c-4b5e-b5bb-3fe28a47c88d}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {deb1f984-57d5-4ba6-b388-a734750dfd0f}, !- Handle
  Schedule Ruleset 134,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3c7fdec5-8fcc-40a1-b753-b62e0d6c7fb2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c7fdec5-8fcc-40a1-b753-b62e0d6c7fb2}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5e8abcd4-41cb-4422-92c9-e988d9e871de}, !- Handle
  Office2_4_flr_5 Service Water Use 0.03gal/min, !- Name
  {cdba5314-1683-4e4e-a817-e1e0eb566b81}, !- Water Use Equipment Definition Name
  {7a25b494-1d80-4043-937c-e50642895109}, !- Space Name
  {afed185a-03fb-4c1f-bcda-8b2ed3347180}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3d39c87e-913f-4844-9c40-cac3c53437e2}, !- Handle
  Node 772,                               !- Name
  {845e1700-2b42-417e-9956-3a3a69f0af1f}, !- Inlet Port
  {9c87d022-56b2-45fc-91bc-4159eae94f0a}; !- Outlet Port

OS:Connection,
  {845e1700-2b42-417e-9956-3a3a69f0af1f}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  47,                                     !- Outlet Port
  {3d39c87e-913f-4844-9c40-cac3c53437e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3538dfa2-2ff1-4189-8805-3396e05c4453}, !- Handle
  Node 773,                               !- Name
  {939ff002-5967-482c-bfb3-e077f0663ed6}, !- Inlet Port
  {614f43d8-d1cf-487c-b6a1-82d471b89282}; !- Outlet Port

OS:Connection,
  {9c87d022-56b2-45fc-91bc-4159eae94f0a}, !- Handle
  {3d39c87e-913f-4844-9c40-cac3c53437e2}, !- Source Object
  3,                                      !- Outlet Port
  {5203b57f-8539-4b2c-a883-67010f431ed2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {939ff002-5967-482c-bfb3-e077f0663ed6}, !- Handle
  {5203b57f-8539-4b2c-a883-67010f431ed2}, !- Source Object
  3,                                      !- Outlet Port
  {3538dfa2-2ff1-4189-8805-3396e05c4453}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {614f43d8-d1cf-487c-b6a1-82d471b89282}, !- Handle
  {3538dfa2-2ff1-4189-8805-3396e05c4453}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  47;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e21a2b47-4f1b-4019-8528-f3a6d79e02ed}, !- Handle
  Water Use Connections 45,               !- Name
  {938ba801-dca2-4f23-9e07-594ab9432033}, !- Inlet Node Name
  {212eda81-9d31-433d-875e-b692079cb55f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6cfc79a9-0897-4fbe-8e50-feb8da569e8c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ecba7369-d801-4390-8b01-f9008916e08d}, !- Handle
  Office2_5_flr_5 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66663694970616e-06,                   !- Peak Flow Rate {m3/s}
  {16903e0b-b7ce-42c5-bfa6-77c454c81a6e}, !- Target Temperature Schedule Name
  {13826098-66d8-4370-b873-53ffadd832df}, !- Sensible Fraction Schedule Name
  {570a8c4c-5ce2-47df-873a-6896b047a188}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {13826098-66d8-4370-b873-53ffadd832df}, !- Handle
  Schedule Ruleset 135,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5a34904b-7560-495e-8cea-493b8b1eae94}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a34904b-7560-495e-8cea-493b8b1eae94}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {570a8c4c-5ce2-47df-873a-6896b047a188}, !- Handle
  Schedule Ruleset 136,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f78f182c-164e-4ed3-bd35-4ce4675b6996}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f78f182c-164e-4ed3-bd35-4ce4675b6996}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {16903e0b-b7ce-42c5-bfa6-77c454c81a6e}, !- Handle
  Schedule Ruleset 137,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {72955696-45f7-4717-9114-8d356a1290cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {72955696-45f7-4717-9114-8d356a1290cc}, !- Handle
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6cfc79a9-0897-4fbe-8e50-feb8da569e8c}, !- Handle
  Office2_5_flr_5 Service Water Use 0.03gal/min, !- Name
  {ecba7369-d801-4390-8b01-f9008916e08d}, !- Water Use Equipment Definition Name
  {0a5a13d4-a87a-4d10-9524-c8a73fc1a23c}, !- Space Name
  {afed185a-03fb-4c1f-bcda-8b2ed3347180}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f8382d6e-7830-42fb-885a-7219e883106c}, !- Handle
  Node 774,                               !- Name
  {0e9f4064-47c5-49d5-b197-d6429a1d4137}, !- Inlet Port
  {938ba801-dca2-4f23-9e07-594ab9432033}; !- Outlet Port

OS:Connection,
  {0e9f4064-47c5-49d5-b197-d6429a1d4137}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  48,                                     !- Outlet Port
  {f8382d6e-7830-42fb-885a-7219e883106c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41460947-b937-4765-a1c1-5d2e213b3c67}, !- Handle
  Node 775,                               !- Name
  {212eda81-9d31-433d-875e-b692079cb55f}, !- Inlet Port
  {22f0ba2b-184b-459f-92d1-b7c4664348d8}; !- Outlet Port

OS:Connection,
  {938ba801-dca2-4f23-9e07-594ab9432033}, !- Handle
  {f8382d6e-7830-42fb-885a-7219e883106c}, !- Source Object
  3,                                      !- Outlet Port
  {e21a2b47-4f1b-4019-8528-f3a6d79e02ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {212eda81-9d31-433d-875e-b692079cb55f}, !- Handle
  {e21a2b47-4f1b-4019-8528-f3a6d79e02ed}, !- Source Object
  3,                                      !- Outlet Port
  {41460947-b937-4765-a1c1-5d2e213b3c67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22f0ba2b-184b-459f-92d1-b7c4664348d8}, !- Handle
  {41460947-b937-4765-a1c1-5d2e213b3c67}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  48;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ba083191-c1d3-4726-a886-db7a6bb065f8}, !- Handle
  Water Use Connections 46,               !- Name
  {1be5e37f-e24c-4421-ad13-e88da36a067a}, !- Inlet Node Name
  {f144c877-9603-4aa7-9aca-d8d8c4fd419b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7d2b838d-13b6-4d2e-b7f1-b4871dda7b40}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8561eaab-1166-4cfb-a049-ecf15a24d8a2}, !- Handle
  Office3_flr_5 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.66532566965132e-06,                   !- Peak Flow Rate {m3/s}
  {44580dc0-f3cd-472d-9895-7bce7fe5e13d}, !- Target Temperature Schedule Name
  {7db750b6-1ce0-428d-b1b1-3e381ae5846c}, !- Sensible Fraction Schedule Name
  {5c57e8e3-02b0-446e-9620-081e1379d6ee}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7db750b6-1ce0-428d-b1b1-3e381ae5846c}, !- Handle
  Schedule Ruleset 138,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e5704237-cd76-4ca9-abb4-65989a61a658}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e5704237-cd76-4ca9-abb4-65989a61a658}, !- Handle
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5c57e8e3-02b0-446e-9620-081e1379d6ee}, !- Handle
  Schedule Ruleset 139,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {61b88bbe-40d7-40e8-bcd8-74be305ba99d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61b88bbe-40d7-40e8-bcd8-74be305ba99d}, !- Handle
  Schedule Day 143,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {44580dc0-f3cd-472d-9895-7bce7fe5e13d}, !- Handle
  Schedule Ruleset 140,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c475e806-6dab-452d-8870-a79aee2e78ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c475e806-6dab-452d-8870-a79aee2e78ef}, !- Handle
  Schedule Day 144,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7d2b838d-13b6-4d2e-b7f1-b4871dda7b40}, !- Handle
  Office3_flr_5 Service Water Use 0.03gal/min, !- Name
  {8561eaab-1166-4cfb-a049-ecf15a24d8a2}, !- Water Use Equipment Definition Name
  {a3070ed6-0715-4eca-8a10-35548655f205}, !- Space Name
  {afed185a-03fb-4c1f-bcda-8b2ed3347180}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4b2084d7-d1a0-4562-b20e-961e733cdb12}, !- Handle
  Node 776,                               !- Name
  {8fcdcb89-fa0f-4dfc-ae78-7fe66bd3a8e7}, !- Inlet Port
  {1be5e37f-e24c-4421-ad13-e88da36a067a}; !- Outlet Port

OS:Connection,
  {8fcdcb89-fa0f-4dfc-ae78-7fe66bd3a8e7}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  49,                                     !- Outlet Port
  {4b2084d7-d1a0-4562-b20e-961e733cdb12}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {863a35ca-e1bc-4c10-aee8-21feff6dca0f}, !- Handle
  Node 777,                               !- Name
  {f144c877-9603-4aa7-9aca-d8d8c4fd419b}, !- Inlet Port
  {d64d52d5-613b-4d62-a72d-38d5f63b50a3}; !- Outlet Port

OS:Connection,
  {1be5e37f-e24c-4421-ad13-e88da36a067a}, !- Handle
  {4b2084d7-d1a0-4562-b20e-961e733cdb12}, !- Source Object
  3,                                      !- Outlet Port
  {ba083191-c1d3-4726-a886-db7a6bb065f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f144c877-9603-4aa7-9aca-d8d8c4fd419b}, !- Handle
  {ba083191-c1d3-4726-a886-db7a6bb065f8}, !- Source Object
  3,                                      !- Outlet Port
  {863a35ca-e1bc-4c10-aee8-21feff6dca0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d64d52d5-613b-4d62-a72d-38d5f63b50a3}, !- Handle
  {863a35ca-e1bc-4c10-aee8-21feff6dca0f}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  49;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6c662555-9eaa-4c46-859a-5ea1392b91a6}, !- Handle
  Water Use Connections 47,               !- Name
  {79f89475-09ae-4986-8a8e-3b8bf1e4e28a}, !- Inlet Node Name
  {ca16cb3e-45f5-4ada-a782-8fded3a9fc59}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {25a8d0fa-9291-4c5d-a219-543b482721de}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {156ee9ba-7d47-46e7-8dd3-6f91517142f0}, !- Handle
  Office4_1_flr_5 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.3306513393026e-07,                    !- Peak Flow Rate {m3/s}
  {7fa8365e-a683-4e16-be89-5ba14b089bbc}, !- Target Temperature Schedule Name
  {114ddb2e-8932-4a7f-bd72-2d144a8a86b8}, !- Sensible Fraction Schedule Name
  {3e99044b-0e4d-4070-9021-4f9d76affed6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {114ddb2e-8932-4a7f-bd72-2d144a8a86b8}, !- Handle
  Schedule Ruleset 141,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ed01a3cb-9b55-4f5c-a92c-25187d6e4e18}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed01a3cb-9b55-4f5c-a92c-25187d6e4e18}, !- Handle
  Schedule Day 145,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3e99044b-0e4d-4070-9021-4f9d76affed6}, !- Handle
  Schedule Ruleset 142,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0489fe54-de35-4ded-95d4-c0667662f83f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0489fe54-de35-4ded-95d4-c0667662f83f}, !- Handle
  Schedule Day 146,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7fa8365e-a683-4e16-be89-5ba14b089bbc}, !- Handle
  Schedule Ruleset 143,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f0f41675-d6f7-4f8f-8801-36587605e84e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f0f41675-d6f7-4f8f-8801-36587605e84e}, !- Handle
  Schedule Day 147,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {25a8d0fa-9291-4c5d-a219-543b482721de}, !- Handle
  Office4_1_flr_5 Service Water Use 0.01gal/min, !- Name
  {156ee9ba-7d47-46e7-8dd3-6f91517142f0}, !- Water Use Equipment Definition Name
  {5712cb79-eb78-4cbc-b940-f61c745b36d9}, !- Space Name
  {afed185a-03fb-4c1f-bcda-8b2ed3347180}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d4c29494-1144-4652-a445-0fa9e862f814}, !- Handle
  Node 778,                               !- Name
  {6f3f9cd5-94c0-4518-9104-2400a8daed81}, !- Inlet Port
  {79f89475-09ae-4986-8a8e-3b8bf1e4e28a}; !- Outlet Port

OS:Connection,
  {6f3f9cd5-94c0-4518-9104-2400a8daed81}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  50,                                     !- Outlet Port
  {d4c29494-1144-4652-a445-0fa9e862f814}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {952673da-6ee3-49ec-bcfa-82ec243b3394}, !- Handle
  Node 779,                               !- Name
  {ca16cb3e-45f5-4ada-a782-8fded3a9fc59}, !- Inlet Port
  {bd850a1a-ab88-4986-aa87-1d7d6185a0bc}; !- Outlet Port

OS:Connection,
  {79f89475-09ae-4986-8a8e-3b8bf1e4e28a}, !- Handle
  {d4c29494-1144-4652-a445-0fa9e862f814}, !- Source Object
  3,                                      !- Outlet Port
  {6c662555-9eaa-4c46-859a-5ea1392b91a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca16cb3e-45f5-4ada-a782-8fded3a9fc59}, !- Handle
  {6c662555-9eaa-4c46-859a-5ea1392b91a6}, !- Source Object
  3,                                      !- Outlet Port
  {952673da-6ee3-49ec-bcfa-82ec243b3394}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd850a1a-ab88-4986-aa87-1d7d6185a0bc}, !- Handle
  {952673da-6ee3-49ec-bcfa-82ec243b3394}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  50;                                     !- Inlet Port

OS:WaterUse:Connections,
  {007b0110-ef40-4645-b37f-512e46b7b3e5}, !- Handle
  Water Use Connections 48,               !- Name
  {c98c5542-0100-4027-9962-9501e21a0c77}, !- Inlet Node Name
  {e8f68adb-4c24-485e-aabc-9c19434b87d2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {12923f61-254e-4abb-b76c-387eaf7cf5fe}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {afa9468b-d42d-42a5-b052-11a45cf744c0}, !- Handle
  Office4_2_flr_5 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.33065133930263e-07,                   !- Peak Flow Rate {m3/s}
  {3999a65f-c17e-444b-92f3-e8986b40c3e3}, !- Target Temperature Schedule Name
  {86b90c5d-2b80-4445-93d8-776b02964209}, !- Sensible Fraction Schedule Name
  {09d8bf37-708d-47ee-b6fc-c4b506cc39df}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {86b90c5d-2b80-4445-93d8-776b02964209}, !- Handle
  Schedule Ruleset 144,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1547e56f-490b-46ad-a268-b19727d40f47}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1547e56f-490b-46ad-a268-b19727d40f47}, !- Handle
  Schedule Day 148,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {09d8bf37-708d-47ee-b6fc-c4b506cc39df}, !- Handle
  Schedule Ruleset 145,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {78499b83-3b23-4aa9-ab77-1b482c8eefec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78499b83-3b23-4aa9-ab77-1b482c8eefec}, !- Handle
  Schedule Day 149,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3999a65f-c17e-444b-92f3-e8986b40c3e3}, !- Handle
  Schedule Ruleset 146,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cb7069e4-3849-49e6-8f8a-7e02342a00bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb7069e4-3849-49e6-8f8a-7e02342a00bb}, !- Handle
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {12923f61-254e-4abb-b76c-387eaf7cf5fe}, !- Handle
  Office4_2_flr_5 Service Water Use 0.01gal/min, !- Name
  {afa9468b-d42d-42a5-b052-11a45cf744c0}, !- Water Use Equipment Definition Name
  {d091f417-a717-4023-b610-4f0c65412047}, !- Space Name
  {afed185a-03fb-4c1f-bcda-8b2ed3347180}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {29ad0f6b-1e3d-494b-b57f-b35bebdc9c68}, !- Handle
  Node 780,                               !- Name
  {abacda28-029d-46c6-b54d-3b6c0ef0ddc8}, !- Inlet Port
  {c98c5542-0100-4027-9962-9501e21a0c77}; !- Outlet Port

OS:Connection,
  {abacda28-029d-46c6-b54d-3b6c0ef0ddc8}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  51,                                     !- Outlet Port
  {29ad0f6b-1e3d-494b-b57f-b35bebdc9c68}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {555c46ce-9a1b-423a-83f3-812f58037004}, !- Handle
  Node 781,                               !- Name
  {e8f68adb-4c24-485e-aabc-9c19434b87d2}, !- Inlet Port
  {da520be0-4ff5-4d22-84df-072fa20ecc40}; !- Outlet Port

OS:Connection,
  {c98c5542-0100-4027-9962-9501e21a0c77}, !- Handle
  {29ad0f6b-1e3d-494b-b57f-b35bebdc9c68}, !- Source Object
  3,                                      !- Outlet Port
  {007b0110-ef40-4645-b37f-512e46b7b3e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8f68adb-4c24-485e-aabc-9c19434b87d2}, !- Handle
  {007b0110-ef40-4645-b37f-512e46b7b3e5}, !- Source Object
  3,                                      !- Outlet Port
  {555c46ce-9a1b-423a-83f3-812f58037004}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da520be0-4ff5-4d22-84df-072fa20ecc40}, !- Handle
  {555c46ce-9a1b-423a-83f3-812f58037004}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  51;                                     !- Inlet Port

OS:WaterUse:Connections,
  {42200124-9017-42c0-8a02-e773232f2330}, !- Handle
  Water Use Connections 49,               !- Name
  {1a8a1eb1-dbcf-471a-9dbf-651265efcc00}, !- Inlet Node Name
  {0fadfc97-6b0b-4db4-a6bf-a2a85d25e86b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {33ed97c1-154b-4d3b-80b3-8dc6fd85e87e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {925843c6-ad4d-4989-89c0-74d320c73300}, !- Handle
  Office4_3_flr_5 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.33065133930263e-07,                   !- Peak Flow Rate {m3/s}
  {981e91f3-dcce-48e9-b88f-7bfed21f37df}, !- Target Temperature Schedule Name
  {aed82e07-ddb7-4df3-b773-250a0c699dd8}, !- Sensible Fraction Schedule Name
  {68cf4ff0-0ab4-4ba4-85cc-09b759e6eae9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {aed82e07-ddb7-4df3-b773-250a0c699dd8}, !- Handle
  Schedule Ruleset 147,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {08eb2256-91e2-4387-aed9-0274144f17b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {08eb2256-91e2-4387-aed9-0274144f17b4}, !- Handle
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {68cf4ff0-0ab4-4ba4-85cc-09b759e6eae9}, !- Handle
  Schedule Ruleset 148,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ff034ee9-2774-4d22-9ddd-1d5ecf4304c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff034ee9-2774-4d22-9ddd-1d5ecf4304c3}, !- Handle
  Schedule Day 152,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {981e91f3-dcce-48e9-b88f-7bfed21f37df}, !- Handle
  Schedule Ruleset 149,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d8b1ddad-8835-4042-9600-cb7a6370faf7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d8b1ddad-8835-4042-9600-cb7a6370faf7}, !- Handle
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {33ed97c1-154b-4d3b-80b3-8dc6fd85e87e}, !- Handle
  Office4_3_flr_5 Service Water Use 0.01gal/min, !- Name
  {925843c6-ad4d-4989-89c0-74d320c73300}, !- Water Use Equipment Definition Name
  {6f66db62-8664-4640-8413-78452a4fe655}, !- Space Name
  {afed185a-03fb-4c1f-bcda-8b2ed3347180}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c9b85e7e-b1e1-4aca-b7ea-492a43b9fe47}, !- Handle
  Node 782,                               !- Name
  {39711685-9e30-43b4-9604-702aef8b0758}, !- Inlet Port
  {1a8a1eb1-dbcf-471a-9dbf-651265efcc00}; !- Outlet Port

OS:Connection,
  {39711685-9e30-43b4-9604-702aef8b0758}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  52,                                     !- Outlet Port
  {c9b85e7e-b1e1-4aca-b7ea-492a43b9fe47}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eedcee37-afd3-4390-9920-3987fa10307b}, !- Handle
  Node 783,                               !- Name
  {0fadfc97-6b0b-4db4-a6bf-a2a85d25e86b}, !- Inlet Port
  {42aa48c3-d4e6-4e90-b40d-de731a112a0a}; !- Outlet Port

OS:Connection,
  {1a8a1eb1-dbcf-471a-9dbf-651265efcc00}, !- Handle
  {c9b85e7e-b1e1-4aca-b7ea-492a43b9fe47}, !- Source Object
  3,                                      !- Outlet Port
  {42200124-9017-42c0-8a02-e773232f2330}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fadfc97-6b0b-4db4-a6bf-a2a85d25e86b}, !- Handle
  {42200124-9017-42c0-8a02-e773232f2330}, !- Source Object
  3,                                      !- Outlet Port
  {eedcee37-afd3-4390-9920-3987fa10307b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42aa48c3-d4e6-4e90-b40d-de731a112a0a}, !- Handle
  {eedcee37-afd3-4390-9920-3987fa10307b}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  52;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b261571f-e89e-4590-81ed-e369f147dd5e}, !- Handle
  Water Use Connections 50,               !- Name
  {d4c9233e-00fa-4286-87e9-81bf0e7aac5e}, !- Inlet Node Name
  {1f0bac88-2c02-4ca9-abf9-8ae73299529b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {710a86f8-9308-4b23-aa25-531b07fefe26}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {aad14a1e-f774-436b-9980-81c9345657c6}, !- Handle
  Office4_4_flr_5 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.33065133930263e-07,                   !- Peak Flow Rate {m3/s}
  {cb3c5927-669c-4f9f-800a-451143887cc8}, !- Target Temperature Schedule Name
  {40f3315e-4912-4b18-8506-0b7403c65b59}, !- Sensible Fraction Schedule Name
  {2d880188-2fe0-4a4a-80a2-0bc8761861ce}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {40f3315e-4912-4b18-8506-0b7403c65b59}, !- Handle
  Schedule Ruleset 150,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8f421d23-7e35-4a9f-b506-74dea27fe3e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f421d23-7e35-4a9f-b506-74dea27fe3e2}, !- Handle
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2d880188-2fe0-4a4a-80a2-0bc8761861ce}, !- Handle
  Schedule Ruleset 151,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a3b06141-d0aa-402f-bcf2-7801ba1c1ec9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a3b06141-d0aa-402f-bcf2-7801ba1c1ec9}, !- Handle
  Schedule Day 155,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cb3c5927-669c-4f9f-800a-451143887cc8}, !- Handle
  Schedule Ruleset 152,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ebde0b06-7609-4af8-991f-e6a8f4338658}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ebde0b06-7609-4af8-991f-e6a8f4338658}, !- Handle
  Schedule Day 156,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {710a86f8-9308-4b23-aa25-531b07fefe26}, !- Handle
  Office4_4_flr_5 Service Water Use 0.01gal/min, !- Name
  {aad14a1e-f774-436b-9980-81c9345657c6}, !- Water Use Equipment Definition Name
  {90993415-5eb6-43df-a424-eb3a275f1583}, !- Space Name
  {afed185a-03fb-4c1f-bcda-8b2ed3347180}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {416e6fae-37eb-4485-b2cb-61cb8fafc60d}, !- Handle
  Node 784,                               !- Name
  {4f90ff4e-3826-4e2a-83b0-67a1ac4c0237}, !- Inlet Port
  {d4c9233e-00fa-4286-87e9-81bf0e7aac5e}; !- Outlet Port

OS:Connection,
  {4f90ff4e-3826-4e2a-83b0-67a1ac4c0237}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  53,                                     !- Outlet Port
  {416e6fae-37eb-4485-b2cb-61cb8fafc60d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21fe449f-7600-49d9-8ef5-fc35a0eb35cb}, !- Handle
  Node 785,                               !- Name
  {1f0bac88-2c02-4ca9-abf9-8ae73299529b}, !- Inlet Port
  {ecfa84ec-9742-48d8-b787-d35a9e349ac3}; !- Outlet Port

OS:Connection,
  {d4c9233e-00fa-4286-87e9-81bf0e7aac5e}, !- Handle
  {416e6fae-37eb-4485-b2cb-61cb8fafc60d}, !- Source Object
  3,                                      !- Outlet Port
  {b261571f-e89e-4590-81ed-e369f147dd5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f0bac88-2c02-4ca9-abf9-8ae73299529b}, !- Handle
  {b261571f-e89e-4590-81ed-e369f147dd5e}, !- Source Object
  3,                                      !- Outlet Port
  {21fe449f-7600-49d9-8ef5-fc35a0eb35cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecfa84ec-9742-48d8-b787-d35a9e349ac3}, !- Handle
  {21fe449f-7600-49d9-8ef5-fc35a0eb35cb}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  53;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ec57a64f-4ceb-4758-bffd-265441f064f4}, !- Handle
  Water Use Connections 51,               !- Name
  {06b1d81c-be8e-4889-bd5e-3ed1347b1592}, !- Inlet Node Name
  {4254c247-0b64-4903-bc84-7e5fe66bf113}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {693a0d4f-3074-453d-bda1-fd5afab6d415}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2665482e-3543-4cad-889f-9e24b81650cc}, !- Handle
  Office4_5_flr_5 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.33065133930263e-07,                   !- Peak Flow Rate {m3/s}
  {0bad40e9-1a23-43c0-a723-9cd3e471d2a2}, !- Target Temperature Schedule Name
  {f68072ec-5e87-4cbe-8e63-ca0d1b603517}, !- Sensible Fraction Schedule Name
  {d5c4f5a1-ab09-46a6-879f-d15f8478d231}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f68072ec-5e87-4cbe-8e63-ca0d1b603517}, !- Handle
  Schedule Ruleset 153,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {da918384-d67a-4a72-802c-551a3f6b3bda}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da918384-d67a-4a72-802c-551a3f6b3bda}, !- Handle
  Schedule Day 157,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d5c4f5a1-ab09-46a6-879f-d15f8478d231}, !- Handle
  Schedule Ruleset 154,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b3dbb1e5-6253-4c39-878c-af811ba1eb86}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3dbb1e5-6253-4c39-878c-af811ba1eb86}, !- Handle
  Schedule Day 158,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0bad40e9-1a23-43c0-a723-9cd3e471d2a2}, !- Handle
  Schedule Ruleset 155,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b19ecfb0-85ba-4ea9-82f3-998c54942384}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b19ecfb0-85ba-4ea9-82f3-998c54942384}, !- Handle
  Schedule Day 159,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {693a0d4f-3074-453d-bda1-fd5afab6d415}, !- Handle
  Office4_5_flr_5 Service Water Use 0.01gal/min, !- Name
  {2665482e-3543-4cad-889f-9e24b81650cc}, !- Water Use Equipment Definition Name
  {e60e1bc4-7f25-49bd-bed8-a1a5bea664a6}, !- Space Name
  {afed185a-03fb-4c1f-bcda-8b2ed3347180}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ec487845-2757-467f-b8e7-438c23b160d0}, !- Handle
  Node 786,                               !- Name
  {be861b86-f141-4375-be19-a154e7919737}, !- Inlet Port
  {06b1d81c-be8e-4889-bd5e-3ed1347b1592}; !- Outlet Port

OS:Connection,
  {be861b86-f141-4375-be19-a154e7919737}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  54,                                     !- Outlet Port
  {ec487845-2757-467f-b8e7-438c23b160d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9e6f8f6-62a8-4130-81b2-54b986836195}, !- Handle
  Node 787,                               !- Name
  {4254c247-0b64-4903-bc84-7e5fe66bf113}, !- Inlet Port
  {95d09c3c-6423-4f21-ab20-96bd235f9101}; !- Outlet Port

OS:Connection,
  {06b1d81c-be8e-4889-bd5e-3ed1347b1592}, !- Handle
  {ec487845-2757-467f-b8e7-438c23b160d0}, !- Source Object
  3,                                      !- Outlet Port
  {ec57a64f-4ceb-4758-bffd-265441f064f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4254c247-0b64-4903-bc84-7e5fe66bf113}, !- Handle
  {ec57a64f-4ceb-4758-bffd-265441f064f4}, !- Source Object
  3,                                      !- Outlet Port
  {a9e6f8f6-62a8-4130-81b2-54b986836195}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95d09c3c-6423-4f21-ab20-96bd235f9101}, !- Handle
  {a9e6f8f6-62a8-4130-81b2-54b986836195}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  54;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fd4eeb1a-7bb3-4f82-b389-cf178f4fc80a}, !- Handle
  Water Use Connections 52,               !- Name
  {6710f307-dedc-4279-9fec-1625077d7602}, !- Inlet Node Name
  {44a89012-5eb6-4f81-8a48-1d62ea27b58c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a2c95a57-a0be-424e-8e7d-865bd406cc2f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f096a3c1-c153-4652-a898-117b5fd68790}, !- Handle
  Office4_6_flr_5 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.33065133930263e-07,                   !- Peak Flow Rate {m3/s}
  {0732f4cc-c2ea-4a37-b7e4-6274398de7e1}, !- Target Temperature Schedule Name
  {5bc5786f-4c9c-4191-b3be-d632ca1ebccb}, !- Sensible Fraction Schedule Name
  {a44fdf3b-f2c1-4e57-a723-5bfea443a58d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5bc5786f-4c9c-4191-b3be-d632ca1ebccb}, !- Handle
  Schedule Ruleset 156,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7dcd09cd-068e-4223-89cf-78948412b4cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7dcd09cd-068e-4223-89cf-78948412b4cf}, !- Handle
  Schedule Day 160,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a44fdf3b-f2c1-4e57-a723-5bfea443a58d}, !- Handle
  Schedule Ruleset 157,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d26122fe-6f61-4b37-84f5-55548e91b9c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d26122fe-6f61-4b37-84f5-55548e91b9c7}, !- Handle
  Schedule Day 161,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0732f4cc-c2ea-4a37-b7e4-6274398de7e1}, !- Handle
  Schedule Ruleset 158,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {92181903-0118-4040-9cb1-d29f8bbbf3ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92181903-0118-4040-9cb1-d29f8bbbf3ea}, !- Handle
  Schedule Day 162,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a2c95a57-a0be-424e-8e7d-865bd406cc2f}, !- Handle
  Office4_6_flr_5 Service Water Use 0.01gal/min, !- Name
  {f096a3c1-c153-4652-a898-117b5fd68790}, !- Water Use Equipment Definition Name
  {d09fda79-92e7-465a-9a4d-56959174ba91}, !- Space Name
  {afed185a-03fb-4c1f-bcda-8b2ed3347180}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f031e2d8-ec7c-4aca-8758-6dd89cc9a66c}, !- Handle
  Node 788,                               !- Name
  {92bcb6db-26dc-4a32-bf63-587c1b12c65a}, !- Inlet Port
  {6710f307-dedc-4279-9fec-1625077d7602}; !- Outlet Port

OS:Connection,
  {92bcb6db-26dc-4a32-bf63-587c1b12c65a}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  55,                                     !- Outlet Port
  {f031e2d8-ec7c-4aca-8758-6dd89cc9a66c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {027a9d53-b961-4bba-a1b0-3de3b2633939}, !- Handle
  Node 789,                               !- Name
  {44a89012-5eb6-4f81-8a48-1d62ea27b58c}, !- Inlet Port
  {51de7ee5-dacc-46c0-8215-f70e6ca7a319}; !- Outlet Port

OS:Connection,
  {6710f307-dedc-4279-9fec-1625077d7602}, !- Handle
  {f031e2d8-ec7c-4aca-8758-6dd89cc9a66c}, !- Source Object
  3,                                      !- Outlet Port
  {fd4eeb1a-7bb3-4f82-b389-cf178f4fc80a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44a89012-5eb6-4f81-8a48-1d62ea27b58c}, !- Handle
  {fd4eeb1a-7bb3-4f82-b389-cf178f4fc80a}, !- Source Object
  3,                                      !- Outlet Port
  {027a9d53-b961-4bba-a1b0-3de3b2633939}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51de7ee5-dacc-46c0-8215-f70e6ca7a319}, !- Handle
  {027a9d53-b961-4bba-a1b0-3de3b2633939}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  55;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f90d27e5-aa66-4dd3-af7a-09ed23488692}, !- Handle
  Water Use Connections 53,               !- Name
  {d37ac9ab-77c4-43e1-a9c7-1a87e2b9fb11}, !- Inlet Node Name
  {3095dd9c-68ee-495d-aaf7-e7c744217c28}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e2878ce8-a63c-465e-8ce3-0a0ec24ffbed}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5d8d1d58-ff80-4435-99a0-57ed3a88f823}, !- Handle
  Office_1_2_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.33065133930263e-07,                   !- Peak Flow Rate {m3/s}
  {020ef936-998e-484d-a2ed-02c772711930}, !- Target Temperature Schedule Name
  {723190d5-45d9-4807-aa98-e4c492b771b5}, !- Sensible Fraction Schedule Name
  {2da4c0d0-e221-452b-ae76-fb640c64f59d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {723190d5-45d9-4807-aa98-e4c492b771b5}, !- Handle
  Schedule Ruleset 159,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7f9bf090-054a-4ea4-9390-fcf559acb21e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f9bf090-054a-4ea4-9390-fcf559acb21e}, !- Handle
  Schedule Day 163,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2da4c0d0-e221-452b-ae76-fb640c64f59d}, !- Handle
  Schedule Ruleset 160,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {35dee29b-52d2-4298-9703-487bda228179}; !- Default Day Schedule Name

OS:Schedule:Day,
  {35dee29b-52d2-4298-9703-487bda228179}, !- Handle
  Schedule Day 164,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {020ef936-998e-484d-a2ed-02c772711930}, !- Handle
  Schedule Ruleset 161,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {21fa3275-a9f4-487a-af6b-1b145c1990f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {21fa3275-a9f4-487a-af6b-1b145c1990f6}, !- Handle
  Schedule Day 165,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e2878ce8-a63c-465e-8ce3-0a0ec24ffbed}, !- Handle
  Office_1_2_flr_1 Service Water Use 0.01gal/min, !- Name
  {5d8d1d58-ff80-4435-99a0-57ed3a88f823}, !- Water Use Equipment Definition Name
  {48b5f207-0df6-4e02-bb8e-a8efbf243a0c}, !- Space Name
  {afed185a-03fb-4c1f-bcda-8b2ed3347180}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0bdd0de4-a30e-4c96-b155-f52276499c34}, !- Handle
  Node 790,                               !- Name
  {13d576eb-6b2b-49e7-9a68-c21d25c7b4c2}, !- Inlet Port
  {d37ac9ab-77c4-43e1-a9c7-1a87e2b9fb11}; !- Outlet Port

OS:Connection,
  {13d576eb-6b2b-49e7-9a68-c21d25c7b4c2}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  56,                                     !- Outlet Port
  {0bdd0de4-a30e-4c96-b155-f52276499c34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {048fc10c-d777-4338-a160-fb677dfdac33}, !- Handle
  Node 791,                               !- Name
  {3095dd9c-68ee-495d-aaf7-e7c744217c28}, !- Inlet Port
  {3f48c81d-6b0f-4655-813c-e4e3e7544be0}; !- Outlet Port

OS:Connection,
  {d37ac9ab-77c4-43e1-a9c7-1a87e2b9fb11}, !- Handle
  {0bdd0de4-a30e-4c96-b155-f52276499c34}, !- Source Object
  3,                                      !- Outlet Port
  {f90d27e5-aa66-4dd3-af7a-09ed23488692}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3095dd9c-68ee-495d-aaf7-e7c744217c28}, !- Handle
  {f90d27e5-aa66-4dd3-af7a-09ed23488692}, !- Source Object
  3,                                      !- Outlet Port
  {048fc10c-d777-4338-a160-fb677dfdac33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f48c81d-6b0f-4655-813c-e4e3e7544be0}, !- Handle
  {048fc10c-d777-4338-a160-fb677dfdac33}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  56;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2b26c7a6-26af-46cd-b6e0-2ab53065021a}, !- Handle
  Water Use Connections 54,               !- Name
  {a05f7094-31ac-4c8e-99b2-40fe4bdd633c}, !- Inlet Node Name
  {7436e400-a5c0-4f98-a2f9-37c24488ac95}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a89b43ef-5d57-4b2a-891c-ef0f12218ecb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8c6614f6-8f4e-4745-b38e-d71f1ebec054}, !- Handle
  Office_1_4_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.33065133930263e-07,                   !- Peak Flow Rate {m3/s}
  {d6ccdcb5-3693-4f24-9a80-d151fa20b8e4}, !- Target Temperature Schedule Name
  {2b53ff35-d280-4b44-9bf1-9f410f2f6c75}, !- Sensible Fraction Schedule Name
  {cb6e5c60-93c8-4fca-a5d2-6ed30e89cd91}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2b53ff35-d280-4b44-9bf1-9f410f2f6c75}, !- Handle
  Schedule Ruleset 162,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {58c52501-a18a-48c1-8560-9005f2743012}; !- Default Day Schedule Name

OS:Schedule:Day,
  {58c52501-a18a-48c1-8560-9005f2743012}, !- Handle
  Schedule Day 166,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cb6e5c60-93c8-4fca-a5d2-6ed30e89cd91}, !- Handle
  Schedule Ruleset 163,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0af04448-f195-4591-80c2-189a61bf1ccd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0af04448-f195-4591-80c2-189a61bf1ccd}, !- Handle
  Schedule Day 167,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d6ccdcb5-3693-4f24-9a80-d151fa20b8e4}, !- Handle
  Schedule Ruleset 164,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {af30fa93-e5f3-40bf-a016-98ed1df46896}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af30fa93-e5f3-40bf-a016-98ed1df46896}, !- Handle
  Schedule Day 168,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a89b43ef-5d57-4b2a-891c-ef0f12218ecb}, !- Handle
  Office_1_4_flr_1 Service Water Use 0.01gal/min, !- Name
  {8c6614f6-8f4e-4745-b38e-d71f1ebec054}, !- Water Use Equipment Definition Name
  {767e68f4-3a40-4102-973a-9f7135c8f2d5}, !- Space Name
  {afed185a-03fb-4c1f-bcda-8b2ed3347180}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a7903c72-7dd6-4207-a183-e72abd8be9ec}, !- Handle
  Node 792,                               !- Name
  {baad3cb1-6373-4ffd-b77e-5634e9ebfdea}, !- Inlet Port
  {a05f7094-31ac-4c8e-99b2-40fe4bdd633c}; !- Outlet Port

OS:Connection,
  {baad3cb1-6373-4ffd-b77e-5634e9ebfdea}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  57,                                     !- Outlet Port
  {a7903c72-7dd6-4207-a183-e72abd8be9ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9b23c7f-3899-4fc0-aa84-a2f10b44e995}, !- Handle
  Node 793,                               !- Name
  {7436e400-a5c0-4f98-a2f9-37c24488ac95}, !- Inlet Port
  {91c2a5d1-130f-4db1-8109-27af8ed30bc6}; !- Outlet Port

OS:Connection,
  {a05f7094-31ac-4c8e-99b2-40fe4bdd633c}, !- Handle
  {a7903c72-7dd6-4207-a183-e72abd8be9ec}, !- Source Object
  3,                                      !- Outlet Port
  {2b26c7a6-26af-46cd-b6e0-2ab53065021a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7436e400-a5c0-4f98-a2f9-37c24488ac95}, !- Handle
  {2b26c7a6-26af-46cd-b6e0-2ab53065021a}, !- Source Object
  3,                                      !- Outlet Port
  {a9b23c7f-3899-4fc0-aa84-a2f10b44e995}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91c2a5d1-130f-4db1-8109-27af8ed30bc6}, !- Handle
  {a9b23c7f-3899-4fc0-aa84-a2f10b44e995}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  57;                                     !- Inlet Port

OS:WaterUse:Connections,
  {951b4346-fe0e-46a8-b9cc-cfdbfe84561b}, !- Handle
  Water Use Connections 55,               !- Name
  {80275ebd-c621-4d6a-8152-701bd44343ab}, !- Inlet Node Name
  {f2a03ea8-11ca-4bf7-a67a-5efd02c8e97e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8d3d4369-7c8e-48df-9d4f-eaa78655e22b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d45a3caa-715a-4384-a62f-27e704bb56ca}, !- Handle
  Office_1_5_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.33666137288733e-07,                   !- Peak Flow Rate {m3/s}
  {79d0ffbd-2006-41db-a880-1434f5dbad4d}, !- Target Temperature Schedule Name
  {f32313d5-0622-499f-9bc7-7b1f048f7115}, !- Sensible Fraction Schedule Name
  {8d1557b5-38cf-4760-9eee-a5a90309afe2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f32313d5-0622-499f-9bc7-7b1f048f7115}, !- Handle
  Schedule Ruleset 165,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f7710464-d05b-455b-b2ff-411f8b1a082d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f7710464-d05b-455b-b2ff-411f8b1a082d}, !- Handle
  Schedule Day 169,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8d1557b5-38cf-4760-9eee-a5a90309afe2}, !- Handle
  Schedule Ruleset 166,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d6f932c3-a2bf-4043-bddf-f8bc4c748af0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d6f932c3-a2bf-4043-bddf-f8bc4c748af0}, !- Handle
  Schedule Day 170,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {79d0ffbd-2006-41db-a880-1434f5dbad4d}, !- Handle
  Schedule Ruleset 167,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6f39f3eb-e0aa-4042-9176-85623aca2b2b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f39f3eb-e0aa-4042-9176-85623aca2b2b}, !- Handle
  Schedule Day 171,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8d3d4369-7c8e-48df-9d4f-eaa78655e22b}, !- Handle
  Office_1_5_flr_1 Service Water Use 0.01gal/min, !- Name
  {d45a3caa-715a-4384-a62f-27e704bb56ca}, !- Water Use Equipment Definition Name
  {4108308d-7581-4e54-88dc-625086909168}, !- Space Name
  {afed185a-03fb-4c1f-bcda-8b2ed3347180}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7d70cae0-5ec0-4c6d-ab8d-f5275ec1f36f}, !- Handle
  Node 794,                               !- Name
  {57f825c6-0b28-46b4-948c-694edc36fa45}, !- Inlet Port
  {80275ebd-c621-4d6a-8152-701bd44343ab}; !- Outlet Port

OS:Connection,
  {57f825c6-0b28-46b4-948c-694edc36fa45}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  58,                                     !- Outlet Port
  {7d70cae0-5ec0-4c6d-ab8d-f5275ec1f36f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d606640-34bb-4bb3-8f8f-40cec52a9972}, !- Handle
  Node 795,                               !- Name
  {f2a03ea8-11ca-4bf7-a67a-5efd02c8e97e}, !- Inlet Port
  {9c126d54-34da-453a-940a-09453f80d5af}; !- Outlet Port

OS:Connection,
  {80275ebd-c621-4d6a-8152-701bd44343ab}, !- Handle
  {7d70cae0-5ec0-4c6d-ab8d-f5275ec1f36f}, !- Source Object
  3,                                      !- Outlet Port
  {951b4346-fe0e-46a8-b9cc-cfdbfe84561b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2a03ea8-11ca-4bf7-a67a-5efd02c8e97e}, !- Handle
  {951b4346-fe0e-46a8-b9cc-cfdbfe84561b}, !- Source Object
  3,                                      !- Outlet Port
  {4d606640-34bb-4bb3-8f8f-40cec52a9972}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c126d54-34da-453a-940a-09453f80d5af}, !- Handle
  {4d606640-34bb-4bb3-8f8f-40cec52a9972}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  58;                                     !- Inlet Port

OS:WaterUse:Connections,
  {43835ac8-8837-42b3-970a-6eaa4862c2a4}, !- Handle
  Water Use Connections 56,               !- Name
  {df134815-dabc-4a34-9cf2-d627dee8c19d}, !- Inlet Node Name
  {b9651eb7-3a75-45d8-a2ad-319d531ca024}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {416efbf7-5a45-4c75-8124-946e59e2b0b1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7fb2d7d0-d6b8-4a6d-b984-5e40eed32dc7}, !- Handle
  Offiice_1_3_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.33065133930263e-07,                   !- Peak Flow Rate {m3/s}
  {f09e0b3e-3554-4470-81d4-614bc95eeb98}, !- Target Temperature Schedule Name
  {2bf088ed-db88-496f-8e0f-105b3ba3726d}, !- Sensible Fraction Schedule Name
  {c2f83565-20f6-481b-8016-97629fcebc5b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2bf088ed-db88-496f-8e0f-105b3ba3726d}, !- Handle
  Schedule Ruleset 168,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {842f9d5f-b79a-4803-9368-a8ca628665f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {842f9d5f-b79a-4803-9368-a8ca628665f5}, !- Handle
  Schedule Day 172,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c2f83565-20f6-481b-8016-97629fcebc5b}, !- Handle
  Schedule Ruleset 169,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ac7fbce7-1018-4135-a077-8fc0282d8618}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac7fbce7-1018-4135-a077-8fc0282d8618}, !- Handle
  Schedule Day 173,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f09e0b3e-3554-4470-81d4-614bc95eeb98}, !- Handle
  Schedule Ruleset 170,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {39f93e0e-9ea0-488f-814c-14d336870b52}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39f93e0e-9ea0-488f-814c-14d336870b52}, !- Handle
  Schedule Day 174,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {416efbf7-5a45-4c75-8124-946e59e2b0b1}, !- Handle
  Offiice_1_3_flr_1 Service Water Use 0.01gal/min, !- Name
  {7fb2d7d0-d6b8-4a6d-b984-5e40eed32dc7}, !- Water Use Equipment Definition Name
  {9d00e9cd-6746-44c9-930f-8642eace65a4}, !- Space Name
  {afed185a-03fb-4c1f-bcda-8b2ed3347180}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {83619736-7612-4f60-b1af-ae682513d394}, !- Handle
  Node 796,                               !- Name
  {33bbff0b-485d-43cf-b057-1c4804b2b73d}, !- Inlet Port
  {df134815-dabc-4a34-9cf2-d627dee8c19d}; !- Outlet Port

OS:Connection,
  {33bbff0b-485d-43cf-b057-1c4804b2b73d}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  59,                                     !- Outlet Port
  {83619736-7612-4f60-b1af-ae682513d394}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d1f5f28-1b5d-4e47-a8cf-2aeca117d7fe}, !- Handle
  Node 797,                               !- Name
  {b9651eb7-3a75-45d8-a2ad-319d531ca024}, !- Inlet Port
  {453c1cce-7049-490c-b91a-8519ed745b78}; !- Outlet Port

OS:Connection,
  {df134815-dabc-4a34-9cf2-d627dee8c19d}, !- Handle
  {83619736-7612-4f60-b1af-ae682513d394}, !- Source Object
  3,                                      !- Outlet Port
  {43835ac8-8837-42b3-970a-6eaa4862c2a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9651eb7-3a75-45d8-a2ad-319d531ca024}, !- Handle
  {43835ac8-8837-42b3-970a-6eaa4862c2a4}, !- Source Object
  3,                                      !- Outlet Port
  {4d1f5f28-1b5d-4e47-a8cf-2aeca117d7fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {453c1cce-7049-490c-b91a-8519ed745b78}, !- Handle
  {4d1f5f28-1b5d-4e47-a8cf-2aeca117d7fe}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  59;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f8e9de6a-bbc6-4507-b053-037ef953950a}, !- Handle
  Water Use Connections 57,               !- Name
  {3659d266-4bfb-4315-b264-a7486eb7daf0}, !- Inlet Node Name
  {934dfb10-2205-418b-b04e-eb34244e0d63}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {50ebf982-84e9-449b-9601-ea05000729c0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {aa8eb62c-4f96-42fe-b9b6-ac3d568f5aed}, !- Handle
  Or1_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.44086782150155e-06,                   !- Peak Flow Rate {m3/s}
  {35804691-4d60-4fb1-9653-68451ed51a25}, !- Target Temperature Schedule Name
  {bca92655-3e90-4348-b553-4dec2d4d0df2}, !- Sensible Fraction Schedule Name
  {842c8a13-0085-4457-8fcb-48c10598cee3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bca92655-3e90-4348-b553-4dec2d4d0df2}, !- Handle
  Schedule Ruleset 171,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6aefe976-3382-4eb7-99c8-65b176286af2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6aefe976-3382-4eb7-99c8-65b176286af2}, !- Handle
  Schedule Day 175,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {842c8a13-0085-4457-8fcb-48c10598cee3}, !- Handle
  Schedule Ruleset 172,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {007bb706-37ca-4448-87b0-67f825579d15}; !- Default Day Schedule Name

OS:Schedule:Day,
  {007bb706-37ca-4448-87b0-67f825579d15}, !- Handle
  Schedule Day 176,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {35804691-4d60-4fb1-9653-68451ed51a25}, !- Handle
  Schedule Ruleset 173,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c1181400-272f-40af-b6bd-280817c2d626}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1181400-272f-40af-b6bd-280817c2d626}, !- Handle
  Schedule Day 177,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {50ebf982-84e9-449b-9601-ea05000729c0}, !- Handle
  Or1_flr_2 Service Water Use 0.07gal/min, !- Name
  {aa8eb62c-4f96-42fe-b9b6-ac3d568f5aed}, !- Water Use Equipment Definition Name
  {2e542505-aee2-4690-adc4-c7c63197da6c}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {897b8be5-72af-4665-bb86-b7021cb2d7dc}, !- Handle
  Node 798,                               !- Name
  {4913431e-1171-4c85-98e1-5d9f1dc35785}, !- Inlet Port
  {3659d266-4bfb-4315-b264-a7486eb7daf0}; !- Outlet Port

OS:Connection,
  {4913431e-1171-4c85-98e1-5d9f1dc35785}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  60,                                     !- Outlet Port
  {897b8be5-72af-4665-bb86-b7021cb2d7dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d2931b56-dd41-4904-b574-c7dbc3e1c69b}, !- Handle
  Node 799,                               !- Name
  {934dfb10-2205-418b-b04e-eb34244e0d63}, !- Inlet Port
  {3bd028b2-a9c5-44c1-8012-4ad28367c265}; !- Outlet Port

OS:Connection,
  {3659d266-4bfb-4315-b264-a7486eb7daf0}, !- Handle
  {897b8be5-72af-4665-bb86-b7021cb2d7dc}, !- Source Object
  3,                                      !- Outlet Port
  {f8e9de6a-bbc6-4507-b053-037ef953950a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {934dfb10-2205-418b-b04e-eb34244e0d63}, !- Handle
  {f8e9de6a-bbc6-4507-b053-037ef953950a}, !- Source Object
  3,                                      !- Outlet Port
  {d2931b56-dd41-4904-b574-c7dbc3e1c69b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bd028b2-a9c5-44c1-8012-4ad28367c265}, !- Handle
  {d2931b56-dd41-4904-b574-c7dbc3e1c69b}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  60;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5153fbac-7685-4361-86be-3f128a41d987}, !- Handle
  Water Use Connections 58,               !- Name
  {c9875019-d04d-4e6b-b966-4d6060a0a6db}, !- Inlet Node Name
  {d094d138-3ab0-4252-836b-4bfdba4b5267}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e3d13302-af28-4e16-a6c3-3e32208a06b6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8071a72a-b82f-4a58-b82c-4d6bdc036b43}, !- Handle
  Or2_1_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.44086782150155e-06,                   !- Peak Flow Rate {m3/s}
  {1f9697e8-91e2-40cb-936a-67eebdbf3cc6}, !- Target Temperature Schedule Name
  {69dc50a1-7b7f-48c5-ab91-65fba722b01b}, !- Sensible Fraction Schedule Name
  {76c5f5c7-26e2-4d2c-8ad0-3818bea38642}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {69dc50a1-7b7f-48c5-ab91-65fba722b01b}, !- Handle
  Schedule Ruleset 174,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {54e2354d-50e0-4852-b3e3-0978eebbdf23}; !- Default Day Schedule Name

OS:Schedule:Day,
  {54e2354d-50e0-4852-b3e3-0978eebbdf23}, !- Handle
  Schedule Day 178,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {76c5f5c7-26e2-4d2c-8ad0-3818bea38642}, !- Handle
  Schedule Ruleset 175,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ffb121cb-0b7f-402a-9de4-a772e28eba6c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ffb121cb-0b7f-402a-9de4-a772e28eba6c}, !- Handle
  Schedule Day 179,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1f9697e8-91e2-40cb-936a-67eebdbf3cc6}, !- Handle
  Schedule Ruleset 176,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {281e55a9-6ac3-4ad0-b7c0-116ccab9de16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {281e55a9-6ac3-4ad0-b7c0-116ccab9de16}, !- Handle
  Schedule Day 180,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e3d13302-af28-4e16-a6c3-3e32208a06b6}, !- Handle
  Or2_1_flr_2 Service Water Use 0.07gal/min, !- Name
  {8071a72a-b82f-4a58-b82c-4d6bdc036b43}, !- Water Use Equipment Definition Name
  {6a1edc7d-07e3-4e23-a3dd-8df1bf3933ff}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c98b7723-6dd1-42d5-866d-0a4cfa103e75}, !- Handle
  Node 800,                               !- Name
  {b058730a-bd6c-4fc1-9262-b494f7b42bc4}, !- Inlet Port
  {c9875019-d04d-4e6b-b966-4d6060a0a6db}; !- Outlet Port

OS:Connection,
  {b058730a-bd6c-4fc1-9262-b494f7b42bc4}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  61,                                     !- Outlet Port
  {c98b7723-6dd1-42d5-866d-0a4cfa103e75}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a3760824-0ea5-47ec-a29b-befffeeeb686}, !- Handle
  Node 801,                               !- Name
  {d094d138-3ab0-4252-836b-4bfdba4b5267}, !- Inlet Port
  {fea65776-f06c-4f81-836a-086ecf6d536b}; !- Outlet Port

OS:Connection,
  {c9875019-d04d-4e6b-b966-4d6060a0a6db}, !- Handle
  {c98b7723-6dd1-42d5-866d-0a4cfa103e75}, !- Source Object
  3,                                      !- Outlet Port
  {5153fbac-7685-4361-86be-3f128a41d987}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d094d138-3ab0-4252-836b-4bfdba4b5267}, !- Handle
  {5153fbac-7685-4361-86be-3f128a41d987}, !- Source Object
  3,                                      !- Outlet Port
  {a3760824-0ea5-47ec-a29b-befffeeeb686}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fea65776-f06c-4f81-836a-086ecf6d536b}, !- Handle
  {a3760824-0ea5-47ec-a29b-befffeeeb686}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  61;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d2d6826c-e55d-4c0e-8c73-829456dae80b}, !- Handle
  Water Use Connections 59,               !- Name
  {fc10f124-e18a-4db9-ab20-e1e1f2263918}, !- Inlet Node Name
  {37cf3628-bec8-4975-abef-a08976c990e1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d7c29738-2d58-4f3b-9eb8-b00617831c41}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e7e9214c-2547-4624-8445-9b00e91652c6}, !- Handle
  Or2_2_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.44086782150155e-06,                   !- Peak Flow Rate {m3/s}
  {dacf3c48-9807-46cf-afe4-2c1dab9ab86d}, !- Target Temperature Schedule Name
  {7ee768d4-ae10-4278-8ec7-8b3e871541c9}, !- Sensible Fraction Schedule Name
  {1e88b48a-bdb9-4fde-b754-0492d4e290cf}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7ee768d4-ae10-4278-8ec7-8b3e871541c9}, !- Handle
  Schedule Ruleset 177,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {61cf3ec6-2053-46cf-a293-f5179d259540}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61cf3ec6-2053-46cf-a293-f5179d259540}, !- Handle
  Schedule Day 181,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1e88b48a-bdb9-4fde-b754-0492d4e290cf}, !- Handle
  Schedule Ruleset 178,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3d1a4c49-a6c1-49a7-ad2a-286a12ca1ea8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d1a4c49-a6c1-49a7-ad2a-286a12ca1ea8}, !- Handle
  Schedule Day 182,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {dacf3c48-9807-46cf-afe4-2c1dab9ab86d}, !- Handle
  Schedule Ruleset 179,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5f4a6b26-b1e2-43d0-aa83-accb559c496c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f4a6b26-b1e2-43d0-aa83-accb559c496c}, !- Handle
  Schedule Day 183,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d7c29738-2d58-4f3b-9eb8-b00617831c41}, !- Handle
  Or2_2_flr_2 Service Water Use 0.07gal/min, !- Name
  {e7e9214c-2547-4624-8445-9b00e91652c6}, !- Water Use Equipment Definition Name
  {5fe7ba34-feb4-4ee9-87ea-e289776a8d24}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {69293ed3-afe3-4fb2-91bd-60b080830dcd}, !- Handle
  Node 802,                               !- Name
  {13ab92e1-7a12-4a24-b9ba-3b8880baba8e}, !- Inlet Port
  {fc10f124-e18a-4db9-ab20-e1e1f2263918}; !- Outlet Port

OS:Connection,
  {13ab92e1-7a12-4a24-b9ba-3b8880baba8e}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  62,                                     !- Outlet Port
  {69293ed3-afe3-4fb2-91bd-60b080830dcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d22c1e4-4b39-41a9-9a5d-f2a77dfeac16}, !- Handle
  Node 803,                               !- Name
  {37cf3628-bec8-4975-abef-a08976c990e1}, !- Inlet Port
  {f13ad6f9-c3c5-469a-ab81-322951648f96}; !- Outlet Port

OS:Connection,
  {fc10f124-e18a-4db9-ab20-e1e1f2263918}, !- Handle
  {69293ed3-afe3-4fb2-91bd-60b080830dcd}, !- Source Object
  3,                                      !- Outlet Port
  {d2d6826c-e55d-4c0e-8c73-829456dae80b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37cf3628-bec8-4975-abef-a08976c990e1}, !- Handle
  {d2d6826c-e55d-4c0e-8c73-829456dae80b}, !- Source Object
  3,                                      !- Outlet Port
  {9d22c1e4-4b39-41a9-9a5d-f2a77dfeac16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f13ad6f9-c3c5-469a-ab81-322951648f96}, !- Handle
  {9d22c1e4-4b39-41a9-9a5d-f2a77dfeac16}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  62;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e7c79ecb-7b6a-44eb-b087-a5065387935f}, !- Handle
  Water Use Connections 60,               !- Name
  {35237dd9-b316-4c75-8464-74fc4ddd22a4}, !- Inlet Node Name
  {1dbc138f-29b1-4519-984a-5ee88441747a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0b1ea31b-e999-4cc2-b2f0-30685fd3d345}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5ee07c8c-8405-4dc6-943f-390b27052799}, !- Handle
  Or2_3_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.44086782150155e-06,                   !- Peak Flow Rate {m3/s}
  {52d38866-7876-4559-9474-ed0563918727}, !- Target Temperature Schedule Name
  {a7b856d9-5138-48da-81b7-1b72f6b4956f}, !- Sensible Fraction Schedule Name
  {9714da86-3d2c-412c-a177-7130e3756946}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a7b856d9-5138-48da-81b7-1b72f6b4956f}, !- Handle
  Schedule Ruleset 180,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0557eca1-a9ca-4bba-87d3-2fd5a0feea46}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0557eca1-a9ca-4bba-87d3-2fd5a0feea46}, !- Handle
  Schedule Day 184,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9714da86-3d2c-412c-a177-7130e3756946}, !- Handle
  Schedule Ruleset 181,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9db642d5-ed83-4259-bcbd-1a79f6fef190}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9db642d5-ed83-4259-bcbd-1a79f6fef190}, !- Handle
  Schedule Day 185,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {52d38866-7876-4559-9474-ed0563918727}, !- Handle
  Schedule Ruleset 182,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7c2f3f2d-2f55-4841-b8f9-f29bee1e3f09}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c2f3f2d-2f55-4841-b8f9-f29bee1e3f09}, !- Handle
  Schedule Day 186,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0b1ea31b-e999-4cc2-b2f0-30685fd3d345}, !- Handle
  Or2_3_flr_2 Service Water Use 0.07gal/min, !- Name
  {5ee07c8c-8405-4dc6-943f-390b27052799}, !- Water Use Equipment Definition Name
  {284f3a93-1c0e-4b85-a6b2-0db7a1205cdf}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {50cdadf7-9a04-4ddf-8bf4-4e148a8cbd27}, !- Handle
  Node 804,                               !- Name
  {438ac9e0-9c32-4924-9680-03336485e22d}, !- Inlet Port
  {35237dd9-b316-4c75-8464-74fc4ddd22a4}; !- Outlet Port

OS:Connection,
  {438ac9e0-9c32-4924-9680-03336485e22d}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  63,                                     !- Outlet Port
  {50cdadf7-9a04-4ddf-8bf4-4e148a8cbd27}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a2fcdafe-87a9-4945-80ea-e6af15870b24}, !- Handle
  Node 805,                               !- Name
  {1dbc138f-29b1-4519-984a-5ee88441747a}, !- Inlet Port
  {7a4dab2d-9998-4afa-a7fd-e0a43854e451}; !- Outlet Port

OS:Connection,
  {35237dd9-b316-4c75-8464-74fc4ddd22a4}, !- Handle
  {50cdadf7-9a04-4ddf-8bf4-4e148a8cbd27}, !- Source Object
  3,                                      !- Outlet Port
  {e7c79ecb-7b6a-44eb-b087-a5065387935f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dbc138f-29b1-4519-984a-5ee88441747a}, !- Handle
  {e7c79ecb-7b6a-44eb-b087-a5065387935f}, !- Source Object
  3,                                      !- Outlet Port
  {a2fcdafe-87a9-4945-80ea-e6af15870b24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a4dab2d-9998-4afa-a7fd-e0a43854e451}, !- Handle
  {a2fcdafe-87a9-4945-80ea-e6af15870b24}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  63;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9f3f9ae2-f062-481d-8b7f-5fec370cc1e1}, !- Handle
  Water Use Connections 61,               !- Name
  {95de55a1-e223-4105-b199-54f5a498b2b7}, !- Inlet Node Name
  {efe6d5f1-a9b2-4627-ae9e-b68a3c742949}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {dd345b02-b160-4762-956f-e89e3aa49443}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {349ffb5c-56aa-4fa1-9ad5-67d000b47430}, !- Handle
  Or2_4_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.44086782150155e-06,                   !- Peak Flow Rate {m3/s}
  {6eb6e7a0-8f3b-43b4-8d92-460dbfdd9fdc}, !- Target Temperature Schedule Name
  {0c515bc9-4a5a-4ff7-9448-07c575386ce2}, !- Sensible Fraction Schedule Name
  {f5b9484b-1127-4fde-88b0-f4e7e9a0123e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0c515bc9-4a5a-4ff7-9448-07c575386ce2}, !- Handle
  Schedule Ruleset 183,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f9a0ec3f-271b-4253-8efc-d7025bedb7ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f9a0ec3f-271b-4253-8efc-d7025bedb7ec}, !- Handle
  Schedule Day 187,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f5b9484b-1127-4fde-88b0-f4e7e9a0123e}, !- Handle
  Schedule Ruleset 184,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f9bbf0c8-4308-49ba-8b85-3e06d128f51d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f9bbf0c8-4308-49ba-8b85-3e06d128f51d}, !- Handle
  Schedule Day 188,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6eb6e7a0-8f3b-43b4-8d92-460dbfdd9fdc}, !- Handle
  Schedule Ruleset 185,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3d65c179-5e35-4680-9fd7-10217de12a22}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d65c179-5e35-4680-9fd7-10217de12a22}, !- Handle
  Schedule Day 189,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {dd345b02-b160-4762-956f-e89e3aa49443}, !- Handle
  Or2_4_flr_2 Service Water Use 0.07gal/min, !- Name
  {349ffb5c-56aa-4fa1-9ad5-67d000b47430}, !- Water Use Equipment Definition Name
  {b5e1d2e3-7563-4225-9297-31a0fbbe38dd}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ffbe9095-928c-476f-bc00-b5bccb7e7a25}, !- Handle
  Node 806,                               !- Name
  {453462fa-a4ac-45dd-a46a-129736b3e4f4}, !- Inlet Port
  {95de55a1-e223-4105-b199-54f5a498b2b7}; !- Outlet Port

OS:Connection,
  {453462fa-a4ac-45dd-a46a-129736b3e4f4}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  64,                                     !- Outlet Port
  {ffbe9095-928c-476f-bc00-b5bccb7e7a25}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f14f492-87e6-47b8-929f-8e425cc64134}, !- Handle
  Node 807,                               !- Name
  {efe6d5f1-a9b2-4627-ae9e-b68a3c742949}, !- Inlet Port
  {788f2ddc-2526-4255-9c03-ab18e5668224}; !- Outlet Port

OS:Connection,
  {95de55a1-e223-4105-b199-54f5a498b2b7}, !- Handle
  {ffbe9095-928c-476f-bc00-b5bccb7e7a25}, !- Source Object
  3,                                      !- Outlet Port
  {9f3f9ae2-f062-481d-8b7f-5fec370cc1e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efe6d5f1-a9b2-4627-ae9e-b68a3c742949}, !- Handle
  {9f3f9ae2-f062-481d-8b7f-5fec370cc1e1}, !- Source Object
  3,                                      !- Outlet Port
  {3f14f492-87e6-47b8-929f-8e425cc64134}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {788f2ddc-2526-4255-9c03-ab18e5668224}, !- Handle
  {3f14f492-87e6-47b8-929f-8e425cc64134}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  64;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9ad8afbc-341e-4075-a0ac-840f988b23d0}, !- Handle
  Water Use Connections 62,               !- Name
  {2681772d-ade9-4628-b572-a2ac9b523c55}, !- Inlet Node Name
  {c414e6ce-06f4-48cb-8856-ae87c28a25d0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2124ac1d-f14a-4dc4-8973-9f2b6bba45ce}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {64f84e0c-d569-4f76-8afd-1a1fa2fe07f0}, !- Handle
  Or2_5_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.44086782150155e-06,                   !- Peak Flow Rate {m3/s}
  {0db77c88-adef-40bd-9cf6-37bedacf5e0c}, !- Target Temperature Schedule Name
  {8170a77a-d96e-4e53-8e5f-8e4fbbd0f302}, !- Sensible Fraction Schedule Name
  {b7b7896c-3943-49ca-b259-b1529b0f4778}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8170a77a-d96e-4e53-8e5f-8e4fbbd0f302}, !- Handle
  Schedule Ruleset 186,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {96e53f3c-103e-45e3-a625-a3baf577529e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96e53f3c-103e-45e3-a625-a3baf577529e}, !- Handle
  Schedule Day 190,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b7b7896c-3943-49ca-b259-b1529b0f4778}, !- Handle
  Schedule Ruleset 187,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1857da58-137d-412b-87c8-00cb100c012b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1857da58-137d-412b-87c8-00cb100c012b}, !- Handle
  Schedule Day 191,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0db77c88-adef-40bd-9cf6-37bedacf5e0c}, !- Handle
  Schedule Ruleset 188,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {03437451-140e-4e89-a29c-f149b0fc602b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03437451-140e-4e89-a29c-f149b0fc602b}, !- Handle
  Schedule Day 192,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2124ac1d-f14a-4dc4-8973-9f2b6bba45ce}, !- Handle
  Or2_5_flr_2 Service Water Use 0.07gal/min, !- Name
  {64f84e0c-d569-4f76-8afd-1a1fa2fe07f0}, !- Water Use Equipment Definition Name
  {ab9a83cc-ac6e-4bb6-990f-8c28f57d1e64}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0b0afc93-f6b9-4e35-b568-c0057b24ac6f}, !- Handle
  Node 808,                               !- Name
  {ab711f03-cad9-42b9-8090-345954a78759}, !- Inlet Port
  {2681772d-ade9-4628-b572-a2ac9b523c55}; !- Outlet Port

OS:Connection,
  {ab711f03-cad9-42b9-8090-345954a78759}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  65,                                     !- Outlet Port
  {0b0afc93-f6b9-4e35-b568-c0057b24ac6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e54df6b-ba3c-4ea8-8fe6-f114fb269dd5}, !- Handle
  Node 809,                               !- Name
  {c414e6ce-06f4-48cb-8856-ae87c28a25d0}, !- Inlet Port
  {866813cf-9e00-4a6b-8e80-2668bc01c1ca}; !- Outlet Port

OS:Connection,
  {2681772d-ade9-4628-b572-a2ac9b523c55}, !- Handle
  {0b0afc93-f6b9-4e35-b568-c0057b24ac6f}, !- Source Object
  3,                                      !- Outlet Port
  {9ad8afbc-341e-4075-a0ac-840f988b23d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c414e6ce-06f4-48cb-8856-ae87c28a25d0}, !- Handle
  {9ad8afbc-341e-4075-a0ac-840f988b23d0}, !- Source Object
  3,                                      !- Outlet Port
  {8e54df6b-ba3c-4ea8-8fe6-f114fb269dd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {866813cf-9e00-4a6b-8e80-2668bc01c1ca}, !- Handle
  {8e54df6b-ba3c-4ea8-8fe6-f114fb269dd5}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  65;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2f5bf78f-ce57-4c1e-b71f-554158336433}, !- Handle
  Water Use Connections 63,               !- Name
  {4fcef75c-b2fc-4bb2-a96c-8b7871afd4d4}, !- Inlet Node Name
  {278f0aaf-f9fa-4045-a3a3-490b47dbf3a7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {66d3b42a-8c13-4350-8e3a-6d4e6ff57261}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c920e45b-2630-4d7b-89ce-fc3943b58eff}, !- Handle
  Or3_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.44086782150155e-06,                   !- Peak Flow Rate {m3/s}
  {40b8d9b9-3089-42dc-b146-7d4180a91e74}, !- Target Temperature Schedule Name
  {7edf52d2-e5d3-45ba-9f32-7e18c0efd69f}, !- Sensible Fraction Schedule Name
  {ba5079a9-d065-4e51-a1b4-eb8d495f89ab}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7edf52d2-e5d3-45ba-9f32-7e18c0efd69f}, !- Handle
  Schedule Ruleset 189,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {05012310-5fda-4f41-b70e-c4628407bdcc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {05012310-5fda-4f41-b70e-c4628407bdcc}, !- Handle
  Schedule Day 193,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ba5079a9-d065-4e51-a1b4-eb8d495f89ab}, !- Handle
  Schedule Ruleset 190,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3fd6147f-7d69-42b8-8816-20eba3f9e01f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3fd6147f-7d69-42b8-8816-20eba3f9e01f}, !- Handle
  Schedule Day 194,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {40b8d9b9-3089-42dc-b146-7d4180a91e74}, !- Handle
  Schedule Ruleset 191,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {812e6da6-6980-49d8-9675-cd43a99be763}; !- Default Day Schedule Name

OS:Schedule:Day,
  {812e6da6-6980-49d8-9675-cd43a99be763}, !- Handle
  Schedule Day 195,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {66d3b42a-8c13-4350-8e3a-6d4e6ff57261}, !- Handle
  Or3_flr_2 Service Water Use 0.07gal/min, !- Name
  {c920e45b-2630-4d7b-89ce-fc3943b58eff}, !- Water Use Equipment Definition Name
  {50c2c50b-68d8-4a18-a0b9-9587b3ce6ce0}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fbe4121e-468d-4513-abfb-9d535576091d}, !- Handle
  Node 810,                               !- Name
  {ae5dac66-759b-459c-823a-7c3bb8796c02}, !- Inlet Port
  {4fcef75c-b2fc-4bb2-a96c-8b7871afd4d4}; !- Outlet Port

OS:Connection,
  {ae5dac66-759b-459c-823a-7c3bb8796c02}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  66,                                     !- Outlet Port
  {fbe4121e-468d-4513-abfb-9d535576091d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {443254a6-cac3-457c-b3df-b98b2091b0ae}, !- Handle
  Node 811,                               !- Name
  {278f0aaf-f9fa-4045-a3a3-490b47dbf3a7}, !- Inlet Port
  {1a9fd51d-bd94-4b35-8011-3ae2b57ba697}; !- Outlet Port

OS:Connection,
  {4fcef75c-b2fc-4bb2-a96c-8b7871afd4d4}, !- Handle
  {fbe4121e-468d-4513-abfb-9d535576091d}, !- Source Object
  3,                                      !- Outlet Port
  {2f5bf78f-ce57-4c1e-b71f-554158336433}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {278f0aaf-f9fa-4045-a3a3-490b47dbf3a7}, !- Handle
  {2f5bf78f-ce57-4c1e-b71f-554158336433}, !- Source Object
  3,                                      !- Outlet Port
  {443254a6-cac3-457c-b3df-b98b2091b0ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a9fd51d-bd94-4b35-8011-3ae2b57ba697}, !- Handle
  {443254a6-cac3-457c-b3df-b98b2091b0ae}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  66;                                     !- Inlet Port

OS:WaterUse:Connections,
  {592d8765-5f0e-4608-99d8-7a33921925ab}, !- Handle
  Water Use Connections 64,               !- Name
  {de56c16a-33a9-4b64-aaef-58deb67b38c2}, !- Inlet Node Name
  {bbd1064a-8ac8-4a71-a263-b3fdb4f8c6ec}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {719f5d2f-a822-41fe-b62d-7d479c70df52}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {85f98aa9-e56d-4e54-9cd9-707e6266c7b1}, !- Handle
  Or4_flr_2 Service Water Use Def 0.28gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.77634712860062e-05,                   !- Peak Flow Rate {m3/s}
  {d414d387-f606-49f0-8c9b-edd4be6dee83}, !- Target Temperature Schedule Name
  {63539e9e-bf6d-4a87-b0a2-ff8565e7a245}, !- Sensible Fraction Schedule Name
  {498987b4-0fd1-4b40-a89e-88864be18778}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {63539e9e-bf6d-4a87-b0a2-ff8565e7a245}, !- Handle
  Schedule Ruleset 192,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f57ce581-7a31-4a68-b7bf-692d452275f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f57ce581-7a31-4a68-b7bf-692d452275f8}, !- Handle
  Schedule Day 196,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {498987b4-0fd1-4b40-a89e-88864be18778}, !- Handle
  Schedule Ruleset 193,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {97ceebd1-934d-4ce3-9270-4cd823a916be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97ceebd1-934d-4ce3-9270-4cd823a916be}, !- Handle
  Schedule Day 197,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d414d387-f606-49f0-8c9b-edd4be6dee83}, !- Handle
  Schedule Ruleset 194,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6902d35b-ff92-4e00-9d3a-cbfccd105d6a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6902d35b-ff92-4e00-9d3a-cbfccd105d6a}, !- Handle
  Schedule Day 198,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {719f5d2f-a822-41fe-b62d-7d479c70df52}, !- Handle
  Or4_flr_2 Service Water Use 0.28gal/min, !- Name
  {85f98aa9-e56d-4e54-9cd9-707e6266c7b1}, !- Water Use Equipment Definition Name
  {56f10cd4-f89c-4060-b7ff-f2ffeb2a5784}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {58e2086e-9b9b-4079-a683-685233c3d2c6}, !- Handle
  Node 812,                               !- Name
  {108f14b9-e953-4f6d-8131-a9a526b0f2c3}, !- Inlet Port
  {de56c16a-33a9-4b64-aaef-58deb67b38c2}; !- Outlet Port

OS:Connection,
  {108f14b9-e953-4f6d-8131-a9a526b0f2c3}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  67,                                     !- Outlet Port
  {58e2086e-9b9b-4079-a683-685233c3d2c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9bf6549-b8df-4f8f-9266-3ce677abb2d6}, !- Handle
  Node 813,                               !- Name
  {bbd1064a-8ac8-4a71-a263-b3fdb4f8c6ec}, !- Inlet Port
  {b6d7f8f2-493a-4580-b21b-25a3a98686f8}; !- Outlet Port

OS:Connection,
  {de56c16a-33a9-4b64-aaef-58deb67b38c2}, !- Handle
  {58e2086e-9b9b-4079-a683-685233c3d2c6}, !- Source Object
  3,                                      !- Outlet Port
  {592d8765-5f0e-4608-99d8-7a33921925ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbd1064a-8ac8-4a71-a263-b3fdb4f8c6ec}, !- Handle
  {592d8765-5f0e-4608-99d8-7a33921925ab}, !- Source Object
  3,                                      !- Outlet Port
  {a9bf6549-b8df-4f8f-9266-3ce677abb2d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6d7f8f2-493a-4580-b21b-25a3a98686f8}, !- Handle
  {a9bf6549-b8df-4f8f-9266-3ce677abb2d6}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  67;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1ed91aca-68bc-4fdf-8db8-fedec0c3cfc9}, !- Handle
  Water Use Connections 65,               !- Name
  {1c63daf2-6e0f-401d-8798-bf5b92fda1e0}, !- Inlet Node Name
  {8ca7abe3-7d99-4b8c-ad0a-fa94e264cec1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b2b1d4c7-8007-4df6-8ff2-443e79068730}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7e123eee-7de2-4ba4-86de-416201e16c14}, !- Handle
  Or_nursestn_lobby_flr_2 Service Water Use Def 0.19gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.21013665327996e-05,                   !- Peak Flow Rate {m3/s}
  {897a70a5-c1c8-45d1-a858-8a4e707a59e4}, !- Target Temperature Schedule Name
  {69fc7db2-9ea7-45a6-a94b-c1dc1264bb90}, !- Sensible Fraction Schedule Name
  {f0c1e39b-524b-4447-b44f-8de4c5129c47}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {69fc7db2-9ea7-45a6-a94b-c1dc1264bb90}, !- Handle
  Schedule Ruleset 195,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {90079e6d-519d-4c9b-9cca-9bed751a2914}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90079e6d-519d-4c9b-9cca-9bed751a2914}, !- Handle
  Schedule Day 199,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f0c1e39b-524b-4447-b44f-8de4c5129c47}, !- Handle
  Schedule Ruleset 196,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {11124814-f112-4360-b14a-723f1a1f4dec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11124814-f112-4360-b14a-723f1a1f4dec}, !- Handle
  Schedule Day 200,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {897a70a5-c1c8-45d1-a858-8a4e707a59e4}, !- Handle
  Schedule Ruleset 197,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6893afbb-0d4e-4adb-8e43-8ee8ad63b692}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6893afbb-0d4e-4adb-8e43-8ee8ad63b692}, !- Handle
  Schedule Day 201,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b2b1d4c7-8007-4df6-8ff2-443e79068730}, !- Handle
  Or_nursestn_lobby_flr_2 Service Water Use 0.19gal/min, !- Name
  {7e123eee-7de2-4ba4-86de-416201e16c14}, !- Water Use Equipment Definition Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e8173b44-5328-42c0-9165-f874c0810130}, !- Handle
  Node 814,                               !- Name
  {99d794f1-514b-4d79-9fad-9f352d01d6a1}, !- Inlet Port
  {1c63daf2-6e0f-401d-8798-bf5b92fda1e0}; !- Outlet Port

OS:Connection,
  {99d794f1-514b-4d79-9fad-9f352d01d6a1}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  68,                                     !- Outlet Port
  {e8173b44-5328-42c0-9165-f874c0810130}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed111fe8-9343-49c9-a12e-aaaf4bfd446d}, !- Handle
  Node 815,                               !- Name
  {8ca7abe3-7d99-4b8c-ad0a-fa94e264cec1}, !- Inlet Port
  {60e4c653-8f04-4965-8303-a6488ec87554}; !- Outlet Port

OS:Connection,
  {1c63daf2-6e0f-401d-8798-bf5b92fda1e0}, !- Handle
  {e8173b44-5328-42c0-9165-f874c0810130}, !- Source Object
  3,                                      !- Outlet Port
  {1ed91aca-68bc-4fdf-8db8-fedec0c3cfc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ca7abe3-7d99-4b8c-ad0a-fa94e264cec1}, !- Handle
  {1ed91aca-68bc-4fdf-8db8-fedec0c3cfc9}, !- Source Object
  3,                                      !- Outlet Port
  {ed111fe8-9343-49c9-a12e-aaaf4bfd446d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60e4c653-8f04-4965-8303-a6488ec87554}, !- Handle
  {ed111fe8-9343-49c9-a12e-aaaf4bfd446d}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  68;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c145f795-caa3-4c26-90d4-5009ed927595}, !- Handle
  Water Use Connections 66,               !- Name
  {86da055b-53e7-42ff-bcbb-c2144927f339}, !- Inlet Node Name
  {e6ca3e30-c65e-41ea-8dd8-566eae2c57de}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {47974650-85f4-41dd-9d41-c7018084ae9f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fe3384ad-b88b-4666-8814-6dff0d69da99}, !- Handle
  Patroom1_10_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {efde5290-fd84-4561-97e5-9c92ccbac0bf}, !- Target Temperature Schedule Name
  {6580b992-8a14-4182-9a68-e9e2cc6ff50d}, !- Sensible Fraction Schedule Name
  {f178d6db-c7d4-4c6e-9631-84af7f314200}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6580b992-8a14-4182-9a68-e9e2cc6ff50d}, !- Handle
  Schedule Ruleset 198,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2bd5d0cd-d979-44bd-b4a2-00013616609f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2bd5d0cd-d979-44bd-b4a2-00013616609f}, !- Handle
  Schedule Day 202,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f178d6db-c7d4-4c6e-9631-84af7f314200}, !- Handle
  Schedule Ruleset 199,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e881b440-172a-4fa0-8770-1c51d33c9e3b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e881b440-172a-4fa0-8770-1c51d33c9e3b}, !- Handle
  Schedule Day 203,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {efde5290-fd84-4561-97e5-9c92ccbac0bf}, !- Handle
  Schedule Ruleset 200,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3e413df4-06fe-462a-9f56-b434f53dabdd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e413df4-06fe-462a-9f56-b434f53dabdd}, !- Handle
  Schedule Day 204,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {47974650-85f4-41dd-9d41-c7018084ae9f}, !- Handle
  Patroom1_10_flr_3 Service Water Use 0.01gal/min, !- Name
  {fe3384ad-b88b-4666-8814-6dff0d69da99}, !- Water Use Equipment Definition Name
  {86033772-625a-4e00-98ec-176b2fffe80e}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ba9ffc89-9d2f-4b5f-b2f3-502d4bfc4d7f}, !- Handle
  Node 816,                               !- Name
  {3a1add22-40c3-4d18-ae4d-f351a8f082da}, !- Inlet Port
  {86da055b-53e7-42ff-bcbb-c2144927f339}; !- Outlet Port

OS:Connection,
  {3a1add22-40c3-4d18-ae4d-f351a8f082da}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  69,                                     !- Outlet Port
  {ba9ffc89-9d2f-4b5f-b2f3-502d4bfc4d7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a191dd9d-5e40-4d91-8406-b1fe01c1fa4c}, !- Handle
  Node 817,                               !- Name
  {e6ca3e30-c65e-41ea-8dd8-566eae2c57de}, !- Inlet Port
  {cb640387-28b2-401b-a012-da5b249487c1}; !- Outlet Port

OS:Connection,
  {86da055b-53e7-42ff-bcbb-c2144927f339}, !- Handle
  {ba9ffc89-9d2f-4b5f-b2f3-502d4bfc4d7f}, !- Source Object
  3,                                      !- Outlet Port
  {c145f795-caa3-4c26-90d4-5009ed927595}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6ca3e30-c65e-41ea-8dd8-566eae2c57de}, !- Handle
  {c145f795-caa3-4c26-90d4-5009ed927595}, !- Source Object
  3,                                      !- Outlet Port
  {a191dd9d-5e40-4d91-8406-b1fe01c1fa4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb640387-28b2-401b-a012-da5b249487c1}, !- Handle
  {a191dd9d-5e40-4d91-8406-b1fe01c1fa4c}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  69;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7053724b-bb3e-485f-a902-014d93279876}, !- Handle
  Water Use Connections 67,               !- Name
  {ac012abd-5b65-4af0-9103-81f5a0575f3f}, !- Inlet Node Name
  {683f199a-5542-4675-a8fc-2fbe422c87b8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {12f653d6-860a-4fd6-95db-d6c7e4924dbe}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1e81551a-65a3-4eae-8c2a-3054a46c13e1}, !- Handle
  Patroom1_10_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {6cef6ce9-f0aa-47fc-8110-4d1c2df186e6}, !- Target Temperature Schedule Name
  {17047950-172f-4fb3-85b6-69b11ce65c6a}, !- Sensible Fraction Schedule Name
  {966a28b6-94e0-4503-8f5d-83481fa4ee6e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {17047950-172f-4fb3-85b6-69b11ce65c6a}, !- Handle
  Schedule Ruleset 201,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6cefec13-98be-4dd6-acac-628df664bc8e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6cefec13-98be-4dd6-acac-628df664bc8e}, !- Handle
  Schedule Day 205,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {966a28b6-94e0-4503-8f5d-83481fa4ee6e}, !- Handle
  Schedule Ruleset 202,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8c0fcae8-6293-4479-b3b4-686d7c0381e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c0fcae8-6293-4479-b3b4-686d7c0381e7}, !- Handle
  Schedule Day 206,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6cef6ce9-f0aa-47fc-8110-4d1c2df186e6}, !- Handle
  Schedule Ruleset 203,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {dc41922d-b633-4337-8730-b768184ea7f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc41922d-b633-4337-8730-b768184ea7f1}, !- Handle
  Schedule Day 207,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {12f653d6-860a-4fd6-95db-d6c7e4924dbe}, !- Handle
  Patroom1_10_flr_4 Service Water Use 0.01gal/min, !- Name
  {1e81551a-65a3-4eae-8c2a-3054a46c13e1}, !- Water Use Equipment Definition Name
  {3f07a20b-4475-4209-9a84-4972073653f6}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a3cad2b4-431b-457f-b4cc-e6186aca502d}, !- Handle
  Node 818,                               !- Name
  {a33a8c4d-9937-4585-b7e3-38ded897c0ce}, !- Inlet Port
  {ac012abd-5b65-4af0-9103-81f5a0575f3f}; !- Outlet Port

OS:Connection,
  {a33a8c4d-9937-4585-b7e3-38ded897c0ce}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  70,                                     !- Outlet Port
  {a3cad2b4-431b-457f-b4cc-e6186aca502d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {17a42142-1933-4f63-b356-d086c679665f}, !- Handle
  Node 819,                               !- Name
  {683f199a-5542-4675-a8fc-2fbe422c87b8}, !- Inlet Port
  {4512edf2-87d2-4a20-987b-9462a31159d4}; !- Outlet Port

OS:Connection,
  {ac012abd-5b65-4af0-9103-81f5a0575f3f}, !- Handle
  {a3cad2b4-431b-457f-b4cc-e6186aca502d}, !- Source Object
  3,                                      !- Outlet Port
  {7053724b-bb3e-485f-a902-014d93279876}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {683f199a-5542-4675-a8fc-2fbe422c87b8}, !- Handle
  {7053724b-bb3e-485f-a902-014d93279876}, !- Source Object
  3,                                      !- Outlet Port
  {17a42142-1933-4f63-b356-d086c679665f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4512edf2-87d2-4a20-987b-9462a31159d4}, !- Handle
  {17a42142-1933-4f63-b356-d086c679665f}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  70;                                     !- Inlet Port

OS:WaterUse:Connections,
  {12a7abe5-dd1e-4842-ac08-69775a9d9b56}, !- Handle
  Water Use Connections 68,               !- Name
  {8d418031-a7a5-466e-a917-2f5cfeecca0c}, !- Inlet Node Name
  {8d2c1241-4ce6-4585-b6cc-cbc48e6394ee}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4bc423d1-0299-4d67-9907-16078f86678b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {53248bc4-cebd-40e6-b0b2-94f141748118}, !- Handle
  Patroom1_1_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {83a01c77-0d43-44de-9760-e5982ec14b48}, !- Target Temperature Schedule Name
  {c7d9dd8e-e714-4d8f-bf80-5081e4b94c7d}, !- Sensible Fraction Schedule Name
  {0d9aedc5-cd67-4157-b8ca-e7033635ab20}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c7d9dd8e-e714-4d8f-bf80-5081e4b94c7d}, !- Handle
  Schedule Ruleset 204,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {baef3987-8933-43cd-a8af-cd580b93786c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {baef3987-8933-43cd-a8af-cd580b93786c}, !- Handle
  Schedule Day 208,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0d9aedc5-cd67-4157-b8ca-e7033635ab20}, !- Handle
  Schedule Ruleset 205,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1009c644-da81-4b2d-a448-027cffbc8b29}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1009c644-da81-4b2d-a448-027cffbc8b29}, !- Handle
  Schedule Day 209,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {83a01c77-0d43-44de-9760-e5982ec14b48}, !- Handle
  Schedule Ruleset 206,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {dba36063-8e65-4f93-82d6-07ec81516d64}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dba36063-8e65-4f93-82d6-07ec81516d64}, !- Handle
  Schedule Day 210,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4bc423d1-0299-4d67-9907-16078f86678b}, !- Handle
  Patroom1_1_flr_3 Service Water Use 0.01gal/min, !- Name
  {53248bc4-cebd-40e6-b0b2-94f141748118}, !- Water Use Equipment Definition Name
  {b75b74de-d3c4-408d-86b4-f78927d0e863}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c506f487-9493-47cc-8e07-13f20569fb70}, !- Handle
  Node 820,                               !- Name
  {a27a31a3-19cb-43a3-9335-ea3d48f1c76a}, !- Inlet Port
  {8d418031-a7a5-466e-a917-2f5cfeecca0c}; !- Outlet Port

OS:Connection,
  {a27a31a3-19cb-43a3-9335-ea3d48f1c76a}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  71,                                     !- Outlet Port
  {c506f487-9493-47cc-8e07-13f20569fb70}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5bcf5139-f7e5-4825-9a6d-d6744cc1e492}, !- Handle
  Node 821,                               !- Name
  {8d2c1241-4ce6-4585-b6cc-cbc48e6394ee}, !- Inlet Port
  {bc545ea6-49c4-4ded-bed1-44cd17ed6aee}; !- Outlet Port

OS:Connection,
  {8d418031-a7a5-466e-a917-2f5cfeecca0c}, !- Handle
  {c506f487-9493-47cc-8e07-13f20569fb70}, !- Source Object
  3,                                      !- Outlet Port
  {12a7abe5-dd1e-4842-ac08-69775a9d9b56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d2c1241-4ce6-4585-b6cc-cbc48e6394ee}, !- Handle
  {12a7abe5-dd1e-4842-ac08-69775a9d9b56}, !- Source Object
  3,                                      !- Outlet Port
  {5bcf5139-f7e5-4825-9a6d-d6744cc1e492}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc545ea6-49c4-4ded-bed1-44cd17ed6aee}, !- Handle
  {5bcf5139-f7e5-4825-9a6d-d6744cc1e492}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  71;                                     !- Inlet Port

OS:WaterUse:Connections,
  {074ee6b7-6d42-40e1-9cda-9e18f0c284d5}, !- Handle
  Water Use Connections 69,               !- Name
  {56f96355-ad30-4e92-8881-22d2c6adc50b}, !- Inlet Node Name
  {85d3e63c-cc3b-44cf-8e00-69ead4f9b2c1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d72986df-825e-41a2-8e9f-c7bc79a77327}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a95d36f3-056f-4b95-b372-5a7d47139297}, !- Handle
  Patroom1_1_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {083f7aff-5e6e-4567-90b0-1c8758110627}, !- Target Temperature Schedule Name
  {df553eeb-c64a-4182-b10b-360be0963510}, !- Sensible Fraction Schedule Name
  {8258d800-4c2f-4bb6-945c-45066ea84131}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {df553eeb-c64a-4182-b10b-360be0963510}, !- Handle
  Schedule Ruleset 207,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {232ecbd2-d68a-43f7-bab6-454d12f29378}; !- Default Day Schedule Name

OS:Schedule:Day,
  {232ecbd2-d68a-43f7-bab6-454d12f29378}, !- Handle
  Schedule Day 211,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8258d800-4c2f-4bb6-945c-45066ea84131}, !- Handle
  Schedule Ruleset 208,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {19e6ae33-822f-4ea9-bb09-ecdf65d4602d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {19e6ae33-822f-4ea9-bb09-ecdf65d4602d}, !- Handle
  Schedule Day 212,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {083f7aff-5e6e-4567-90b0-1c8758110627}, !- Handle
  Schedule Ruleset 209,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {74255d3e-066d-4039-bd9f-8b06f0cecbc8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {74255d3e-066d-4039-bd9f-8b06f0cecbc8}, !- Handle
  Schedule Day 213,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d72986df-825e-41a2-8e9f-c7bc79a77327}, !- Handle
  Patroom1_1_flr_4 Service Water Use 0.01gal/min, !- Name
  {a95d36f3-056f-4b95-b372-5a7d47139297}, !- Water Use Equipment Definition Name
  {56ba66b4-acde-41c2-9975-63686e2740e0}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {63050c1c-eeb5-455c-8b7e-eb13721da136}, !- Handle
  Node 822,                               !- Name
  {227ace6d-ed38-4e67-a498-b01af98aea1d}, !- Inlet Port
  {56f96355-ad30-4e92-8881-22d2c6adc50b}; !- Outlet Port

OS:Connection,
  {227ace6d-ed38-4e67-a498-b01af98aea1d}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  72,                                     !- Outlet Port
  {63050c1c-eeb5-455c-8b7e-eb13721da136}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e83b287-dd07-4157-9325-8be4d08157e8}, !- Handle
  Node 823,                               !- Name
  {85d3e63c-cc3b-44cf-8e00-69ead4f9b2c1}, !- Inlet Port
  {fdeba51e-d83f-4280-9dd2-b9f46ae6d644}; !- Outlet Port

OS:Connection,
  {56f96355-ad30-4e92-8881-22d2c6adc50b}, !- Handle
  {63050c1c-eeb5-455c-8b7e-eb13721da136}, !- Source Object
  3,                                      !- Outlet Port
  {074ee6b7-6d42-40e1-9cda-9e18f0c284d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85d3e63c-cc3b-44cf-8e00-69ead4f9b2c1}, !- Handle
  {074ee6b7-6d42-40e1-9cda-9e18f0c284d5}, !- Source Object
  3,                                      !- Outlet Port
  {8e83b287-dd07-4157-9325-8be4d08157e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdeba51e-d83f-4280-9dd2-b9f46ae6d644}, !- Handle
  {8e83b287-dd07-4157-9325-8be4d08157e8}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  72;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c40f7950-5a26-4ce6-8364-92fcb76e01b5}, !- Handle
  Water Use Connections 70,               !- Name
  {8f3d62d0-3994-437c-afb5-b74a3beaeb44}, !- Inlet Node Name
  {533dedca-b6e5-47a1-be0b-a11319a47cb6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bffe79a4-52f1-4418-aa30-b575a55065a1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {135823a8-980a-40cf-96d9-ed503edad707}, !- Handle
  Patroom1_2_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {32e3164c-e6d8-4991-8dc7-6635a49c2e06}, !- Target Temperature Schedule Name
  {15871645-0a1f-4fcb-aec0-e127f5b6d236}, !- Sensible Fraction Schedule Name
  {dd9bb384-86fb-4990-9f90-7fffa07e5f82}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {15871645-0a1f-4fcb-aec0-e127f5b6d236}, !- Handle
  Schedule Ruleset 210,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2f035e8f-d826-48f5-ab0b-e0bb140f17e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2f035e8f-d826-48f5-ab0b-e0bb140f17e9}, !- Handle
  Schedule Day 214,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {dd9bb384-86fb-4990-9f90-7fffa07e5f82}, !- Handle
  Schedule Ruleset 211,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7426bcd7-12d9-4a5e-89a8-e2de497ff2bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7426bcd7-12d9-4a5e-89a8-e2de497ff2bd}, !- Handle
  Schedule Day 215,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {32e3164c-e6d8-4991-8dc7-6635a49c2e06}, !- Handle
  Schedule Ruleset 212,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a6ed3ac1-b8e1-4547-9189-aef0d8a37e31}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6ed3ac1-b8e1-4547-9189-aef0d8a37e31}, !- Handle
  Schedule Day 216,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bffe79a4-52f1-4418-aa30-b575a55065a1}, !- Handle
  Patroom1_2_flr_3 Service Water Use 0.01gal/min, !- Name
  {135823a8-980a-40cf-96d9-ed503edad707}, !- Water Use Equipment Definition Name
  {37e6006e-5a3d-4453-84af-c0e4e28e4f27}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3159266e-29bd-416c-bf60-de18f222ec30}, !- Handle
  Node 824,                               !- Name
  {c831e369-8bf0-4b69-bd20-a7df331e2700}, !- Inlet Port
  {8f3d62d0-3994-437c-afb5-b74a3beaeb44}; !- Outlet Port

OS:Connection,
  {c831e369-8bf0-4b69-bd20-a7df331e2700}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  73,                                     !- Outlet Port
  {3159266e-29bd-416c-bf60-de18f222ec30}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5a6d31e-b2b4-48a1-aa2a-f2cc6aa21458}, !- Handle
  Node 825,                               !- Name
  {533dedca-b6e5-47a1-be0b-a11319a47cb6}, !- Inlet Port
  {90f429b4-b126-42d1-857e-7b0c95cc6798}; !- Outlet Port

OS:Connection,
  {8f3d62d0-3994-437c-afb5-b74a3beaeb44}, !- Handle
  {3159266e-29bd-416c-bf60-de18f222ec30}, !- Source Object
  3,                                      !- Outlet Port
  {c40f7950-5a26-4ce6-8364-92fcb76e01b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {533dedca-b6e5-47a1-be0b-a11319a47cb6}, !- Handle
  {c40f7950-5a26-4ce6-8364-92fcb76e01b5}, !- Source Object
  3,                                      !- Outlet Port
  {e5a6d31e-b2b4-48a1-aa2a-f2cc6aa21458}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90f429b4-b126-42d1-857e-7b0c95cc6798}, !- Handle
  {e5a6d31e-b2b4-48a1-aa2a-f2cc6aa21458}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  73;                                     !- Inlet Port

OS:WaterUse:Connections,
  {61060aa6-ef33-48dd-a1a6-45d1740814b0}, !- Handle
  Water Use Connections 71,               !- Name
  {704bebaf-fa63-4a59-bb34-3267d5599a92}, !- Inlet Node Name
  {d0472d01-9e41-4ca2-bd61-904160d4d419}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bbe998a3-3101-42e6-ab0b-b92bb6f23c98}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {07d4d966-1b4d-43e3-9eda-8ae49daf21fd}, !- Handle
  Patroom1_2_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {e5613472-a4f0-49c4-bd0a-0db8f0a03a29}, !- Target Temperature Schedule Name
  {425410c9-6cb2-435a-a86e-eaf5cdfb4a13}, !- Sensible Fraction Schedule Name
  {75983096-c323-4039-94af-8b72a7b96a5c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {425410c9-6cb2-435a-a86e-eaf5cdfb4a13}, !- Handle
  Schedule Ruleset 213,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {90369c52-098a-4d5b-9ddc-3a5e380d1ccc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90369c52-098a-4d5b-9ddc-3a5e380d1ccc}, !- Handle
  Schedule Day 217,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {75983096-c323-4039-94af-8b72a7b96a5c}, !- Handle
  Schedule Ruleset 214,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {73277eba-a844-4761-b23a-df92c91292f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {73277eba-a844-4761-b23a-df92c91292f5}, !- Handle
  Schedule Day 218,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e5613472-a4f0-49c4-bd0a-0db8f0a03a29}, !- Handle
  Schedule Ruleset 215,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b7433081-8ee0-4e18-bce9-d1906475ebe9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b7433081-8ee0-4e18-bce9-d1906475ebe9}, !- Handle
  Schedule Day 219,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bbe998a3-3101-42e6-ab0b-b92bb6f23c98}, !- Handle
  Patroom1_2_flr_4 Service Water Use 0.01gal/min, !- Name
  {07d4d966-1b4d-43e3-9eda-8ae49daf21fd}, !- Water Use Equipment Definition Name
  {93d91c92-93c3-45cd-ba4d-23ec3db2a489}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b3a72eea-762e-4433-adc6-05ef1a6c8a46}, !- Handle
  Node 826,                               !- Name
  {d81a6ef7-cbfe-4126-8840-f3ee8cf4ccb4}, !- Inlet Port
  {704bebaf-fa63-4a59-bb34-3267d5599a92}; !- Outlet Port

OS:Connection,
  {d81a6ef7-cbfe-4126-8840-f3ee8cf4ccb4}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  74,                                     !- Outlet Port
  {b3a72eea-762e-4433-adc6-05ef1a6c8a46}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a5f6382a-69fa-43c8-aae0-7d3537c0f58b}, !- Handle
  Node 827,                               !- Name
  {d0472d01-9e41-4ca2-bd61-904160d4d419}, !- Inlet Port
  {1692a593-4a74-4cfd-b3cc-aaa7f1457d95}; !- Outlet Port

OS:Connection,
  {704bebaf-fa63-4a59-bb34-3267d5599a92}, !- Handle
  {b3a72eea-762e-4433-adc6-05ef1a6c8a46}, !- Source Object
  3,                                      !- Outlet Port
  {61060aa6-ef33-48dd-a1a6-45d1740814b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0472d01-9e41-4ca2-bd61-904160d4d419}, !- Handle
  {61060aa6-ef33-48dd-a1a6-45d1740814b0}, !- Source Object
  3,                                      !- Outlet Port
  {a5f6382a-69fa-43c8-aae0-7d3537c0f58b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1692a593-4a74-4cfd-b3cc-aaa7f1457d95}, !- Handle
  {a5f6382a-69fa-43c8-aae0-7d3537c0f58b}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  74;                                     !- Inlet Port

OS:WaterUse:Connections,
  {492dd1c3-56ee-473f-8750-7dea1a408520}, !- Handle
  Water Use Connections 72,               !- Name
  {e904c4d8-fb64-4b32-b981-52575090477d}, !- Inlet Node Name
  {fee009be-309d-47da-b702-b7c6fd16ba14}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {902d9f07-a242-462a-8d20-55785d1df090}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {920e3ff0-2baa-4e15-95d7-a3570bb2e456}, !- Handle
  Patroom1_3_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {db68d27d-3681-49f1-8e89-64954226a12d}, !- Target Temperature Schedule Name
  {19f7e0f7-ac3f-47f8-84fa-a42979440bcd}, !- Sensible Fraction Schedule Name
  {9b4d0828-8f2f-4e90-8ccf-c0552e9a0c74}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {19f7e0f7-ac3f-47f8-84fa-a42979440bcd}, !- Handle
  Schedule Ruleset 216,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7bfdad6a-bd41-404b-b71d-b2cc032acef1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7bfdad6a-bd41-404b-b71d-b2cc032acef1}, !- Handle
  Schedule Day 220,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9b4d0828-8f2f-4e90-8ccf-c0552e9a0c74}, !- Handle
  Schedule Ruleset 217,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {afbb0e97-806a-488d-8bcf-1c849de1831e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {afbb0e97-806a-488d-8bcf-1c849de1831e}, !- Handle
  Schedule Day 221,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {db68d27d-3681-49f1-8e89-64954226a12d}, !- Handle
  Schedule Ruleset 218,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c085005d-de11-4b1b-a007-783328f97f82}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c085005d-de11-4b1b-a007-783328f97f82}, !- Handle
  Schedule Day 222,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {902d9f07-a242-462a-8d20-55785d1df090}, !- Handle
  Patroom1_3_flr_3 Service Water Use 0.01gal/min, !- Name
  {920e3ff0-2baa-4e15-95d7-a3570bb2e456}, !- Water Use Equipment Definition Name
  {4ddb8284-0841-4604-bf8c-427e3bbaf51d}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {64fd2e71-c9e4-4bc7-ab52-2201ea430dc9}, !- Handle
  Node 828,                               !- Name
  {666cb774-cd35-44d3-afc0-a314f8500069}, !- Inlet Port
  {e904c4d8-fb64-4b32-b981-52575090477d}; !- Outlet Port

OS:Connection,
  {666cb774-cd35-44d3-afc0-a314f8500069}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  75,                                     !- Outlet Port
  {64fd2e71-c9e4-4bc7-ab52-2201ea430dc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b5fc10d-e398-466e-8d22-5e84ece4d2c6}, !- Handle
  Node 829,                               !- Name
  {fee009be-309d-47da-b702-b7c6fd16ba14}, !- Inlet Port
  {d48fd4b4-5867-4b19-b9a3-946e3c533c9b}; !- Outlet Port

OS:Connection,
  {e904c4d8-fb64-4b32-b981-52575090477d}, !- Handle
  {64fd2e71-c9e4-4bc7-ab52-2201ea430dc9}, !- Source Object
  3,                                      !- Outlet Port
  {492dd1c3-56ee-473f-8750-7dea1a408520}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fee009be-309d-47da-b702-b7c6fd16ba14}, !- Handle
  {492dd1c3-56ee-473f-8750-7dea1a408520}, !- Source Object
  3,                                      !- Outlet Port
  {4b5fc10d-e398-466e-8d22-5e84ece4d2c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d48fd4b4-5867-4b19-b9a3-946e3c533c9b}, !- Handle
  {4b5fc10d-e398-466e-8d22-5e84ece4d2c6}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  75;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b67498c3-cda9-4129-aac0-6033bea532cd}, !- Handle
  Water Use Connections 73,               !- Name
  {e5128acb-ae74-4f02-a1cd-705e6e8e5638}, !- Inlet Node Name
  {1e2bb1c0-253e-47bd-ae2b-1dc77a74c307}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cc0e89cf-8fc6-4415-aa90-0622c75879ea}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ae5fecb2-d59c-4eae-9085-fb280329a888}, !- Handle
  Patroom1_3_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {10a52fa9-32d7-4c8a-98e1-16bcd95aac38}, !- Target Temperature Schedule Name
  {60454d3f-dc83-4a36-9df7-2d425aaadac6}, !- Sensible Fraction Schedule Name
  {0c9916b6-6656-4a40-9654-8c37b69336a2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {60454d3f-dc83-4a36-9df7-2d425aaadac6}, !- Handle
  Schedule Ruleset 219,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d56aed95-e9e9-4681-9174-22cea590bdf7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d56aed95-e9e9-4681-9174-22cea590bdf7}, !- Handle
  Schedule Day 223,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0c9916b6-6656-4a40-9654-8c37b69336a2}, !- Handle
  Schedule Ruleset 220,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {437b826c-0fbd-418c-a00a-ee143f8ea9fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {437b826c-0fbd-418c-a00a-ee143f8ea9fc}, !- Handle
  Schedule Day 224,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {10a52fa9-32d7-4c8a-98e1-16bcd95aac38}, !- Handle
  Schedule Ruleset 221,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9458c5d5-3f58-405c-ab04-00dcf11fc22f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9458c5d5-3f58-405c-ab04-00dcf11fc22f}, !- Handle
  Schedule Day 225,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cc0e89cf-8fc6-4415-aa90-0622c75879ea}, !- Handle
  Patroom1_3_flr_4 Service Water Use 0.01gal/min, !- Name
  {ae5fecb2-d59c-4eae-9085-fb280329a888}, !- Water Use Equipment Definition Name
  {b974b1e4-444f-43fd-9207-1fc0d0ad2aca}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {227f281c-668c-4c81-8c61-ea58fae1f7b6}, !- Handle
  Node 830,                               !- Name
  {01ef5aa7-7ac5-4929-bcc8-37a8204d3f30}, !- Inlet Port
  {e5128acb-ae74-4f02-a1cd-705e6e8e5638}; !- Outlet Port

OS:Connection,
  {01ef5aa7-7ac5-4929-bcc8-37a8204d3f30}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  76,                                     !- Outlet Port
  {227f281c-668c-4c81-8c61-ea58fae1f7b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20c5fcb5-6f9b-46b5-926f-dfa60560b791}, !- Handle
  Node 831,                               !- Name
  {1e2bb1c0-253e-47bd-ae2b-1dc77a74c307}, !- Inlet Port
  {0f1c2777-25b0-47b7-b6ef-1555d1a75751}; !- Outlet Port

OS:Connection,
  {e5128acb-ae74-4f02-a1cd-705e6e8e5638}, !- Handle
  {227f281c-668c-4c81-8c61-ea58fae1f7b6}, !- Source Object
  3,                                      !- Outlet Port
  {b67498c3-cda9-4129-aac0-6033bea532cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e2bb1c0-253e-47bd-ae2b-1dc77a74c307}, !- Handle
  {b67498c3-cda9-4129-aac0-6033bea532cd}, !- Source Object
  3,                                      !- Outlet Port
  {20c5fcb5-6f9b-46b5-926f-dfa60560b791}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f1c2777-25b0-47b7-b6ef-1555d1a75751}, !- Handle
  {20c5fcb5-6f9b-46b5-926f-dfa60560b791}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  76;                                     !- Inlet Port

OS:WaterUse:Connections,
  {afb54159-310e-47ee-aa78-28b2a5cd0703}, !- Handle
  Water Use Connections 74,               !- Name
  {2b039b91-6b30-4849-acd2-2ecb19efe52e}, !- Inlet Node Name
  {35252f3f-cc29-4e59-9c4e-fb2847af5615}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {19cb0e2c-ce7d-42aa-b7d9-bf19bfe63567}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1de1df7b-f1e9-4727-9ac5-b6851c8c0c40}, !- Handle
  Patroom1_4_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {bb034246-99a3-4fff-80b2-2d001711ca95}, !- Target Temperature Schedule Name
  {e3942c4c-d1a8-4c72-abfd-6a2237b1448e}, !- Sensible Fraction Schedule Name
  {2a334608-09b6-4b32-8f1c-51a4237a8244}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e3942c4c-d1a8-4c72-abfd-6a2237b1448e}, !- Handle
  Schedule Ruleset 222,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {79264e08-dccf-4b3f-ae5c-22700e6b5057}; !- Default Day Schedule Name

OS:Schedule:Day,
  {79264e08-dccf-4b3f-ae5c-22700e6b5057}, !- Handle
  Schedule Day 226,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2a334608-09b6-4b32-8f1c-51a4237a8244}, !- Handle
  Schedule Ruleset 223,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c9455ee1-ff16-4a78-a910-639d55cce799}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9455ee1-ff16-4a78-a910-639d55cce799}, !- Handle
  Schedule Day 227,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bb034246-99a3-4fff-80b2-2d001711ca95}, !- Handle
  Schedule Ruleset 224,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3e5c9edd-51db-4067-9f2d-d00b5e7f629d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e5c9edd-51db-4067-9f2d-d00b5e7f629d}, !- Handle
  Schedule Day 228,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {19cb0e2c-ce7d-42aa-b7d9-bf19bfe63567}, !- Handle
  Patroom1_4_flr_3 Service Water Use 0.01gal/min, !- Name
  {1de1df7b-f1e9-4727-9ac5-b6851c8c0c40}, !- Water Use Equipment Definition Name
  {96bc256e-0d27-4c72-bcbb-6a5aa22757b4}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {991c4782-efd5-46bb-bdf6-af124619e4ab}, !- Handle
  Node 832,                               !- Name
  {4dc1a848-73e8-453f-8ec2-426d0ac6cbeb}, !- Inlet Port
  {2b039b91-6b30-4849-acd2-2ecb19efe52e}; !- Outlet Port

OS:Connection,
  {4dc1a848-73e8-453f-8ec2-426d0ac6cbeb}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  77,                                     !- Outlet Port
  {991c4782-efd5-46bb-bdf6-af124619e4ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41e26493-6ca6-4fa1-9c10-7be80172d26b}, !- Handle
  Node 833,                               !- Name
  {35252f3f-cc29-4e59-9c4e-fb2847af5615}, !- Inlet Port
  {6fe125bc-de21-421f-aa80-7f6c9199b389}; !- Outlet Port

OS:Connection,
  {2b039b91-6b30-4849-acd2-2ecb19efe52e}, !- Handle
  {991c4782-efd5-46bb-bdf6-af124619e4ab}, !- Source Object
  3,                                      !- Outlet Port
  {afb54159-310e-47ee-aa78-28b2a5cd0703}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35252f3f-cc29-4e59-9c4e-fb2847af5615}, !- Handle
  {afb54159-310e-47ee-aa78-28b2a5cd0703}, !- Source Object
  3,                                      !- Outlet Port
  {41e26493-6ca6-4fa1-9c10-7be80172d26b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fe125bc-de21-421f-aa80-7f6c9199b389}, !- Handle
  {41e26493-6ca6-4fa1-9c10-7be80172d26b}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  77;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bcaf7b5f-20c3-4ac8-bb25-ba3244d74f1f}, !- Handle
  Water Use Connections 75,               !- Name
  {c3dbbeed-dbac-4792-a2d0-3b535b3f46cd}, !- Inlet Node Name
  {f13875ed-d2c5-44ea-a93e-a55612080e90}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2f1d4632-a8b9-4592-b0bd-65ea2a7f2163}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3b3b8c71-6320-4746-ad11-3d4598fda11a}, !- Handle
  Patroom1_4_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {4aab849c-7229-4482-b644-139c1a52501b}, !- Target Temperature Schedule Name
  {0c9d0e0a-19de-4d3d-b211-299cdc2e77e5}, !- Sensible Fraction Schedule Name
  {444c0ce3-2c9c-4e20-97ad-52885387e770}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0c9d0e0a-19de-4d3d-b211-299cdc2e77e5}, !- Handle
  Schedule Ruleset 225,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {021d78d4-56d4-4ab1-99cc-c0f897670a8e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {021d78d4-56d4-4ab1-99cc-c0f897670a8e}, !- Handle
  Schedule Day 229,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {444c0ce3-2c9c-4e20-97ad-52885387e770}, !- Handle
  Schedule Ruleset 226,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1f6f83e1-fe09-47eb-a973-825a54604a7d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f6f83e1-fe09-47eb-a973-825a54604a7d}, !- Handle
  Schedule Day 230,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4aab849c-7229-4482-b644-139c1a52501b}, !- Handle
  Schedule Ruleset 227,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {852d17e9-8403-49bf-80ef-447c66d11ebe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {852d17e9-8403-49bf-80ef-447c66d11ebe}, !- Handle
  Schedule Day 231,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2f1d4632-a8b9-4592-b0bd-65ea2a7f2163}, !- Handle
  Patroom1_4_flr_4 Service Water Use 0.01gal/min, !- Name
  {3b3b8c71-6320-4746-ad11-3d4598fda11a}, !- Water Use Equipment Definition Name
  {f2df8551-477f-4e83-b38c-f0a3ddfe72fc}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5c97d9f5-affe-40ea-85c8-d80956fd04c2}, !- Handle
  Node 834,                               !- Name
  {48273f86-55e3-43e3-9513-88fde9bbb8d8}, !- Inlet Port
  {c3dbbeed-dbac-4792-a2d0-3b535b3f46cd}; !- Outlet Port

OS:Connection,
  {48273f86-55e3-43e3-9513-88fde9bbb8d8}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  78,                                     !- Outlet Port
  {5c97d9f5-affe-40ea-85c8-d80956fd04c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9516c357-1372-497f-b63c-365f8ebf186a}, !- Handle
  Node 835,                               !- Name
  {f13875ed-d2c5-44ea-a93e-a55612080e90}, !- Inlet Port
  {0e21119a-0e03-49a4-8187-c9b2b7999844}; !- Outlet Port

OS:Connection,
  {c3dbbeed-dbac-4792-a2d0-3b535b3f46cd}, !- Handle
  {5c97d9f5-affe-40ea-85c8-d80956fd04c2}, !- Source Object
  3,                                      !- Outlet Port
  {bcaf7b5f-20c3-4ac8-bb25-ba3244d74f1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f13875ed-d2c5-44ea-a93e-a55612080e90}, !- Handle
  {bcaf7b5f-20c3-4ac8-bb25-ba3244d74f1f}, !- Source Object
  3,                                      !- Outlet Port
  {9516c357-1372-497f-b63c-365f8ebf186a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e21119a-0e03-49a4-8187-c9b2b7999844}, !- Handle
  {9516c357-1372-497f-b63c-365f8ebf186a}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  78;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c1e2c597-f8ed-4f1f-a5e1-3f9cfdc9e51f}, !- Handle
  Water Use Connections 76,               !- Name
  {c6b51915-cbca-463e-bc76-930d0b649dd1}, !- Inlet Node Name
  {42b93579-dc37-48bc-953f-678a90c0145a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {916104f9-fa09-4cd9-8142-b812e24a3c69}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3fd0b08f-12a9-4089-b9d7-35c56bf09693}, !- Handle
  Patroom1_5_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {1a4a962b-3733-4644-82dc-e93b245926a9}, !- Target Temperature Schedule Name
  {16be1f81-bc31-4833-8c73-79d476afc294}, !- Sensible Fraction Schedule Name
  {a0498b34-a35a-4cd8-8cb6-382398f5c20a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {16be1f81-bc31-4833-8c73-79d476afc294}, !- Handle
  Schedule Ruleset 228,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f037bfbf-43d3-4fdb-b251-7d3fb1bf1241}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f037bfbf-43d3-4fdb-b251-7d3fb1bf1241}, !- Handle
  Schedule Day 232,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a0498b34-a35a-4cd8-8cb6-382398f5c20a}, !- Handle
  Schedule Ruleset 229,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f9ae4ae9-c516-4280-8e24-34d18ab3e898}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f9ae4ae9-c516-4280-8e24-34d18ab3e898}, !- Handle
  Schedule Day 233,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1a4a962b-3733-4644-82dc-e93b245926a9}, !- Handle
  Schedule Ruleset 230,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {68447dfd-d4ad-433b-9dc1-701dab7aeccb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {68447dfd-d4ad-433b-9dc1-701dab7aeccb}, !- Handle
  Schedule Day 234,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {916104f9-fa09-4cd9-8142-b812e24a3c69}, !- Handle
  Patroom1_5_flr_3 Service Water Use 0.01gal/min, !- Name
  {3fd0b08f-12a9-4089-b9d7-35c56bf09693}, !- Water Use Equipment Definition Name
  {74d2a406-1bef-43d5-992d-afc505a0dfc6}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c584367d-b3e1-43a9-9256-97a766773c02}, !- Handle
  Node 836,                               !- Name
  {3cf740a1-1615-474a-8b1b-4301754147dc}, !- Inlet Port
  {c6b51915-cbca-463e-bc76-930d0b649dd1}; !- Outlet Port

OS:Connection,
  {3cf740a1-1615-474a-8b1b-4301754147dc}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  79,                                     !- Outlet Port
  {c584367d-b3e1-43a9-9256-97a766773c02}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f3f584e-4adc-41ab-bc28-72599bf31270}, !- Handle
  Node 837,                               !- Name
  {42b93579-dc37-48bc-953f-678a90c0145a}, !- Inlet Port
  {8b6389b2-a04e-4428-80e5-75904151b39b}; !- Outlet Port

OS:Connection,
  {c6b51915-cbca-463e-bc76-930d0b649dd1}, !- Handle
  {c584367d-b3e1-43a9-9256-97a766773c02}, !- Source Object
  3,                                      !- Outlet Port
  {c1e2c597-f8ed-4f1f-a5e1-3f9cfdc9e51f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42b93579-dc37-48bc-953f-678a90c0145a}, !- Handle
  {c1e2c597-f8ed-4f1f-a5e1-3f9cfdc9e51f}, !- Source Object
  3,                                      !- Outlet Port
  {2f3f584e-4adc-41ab-bc28-72599bf31270}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b6389b2-a04e-4428-80e5-75904151b39b}, !- Handle
  {2f3f584e-4adc-41ab-bc28-72599bf31270}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  79;                                     !- Inlet Port

OS:WaterUse:Connections,
  {55501c74-301e-42d5-9fb1-f9dd3e75e36f}, !- Handle
  Water Use Connections 77,               !- Name
  {b220f21e-1da8-49af-a627-376613576909}, !- Inlet Node Name
  {f5015a09-9201-4e84-8d0b-9fdefe572f2b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {afec83d5-235b-4248-8f66-9890c05e847a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {81a57adb-7365-4170-ac61-2548f9e66543}, !- Handle
  Patroom1_5_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {04cc6772-03b6-48d9-a833-fbdbb31fb287}, !- Target Temperature Schedule Name
  {fad759c1-30dd-43ca-bb14-0b6343671386}, !- Sensible Fraction Schedule Name
  {7b3cfe1a-d08c-4282-860f-3f9021791585}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fad759c1-30dd-43ca-bb14-0b6343671386}, !- Handle
  Schedule Ruleset 231,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3e7dd978-a918-404a-a153-684f939734bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e7dd978-a918-404a-a153-684f939734bb}, !- Handle
  Schedule Day 235,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7b3cfe1a-d08c-4282-860f-3f9021791585}, !- Handle
  Schedule Ruleset 232,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cded6e75-4461-4d00-86bf-3652b2253934}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cded6e75-4461-4d00-86bf-3652b2253934}, !- Handle
  Schedule Day 236,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {04cc6772-03b6-48d9-a833-fbdbb31fb287}, !- Handle
  Schedule Ruleset 233,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fea45c1a-7965-4805-8215-db69083fe177}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fea45c1a-7965-4805-8215-db69083fe177}, !- Handle
  Schedule Day 237,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {afec83d5-235b-4248-8f66-9890c05e847a}, !- Handle
  Patroom1_5_flr_4 Service Water Use 0.01gal/min, !- Name
  {81a57adb-7365-4170-ac61-2548f9e66543}, !- Water Use Equipment Definition Name
  {2eb42cb6-e380-4645-a04b-7098b0e628c4}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9ce8ca35-1aec-4a99-9282-a839bf4737ab}, !- Handle
  Node 838,                               !- Name
  {3f2ae00d-7f5b-491a-b326-695b7332e298}, !- Inlet Port
  {b220f21e-1da8-49af-a627-376613576909}; !- Outlet Port

OS:Connection,
  {3f2ae00d-7f5b-491a-b326-695b7332e298}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  80,                                     !- Outlet Port
  {9ce8ca35-1aec-4a99-9282-a839bf4737ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54ef0b01-2cb1-492d-88f9-4c5566824419}, !- Handle
  Node 839,                               !- Name
  {f5015a09-9201-4e84-8d0b-9fdefe572f2b}, !- Inlet Port
  {6630711e-224b-4d54-9178-a4d9c809547d}; !- Outlet Port

OS:Connection,
  {b220f21e-1da8-49af-a627-376613576909}, !- Handle
  {9ce8ca35-1aec-4a99-9282-a839bf4737ab}, !- Source Object
  3,                                      !- Outlet Port
  {55501c74-301e-42d5-9fb1-f9dd3e75e36f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5015a09-9201-4e84-8d0b-9fdefe572f2b}, !- Handle
  {55501c74-301e-42d5-9fb1-f9dd3e75e36f}, !- Source Object
  3,                                      !- Outlet Port
  {54ef0b01-2cb1-492d-88f9-4c5566824419}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6630711e-224b-4d54-9178-a4d9c809547d}, !- Handle
  {54ef0b01-2cb1-492d-88f9-4c5566824419}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  80;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2db640f4-a526-4fe0-adb7-d0028c05b2f4}, !- Handle
  Water Use Connections 78,               !- Name
  {0db22d1f-3abc-41c9-a3db-8421ecbd5524}, !- Inlet Node Name
  {eef558b0-2a87-40ae-ae32-def6f61a9637}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3b246642-3662-413a-8df5-31bd18721844}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4a278541-8cf3-4eeb-8b6d-62bcb18592fc}, !- Handle
  Patroom1_6_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {3833351d-5abe-4e5c-9da5-13c70ede6fcb}, !- Target Temperature Schedule Name
  {8425b982-ce4b-43a7-b295-9ff2bed55b09}, !- Sensible Fraction Schedule Name
  {fd2e97fa-abd3-489f-ae35-1bdd77c19daf}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8425b982-ce4b-43a7-b295-9ff2bed55b09}, !- Handle
  Schedule Ruleset 234,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {29e9ff95-91ef-4c67-b7ec-ee2cab4f5e15}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29e9ff95-91ef-4c67-b7ec-ee2cab4f5e15}, !- Handle
  Schedule Day 238,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fd2e97fa-abd3-489f-ae35-1bdd77c19daf}, !- Handle
  Schedule Ruleset 235,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a5a8d3b5-210e-4d33-9f5a-3515f1eafd1d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a5a8d3b5-210e-4d33-9f5a-3515f1eafd1d}, !- Handle
  Schedule Day 239,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3833351d-5abe-4e5c-9da5-13c70ede6fcb}, !- Handle
  Schedule Ruleset 236,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9ed08a6e-f906-4e51-9f0f-4e6eef4605f3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ed08a6e-f906-4e51-9f0f-4e6eef4605f3}, !- Handle
  Schedule Day 240,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3b246642-3662-413a-8df5-31bd18721844}, !- Handle
  Patroom1_6_flr_3 Service Water Use 0.01gal/min, !- Name
  {4a278541-8cf3-4eeb-8b6d-62bcb18592fc}, !- Water Use Equipment Definition Name
  {6e42be42-5370-4f23-ae73-d8ce5d6642eb}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fa048224-61ae-4a11-b0df-96ac862b5699}, !- Handle
  Node 840,                               !- Name
  {8d3fa14e-fe33-40f2-a557-422ae3f735c9}, !- Inlet Port
  {0db22d1f-3abc-41c9-a3db-8421ecbd5524}; !- Outlet Port

OS:Connection,
  {8d3fa14e-fe33-40f2-a557-422ae3f735c9}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  81,                                     !- Outlet Port
  {fa048224-61ae-4a11-b0df-96ac862b5699}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e4df882-4be7-402b-93ed-02c09daa38e9}, !- Handle
  Node 841,                               !- Name
  {eef558b0-2a87-40ae-ae32-def6f61a9637}, !- Inlet Port
  {46696b70-7b83-4133-aaa9-83e8dd2b88da}; !- Outlet Port

OS:Connection,
  {0db22d1f-3abc-41c9-a3db-8421ecbd5524}, !- Handle
  {fa048224-61ae-4a11-b0df-96ac862b5699}, !- Source Object
  3,                                      !- Outlet Port
  {2db640f4-a526-4fe0-adb7-d0028c05b2f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eef558b0-2a87-40ae-ae32-def6f61a9637}, !- Handle
  {2db640f4-a526-4fe0-adb7-d0028c05b2f4}, !- Source Object
  3,                                      !- Outlet Port
  {8e4df882-4be7-402b-93ed-02c09daa38e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46696b70-7b83-4133-aaa9-83e8dd2b88da}, !- Handle
  {8e4df882-4be7-402b-93ed-02c09daa38e9}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  81;                                     !- Inlet Port

OS:WaterUse:Connections,
  {adea440f-7fbb-4949-b432-64379e7a741f}, !- Handle
  Water Use Connections 79,               !- Name
  {b6e9f6a1-2d62-421f-a70a-6069f8334930}, !- Inlet Node Name
  {bacab2e5-c300-410f-ad7e-9a3885983c4f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ca9cfbbc-afd1-4e83-8a01-3c71631136b9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d8d89d40-4cec-49c1-b690-4835361f404a}, !- Handle
  Patroom1_6_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {d67a82be-ce96-4a8f-a4df-6665cd94b806}, !- Target Temperature Schedule Name
  {f597e656-27e7-4736-97a0-a6ac66ec17fb}, !- Sensible Fraction Schedule Name
  {ac9b85cf-5f5e-4460-ac6a-2bffa073dc24}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f597e656-27e7-4736-97a0-a6ac66ec17fb}, !- Handle
  Schedule Ruleset 237,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fa602706-c8a3-458c-81b0-72648dc6f3a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa602706-c8a3-458c-81b0-72648dc6f3a4}, !- Handle
  Schedule Day 241,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ac9b85cf-5f5e-4460-ac6a-2bffa073dc24}, !- Handle
  Schedule Ruleset 238,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {82dc8241-2b4f-45d6-a4c7-16323d85153e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {82dc8241-2b4f-45d6-a4c7-16323d85153e}, !- Handle
  Schedule Day 242,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d67a82be-ce96-4a8f-a4df-6665cd94b806}, !- Handle
  Schedule Ruleset 239,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {65f92a34-c064-4a5d-a5b5-d047547c18ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {65f92a34-c064-4a5d-a5b5-d047547c18ce}, !- Handle
  Schedule Day 243,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ca9cfbbc-afd1-4e83-8a01-3c71631136b9}, !- Handle
  Patroom1_6_flr_4 Service Water Use 0.01gal/min, !- Name
  {d8d89d40-4cec-49c1-b690-4835361f404a}, !- Water Use Equipment Definition Name
  {9fdaf8a0-6f9a-4b4b-87aa-a414c82f760f}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cb9aea18-3ddc-4393-826f-d8be89b5eca8}, !- Handle
  Node 842,                               !- Name
  {fd7511f3-f44b-4170-a649-2cce9fa6ee78}, !- Inlet Port
  {b6e9f6a1-2d62-421f-a70a-6069f8334930}; !- Outlet Port

OS:Connection,
  {fd7511f3-f44b-4170-a649-2cce9fa6ee78}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  82,                                     !- Outlet Port
  {cb9aea18-3ddc-4393-826f-d8be89b5eca8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14d5e7d4-6d9f-4ed3-a765-cccf40b05471}, !- Handle
  Node 843,                               !- Name
  {bacab2e5-c300-410f-ad7e-9a3885983c4f}, !- Inlet Port
  {6ebdd269-117f-4656-a90a-e70fb31155ea}; !- Outlet Port

OS:Connection,
  {b6e9f6a1-2d62-421f-a70a-6069f8334930}, !- Handle
  {cb9aea18-3ddc-4393-826f-d8be89b5eca8}, !- Source Object
  3,                                      !- Outlet Port
  {adea440f-7fbb-4949-b432-64379e7a741f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bacab2e5-c300-410f-ad7e-9a3885983c4f}, !- Handle
  {adea440f-7fbb-4949-b432-64379e7a741f}, !- Source Object
  3,                                      !- Outlet Port
  {14d5e7d4-6d9f-4ed3-a765-cccf40b05471}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ebdd269-117f-4656-a90a-e70fb31155ea}, !- Handle
  {14d5e7d4-6d9f-4ed3-a765-cccf40b05471}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  82;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b3f82505-912c-427f-9391-568877a6b10c}, !- Handle
  Water Use Connections 80,               !- Name
  {2573e236-b836-4168-873b-9b7e76f26e10}, !- Inlet Node Name
  {6ab6501a-9da4-4091-ad36-5ccea42829c6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e78afc35-00dd-4387-b429-f32c626f2356}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2d4e97e0-0914-40d6-b514-1795aa7083f5}, !- Handle
  Patroom1_7_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {ec597715-5590-46b5-a320-0d6938d3a9b8}, !- Target Temperature Schedule Name
  {cf8f595b-36c9-438e-b4a1-e09ab47dc285}, !- Sensible Fraction Schedule Name
  {b4224535-cce4-4ced-82ea-5d83e6fb8faf}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cf8f595b-36c9-438e-b4a1-e09ab47dc285}, !- Handle
  Schedule Ruleset 240,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {54175a40-9202-4aa4-82a9-f5e26d5b0ac5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {54175a40-9202-4aa4-82a9-f5e26d5b0ac5}, !- Handle
  Schedule Day 244,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b4224535-cce4-4ced-82ea-5d83e6fb8faf}, !- Handle
  Schedule Ruleset 241,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5f780a39-ca58-4c7f-a880-f743a57a63ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f780a39-ca58-4c7f-a880-f743a57a63ce}, !- Handle
  Schedule Day 245,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ec597715-5590-46b5-a320-0d6938d3a9b8}, !- Handle
  Schedule Ruleset 242,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8e144d94-4e15-46c1-a35b-2691ae7b66e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e144d94-4e15-46c1-a35b-2691ae7b66e1}, !- Handle
  Schedule Day 246,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e78afc35-00dd-4387-b429-f32c626f2356}, !- Handle
  Patroom1_7_flr_3 Service Water Use 0.01gal/min, !- Name
  {2d4e97e0-0914-40d6-b514-1795aa7083f5}, !- Water Use Equipment Definition Name
  {3bc2d17f-16a2-460a-8b9c-a41c7421f2b4}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7f49369a-998e-49d8-a1cd-1af2000bb861}, !- Handle
  Node 844,                               !- Name
  {483a1426-6955-4285-91ea-f3d3e467f10a}, !- Inlet Port
  {2573e236-b836-4168-873b-9b7e76f26e10}; !- Outlet Port

OS:Connection,
  {483a1426-6955-4285-91ea-f3d3e467f10a}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  83,                                     !- Outlet Port
  {7f49369a-998e-49d8-a1cd-1af2000bb861}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ffcaed86-a4c3-498d-a48a-5317d5fda965}, !- Handle
  Node 845,                               !- Name
  {6ab6501a-9da4-4091-ad36-5ccea42829c6}, !- Inlet Port
  {9bcdd2b8-7867-4317-b753-00eb2a9c94c9}; !- Outlet Port

OS:Connection,
  {2573e236-b836-4168-873b-9b7e76f26e10}, !- Handle
  {7f49369a-998e-49d8-a1cd-1af2000bb861}, !- Source Object
  3,                                      !- Outlet Port
  {b3f82505-912c-427f-9391-568877a6b10c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ab6501a-9da4-4091-ad36-5ccea42829c6}, !- Handle
  {b3f82505-912c-427f-9391-568877a6b10c}, !- Source Object
  3,                                      !- Outlet Port
  {ffcaed86-a4c3-498d-a48a-5317d5fda965}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bcdd2b8-7867-4317-b753-00eb2a9c94c9}, !- Handle
  {ffcaed86-a4c3-498d-a48a-5317d5fda965}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  83;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7a9e4ebf-321b-40c5-bcb1-563eec4cbdfc}, !- Handle
  Water Use Connections 81,               !- Name
  {a09f8d1c-ce8e-4953-a998-c25397c6df73}, !- Inlet Node Name
  {fc186c0b-365b-44c3-b901-a801f6fa8f9a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9f15a3c6-26b7-428c-8eb5-40464948d977}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a60229ca-e1bb-455d-92a7-b75800d667c0}, !- Handle
  Patroom1_7_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {fab1f3b5-053b-4061-93fe-f1c8fc4283a9}, !- Target Temperature Schedule Name
  {d503e49b-bacb-4fd0-b093-ac33208f862c}, !- Sensible Fraction Schedule Name
  {85d39dc6-ec87-40b4-b37f-a3f00c2d3b18}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d503e49b-bacb-4fd0-b093-ac33208f862c}, !- Handle
  Schedule Ruleset 243,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a8272e22-3009-4949-a2b4-a9b31388eb7d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a8272e22-3009-4949-a2b4-a9b31388eb7d}, !- Handle
  Schedule Day 247,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {85d39dc6-ec87-40b4-b37f-a3f00c2d3b18}, !- Handle
  Schedule Ruleset 244,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3908c649-a29e-4f80-bfce-a220acfea8c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3908c649-a29e-4f80-bfce-a220acfea8c8}, !- Handle
  Schedule Day 248,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fab1f3b5-053b-4061-93fe-f1c8fc4283a9}, !- Handle
  Schedule Ruleset 245,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {03353f31-2b48-4e04-8926-b408d4fee6dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03353f31-2b48-4e04-8926-b408d4fee6dc}, !- Handle
  Schedule Day 249,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9f15a3c6-26b7-428c-8eb5-40464948d977}, !- Handle
  Patroom1_7_flr_4 Service Water Use 0.01gal/min, !- Name
  {a60229ca-e1bb-455d-92a7-b75800d667c0}, !- Water Use Equipment Definition Name
  {50a9ab3b-dc8f-416e-8223-fbeb08baf24b}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {43ecf65e-942d-4f2e-9975-aa49fdfe84fc}, !- Handle
  Node 846,                               !- Name
  {cd453415-2291-45cf-a0ec-00c321010e31}, !- Inlet Port
  {a09f8d1c-ce8e-4953-a998-c25397c6df73}; !- Outlet Port

OS:Connection,
  {cd453415-2291-45cf-a0ec-00c321010e31}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  84,                                     !- Outlet Port
  {43ecf65e-942d-4f2e-9975-aa49fdfe84fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9677672b-298c-4e94-8a16-d3d250e3e4d0}, !- Handle
  Node 847,                               !- Name
  {fc186c0b-365b-44c3-b901-a801f6fa8f9a}, !- Inlet Port
  {586fa985-1fd3-45eb-a881-5c2f686bd2bd}; !- Outlet Port

OS:Connection,
  {a09f8d1c-ce8e-4953-a998-c25397c6df73}, !- Handle
  {43ecf65e-942d-4f2e-9975-aa49fdfe84fc}, !- Source Object
  3,                                      !- Outlet Port
  {7a9e4ebf-321b-40c5-bcb1-563eec4cbdfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc186c0b-365b-44c3-b901-a801f6fa8f9a}, !- Handle
  {7a9e4ebf-321b-40c5-bcb1-563eec4cbdfc}, !- Source Object
  3,                                      !- Outlet Port
  {9677672b-298c-4e94-8a16-d3d250e3e4d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {586fa985-1fd3-45eb-a881-5c2f686bd2bd}, !- Handle
  {9677672b-298c-4e94-8a16-d3d250e3e4d0}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  84;                                     !- Inlet Port

OS:WaterUse:Connections,
  {007bc70c-3a77-43be-90e4-03e3734dee12}, !- Handle
  Water Use Connections 82,               !- Name
  {e6589b05-2f27-4936-bd00-ab1e07ba10fa}, !- Inlet Node Name
  {c2e924c5-f61b-4604-b16b-797728a63939}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
