  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {268824ba-9325-4247-910f-dddbdb2a6e1d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2dadd4f7-d31e-4494-80f1-7bc4f454ae19}, !- Handle
  Patroom1_8_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {f758c87c-3bb5-45cd-9df3-7b3be078fa24}, !- Target Temperature Schedule Name
  {1d7aabce-7da2-4ebe-a32b-702439e8a0ac}, !- Sensible Fraction Schedule Name
  {fca12dc5-a7eb-48b3-aaed-eb5db8c8e15a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1d7aabce-7da2-4ebe-a32b-702439e8a0ac}, !- Handle
  Schedule Ruleset 246,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1db77e3b-93a8-4bb3-a032-9ddef3c1e0f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1db77e3b-93a8-4bb3-a032-9ddef3c1e0f2}, !- Handle
  Schedule Day 250,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fca12dc5-a7eb-48b3-aaed-eb5db8c8e15a}, !- Handle
  Schedule Ruleset 247,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d1b79528-81e8-4103-88c0-3053c542cbf7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1b79528-81e8-4103-88c0-3053c542cbf7}, !- Handle
  Schedule Day 251,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f758c87c-3bb5-45cd-9df3-7b3be078fa24}, !- Handle
  Schedule Ruleset 248,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a54ddfc6-a601-4388-953f-cdaa9ff133c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a54ddfc6-a601-4388-953f-cdaa9ff133c7}, !- Handle
  Schedule Day 252,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {268824ba-9325-4247-910f-dddbdb2a6e1d}, !- Handle
  Patroom1_8_flr_3 Service Water Use 0.01gal/min, !- Name
  {2dadd4f7-d31e-4494-80f1-7bc4f454ae19}, !- Water Use Equipment Definition Name
  {060a4cd5-e1a8-4e5b-bfe0-b4e37b18cefd}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {22427623-8849-4bdf-bced-0dc457ffcfe7}, !- Handle
  Node 848,                               !- Name
  {429889c9-0d78-4e08-a938-fd5fbd1575b2}, !- Inlet Port
  {e6589b05-2f27-4936-bd00-ab1e07ba10fa}; !- Outlet Port

OS:Connection,
  {429889c9-0d78-4e08-a938-fd5fbd1575b2}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  85,                                     !- Outlet Port
  {22427623-8849-4bdf-bced-0dc457ffcfe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c55c81f3-f9ce-4b47-895e-d0d16ee18110}, !- Handle
  Node 849,                               !- Name
  {c2e924c5-f61b-4604-b16b-797728a63939}, !- Inlet Port
  {a799c439-0e81-47b3-ba8d-2ea54128d090}; !- Outlet Port

OS:Connection,
  {e6589b05-2f27-4936-bd00-ab1e07ba10fa}, !- Handle
  {22427623-8849-4bdf-bced-0dc457ffcfe7}, !- Source Object
  3,                                      !- Outlet Port
  {007bc70c-3a77-43be-90e4-03e3734dee12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2e924c5-f61b-4604-b16b-797728a63939}, !- Handle
  {007bc70c-3a77-43be-90e4-03e3734dee12}, !- Source Object
  3,                                      !- Outlet Port
  {c55c81f3-f9ce-4b47-895e-d0d16ee18110}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a799c439-0e81-47b3-ba8d-2ea54128d090}, !- Handle
  {c55c81f3-f9ce-4b47-895e-d0d16ee18110}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  85;                                     !- Inlet Port

OS:WaterUse:Connections,
  {51da6afb-a04b-40a1-bbd3-10bb4ab1bfd7}, !- Handle
  Water Use Connections 83,               !- Name
  {702c9413-c9ad-4dee-ba20-a74b62bdea91}, !- Inlet Node Name
  {5603d623-b362-4da4-a269-b9ad51290c4f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {222858a2-3353-4b78-b66a-3ac176bb6b00}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {274c9300-5b6c-4acc-9ef0-b44dc3b292ad}, !- Handle
  Patroom1_8_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {1020e6de-6c60-46ef-bb89-e8fa4c3ec8bc}, !- Target Temperature Schedule Name
  {e9e6ca4f-5d70-4f87-8b93-8cb8bdbd4b73}, !- Sensible Fraction Schedule Name
  {2c8139df-ff21-4a63-b6a1-5311beb7e077}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e9e6ca4f-5d70-4f87-8b93-8cb8bdbd4b73}, !- Handle
  Schedule Ruleset 249,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d343b05c-13bc-4cc8-8d87-12064b3be8fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d343b05c-13bc-4cc8-8d87-12064b3be8fa}, !- Handle
  Schedule Day 253,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2c8139df-ff21-4a63-b6a1-5311beb7e077}, !- Handle
  Schedule Ruleset 250,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5b7b95f1-e1cd-4d3c-90d3-b938715b93c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b7b95f1-e1cd-4d3c-90d3-b938715b93c4}, !- Handle
  Schedule Day 254,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1020e6de-6c60-46ef-bb89-e8fa4c3ec8bc}, !- Handle
  Schedule Ruleset 251,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {373bf637-fe8f-422f-aa50-c5704adfb720}; !- Default Day Schedule Name

OS:Schedule:Day,
  {373bf637-fe8f-422f-aa50-c5704adfb720}, !- Handle
  Schedule Day 255,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {222858a2-3353-4b78-b66a-3ac176bb6b00}, !- Handle
  Patroom1_8_flr_4 Service Water Use 0.01gal/min, !- Name
  {274c9300-5b6c-4acc-9ef0-b44dc3b292ad}, !- Water Use Equipment Definition Name
  {025f4a4a-eead-4c56-9fdb-fc19acdaf227}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0577345f-be99-4492-b1ef-110770396604}, !- Handle
  Node 850,                               !- Name
  {25774f22-d2e1-4408-8d44-76bae7fe9c08}, !- Inlet Port
  {702c9413-c9ad-4dee-ba20-a74b62bdea91}; !- Outlet Port

OS:Connection,
  {25774f22-d2e1-4408-8d44-76bae7fe9c08}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  86,                                     !- Outlet Port
  {0577345f-be99-4492-b1ef-110770396604}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44379db6-86cc-4df9-81bd-03b4cf5438a4}, !- Handle
  Node 851,                               !- Name
  {5603d623-b362-4da4-a269-b9ad51290c4f}, !- Inlet Port
  {18404bab-174e-4487-8677-241e6580213a}; !- Outlet Port

OS:Connection,
  {702c9413-c9ad-4dee-ba20-a74b62bdea91}, !- Handle
  {0577345f-be99-4492-b1ef-110770396604}, !- Source Object
  3,                                      !- Outlet Port
  {51da6afb-a04b-40a1-bbd3-10bb4ab1bfd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5603d623-b362-4da4-a269-b9ad51290c4f}, !- Handle
  {51da6afb-a04b-40a1-bbd3-10bb4ab1bfd7}, !- Source Object
  3,                                      !- Outlet Port
  {44379db6-86cc-4df9-81bd-03b4cf5438a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18404bab-174e-4487-8677-241e6580213a}, !- Handle
  {44379db6-86cc-4df9-81bd-03b4cf5438a4}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  86;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2d5dc04d-faf8-4be3-907f-32482ff998af}, !- Handle
  Water Use Connections 84,               !- Name
  {6c31efc2-7d59-442a-bb14-2c1d925dbe0e}, !- Inlet Node Name
  {c44d45b2-b2ca-4f58-bfa6-3c48e49424c4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a1557ed7-963b-456b-abee-09deb0474c06}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b4a1f0c1-b618-4646-9f89-08ae035790a8}, !- Handle
  Patroom1_9_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {cdc16cf3-2ade-4f21-a147-32d4e9c4bd77}, !- Target Temperature Schedule Name
  {477dbaff-fe7f-4a2e-a717-5a09d1ee935e}, !- Sensible Fraction Schedule Name
  {e67e97e5-9e7e-49ea-8185-83b487479d56}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {477dbaff-fe7f-4a2e-a717-5a09d1ee935e}, !- Handle
  Schedule Ruleset 252,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5092fa48-8266-4a18-92e7-2bd5b476640e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5092fa48-8266-4a18-92e7-2bd5b476640e}, !- Handle
  Schedule Day 256,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e67e97e5-9e7e-49ea-8185-83b487479d56}, !- Handle
  Schedule Ruleset 253,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2a4caa80-6f05-480a-8234-612bdb071a79}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a4caa80-6f05-480a-8234-612bdb071a79}, !- Handle
  Schedule Day 257,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cdc16cf3-2ade-4f21-a147-32d4e9c4bd77}, !- Handle
  Schedule Ruleset 254,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0b8f2de9-4679-4472-b081-b7c58621df37}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b8f2de9-4679-4472-b081-b7c58621df37}, !- Handle
  Schedule Day 258,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a1557ed7-963b-456b-abee-09deb0474c06}, !- Handle
  Patroom1_9_flr_3 Service Water Use 0.01gal/min, !- Name
  {b4a1f0c1-b618-4646-9f89-08ae035790a8}, !- Water Use Equipment Definition Name
  {cb3690fe-bc51-461f-9911-9e35f2e45e7e}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ac3c08e7-4cba-4f5d-8bb8-2cf5ac9442be}, !- Handle
  Node 852,                               !- Name
  {014e4723-027e-4fcb-9bec-e2b08ef6235c}, !- Inlet Port
  {6c31efc2-7d59-442a-bb14-2c1d925dbe0e}; !- Outlet Port

OS:Connection,
  {014e4723-027e-4fcb-9bec-e2b08ef6235c}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  87,                                     !- Outlet Port
  {ac3c08e7-4cba-4f5d-8bb8-2cf5ac9442be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {77c39474-107e-4815-8dda-aca0828e3d9a}, !- Handle
  Node 853,                               !- Name
  {c44d45b2-b2ca-4f58-bfa6-3c48e49424c4}, !- Inlet Port
  {60f432de-7a22-44c3-be41-f1c48d672569}; !- Outlet Port

OS:Connection,
  {6c31efc2-7d59-442a-bb14-2c1d925dbe0e}, !- Handle
  {ac3c08e7-4cba-4f5d-8bb8-2cf5ac9442be}, !- Source Object
  3,                                      !- Outlet Port
  {2d5dc04d-faf8-4be3-907f-32482ff998af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c44d45b2-b2ca-4f58-bfa6-3c48e49424c4}, !- Handle
  {2d5dc04d-faf8-4be3-907f-32482ff998af}, !- Source Object
  3,                                      !- Outlet Port
  {77c39474-107e-4815-8dda-aca0828e3d9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60f432de-7a22-44c3-be41-f1c48d672569}, !- Handle
  {77c39474-107e-4815-8dda-aca0828e3d9a}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  87;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0ffa4683-32d3-4514-a353-11d023ecec87}, !- Handle
  Water Use Connections 85,               !- Name
  {bf69e0c7-49d6-4b56-99f7-8df5ba6fbddf}, !- Inlet Node Name
  {c85b7825-0c61-4612-a777-bf09d442654c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {aeac73c1-7b46-4bcc-ac4f-2a0a11ddda9e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bfad6f26-489b-477d-82fd-30263ce8bace}, !- Handle
  Patroom1_9_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {f610ee1d-617a-47c4-9871-54eaae509d20}, !- Target Temperature Schedule Name
  {7df0a241-45f8-43e8-9ab9-c3f121c651e6}, !- Sensible Fraction Schedule Name
  {cdbdf007-9873-459d-a60f-1b8e8b5acb57}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7df0a241-45f8-43e8-9ab9-c3f121c651e6}, !- Handle
  Schedule Ruleset 255,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {42afcc94-6e01-4d51-9690-70325c9aee66}; !- Default Day Schedule Name

OS:Schedule:Day,
  {42afcc94-6e01-4d51-9690-70325c9aee66}, !- Handle
  Schedule Day 259,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cdbdf007-9873-459d-a60f-1b8e8b5acb57}, !- Handle
  Schedule Ruleset 256,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {dface378-d7ac-4fc4-b2fd-9ac1670141db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dface378-d7ac-4fc4-b2fd-9ac1670141db}, !- Handle
  Schedule Day 260,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f610ee1d-617a-47c4-9871-54eaae509d20}, !- Handle
  Schedule Ruleset 257,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f306af2d-755c-4904-87b2-e6d4659afd74}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f306af2d-755c-4904-87b2-e6d4659afd74}, !- Handle
  Schedule Day 261,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {aeac73c1-7b46-4bcc-ac4f-2a0a11ddda9e}, !- Handle
  Patroom1_9_flr_4 Service Water Use 0.01gal/min, !- Name
  {bfad6f26-489b-477d-82fd-30263ce8bace}, !- Water Use Equipment Definition Name
  {b2f7d113-12d5-4ed3-a53b-e1e36c72a82b}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7e5bd689-06fb-4e9c-9d8a-331f93f0c389}, !- Handle
  Node 854,                               !- Name
  {81c84744-7de5-475c-9c0e-ac42b01e24ba}, !- Inlet Port
  {bf69e0c7-49d6-4b56-99f7-8df5ba6fbddf}; !- Outlet Port

OS:Connection,
  {81c84744-7de5-475c-9c0e-ac42b01e24ba}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  88,                                     !- Outlet Port
  {7e5bd689-06fb-4e9c-9d8a-331f93f0c389}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ee8695d-5cd6-4352-a489-19e315e0138b}, !- Handle
  Node 855,                               !- Name
  {c85b7825-0c61-4612-a777-bf09d442654c}, !- Inlet Port
  {ab9fd88a-5df1-4a6f-bbbd-373eeae69b31}; !- Outlet Port

OS:Connection,
  {bf69e0c7-49d6-4b56-99f7-8df5ba6fbddf}, !- Handle
  {7e5bd689-06fb-4e9c-9d8a-331f93f0c389}, !- Source Object
  3,                                      !- Outlet Port
  {0ffa4683-32d3-4514-a353-11d023ecec87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c85b7825-0c61-4612-a777-bf09d442654c}, !- Handle
  {0ffa4683-32d3-4514-a353-11d023ecec87}, !- Source Object
  3,                                      !- Outlet Port
  {1ee8695d-5cd6-4352-a489-19e315e0138b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab9fd88a-5df1-4a6f-bbbd-373eeae69b31}, !- Handle
  {1ee8695d-5cd6-4352-a489-19e315e0138b}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  88;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d72a960d-5a99-42df-9816-75722e841f03}, !- Handle
  Water Use Connections 86,               !- Name
  {7918ca7d-6920-4deb-8816-3f7a51b665c7}, !- Inlet Node Name
  {8d8f78bb-1905-4423-b534-8f427416645f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4228f496-8dce-46b9-bf11-06e141a5cf00}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {76cb86f5-e429-4785-9df3-b5e0054472c0}, !- Handle
  Patroom2_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.32662834825658e-07,                   !- Peak Flow Rate {m3/s}
  {ecd5d66f-a8e7-4c26-80b8-3ba744f6aeba}, !- Target Temperature Schedule Name
  {a24873e7-a88c-4b9a-a720-8c5305371ece}, !- Sensible Fraction Schedule Name
  {1c7bbf71-1976-419e-af22-15620ca12670}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a24873e7-a88c-4b9a-a720-8c5305371ece}, !- Handle
  Schedule Ruleset 258,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3ce62f98-045d-45ab-bec4-cd0d22776578}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ce62f98-045d-45ab-bec4-cd0d22776578}, !- Handle
  Schedule Day 262,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1c7bbf71-1976-419e-af22-15620ca12670}, !- Handle
  Schedule Ruleset 259,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e23db30e-2b49-4776-8ddc-2e9fa479eb55}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e23db30e-2b49-4776-8ddc-2e9fa479eb55}, !- Handle
  Schedule Day 263,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ecd5d66f-a8e7-4c26-80b8-3ba744f6aeba}, !- Handle
  Schedule Ruleset 260,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6bb9687a-db62-49c5-95ec-8575e80f010c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6bb9687a-db62-49c5-95ec-8575e80f010c}, !- Handle
  Schedule Day 264,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4228f496-8dce-46b9-bf11-06e141a5cf00}, !- Handle
  Patroom2_flr_3 Service Water Use 0.01gal/min, !- Name
  {76cb86f5-e429-4785-9df3-b5e0054472c0}, !- Water Use Equipment Definition Name
  {cfd0f121-e7cd-4e37-85dc-7904163b4987}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6fedc5d6-d7c5-458d-b534-3d9704c5f4b6}, !- Handle
  Node 856,                               !- Name
  {6662422f-8b23-4ed5-a875-baf795b1e7dd}, !- Inlet Port
  {7918ca7d-6920-4deb-8816-3f7a51b665c7}; !- Outlet Port

OS:Connection,
  {6662422f-8b23-4ed5-a875-baf795b1e7dd}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  89,                                     !- Outlet Port
  {6fedc5d6-d7c5-458d-b534-3d9704c5f4b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b406b8dc-59c2-4ba3-8205-badc8d76e1d8}, !- Handle
  Node 857,                               !- Name
  {8d8f78bb-1905-4423-b534-8f427416645f}, !- Inlet Port
  {3f8e4335-f5f5-42cb-93da-f17d9acf759b}; !- Outlet Port

OS:Connection,
  {7918ca7d-6920-4deb-8816-3f7a51b665c7}, !- Handle
  {6fedc5d6-d7c5-458d-b534-3d9704c5f4b6}, !- Source Object
  3,                                      !- Outlet Port
  {d72a960d-5a99-42df-9816-75722e841f03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d8f78bb-1905-4423-b534-8f427416645f}, !- Handle
  {d72a960d-5a99-42df-9816-75722e841f03}, !- Source Object
  3,                                      !- Outlet Port
  {b406b8dc-59c2-4ba3-8205-badc8d76e1d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f8e4335-f5f5-42cb-93da-f17d9acf759b}, !- Handle
  {b406b8dc-59c2-4ba3-8205-badc8d76e1d8}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  89;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1f728fed-a723-4799-8237-28d3a82fe5d2}, !- Handle
  Water Use Connections 87,               !- Name
  {26a627bb-da19-49a9-8a0a-4fe6f365f6a4}, !- Inlet Node Name
  {4ee291ac-00ad-4ba2-9fe2-4aedb8088c23}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d451bca0-fcd6-40cf-b1a1-258c4c15e0b8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1d4d2970-17a4-4c63-80a9-fb083967f856}, !- Handle
  Patroom2_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.32662834825658e-07,                   !- Peak Flow Rate {m3/s}
  {ce557c44-66b9-4044-8e81-64433e581fcb}, !- Target Temperature Schedule Name
  {cdf1b384-3bd0-4bc5-96d6-3d20a1a70b92}, !- Sensible Fraction Schedule Name
  {920def8a-5617-48f3-8959-250b85e1c651}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cdf1b384-3bd0-4bc5-96d6-3d20a1a70b92}, !- Handle
  Schedule Ruleset 261,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6b69b888-5c75-401a-85d4-19abb5c28204}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b69b888-5c75-401a-85d4-19abb5c28204}, !- Handle
  Schedule Day 265,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {920def8a-5617-48f3-8959-250b85e1c651}, !- Handle
  Schedule Ruleset 262,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6c506b8c-6635-4bc2-b137-649989e515ac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6c506b8c-6635-4bc2-b137-649989e515ac}, !- Handle
  Schedule Day 266,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ce557c44-66b9-4044-8e81-64433e581fcb}, !- Handle
  Schedule Ruleset 263,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d54bbf01-6373-4dc9-b2ee-c51de389be17}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d54bbf01-6373-4dc9-b2ee-c51de389be17}, !- Handle
  Schedule Day 267,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d451bca0-fcd6-40cf-b1a1-258c4c15e0b8}, !- Handle
  Patroom2_flr_4 Service Water Use 0.01gal/min, !- Name
  {1d4d2970-17a4-4c63-80a9-fb083967f856}, !- Water Use Equipment Definition Name
  {a042e062-e206-4703-a9ba-9d99013c3310}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9d7a502f-f703-44db-b98a-aac2448ea12c}, !- Handle
  Node 858,                               !- Name
  {67c942e2-94de-4e29-9c7a-2414bf42910f}, !- Inlet Port
  {26a627bb-da19-49a9-8a0a-4fe6f365f6a4}; !- Outlet Port

OS:Connection,
  {67c942e2-94de-4e29-9c7a-2414bf42910f}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  90,                                     !- Outlet Port
  {9d7a502f-f703-44db-b98a-aac2448ea12c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96594781-b18e-4f6b-8bfa-271e5ce9b2a2}, !- Handle
  Node 859,                               !- Name
  {4ee291ac-00ad-4ba2-9fe2-4aedb8088c23}, !- Inlet Port
  {0d651d90-1dc8-4efe-880d-4c7a6c092d3f}; !- Outlet Port

OS:Connection,
  {26a627bb-da19-49a9-8a0a-4fe6f365f6a4}, !- Handle
  {9d7a502f-f703-44db-b98a-aac2448ea12c}, !- Source Object
  3,                                      !- Outlet Port
  {1f728fed-a723-4799-8237-28d3a82fe5d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ee291ac-00ad-4ba2-9fe2-4aedb8088c23}, !- Handle
  {1f728fed-a723-4799-8237-28d3a82fe5d2}, !- Source Object
  3,                                      !- Outlet Port
  {96594781-b18e-4f6b-8bfa-271e5ce9b2a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d651d90-1dc8-4efe-880d-4c7a6c092d3f}, !- Handle
  {96594781-b18e-4f6b-8bfa-271e5ce9b2a2}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  90;                                     !- Inlet Port

OS:WaterUse:Connections,
  {795b40f6-5a4b-4b61-96a2-042e70a85035}, !- Handle
  Water Use Connections 88,               !- Name
  {d24639b4-8ecb-4da6-b1be-f3dd74a42e52}, !- Inlet Node Name
  {a0c585bb-c040-4fab-960c-9028819f7a5a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {420574e3-66c9-472c-94df-4f871906b552}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {585046c9-e4e3-41a2-a1c6-898abece8f15}, !- Handle
  Patroom3_10_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82551060182429e-07,                   !- Peak Flow Rate {m3/s}
  {162a2d49-6d7b-46f2-b3b5-d620a0fe51af}, !- Target Temperature Schedule Name
  {09db5145-c0b7-4093-9a02-d46b9f73ef9a}, !- Sensible Fraction Schedule Name
  {52819404-0b3f-469d-a907-daddef7a5c8c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {09db5145-c0b7-4093-9a02-d46b9f73ef9a}, !- Handle
  Schedule Ruleset 264,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {54b4a957-71f7-4068-b5c3-ef786e69e45a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {54b4a957-71f7-4068-b5c3-ef786e69e45a}, !- Handle
  Schedule Day 268,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {52819404-0b3f-469d-a907-daddef7a5c8c}, !- Handle
  Schedule Ruleset 265,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5f4dec08-03f4-4c1b-b321-5376c6561dc7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f4dec08-03f4-4c1b-b321-5376c6561dc7}, !- Handle
  Schedule Day 269,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {162a2d49-6d7b-46f2-b3b5-d620a0fe51af}, !- Handle
  Schedule Ruleset 266,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b935a751-ba34-4cd7-94b9-b39ad2cd27d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b935a751-ba34-4cd7-94b9-b39ad2cd27d4}, !- Handle
  Schedule Day 270,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {420574e3-66c9-472c-94df-4f871906b552}, !- Handle
  Patroom3_10_flr_3 Service Water Use 0.01gal/min, !- Name
  {585046c9-e4e3-41a2-a1c6-898abece8f15}, !- Water Use Equipment Definition Name
  {c8e6c37e-ee08-4464-9e98-3b8fc0c99978}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {534d68c4-db0b-4270-9906-c347548148c5}, !- Handle
  Node 860,                               !- Name
  {c71acf19-f05e-4eec-8cd0-5dbb7e7014d5}, !- Inlet Port
  {d24639b4-8ecb-4da6-b1be-f3dd74a42e52}; !- Outlet Port

OS:Connection,
  {c71acf19-f05e-4eec-8cd0-5dbb7e7014d5}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  91,                                     !- Outlet Port
  {534d68c4-db0b-4270-9906-c347548148c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fcb6e9d1-389d-4dbc-b38e-4179d8b2906a}, !- Handle
  Node 861,                               !- Name
  {a0c585bb-c040-4fab-960c-9028819f7a5a}, !- Inlet Port
  {28bfe93e-2515-4ec6-9a94-dc0893be0472}; !- Outlet Port

OS:Connection,
  {d24639b4-8ecb-4da6-b1be-f3dd74a42e52}, !- Handle
  {534d68c4-db0b-4270-9906-c347548148c5}, !- Source Object
  3,                                      !- Outlet Port
  {795b40f6-5a4b-4b61-96a2-042e70a85035}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0c585bb-c040-4fab-960c-9028819f7a5a}, !- Handle
  {795b40f6-5a4b-4b61-96a2-042e70a85035}, !- Source Object
  3,                                      !- Outlet Port
  {fcb6e9d1-389d-4dbc-b38e-4179d8b2906a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28bfe93e-2515-4ec6-9a94-dc0893be0472}, !- Handle
  {fcb6e9d1-389d-4dbc-b38e-4179d8b2906a}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  91;                                     !- Inlet Port

OS:WaterUse:Connections,
  {10c79615-a02e-4d34-a45a-f151f7d537cb}, !- Handle
  Water Use Connections 89,               !- Name
  {588148b2-230b-40e2-8b99-52893c83bf15}, !- Inlet Node Name
  {31f6a839-22a5-4585-89a3-9ad1012863e0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ee164cda-ee03-4ae2-b448-dc3e652b35d4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7539e7f7-1c04-46b3-a92d-93f61e8f57ef}, !- Handle
  Patroom3_10_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82551060182429e-07,                   !- Peak Flow Rate {m3/s}
  {7d5673c4-0c20-4926-9bb3-4bab25d22f03}, !- Target Temperature Schedule Name
  {952bae38-ba8b-482e-ae43-36170e2c6d97}, !- Sensible Fraction Schedule Name
  {a82d85d5-e62a-48c9-9f00-6e3992e69be7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {952bae38-ba8b-482e-ae43-36170e2c6d97}, !- Handle
  Schedule Ruleset 267,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {092c1171-a4f0-4ec4-9774-723f939ea941}; !- Default Day Schedule Name

OS:Schedule:Day,
  {092c1171-a4f0-4ec4-9774-723f939ea941}, !- Handle
  Schedule Day 271,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a82d85d5-e62a-48c9-9f00-6e3992e69be7}, !- Handle
  Schedule Ruleset 268,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7e26e9c1-c01b-4e1e-869c-d526b88db9f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e26e9c1-c01b-4e1e-869c-d526b88db9f4}, !- Handle
  Schedule Day 272,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7d5673c4-0c20-4926-9bb3-4bab25d22f03}, !- Handle
  Schedule Ruleset 269,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {61291df0-82bf-4b0c-ba7a-4bebe4ee8545}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61291df0-82bf-4b0c-ba7a-4bebe4ee8545}, !- Handle
  Schedule Day 273,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ee164cda-ee03-4ae2-b448-dc3e652b35d4}, !- Handle
  Patroom3_10_flr_4 Service Water Use 0.01gal/min, !- Name
  {7539e7f7-1c04-46b3-a92d-93f61e8f57ef}, !- Water Use Equipment Definition Name
  {7849bfad-22ed-4c31-afdb-c787cb8de8b3}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {161828c9-ced3-4a8d-a072-835e3621b46c}, !- Handle
  Node 862,                               !- Name
  {63452f28-c23c-47ee-8dd6-8bf3d0a0035c}, !- Inlet Port
  {588148b2-230b-40e2-8b99-52893c83bf15}; !- Outlet Port

OS:Connection,
  {63452f28-c23c-47ee-8dd6-8bf3d0a0035c}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  92,                                     !- Outlet Port
  {161828c9-ced3-4a8d-a072-835e3621b46c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {925a2937-126a-48fd-a38a-b9547d45cb35}, !- Handle
  Node 863,                               !- Name
  {31f6a839-22a5-4585-89a3-9ad1012863e0}, !- Inlet Port
  {95834f0e-9cdb-4d90-8cd8-f8fe6af5149a}; !- Outlet Port

OS:Connection,
  {588148b2-230b-40e2-8b99-52893c83bf15}, !- Handle
  {161828c9-ced3-4a8d-a072-835e3621b46c}, !- Source Object
  3,                                      !- Outlet Port
  {10c79615-a02e-4d34-a45a-f151f7d537cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31f6a839-22a5-4585-89a3-9ad1012863e0}, !- Handle
  {10c79615-a02e-4d34-a45a-f151f7d537cb}, !- Source Object
  3,                                      !- Outlet Port
  {925a2937-126a-48fd-a38a-b9547d45cb35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95834f0e-9cdb-4d90-8cd8-f8fe6af5149a}, !- Handle
  {925a2937-126a-48fd-a38a-b9547d45cb35}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  92;                                     !- Inlet Port

OS:WaterUse:Connections,
  {26086a64-b041-4625-a88a-c5a3e7d85465}, !- Handle
  Water Use Connections 90,               !- Name
  {efdbf440-af51-4325-b038-74c02670d3e1}, !- Inlet Node Name
  {4ab8278a-e04f-4494-a5be-2115dff2a933}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b4792d06-99e4-4e3c-8265-ea7101e4f756}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a2b825e2-3a84-49e5-a6bf-620b589dd49a}, !- Handle
  Patroom3_1_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {b4254451-4ce3-493a-ba4c-c38e65581abf}, !- Target Temperature Schedule Name
  {0c98572b-3e7e-4f7c-be4a-5faadb40fb00}, !- Sensible Fraction Schedule Name
  {c2709f9d-604d-4797-a1fa-841b5efff8b4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0c98572b-3e7e-4f7c-be4a-5faadb40fb00}, !- Handle
  Schedule Ruleset 270,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fb70ba61-ea4a-481d-bbb6-95674271f788}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb70ba61-ea4a-481d-bbb6-95674271f788}, !- Handle
  Schedule Day 274,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c2709f9d-604d-4797-a1fa-841b5efff8b4}, !- Handle
  Schedule Ruleset 271,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {dc45c21f-0264-4a0e-8897-804931d227a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc45c21f-0264-4a0e-8897-804931d227a9}, !- Handle
  Schedule Day 275,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b4254451-4ce3-493a-ba4c-c38e65581abf}, !- Handle
  Schedule Ruleset 272,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {436336d2-1968-4703-b789-3cf8fb189093}; !- Default Day Schedule Name

OS:Schedule:Day,
  {436336d2-1968-4703-b789-3cf8fb189093}, !- Handle
  Schedule Day 276,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b4792d06-99e4-4e3c-8265-ea7101e4f756}, !- Handle
  Patroom3_1_flr_3 Service Water Use 0.01gal/min, !- Name
  {a2b825e2-3a84-49e5-a6bf-620b589dd49a}, !- Water Use Equipment Definition Name
  {f657f73c-aff8-4870-80f4-79ee36ab1724}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b1bf5752-5104-4090-84bd-7eb99125e13c}, !- Handle
  Node 864,                               !- Name
  {781760d6-80b4-475e-9071-a2dbcc220618}, !- Inlet Port
  {efdbf440-af51-4325-b038-74c02670d3e1}; !- Outlet Port

OS:Connection,
  {781760d6-80b4-475e-9071-a2dbcc220618}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  93,                                     !- Outlet Port
  {b1bf5752-5104-4090-84bd-7eb99125e13c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ff0b94b-7d7e-4f2c-a1d7-ae9d4dce8704}, !- Handle
  Node 865,                               !- Name
  {4ab8278a-e04f-4494-a5be-2115dff2a933}, !- Inlet Port
  {abb7371b-c914-4517-84a8-9ddc3b3049af}; !- Outlet Port

OS:Connection,
  {efdbf440-af51-4325-b038-74c02670d3e1}, !- Handle
  {b1bf5752-5104-4090-84bd-7eb99125e13c}, !- Source Object
  3,                                      !- Outlet Port
  {26086a64-b041-4625-a88a-c5a3e7d85465}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ab8278a-e04f-4494-a5be-2115dff2a933}, !- Handle
  {26086a64-b041-4625-a88a-c5a3e7d85465}, !- Source Object
  3,                                      !- Outlet Port
  {8ff0b94b-7d7e-4f2c-a1d7-ae9d4dce8704}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abb7371b-c914-4517-84a8-9ddc3b3049af}, !- Handle
  {8ff0b94b-7d7e-4f2c-a1d7-ae9d4dce8704}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  93;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d50a2efd-da41-43f4-a679-785250eca9bb}, !- Handle
  Water Use Connections 91,               !- Name
  {d0e6641f-6951-49b9-9a04-73b626af9891}, !- Inlet Node Name
  {38729aa2-b35f-4dbd-817e-e47af36fa45b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a6859d65-662b-4d81-b46d-43a4c06ac50e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c870f513-482b-48b7-9f6f-60c2c6564c98}, !- Handle
  Patroom3_1_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {1c2e0f03-663d-414a-a057-38bb348f0f8b}, !- Target Temperature Schedule Name
  {a0637acf-0202-4a96-a4a1-ee04a86f9b88}, !- Sensible Fraction Schedule Name
  {642268b4-da75-4054-b599-d568ffbd054f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a0637acf-0202-4a96-a4a1-ee04a86f9b88}, !- Handle
  Schedule Ruleset 273,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {786f74e3-6819-45fc-82ed-dd870140635c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {786f74e3-6819-45fc-82ed-dd870140635c}, !- Handle
  Schedule Day 277,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {642268b4-da75-4054-b599-d568ffbd054f}, !- Handle
  Schedule Ruleset 274,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {086dd330-1745-4e3f-9f76-0001a365d531}; !- Default Day Schedule Name

OS:Schedule:Day,
  {086dd330-1745-4e3f-9f76-0001a365d531}, !- Handle
  Schedule Day 278,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1c2e0f03-663d-414a-a057-38bb348f0f8b}, !- Handle
  Schedule Ruleset 275,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2de91a0c-8043-46db-b559-e21987b312b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2de91a0c-8043-46db-b559-e21987b312b3}, !- Handle
  Schedule Day 279,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a6859d65-662b-4d81-b46d-43a4c06ac50e}, !- Handle
  Patroom3_1_flr_4 Service Water Use 0.01gal/min, !- Name
  {c870f513-482b-48b7-9f6f-60c2c6564c98}, !- Water Use Equipment Definition Name
  {2bc73636-c15e-4dd5-8c04-762ded9b931e}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e3d6418c-295a-48ce-8394-11414a22caff}, !- Handle
  Node 866,                               !- Name
  {273eee7b-5ca9-49f3-8914-3d733bbbcfcd}, !- Inlet Port
  {d0e6641f-6951-49b9-9a04-73b626af9891}; !- Outlet Port

OS:Connection,
  {273eee7b-5ca9-49f3-8914-3d733bbbcfcd}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  94,                                     !- Outlet Port
  {e3d6418c-295a-48ce-8394-11414a22caff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {306d8496-227d-473a-95ab-8da341cb8c8a}, !- Handle
  Node 867,                               !- Name
  {38729aa2-b35f-4dbd-817e-e47af36fa45b}, !- Inlet Port
  {f319b2db-1e10-44d2-8172-7f196f77bb8c}; !- Outlet Port

OS:Connection,
  {d0e6641f-6951-49b9-9a04-73b626af9891}, !- Handle
  {e3d6418c-295a-48ce-8394-11414a22caff}, !- Source Object
  3,                                      !- Outlet Port
  {d50a2efd-da41-43f4-a679-785250eca9bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38729aa2-b35f-4dbd-817e-e47af36fa45b}, !- Handle
  {d50a2efd-da41-43f4-a679-785250eca9bb}, !- Source Object
  3,                                      !- Outlet Port
  {306d8496-227d-473a-95ab-8da341cb8c8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f319b2db-1e10-44d2-8172-7f196f77bb8c}, !- Handle
  {306d8496-227d-473a-95ab-8da341cb8c8a}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  94;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9cff0723-9faa-4bbc-8434-2a08b36891a6}, !- Handle
  Water Use Connections 92,               !- Name
  {2260a686-bdc6-41fc-bb89-039ad46cd39e}, !- Inlet Node Name
  {e162d20e-471d-47cf-a3b2-94598f899ba6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8dfe8ef6-8fb5-42b5-8e8a-3dedc7b8ce4a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c40a07d3-8d7a-4513-93bf-2bb425900a86}, !- Handle
  Patroom3_2_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534044e-07,                   !- Peak Flow Rate {m3/s}
  {0f28f1a9-6758-412f-8c95-e0429a9fad07}, !- Target Temperature Schedule Name
  {d4c193a3-dee7-4c83-9efb-ac38ffc32912}, !- Sensible Fraction Schedule Name
  {55739ec9-ed81-4ef0-a2c1-11dc64b9a406}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d4c193a3-dee7-4c83-9efb-ac38ffc32912}, !- Handle
  Schedule Ruleset 276,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cfe0f458-8955-45a7-8174-ef180070db98}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cfe0f458-8955-45a7-8174-ef180070db98}, !- Handle
  Schedule Day 280,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {55739ec9-ed81-4ef0-a2c1-11dc64b9a406}, !- Handle
  Schedule Ruleset 277,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1ca70dcd-28df-41e7-b1d4-c924581a65cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ca70dcd-28df-41e7-b1d4-c924581a65cf}, !- Handle
  Schedule Day 281,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0f28f1a9-6758-412f-8c95-e0429a9fad07}, !- Handle
  Schedule Ruleset 278,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8c5324b2-12e6-47ee-8c25-f154c748bf5d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c5324b2-12e6-47ee-8c25-f154c748bf5d}, !- Handle
  Schedule Day 282,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8dfe8ef6-8fb5-42b5-8e8a-3dedc7b8ce4a}, !- Handle
  Patroom3_2_flr_3 Service Water Use 0.01gal/min, !- Name
  {c40a07d3-8d7a-4513-93bf-2bb425900a86}, !- Water Use Equipment Definition Name
  {a8612e1d-9d33-4a2a-84de-528a1372de36}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dc2f884a-478a-4b2f-9d47-c200031bdc05}, !- Handle
  Node 868,                               !- Name
  {7b16afd7-3d23-41a7-9f1d-dd1dfc0063bf}, !- Inlet Port
  {2260a686-bdc6-41fc-bb89-039ad46cd39e}; !- Outlet Port

OS:Connection,
  {7b16afd7-3d23-41a7-9f1d-dd1dfc0063bf}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  95,                                     !- Outlet Port
  {dc2f884a-478a-4b2f-9d47-c200031bdc05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5455f83-17d2-496a-a999-7d82798be655}, !- Handle
  Node 869,                               !- Name
  {e162d20e-471d-47cf-a3b2-94598f899ba6}, !- Inlet Port
  {5d97400e-6b13-4cba-a625-85949ecddd0e}; !- Outlet Port

OS:Connection,
  {2260a686-bdc6-41fc-bb89-039ad46cd39e}, !- Handle
  {dc2f884a-478a-4b2f-9d47-c200031bdc05}, !- Source Object
  3,                                      !- Outlet Port
  {9cff0723-9faa-4bbc-8434-2a08b36891a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e162d20e-471d-47cf-a3b2-94598f899ba6}, !- Handle
  {9cff0723-9faa-4bbc-8434-2a08b36891a6}, !- Source Object
  3,                                      !- Outlet Port
  {e5455f83-17d2-496a-a999-7d82798be655}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d97400e-6b13-4cba-a625-85949ecddd0e}, !- Handle
  {e5455f83-17d2-496a-a999-7d82798be655}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  95;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0d8c13ab-a894-4f19-a6d1-f597ec3ba141}, !- Handle
  Water Use Connections 93,               !- Name
  {cfe85445-d0d7-40aa-a962-d70f7dbff5bc}, !- Inlet Node Name
  {a69b9b52-a19a-4bfb-ba28-25ba5a3ab850}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9a8c7c8a-e964-4236-9213-d7c45f18b86e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {adce5e7f-94f3-40b7-8778-5d3e8c2cab6f}, !- Handle
  Patroom3_2_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {b59bec54-a51c-4e00-860b-95090e913a43}, !- Target Temperature Schedule Name
  {1d4de8a3-32b6-4eae-96eb-34bafba63a25}, !- Sensible Fraction Schedule Name
  {5b177177-8f07-457b-a394-ba077ae6bc6f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1d4de8a3-32b6-4eae-96eb-34bafba63a25}, !- Handle
  Schedule Ruleset 279,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1bb51299-ec98-4903-83c3-06810217c059}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1bb51299-ec98-4903-83c3-06810217c059}, !- Handle
  Schedule Day 283,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5b177177-8f07-457b-a394-ba077ae6bc6f}, !- Handle
  Schedule Ruleset 280,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {af516147-1ce2-4bb9-9e99-fcf49a7d83bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af516147-1ce2-4bb9-9e99-fcf49a7d83bd}, !- Handle
  Schedule Day 284,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b59bec54-a51c-4e00-860b-95090e913a43}, !- Handle
  Schedule Ruleset 281,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {120aa85b-b967-4afa-8864-5e21a6ee6306}; !- Default Day Schedule Name

OS:Schedule:Day,
  {120aa85b-b967-4afa-8864-5e21a6ee6306}, !- Handle
  Schedule Day 285,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9a8c7c8a-e964-4236-9213-d7c45f18b86e}, !- Handle
  Patroom3_2_flr_4 Service Water Use 0.01gal/min, !- Name
  {adce5e7f-94f3-40b7-8778-5d3e8c2cab6f}, !- Water Use Equipment Definition Name
  {49475c5d-1835-48ee-b988-63f63866ec87}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fa1469b1-9aaf-41de-956f-e899dd8e8a1b}, !- Handle
  Node 870,                               !- Name
  {9deb4d90-1a5f-4493-90cf-cc04b1761e88}, !- Inlet Port
  {cfe85445-d0d7-40aa-a962-d70f7dbff5bc}; !- Outlet Port

OS:Connection,
  {9deb4d90-1a5f-4493-90cf-cc04b1761e88}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  96,                                     !- Outlet Port
  {fa1469b1-9aaf-41de-956f-e899dd8e8a1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3a220ce7-b83b-4ada-9b28-3f743bdddb89}, !- Handle
  Node 871,                               !- Name
  {a69b9b52-a19a-4bfb-ba28-25ba5a3ab850}, !- Inlet Port
  {099ed3c8-f441-447d-a27b-bb616e02483d}; !- Outlet Port

OS:Connection,
  {cfe85445-d0d7-40aa-a962-d70f7dbff5bc}, !- Handle
  {fa1469b1-9aaf-41de-956f-e899dd8e8a1b}, !- Source Object
  3,                                      !- Outlet Port
  {0d8c13ab-a894-4f19-a6d1-f597ec3ba141}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a69b9b52-a19a-4bfb-ba28-25ba5a3ab850}, !- Handle
  {0d8c13ab-a894-4f19-a6d1-f597ec3ba141}, !- Source Object
  3,                                      !- Outlet Port
  {3a220ce7-b83b-4ada-9b28-3f743bdddb89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {099ed3c8-f441-447d-a27b-bb616e02483d}, !- Handle
  {3a220ce7-b83b-4ada-9b28-3f743bdddb89}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  96;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2c5b69bc-f841-4939-a647-f34f205de0cb}, !- Handle
  Water Use Connections 94,               !- Name
  {2338d589-2054-4329-aedf-456ae2dd6518}, !- Inlet Node Name
  {6089a84c-5cab-4523-a263-77d72fa03ce9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fa556e04-4e3c-496c-b20c-d0870ca7e7b7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {59128314-bfd0-443c-b076-1554d0948457}, !- Handle
  Patroom3_3_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {5b4763c5-1f6d-42a0-a496-589dd7fee4e6}, !- Target Temperature Schedule Name
  {2a6cffa4-a735-4532-8286-f75d9b2b9c58}, !- Sensible Fraction Schedule Name
  {c0268c6c-5db7-482b-a126-0f702bc355e3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2a6cffa4-a735-4532-8286-f75d9b2b9c58}, !- Handle
  Schedule Ruleset 282,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c484b3ae-b642-410b-bbc0-ff13ddd650c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c484b3ae-b642-410b-bbc0-ff13ddd650c7}, !- Handle
  Schedule Day 286,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c0268c6c-5db7-482b-a126-0f702bc355e3}, !- Handle
  Schedule Ruleset 283,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8b231fe5-c523-4ff1-be12-7f238a4dd5fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b231fe5-c523-4ff1-be12-7f238a4dd5fb}, !- Handle
  Schedule Day 287,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5b4763c5-1f6d-42a0-a496-589dd7fee4e6}, !- Handle
  Schedule Ruleset 284,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7ab3d0e8-2e7b-4c3d-bc04-f7cfb6ae0d37}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ab3d0e8-2e7b-4c3d-bc04-f7cfb6ae0d37}, !- Handle
  Schedule Day 288,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fa556e04-4e3c-496c-b20c-d0870ca7e7b7}, !- Handle
  Patroom3_3_flr_3 Service Water Use 0.01gal/min, !- Name
  {59128314-bfd0-443c-b076-1554d0948457}, !- Water Use Equipment Definition Name
  {c7d74488-d4d0-46b9-9b1a-cad5446d8d20}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2136ed0b-dbfe-4368-abb5-46b1cfd8c8ee}, !- Handle
  Node 872,                               !- Name
  {b28229de-d0f4-4735-96d6-1e894636fe84}, !- Inlet Port
  {2338d589-2054-4329-aedf-456ae2dd6518}; !- Outlet Port

OS:Connection,
  {b28229de-d0f4-4735-96d6-1e894636fe84}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  97,                                     !- Outlet Port
  {2136ed0b-dbfe-4368-abb5-46b1cfd8c8ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5dc311d4-d7ca-4ee6-ab67-2d2edfca95b1}, !- Handle
  Node 873,                               !- Name
  {6089a84c-5cab-4523-a263-77d72fa03ce9}, !- Inlet Port
  {1d5f54bb-5670-4e86-81e1-8bd852dd58c5}; !- Outlet Port

OS:Connection,
  {2338d589-2054-4329-aedf-456ae2dd6518}, !- Handle
  {2136ed0b-dbfe-4368-abb5-46b1cfd8c8ee}, !- Source Object
  3,                                      !- Outlet Port
  {2c5b69bc-f841-4939-a647-f34f205de0cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6089a84c-5cab-4523-a263-77d72fa03ce9}, !- Handle
  {2c5b69bc-f841-4939-a647-f34f205de0cb}, !- Source Object
  3,                                      !- Outlet Port
  {5dc311d4-d7ca-4ee6-ab67-2d2edfca95b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d5f54bb-5670-4e86-81e1-8bd852dd58c5}, !- Handle
  {5dc311d4-d7ca-4ee6-ab67-2d2edfca95b1}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  97;                                     !- Inlet Port

OS:WaterUse:Connections,
  {90f77ff2-fb6e-4293-9fec-5da771e8fe8b}, !- Handle
  Water Use Connections 95,               !- Name
  {998e8ed2-c508-4889-9013-dc7fdf31c9f4}, !- Inlet Node Name
  {b054d178-6222-47ad-9600-b0917a7313b8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5098819c-277d-49ac-a962-8fb5f3eb3ab0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2306be56-36d6-45c3-a819-05a2a780b270}, !- Handle
  Patroom3_3_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {a1429519-07bb-4b10-9d35-57200075775f}, !- Target Temperature Schedule Name
  {abe25447-bc7e-40d7-9ffb-05df19375e80}, !- Sensible Fraction Schedule Name
  {916d28b4-ee39-439c-b9b7-693a938c64b1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {abe25447-bc7e-40d7-9ffb-05df19375e80}, !- Handle
  Schedule Ruleset 285,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {365ff882-543e-4d17-baed-6a4d33cfed56}; !- Default Day Schedule Name

OS:Schedule:Day,
  {365ff882-543e-4d17-baed-6a4d33cfed56}, !- Handle
  Schedule Day 289,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {916d28b4-ee39-439c-b9b7-693a938c64b1}, !- Handle
  Schedule Ruleset 286,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {20e1ebad-2ce0-4d9f-9d1f-1d24b9c24bd1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {20e1ebad-2ce0-4d9f-9d1f-1d24b9c24bd1}, !- Handle
  Schedule Day 290,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a1429519-07bb-4b10-9d35-57200075775f}, !- Handle
  Schedule Ruleset 287,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {632c2bb1-52c6-4d67-9b0d-1614bbbda399}; !- Default Day Schedule Name

OS:Schedule:Day,
  {632c2bb1-52c6-4d67-9b0d-1614bbbda399}, !- Handle
  Schedule Day 291,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5098819c-277d-49ac-a962-8fb5f3eb3ab0}, !- Handle
  Patroom3_3_flr_4 Service Water Use 0.01gal/min, !- Name
  {2306be56-36d6-45c3-a819-05a2a780b270}, !- Water Use Equipment Definition Name
  {3c8368d0-f420-4538-a8c9-f746039ba9e2}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3bdec88d-ecc9-4aea-83ba-aba543638b0a}, !- Handle
  Node 874,                               !- Name
  {00c37446-1580-48fd-8eba-bc2f012aa7a6}, !- Inlet Port
  {998e8ed2-c508-4889-9013-dc7fdf31c9f4}; !- Outlet Port

OS:Connection,
  {00c37446-1580-48fd-8eba-bc2f012aa7a6}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  98,                                     !- Outlet Port
  {3bdec88d-ecc9-4aea-83ba-aba543638b0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c4f0355-8a3b-4ba8-9d28-5ab20d17a553}, !- Handle
  Node 875,                               !- Name
  {b054d178-6222-47ad-9600-b0917a7313b8}, !- Inlet Port
  {adb4d8ec-408d-4355-ade6-8df92a3e6b2b}; !- Outlet Port

OS:Connection,
  {998e8ed2-c508-4889-9013-dc7fdf31c9f4}, !- Handle
  {3bdec88d-ecc9-4aea-83ba-aba543638b0a}, !- Source Object
  3,                                      !- Outlet Port
  {90f77ff2-fb6e-4293-9fec-5da771e8fe8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b054d178-6222-47ad-9600-b0917a7313b8}, !- Handle
  {90f77ff2-fb6e-4293-9fec-5da771e8fe8b}, !- Source Object
  3,                                      !- Outlet Port
  {0c4f0355-8a3b-4ba8-9d28-5ab20d17a553}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adb4d8ec-408d-4355-ade6-8df92a3e6b2b}, !- Handle
  {0c4f0355-8a3b-4ba8-9d28-5ab20d17a553}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  98;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a9093bbc-bf79-4eaf-b410-7ec485373174}, !- Handle
  Water Use Connections 96,               !- Name
  {5f2ae779-3f7d-4253-9d78-4bfd0c8d29a1}, !- Inlet Node Name
  {45eaff78-514e-4d73-b568-b359930e93fd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {29c365bb-413e-4228-9ed0-a65e4adae7e3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4bed8dfd-5b25-43af-ac7d-3e62e87ee907}, !- Handle
  Patroom3_4_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534044e-07,                   !- Peak Flow Rate {m3/s}
  {a21db6b8-bff6-4284-91d1-b5f7ca4536b2}, !- Target Temperature Schedule Name
  {1b9477c0-cc77-470d-87ba-10958f0e8bb5}, !- Sensible Fraction Schedule Name
  {e5a1de89-7a2a-4d43-82c0-d8e2509a73cd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1b9477c0-cc77-470d-87ba-10958f0e8bb5}, !- Handle
  Schedule Ruleset 288,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {baf68d5e-03c2-4a01-b0b6-f7bb12fa8d56}; !- Default Day Schedule Name

OS:Schedule:Day,
  {baf68d5e-03c2-4a01-b0b6-f7bb12fa8d56}, !- Handle
  Schedule Day 292,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e5a1de89-7a2a-4d43-82c0-d8e2509a73cd}, !- Handle
  Schedule Ruleset 289,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {943847a4-00a0-4516-8d8b-a7fda0d66cb9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {943847a4-00a0-4516-8d8b-a7fda0d66cb9}, !- Handle
  Schedule Day 293,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a21db6b8-bff6-4284-91d1-b5f7ca4536b2}, !- Handle
  Schedule Ruleset 290,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0e8c7af5-3055-4c20-9575-655954b65869}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e8c7af5-3055-4c20-9575-655954b65869}, !- Handle
  Schedule Day 294,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {29c365bb-413e-4228-9ed0-a65e4adae7e3}, !- Handle
  Patroom3_4_flr_3 Service Water Use 0.01gal/min, !- Name
  {4bed8dfd-5b25-43af-ac7d-3e62e87ee907}, !- Water Use Equipment Definition Name
  {2aa3309e-1852-44e6-b677-437570c831ae}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6c5697ac-770b-4ab7-9ba6-40fb27b27edf}, !- Handle
  Node 876,                               !- Name
  {572432a8-cd4f-4045-a15c-023a4aeea705}, !- Inlet Port
  {5f2ae779-3f7d-4253-9d78-4bfd0c8d29a1}; !- Outlet Port

OS:Connection,
  {572432a8-cd4f-4045-a15c-023a4aeea705}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  99,                                     !- Outlet Port
  {6c5697ac-770b-4ab7-9ba6-40fb27b27edf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a24b1a84-a407-4ce2-bb1a-5414e8989e1b}, !- Handle
  Node 877,                               !- Name
  {45eaff78-514e-4d73-b568-b359930e93fd}, !- Inlet Port
  {4e5ffea7-1fe0-4d83-95c9-e1f03ec71c69}; !- Outlet Port

OS:Connection,
  {5f2ae779-3f7d-4253-9d78-4bfd0c8d29a1}, !- Handle
  {6c5697ac-770b-4ab7-9ba6-40fb27b27edf}, !- Source Object
  3,                                      !- Outlet Port
  {a9093bbc-bf79-4eaf-b410-7ec485373174}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45eaff78-514e-4d73-b568-b359930e93fd}, !- Handle
  {a9093bbc-bf79-4eaf-b410-7ec485373174}, !- Source Object
  3,                                      !- Outlet Port
  {a24b1a84-a407-4ce2-bb1a-5414e8989e1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e5ffea7-1fe0-4d83-95c9-e1f03ec71c69}, !- Handle
  {a24b1a84-a407-4ce2-bb1a-5414e8989e1b}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  99;                                     !- Inlet Port

OS:WaterUse:Connections,
  {459d30ff-94f6-4f34-aeb4-51cd650ef714}, !- Handle
  Water Use Connections 97,               !- Name
  {5a7af202-fa47-4a06-9145-09f9c1131b99}, !- Inlet Node Name
  {e6b2d7ee-cf85-4d53-8f3e-0fa9667ed9f5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a8af7c4d-ccef-4ff1-92e0-1f2c03624a55}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1ec289f4-e3a3-44dc-9bd8-37a3587d29e6}, !- Handle
  Patroom3_4_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {46b4b597-c81c-4bc8-92c9-2a58e825648b}, !- Target Temperature Schedule Name
  {8bc8f01a-c17d-410f-9db2-7e989a6abab1}, !- Sensible Fraction Schedule Name
  {a81bee57-f565-4ec6-b9ac-674e01848cfd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8bc8f01a-c17d-410f-9db2-7e989a6abab1}, !- Handle
  Schedule Ruleset 291,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {26f3b461-86b2-49c1-88b7-61e5cd76e23c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26f3b461-86b2-49c1-88b7-61e5cd76e23c}, !- Handle
  Schedule Day 295,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a81bee57-f565-4ec6-b9ac-674e01848cfd}, !- Handle
  Schedule Ruleset 292,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {eaed6603-674b-4886-b6b9-5f383835eb55}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eaed6603-674b-4886-b6b9-5f383835eb55}, !- Handle
  Schedule Day 296,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {46b4b597-c81c-4bc8-92c9-2a58e825648b}, !- Handle
  Schedule Ruleset 293,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {74272304-e29d-408d-89cf-940eb203248e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {74272304-e29d-408d-89cf-940eb203248e}, !- Handle
  Schedule Day 297,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a8af7c4d-ccef-4ff1-92e0-1f2c03624a55}, !- Handle
  Patroom3_4_flr_4 Service Water Use 0.01gal/min, !- Name
  {1ec289f4-e3a3-44dc-9bd8-37a3587d29e6}, !- Water Use Equipment Definition Name
  {3839bb7e-538e-423f-b1a1-9965a1af38ae}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {03f7672e-f905-4eda-9b46-2709efeda760}, !- Handle
  Node 878,                               !- Name
  {c4355922-5dd0-4e9d-a8fb-ea3f1652b905}, !- Inlet Port
  {5a7af202-fa47-4a06-9145-09f9c1131b99}; !- Outlet Port

OS:Connection,
  {c4355922-5dd0-4e9d-a8fb-ea3f1652b905}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  100,                                    !- Outlet Port
  {03f7672e-f905-4eda-9b46-2709efeda760}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb93baa5-fe62-4681-bec8-e707889e0a8d}, !- Handle
  Node 879,                               !- Name
  {e6b2d7ee-cf85-4d53-8f3e-0fa9667ed9f5}, !- Inlet Port
  {4232c4e6-bcfc-41eb-82b5-0900f30bde53}; !- Outlet Port

OS:Connection,
  {5a7af202-fa47-4a06-9145-09f9c1131b99}, !- Handle
  {03f7672e-f905-4eda-9b46-2709efeda760}, !- Source Object
  3,                                      !- Outlet Port
  {459d30ff-94f6-4f34-aeb4-51cd650ef714}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6b2d7ee-cf85-4d53-8f3e-0fa9667ed9f5}, !- Handle
  {459d30ff-94f6-4f34-aeb4-51cd650ef714}, !- Source Object
  3,                                      !- Outlet Port
  {bb93baa5-fe62-4681-bec8-e707889e0a8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4232c4e6-bcfc-41eb-82b5-0900f30bde53}, !- Handle
  {bb93baa5-fe62-4681-bec8-e707889e0a8d}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  100;                                    !- Inlet Port

OS:WaterUse:Connections,
  {3937f231-1726-44a9-aed4-1e5bb278682c}, !- Handle
  Water Use Connections 98,               !- Name
  {95bef6b7-25ef-47de-bfd1-dcf9fbbaabb2}, !- Inlet Node Name
  {7705524a-e590-48dc-9313-2c1682d33712}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5dec7131-70fb-4853-b3a5-38eb32ca09aa}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f4c7f658-f377-472b-9e1b-31be2f72cb0b}, !- Handle
  Patroom3_5_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {b8be67f1-c7ea-4b6e-afa7-79ec08021058}, !- Target Temperature Schedule Name
  {ef89d427-b3f3-427b-a9ba-55dfd78ae41b}, !- Sensible Fraction Schedule Name
  {66add8ae-029b-441b-b0f7-0b7fcb0a110c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ef89d427-b3f3-427b-a9ba-55dfd78ae41b}, !- Handle
  Schedule Ruleset 294,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {eeab591b-5d0b-470e-8ef4-f27eac4ee9b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eeab591b-5d0b-470e-8ef4-f27eac4ee9b4}, !- Handle
  Schedule Day 298,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {66add8ae-029b-441b-b0f7-0b7fcb0a110c}, !- Handle
  Schedule Ruleset 295,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {385142ef-acc8-4067-8887-143467fcf85b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {385142ef-acc8-4067-8887-143467fcf85b}, !- Handle
  Schedule Day 299,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b8be67f1-c7ea-4b6e-afa7-79ec08021058}, !- Handle
  Schedule Ruleset 296,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ace3cc68-4dc8-4752-8e36-907b431ed908}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ace3cc68-4dc8-4752-8e36-907b431ed908}, !- Handle
  Schedule Day 300,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5dec7131-70fb-4853-b3a5-38eb32ca09aa}, !- Handle
  Patroom3_5_flr_3 Service Water Use 0.01gal/min, !- Name
  {f4c7f658-f377-472b-9e1b-31be2f72cb0b}, !- Water Use Equipment Definition Name
  {74fcb3dd-b4fc-45be-8bee-887b9ce722c5}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8faf79fe-2967-4045-89e4-a432526ec0f4}, !- Handle
  Node 880,                               !- Name
  {51d6c503-0390-413f-9e74-b03867b7ec41}, !- Inlet Port
  {95bef6b7-25ef-47de-bfd1-dcf9fbbaabb2}; !- Outlet Port

OS:Connection,
  {51d6c503-0390-413f-9e74-b03867b7ec41}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  101,                                    !- Outlet Port
  {8faf79fe-2967-4045-89e4-a432526ec0f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1bb52043-2b50-4020-944a-157de3e0bcea}, !- Handle
  Node 881,                               !- Name
  {7705524a-e590-48dc-9313-2c1682d33712}, !- Inlet Port
  {2b93b94c-20f1-49c2-8d53-91374f446408}; !- Outlet Port

OS:Connection,
  {95bef6b7-25ef-47de-bfd1-dcf9fbbaabb2}, !- Handle
  {8faf79fe-2967-4045-89e4-a432526ec0f4}, !- Source Object
  3,                                      !- Outlet Port
  {3937f231-1726-44a9-aed4-1e5bb278682c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7705524a-e590-48dc-9313-2c1682d33712}, !- Handle
  {3937f231-1726-44a9-aed4-1e5bb278682c}, !- Source Object
  3,                                      !- Outlet Port
  {1bb52043-2b50-4020-944a-157de3e0bcea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b93b94c-20f1-49c2-8d53-91374f446408}, !- Handle
  {1bb52043-2b50-4020-944a-157de3e0bcea}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  101;                                    !- Inlet Port

OS:WaterUse:Connections,
  {0b1d5df3-bf27-429d-b8f8-790033b1d15a}, !- Handle
  Water Use Connections 99,               !- Name
  {4ce0589c-693c-4dcf-b24a-83ff045812fc}, !- Inlet Node Name
  {e011d3cc-004a-4002-8757-60d79f8af762}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {480a6faf-8e82-434e-a043-f89dc9adc8eb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fa58ea46-9d5c-4f94-9272-08bc2847402d}, !- Handle
  Patroom3_5_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {655f08c0-3f6f-41ba-aa3b-7bcc4ec53a5f}, !- Target Temperature Schedule Name
  {6584dd97-8bff-4b52-8848-2b0015e862e1}, !- Sensible Fraction Schedule Name
  {2e837a9f-c743-47df-94fd-5ce81bafcc65}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6584dd97-8bff-4b52-8848-2b0015e862e1}, !- Handle
  Schedule Ruleset 297,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e13b8adc-0a11-4b9a-a579-28f255f8b34c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e13b8adc-0a11-4b9a-a579-28f255f8b34c}, !- Handle
  Schedule Day 301,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2e837a9f-c743-47df-94fd-5ce81bafcc65}, !- Handle
  Schedule Ruleset 298,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {128a58b0-9f9d-4672-94ea-5518ebd4d1b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {128a58b0-9f9d-4672-94ea-5518ebd4d1b0}, !- Handle
  Schedule Day 302,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {655f08c0-3f6f-41ba-aa3b-7bcc4ec53a5f}, !- Handle
  Schedule Ruleset 299,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cdc04c52-c87f-4eb3-be90-1ffae890b504}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cdc04c52-c87f-4eb3-be90-1ffae890b504}, !- Handle
  Schedule Day 303,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {480a6faf-8e82-434e-a043-f89dc9adc8eb}, !- Handle
  Patroom3_5_flr_4 Service Water Use 0.01gal/min, !- Name
  {fa58ea46-9d5c-4f94-9272-08bc2847402d}, !- Water Use Equipment Definition Name
  {c05538f0-0d59-406a-9cc0-59645ba23af3}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dc67d9ca-cfad-4f1b-87fa-1e9053a6cd40}, !- Handle
  Node 882,                               !- Name
  {e92bbaeb-0a23-42ee-9c52-fcb78bd81369}, !- Inlet Port
  {4ce0589c-693c-4dcf-b24a-83ff045812fc}; !- Outlet Port

OS:Connection,
  {e92bbaeb-0a23-42ee-9c52-fcb78bd81369}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  102,                                    !- Outlet Port
  {dc67d9ca-cfad-4f1b-87fa-1e9053a6cd40}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c6870de-6964-4f8d-a44d-7bd10e0ba1c3}, !- Handle
  Node 883,                               !- Name
  {e011d3cc-004a-4002-8757-60d79f8af762}, !- Inlet Port
  {d755f3ea-1a26-4e74-97ae-fab9f3087038}; !- Outlet Port

OS:Connection,
  {4ce0589c-693c-4dcf-b24a-83ff045812fc}, !- Handle
  {dc67d9ca-cfad-4f1b-87fa-1e9053a6cd40}, !- Source Object
  3,                                      !- Outlet Port
  {0b1d5df3-bf27-429d-b8f8-790033b1d15a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e011d3cc-004a-4002-8757-60d79f8af762}, !- Handle
  {0b1d5df3-bf27-429d-b8f8-790033b1d15a}, !- Source Object
  3,                                      !- Outlet Port
  {0c6870de-6964-4f8d-a44d-7bd10e0ba1c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d755f3ea-1a26-4e74-97ae-fab9f3087038}, !- Handle
  {0c6870de-6964-4f8d-a44d-7bd10e0ba1c3}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  102;                                    !- Inlet Port

OS:WaterUse:Connections,
  {44db7719-8825-4cfe-9435-34897bf92dda}, !- Handle
  Water Use Connections 100,              !- Name
  {bfd3ca47-972b-4e35-ad36-efd4513d5430}, !- Inlet Node Name
  {06a008ae-9517-47ae-9636-0e81e322ac9a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ef5caab8-3b0f-4b7b-85be-4a0770089eef}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fade03bc-a9e9-4a05-a179-55073631f5ba}, !- Handle
  Patroom3_6_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {92a265e3-bb4a-43e8-869e-991ea9da43a5}, !- Target Temperature Schedule Name
  {967abb45-9bfc-4779-9002-071aa8a1fd65}, !- Sensible Fraction Schedule Name
  {80225670-aab2-4ea4-933e-584bfb2edd48}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {967abb45-9bfc-4779-9002-071aa8a1fd65}, !- Handle
  Schedule Ruleset 300,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ae9147b9-1e6a-401e-8653-85248e0b7a8f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae9147b9-1e6a-401e-8653-85248e0b7a8f}, !- Handle
  Schedule Day 304,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {80225670-aab2-4ea4-933e-584bfb2edd48}, !- Handle
  Schedule Ruleset 301,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {88992b2f-6f6b-4adb-8873-57fce01b3923}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88992b2f-6f6b-4adb-8873-57fce01b3923}, !- Handle
  Schedule Day 305,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {92a265e3-bb4a-43e8-869e-991ea9da43a5}, !- Handle
  Schedule Ruleset 302,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a6d01cad-8e30-4109-8c39-6211064b1223}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6d01cad-8e30-4109-8c39-6211064b1223}, !- Handle
  Schedule Day 306,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ef5caab8-3b0f-4b7b-85be-4a0770089eef}, !- Handle
  Patroom3_6_flr_3 Service Water Use 0.01gal/min, !- Name
  {fade03bc-a9e9-4a05-a179-55073631f5ba}, !- Water Use Equipment Definition Name
  {f1b8c422-a74b-4ec8-b240-5584fd032859}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3ee393ba-5c17-408e-abff-d20c90532cbc}, !- Handle
  Node 884,                               !- Name
  {af28b7ba-97db-4f23-ac32-dffe078f5f27}, !- Inlet Port
  {bfd3ca47-972b-4e35-ad36-efd4513d5430}; !- Outlet Port

OS:Connection,
  {af28b7ba-97db-4f23-ac32-dffe078f5f27}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  103,                                    !- Outlet Port
  {3ee393ba-5c17-408e-abff-d20c90532cbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2091579e-7cc6-4873-9abf-3d99ce4308bf}, !- Handle
  Node 885,                               !- Name
  {06a008ae-9517-47ae-9636-0e81e322ac9a}, !- Inlet Port
  {094ab485-79bc-457a-bd8a-c5ab24aa2954}; !- Outlet Port

OS:Connection,
  {bfd3ca47-972b-4e35-ad36-efd4513d5430}, !- Handle
  {3ee393ba-5c17-408e-abff-d20c90532cbc}, !- Source Object
  3,                                      !- Outlet Port
  {44db7719-8825-4cfe-9435-34897bf92dda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06a008ae-9517-47ae-9636-0e81e322ac9a}, !- Handle
  {44db7719-8825-4cfe-9435-34897bf92dda}, !- Source Object
  3,                                      !- Outlet Port
  {2091579e-7cc6-4873-9abf-3d99ce4308bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {094ab485-79bc-457a-bd8a-c5ab24aa2954}, !- Handle
  {2091579e-7cc6-4873-9abf-3d99ce4308bf}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  103;                                    !- Inlet Port

OS:WaterUse:Connections,
  {6480f767-b150-4d1b-8ae9-215ee34279c7}, !- Handle
  Water Use Connections 101,              !- Name
  {b772040f-3186-470e-853b-d0137bba64c8}, !- Inlet Node Name
  {6e69addd-c719-4a00-bf50-7a0687b91dbe}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cfa50ba2-36c0-493d-83a5-bbc1a2c26676}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e74f6885-958b-4204-b216-d8ae3326fcd5}, !- Handle
  Patroom3_6_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {147a5067-9e23-4b60-9b77-1b64b331cba7}, !- Target Temperature Schedule Name
  {9a71997a-1aa4-42a2-844c-7a184367773c}, !- Sensible Fraction Schedule Name
  {972c057e-2975-46b0-8da0-be3e80ca5d02}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9a71997a-1aa4-42a2-844c-7a184367773c}, !- Handle
  Schedule Ruleset 303,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c0f69389-d806-4041-9d58-8203cf378262}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c0f69389-d806-4041-9d58-8203cf378262}, !- Handle
  Schedule Day 307,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {972c057e-2975-46b0-8da0-be3e80ca5d02}, !- Handle
  Schedule Ruleset 304,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0e5883b3-b54e-4f9f-b555-6449b8aca89e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e5883b3-b54e-4f9f-b555-6449b8aca89e}, !- Handle
  Schedule Day 308,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {147a5067-9e23-4b60-9b77-1b64b331cba7}, !- Handle
  Schedule Ruleset 305,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f40fdafa-96f2-465f-9756-14cfcea91b0c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f40fdafa-96f2-465f-9756-14cfcea91b0c}, !- Handle
  Schedule Day 309,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cfa50ba2-36c0-493d-83a5-bbc1a2c26676}, !- Handle
  Patroom3_6_flr_4 Service Water Use 0.01gal/min, !- Name
  {e74f6885-958b-4204-b216-d8ae3326fcd5}, !- Water Use Equipment Definition Name
  {90852466-bc74-47e7-a031-93b0c01cc16d}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2566e8e5-47fb-4cff-9b09-9b9d3e81004b}, !- Handle
  Node 886,                               !- Name
  {60325b79-a8a7-46d9-a84c-3ab4e050fed6}, !- Inlet Port
  {b772040f-3186-470e-853b-d0137bba64c8}; !- Outlet Port

OS:Connection,
  {60325b79-a8a7-46d9-a84c-3ab4e050fed6}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  104,                                    !- Outlet Port
  {2566e8e5-47fb-4cff-9b09-9b9d3e81004b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5629687b-9a5d-495d-a9a2-a53a9e314be9}, !- Handle
  Node 887,                               !- Name
  {6e69addd-c719-4a00-bf50-7a0687b91dbe}, !- Inlet Port
  {b1a6350f-b150-40f0-9530-359794a50af8}; !- Outlet Port

OS:Connection,
  {b772040f-3186-470e-853b-d0137bba64c8}, !- Handle
  {2566e8e5-47fb-4cff-9b09-9b9d3e81004b}, !- Source Object
  3,                                      !- Outlet Port
  {6480f767-b150-4d1b-8ae9-215ee34279c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e69addd-c719-4a00-bf50-7a0687b91dbe}, !- Handle
  {6480f767-b150-4d1b-8ae9-215ee34279c7}, !- Source Object
  3,                                      !- Outlet Port
  {5629687b-9a5d-495d-a9a2-a53a9e314be9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1a6350f-b150-40f0-9530-359794a50af8}, !- Handle
  {5629687b-9a5d-495d-a9a2-a53a9e314be9}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  104;                                    !- Inlet Port

OS:WaterUse:Connections,
  {18914d30-3378-48a1-8ff2-71f8da7140c0}, !- Handle
  Water Use Connections 102,              !- Name
  {193e723b-c866-4c48-bf47-28e868360d08}, !- Inlet Node Name
  {cac9b921-b4f6-4cd7-b528-d83cbe63a3a6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0ae654a4-c969-4eb7-b818-90b3f5098c65}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {48a8fd58-4d21-4c1b-9533-f7aa3066a2ef}, !- Handle
  Patroom3_7_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {d139311a-656e-4e10-a4a2-062326d895cb}, !- Target Temperature Schedule Name
  {9a6fbd4a-5809-4c78-b76d-b9d85e194500}, !- Sensible Fraction Schedule Name
  {40725ddd-e419-46d5-be45-ebd390095c7e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9a6fbd4a-5809-4c78-b76d-b9d85e194500}, !- Handle
  Schedule Ruleset 306,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ca0f0a24-d2ce-4e4d-b336-206bb0f4ff1f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca0f0a24-d2ce-4e4d-b336-206bb0f4ff1f}, !- Handle
  Schedule Day 310,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {40725ddd-e419-46d5-be45-ebd390095c7e}, !- Handle
  Schedule Ruleset 307,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d7b80d87-7eb1-42d8-b14e-44f21bf17a56}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7b80d87-7eb1-42d8-b14e-44f21bf17a56}, !- Handle
  Schedule Day 311,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d139311a-656e-4e10-a4a2-062326d895cb}, !- Handle
  Schedule Ruleset 308,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {979f45a7-5563-429f-9a62-2e271eac4625}; !- Default Day Schedule Name

OS:Schedule:Day,
  {979f45a7-5563-429f-9a62-2e271eac4625}, !- Handle
  Schedule Day 312,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0ae654a4-c969-4eb7-b818-90b3f5098c65}, !- Handle
  Patroom3_7_flr_3 Service Water Use 0.01gal/min, !- Name
  {48a8fd58-4d21-4c1b-9533-f7aa3066a2ef}, !- Water Use Equipment Definition Name
  {085786d3-cb84-42a7-b959-6e6010a03121}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1868ac20-ee17-4ba7-8884-efd4583f0ebb}, !- Handle
  Node 888,                               !- Name
  {eb3c7b65-b8be-40a3-9161-888cbebfcdc1}, !- Inlet Port
  {193e723b-c866-4c48-bf47-28e868360d08}; !- Outlet Port

OS:Connection,
  {eb3c7b65-b8be-40a3-9161-888cbebfcdc1}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  105,                                    !- Outlet Port
  {1868ac20-ee17-4ba7-8884-efd4583f0ebb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9c8e439-d93f-4a49-9405-e5ed77467d00}, !- Handle
  Node 889,                               !- Name
  {cac9b921-b4f6-4cd7-b528-d83cbe63a3a6}, !- Inlet Port
  {4dc4d53d-ca01-46f2-80fb-d2200cd546f4}; !- Outlet Port

OS:Connection,
  {193e723b-c866-4c48-bf47-28e868360d08}, !- Handle
  {1868ac20-ee17-4ba7-8884-efd4583f0ebb}, !- Source Object
  3,                                      !- Outlet Port
  {18914d30-3378-48a1-8ff2-71f8da7140c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cac9b921-b4f6-4cd7-b528-d83cbe63a3a6}, !- Handle
  {18914d30-3378-48a1-8ff2-71f8da7140c0}, !- Source Object
  3,                                      !- Outlet Port
  {c9c8e439-d93f-4a49-9405-e5ed77467d00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dc4d53d-ca01-46f2-80fb-d2200cd546f4}, !- Handle
  {c9c8e439-d93f-4a49-9405-e5ed77467d00}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  105;                                    !- Inlet Port

OS:WaterUse:Connections,
  {20114807-5dc0-4d27-82d1-fdc088d5b4b4}, !- Handle
  Water Use Connections 103,              !- Name
  {202968d3-fae3-4172-9a6c-a3f3c95f8990}, !- Inlet Node Name
  {00dfed59-5ca5-445c-99f7-5d07abb62ed3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {37e2b40a-8a1c-448d-a595-15bf3780d15b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cf1febbb-d5e6-4d6d-9c77-9024250a77c6}, !- Handle
  Patroom3_7_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {25bb9631-8d80-4f7f-a1e7-f6926d8511e4}, !- Target Temperature Schedule Name
  {7bad4112-4f3f-4bbc-b26a-234773c28a41}, !- Sensible Fraction Schedule Name
  {913ab47e-4257-4999-b7c3-5c21078e0871}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7bad4112-4f3f-4bbc-b26a-234773c28a41}, !- Handle
  Schedule Ruleset 309,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bff1760c-6e68-4fcb-acd1-6f759bda29dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bff1760c-6e68-4fcb-acd1-6f759bda29dc}, !- Handle
  Schedule Day 313,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {913ab47e-4257-4999-b7c3-5c21078e0871}, !- Handle
  Schedule Ruleset 310,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {508bb5d0-93b0-4e03-b11b-f45f29633e41}; !- Default Day Schedule Name

OS:Schedule:Day,
  {508bb5d0-93b0-4e03-b11b-f45f29633e41}, !- Handle
  Schedule Day 314,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {25bb9631-8d80-4f7f-a1e7-f6926d8511e4}, !- Handle
  Schedule Ruleset 311,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c816bb9a-b0b1-4d3d-b22a-ef6760eb2c5b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c816bb9a-b0b1-4d3d-b22a-ef6760eb2c5b}, !- Handle
  Schedule Day 315,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {37e2b40a-8a1c-448d-a595-15bf3780d15b}, !- Handle
  Patroom3_7_flr_4 Service Water Use 0.01gal/min, !- Name
  {cf1febbb-d5e6-4d6d-9c77-9024250a77c6}, !- Water Use Equipment Definition Name
  {5ebe1a64-e3d4-441a-a409-3eeb63d7edca}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {580a7309-8cf9-4f8b-b62f-74e97753c114}, !- Handle
  Node 890,                               !- Name
  {2b852976-7c70-490a-821a-10c8a59200e5}, !- Inlet Port
  {202968d3-fae3-4172-9a6c-a3f3c95f8990}; !- Outlet Port

OS:Connection,
  {2b852976-7c70-490a-821a-10c8a59200e5}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  106,                                    !- Outlet Port
  {580a7309-8cf9-4f8b-b62f-74e97753c114}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34030845-3d9a-4958-ac77-b4cb2b4acbb1}, !- Handle
  Node 891,                               !- Name
  {00dfed59-5ca5-445c-99f7-5d07abb62ed3}, !- Inlet Port
  {2ce175c3-c717-479a-8025-405da74f9890}; !- Outlet Port

OS:Connection,
  {202968d3-fae3-4172-9a6c-a3f3c95f8990}, !- Handle
  {580a7309-8cf9-4f8b-b62f-74e97753c114}, !- Source Object
  3,                                      !- Outlet Port
  {20114807-5dc0-4d27-82d1-fdc088d5b4b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00dfed59-5ca5-445c-99f7-5d07abb62ed3}, !- Handle
  {20114807-5dc0-4d27-82d1-fdc088d5b4b4}, !- Source Object
  3,                                      !- Outlet Port
  {34030845-3d9a-4958-ac77-b4cb2b4acbb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ce175c3-c717-479a-8025-405da74f9890}, !- Handle
  {34030845-3d9a-4958-ac77-b4cb2b4acbb1}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  106;                                    !- Inlet Port

OS:WaterUse:Connections,
  {b16c2ced-7674-4923-b367-5c7d4d1db3c0}, !- Handle
  Water Use Connections 104,              !- Name
  {b6833fd9-96b5-4f2d-86d9-4dafb3ba263e}, !- Inlet Node Name
  {76d47ba9-a268-4a1f-8ba8-eda013c7d419}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {be79e95f-a256-47ee-bde3-ed56b7d0c716}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9822831b-0a38-45e3-8fcd-1ec588056b0a}, !- Handle
  Patroom3_8_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {94bcbd01-ed2b-4428-8451-8426ca9a899c}, !- Target Temperature Schedule Name
  {7d96b949-3111-4784-98fd-7d91d3cf67f4}, !- Sensible Fraction Schedule Name
  {3747ca6d-dbae-4980-b6b5-dc79b8160fb2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7d96b949-3111-4784-98fd-7d91d3cf67f4}, !- Handle
  Schedule Ruleset 312,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {57e6c406-cc25-4d06-af7d-e8de6823cfed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57e6c406-cc25-4d06-af7d-e8de6823cfed}, !- Handle
  Schedule Day 316,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3747ca6d-dbae-4980-b6b5-dc79b8160fb2}, !- Handle
  Schedule Ruleset 313,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b646f94f-d63f-4c74-836f-ab8987352432}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b646f94f-d63f-4c74-836f-ab8987352432}, !- Handle
  Schedule Day 317,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {94bcbd01-ed2b-4428-8451-8426ca9a899c}, !- Handle
  Schedule Ruleset 314,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {05ac89a5-28bc-448d-acb8-9f1526d5250d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {05ac89a5-28bc-448d-acb8-9f1526d5250d}, !- Handle
  Schedule Day 318,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {be79e95f-a256-47ee-bde3-ed56b7d0c716}, !- Handle
  Patroom3_8_flr_3 Service Water Use 0.01gal/min, !- Name
  {9822831b-0a38-45e3-8fcd-1ec588056b0a}, !- Water Use Equipment Definition Name
  {f1cc416d-acf8-4c2d-b166-030027e8fde6}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e9c4758a-044a-414a-9230-a4905a10a1d0}, !- Handle
  Node 892,                               !- Name
  {9793a7ba-ff0e-4994-a825-a44e8745d4d7}, !- Inlet Port
  {b6833fd9-96b5-4f2d-86d9-4dafb3ba263e}; !- Outlet Port

OS:Connection,
  {9793a7ba-ff0e-4994-a825-a44e8745d4d7}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  107,                                    !- Outlet Port
  {e9c4758a-044a-414a-9230-a4905a10a1d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ab61671-a304-481b-9727-13d0fe2c6606}, !- Handle
  Node 893,                               !- Name
  {76d47ba9-a268-4a1f-8ba8-eda013c7d419}, !- Inlet Port
  {af0fdd8c-adf5-4acb-8e12-37f5f625d273}; !- Outlet Port

OS:Connection,
  {b6833fd9-96b5-4f2d-86d9-4dafb3ba263e}, !- Handle
  {e9c4758a-044a-414a-9230-a4905a10a1d0}, !- Source Object
  3,                                      !- Outlet Port
  {b16c2ced-7674-4923-b367-5c7d4d1db3c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76d47ba9-a268-4a1f-8ba8-eda013c7d419}, !- Handle
  {b16c2ced-7674-4923-b367-5c7d4d1db3c0}, !- Source Object
  3,                                      !- Outlet Port
  {2ab61671-a304-481b-9727-13d0fe2c6606}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af0fdd8c-adf5-4acb-8e12-37f5f625d273}, !- Handle
  {2ab61671-a304-481b-9727-13d0fe2c6606}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  107;                                    !- Inlet Port

OS:WaterUse:Connections,
  {5d1b5995-4bf9-4da3-a22e-f0df94dbec35}, !- Handle
  Water Use Connections 105,              !- Name
  {99f1b123-c282-479b-86a3-291f34b8fe7f}, !- Inlet Node Name
  {66c6164e-7de1-498e-8c29-83c03f0e869c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3289a4c6-d02f-4b39-8cc9-d1a2f37379fb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {11337cc2-d06f-400a-bf38-463a41f27a52}, !- Handle
  Patroom3_8_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {3dbd4448-c138-4448-96e8-a554cda3ac88}, !- Target Temperature Schedule Name
  {69ef82ad-52a0-4f6a-a727-0418f7fefdd2}, !- Sensible Fraction Schedule Name
  {a906dc77-e2e2-4a5b-b1f5-3b8c2e06472b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {69ef82ad-52a0-4f6a-a727-0418f7fefdd2}, !- Handle
  Schedule Ruleset 315,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0c7399b7-b8cc-4bcd-929f-814618875f69}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c7399b7-b8cc-4bcd-929f-814618875f69}, !- Handle
  Schedule Day 319,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a906dc77-e2e2-4a5b-b1f5-3b8c2e06472b}, !- Handle
  Schedule Ruleset 316,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f8bff38a-4544-459b-8135-075bf985b17a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f8bff38a-4544-459b-8135-075bf985b17a}, !- Handle
  Schedule Day 320,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3dbd4448-c138-4448-96e8-a554cda3ac88}, !- Handle
  Schedule Ruleset 317,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {30771f78-a0b5-4044-afda-3d44ffa18737}; !- Default Day Schedule Name

OS:Schedule:Day,
  {30771f78-a0b5-4044-afda-3d44ffa18737}, !- Handle
  Schedule Day 321,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3289a4c6-d02f-4b39-8cc9-d1a2f37379fb}, !- Handle
  Patroom3_8_flr_4 Service Water Use 0.01gal/min, !- Name
  {11337cc2-d06f-400a-bf38-463a41f27a52}, !- Water Use Equipment Definition Name
  {3fec223e-4d8c-4c93-81d5-5206a2b20f10}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {626b94c0-0fee-466e-88eb-c37375daf42d}, !- Handle
  Node 894,                               !- Name
  {81a4e37b-cc8b-48b6-a952-ff221c20bdfb}, !- Inlet Port
  {99f1b123-c282-479b-86a3-291f34b8fe7f}; !- Outlet Port

OS:Connection,
  {81a4e37b-cc8b-48b6-a952-ff221c20bdfb}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  108,                                    !- Outlet Port
  {626b94c0-0fee-466e-88eb-c37375daf42d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03d5052b-3857-4e2b-aaaf-246c27caa02a}, !- Handle
  Node 895,                               !- Name
  {66c6164e-7de1-498e-8c29-83c03f0e869c}, !- Inlet Port
  {8f4c4f77-09e6-456d-bff8-8c0bc4654559}; !- Outlet Port

OS:Connection,
  {99f1b123-c282-479b-86a3-291f34b8fe7f}, !- Handle
  {626b94c0-0fee-466e-88eb-c37375daf42d}, !- Source Object
  3,                                      !- Outlet Port
  {5d1b5995-4bf9-4da3-a22e-f0df94dbec35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66c6164e-7de1-498e-8c29-83c03f0e869c}, !- Handle
  {5d1b5995-4bf9-4da3-a22e-f0df94dbec35}, !- Source Object
  3,                                      !- Outlet Port
  {03d5052b-3857-4e2b-aaaf-246c27caa02a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f4c4f77-09e6-456d-bff8-8c0bc4654559}, !- Handle
  {03d5052b-3857-4e2b-aaaf-246c27caa02a}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  108;                                    !- Inlet Port

OS:WaterUse:Connections,
  {283d1008-b847-44a6-b3e1-a476de09fc13}, !- Handle
  Water Use Connections 106,              !- Name
  {66be9f73-d797-4879-8177-7030869cfbf0}, !- Inlet Node Name
  {591a36c7-1e36-4166-ab18-756287f6c873}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b890a00b-38b0-4f07-bd14-89c0cffbe050}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0529dd2d-3483-41ca-97da-84319754ec4d}, !- Handle
  Patroom3_9_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534042e-07,                   !- Peak Flow Rate {m3/s}
  {8304daad-9492-4731-ae35-2f7efebd6166}, !- Target Temperature Schedule Name
  {4e7ed820-dc10-42e4-91ce-005a9c35af39}, !- Sensible Fraction Schedule Name
  {2be7eef7-e9bc-4887-848d-6729e625995b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4e7ed820-dc10-42e4-91ce-005a9c35af39}, !- Handle
  Schedule Ruleset 318,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6ae81339-0aeb-4e4c-aaeb-88261d313711}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ae81339-0aeb-4e4c-aaeb-88261d313711}, !- Handle
  Schedule Day 322,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2be7eef7-e9bc-4887-848d-6729e625995b}, !- Handle
  Schedule Ruleset 319,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3f0a9b39-a1c2-493e-a75b-e0c1052e8791}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f0a9b39-a1c2-493e-a75b-e0c1052e8791}, !- Handle
  Schedule Day 323,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8304daad-9492-4731-ae35-2f7efebd6166}, !- Handle
  Schedule Ruleset 320,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {47ce4d09-32c7-457d-a3ec-3a9e0991b938}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47ce4d09-32c7-457d-a3ec-3a9e0991b938}, !- Handle
  Schedule Day 324,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b890a00b-38b0-4f07-bd14-89c0cffbe050}, !- Handle
  Patroom3_9_flr_3 Service Water Use 0.01gal/min, !- Name
  {0529dd2d-3483-41ca-97da-84319754ec4d}, !- Water Use Equipment Definition Name
  {168d6f08-6c14-4f52-9956-8ad26c9986a8}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {450927a0-3d74-4020-b4a9-2c8f768a1b6f}, !- Handle
  Node 896,                               !- Name
  {98d92c93-8cc2-431d-a691-ab35f59a4be1}, !- Inlet Port
  {66be9f73-d797-4879-8177-7030869cfbf0}; !- Outlet Port

OS:Connection,
  {98d92c93-8cc2-431d-a691-ab35f59a4be1}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  109,                                    !- Outlet Port
  {450927a0-3d74-4020-b4a9-2c8f768a1b6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1803b0f9-230d-4312-8ee8-10e2b8be954c}, !- Handle
  Node 897,                               !- Name
  {591a36c7-1e36-4166-ab18-756287f6c873}, !- Inlet Port
  {d9648a26-2546-4880-9c3d-712cf87894f4}; !- Outlet Port

OS:Connection,
  {66be9f73-d797-4879-8177-7030869cfbf0}, !- Handle
  {450927a0-3d74-4020-b4a9-2c8f768a1b6f}, !- Source Object
  3,                                      !- Outlet Port
  {283d1008-b847-44a6-b3e1-a476de09fc13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {591a36c7-1e36-4166-ab18-756287f6c873}, !- Handle
  {283d1008-b847-44a6-b3e1-a476de09fc13}, !- Source Object
  3,                                      !- Outlet Port
  {1803b0f9-230d-4312-8ee8-10e2b8be954c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9648a26-2546-4880-9c3d-712cf87894f4}, !- Handle
  {1803b0f9-230d-4312-8ee8-10e2b8be954c}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  109;                                    !- Inlet Port

OS:WaterUse:Connections,
  {3b384ede-6744-403f-9156-f6de80cf1547}, !- Handle
  Water Use Connections 107,              !- Name
  {cc3e3029-7f29-4148-9271-db0b851a996a}, !- Inlet Node Name
  {c1ad3311-befa-4efc-82df-7d1a33a54db0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5798af18-e39c-410a-96e4-8d817f0b6af9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {946e8678-7084-442a-a7fc-76f92f74d21f}, !- Handle
  Patroom3_9_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {c6a6734a-30bf-40a0-b291-afd695370dc0}, !- Target Temperature Schedule Name
  {7fe490d3-e63b-4f27-b339-4108c2e3ffbe}, !- Sensible Fraction Schedule Name
  {875b98b2-694f-432f-801d-9421f5ea6f79}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7fe490d3-e63b-4f27-b339-4108c2e3ffbe}, !- Handle
  Schedule Ruleset 321,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {451bef9b-65b9-47da-a8cb-11fd07515fe2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {451bef9b-65b9-47da-a8cb-11fd07515fe2}, !- Handle
  Schedule Day 325,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {875b98b2-694f-432f-801d-9421f5ea6f79}, !- Handle
  Schedule Ruleset 322,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ff0382f9-4d47-4d09-99c4-718bedf1da57}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff0382f9-4d47-4d09-99c4-718bedf1da57}, !- Handle
  Schedule Day 326,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c6a6734a-30bf-40a0-b291-afd695370dc0}, !- Handle
  Schedule Ruleset 323,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bb0713a8-3a18-4f3b-8153-aee35bd5ac03}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb0713a8-3a18-4f3b-8153-aee35bd5ac03}, !- Handle
  Schedule Day 327,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5798af18-e39c-410a-96e4-8d817f0b6af9}, !- Handle
  Patroom3_9_flr_4 Service Water Use 0.01gal/min, !- Name
  {946e8678-7084-442a-a7fc-76f92f74d21f}, !- Water Use Equipment Definition Name
  {31df7f77-98da-46a4-afb0-7d9bbd29ce90}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f6e2b29a-4326-4a46-a5f1-54cfda02fddd}, !- Handle
  Node 898,                               !- Name
  {925a9f96-8591-43b9-b4f1-5d8231d87835}, !- Inlet Port
  {cc3e3029-7f29-4148-9271-db0b851a996a}; !- Outlet Port

OS:Connection,
  {925a9f96-8591-43b9-b4f1-5d8231d87835}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  110,                                    !- Outlet Port
  {f6e2b29a-4326-4a46-a5f1-54cfda02fddd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b14fcb86-88c7-4d23-93c1-f5b4eed476fd}, !- Handle
  Node 899,                               !- Name
  {c1ad3311-befa-4efc-82df-7d1a33a54db0}, !- Inlet Port
  {ac03645f-be7c-4b5f-9486-3ace05119564}; !- Outlet Port

OS:Connection,
  {cc3e3029-7f29-4148-9271-db0b851a996a}, !- Handle
  {f6e2b29a-4326-4a46-a5f1-54cfda02fddd}, !- Source Object
  3,                                      !- Outlet Port
  {3b384ede-6744-403f-9156-f6de80cf1547}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1ad3311-befa-4efc-82df-7d1a33a54db0}, !- Handle
  {3b384ede-6744-403f-9156-f6de80cf1547}, !- Source Object
  3,                                      !- Outlet Port
  {b14fcb86-88c7-4d23-93c1-f5b4eed476fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac03645f-be7c-4b5f-9486-3ace05119564}, !- Handle
  {b14fcb86-88c7-4d23-93c1-f5b4eed476fd}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  110;                                    !- Inlet Port

OS:WaterUse:Connections,
  {017f6a34-d5a6-4cb7-b162-0c51d39d65fd}, !- Handle
  Water Use Connections 108,              !- Name
  {292b3a53-3344-4ca0-bcdc-ed284a54d4c3}, !- Inlet Node Name
  {6f7f49f1-006c-4ca8-b1ad-62a9ba8760d1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4204006d-4f29-4590-a1fe-f1525bce13c0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {203f6698-45a5-44f1-8c5b-d541f0c1a4ae}, !- Handle
  Patroom4_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.32662834825658e-07,                   !- Peak Flow Rate {m3/s}
  {f0a84e37-6793-453b-8ea0-ed0dcc7a5a27}, !- Target Temperature Schedule Name
  {828e1e6a-e728-4af0-8cb6-99ec2ff7ee6c}, !- Sensible Fraction Schedule Name
  {3229cc89-46d1-4e01-8e8d-f2b4f572e666}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {828e1e6a-e728-4af0-8cb6-99ec2ff7ee6c}, !- Handle
  Schedule Ruleset 324,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {154f0072-2232-45f5-a702-46e1f29bc9d6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {154f0072-2232-45f5-a702-46e1f29bc9d6}, !- Handle
  Schedule Day 328,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3229cc89-46d1-4e01-8e8d-f2b4f572e666}, !- Handle
  Schedule Ruleset 325,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ffeaa4b5-63c8-4892-a618-da712595bc45}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ffeaa4b5-63c8-4892-a618-da712595bc45}, !- Handle
  Schedule Day 329,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f0a84e37-6793-453b-8ea0-ed0dcc7a5a27}, !- Handle
  Schedule Ruleset 326,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8de35380-65c7-4a8e-a784-5ceb8ab98e68}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8de35380-65c7-4a8e-a784-5ceb8ab98e68}, !- Handle
  Schedule Day 330,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4204006d-4f29-4590-a1fe-f1525bce13c0}, !- Handle
  Patroom4_flr_3 Service Water Use 0.01gal/min, !- Name
  {203f6698-45a5-44f1-8c5b-d541f0c1a4ae}, !- Water Use Equipment Definition Name
  {59d2ee52-0dad-4ed6-a200-f6a0f26c021f}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {11104d31-6e08-4804-bb2c-c3eab590e8ba}, !- Handle
  Node 900,                               !- Name
  {5268c0d5-5ff4-48f7-8f34-de4a605d20b7}, !- Inlet Port
  {292b3a53-3344-4ca0-bcdc-ed284a54d4c3}; !- Outlet Port

OS:Connection,
  {5268c0d5-5ff4-48f7-8f34-de4a605d20b7}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  111,                                    !- Outlet Port
  {11104d31-6e08-4804-bb2c-c3eab590e8ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ecf2cf5-3f7f-4ca9-b70a-bde1345a4d1f}, !- Handle
  Node 901,                               !- Name
  {6f7f49f1-006c-4ca8-b1ad-62a9ba8760d1}, !- Inlet Port
  {3c0c5a32-0032-47db-ab58-aa6b17a94892}; !- Outlet Port

OS:Connection,
  {292b3a53-3344-4ca0-bcdc-ed284a54d4c3}, !- Handle
  {11104d31-6e08-4804-bb2c-c3eab590e8ba}, !- Source Object
  3,                                      !- Outlet Port
  {017f6a34-d5a6-4cb7-b162-0c51d39d65fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f7f49f1-006c-4ca8-b1ad-62a9ba8760d1}, !- Handle
  {017f6a34-d5a6-4cb7-b162-0c51d39d65fd}, !- Source Object
  3,                                      !- Outlet Port
  {2ecf2cf5-3f7f-4ca9-b70a-bde1345a4d1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c0c5a32-0032-47db-ab58-aa6b17a94892}, !- Handle
  {2ecf2cf5-3f7f-4ca9-b70a-bde1345a4d1f}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  111;                                    !- Inlet Port

OS:WaterUse:Connections,
  {bb56bea7-cff3-4d13-9e06-eedaf7aab325}, !- Handle
  Water Use Connections 109,              !- Name
  {c6105dce-11a4-4e39-8f10-19c8460ff36e}, !- Inlet Node Name
  {a3c2800f-7f80-4572-9422-fec37ebe5950}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e7135b1b-d68d-4ae7-b46b-b451c26deadf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {00674ea4-29e5-46af-8587-672304884862}, !- Handle
  Patroom4_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.32662834825658e-07,                   !- Peak Flow Rate {m3/s}
  {55edf480-bb82-4bf2-a40a-2ecac5249803}, !- Target Temperature Schedule Name
  {b6f090bb-0449-4398-89b9-8e293bb5f2ec}, !- Sensible Fraction Schedule Name
  {371105a5-5b7e-4cc0-93b7-de016ab74d87}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b6f090bb-0449-4398-89b9-8e293bb5f2ec}, !- Handle
  Schedule Ruleset 327,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d272ed87-6ad6-440a-a025-022bfe4e2ae6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d272ed87-6ad6-440a-a025-022bfe4e2ae6}, !- Handle
  Schedule Day 331,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {371105a5-5b7e-4cc0-93b7-de016ab74d87}, !- Handle
  Schedule Ruleset 328,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {299e044c-1a3f-4dfd-b4ca-2d719e98dff2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {299e044c-1a3f-4dfd-b4ca-2d719e98dff2}, !- Handle
  Schedule Day 332,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {55edf480-bb82-4bf2-a40a-2ecac5249803}, !- Handle
  Schedule Ruleset 329,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1b7db2a3-41e9-480b-a1de-987db303155e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b7db2a3-41e9-480b-a1de-987db303155e}, !- Handle
  Schedule Day 333,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e7135b1b-d68d-4ae7-b46b-b451c26deadf}, !- Handle
  Patroom4_flr_4 Service Water Use 0.01gal/min, !- Name
  {00674ea4-29e5-46af-8587-672304884862}, !- Water Use Equipment Definition Name
  {8bf403ae-7830-4113-b0be-7e8c8cc481ec}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {aee9ae2a-bf9d-4173-83e2-9db3612ebd13}, !- Handle
  Node 902,                               !- Name
  {31103973-b2de-4de6-b5ce-3bab25856c4f}, !- Inlet Port
  {c6105dce-11a4-4e39-8f10-19c8460ff36e}; !- Outlet Port

OS:Connection,
  {31103973-b2de-4de6-b5ce-3bab25856c4f}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  112,                                    !- Outlet Port
  {aee9ae2a-bf9d-4173-83e2-9db3612ebd13}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d80abf2e-cb5f-4065-b6ea-b557b5f6256d}, !- Handle
  Node 903,                               !- Name
  {a3c2800f-7f80-4572-9422-fec37ebe5950}, !- Inlet Port
  {e36e1acf-fb1f-431d-93da-9754f4fcf4ea}; !- Outlet Port

OS:Connection,
  {c6105dce-11a4-4e39-8f10-19c8460ff36e}, !- Handle
  {aee9ae2a-bf9d-4173-83e2-9db3612ebd13}, !- Source Object
  3,                                      !- Outlet Port
  {bb56bea7-cff3-4d13-9e06-eedaf7aab325}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3c2800f-7f80-4572-9422-fec37ebe5950}, !- Handle
  {bb56bea7-cff3-4d13-9e06-eedaf7aab325}, !- Source Object
  3,                                      !- Outlet Port
  {d80abf2e-cb5f-4065-b6ea-b557b5f6256d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e36e1acf-fb1f-431d-93da-9754f4fcf4ea}, !- Handle
  {d80abf2e-cb5f-4065-b6ea-b557b5f6256d}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  112;                                    !- Inlet Port

OS:WaterUse:Connections,
  {af79c569-1e29-43b0-bcd8-15c4ebb64c15}, !- Handle
  Water Use Connections 110,              !- Name
  {ec448aca-1268-49e0-ab35-be9a0d38c178}, !- Inlet Node Name
  {f9d5df8e-9e84-4b96-8bc9-4a597db31c78}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6055599a-5df2-40a0-aec6-dc8edaa0facf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f3b49dd1-cf04-4b71-9dad-f6694e58308e}, !- Handle
  Patroom5_10_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {a0e2b124-c65e-41a1-861d-24262c26b421}, !- Target Temperature Schedule Name
  {48ee2cdb-e423-46ae-9746-68d6939ac395}, !- Sensible Fraction Schedule Name
  {a6316b1a-a939-4bd9-b2b0-536bc1cd6d3e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {48ee2cdb-e423-46ae-9746-68d6939ac395}, !- Handle
  Schedule Ruleset 330,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {918e5e70-2e54-4052-acd8-90366f8cf93e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {918e5e70-2e54-4052-acd8-90366f8cf93e}, !- Handle
  Schedule Day 334,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a6316b1a-a939-4bd9-b2b0-536bc1cd6d3e}, !- Handle
  Schedule Ruleset 331,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {78d92d24-ac19-492c-b4b9-392d853fb279}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78d92d24-ac19-492c-b4b9-392d853fb279}, !- Handle
  Schedule Day 335,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a0e2b124-c65e-41a1-861d-24262c26b421}, !- Handle
  Schedule Ruleset 332,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {95bbe0a4-c147-42cc-a0fb-2bda4b57768d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {95bbe0a4-c147-42cc-a0fb-2bda4b57768d}, !- Handle
  Schedule Day 336,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6055599a-5df2-40a0-aec6-dc8edaa0facf}, !- Handle
  Patroom5_10_flr_3 Service Water Use 0.01gal/min, !- Name
  {f3b49dd1-cf04-4b71-9dad-f6694e58308e}, !- Water Use Equipment Definition Name
  {c300ceaa-a22a-4ab2-841f-64755e1a974e}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e07b21de-b5e0-4f7f-8e32-4cf3b2e23807}, !- Handle
  Node 904,                               !- Name
  {7df34ee9-0dad-49e1-86bb-eaffbbaed59d}, !- Inlet Port
  {ec448aca-1268-49e0-ab35-be9a0d38c178}; !- Outlet Port

OS:Connection,
  {7df34ee9-0dad-49e1-86bb-eaffbbaed59d}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  113,                                    !- Outlet Port
  {e07b21de-b5e0-4f7f-8e32-4cf3b2e23807}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b11c9c21-f37a-4bd1-b16b-b986113c85ae}, !- Handle
  Node 905,                               !- Name
  {f9d5df8e-9e84-4b96-8bc9-4a597db31c78}, !- Inlet Port
  {eef64694-629c-4d47-bb2b-cbfd94aee2c7}; !- Outlet Port

OS:Connection,
  {ec448aca-1268-49e0-ab35-be9a0d38c178}, !- Handle
  {e07b21de-b5e0-4f7f-8e32-4cf3b2e23807}, !- Source Object
  3,                                      !- Outlet Port
  {af79c569-1e29-43b0-bcd8-15c4ebb64c15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9d5df8e-9e84-4b96-8bc9-4a597db31c78}, !- Handle
  {af79c569-1e29-43b0-bcd8-15c4ebb64c15}, !- Source Object
  3,                                      !- Outlet Port
  {b11c9c21-f37a-4bd1-b16b-b986113c85ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eef64694-629c-4d47-bb2b-cbfd94aee2c7}, !- Handle
  {b11c9c21-f37a-4bd1-b16b-b986113c85ae}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  113;                                    !- Inlet Port

OS:WaterUse:Connections,
  {d87ff9ee-a3c8-4f61-93b2-5e56ea0f7407}, !- Handle
  Water Use Connections 111,              !- Name
  {a52fb4b5-c6af-4b9c-9db3-dad9990a9457}, !- Inlet Node Name
  {80e504f7-c6db-4f34-81ce-b4c44ca9d7d4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f904b087-5f96-45a7-8778-94ff3746baed}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {339f346d-6cde-4916-a0b8-d748b33a0066}, !- Handle
  Patroom5_10_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {d12ab981-eaf2-4d1c-81b7-10684af598db}, !- Target Temperature Schedule Name
  {1bd1b0fe-e26a-485d-83ad-7e05cfd15ee1}, !- Sensible Fraction Schedule Name
  {f6ff9694-a937-4b00-90d0-d26d98ac5adb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1bd1b0fe-e26a-485d-83ad-7e05cfd15ee1}, !- Handle
  Schedule Ruleset 333,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {99cdb61d-5b46-43a0-8f99-8ebbe1664db1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {99cdb61d-5b46-43a0-8f99-8ebbe1664db1}, !- Handle
  Schedule Day 337,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f6ff9694-a937-4b00-90d0-d26d98ac5adb}, !- Handle
  Schedule Ruleset 334,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ddc47b4e-d7f1-4788-b3e4-9b65d0a3ba14}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ddc47b4e-d7f1-4788-b3e4-9b65d0a3ba14}, !- Handle
  Schedule Day 338,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d12ab981-eaf2-4d1c-81b7-10684af598db}, !- Handle
  Schedule Ruleset 335,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5ee949fa-8d42-4ab1-b909-0b4e20ee2985}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ee949fa-8d42-4ab1-b909-0b4e20ee2985}, !- Handle
  Schedule Day 339,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f904b087-5f96-45a7-8778-94ff3746baed}, !- Handle
  Patroom5_10_flr_4 Service Water Use 0.01gal/min, !- Name
  {339f346d-6cde-4916-a0b8-d748b33a0066}, !- Water Use Equipment Definition Name
  {e5a24fde-439b-4928-bf32-88d63aa891af}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {39d2522d-d9ec-4896-b9bf-df374eaa278b}, !- Handle
  Node 906,                               !- Name
  {e922005d-5c42-46d4-943f-9bd020747be3}, !- Inlet Port
  {a52fb4b5-c6af-4b9c-9db3-dad9990a9457}; !- Outlet Port

OS:Connection,
  {e922005d-5c42-46d4-943f-9bd020747be3}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  114,                                    !- Outlet Port
  {39d2522d-d9ec-4896-b9bf-df374eaa278b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d4ba1011-d123-4098-b88f-ae53efb05833}, !- Handle
  Node 907,                               !- Name
  {80e504f7-c6db-4f34-81ce-b4c44ca9d7d4}, !- Inlet Port
  {c5d2f642-dd8e-47e2-97ba-438380c55d1c}; !- Outlet Port

OS:Connection,
  {a52fb4b5-c6af-4b9c-9db3-dad9990a9457}, !- Handle
  {39d2522d-d9ec-4896-b9bf-df374eaa278b}, !- Source Object
  3,                                      !- Outlet Port
  {d87ff9ee-a3c8-4f61-93b2-5e56ea0f7407}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80e504f7-c6db-4f34-81ce-b4c44ca9d7d4}, !- Handle
  {d87ff9ee-a3c8-4f61-93b2-5e56ea0f7407}, !- Source Object
  3,                                      !- Outlet Port
  {d4ba1011-d123-4098-b88f-ae53efb05833}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5d2f642-dd8e-47e2-97ba-438380c55d1c}, !- Handle
  {d4ba1011-d123-4098-b88f-ae53efb05833}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  114;                                    !- Inlet Port

OS:WaterUse:Connections,
  {bc199902-963a-48c0-96d9-5e222f1b0aba}, !- Handle
  Water Use Connections 112,              !- Name
  {e299ad14-42fe-4c41-bf1c-2f90b9ba8006}, !- Inlet Node Name
  {21034a8a-1e18-4a52-bc86-c91ce5d845c7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b8b9e691-bd69-4ff8-ab3a-2fb494ec76d2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {05a72865-9d2c-4dd8-a52e-9c4af4e826d6}, !- Handle
  Patroom5_1_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {56fd31db-2a0e-46a2-9a2f-93317662f7fc}, !- Target Temperature Schedule Name
  {1351fafd-5539-4fc6-8f14-88dea557c2c6}, !- Sensible Fraction Schedule Name
  {95540b40-3791-4bd1-b8d4-13cc37e7c6a7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1351fafd-5539-4fc6-8f14-88dea557c2c6}, !- Handle
  Schedule Ruleset 336,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cc3a11cc-89d4-40a0-952e-8ed33920050b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc3a11cc-89d4-40a0-952e-8ed33920050b}, !- Handle
  Schedule Day 340,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {95540b40-3791-4bd1-b8d4-13cc37e7c6a7}, !- Handle
  Schedule Ruleset 337,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {81a9582e-aafe-4db0-bf41-5c88a7d5b17f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {81a9582e-aafe-4db0-bf41-5c88a7d5b17f}, !- Handle
  Schedule Day 341,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {56fd31db-2a0e-46a2-9a2f-93317662f7fc}, !- Handle
  Schedule Ruleset 338,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e54ea1bf-5972-444a-b15d-b1c194a0d2a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e54ea1bf-5972-444a-b15d-b1c194a0d2a7}, !- Handle
  Schedule Day 342,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b8b9e691-bd69-4ff8-ab3a-2fb494ec76d2}, !- Handle
  Patroom5_1_flr_3 Service Water Use 0.01gal/min, !- Name
  {05a72865-9d2c-4dd8-a52e-9c4af4e826d6}, !- Water Use Equipment Definition Name
  {1dcfe795-5eab-427d-bb11-2a8f8ab61df3}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {12124fdd-4041-4b3e-9b2e-8068de778dec}, !- Handle
  Node 908,                               !- Name
  {2be85598-dd11-470f-98d4-b0f0e2599bcb}, !- Inlet Port
  {e299ad14-42fe-4c41-bf1c-2f90b9ba8006}; !- Outlet Port

OS:Connection,
  {2be85598-dd11-470f-98d4-b0f0e2599bcb}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  115,                                    !- Outlet Port
  {12124fdd-4041-4b3e-9b2e-8068de778dec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {079b735d-3a01-462e-aef9-187fc09f3abf}, !- Handle
  Node 909,                               !- Name
  {21034a8a-1e18-4a52-bc86-c91ce5d845c7}, !- Inlet Port
  {338651f1-273d-40f3-a4f3-e43d6e63cbc1}; !- Outlet Port

OS:Connection,
  {e299ad14-42fe-4c41-bf1c-2f90b9ba8006}, !- Handle
  {12124fdd-4041-4b3e-9b2e-8068de778dec}, !- Source Object
  3,                                      !- Outlet Port
  {bc199902-963a-48c0-96d9-5e222f1b0aba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21034a8a-1e18-4a52-bc86-c91ce5d845c7}, !- Handle
  {bc199902-963a-48c0-96d9-5e222f1b0aba}, !- Source Object
  3,                                      !- Outlet Port
  {079b735d-3a01-462e-aef9-187fc09f3abf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {338651f1-273d-40f3-a4f3-e43d6e63cbc1}, !- Handle
  {079b735d-3a01-462e-aef9-187fc09f3abf}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  115;                                    !- Inlet Port

OS:WaterUse:Connections,
  {da2d7fec-8ccf-4b45-b206-eb35be749a33}, !- Handle
  Water Use Connections 113,              !- Name
  {a2487551-692d-4a65-827d-ded10f07fbc5}, !- Inlet Node Name
  {d6f8e1bc-77b8-432c-b778-dae4160b5f01}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2cbb2129-9786-4dda-bdd1-5c44bfba17cb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f351dc3a-26ac-48d1-8257-2d8eff9c0716}, !- Handle
  Patroom5_1_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {debf17bd-7226-42cf-b3ef-c2ae0b26309c}, !- Target Temperature Schedule Name
  {3bcc22e1-e7d4-4a8a-8492-b566f0ede4a3}, !- Sensible Fraction Schedule Name
  {b44a348f-548c-47ca-a32e-b2bd68e599d3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3bcc22e1-e7d4-4a8a-8492-b566f0ede4a3}, !- Handle
  Schedule Ruleset 339,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9d77c9e2-83ba-47f2-9c7a-10bc6222afa3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d77c9e2-83ba-47f2-9c7a-10bc6222afa3}, !- Handle
  Schedule Day 343,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b44a348f-548c-47ca-a32e-b2bd68e599d3}, !- Handle
  Schedule Ruleset 340,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {beb83d71-1325-4818-83f5-491a99f0897d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {beb83d71-1325-4818-83f5-491a99f0897d}, !- Handle
  Schedule Day 344,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {debf17bd-7226-42cf-b3ef-c2ae0b26309c}, !- Handle
  Schedule Ruleset 341,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4d9c486d-1bf7-4c40-8e6d-18d35d66e543}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4d9c486d-1bf7-4c40-8e6d-18d35d66e543}, !- Handle
  Schedule Day 345,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2cbb2129-9786-4dda-bdd1-5c44bfba17cb}, !- Handle
  Patroom5_1_flr_4 Service Water Use 0.01gal/min, !- Name
  {f351dc3a-26ac-48d1-8257-2d8eff9c0716}, !- Water Use Equipment Definition Name
  {bf767170-6183-43d0-a1f2-e83c2da96224}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ad8c91a9-4a52-49e9-9f8d-ff8d9f095768}, !- Handle
  Node 910,                               !- Name
  {afcc4700-ce22-4698-a9ea-e1d2ff93c3da}, !- Inlet Port
  {a2487551-692d-4a65-827d-ded10f07fbc5}; !- Outlet Port

OS:Connection,
  {afcc4700-ce22-4698-a9ea-e1d2ff93c3da}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  116,                                    !- Outlet Port
  {ad8c91a9-4a52-49e9-9f8d-ff8d9f095768}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f67439aa-74c3-4b55-9b7d-853a9545e12a}, !- Handle
  Node 911,                               !- Name
  {d6f8e1bc-77b8-432c-b778-dae4160b5f01}, !- Inlet Port
  {a720c57a-005e-451e-a4d6-2d9441cab344}; !- Outlet Port

OS:Connection,
  {a2487551-692d-4a65-827d-ded10f07fbc5}, !- Handle
  {ad8c91a9-4a52-49e9-9f8d-ff8d9f095768}, !- Source Object
  3,                                      !- Outlet Port
  {da2d7fec-8ccf-4b45-b206-eb35be749a33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6f8e1bc-77b8-432c-b778-dae4160b5f01}, !- Handle
  {da2d7fec-8ccf-4b45-b206-eb35be749a33}, !- Source Object
  3,                                      !- Outlet Port
  {f67439aa-74c3-4b55-9b7d-853a9545e12a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a720c57a-005e-451e-a4d6-2d9441cab344}, !- Handle
  {f67439aa-74c3-4b55-9b7d-853a9545e12a}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  116;                                    !- Inlet Port

OS:WaterUse:Connections,
  {7de6543e-6ed3-4442-9698-c128c200ae44}, !- Handle
  Water Use Connections 114,              !- Name
  {1eb04edd-5b1a-4271-8845-afc58d948f5c}, !- Inlet Node Name
  {ee12501c-3f33-4e12-bc88-6f1ef41ed8a6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {49043654-7056-4009-b47c-d61c12630c86}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {96e2f4b4-3c6c-4fde-862a-811db8254a19}, !- Handle
  Patroom5_2_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895396e-07,                   !- Peak Flow Rate {m3/s}
  {48d8a77b-c96e-453a-9353-3243fe5a672f}, !- Target Temperature Schedule Name
  {d27ff998-85fa-4dd3-ad37-fff464d44c45}, !- Sensible Fraction Schedule Name
  {23240c91-4f64-4ff4-bbbe-db78b03c3699}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d27ff998-85fa-4dd3-ad37-fff464d44c45}, !- Handle
  Schedule Ruleset 342,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b4e03f22-5d78-4638-95c7-3597197359e8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4e03f22-5d78-4638-95c7-3597197359e8}, !- Handle
  Schedule Day 346,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {23240c91-4f64-4ff4-bbbe-db78b03c3699}, !- Handle
  Schedule Ruleset 343,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c601e5fa-80bc-4a68-9c39-caa30443c6d7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c601e5fa-80bc-4a68-9c39-caa30443c6d7}, !- Handle
  Schedule Day 347,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {48d8a77b-c96e-453a-9353-3243fe5a672f}, !- Handle
  Schedule Ruleset 344,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {588024cb-7c52-4b55-bc9e-f645679ed9e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {588024cb-7c52-4b55-bc9e-f645679ed9e1}, !- Handle
  Schedule Day 348,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {49043654-7056-4009-b47c-d61c12630c86}, !- Handle
  Patroom5_2_flr_3 Service Water Use 0.01gal/min, !- Name
  {96e2f4b4-3c6c-4fde-862a-811db8254a19}, !- Water Use Equipment Definition Name
  {1efd0a33-7d99-443e-817d-fcaa5f76cca5}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7cba72b4-43c4-4301-88bc-1ff2e675e111}, !- Handle
  Node 912,                               !- Name
  {55f0b6de-f74f-48d3-b8e9-e8000d467ebb}, !- Inlet Port
  {1eb04edd-5b1a-4271-8845-afc58d948f5c}; !- Outlet Port

OS:Connection,
  {55f0b6de-f74f-48d3-b8e9-e8000d467ebb}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  117,                                    !- Outlet Port
  {7cba72b4-43c4-4301-88bc-1ff2e675e111}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b29cc58d-5113-4398-9c70-8c230117be34}, !- Handle
  Node 913,                               !- Name
  {ee12501c-3f33-4e12-bc88-6f1ef41ed8a6}, !- Inlet Port
  {7cd6510f-6c9d-4beb-be04-cdb74d27204b}; !- Outlet Port

OS:Connection,
  {1eb04edd-5b1a-4271-8845-afc58d948f5c}, !- Handle
  {7cba72b4-43c4-4301-88bc-1ff2e675e111}, !- Source Object
  3,                                      !- Outlet Port
  {7de6543e-6ed3-4442-9698-c128c200ae44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee12501c-3f33-4e12-bc88-6f1ef41ed8a6}, !- Handle
  {7de6543e-6ed3-4442-9698-c128c200ae44}, !- Source Object
  3,                                      !- Outlet Port
  {b29cc58d-5113-4398-9c70-8c230117be34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cd6510f-6c9d-4beb-be04-cdb74d27204b}, !- Handle
  {b29cc58d-5113-4398-9c70-8c230117be34}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  117;                                    !- Inlet Port

OS:WaterUse:Connections,
  {f720f8d9-4cbe-4dbe-aefd-dfaa487b0da1}, !- Handle
  Water Use Connections 115,              !- Name
  {68b696ee-1d2a-44d9-b993-efd6fc8f34ab}, !- Inlet Node Name
  {c75819f1-c878-4db1-9531-540ad47f3011}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {129ba452-f667-4f60-b338-5ecf645124b4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ac0821bb-b4d0-4767-9c1b-3d81d4cfeaa2}, !- Handle
  Patroom5_2_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {7b16e4e6-d7b1-45c6-aad1-9e252ead9831}, !- Target Temperature Schedule Name
  {5901584b-75a2-4ff1-b3a7-bf00e2894101}, !- Sensible Fraction Schedule Name
  {c5ef3691-e46a-4655-ae7f-915020348bed}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5901584b-75a2-4ff1-b3a7-bf00e2894101}, !- Handle
  Schedule Ruleset 345,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fada185a-12cc-452a-82e5-986c7f80f88c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fada185a-12cc-452a-82e5-986c7f80f88c}, !- Handle
  Schedule Day 349,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c5ef3691-e46a-4655-ae7f-915020348bed}, !- Handle
  Schedule Ruleset 346,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c60d242f-f72a-4895-9299-676f4e8066f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c60d242f-f72a-4895-9299-676f4e8066f8}, !- Handle
  Schedule Day 350,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7b16e4e6-d7b1-45c6-aad1-9e252ead9831}, !- Handle
  Schedule Ruleset 347,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f82af66b-a59a-4162-848c-44bf0b170af3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f82af66b-a59a-4162-848c-44bf0b170af3}, !- Handle
  Schedule Day 351,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {129ba452-f667-4f60-b338-5ecf645124b4}, !- Handle
  Patroom5_2_flr_4 Service Water Use 0.01gal/min, !- Name
  {ac0821bb-b4d0-4767-9c1b-3d81d4cfeaa2}, !- Water Use Equipment Definition Name
  {c1f9c73f-b001-4fad-bf5b-d809beb39cbe}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bf40d6ce-e07b-4eae-ae37-603ed1bf208d}, !- Handle
  Node 914,                               !- Name
  {07333e68-8fdf-4790-a611-fa4993a77b1c}, !- Inlet Port
  {68b696ee-1d2a-44d9-b993-efd6fc8f34ab}; !- Outlet Port

OS:Connection,
  {07333e68-8fdf-4790-a611-fa4993a77b1c}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  118,                                    !- Outlet Port
  {bf40d6ce-e07b-4eae-ae37-603ed1bf208d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb3babe1-7fa6-477e-a542-e78be778c49b}, !- Handle
  Node 915,                               !- Name
  {c75819f1-c878-4db1-9531-540ad47f3011}, !- Inlet Port
  {1d064499-91b5-48b5-bfcc-13e6a3fa25be}; !- Outlet Port

OS:Connection,
  {68b696ee-1d2a-44d9-b993-efd6fc8f34ab}, !- Handle
  {bf40d6ce-e07b-4eae-ae37-603ed1bf208d}, !- Source Object
  3,                                      !- Outlet Port
  {f720f8d9-4cbe-4dbe-aefd-dfaa487b0da1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c75819f1-c878-4db1-9531-540ad47f3011}, !- Handle
  {f720f8d9-4cbe-4dbe-aefd-dfaa487b0da1}, !- Source Object
  3,                                      !- Outlet Port
  {eb3babe1-7fa6-477e-a542-e78be778c49b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d064499-91b5-48b5-bfcc-13e6a3fa25be}, !- Handle
  {eb3babe1-7fa6-477e-a542-e78be778c49b}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  118;                                    !- Inlet Port

OS:WaterUse:Connections,
  {1a5b66f9-9ab3-4ac3-98d8-62d3f28c56b2}, !- Handle
  Water Use Connections 116,              !- Name
  {c9a0db68-1f13-45f7-a8a4-803ce7202722}, !- Inlet Node Name
  {22aba8a6-6c94-491f-8132-f48ebc3caa82}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {baab5b1a-33e0-41fd-84ed-7f82e96b4c92}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6b175939-511a-4297-9734-3359baa50b8c}, !- Handle
  Patroom5_3_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {085f94c3-79fb-49ba-ad3b-7af9fd24690a}, !- Target Temperature Schedule Name
  {80765125-bc73-4458-8c5c-9bbeb131db06}, !- Sensible Fraction Schedule Name
  {d4213408-bbf1-4d7d-af40-650a3deb4c30}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {80765125-bc73-4458-8c5c-9bbeb131db06}, !- Handle
  Schedule Ruleset 348,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {032be141-a705-46b0-bed1-e7967e4ebe29}; !- Default Day Schedule Name

OS:Schedule:Day,
  {032be141-a705-46b0-bed1-e7967e4ebe29}, !- Handle
  Schedule Day 352,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d4213408-bbf1-4d7d-af40-650a3deb4c30}, !- Handle
  Schedule Ruleset 349,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c700600e-4cf0-4e40-a1ee-22aea40f7375}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c700600e-4cf0-4e40-a1ee-22aea40f7375}, !- Handle
  Schedule Day 353,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {085f94c3-79fb-49ba-ad3b-7af9fd24690a}, !- Handle
  Schedule Ruleset 350,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {44b7cefa-cc98-4652-8979-ec2e34027a79}; !- Default Day Schedule Name

OS:Schedule:Day,
  {44b7cefa-cc98-4652-8979-ec2e34027a79}, !- Handle
  Schedule Day 354,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {baab5b1a-33e0-41fd-84ed-7f82e96b4c92}, !- Handle
  Patroom5_3_flr_3 Service Water Use 0.01gal/min, !- Name
  {6b175939-511a-4297-9734-3359baa50b8c}, !- Water Use Equipment Definition Name
  {d3a3c072-e3ca-40ec-82ed-29adece68cb7}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {757d57c7-6313-4397-b0ba-a2a8eb8cb1be}, !- Handle
  Node 916,                               !- Name
  {1f333c7b-43ad-4315-afd1-25427f5b4cbc}, !- Inlet Port
  {c9a0db68-1f13-45f7-a8a4-803ce7202722}; !- Outlet Port

OS:Connection,
  {1f333c7b-43ad-4315-afd1-25427f5b4cbc}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  119,                                    !- Outlet Port
  {757d57c7-6313-4397-b0ba-a2a8eb8cb1be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9e30471-9d1b-472a-8780-71a07d53591e}, !- Handle
  Node 917,                               !- Name
  {22aba8a6-6c94-491f-8132-f48ebc3caa82}, !- Inlet Port
  {68690956-eeeb-40dc-967b-94e3d4bb4c9b}; !- Outlet Port

OS:Connection,
  {c9a0db68-1f13-45f7-a8a4-803ce7202722}, !- Handle
  {757d57c7-6313-4397-b0ba-a2a8eb8cb1be}, !- Source Object
  3,                                      !- Outlet Port
  {1a5b66f9-9ab3-4ac3-98d8-62d3f28c56b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22aba8a6-6c94-491f-8132-f48ebc3caa82}, !- Handle
  {1a5b66f9-9ab3-4ac3-98d8-62d3f28c56b2}, !- Source Object
  3,                                      !- Outlet Port
  {f9e30471-9d1b-472a-8780-71a07d53591e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68690956-eeeb-40dc-967b-94e3d4bb4c9b}, !- Handle
  {f9e30471-9d1b-472a-8780-71a07d53591e}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  119;                                    !- Inlet Port

OS:WaterUse:Connections,
  {1f0dbfed-c29f-4603-8a10-48695b8d8de2}, !- Handle
  Water Use Connections 117,              !- Name
  {2ad50d21-031f-485b-8782-91ee603af529}, !- Inlet Node Name
  {6f10d9c2-d41f-44dd-bc8a-050b1d217d6d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b94f07d7-f163-492a-8929-e515a169f81f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {674b1e89-fdd4-4d2a-90d2-cc007f64c5f7}, !- Handle
  Patroom5_3_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {ded856d2-6824-4b35-a77d-9daca388ece3}, !- Target Temperature Schedule Name
  {8606c14b-f340-4d0b-868c-a0e09a17a6b4}, !- Sensible Fraction Schedule Name
  {1360e201-fd21-4a71-b94f-6213fbe5437f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8606c14b-f340-4d0b-868c-a0e09a17a6b4}, !- Handle
  Schedule Ruleset 351,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {084e5876-ddce-4a07-80ae-d9a42b67e2d1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {084e5876-ddce-4a07-80ae-d9a42b67e2d1}, !- Handle
  Schedule Day 355,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1360e201-fd21-4a71-b94f-6213fbe5437f}, !- Handle
  Schedule Ruleset 352,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5f266036-b13b-47fa-950f-6781cf05eee4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f266036-b13b-47fa-950f-6781cf05eee4}, !- Handle
  Schedule Day 356,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ded856d2-6824-4b35-a77d-9daca388ece3}, !- Handle
  Schedule Ruleset 353,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f3c0f001-9ac6-499d-a4ea-7067161658ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f3c0f001-9ac6-499d-a4ea-7067161658ed}, !- Handle
  Schedule Day 357,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b94f07d7-f163-492a-8929-e515a169f81f}, !- Handle
  Patroom5_3_flr_4 Service Water Use 0.01gal/min, !- Name
  {674b1e89-fdd4-4d2a-90d2-cc007f64c5f7}, !- Water Use Equipment Definition Name
  {b006c416-5c16-4647-a223-ac9697cc8cd3}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {591d3590-9e1b-489b-ad04-fb89adb6d1d7}, !- Handle
  Node 918,                               !- Name
  {2975c45a-2991-4e7f-91cd-33fae2465127}, !- Inlet Port
  {2ad50d21-031f-485b-8782-91ee603af529}; !- Outlet Port

OS:Connection,
  {2975c45a-2991-4e7f-91cd-33fae2465127}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  120,                                    !- Outlet Port
  {591d3590-9e1b-489b-ad04-fb89adb6d1d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09a0da39-5b46-4408-9627-636c98e3b80e}, !- Handle
  Node 919,                               !- Name
  {6f10d9c2-d41f-44dd-bc8a-050b1d217d6d}, !- Inlet Port
  {8d8a71b8-8848-4427-9467-d00e3f05d068}; !- Outlet Port

OS:Connection,
  {2ad50d21-031f-485b-8782-91ee603af529}, !- Handle
  {591d3590-9e1b-489b-ad04-fb89adb6d1d7}, !- Source Object
  3,                                      !- Outlet Port
  {1f0dbfed-c29f-4603-8a10-48695b8d8de2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f10d9c2-d41f-44dd-bc8a-050b1d217d6d}, !- Handle
  {1f0dbfed-c29f-4603-8a10-48695b8d8de2}, !- Source Object
  3,                                      !- Outlet Port
  {09a0da39-5b46-4408-9627-636c98e3b80e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d8a71b8-8848-4427-9467-d00e3f05d068}, !- Handle
  {09a0da39-5b46-4408-9627-636c98e3b80e}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  120;                                    !- Inlet Port

OS:WaterUse:Connections,
  {acf6c3ea-da84-4d6a-be57-f2f0ad8160d8}, !- Handle
  Water Use Connections 118,              !- Name
  {3ebeda62-6023-4be6-9e42-c1b151e53099}, !- Inlet Node Name
  {e82e668d-764d-4c36-ab18-4c8f084ce746}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1205ef1f-e2e4-48ce-8c9e-2df856872932}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {91abac2e-e1cf-4b77-815a-35350863bd65}, !- Handle
  Patroom5_4_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {125c995b-026b-4ed3-9202-335f0e7d6d70}, !- Target Temperature Schedule Name
  {4fd40810-8871-4dbc-8995-6953dfcabd4d}, !- Sensible Fraction Schedule Name
  {261fc592-395a-4f14-a8f9-6d86f105fe3e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4fd40810-8871-4dbc-8995-6953dfcabd4d}, !- Handle
  Schedule Ruleset 354,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a5f5da9d-cdfd-468e-9f87-4b0af38ac758}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a5f5da9d-cdfd-468e-9f87-4b0af38ac758}, !- Handle
  Schedule Day 358,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {261fc592-395a-4f14-a8f9-6d86f105fe3e}, !- Handle
  Schedule Ruleset 355,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3f46091d-499f-4f56-84ce-a485508d830d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f46091d-499f-4f56-84ce-a485508d830d}, !- Handle
  Schedule Day 359,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {125c995b-026b-4ed3-9202-335f0e7d6d70}, !- Handle
  Schedule Ruleset 356,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ce94c01c-8a9d-45af-8a23-7c4a5ed6a77c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ce94c01c-8a9d-45af-8a23-7c4a5ed6a77c}, !- Handle
  Schedule Day 360,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1205ef1f-e2e4-48ce-8c9e-2df856872932}, !- Handle
  Patroom5_4_flr_3 Service Water Use 0.01gal/min, !- Name
  {91abac2e-e1cf-4b77-815a-35350863bd65}, !- Water Use Equipment Definition Name
  {ce87145f-246f-4817-99e9-809f83e385e3}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a4cc8832-6e9d-4659-9e68-b9aee6325f95}, !- Handle
  Node 920,                               !- Name
  {c4389eef-64d2-44f3-b049-d55be0f2ffaf}, !- Inlet Port
  {3ebeda62-6023-4be6-9e42-c1b151e53099}; !- Outlet Port

OS:Connection,
  {c4389eef-64d2-44f3-b049-d55be0f2ffaf}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  121,                                    !- Outlet Port
  {a4cc8832-6e9d-4659-9e68-b9aee6325f95}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ccfdf96-8969-4af6-9523-b0569713e7e8}, !- Handle
  Node 921,                               !- Name
  {e82e668d-764d-4c36-ab18-4c8f084ce746}, !- Inlet Port
  {839aba39-1c5a-4305-bdf8-1728dc7c623a}; !- Outlet Port

OS:Connection,
  {3ebeda62-6023-4be6-9e42-c1b151e53099}, !- Handle
  {a4cc8832-6e9d-4659-9e68-b9aee6325f95}, !- Source Object
  3,                                      !- Outlet Port
  {acf6c3ea-da84-4d6a-be57-f2f0ad8160d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e82e668d-764d-4c36-ab18-4c8f084ce746}, !- Handle
  {acf6c3ea-da84-4d6a-be57-f2f0ad8160d8}, !- Source Object
  3,                                      !- Outlet Port
  {9ccfdf96-8969-4af6-9523-b0569713e7e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {839aba39-1c5a-4305-bdf8-1728dc7c623a}, !- Handle
  {9ccfdf96-8969-4af6-9523-b0569713e7e8}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  121;                                    !- Inlet Port

OS:WaterUse:Connections,
  {94cc4e3d-58ca-4422-8277-6a5dc897cca3}, !- Handle
  Water Use Connections 119,              !- Name
  {acfc13e8-dd68-4ec4-b0a7-b56ef9dd85c4}, !- Inlet Node Name
  {45cff838-a8ee-492b-a07c-d54308987311}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {377cec7b-3ece-4b17-bbf5-4cf292cc1955}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d705a71e-4c77-493b-acf6-7c11dbffbf30}, !- Handle
  Patroom5_4_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895396e-07,                   !- Peak Flow Rate {m3/s}
  {7a175c79-9494-48bf-bdec-2497b528f834}, !- Target Temperature Schedule Name
  {8b977358-7734-4087-b282-0679c28f679b}, !- Sensible Fraction Schedule Name
  {8316d9f2-1ed5-4a9d-a296-39daf705ff14}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8b977358-7734-4087-b282-0679c28f679b}, !- Handle
  Schedule Ruleset 357,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fa403332-bdbe-4d2c-8c57-28380e3670b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa403332-bdbe-4d2c-8c57-28380e3670b9}, !- Handle
  Schedule Day 361,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8316d9f2-1ed5-4a9d-a296-39daf705ff14}, !- Handle
  Schedule Ruleset 358,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fb87bbb7-49b5-4467-8578-73815bca8c55}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb87bbb7-49b5-4467-8578-73815bca8c55}, !- Handle
  Schedule Day 362,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7a175c79-9494-48bf-bdec-2497b528f834}, !- Handle
  Schedule Ruleset 359,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {955d52e2-ceda-49b0-8fa2-c9cd94aadd29}; !- Default Day Schedule Name

OS:Schedule:Day,
  {955d52e2-ceda-49b0-8fa2-c9cd94aadd29}, !- Handle
  Schedule Day 363,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {377cec7b-3ece-4b17-bbf5-4cf292cc1955}, !- Handle
  Patroom5_4_flr_4 Service Water Use 0.01gal/min, !- Name
  {d705a71e-4c77-493b-acf6-7c11dbffbf30}, !- Water Use Equipment Definition Name
  {afcb3ce0-10f3-4e9f-9596-fc36ca6143ef}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6b7b8c84-3628-49e0-9bcd-57a3f2746fb1}, !- Handle
  Node 922,                               !- Name
  {df470f48-8977-42fe-818c-9cba4858ff9f}, !- Inlet Port
  {acfc13e8-dd68-4ec4-b0a7-b56ef9dd85c4}; !- Outlet Port

OS:Connection,
  {df470f48-8977-42fe-818c-9cba4858ff9f}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  122,                                    !- Outlet Port
  {6b7b8c84-3628-49e0-9bcd-57a3f2746fb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53648d5c-b5ac-4bb2-b158-3dd3fcc79d96}, !- Handle
  Node 923,                               !- Name
  {45cff838-a8ee-492b-a07c-d54308987311}, !- Inlet Port
  {79e0b339-cdf2-4851-b45a-5b8cbbcae143}; !- Outlet Port

OS:Connection,
  {acfc13e8-dd68-4ec4-b0a7-b56ef9dd85c4}, !- Handle
  {6b7b8c84-3628-49e0-9bcd-57a3f2746fb1}, !- Source Object
  3,                                      !- Outlet Port
  {94cc4e3d-58ca-4422-8277-6a5dc897cca3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45cff838-a8ee-492b-a07c-d54308987311}, !- Handle
  {94cc4e3d-58ca-4422-8277-6a5dc897cca3}, !- Source Object
  3,                                      !- Outlet Port
  {53648d5c-b5ac-4bb2-b158-3dd3fcc79d96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79e0b339-cdf2-4851-b45a-5b8cbbcae143}, !- Handle
  {53648d5c-b5ac-4bb2-b158-3dd3fcc79d96}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  122;                                    !- Inlet Port

OS:WaterUse:Connections,
  {509346f3-9b65-4d9b-9e52-b77a6a16d012}, !- Handle
  Water Use Connections 120,              !- Name
  {bc2e8595-8230-41b7-9238-b917a08a95ae}, !- Inlet Node Name
  {cc5933c6-7990-49db-aa73-748f9cbe3aaf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {58f01998-4989-44b5-9c30-cc16d3c8829c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a1f5e3a4-691b-4224-8a7f-781289030af5}, !- Handle
  Patroom5_5_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.9959770089539e-07,                    !- Peak Flow Rate {m3/s}
  {8bef8e37-73cc-43cd-b623-44098c70346d}, !- Target Temperature Schedule Name
  {84ba2bad-7ee2-4313-984d-0691c29dfcbf}, !- Sensible Fraction Schedule Name
  {a652c0ac-1ab8-43f7-8815-c62e377d9c9d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {84ba2bad-7ee2-4313-984d-0691c29dfcbf}, !- Handle
  Schedule Ruleset 360,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8c156c80-8338-4061-a023-56c85a6d5436}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c156c80-8338-4061-a023-56c85a6d5436}, !- Handle
  Schedule Day 364,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a652c0ac-1ab8-43f7-8815-c62e377d9c9d}, !- Handle
  Schedule Ruleset 361,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f2b9627c-5c4b-4885-af5b-dcf690841df2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f2b9627c-5c4b-4885-af5b-dcf690841df2}, !- Handle
  Schedule Day 365,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8bef8e37-73cc-43cd-b623-44098c70346d}, !- Handle
  Schedule Ruleset 362,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1e831e45-8a12-435a-9d28-4e6e1ba8f100}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e831e45-8a12-435a-9d28-4e6e1ba8f100}, !- Handle
  Schedule Day 366,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {58f01998-4989-44b5-9c30-cc16d3c8829c}, !- Handle
  Patroom5_5_flr_3 Service Water Use 0.01gal/min, !- Name
  {a1f5e3a4-691b-4224-8a7f-781289030af5}, !- Water Use Equipment Definition Name
  {79ef6edd-4be4-4d56-bf18-f11a7e84ca4c}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6724287d-018b-47ee-97f9-68ba36eca8c6}, !- Handle
  Node 924,                               !- Name
  {63c36e20-d7db-45db-8493-bdb5fb8d36f6}, !- Inlet Port
  {bc2e8595-8230-41b7-9238-b917a08a95ae}; !- Outlet Port

OS:Connection,
  {63c36e20-d7db-45db-8493-bdb5fb8d36f6}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  123,                                    !- Outlet Port
  {6724287d-018b-47ee-97f9-68ba36eca8c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06c9c0de-8610-4562-83bf-fc34c1334ad2}, !- Handle
  Node 925,                               !- Name
  {cc5933c6-7990-49db-aa73-748f9cbe3aaf}, !- Inlet Port
  {fff3d959-c047-47e5-b479-633299b0cdf0}; !- Outlet Port

OS:Connection,
  {bc2e8595-8230-41b7-9238-b917a08a95ae}, !- Handle
  {6724287d-018b-47ee-97f9-68ba36eca8c6}, !- Source Object
  3,                                      !- Outlet Port
  {509346f3-9b65-4d9b-9e52-b77a6a16d012}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc5933c6-7990-49db-aa73-748f9cbe3aaf}, !- Handle
  {509346f3-9b65-4d9b-9e52-b77a6a16d012}, !- Source Object
  3,                                      !- Outlet Port
  {06c9c0de-8610-4562-83bf-fc34c1334ad2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fff3d959-c047-47e5-b479-633299b0cdf0}, !- Handle
  {06c9c0de-8610-4562-83bf-fc34c1334ad2}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  123;                                    !- Inlet Port

OS:WaterUse:Connections,
  {54ea1fce-68fd-4364-84a8-3a673d796e0b}, !- Handle
  Water Use Connections 121,              !- Name
  {dd5b97ad-d468-48ab-a470-4ddf21e15db8}, !- Inlet Node Name
  {7f48ebd4-41b8-4452-9c61-7f46baab7687}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cad54dfa-9bf7-4894-93e1-bcd3d002e673}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b9d8b6c6-cf31-41b4-9f5a-c1b89f538b29}, !- Handle
  Patroom5_5_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {c2c8a44b-7fb1-4643-aa09-ae5513820383}, !- Target Temperature Schedule Name
  {340cb96b-7fa6-48d3-8899-1bbbc70514c9}, !- Sensible Fraction Schedule Name
  {44e14d71-c1bf-4eff-b3ec-172d8fe64665}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {340cb96b-7fa6-48d3-8899-1bbbc70514c9}, !- Handle
  Schedule Ruleset 363,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {80b9ed89-e7a7-4672-a86a-e6bcbc484ae5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80b9ed89-e7a7-4672-a86a-e6bcbc484ae5}, !- Handle
  Schedule Day 367,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {44e14d71-c1bf-4eff-b3ec-172d8fe64665}, !- Handle
  Schedule Ruleset 364,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0d583f11-4a9b-4e36-b9fd-0881f649b945}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0d583f11-4a9b-4e36-b9fd-0881f649b945}, !- Handle
  Schedule Day 368,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c2c8a44b-7fb1-4643-aa09-ae5513820383}, !- Handle
  Schedule Ruleset 365,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5b1d38bd-7b6d-4929-8009-0e1f49775b5c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b1d38bd-7b6d-4929-8009-0e1f49775b5c}, !- Handle
  Schedule Day 369,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cad54dfa-9bf7-4894-93e1-bcd3d002e673}, !- Handle
  Patroom5_5_flr_4 Service Water Use 0.01gal/min, !- Name
  {b9d8b6c6-cf31-41b4-9f5a-c1b89f538b29}, !- Water Use Equipment Definition Name
  {3206ed24-fb39-48f2-af51-e090a15982b0}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9ca2cfa4-d326-41f9-b9af-a8644706ea89}, !- Handle
  Node 926,                               !- Name
  {fd2e1d9a-774a-4afa-af96-3a92e7a27bbd}, !- Inlet Port
  {dd5b97ad-d468-48ab-a470-4ddf21e15db8}; !- Outlet Port

OS:Connection,
  {fd2e1d9a-774a-4afa-af96-3a92e7a27bbd}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  124,                                    !- Outlet Port
  {9ca2cfa4-d326-41f9-b9af-a8644706ea89}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a2932c9b-51fe-4899-a991-c90ef7b14496}, !- Handle
  Node 927,                               !- Name
  {7f48ebd4-41b8-4452-9c61-7f46baab7687}, !- Inlet Port
  {37137dd9-effa-4733-9267-bb21a9a8e27f}; !- Outlet Port

OS:Connection,
  {dd5b97ad-d468-48ab-a470-4ddf21e15db8}, !- Handle
  {9ca2cfa4-d326-41f9-b9af-a8644706ea89}, !- Source Object
  3,                                      !- Outlet Port
  {54ea1fce-68fd-4364-84a8-3a673d796e0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f48ebd4-41b8-4452-9c61-7f46baab7687}, !- Handle
  {54ea1fce-68fd-4364-84a8-3a673d796e0b}, !- Source Object
  3,                                      !- Outlet Port
  {a2932c9b-51fe-4899-a991-c90ef7b14496}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37137dd9-effa-4733-9267-bb21a9a8e27f}, !- Handle
  {a2932c9b-51fe-4899-a991-c90ef7b14496}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  124;                                    !- Inlet Port

OS:WaterUse:Connections,
  {5cee9deb-fab1-4618-9f35-164fdba3ec92}, !- Handle
  Water Use Connections 122,              !- Name
  {fa4788b9-1cd0-481d-ae0b-bb995054a4d6}, !- Inlet Node Name
  {70dc206c-2d18-4b2d-af2a-2d20bfa7a936}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {57d149b8-1307-4fbb-b495-bc0f90049fd3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f70c8b05-2581-49a4-ba9d-34e7b8e72bfe}, !- Handle
  Patroom5_6_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {3ce4833a-151d-4583-b8d9-01fa0c56a598}, !- Target Temperature Schedule Name
  {ec84402f-f034-425d-9b9c-3f0983948d66}, !- Sensible Fraction Schedule Name
  {f88b2c33-870b-4ece-8fb7-54fbc8fc0fbc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ec84402f-f034-425d-9b9c-3f0983948d66}, !- Handle
  Schedule Ruleset 366,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {53baaa9e-ad60-49db-9782-05e2b7a663ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53baaa9e-ad60-49db-9782-05e2b7a663ef}, !- Handle
  Schedule Day 370,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f88b2c33-870b-4ece-8fb7-54fbc8fc0fbc}, !- Handle
  Schedule Ruleset 367,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9e9809a6-802e-48c1-880e-64a5b898b131}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e9809a6-802e-48c1-880e-64a5b898b131}, !- Handle
  Schedule Day 371,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3ce4833a-151d-4583-b8d9-01fa0c56a598}, !- Handle
  Schedule Ruleset 368,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7df04186-577e-4db3-a9ea-0fd37b6210de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7df04186-577e-4db3-a9ea-0fd37b6210de}, !- Handle
  Schedule Day 372,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {57d149b8-1307-4fbb-b495-bc0f90049fd3}, !- Handle
  Patroom5_6_flr_3 Service Water Use 0.01gal/min, !- Name
  {f70c8b05-2581-49a4-ba9d-34e7b8e72bfe}, !- Water Use Equipment Definition Name
  {e715c748-4189-439e-9511-d3c4a3eb7480}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fc308111-b1a3-4108-9045-6141e7753438}, !- Handle
  Node 928,                               !- Name
  {ce4fce01-8a6a-4c75-8a4d-c241cc444bce}, !- Inlet Port
  {fa4788b9-1cd0-481d-ae0b-bb995054a4d6}; !- Outlet Port

OS:Connection,
  {ce4fce01-8a6a-4c75-8a4d-c241cc444bce}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  125,                                    !- Outlet Port
  {fc308111-b1a3-4108-9045-6141e7753438}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa5af591-5951-4ec1-b762-32ebb5f045b6}, !- Handle
  Node 929,                               !- Name
  {70dc206c-2d18-4b2d-af2a-2d20bfa7a936}, !- Inlet Port
  {80e2fd74-1c73-487a-a583-fd140dd06ea9}; !- Outlet Port

OS:Connection,
  {fa4788b9-1cd0-481d-ae0b-bb995054a4d6}, !- Handle
  {fc308111-b1a3-4108-9045-6141e7753438}, !- Source Object
  3,                                      !- Outlet Port
  {5cee9deb-fab1-4618-9f35-164fdba3ec92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70dc206c-2d18-4b2d-af2a-2d20bfa7a936}, !- Handle
  {5cee9deb-fab1-4618-9f35-164fdba3ec92}, !- Source Object
  3,                                      !- Outlet Port
  {fa5af591-5951-4ec1-b762-32ebb5f045b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80e2fd74-1c73-487a-a583-fd140dd06ea9}, !- Handle
  {fa5af591-5951-4ec1-b762-32ebb5f045b6}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  125;                                    !- Inlet Port

OS:WaterUse:Connections,
  {bef646c7-0d22-4f74-a932-35579bace9f6}, !- Handle
  Water Use Connections 123,              !- Name
  {4a505709-d60a-473e-b291-20591ee90807}, !- Inlet Node Name
  {9f3b3f39-eb7e-46e6-9ecc-4b38d30324a7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {deedbc4f-d8aa-4088-bad7-ac89d2b35ef9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a81460f5-eb1f-4b54-9bfb-a10e6f9edcce}, !- Handle
  Patroom5_6_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {e651c218-e608-4ed9-b166-98c78db69cdc}, !- Target Temperature Schedule Name
  {74486193-10cf-406c-8da2-76848a8848c1}, !- Sensible Fraction Schedule Name
  {16dd9596-36ba-4b38-872a-caa5d8dd1540}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {74486193-10cf-406c-8da2-76848a8848c1}, !- Handle
  Schedule Ruleset 369,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3a7e2db6-207a-482e-82a0-87dca75c3976}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a7e2db6-207a-482e-82a0-87dca75c3976}, !- Handle
  Schedule Day 373,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {16dd9596-36ba-4b38-872a-caa5d8dd1540}, !- Handle
  Schedule Ruleset 370,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7f2cbd3b-32c3-4c89-af65-bc228f7a2604}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f2cbd3b-32c3-4c89-af65-bc228f7a2604}, !- Handle
  Schedule Day 374,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e651c218-e608-4ed9-b166-98c78db69cdc}, !- Handle
  Schedule Ruleset 371,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {69386fea-2af0-4339-99e7-eae1583e5433}; !- Default Day Schedule Name

OS:Schedule:Day,
  {69386fea-2af0-4339-99e7-eae1583e5433}, !- Handle
  Schedule Day 375,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {deedbc4f-d8aa-4088-bad7-ac89d2b35ef9}, !- Handle
  Patroom5_6_flr_4 Service Water Use 0.01gal/min, !- Name
  {a81460f5-eb1f-4b54-9bfb-a10e6f9edcce}, !- Water Use Equipment Definition Name
  {51619ffe-d6a6-481e-b734-9bf4746aa567}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bae928f6-1675-4ddb-82ac-c0f43242dae5}, !- Handle
  Node 930,                               !- Name
  {dbd9192e-91a1-4648-a448-ec6755bae2b9}, !- Inlet Port
  {4a505709-d60a-473e-b291-20591ee90807}; !- Outlet Port

OS:Connection,
  {dbd9192e-91a1-4648-a448-ec6755bae2b9}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  126,                                    !- Outlet Port
  {bae928f6-1675-4ddb-82ac-c0f43242dae5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dbc32825-2ce4-4db2-a1dd-84a834b0eebf}, !- Handle
  Node 931,                               !- Name
  {9f3b3f39-eb7e-46e6-9ecc-4b38d30324a7}, !- Inlet Port
  {dbc6f868-3037-4552-a9b8-aeaa639e241e}; !- Outlet Port

OS:Connection,
  {4a505709-d60a-473e-b291-20591ee90807}, !- Handle
  {bae928f6-1675-4ddb-82ac-c0f43242dae5}, !- Source Object
  3,                                      !- Outlet Port
  {bef646c7-0d22-4f74-a932-35579bace9f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f3b3f39-eb7e-46e6-9ecc-4b38d30324a7}, !- Handle
  {bef646c7-0d22-4f74-a932-35579bace9f6}, !- Source Object
  3,                                      !- Outlet Port
  {dbc32825-2ce4-4db2-a1dd-84a834b0eebf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbc6f868-3037-4552-a9b8-aeaa639e241e}, !- Handle
  {dbc32825-2ce4-4db2-a1dd-84a834b0eebf}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  126;                                    !- Inlet Port

OS:WaterUse:Connections,
  {44b35d1f-318a-4148-b1d3-8875a49ba3d5}, !- Handle
  Water Use Connections 124,              !- Name
  {e9d034de-40e4-4f59-8b75-37287b9dacc4}, !- Inlet Node Name
  {4ff7c237-88f3-4d19-8a5e-ce51d05964c8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2b29f766-282e-425d-a191-6d51eed85e98}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6bca6374-728b-4889-bc0e-53109e8a2cf7}, !- Handle
  Patroom5_7_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {a8ca94d3-f5a4-49f9-a53a-6166b89408d1}, !- Target Temperature Schedule Name
  {500a0f36-6ceb-417e-8b4f-becb757ba1ed}, !- Sensible Fraction Schedule Name
  {d0a5406f-5484-4331-b18f-bd7a2b3ef7ad}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {500a0f36-6ceb-417e-8b4f-becb757ba1ed}, !- Handle
  Schedule Ruleset 372,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a19c8567-af5a-4686-a50e-d4855d74e169}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a19c8567-af5a-4686-a50e-d4855d74e169}, !- Handle
  Schedule Day 376,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d0a5406f-5484-4331-b18f-bd7a2b3ef7ad}, !- Handle
  Schedule Ruleset 373,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bf0ec0b0-9e25-49cc-9c10-2b458b1f0ab3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf0ec0b0-9e25-49cc-9c10-2b458b1f0ab3}, !- Handle
  Schedule Day 377,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a8ca94d3-f5a4-49f9-a53a-6166b89408d1}, !- Handle
  Schedule Ruleset 374,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {75998d61-4a65-452a-81df-62e5a8623a5c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {75998d61-4a65-452a-81df-62e5a8623a5c}, !- Handle
  Schedule Day 378,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2b29f766-282e-425d-a191-6d51eed85e98}, !- Handle
  Patroom5_7_flr_3 Service Water Use 0.01gal/min, !- Name
  {6bca6374-728b-4889-bc0e-53109e8a2cf7}, !- Water Use Equipment Definition Name
  {fc550cac-1bc1-4fbd-9d49-e686f86c9e1b}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d5f9f38c-1618-486f-b3a3-df6d55387448}, !- Handle
  Node 932,                               !- Name
  {ddd29132-ed75-41db-b29e-37510b4a832c}, !- Inlet Port
  {e9d034de-40e4-4f59-8b75-37287b9dacc4}; !- Outlet Port

OS:Connection,
  {ddd29132-ed75-41db-b29e-37510b4a832c}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  127,                                    !- Outlet Port
  {d5f9f38c-1618-486f-b3a3-df6d55387448}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42baf158-f036-4973-b985-a379641e9e7c}, !- Handle
  Node 933,                               !- Name
  {4ff7c237-88f3-4d19-8a5e-ce51d05964c8}, !- Inlet Port
  {edafa40f-fa29-4e10-9fa8-7df3a5bd4db1}; !- Outlet Port

OS:Connection,
  {e9d034de-40e4-4f59-8b75-37287b9dacc4}, !- Handle
  {d5f9f38c-1618-486f-b3a3-df6d55387448}, !- Source Object
  3,                                      !- Outlet Port
  {44b35d1f-318a-4148-b1d3-8875a49ba3d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ff7c237-88f3-4d19-8a5e-ce51d05964c8}, !- Handle
  {44b35d1f-318a-4148-b1d3-8875a49ba3d5}, !- Source Object
  3,                                      !- Outlet Port
  {42baf158-f036-4973-b985-a379641e9e7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edafa40f-fa29-4e10-9fa8-7df3a5bd4db1}, !- Handle
  {42baf158-f036-4973-b985-a379641e9e7c}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  127;                                    !- Inlet Port

OS:WaterUse:Connections,
  {d08a3328-ca51-4626-a47e-165b39f88ce5}, !- Handle
  Water Use Connections 125,              !- Name
  {0dbb48df-19a4-44b9-86b7-3e7ffdc5de03}, !- Inlet Node Name
  {67acbf1a-4ea2-436a-b0f3-7c1d91c11df1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4a787034-193e-4bcf-aa2c-f973f1ca8459}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0d2adb05-0ad9-49db-a182-2899670aaa3b}, !- Handle
  Patroom5_7_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {001c2e86-e25d-4138-b580-2b5deea63ff9}, !- Target Temperature Schedule Name
  {f52b11a6-3141-4ad6-8321-3dcf83d007e6}, !- Sensible Fraction Schedule Name
  {85f62ec3-a2e5-4b0c-af11-1656ae4f4d7f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f52b11a6-3141-4ad6-8321-3dcf83d007e6}, !- Handle
  Schedule Ruleset 375,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {beeeec95-8f1f-421d-93a7-e6ac239b9d7e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {beeeec95-8f1f-421d-93a7-e6ac239b9d7e}, !- Handle
  Schedule Day 379,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {85f62ec3-a2e5-4b0c-af11-1656ae4f4d7f}, !- Handle
  Schedule Ruleset 376,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5eb237ec-7111-47b6-8df5-66bf36248a36}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5eb237ec-7111-47b6-8df5-66bf36248a36}, !- Handle
  Schedule Day 380,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {001c2e86-e25d-4138-b580-2b5deea63ff9}, !- Handle
  Schedule Ruleset 377,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6fd82720-95d9-4496-8503-d8662790d02c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6fd82720-95d9-4496-8503-d8662790d02c}, !- Handle
  Schedule Day 381,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4a787034-193e-4bcf-aa2c-f973f1ca8459}, !- Handle
  Patroom5_7_flr_4 Service Water Use 0.01gal/min, !- Name
  {0d2adb05-0ad9-49db-a182-2899670aaa3b}, !- Water Use Equipment Definition Name
  {94e46711-9790-454a-8f56-3da872554c47}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7a4f7e04-538e-47fe-9507-f15d28e629a1}, !- Handle
  Node 934,                               !- Name
  {95f242b3-d0da-42fd-8519-882e2a91f985}, !- Inlet Port
  {0dbb48df-19a4-44b9-86b7-3e7ffdc5de03}; !- Outlet Port

OS:Connection,
  {95f242b3-d0da-42fd-8519-882e2a91f985}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  128,                                    !- Outlet Port
  {7a4f7e04-538e-47fe-9507-f15d28e629a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33191475-78da-4e99-95f9-8eb95e9b97dc}, !- Handle
  Node 935,                               !- Name
  {67acbf1a-4ea2-436a-b0f3-7c1d91c11df1}, !- Inlet Port
  {e015181a-09b0-4cc8-ad2f-71a310744afa}; !- Outlet Port

OS:Connection,
  {0dbb48df-19a4-44b9-86b7-3e7ffdc5de03}, !- Handle
  {7a4f7e04-538e-47fe-9507-f15d28e629a1}, !- Source Object
  3,                                      !- Outlet Port
  {d08a3328-ca51-4626-a47e-165b39f88ce5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67acbf1a-4ea2-436a-b0f3-7c1d91c11df1}, !- Handle
  {d08a3328-ca51-4626-a47e-165b39f88ce5}, !- Source Object
  3,                                      !- Outlet Port
  {33191475-78da-4e99-95f9-8eb95e9b97dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e015181a-09b0-4cc8-ad2f-71a310744afa}, !- Handle
  {33191475-78da-4e99-95f9-8eb95e9b97dc}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  128;                                    !- Inlet Port

OS:WaterUse:Connections,
  {ce5274a4-afb0-415a-89d5-0a8b232167e2}, !- Handle
  Water Use Connections 126,              !- Name
  {e6bef8b0-6be3-45a2-8007-2106bd7da6f8}, !- Inlet Node Name
  {61061200-492f-49a8-9d19-f45890e33c03}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7651d1a6-b66f-4240-8d9d-9695e56b8889}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {288d8c56-e212-4d07-9ed5-03a9d5d4cecc}, !- Handle
  Patroom5_8_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {0522099c-5768-4e3b-9be7-282181f27838}, !- Target Temperature Schedule Name
  {cc80eabe-c1ec-44d7-b28e-31d0f1c633ab}, !- Sensible Fraction Schedule Name
  {1c532241-1a65-48cf-86a4-7635a00fa7a9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cc80eabe-c1ec-44d7-b28e-31d0f1c633ab}, !- Handle
  Schedule Ruleset 378,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1cc6a473-b82a-48f4-b149-6b82b83bf1a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1cc6a473-b82a-48f4-b149-6b82b83bf1a5}, !- Handle
  Schedule Day 382,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1c532241-1a65-48cf-86a4-7635a00fa7a9}, !- Handle
  Schedule Ruleset 379,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {296958bb-8318-42c7-a049-bff6380243e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {296958bb-8318-42c7-a049-bff6380243e3}, !- Handle
  Schedule Day 383,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0522099c-5768-4e3b-9be7-282181f27838}, !- Handle
  Schedule Ruleset 380,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5d374531-e700-4919-a057-862c631e3337}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d374531-e700-4919-a057-862c631e3337}, !- Handle
  Schedule Day 384,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7651d1a6-b66f-4240-8d9d-9695e56b8889}, !- Handle
  Patroom5_8_flr_3 Service Water Use 0.01gal/min, !- Name
  {288d8c56-e212-4d07-9ed5-03a9d5d4cecc}, !- Water Use Equipment Definition Name
  {e175cc49-16f7-4682-a3d8-fea5a8611cdd}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {192b0839-336d-4429-90a5-b6a7a6b1b0cb}, !- Handle
  Node 936,                               !- Name
  {8bd38c3c-d1fe-4672-a6ff-5f053a8bbe05}, !- Inlet Port
  {e6bef8b0-6be3-45a2-8007-2106bd7da6f8}; !- Outlet Port

OS:Connection,
  {8bd38c3c-d1fe-4672-a6ff-5f053a8bbe05}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  129,                                    !- Outlet Port
  {192b0839-336d-4429-90a5-b6a7a6b1b0cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5f004a41-6516-4983-aafe-1b96ae4c9748}, !- Handle
  Node 937,                               !- Name
  {61061200-492f-49a8-9d19-f45890e33c03}, !- Inlet Port
  {95d1b586-8c22-41fe-b956-d4f27327f096}; !- Outlet Port

OS:Connection,
  {e6bef8b0-6be3-45a2-8007-2106bd7da6f8}, !- Handle
  {192b0839-336d-4429-90a5-b6a7a6b1b0cb}, !- Source Object
  3,                                      !- Outlet Port
  {ce5274a4-afb0-415a-89d5-0a8b232167e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61061200-492f-49a8-9d19-f45890e33c03}, !- Handle
  {ce5274a4-afb0-415a-89d5-0a8b232167e2}, !- Source Object
  3,                                      !- Outlet Port
  {5f004a41-6516-4983-aafe-1b96ae4c9748}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95d1b586-8c22-41fe-b956-d4f27327f096}, !- Handle
  {5f004a41-6516-4983-aafe-1b96ae4c9748}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  129;                                    !- Inlet Port

OS:WaterUse:Connections,
  {e6909090-b47f-4080-9811-8a81f12ec263}, !- Handle
  Water Use Connections 127,              !- Name
  {6997fa40-1a53-452e-9ac2-f7d1cfa48131}, !- Inlet Node Name
  {4a6655f3-de03-4d98-86a7-58f368903690}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {43beeced-aa5a-471c-9cdd-03663c96846f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0bdee419-bd3f-40d1-be01-4a6cc33d0907}, !- Handle
  Patroom5_8_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895395e-07,                   !- Peak Flow Rate {m3/s}
  {feba6a98-0a27-413b-9dd7-a8f7b111b8ed}, !- Target Temperature Schedule Name
  {19ad3e1c-058e-4e7e-a113-54db8c203c36}, !- Sensible Fraction Schedule Name
  {cbdc70e7-e7f5-49c2-8d79-d4402afbf87b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {19ad3e1c-058e-4e7e-a113-54db8c203c36}, !- Handle
  Schedule Ruleset 381,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {78630d23-8046-483a-86d9-1a67fb347c06}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78630d23-8046-483a-86d9-1a67fb347c06}, !- Handle
  Schedule Day 385,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cbdc70e7-e7f5-49c2-8d79-d4402afbf87b}, !- Handle
  Schedule Ruleset 382,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b5906f33-1064-49cd-bdbc-05b732705edd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5906f33-1064-49cd-bdbc-05b732705edd}, !- Handle
  Schedule Day 386,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {feba6a98-0a27-413b-9dd7-a8f7b111b8ed}, !- Handle
  Schedule Ruleset 383,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3b454459-5039-4981-a88b-d479b60c781e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3b454459-5039-4981-a88b-d479b60c781e}, !- Handle
  Schedule Day 387,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {43beeced-aa5a-471c-9cdd-03663c96846f}, !- Handle
  Patroom5_8_flr_4 Service Water Use 0.01gal/min, !- Name
  {0bdee419-bd3f-40d1-be01-4a6cc33d0907}, !- Water Use Equipment Definition Name
  {af1fa63f-f4b1-44d0-b732-58544768a2e1}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {81cc10e6-53b9-4df0-ad6c-1b75440dc247}, !- Handle
  Node 938,                               !- Name
  {10bfe2fe-e3bc-4126-957a-20876e418773}, !- Inlet Port
  {6997fa40-1a53-452e-9ac2-f7d1cfa48131}; !- Outlet Port

OS:Connection,
  {10bfe2fe-e3bc-4126-957a-20876e418773}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  130,                                    !- Outlet Port
  {81cc10e6-53b9-4df0-ad6c-1b75440dc247}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d8f905b-a7ce-4311-8158-18b17960d8a1}, !- Handle
  Node 939,                               !- Name
  {4a6655f3-de03-4d98-86a7-58f368903690}, !- Inlet Port
  {ed84420b-1eb8-4e2e-917a-fe3226c5ae99}; !- Outlet Port

OS:Connection,
  {6997fa40-1a53-452e-9ac2-f7d1cfa48131}, !- Handle
  {81cc10e6-53b9-4df0-ad6c-1b75440dc247}, !- Source Object
  3,                                      !- Outlet Port
  {e6909090-b47f-4080-9811-8a81f12ec263}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a6655f3-de03-4d98-86a7-58f368903690}, !- Handle
  {e6909090-b47f-4080-9811-8a81f12ec263}, !- Source Object
  3,                                      !- Outlet Port
  {2d8f905b-a7ce-4311-8158-18b17960d8a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed84420b-1eb8-4e2e-917a-fe3226c5ae99}, !- Handle
  {2d8f905b-a7ce-4311-8158-18b17960d8a1}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  130;                                    !- Inlet Port

OS:WaterUse:Connections,
  {37e53a68-d7b2-40e8-8922-56beaea5080f}, !- Handle
  Water Use Connections 128,              !- Name
  {1c54ff29-bc76-49a0-9b69-962655093b5d}, !- Inlet Node Name
  {4bcf3d7e-fe3c-40d1-a526-0869384902bd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c4d45d5d-ef52-4195-9ecd-6503219cf38f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c225ba5a-9d33-426a-ac79-f107655a9d3f}, !- Handle
  Patroom5_9_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895396e-07,                   !- Peak Flow Rate {m3/s}
  {8cb7dbbd-b80d-4846-8e6f-704fd3aed909}, !- Target Temperature Schedule Name
  {dc87de6a-896d-4da2-926e-584b0850cfeb}, !- Sensible Fraction Schedule Name
  {886efe30-2d3c-49cb-8e13-daaffaee0b1e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {dc87de6a-896d-4da2-926e-584b0850cfeb}, !- Handle
  Schedule Ruleset 384,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d3aca532-b8f6-4ba6-ac5f-08a1bae4a1e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3aca532-b8f6-4ba6-ac5f-08a1bae4a1e3}, !- Handle
  Schedule Day 388,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {886efe30-2d3c-49cb-8e13-daaffaee0b1e}, !- Handle
  Schedule Ruleset 385,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {841a74a7-3639-4083-bbc8-70fef0beee2a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {841a74a7-3639-4083-bbc8-70fef0beee2a}, !- Handle
  Schedule Day 389,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8cb7dbbd-b80d-4846-8e6f-704fd3aed909}, !- Handle
  Schedule Ruleset 386,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cdd57eb0-22fd-4068-a19e-57b0131b0fee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cdd57eb0-22fd-4068-a19e-57b0131b0fee}, !- Handle
  Schedule Day 390,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c4d45d5d-ef52-4195-9ecd-6503219cf38f}, !- Handle
  Patroom5_9_flr_3 Service Water Use 0.01gal/min, !- Name
  {c225ba5a-9d33-426a-ac79-f107655a9d3f}, !- Water Use Equipment Definition Name
  {56bd8609-fb57-4bab-a1a4-b33108a95e7c}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1987820f-74f0-413b-90af-f41ed9439e8d}, !- Handle
  Node 940,                               !- Name
  {b855e2c5-a992-4598-bf8b-1cb91b651d48}, !- Inlet Port
  {1c54ff29-bc76-49a0-9b69-962655093b5d}; !- Outlet Port

OS:Connection,
  {b855e2c5-a992-4598-bf8b-1cb91b651d48}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  131,                                    !- Outlet Port
  {1987820f-74f0-413b-90af-f41ed9439e8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c725dc1-9564-4e48-8088-c114bcf90053}, !- Handle
  Node 941,                               !- Name
  {4bcf3d7e-fe3c-40d1-a526-0869384902bd}, !- Inlet Port
  {06cfd17e-23d2-4753-80bf-24e524cbe085}; !- Outlet Port

OS:Connection,
  {1c54ff29-bc76-49a0-9b69-962655093b5d}, !- Handle
  {1987820f-74f0-413b-90af-f41ed9439e8d}, !- Source Object
  3,                                      !- Outlet Port
  {37e53a68-d7b2-40e8-8922-56beaea5080f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bcf3d7e-fe3c-40d1-a526-0869384902bd}, !- Handle
  {37e53a68-d7b2-40e8-8922-56beaea5080f}, !- Source Object
  3,                                      !- Outlet Port
  {3c725dc1-9564-4e48-8088-c114bcf90053}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06cfd17e-23d2-4753-80bf-24e524cbe085}, !- Handle
  {3c725dc1-9564-4e48-8088-c114bcf90053}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  131;                                    !- Inlet Port

OS:WaterUse:Connections,
  {5ee48be9-d8ac-42c0-9c09-f897890f16fc}, !- Handle
  Water Use Connections 129,              !- Name
  {4e5a27bd-3d0a-4c51-91c0-989325560277}, !- Inlet Node Name
  {ac0ad078-d1e9-45dc-9398-ce36468b361b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {459ba2b3-e850-4def-80e0-5ed9b9a61a32}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {96ae53e2-f972-4e2d-af61-d1ed4e26e57c}, !- Handle
  Patroom5_9_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.99597700895396e-07,                   !- Peak Flow Rate {m3/s}
  {5ec74608-2ee4-49a2-902d-251955158882}, !- Target Temperature Schedule Name
  {dab38e8c-c756-4240-adab-21fe073c3bd0}, !- Sensible Fraction Schedule Name
  {1ecbc822-932e-4baf-a297-e8702f1b67ae}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {dab38e8c-c756-4240-adab-21fe073c3bd0}, !- Handle
  Schedule Ruleset 387,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2bef859e-6fe0-4fa7-8a3d-019742c07c85}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2bef859e-6fe0-4fa7-8a3d-019742c07c85}, !- Handle
  Schedule Day 391,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1ecbc822-932e-4baf-a297-e8702f1b67ae}, !- Handle
  Schedule Ruleset 388,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1cdbc4dc-9a87-4876-81d8-65892fc2c37d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1cdbc4dc-9a87-4876-81d8-65892fc2c37d}, !- Handle
  Schedule Day 392,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5ec74608-2ee4-49a2-902d-251955158882}, !- Handle
  Schedule Ruleset 389,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {be07f6d5-65a5-4c04-835e-4be5e931f1eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {be07f6d5-65a5-4c04-835e-4be5e931f1eb}, !- Handle
  Schedule Day 393,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {459ba2b3-e850-4def-80e0-5ed9b9a61a32}, !- Handle
  Patroom5_9_flr_4 Service Water Use 0.01gal/min, !- Name
  {96ae53e2-f972-4e2d-af61-d1ed4e26e57c}, !- Water Use Equipment Definition Name
  {a36d49c3-7edb-4be1-8dfe-e8bd18ba1c2e}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9ea74928-421f-45af-b1a7-a370119b7c1f}, !- Handle
  Node 942,                               !- Name
  {7f75af3c-c89d-41c7-9f0b-b55d4b8cd30c}, !- Inlet Port
  {4e5a27bd-3d0a-4c51-91c0-989325560277}; !- Outlet Port

OS:Connection,
  {7f75af3c-c89d-41c7-9f0b-b55d4b8cd30c}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  132,                                    !- Outlet Port
  {9ea74928-421f-45af-b1a7-a370119b7c1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {018ca1c8-a669-488a-a5ef-fbf0163c5363}, !- Handle
  Node 943,                               !- Name
  {ac0ad078-d1e9-45dc-9398-ce36468b361b}, !- Inlet Port
  {2625d415-3c77-4db6-b853-c1b2185122f5}; !- Outlet Port

OS:Connection,
  {4e5a27bd-3d0a-4c51-91c0-989325560277}, !- Handle
  {9ea74928-421f-45af-b1a7-a370119b7c1f}, !- Source Object
  3,                                      !- Outlet Port
  {5ee48be9-d8ac-42c0-9c09-f897890f16fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac0ad078-d1e9-45dc-9398-ce36468b361b}, !- Handle
  {5ee48be9-d8ac-42c0-9c09-f897890f16fc}, !- Source Object
  3,                                      !- Outlet Port
  {018ca1c8-a669-488a-a5ef-fbf0163c5363}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2625d415-3c77-4db6-b853-c1b2185122f5}, !- Handle
  {018ca1c8-a669-488a-a5ef-fbf0163c5363}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  132;                                    !- Inlet Port

OS:WaterUse:Connections,
  {8916a3e0-f740-449c-9c19-f699db847498}, !- Handle
  Water Use Connections 130,              !- Name
  {a25ecb98-f909-4bc5-b9fb-080874f63dfd}, !- Inlet Node Name
  {bace660b-5f4e-4682-ad13-22061290a1bb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b4aa2234-ce18-435d-99a9-59edff5b0744}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {152731e1-57fd-47e6-8b4a-89bf1ed564b3}, !- Handle
  Patroom6_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.66130267860527e-07,                   !- Peak Flow Rate {m3/s}
  {4c584e3a-0e88-4cf8-9bd1-3e741d2f2398}, !- Target Temperature Schedule Name
  {20071fe9-46ac-4686-a4fe-89d85e85fcc3}, !- Sensible Fraction Schedule Name
  {ea104fa4-c295-4dc7-b273-6bd5a5cb214f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {20071fe9-46ac-4686-a4fe-89d85e85fcc3}, !- Handle
  Schedule Ruleset 390,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {01356a80-561c-4a67-b511-0e432418352c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {01356a80-561c-4a67-b511-0e432418352c}, !- Handle
  Schedule Day 394,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ea104fa4-c295-4dc7-b273-6bd5a5cb214f}, !- Handle
  Schedule Ruleset 391,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {713dc289-9ba1-44fa-803c-d8d8aa6f36b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {713dc289-9ba1-44fa-803c-d8d8aa6f36b7}, !- Handle
  Schedule Day 395,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4c584e3a-0e88-4cf8-9bd1-3e741d2f2398}, !- Handle
  Schedule Ruleset 392,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {80e11c65-7b90-46ec-b24c-55bf5ebf17b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80e11c65-7b90-46ec-b24c-55bf5ebf17b6}, !- Handle
  Schedule Day 396,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b4aa2234-ce18-435d-99a9-59edff5b0744}, !- Handle
  Patroom6_flr_3 Service Water Use 0.01gal/min, !- Name
  {152731e1-57fd-47e6-8b4a-89bf1ed564b3}, !- Water Use Equipment Definition Name
  {e475a324-b7fe-4d83-a6af-cbc30515e7e3}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c598cb73-108a-45dc-bf5f-3eff19a798a8}, !- Handle
  Node 944,                               !- Name
  {f5c9bc58-69c2-4ac0-912f-427a71c51b6b}, !- Inlet Port
  {a25ecb98-f909-4bc5-b9fb-080874f63dfd}; !- Outlet Port

OS:Connection,
  {f5c9bc58-69c2-4ac0-912f-427a71c51b6b}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  133,                                    !- Outlet Port
  {c598cb73-108a-45dc-bf5f-3eff19a798a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {84308f65-dda7-47ac-a75b-150bcfc741aa}, !- Handle
  Node 945,                               !- Name
  {bace660b-5f4e-4682-ad13-22061290a1bb}, !- Inlet Port
  {5d1606d0-8191-4a01-97ac-ff298e93b00b}; !- Outlet Port

OS:Connection,
  {a25ecb98-f909-4bc5-b9fb-080874f63dfd}, !- Handle
  {c598cb73-108a-45dc-bf5f-3eff19a798a8}, !- Source Object
  3,                                      !- Outlet Port
  {8916a3e0-f740-449c-9c19-f699db847498}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bace660b-5f4e-4682-ad13-22061290a1bb}, !- Handle
  {8916a3e0-f740-449c-9c19-f699db847498}, !- Source Object
  3,                                      !- Outlet Port
  {84308f65-dda7-47ac-a75b-150bcfc741aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d1606d0-8191-4a01-97ac-ff298e93b00b}, !- Handle
  {84308f65-dda7-47ac-a75b-150bcfc741aa}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  133;                                    !- Inlet Port

OS:WaterUse:Connections,
  {f5448488-0e01-44c5-aebd-9d48b8990709}, !- Handle
  Water Use Connections 131,              !- Name
  {05b391c4-3994-4816-8359-3239d6f3124a}, !- Inlet Node Name
  {ae74f6e1-c389-48a5-a603-0bd82d5f84bc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {96701b23-ab56-4561-9c73-5cf19c98d02b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8081896d-4f87-4157-96af-09000dcb0f87}, !- Handle
  Patroom6_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.66130267860527e-07,                   !- Peak Flow Rate {m3/s}
  {ee6a513b-fc86-44f3-bc51-09261c15dc1d}, !- Target Temperature Schedule Name
  {beb01035-0856-421b-a72e-f8d2c34e91bc}, !- Sensible Fraction Schedule Name
  {847bc926-54a5-4bf8-8013-7deb456ac280}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {beb01035-0856-421b-a72e-f8d2c34e91bc}, !- Handle
  Schedule Ruleset 393,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2b4ec51c-9dc8-4d2d-bc06-c12f6191cd57}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2b4ec51c-9dc8-4d2d-bc06-c12f6191cd57}, !- Handle
  Schedule Day 397,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {847bc926-54a5-4bf8-8013-7deb456ac280}, !- Handle
  Schedule Ruleset 394,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b2270660-13fe-4e9e-a8aa-b434ada50449}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b2270660-13fe-4e9e-a8aa-b434ada50449}, !- Handle
  Schedule Day 398,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ee6a513b-fc86-44f3-bc51-09261c15dc1d}, !- Handle
  Schedule Ruleset 395,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {df015e37-4340-4476-85f3-2c3d4aa0aeea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {df015e37-4340-4476-85f3-2c3d4aa0aeea}, !- Handle
  Schedule Day 399,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {96701b23-ab56-4561-9c73-5cf19c98d02b}, !- Handle
  Patroom6_flr_4 Service Water Use 0.01gal/min, !- Name
  {8081896d-4f87-4157-96af-09000dcb0f87}, !- Water Use Equipment Definition Name
  {2c631e7f-2d44-4d61-a37b-ebf17ce8fe49}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cf792bf3-3242-4480-a9af-3b332d359787}, !- Handle
  Node 946,                               !- Name
  {42377f0d-9e23-4798-853b-f3dfe08758dc}, !- Inlet Port
  {05b391c4-3994-4816-8359-3239d6f3124a}; !- Outlet Port

OS:Connection,
  {42377f0d-9e23-4798-853b-f3dfe08758dc}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  134,                                    !- Outlet Port
  {cf792bf3-3242-4480-a9af-3b332d359787}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce28326d-105c-48be-a70b-43759548bf2d}, !- Handle
  Node 947,                               !- Name
  {ae74f6e1-c389-48a5-a603-0bd82d5f84bc}, !- Inlet Port
  {e5ece1fc-03e2-4d53-9e31-6eaa32fa69c9}; !- Outlet Port

OS:Connection,
  {05b391c4-3994-4816-8359-3239d6f3124a}, !- Handle
  {cf792bf3-3242-4480-a9af-3b332d359787}, !- Source Object
  3,                                      !- Outlet Port
  {f5448488-0e01-44c5-aebd-9d48b8990709}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae74f6e1-c389-48a5-a603-0bd82d5f84bc}, !- Handle
  {f5448488-0e01-44c5-aebd-9d48b8990709}, !- Source Object
  3,                                      !- Outlet Port
  {ce28326d-105c-48be-a70b-43759548bf2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5ece1fc-03e2-4d53-9e31-6eaa32fa69c9}, !- Handle
  {ce28326d-105c-48be-a70b-43759548bf2d}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  134;                                    !- Inlet Port

OS:WaterUse:Connections,
  {1b6bdf0d-e7cb-4951-a513-f7f3571b5ef0}, !- Handle
  Water Use Connections 132,              !- Name
  {472b48dc-f372-4a68-8bcc-776b2a3ac22f}, !- Inlet Node Name
  {73cd8cf7-2dab-4759-badf-4ba820187e9d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c8607666-8bfc-41f2-832d-be0d0831d3e0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {822f226c-6ad4-4e7e-abac-1b5f2c53e34a}, !- Handle
  Patroom7_10_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82551060182429e-07,                   !- Peak Flow Rate {m3/s}
  {afef492a-8aad-4d2e-845b-239494b988cb}, !- Target Temperature Schedule Name
  {75397205-c771-44f3-af47-411da118e635}, !- Sensible Fraction Schedule Name
  {da7c7c34-557c-4b8e-ac5a-c61b9ae704f9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {75397205-c771-44f3-af47-411da118e635}, !- Handle
  Schedule Ruleset 396,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bea82326-bf01-4a38-8ecc-ac72151930ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bea82326-bf01-4a38-8ecc-ac72151930ec}, !- Handle
  Schedule Day 400,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {da7c7c34-557c-4b8e-ac5a-c61b9ae704f9}, !- Handle
  Schedule Ruleset 397,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4369bae8-e210-4573-ae34-1fb5afaf226b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4369bae8-e210-4573-ae34-1fb5afaf226b}, !- Handle
  Schedule Day 401,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {afef492a-8aad-4d2e-845b-239494b988cb}, !- Handle
  Schedule Ruleset 398,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4f756125-9d3c-4600-8580-1fd131219e8c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f756125-9d3c-4600-8580-1fd131219e8c}, !- Handle
  Schedule Day 402,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c8607666-8bfc-41f2-832d-be0d0831d3e0}, !- Handle
  Patroom7_10_flr_3 Service Water Use 0.01gal/min, !- Name
  {822f226c-6ad4-4e7e-abac-1b5f2c53e34a}, !- Water Use Equipment Definition Name
  {1e03f354-0dde-455d-a6ed-4df3e2cd8fda}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {eda287ad-94bb-4ac3-b9ed-97886f79beac}, !- Handle
  Node 948,                               !- Name
  {d83ea2b1-ba27-4f09-a66d-760d2fd95d25}, !- Inlet Port
  {472b48dc-f372-4a68-8bcc-776b2a3ac22f}; !- Outlet Port

OS:Connection,
  {d83ea2b1-ba27-4f09-a66d-760d2fd95d25}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  135,                                    !- Outlet Port
  {eda287ad-94bb-4ac3-b9ed-97886f79beac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae658add-afbf-48ca-b841-c9c41099ec51}, !- Handle
  Node 949,                               !- Name
  {73cd8cf7-2dab-4759-badf-4ba820187e9d}, !- Inlet Port
  {0c5b99d9-4016-4ee8-b29c-da91f0c66e81}; !- Outlet Port

OS:Connection,
  {472b48dc-f372-4a68-8bcc-776b2a3ac22f}, !- Handle
  {eda287ad-94bb-4ac3-b9ed-97886f79beac}, !- Source Object
  3,                                      !- Outlet Port
  {1b6bdf0d-e7cb-4951-a513-f7f3571b5ef0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73cd8cf7-2dab-4759-badf-4ba820187e9d}, !- Handle
  {1b6bdf0d-e7cb-4951-a513-f7f3571b5ef0}, !- Source Object
  3,                                      !- Outlet Port
  {ae658add-afbf-48ca-b841-c9c41099ec51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c5b99d9-4016-4ee8-b29c-da91f0c66e81}, !- Handle
  {ae658add-afbf-48ca-b841-c9c41099ec51}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  135;                                    !- Inlet Port

OS:WaterUse:Connections,
  {8b9c971e-4542-4b48-94a6-38fdd825ac56}, !- Handle
  Water Use Connections 133,              !- Name
  {ef0273a1-7eb2-4353-9dd4-e994544d3980}, !- Inlet Node Name
  {dfc2b0b5-f3bd-4044-b5ed-958f21bb9b0d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e3230d66-67ac-4da6-b6e6-c518be432cf7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fffc76dc-66a8-4719-8582-78a005cefadb}, !- Handle
  Patroom7_10_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82551060182429e-07,                   !- Peak Flow Rate {m3/s}
  {283b225d-b02b-44c3-aa3f-f000d70df0ca}, !- Target Temperature Schedule Name
  {f723da9b-e29f-4dc8-8d0e-53dcbeac334b}, !- Sensible Fraction Schedule Name
  {ab1955df-1790-4fe1-9609-305ebfac7310}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f723da9b-e29f-4dc8-8d0e-53dcbeac334b}, !- Handle
  Schedule Ruleset 399,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5e9c8ad1-9843-4983-8b1e-bbea919e5cab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e9c8ad1-9843-4983-8b1e-bbea919e5cab}, !- Handle
  Schedule Day 403,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ab1955df-1790-4fe1-9609-305ebfac7310}, !- Handle
  Schedule Ruleset 400,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {22b082b5-eafe-4f22-a230-8e46d289b335}; !- Default Day Schedule Name

OS:Schedule:Day,
  {22b082b5-eafe-4f22-a230-8e46d289b335}, !- Handle
  Schedule Day 404,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {283b225d-b02b-44c3-aa3f-f000d70df0ca}, !- Handle
  Schedule Ruleset 401,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {169936b1-5fe8-4132-bab2-17145d87dec8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {169936b1-5fe8-4132-bab2-17145d87dec8}, !- Handle
  Schedule Day 405,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e3230d66-67ac-4da6-b6e6-c518be432cf7}, !- Handle
  Patroom7_10_flr_4 Service Water Use 0.01gal/min, !- Name
  {fffc76dc-66a8-4719-8582-78a005cefadb}, !- Water Use Equipment Definition Name
  {77e55f23-fbe6-4aae-8d0f-42cf3a578bb1}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7098c73a-736e-49f6-8c2d-4f233f580b50}, !- Handle
  Node 950,                               !- Name
  {c3b0197b-013b-4e4f-aca6-806ee35377af}, !- Inlet Port
  {ef0273a1-7eb2-4353-9dd4-e994544d3980}; !- Outlet Port

OS:Connection,
  {c3b0197b-013b-4e4f-aca6-806ee35377af}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  136,                                    !- Outlet Port
  {7098c73a-736e-49f6-8c2d-4f233f580b50}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f3eb9fc-0a10-4c80-90e4-2fd96d1740a6}, !- Handle
  Node 951,                               !- Name
  {dfc2b0b5-f3bd-4044-b5ed-958f21bb9b0d}, !- Inlet Port
  {005e881d-6fca-4b62-8ee6-a6a95ef8ff79}; !- Outlet Port

OS:Connection,
  {ef0273a1-7eb2-4353-9dd4-e994544d3980}, !- Handle
  {7098c73a-736e-49f6-8c2d-4f233f580b50}, !- Source Object
  3,                                      !- Outlet Port
  {8b9c971e-4542-4b48-94a6-38fdd825ac56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfc2b0b5-f3bd-4044-b5ed-958f21bb9b0d}, !- Handle
  {8b9c971e-4542-4b48-94a6-38fdd825ac56}, !- Source Object
  3,                                      !- Outlet Port
  {4f3eb9fc-0a10-4c80-90e4-2fd96d1740a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {005e881d-6fca-4b62-8ee6-a6a95ef8ff79}, !- Handle
  {4f3eb9fc-0a10-4c80-90e4-2fd96d1740a6}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  136;                                    !- Inlet Port

OS:WaterUse:Connections,
  {753a6ee1-efbc-4343-b237-324c30dbdbfd}, !- Handle
  Water Use Connections 134,              !- Name
  {efaec50f-513b-4343-b240-7b01de323dcb}, !- Inlet Node Name
  {4e956d99-531e-4374-b995-8d435b978fb4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a93166be-ff77-4a49-aed5-f39597f5abee}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {42f603f2-eeb3-438b-82d7-a159d39e58fe}, !- Handle
  Patroom7_1_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {bee38604-f0d4-4a63-93cb-7c5dfd42f17f}, !- Target Temperature Schedule Name
  {9f5bc281-5c57-429e-9f22-dee19e6fccfa}, !- Sensible Fraction Schedule Name
  {60e53e9c-09bb-44e6-8f7f-efb86b37b527}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9f5bc281-5c57-429e-9f22-dee19e6fccfa}, !- Handle
  Schedule Ruleset 402,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c97cefcf-de25-4806-863d-bc30a834cbf9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c97cefcf-de25-4806-863d-bc30a834cbf9}, !- Handle
  Schedule Day 406,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {60e53e9c-09bb-44e6-8f7f-efb86b37b527}, !- Handle
  Schedule Ruleset 403,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {993de4d2-43c4-421c-8f07-bb63a34cc6e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {993de4d2-43c4-421c-8f07-bb63a34cc6e1}, !- Handle
  Schedule Day 407,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bee38604-f0d4-4a63-93cb-7c5dfd42f17f}, !- Handle
  Schedule Ruleset 404,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cd1989ba-2d03-4193-9e8e-4f926c1ca2dd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd1989ba-2d03-4193-9e8e-4f926c1ca2dd}, !- Handle
  Schedule Day 408,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a93166be-ff77-4a49-aed5-f39597f5abee}, !- Handle
  Patroom7_1_flr_3 Service Water Use 0.01gal/min, !- Name
  {42f603f2-eeb3-438b-82d7-a159d39e58fe}, !- Water Use Equipment Definition Name
  {f0492fb6-3401-451f-b476-b734664bade7}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {511ff0b9-9d23-45f9-bad1-3a8d0eb811cd}, !- Handle
  Node 952,                               !- Name
  {14856a6f-3b6e-4d58-ac78-ed1fee342a4c}, !- Inlet Port
  {efaec50f-513b-4343-b240-7b01de323dcb}; !- Outlet Port

OS:Connection,
  {14856a6f-3b6e-4d58-ac78-ed1fee342a4c}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  137,                                    !- Outlet Port
  {511ff0b9-9d23-45f9-bad1-3a8d0eb811cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e24287a9-b517-4acd-b265-29b7424d6fbc}, !- Handle
  Node 953,                               !- Name
  {4e956d99-531e-4374-b995-8d435b978fb4}, !- Inlet Port
  {395358cf-c9d5-43a5-9685-2d933531c8d2}; !- Outlet Port

OS:Connection,
  {efaec50f-513b-4343-b240-7b01de323dcb}, !- Handle
  {511ff0b9-9d23-45f9-bad1-3a8d0eb811cd}, !- Source Object
  3,                                      !- Outlet Port
  {753a6ee1-efbc-4343-b237-324c30dbdbfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e956d99-531e-4374-b995-8d435b978fb4}, !- Handle
  {753a6ee1-efbc-4343-b237-324c30dbdbfd}, !- Source Object
  3,                                      !- Outlet Port
  {e24287a9-b517-4acd-b265-29b7424d6fbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {395358cf-c9d5-43a5-9685-2d933531c8d2}, !- Handle
  {e24287a9-b517-4acd-b265-29b7424d6fbc}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  137;                                    !- Inlet Port

OS:WaterUse:Connections,
  {24c70d94-84d9-4e69-b4c0-c55331ed0f53}, !- Handle
  Water Use Connections 135,              !- Name
  {fb46d017-55e3-4757-a61c-b43f7a79a134}, !- Inlet Node Name
  {2e832a8b-4208-439b-a5af-8d63d4e835c4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3562c267-d8ba-4c3b-9dab-8fcc6e3cccf5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {36b8972b-a3f6-4b05-90a2-baf59415836a}, !- Handle
  Patroom7_1_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {c0a478bd-b068-4d3b-8c50-1a4582caf89b}, !- Target Temperature Schedule Name
  {1e903618-c3bc-4c7f-a0ba-6e35af55cc8a}, !- Sensible Fraction Schedule Name
  {921746c6-4e96-4c24-a090-1699b725afd5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1e903618-c3bc-4c7f-a0ba-6e35af55cc8a}, !- Handle
  Schedule Ruleset 405,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7f395c0e-19fe-41b6-9bcb-f4de7ae2e75c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f395c0e-19fe-41b6-9bcb-f4de7ae2e75c}, !- Handle
  Schedule Day 409,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {921746c6-4e96-4c24-a090-1699b725afd5}, !- Handle
  Schedule Ruleset 406,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c4b07ffe-e21d-44e0-b440-3625c25ec871}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c4b07ffe-e21d-44e0-b440-3625c25ec871}, !- Handle
  Schedule Day 410,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c0a478bd-b068-4d3b-8c50-1a4582caf89b}, !- Handle
  Schedule Ruleset 407,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {71fd91ab-5085-4573-9b73-d7c3c6d469ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71fd91ab-5085-4573-9b73-d7c3c6d469ab}, !- Handle
  Schedule Day 411,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3562c267-d8ba-4c3b-9dab-8fcc6e3cccf5}, !- Handle
  Patroom7_1_flr_4 Service Water Use 0.01gal/min, !- Name
  {36b8972b-a3f6-4b05-90a2-baf59415836a}, !- Water Use Equipment Definition Name
  {c151c2a7-5b90-4f8a-83da-0407ffc85225}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8ba10b74-995d-45d3-a2c5-96e40dc26873}, !- Handle
  Node 954,                               !- Name
  {960e4fd1-0781-4d28-b76b-0083ef3b631b}, !- Inlet Port
  {fb46d017-55e3-4757-a61c-b43f7a79a134}; !- Outlet Port

OS:Connection,
  {960e4fd1-0781-4d28-b76b-0083ef3b631b}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  138,                                    !- Outlet Port
  {8ba10b74-995d-45d3-a2c5-96e40dc26873}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e7c4a82-06cc-468e-8d89-16b91eabf793}, !- Handle
  Node 955,                               !- Name
  {2e832a8b-4208-439b-a5af-8d63d4e835c4}, !- Inlet Port
  {acbe3481-da65-40ea-8ce6-c4fb353ebcd1}; !- Outlet Port

OS:Connection,
  {fb46d017-55e3-4757-a61c-b43f7a79a134}, !- Handle
  {8ba10b74-995d-45d3-a2c5-96e40dc26873}, !- Source Object
  3,                                      !- Outlet Port
  {24c70d94-84d9-4e69-b4c0-c55331ed0f53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e832a8b-4208-439b-a5af-8d63d4e835c4}, !- Handle
  {24c70d94-84d9-4e69-b4c0-c55331ed0f53}, !- Source Object
  3,                                      !- Outlet Port
  {3e7c4a82-06cc-468e-8d89-16b91eabf793}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acbe3481-da65-40ea-8ce6-c4fb353ebcd1}, !- Handle
  {3e7c4a82-06cc-468e-8d89-16b91eabf793}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  138;                                    !- Inlet Port

OS:WaterUse:Connections,
  {7f4ad88c-eb5a-48d4-be7a-64cd9d9db101}, !- Handle
  Water Use Connections 136,              !- Name
  {a665d866-fdf2-4ec8-a15c-9ee7ae5cce38}, !- Inlet Node Name
  {0f89a890-1572-4afb-a203-85b6542e7db7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {943ffdd2-294a-4e30-8945-af325a0ae963}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e1a82d7e-988e-4fa0-8fb8-c9cc92014a97}, !- Handle
  Patroom7_2_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {e7445715-fc8b-4488-ab5f-a73ff2ea9590}, !- Target Temperature Schedule Name
  {9f476bc4-1d20-4078-9319-df2b1e4620f0}, !- Sensible Fraction Schedule Name
  {1067d7bf-28f2-4004-9e40-d4383c482ce4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9f476bc4-1d20-4078-9319-df2b1e4620f0}, !- Handle
  Schedule Ruleset 408,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2b7c02e8-c484-4c68-9a0b-364602b8a69c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2b7c02e8-c484-4c68-9a0b-364602b8a69c}, !- Handle
  Schedule Day 412,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1067d7bf-28f2-4004-9e40-d4383c482ce4}, !- Handle
  Schedule Ruleset 409,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e05423a5-71bf-45b7-9352-3a1231feb1a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e05423a5-71bf-45b7-9352-3a1231feb1a5}, !- Handle
  Schedule Day 413,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e7445715-fc8b-4488-ab5f-a73ff2ea9590}, !- Handle
  Schedule Ruleset 410,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3e550fab-aebc-4c85-a0e8-3a685d487d7d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e550fab-aebc-4c85-a0e8-3a685d487d7d}, !- Handle
  Schedule Day 414,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {943ffdd2-294a-4e30-8945-af325a0ae963}, !- Handle
  Patroom7_2_flr_3 Service Water Use 0.01gal/min, !- Name
  {e1a82d7e-988e-4fa0-8fb8-c9cc92014a97}, !- Water Use Equipment Definition Name
  {526840e3-90d1-4d47-8836-78a88887424f}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a0c26074-2f91-4681-ae34-4e00fe00cc98}, !- Handle
  Node 956,                               !- Name
  {10277a6e-1110-4b07-b6ea-b2d1d6c3f205}, !- Inlet Port
  {a665d866-fdf2-4ec8-a15c-9ee7ae5cce38}; !- Outlet Port

OS:Connection,
  {10277a6e-1110-4b07-b6ea-b2d1d6c3f205}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  139,                                    !- Outlet Port
  {a0c26074-2f91-4681-ae34-4e00fe00cc98}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6098a37-2196-47b8-9c72-f2acc5e92f90}, !- Handle
  Node 957,                               !- Name
  {0f89a890-1572-4afb-a203-85b6542e7db7}, !- Inlet Port
  {c456955c-6047-4b30-9b46-f1430ea2f234}; !- Outlet Port

OS:Connection,
  {a665d866-fdf2-4ec8-a15c-9ee7ae5cce38}, !- Handle
  {a0c26074-2f91-4681-ae34-4e00fe00cc98}, !- Source Object
  3,                                      !- Outlet Port
  {7f4ad88c-eb5a-48d4-be7a-64cd9d9db101}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f89a890-1572-4afb-a203-85b6542e7db7}, !- Handle
  {7f4ad88c-eb5a-48d4-be7a-64cd9d9db101}, !- Source Object
  3,                                      !- Outlet Port
  {d6098a37-2196-47b8-9c72-f2acc5e92f90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c456955c-6047-4b30-9b46-f1430ea2f234}, !- Handle
  {d6098a37-2196-47b8-9c72-f2acc5e92f90}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  139;                                    !- Inlet Port

OS:WaterUse:Connections,
  {297bee93-4184-4364-ab90-eba5475b488a}, !- Handle
  Water Use Connections 137,              !- Name
  {d36ba043-4a1a-478d-8a17-1923f4eae819}, !- Inlet Node Name
  {e6e61ad6-5e1a-4fd1-b7bb-90072b8b0bc1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {065f4052-2f34-458c-8914-6aff1e1d9bf7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2e91c8cb-285b-4ffd-a9a9-958d7297c89e}, !- Handle
  Patroom7_2_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {7c688b33-cef8-4efa-b12f-084f2015ddf9}, !- Target Temperature Schedule Name
  {10677a52-7ca7-4134-8c03-3f31386e62e4}, !- Sensible Fraction Schedule Name
  {4e5e9e3d-12f8-4830-9178-2dba4e337240}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {10677a52-7ca7-4134-8c03-3f31386e62e4}, !- Handle
  Schedule Ruleset 411,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4f1920a3-9342-4b84-9c84-4ef90efaf68f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f1920a3-9342-4b84-9c84-4ef90efaf68f}, !- Handle
  Schedule Day 415,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4e5e9e3d-12f8-4830-9178-2dba4e337240}, !- Handle
  Schedule Ruleset 412,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {11aed13c-c6a2-472d-9a8e-4aaf668d384f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11aed13c-c6a2-472d-9a8e-4aaf668d384f}, !- Handle
  Schedule Day 416,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7c688b33-cef8-4efa-b12f-084f2015ddf9}, !- Handle
  Schedule Ruleset 413,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b3a649a8-37be-4555-8aeb-2f1fc0eafa20}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3a649a8-37be-4555-8aeb-2f1fc0eafa20}, !- Handle
  Schedule Day 417,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {065f4052-2f34-458c-8914-6aff1e1d9bf7}, !- Handle
  Patroom7_2_flr_4 Service Water Use 0.01gal/min, !- Name
  {2e91c8cb-285b-4ffd-a9a9-958d7297c89e}, !- Water Use Equipment Definition Name
  {6b019763-246f-4f5d-8afb-b8041f6604dc}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8e8ada00-bede-49e2-ba13-0addfdd23359}, !- Handle
  Node 958,                               !- Name
  {f38e024b-bea8-4f24-a64b-18a484a9d876}, !- Inlet Port
  {d36ba043-4a1a-478d-8a17-1923f4eae819}; !- Outlet Port

OS:Connection,
  {f38e024b-bea8-4f24-a64b-18a484a9d876}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  140,                                    !- Outlet Port
  {8e8ada00-bede-49e2-ba13-0addfdd23359}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ee0ce85-2a5c-4150-b202-b6a7656cbc7a}, !- Handle
  Node 959,                               !- Name
  {e6e61ad6-5e1a-4fd1-b7bb-90072b8b0bc1}, !- Inlet Port
  {cbce1cd4-edd4-4460-a58e-0c6dc5e4224e}; !- Outlet Port

OS:Connection,
  {d36ba043-4a1a-478d-8a17-1923f4eae819}, !- Handle
  {8e8ada00-bede-49e2-ba13-0addfdd23359}, !- Source Object
  3,                                      !- Outlet Port
  {297bee93-4184-4364-ab90-eba5475b488a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6e61ad6-5e1a-4fd1-b7bb-90072b8b0bc1}, !- Handle
  {297bee93-4184-4364-ab90-eba5475b488a}, !- Source Object
  3,                                      !- Outlet Port
  {4ee0ce85-2a5c-4150-b202-b6a7656cbc7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbce1cd4-edd4-4460-a58e-0c6dc5e4224e}, !- Handle
  {4ee0ce85-2a5c-4150-b202-b6a7656cbc7a}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  140;                                    !- Inlet Port

OS:WaterUse:Connections,
  {be3b84a0-7c9e-4655-9cb0-6641a144c42b}, !- Handle
  Water Use Connections 138,              !- Name
  {d075f314-d595-4e0d-a189-fee4512f73b6}, !- Inlet Node Name
  {77690bdd-80ab-4795-8d85-1c5a2d68047a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {be7d9322-1c21-4c2a-b2d7-5c7dda0871af}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {236af1e4-3219-4f80-acdd-54b99ff76d14}, !- Handle
  Patroom7_3_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {b40af8d2-4490-4abd-9315-aaa786cd7de9}, !- Target Temperature Schedule Name
  {03d1bd6c-0fd9-43d9-adaf-9b30fbca90b6}, !- Sensible Fraction Schedule Name
  {11c07893-34d1-4d2e-b12e-ee8f568d6f10}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {03d1bd6c-0fd9-43d9-adaf-9b30fbca90b6}, !- Handle
  Schedule Ruleset 414,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {13f476f8-5e56-4618-9104-51a0e0f71c85}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13f476f8-5e56-4618-9104-51a0e0f71c85}, !- Handle
  Schedule Day 418,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {11c07893-34d1-4d2e-b12e-ee8f568d6f10}, !- Handle
  Schedule Ruleset 415,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bc280a62-1a82-4192-a7f5-8855e48ac7d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bc280a62-1a82-4192-a7f5-8855e48ac7d4}, !- Handle
  Schedule Day 419,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b40af8d2-4490-4abd-9315-aaa786cd7de9}, !- Handle
  Schedule Ruleset 416,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {335dab72-8671-459d-a006-47142f482d25}; !- Default Day Schedule Name

OS:Schedule:Day,
  {335dab72-8671-459d-a006-47142f482d25}, !- Handle
  Schedule Day 420,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {be7d9322-1c21-4c2a-b2d7-5c7dda0871af}, !- Handle
  Patroom7_3_flr_3 Service Water Use 0.01gal/min, !- Name
  {236af1e4-3219-4f80-acdd-54b99ff76d14}, !- Water Use Equipment Definition Name
  {d7cae5ae-7ac6-4ab8-9828-fa867b63c60e}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0e1a02d5-303e-4b71-aa83-6341b90819d2}, !- Handle
  Node 960,                               !- Name
  {40763131-66c6-4415-8724-ef2ae4b727a3}, !- Inlet Port
  {d075f314-d595-4e0d-a189-fee4512f73b6}; !- Outlet Port

OS:Connection,
  {40763131-66c6-4415-8724-ef2ae4b727a3}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  141,                                    !- Outlet Port
  {0e1a02d5-303e-4b71-aa83-6341b90819d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e955da54-6d77-4412-937c-5f0ad8c964fc}, !- Handle
  Node 961,                               !- Name
  {77690bdd-80ab-4795-8d85-1c5a2d68047a}, !- Inlet Port
  {7594cd7b-1ac0-434c-8644-5872ade7d0cb}; !- Outlet Port

OS:Connection,
  {d075f314-d595-4e0d-a189-fee4512f73b6}, !- Handle
  {0e1a02d5-303e-4b71-aa83-6341b90819d2}, !- Source Object
  3,                                      !- Outlet Port
  {be3b84a0-7c9e-4655-9cb0-6641a144c42b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77690bdd-80ab-4795-8d85-1c5a2d68047a}, !- Handle
  {be3b84a0-7c9e-4655-9cb0-6641a144c42b}, !- Source Object
  3,                                      !- Outlet Port
  {e955da54-6d77-4412-937c-5f0ad8c964fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7594cd7b-1ac0-434c-8644-5872ade7d0cb}, !- Handle
  {e955da54-6d77-4412-937c-5f0ad8c964fc}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  141;                                    !- Inlet Port

OS:WaterUse:Connections,
  {58b380a3-5752-42a9-94eb-9f2d593c812b}, !- Handle
  Water Use Connections 139,              !- Name
  {dd8100b8-140b-4f83-a628-05905f821b71}, !- Inlet Node Name
  {12574203-d220-4966-9f94-6b6fb56cf156}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c4841f3b-3698-45f8-8880-3dba4985b5c2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cb31aa46-a640-4ef7-ac7f-329a8ad2c1c1}, !- Handle
  Patroom7_3_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {5d4a90e0-2169-48a7-b535-85e60970017e}, !- Target Temperature Schedule Name
  {cd0e1a41-d69f-4d28-8d06-28a32244f353}, !- Sensible Fraction Schedule Name
  {bf04591d-75f7-42f2-b160-d9444d73270e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cd0e1a41-d69f-4d28-8d06-28a32244f353}, !- Handle
  Schedule Ruleset 417,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {307926db-5315-4629-a497-3fbff4b167e6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {307926db-5315-4629-a497-3fbff4b167e6}, !- Handle
  Schedule Day 421,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bf04591d-75f7-42f2-b160-d9444d73270e}, !- Handle
  Schedule Ruleset 418,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ba017bef-4133-46c6-aec4-2a615c3ed5a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ba017bef-4133-46c6-aec4-2a615c3ed5a4}, !- Handle
  Schedule Day 422,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5d4a90e0-2169-48a7-b535-85e60970017e}, !- Handle
  Schedule Ruleset 419,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e2f68099-9d59-4dca-81f7-e9860ab4ce58}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e2f68099-9d59-4dca-81f7-e9860ab4ce58}, !- Handle
  Schedule Day 423,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c4841f3b-3698-45f8-8880-3dba4985b5c2}, !- Handle
  Patroom7_3_flr_4 Service Water Use 0.01gal/min, !- Name
  {cb31aa46-a640-4ef7-ac7f-329a8ad2c1c1}, !- Water Use Equipment Definition Name
  {41615e18-9a71-4fcb-9156-19788bfe6760}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {815aab97-06e3-4956-a6f8-bbd68b58269b}, !- Handle
  Node 962,                               !- Name
  {760b724b-8480-4bf1-bf4f-a5894840aed9}, !- Inlet Port
  {dd8100b8-140b-4f83-a628-05905f821b71}; !- Outlet Port

OS:Connection,
  {760b724b-8480-4bf1-bf4f-a5894840aed9}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  142,                                    !- Outlet Port
  {815aab97-06e3-4956-a6f8-bbd68b58269b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2d08804-4661-48fd-b3c1-940791f48148}, !- Handle
  Node 963,                               !- Name
  {12574203-d220-4966-9f94-6b6fb56cf156}, !- Inlet Port
  {b8efcc21-07a3-422b-84fc-12fc2338a7e5}; !- Outlet Port

OS:Connection,
  {dd8100b8-140b-4f83-a628-05905f821b71}, !- Handle
  {815aab97-06e3-4956-a6f8-bbd68b58269b}, !- Source Object
  3,                                      !- Outlet Port
  {58b380a3-5752-42a9-94eb-9f2d593c812b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12574203-d220-4966-9f94-6b6fb56cf156}, !- Handle
  {58b380a3-5752-42a9-94eb-9f2d593c812b}, !- Source Object
  3,                                      !- Outlet Port
  {f2d08804-4661-48fd-b3c1-940791f48148}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8efcc21-07a3-422b-84fc-12fc2338a7e5}, !- Handle
  {f2d08804-4661-48fd-b3c1-940791f48148}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  142;                                    !- Inlet Port

OS:WaterUse:Connections,
  {2f7a2efb-ab7c-4b9c-8d89-b4a9678b7626}, !- Handle
  Water Use Connections 140,              !- Name
  {f7b226b8-5476-47de-bdee-2ddda1c9e85a}, !- Inlet Node Name
  {e845ba1a-74d2-4e25-85c4-3a2df01341f5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ccb5e15e-ad66-4678-a5b1-b8756b035250}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {247f979e-8493-489d-8d35-47b8151e0927}, !- Handle
  Patroom7_4_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {bcdb4c43-8a88-4dec-8de3-9fdd293205d8}, !- Target Temperature Schedule Name
  {e5b6799c-6ba6-4219-ac0d-68c0181c3866}, !- Sensible Fraction Schedule Name
  {a33f7df1-489d-429d-bc14-bcb00bc298eb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e5b6799c-6ba6-4219-ac0d-68c0181c3866}, !- Handle
  Schedule Ruleset 420,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {44e1a2ca-d4bb-4947-9b86-e6a800392ed3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {44e1a2ca-d4bb-4947-9b86-e6a800392ed3}, !- Handle
  Schedule Day 424,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a33f7df1-489d-429d-bc14-bcb00bc298eb}, !- Handle
  Schedule Ruleset 421,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1ad97d16-61b8-4f91-85a8-024438225673}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ad97d16-61b8-4f91-85a8-024438225673}, !- Handle
  Schedule Day 425,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bcdb4c43-8a88-4dec-8de3-9fdd293205d8}, !- Handle
  Schedule Ruleset 422,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0574567e-08f4-4492-af8d-ce3afe2ca8da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0574567e-08f4-4492-af8d-ce3afe2ca8da}, !- Handle
  Schedule Day 426,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ccb5e15e-ad66-4678-a5b1-b8756b035250}, !- Handle
  Patroom7_4_flr_3 Service Water Use 0.01gal/min, !- Name
  {247f979e-8493-489d-8d35-47b8151e0927}, !- Water Use Equipment Definition Name
  {4e7a3a01-799f-4f56-9516-654743ffcfcd}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9930b1a9-10ac-421f-be3b-2d23663af554}, !- Handle
  Node 964,                               !- Name
  {e57002b7-889c-4103-b9bb-d887c12907dc}, !- Inlet Port
  {f7b226b8-5476-47de-bdee-2ddda1c9e85a}; !- Outlet Port

OS:Connection,
  {e57002b7-889c-4103-b9bb-d887c12907dc}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  143,                                    !- Outlet Port
  {9930b1a9-10ac-421f-be3b-2d23663af554}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2edb9a0c-ecd1-4269-bdd6-3741645be871}, !- Handle
  Node 965,                               !- Name
  {e845ba1a-74d2-4e25-85c4-3a2df01341f5}, !- Inlet Port
  {0a40a290-974c-4a37-b027-ea6e96e9b413}; !- Outlet Port

OS:Connection,
  {f7b226b8-5476-47de-bdee-2ddda1c9e85a}, !- Handle
  {9930b1a9-10ac-421f-be3b-2d23663af554}, !- Source Object
  3,                                      !- Outlet Port
  {2f7a2efb-ab7c-4b9c-8d89-b4a9678b7626}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e845ba1a-74d2-4e25-85c4-3a2df01341f5}, !- Handle
  {2f7a2efb-ab7c-4b9c-8d89-b4a9678b7626}, !- Source Object
  3,                                      !- Outlet Port
  {2edb9a0c-ecd1-4269-bdd6-3741645be871}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a40a290-974c-4a37-b027-ea6e96e9b413}, !- Handle
  {2edb9a0c-ecd1-4269-bdd6-3741645be871}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  143;                                    !- Inlet Port

OS:WaterUse:Connections,
  {511b4cb2-a80a-4042-a4f5-36519a9aa32b}, !- Handle
  Water Use Connections 141,              !- Name
  {ac52f9df-41ce-4b86-b2c0-c37a4a1d19d8}, !- Inlet Node Name
  {9f60d36b-6b14-4fb5-bb8e-02d016112437}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6c3e2476-b0ba-40b3-9e9c-bebf0d59bb70}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e8e68028-7787-45d4-afba-e7a9fac2edcf}, !- Handle
  Patroom7_4_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {ee01fc22-0c9a-4fe3-8161-af2ffc6c40e6}, !- Target Temperature Schedule Name
  {8b71ed2b-834b-461d-b4f5-333065d5380d}, !- Sensible Fraction Schedule Name
  {dc62f9bc-9354-43f4-8e72-bca9b43dce69}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8b71ed2b-834b-461d-b4f5-333065d5380d}, !- Handle
  Schedule Ruleset 423,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {39901068-cba5-4152-8786-798588ec374e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39901068-cba5-4152-8786-798588ec374e}, !- Handle
  Schedule Day 427,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {dc62f9bc-9354-43f4-8e72-bca9b43dce69}, !- Handle
  Schedule Ruleset 424,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f4f33c3a-b784-4349-ab43-5adff7ab3c56}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4f33c3a-b784-4349-ab43-5adff7ab3c56}, !- Handle
  Schedule Day 428,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ee01fc22-0c9a-4fe3-8161-af2ffc6c40e6}, !- Handle
  Schedule Ruleset 425,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e5ec25bd-663f-4cac-a801-7aa15541a39b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e5ec25bd-663f-4cac-a801-7aa15541a39b}, !- Handle
  Schedule Day 429,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6c3e2476-b0ba-40b3-9e9c-bebf0d59bb70}, !- Handle
  Patroom7_4_flr_4 Service Water Use 0.01gal/min, !- Name
  {e8e68028-7787-45d4-afba-e7a9fac2edcf}, !- Water Use Equipment Definition Name
  {8c2b5b72-b176-406e-99dd-f71a56b6471b}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4bea520b-11a6-4a26-8a71-709adf2c6b80}, !- Handle
  Node 966,                               !- Name
  {30159b0d-6a50-411f-9b9c-b7976cfb29ea}, !- Inlet Port
  {ac52f9df-41ce-4b86-b2c0-c37a4a1d19d8}; !- Outlet Port

OS:Connection,
  {30159b0d-6a50-411f-9b9c-b7976cfb29ea}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  144,                                    !- Outlet Port
  {4bea520b-11a6-4a26-8a71-709adf2c6b80}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {17472d65-69f5-43b4-8ddd-7d5621d5d91b}, !- Handle
  Node 967,                               !- Name
  {9f60d36b-6b14-4fb5-bb8e-02d016112437}, !- Inlet Port
  {db953d69-de8d-41f1-9c14-0c867ff28690}; !- Outlet Port

OS:Connection,
  {ac52f9df-41ce-4b86-b2c0-c37a4a1d19d8}, !- Handle
  {4bea520b-11a6-4a26-8a71-709adf2c6b80}, !- Source Object
  3,                                      !- Outlet Port
  {511b4cb2-a80a-4042-a4f5-36519a9aa32b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f60d36b-6b14-4fb5-bb8e-02d016112437}, !- Handle
  {511b4cb2-a80a-4042-a4f5-36519a9aa32b}, !- Source Object
  3,                                      !- Outlet Port
  {17472d65-69f5-43b4-8ddd-7d5621d5d91b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db953d69-de8d-41f1-9c14-0c867ff28690}, !- Handle
  {17472d65-69f5-43b4-8ddd-7d5621d5d91b}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  144;                                    !- Inlet Port

OS:WaterUse:Connections,
  {b8490f70-5687-4aa3-a578-89380c88cf48}, !- Handle
  Water Use Connections 142,              !- Name
  {1ffa2427-bc39-4690-9325-a33d0b0b91aa}, !- Inlet Node Name
  {5bb8d5ad-78ed-4fb0-b0b4-87bbafe528a5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ca9c15a9-cf4c-4bcd-8073-a8da614e5923}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b6679294-b097-48e8-8c02-e0b9339b78dc}, !- Handle
  Patroom7_5_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {aaa3bd8c-bb51-4b8c-a1be-651ec66cd9c3}, !- Target Temperature Schedule Name
  {88b67f4a-f50c-4198-b561-fa2d928eaa66}, !- Sensible Fraction Schedule Name
  {f39fd47f-2a49-49ce-9a9d-996fcee62539}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {88b67f4a-f50c-4198-b561-fa2d928eaa66}, !- Handle
  Schedule Ruleset 426,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7e7529cd-5a0e-4392-a6ac-1a5f6b4b7e71}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e7529cd-5a0e-4392-a6ac-1a5f6b4b7e71}, !- Handle
  Schedule Day 430,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f39fd47f-2a49-49ce-9a9d-996fcee62539}, !- Handle
  Schedule Ruleset 427,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c6ab5143-6213-4afe-b758-0c69182c0f7c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6ab5143-6213-4afe-b758-0c69182c0f7c}, !- Handle
  Schedule Day 431,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {aaa3bd8c-bb51-4b8c-a1be-651ec66cd9c3}, !- Handle
  Schedule Ruleset 428,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {13d28a35-1572-4de1-9d9c-7e71b45e9043}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13d28a35-1572-4de1-9d9c-7e71b45e9043}, !- Handle
  Schedule Day 432,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ca9c15a9-cf4c-4bcd-8073-a8da614e5923}, !- Handle
  Patroom7_5_flr_3 Service Water Use 0.01gal/min, !- Name
  {b6679294-b097-48e8-8c02-e0b9339b78dc}, !- Water Use Equipment Definition Name
  {c8f1f139-5fa7-42db-a7c1-b7b6a3ddb9a4}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9e9429d9-1ce2-4291-b0cf-0e9f234f28dd}, !- Handle
  Node 968,                               !- Name
  {a8c62a28-769a-4fac-be2e-dd1529a45f4b}, !- Inlet Port
  {1ffa2427-bc39-4690-9325-a33d0b0b91aa}; !- Outlet Port

OS:Connection,
  {a8c62a28-769a-4fac-be2e-dd1529a45f4b}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  145,                                    !- Outlet Port
  {9e9429d9-1ce2-4291-b0cf-0e9f234f28dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ccbe94bd-ebd1-4a92-8479-dd4b26df047a}, !- Handle
  Node 969,                               !- Name
  {5bb8d5ad-78ed-4fb0-b0b4-87bbafe528a5}, !- Inlet Port
  {c8039472-610c-4502-93bb-09402707c0c2}; !- Outlet Port

OS:Connection,
  {1ffa2427-bc39-4690-9325-a33d0b0b91aa}, !- Handle
  {9e9429d9-1ce2-4291-b0cf-0e9f234f28dd}, !- Source Object
  3,                                      !- Outlet Port
  {b8490f70-5687-4aa3-a578-89380c88cf48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bb8d5ad-78ed-4fb0-b0b4-87bbafe528a5}, !- Handle
  {b8490f70-5687-4aa3-a578-89380c88cf48}, !- Source Object
  3,                                      !- Outlet Port
  {ccbe94bd-ebd1-4a92-8479-dd4b26df047a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8039472-610c-4502-93bb-09402707c0c2}, !- Handle
  {ccbe94bd-ebd1-4a92-8479-dd4b26df047a}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  145;                                    !- Inlet Port

OS:WaterUse:Connections,
  {5a7a68c2-b568-4282-a44b-239e33ccf60e}, !- Handle
  Water Use Connections 143,              !- Name
  {b6b22920-b53c-43e2-926b-30d2e21b0df9}, !- Inlet Node Name
  {86fe626e-b669-422b-b1ee-ae55545787b2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1887fe96-a52c-4a31-9b9c-c51e233cdb5b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f313191e-da5b-4564-aa5a-a1d6883c6b92}, !- Handle
  Patroom7_5_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {500b4663-ec19-484f-bbd4-d789a9f4a218}, !- Target Temperature Schedule Name
  {4fbed378-ce3b-4bb2-8679-64d27d224421}, !- Sensible Fraction Schedule Name
  {1e2eff84-4c31-4f08-a98c-12cf6a01fc2f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4fbed378-ce3b-4bb2-8679-64d27d224421}, !- Handle
  Schedule Ruleset 429,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9bec2328-d53d-45f6-a292-2503024f1612}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9bec2328-d53d-45f6-a292-2503024f1612}, !- Handle
  Schedule Day 433,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1e2eff84-4c31-4f08-a98c-12cf6a01fc2f}, !- Handle
  Schedule Ruleset 430,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b64cefe0-3f53-4f47-9ffd-17f9267b2a73}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b64cefe0-3f53-4f47-9ffd-17f9267b2a73}, !- Handle
  Schedule Day 434,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {500b4663-ec19-484f-bbd4-d789a9f4a218}, !- Handle
  Schedule Ruleset 431,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {faaa452b-7633-448d-b675-e5889ff9ce95}; !- Default Day Schedule Name

OS:Schedule:Day,
  {faaa452b-7633-448d-b675-e5889ff9ce95}, !- Handle
  Schedule Day 435,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1887fe96-a52c-4a31-9b9c-c51e233cdb5b}, !- Handle
  Patroom7_5_flr_4 Service Water Use 0.01gal/min, !- Name
  {f313191e-da5b-4564-aa5a-a1d6883c6b92}, !- Water Use Equipment Definition Name
  {8f071902-06d2-4f24-8f5d-fdde5fac28c3}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6105b1f8-6aba-4cf5-91ca-c92782c90267}, !- Handle
  Node 970,                               !- Name
  {aaafbf36-2a4c-418b-b856-8f45de912570}, !- Inlet Port
  {b6b22920-b53c-43e2-926b-30d2e21b0df9}; !- Outlet Port

OS:Connection,
  {aaafbf36-2a4c-418b-b856-8f45de912570}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  146,                                    !- Outlet Port
  {6105b1f8-6aba-4cf5-91ca-c92782c90267}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {436a6def-41d5-4264-a8a0-b05eb3ec5ed0}, !- Handle
  Node 971,                               !- Name
  {86fe626e-b669-422b-b1ee-ae55545787b2}, !- Inlet Port
  {2a3b761d-e854-49b5-a5df-9cde5192bfb2}; !- Outlet Port

OS:Connection,
  {b6b22920-b53c-43e2-926b-30d2e21b0df9}, !- Handle
  {6105b1f8-6aba-4cf5-91ca-c92782c90267}, !- Source Object
  3,                                      !- Outlet Port
  {5a7a68c2-b568-4282-a44b-239e33ccf60e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86fe626e-b669-422b-b1ee-ae55545787b2}, !- Handle
  {5a7a68c2-b568-4282-a44b-239e33ccf60e}, !- Source Object
  3,                                      !- Outlet Port
  {436a6def-41d5-4264-a8a0-b05eb3ec5ed0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a3b761d-e854-49b5-a5df-9cde5192bfb2}, !- Handle
  {436a6def-41d5-4264-a8a0-b05eb3ec5ed0}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  146;                                    !- Inlet Port

OS:WaterUse:Connections,
  {4ea4b9d0-c348-4b64-ae41-680e10761567}, !- Handle
  Water Use Connections 144,              !- Name
  {4a9e7f63-45f9-4a89-92f0-d6b39ab752a4}, !- Inlet Node Name
  {49f9b705-9fc7-494e-a64e-c72a0375d176}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5677b8e6-742a-4296-8263-89c53d17789b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {234e5ae7-4c8d-41b7-aa20-e1650c6ad630}, !- Handle
  Patroom7_6_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {3b1ccef0-3b34-4395-907b-3a2918cfd0fc}, !- Target Temperature Schedule Name
  {94cdf166-93cf-4e0b-adc1-7f790fbbf04f}, !- Sensible Fraction Schedule Name
  {e736299d-e668-4ce1-bfed-ed2964965467}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {94cdf166-93cf-4e0b-adc1-7f790fbbf04f}, !- Handle
  Schedule Ruleset 432,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ef75a988-963f-4487-ae0c-a0320417e31a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef75a988-963f-4487-ae0c-a0320417e31a}, !- Handle
  Schedule Day 436,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e736299d-e668-4ce1-bfed-ed2964965467}, !- Handle
  Schedule Ruleset 433,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9f550206-8caa-4465-8673-9e10a49213d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9f550206-8caa-4465-8673-9e10a49213d5}, !- Handle
  Schedule Day 437,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3b1ccef0-3b34-4395-907b-3a2918cfd0fc}, !- Handle
  Schedule Ruleset 434,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a6d45bbd-5a5b-4110-9bf7-7ae2887477eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6d45bbd-5a5b-4110-9bf7-7ae2887477eb}, !- Handle
  Schedule Day 438,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5677b8e6-742a-4296-8263-89c53d17789b}, !- Handle
  Patroom7_6_flr_3 Service Water Use 0.01gal/min, !- Name
  {234e5ae7-4c8d-41b7-aa20-e1650c6ad630}, !- Water Use Equipment Definition Name
  {60857600-8cd8-4dd5-b0a2-e6ed340fb764}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {17880c43-49d0-458a-b465-5a426a321ae2}, !- Handle
  Node 972,                               !- Name
  {d3e881b7-cc8b-4650-b26f-f1d1ae77f4f5}, !- Inlet Port
  {4a9e7f63-45f9-4a89-92f0-d6b39ab752a4}; !- Outlet Port

OS:Connection,
  {d3e881b7-cc8b-4650-b26f-f1d1ae77f4f5}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  147,                                    !- Outlet Port
  {17880c43-49d0-458a-b465-5a426a321ae2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {550d39e8-5a7b-4604-9a7c-5ca8b0774f9f}, !- Handle
  Node 973,                               !- Name
  {49f9b705-9fc7-494e-a64e-c72a0375d176}, !- Inlet Port
  {2ce07a42-727f-48f5-bc66-72b3487f74f9}; !- Outlet Port

OS:Connection,
  {4a9e7f63-45f9-4a89-92f0-d6b39ab752a4}, !- Handle
  {17880c43-49d0-458a-b465-5a426a321ae2}, !- Source Object
  3,                                      !- Outlet Port
  {4ea4b9d0-c348-4b64-ae41-680e10761567}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49f9b705-9fc7-494e-a64e-c72a0375d176}, !- Handle
  {4ea4b9d0-c348-4b64-ae41-680e10761567}, !- Source Object
  3,                                      !- Outlet Port
  {550d39e8-5a7b-4604-9a7c-5ca8b0774f9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ce07a42-727f-48f5-bc66-72b3487f74f9}, !- Handle
  {550d39e8-5a7b-4604-9a7c-5ca8b0774f9f}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  147;                                    !- Inlet Port

OS:WaterUse:Connections,
  {216cba98-c823-4577-a57c-271f6827dd86}, !- Handle
  Water Use Connections 145,              !- Name
  {9c411b36-8dd1-411f-a9c5-1074f413f4f0}, !- Inlet Node Name
  {9cf613cb-8b65-4d5d-8ffa-ae5c805c1383}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {817aad2b-56a5-4ba9-ab5b-c61e028db2d5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {558256dc-73ee-4d99-8610-bdcfebca30fb}, !- Handle
  Patroom7_6_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {f3b1e81c-4fb3-4e18-8078-c3af40fa8eb0}, !- Target Temperature Schedule Name
  {c56751bc-a0c5-4b3b-904b-05e1105699fb}, !- Sensible Fraction Schedule Name
  {35ec2c44-72a3-4bb2-8bc0-ac852ad6c940}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c56751bc-a0c5-4b3b-904b-05e1105699fb}, !- Handle
  Schedule Ruleset 435,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a86b68cd-e5b1-4c76-9e79-810a8b78e426}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a86b68cd-e5b1-4c76-9e79-810a8b78e426}, !- Handle
  Schedule Day 439,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {35ec2c44-72a3-4bb2-8bc0-ac852ad6c940}, !- Handle
  Schedule Ruleset 436,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6b1996bd-c29e-4394-a3e5-828d82229dab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b1996bd-c29e-4394-a3e5-828d82229dab}, !- Handle
  Schedule Day 440,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f3b1e81c-4fb3-4e18-8078-c3af40fa8eb0}, !- Handle
  Schedule Ruleset 437,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d98827c2-78c4-4048-8169-44fc9f4354a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d98827c2-78c4-4048-8169-44fc9f4354a2}, !- Handle
  Schedule Day 441,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {817aad2b-56a5-4ba9-ab5b-c61e028db2d5}, !- Handle
  Patroom7_6_flr_4 Service Water Use 0.01gal/min, !- Name
  {558256dc-73ee-4d99-8610-bdcfebca30fb}, !- Water Use Equipment Definition Name
  {14756381-c1e9-4dcc-a940-561382fe841c}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ce8087ef-1889-49fa-8880-0127bec1ca7d}, !- Handle
  Node 974,                               !- Name
  {963d908a-561e-49db-864b-6f8aedf0862e}, !- Inlet Port
  {9c411b36-8dd1-411f-a9c5-1074f413f4f0}; !- Outlet Port

OS:Connection,
  {963d908a-561e-49db-864b-6f8aedf0862e}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  148,                                    !- Outlet Port
  {ce8087ef-1889-49fa-8880-0127bec1ca7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fccc7952-1720-46aa-a35f-cdbbf2af2107}, !- Handle
  Node 975,                               !- Name
  {9cf613cb-8b65-4d5d-8ffa-ae5c805c1383}, !- Inlet Port
  {61cd5fda-7b56-4158-8e10-7f92495230c6}; !- Outlet Port

OS:Connection,
  {9c411b36-8dd1-411f-a9c5-1074f413f4f0}, !- Handle
  {ce8087ef-1889-49fa-8880-0127bec1ca7d}, !- Source Object
  3,                                      !- Outlet Port
  {216cba98-c823-4577-a57c-271f6827dd86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cf613cb-8b65-4d5d-8ffa-ae5c805c1383}, !- Handle
  {216cba98-c823-4577-a57c-271f6827dd86}, !- Source Object
  3,                                      !- Outlet Port
  {fccc7952-1720-46aa-a35f-cdbbf2af2107}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61cd5fda-7b56-4158-8e10-7f92495230c6}, !- Handle
  {fccc7952-1720-46aa-a35f-cdbbf2af2107}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  148;                                    !- Inlet Port

OS:WaterUse:Connections,
  {6a0f699b-298b-47ec-8053-867044334277}, !- Handle
  Water Use Connections 146,              !- Name
  {30133a30-b976-438b-b4e8-1cb9bf9c5d0e}, !- Inlet Node Name
  {a775e585-1a77-452a-aac5-584967728608}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3b40b727-3aa5-4abe-b98d-6851e43e4987}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7b70e43b-9197-4ad5-871d-e0a5953f1e1e}, !- Handle
  Patroom7_7_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {7f0dc558-b34b-43fa-8cb4-76f48f921d73}, !- Target Temperature Schedule Name
  {2c3da597-5ca1-4e55-b750-d5430752c3bc}, !- Sensible Fraction Schedule Name
  {d9d3ef67-d0b6-4d26-988a-7b637f6ad746}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2c3da597-5ca1-4e55-b750-d5430752c3bc}, !- Handle
  Schedule Ruleset 438,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a4dea6fc-0bd1-473e-be84-9cb3693f85c2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a4dea6fc-0bd1-473e-be84-9cb3693f85c2}, !- Handle
  Schedule Day 442,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d9d3ef67-d0b6-4d26-988a-7b637f6ad746}, !- Handle
  Schedule Ruleset 439,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {21787ef1-be4f-4d39-ab81-43f6572b1a6d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {21787ef1-be4f-4d39-ab81-43f6572b1a6d}, !- Handle
  Schedule Day 443,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7f0dc558-b34b-43fa-8cb4-76f48f921d73}, !- Handle
  Schedule Ruleset 440,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {88317c95-92e9-4694-9d75-3b2390e42289}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88317c95-92e9-4694-9d75-3b2390e42289}, !- Handle
  Schedule Day 444,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3b40b727-3aa5-4abe-b98d-6851e43e4987}, !- Handle
  Patroom7_7_flr_3 Service Water Use 0.01gal/min, !- Name
  {7b70e43b-9197-4ad5-871d-e0a5953f1e1e}, !- Water Use Equipment Definition Name
  {cfcc9c0c-2412-40c5-82a6-0ee12b9bba78}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f64b699f-796b-48ec-b4e6-52772cd7399f}, !- Handle
  Node 976,                               !- Name
  {263726d6-93a9-4751-a553-ba0a71d2a439}, !- Inlet Port
  {30133a30-b976-438b-b4e8-1cb9bf9c5d0e}; !- Outlet Port

OS:Connection,
  {263726d6-93a9-4751-a553-ba0a71d2a439}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  149,                                    !- Outlet Port
  {f64b699f-796b-48ec-b4e6-52772cd7399f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b189522-9784-4aca-8f12-ccfe5acf67bc}, !- Handle
  Node 977,                               !- Name
  {a775e585-1a77-452a-aac5-584967728608}, !- Inlet Port
  {46517e16-7fb3-44a1-af81-9a14c2c6f964}; !- Outlet Port

OS:Connection,
  {30133a30-b976-438b-b4e8-1cb9bf9c5d0e}, !- Handle
  {f64b699f-796b-48ec-b4e6-52772cd7399f}, !- Source Object
  3,                                      !- Outlet Port
  {6a0f699b-298b-47ec-8053-867044334277}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a775e585-1a77-452a-aac5-584967728608}, !- Handle
  {6a0f699b-298b-47ec-8053-867044334277}, !- Source Object
  3,                                      !- Outlet Port
  {4b189522-9784-4aca-8f12-ccfe5acf67bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46517e16-7fb3-44a1-af81-9a14c2c6f964}, !- Handle
  {4b189522-9784-4aca-8f12-ccfe5acf67bc}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  149;                                    !- Inlet Port

OS:WaterUse:Connections,
  {b3c9f90a-02a2-4ce1-8922-02e1ae790973}, !- Handle
  Water Use Connections 147,              !- Name
  {dd5811a0-9a6d-4984-bb13-b2e9211daada}, !- Inlet Node Name
  {40eced5c-2d31-4891-b2e1-8a0d6fc30c4c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {92a047e9-2c3d-4572-8b25-449ed7515722}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e6304e13-a506-469c-bc34-618550fabbfc}, !- Handle
  Patroom7_7_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {5dff1d06-6dc3-4e59-b91f-ba4b72203162}, !- Target Temperature Schedule Name
  {f43218e0-7c15-41b3-ab97-6b2a8850a0d6}, !- Sensible Fraction Schedule Name
  {5015f9f2-fe78-4511-a944-c81d0d64ead1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f43218e0-7c15-41b3-ab97-6b2a8850a0d6}, !- Handle
  Schedule Ruleset 441,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9d616c22-fa24-42f7-9fe3-71a96927e754}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d616c22-fa24-42f7-9fe3-71a96927e754}, !- Handle
  Schedule Day 445,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5015f9f2-fe78-4511-a944-c81d0d64ead1}, !- Handle
  Schedule Ruleset 442,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ab3412cd-3d19-4909-99e5-e928a198f997}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ab3412cd-3d19-4909-99e5-e928a198f997}, !- Handle
  Schedule Day 446,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5dff1d06-6dc3-4e59-b91f-ba4b72203162}, !- Handle
  Schedule Ruleset 443,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a5f8b5d6-99cd-4ad4-8537-952d03b5f216}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a5f8b5d6-99cd-4ad4-8537-952d03b5f216}, !- Handle
  Schedule Day 447,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {92a047e9-2c3d-4572-8b25-449ed7515722}, !- Handle
  Patroom7_7_flr_4 Service Water Use 0.01gal/min, !- Name
  {e6304e13-a506-469c-bc34-618550fabbfc}, !- Water Use Equipment Definition Name
  {ebb181af-4443-4971-8a5e-3eda32a14af8}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6d624ce7-b309-425f-bf93-3ef5d8dd878c}, !- Handle
  Node 978,                               !- Name
  {ab8fdb55-d9ca-4d39-b605-16ab09f88615}, !- Inlet Port
  {dd5811a0-9a6d-4984-bb13-b2e9211daada}; !- Outlet Port

OS:Connection,
  {ab8fdb55-d9ca-4d39-b605-16ab09f88615}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  150,                                    !- Outlet Port
  {6d624ce7-b309-425f-bf93-3ef5d8dd878c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f8149860-c096-4993-a962-ba5aee9f467d}, !- Handle
  Node 979,                               !- Name
  {40eced5c-2d31-4891-b2e1-8a0d6fc30c4c}, !- Inlet Port
  {fe0721e3-c422-4a36-9a3e-65ce6d12d3d3}; !- Outlet Port

OS:Connection,
  {dd5811a0-9a6d-4984-bb13-b2e9211daada}, !- Handle
  {6d624ce7-b309-425f-bf93-3ef5d8dd878c}, !- Source Object
  3,                                      !- Outlet Port
  {b3c9f90a-02a2-4ce1-8922-02e1ae790973}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40eced5c-2d31-4891-b2e1-8a0d6fc30c4c}, !- Handle
  {b3c9f90a-02a2-4ce1-8922-02e1ae790973}, !- Source Object
  3,                                      !- Outlet Port
  {f8149860-c096-4993-a962-ba5aee9f467d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe0721e3-c422-4a36-9a3e-65ce6d12d3d3}, !- Handle
  {f8149860-c096-4993-a962-ba5aee9f467d}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  150;                                    !- Inlet Port

OS:WaterUse:Connections,
  {adcb1d72-fcd8-4f81-bca9-8506d7371358}, !- Handle
  Water Use Connections 148,              !- Name
  {3358ac4a-035b-47fc-ac75-d2aa1daf7083}, !- Inlet Node Name
  {9fde4bfc-9911-43a4-8855-dc68e6d2266b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {183e676d-9312-4f27-9f6a-febf36a2c804}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {657791cd-3014-4d4d-93e4-cefce590414c}, !- Handle
  Patroom7_8_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {0ac197ea-6a37-4efb-8d7d-20e1a1191726}, !- Target Temperature Schedule Name
  {0505f4d2-7f42-4472-b935-c490fa453588}, !- Sensible Fraction Schedule Name
  {17f9d45f-cdd4-4942-b8a7-1137e94e921f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0505f4d2-7f42-4472-b935-c490fa453588}, !- Handle
  Schedule Ruleset 444,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {dd4615c0-3ac5-420d-9d6c-d6d03eb996c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dd4615c0-3ac5-420d-9d6c-d6d03eb996c8}, !- Handle
  Schedule Day 448,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {17f9d45f-cdd4-4942-b8a7-1137e94e921f}, !- Handle
  Schedule Ruleset 445,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5ae7c8c5-3177-4dbb-b1dc-208ac3f58d28}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ae7c8c5-3177-4dbb-b1dc-208ac3f58d28}, !- Handle
  Schedule Day 449,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0ac197ea-6a37-4efb-8d7d-20e1a1191726}, !- Handle
  Schedule Ruleset 446,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {830586ad-c3e8-4de9-98f3-2e8336f7671a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {830586ad-c3e8-4de9-98f3-2e8336f7671a}, !- Handle
  Schedule Day 450,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {183e676d-9312-4f27-9f6a-febf36a2c804}, !- Handle
  Patroom7_8_flr_3 Service Water Use 0.01gal/min, !- Name
  {657791cd-3014-4d4d-93e4-cefce590414c}, !- Water Use Equipment Definition Name
  {a3180a96-04c5-4d07-81b5-6fd8242fd09f}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1566f05e-186b-44c6-b4f8-d47f49bc7bd4}, !- Handle
  Node 980,                               !- Name
  {50064374-1344-40b5-b8be-ce9bbd1815d8}, !- Inlet Port
  {3358ac4a-035b-47fc-ac75-d2aa1daf7083}; !- Outlet Port

OS:Connection,
  {50064374-1344-40b5-b8be-ce9bbd1815d8}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  151,                                    !- Outlet Port
  {1566f05e-186b-44c6-b4f8-d47f49bc7bd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {adc9b34d-31e4-4dd4-8be1-74ff3f7b4705}, !- Handle
  Node 981,                               !- Name
  {9fde4bfc-9911-43a4-8855-dc68e6d2266b}, !- Inlet Port
  {1f547c53-83b0-4c36-893d-05d8a87bb212}; !- Outlet Port

OS:Connection,
  {3358ac4a-035b-47fc-ac75-d2aa1daf7083}, !- Handle
  {1566f05e-186b-44c6-b4f8-d47f49bc7bd4}, !- Source Object
  3,                                      !- Outlet Port
  {adcb1d72-fcd8-4f81-bca9-8506d7371358}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fde4bfc-9911-43a4-8855-dc68e6d2266b}, !- Handle
  {adcb1d72-fcd8-4f81-bca9-8506d7371358}, !- Source Object
  3,                                      !- Outlet Port
  {adc9b34d-31e4-4dd4-8be1-74ff3f7b4705}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f547c53-83b0-4c36-893d-05d8a87bb212}, !- Handle
  {adc9b34d-31e4-4dd4-8be1-74ff3f7b4705}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  151;                                    !- Inlet Port

OS:WaterUse:Connections,
  {7e9b78fe-29a2-46a3-ad28-4e24139e1ae1}, !- Handle
  Water Use Connections 149,              !- Name
  {26774f66-342e-43bf-b1f7-4e65a40cf5ac}, !- Inlet Node Name
  {4450bf29-ff79-4fb1-9b34-eba557e341d4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {91d0d616-6055-4309-9542-cbd8c239ea31}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {85fa900c-0141-4c91-859c-04b2a29b5972}, !- Handle
  Patroom7_8_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {0fbcacb8-f925-4eb3-a4ce-bdc078b70c4d}, !- Target Temperature Schedule Name
  {1341d906-fd07-4d00-be56-f939bd250044}, !- Sensible Fraction Schedule Name
  {71301485-9af6-4f56-9b97-bdc327394de1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1341d906-fd07-4d00-be56-f939bd250044}, !- Handle
  Schedule Ruleset 447,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {57069fb0-6c51-4037-a0f9-b50980bceb87}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57069fb0-6c51-4037-a0f9-b50980bceb87}, !- Handle
  Schedule Day 451,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {71301485-9af6-4f56-9b97-bdc327394de1}, !- Handle
  Schedule Ruleset 448,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b0e88780-8170-4087-aa46-e9527e03e98c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b0e88780-8170-4087-aa46-e9527e03e98c}, !- Handle
  Schedule Day 452,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0fbcacb8-f925-4eb3-a4ce-bdc078b70c4d}, !- Handle
  Schedule Ruleset 449,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {721f6dca-cb63-41ec-a62e-753218d8c44b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {721f6dca-cb63-41ec-a62e-753218d8c44b}, !- Handle
  Schedule Day 453,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {91d0d616-6055-4309-9542-cbd8c239ea31}, !- Handle
  Patroom7_8_flr_4 Service Water Use 0.01gal/min, !- Name
  {85fa900c-0141-4c91-859c-04b2a29b5972}, !- Water Use Equipment Definition Name
  {ee4427a1-f033-41b9-b144-c463b85523ce}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a7819a73-c6ef-432f-94dc-e4e7f230d735}, !- Handle
  Node 982,                               !- Name
  {c1e425b1-389d-4193-b22e-c4dc5e6a9357}, !- Inlet Port
  {26774f66-342e-43bf-b1f7-4e65a40cf5ac}; !- Outlet Port

OS:Connection,
  {c1e425b1-389d-4193-b22e-c4dc5e6a9357}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  152,                                    !- Outlet Port
  {a7819a73-c6ef-432f-94dc-e4e7f230d735}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1314e624-c031-479f-b74a-661ec9d20283}, !- Handle
  Node 983,                               !- Name
  {4450bf29-ff79-4fb1-9b34-eba557e341d4}, !- Inlet Port
  {71ea6f71-5264-4e20-9332-9c1c1a1bc040}; !- Outlet Port

OS:Connection,
  {26774f66-342e-43bf-b1f7-4e65a40cf5ac}, !- Handle
  {a7819a73-c6ef-432f-94dc-e4e7f230d735}, !- Source Object
  3,                                      !- Outlet Port
  {7e9b78fe-29a2-46a3-ad28-4e24139e1ae1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4450bf29-ff79-4fb1-9b34-eba557e341d4}, !- Handle
  {7e9b78fe-29a2-46a3-ad28-4e24139e1ae1}, !- Source Object
  3,                                      !- Outlet Port
  {1314e624-c031-479f-b74a-661ec9d20283}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71ea6f71-5264-4e20-9332-9c1c1a1bc040}, !- Handle
  {1314e624-c031-479f-b74a-661ec9d20283}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  152;                                    !- Inlet Port

OS:WaterUse:Connections,
  {7a3da12f-728f-45c2-a7e4-d2b2813aba22}, !- Handle
  Water Use Connections 150,              !- Name
  {20f57ae1-440d-4bb4-882b-ed7f646c87e8}, !- Inlet Node Name
  {bddb45a5-536f-42bd-804e-47ff6136e1aa}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c905174b-9297-4a74-a85f-c3e690dbb381}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8ff914f5-8e7c-4612-9ee6-54d9c0e49146}, !- Handle
  Patroom7_9_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {0db7e6b0-bc18-4e5a-8627-5efad6a60b66}, !- Target Temperature Schedule Name
  {d9435d67-449d-4e43-96f8-4034e6de5961}, !- Sensible Fraction Schedule Name
  {87abddf6-fa56-4e54-9c47-2ccfc8152df2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d9435d67-449d-4e43-96f8-4034e6de5961}, !- Handle
  Schedule Ruleset 450,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {563a7b0e-4b48-4b5a-940c-cd2f0540b0e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {563a7b0e-4b48-4b5a-940c-cd2f0540b0e2}, !- Handle
  Schedule Day 454,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {87abddf6-fa56-4e54-9c47-2ccfc8152df2}, !- Handle
  Schedule Ruleset 451,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2bbbec1c-8216-4372-9fe7-810386909cd2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2bbbec1c-8216-4372-9fe7-810386909cd2}, !- Handle
  Schedule Day 455,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0db7e6b0-bc18-4e5a-8627-5efad6a60b66}, !- Handle
  Schedule Ruleset 452,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {873f12a9-b996-4f6e-a44b-dee175d68588}; !- Default Day Schedule Name

OS:Schedule:Day,
  {873f12a9-b996-4f6e-a44b-dee175d68588}, !- Handle
  Schedule Day 456,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c905174b-9297-4a74-a85f-c3e690dbb381}, !- Handle
  Patroom7_9_flr_3 Service Water Use 0.01gal/min, !- Name
  {8ff914f5-8e7c-4612-9ee6-54d9c0e49146}, !- Water Use Equipment Definition Name
  {69dff093-8a9c-44b7-b565-4971f86c301c}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0b911bb1-c052-4641-8500-dc450992dfdd}, !- Handle
  Node 984,                               !- Name
  {d28f68cd-1000-4f1e-8cc6-6caf29f092bf}, !- Inlet Port
  {20f57ae1-440d-4bb4-882b-ed7f646c87e8}; !- Outlet Port

OS:Connection,
  {d28f68cd-1000-4f1e-8cc6-6caf29f092bf}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  153,                                    !- Outlet Port
  {0b911bb1-c052-4641-8500-dc450992dfdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b802dbd8-cb82-40dd-82de-f77ac621e33b}, !- Handle
  Node 985,                               !- Name
  {bddb45a5-536f-42bd-804e-47ff6136e1aa}, !- Inlet Port
  {b0da7183-803d-4abb-a185-f7a39b8bb16c}; !- Outlet Port

OS:Connection,
  {20f57ae1-440d-4bb4-882b-ed7f646c87e8}, !- Handle
  {0b911bb1-c052-4641-8500-dc450992dfdd}, !- Source Object
  3,                                      !- Outlet Port
  {7a3da12f-728f-45c2-a7e4-d2b2813aba22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bddb45a5-536f-42bd-804e-47ff6136e1aa}, !- Handle
  {7a3da12f-728f-45c2-a7e4-d2b2813aba22}, !- Source Object
  3,                                      !- Outlet Port
  {b802dbd8-cb82-40dd-82de-f77ac621e33b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0da7183-803d-4abb-a185-f7a39b8bb16c}, !- Handle
  {b802dbd8-cb82-40dd-82de-f77ac621e33b}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  153;                                    !- Inlet Port

OS:WaterUse:Connections,
  {ee8e7769-2e6a-461d-9f8e-9ef6b22ff0cf}, !- Handle
  Water Use Connections 151,              !- Name
  {e37e3f5e-9cca-4085-b907-8f189676d8d6}, !- Inlet Node Name
  {6ef0a561-38d8-4d64-92b4-fc5bbf5a542d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {23dbd4fe-d959-492f-bbbd-07daffaa11cc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {184b7f99-4440-4b92-83c1-cd4bd565fe09}, !- Handle
  Patroom7_9_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {e39e9476-e230-4716-b9ea-1c2299c44741}, !- Target Temperature Schedule Name
  {1e8507f9-bb86-41c6-afab-b4763a29a33c}, !- Sensible Fraction Schedule Name
  {8bc062c9-e747-4529-85e3-c6c1328799d5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1e8507f9-bb86-41c6-afab-b4763a29a33c}, !- Handle
  Schedule Ruleset 453,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {802e285f-1d14-4135-9e96-37a12ea32ee5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {802e285f-1d14-4135-9e96-37a12ea32ee5}, !- Handle
  Schedule Day 457,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8bc062c9-e747-4529-85e3-c6c1328799d5}, !- Handle
  Schedule Ruleset 454,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {721ba72b-7dce-4ec7-b2fb-6b743048fa37}; !- Default Day Schedule Name

OS:Schedule:Day,
  {721ba72b-7dce-4ec7-b2fb-6b743048fa37}, !- Handle
  Schedule Day 458,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e39e9476-e230-4716-b9ea-1c2299c44741}, !- Handle
  Schedule Ruleset 455,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f2e32615-89ab-4ac7-a7a3-71f652220de9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f2e32615-89ab-4ac7-a7a3-71f652220de9}, !- Handle
  Schedule Day 459,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {23dbd4fe-d959-492f-bbbd-07daffaa11cc}, !- Handle
  Patroom7_9_flr_4 Service Water Use 0.01gal/min, !- Name
  {184b7f99-4440-4b92-83c1-cd4bd565fe09}, !- Water Use Equipment Definition Name
  {4595f02e-c180-4fbf-bc5a-26dd6387cae7}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5d706a8f-fb94-407b-9e49-cc87e3fdc57d}, !- Handle
  Node 986,                               !- Name
  {3d3eec5e-2c24-4b1a-8cab-067c6282d0a9}, !- Inlet Port
  {e37e3f5e-9cca-4085-b907-8f189676d8d6}; !- Outlet Port

OS:Connection,
  {3d3eec5e-2c24-4b1a-8cab-067c6282d0a9}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  154,                                    !- Outlet Port
  {5d706a8f-fb94-407b-9e49-cc87e3fdc57d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {24f480ce-0034-4b03-b5f7-ce5f206f5939}, !- Handle
  Node 987,                               !- Name
  {6ef0a561-38d8-4d64-92b4-fc5bbf5a542d}, !- Inlet Port
  {a861d7f7-3da1-4d53-ae33-4ed7fb654dde}; !- Outlet Port

OS:Connection,
  {e37e3f5e-9cca-4085-b907-8f189676d8d6}, !- Handle
  {5d706a8f-fb94-407b-9e49-cc87e3fdc57d}, !- Source Object
  3,                                      !- Outlet Port
  {ee8e7769-2e6a-461d-9f8e-9ef6b22ff0cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ef0a561-38d8-4d64-92b4-fc5bbf5a542d}, !- Handle
  {ee8e7769-2e6a-461d-9f8e-9ef6b22ff0cf}, !- Source Object
  3,                                      !- Outlet Port
  {24f480ce-0034-4b03-b5f7-ce5f206f5939}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a861d7f7-3da1-4d53-ae33-4ed7fb654dde}, !- Handle
  {24f480ce-0034-4b03-b5f7-ce5f206f5939}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  154;                                    !- Inlet Port

OS:WaterUse:Connections,
  {5dd6503e-1333-4207-a5f9-ee2790f79145}, !- Handle
  Water Use Connections 152,              !- Name
  {7dd54de5-5953-418c-a035-42fb9d932817}, !- Inlet Node Name
  {b27a4d62-04f1-437d-877c-7074a513d8fc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {55499f2b-879c-4902-902e-d09d58d99813}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b1b478ac-fec1-4fe9-ac95-656bf41124d8}, !- Handle
  Patroom8_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.66130267860527e-07,                   !- Peak Flow Rate {m3/s}
  {a424d5ac-cb7e-47d7-afbb-7411d0c5f82c}, !- Target Temperature Schedule Name
  {ad8acb7c-561f-4523-8c1f-6417e2350c85}, !- Sensible Fraction Schedule Name
  {38083811-8da8-4a65-a943-b1430525ec12}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ad8acb7c-561f-4523-8c1f-6417e2350c85}, !- Handle
  Schedule Ruleset 456,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0d4eff6a-9e12-49d8-b4ce-6c77f7e30f1b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0d4eff6a-9e12-49d8-b4ce-6c77f7e30f1b}, !- Handle
  Schedule Day 460,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {38083811-8da8-4a65-a943-b1430525ec12}, !- Handle
  Schedule Ruleset 457,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {228658ac-e269-4afa-aa15-8fc679f09322}; !- Default Day Schedule Name

OS:Schedule:Day,
  {228658ac-e269-4afa-aa15-8fc679f09322}, !- Handle
  Schedule Day 461,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a424d5ac-cb7e-47d7-afbb-7411d0c5f82c}, !- Handle
  Schedule Ruleset 458,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {dd4160e2-4b62-4dde-bd85-bd810d908ab6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dd4160e2-4b62-4dde-bd85-bd810d908ab6}, !- Handle
  Schedule Day 462,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {55499f2b-879c-4902-902e-d09d58d99813}, !- Handle
  Patroom8_flr_3 Service Water Use 0.01gal/min, !- Name
  {b1b478ac-fec1-4fe9-ac95-656bf41124d8}, !- Water Use Equipment Definition Name
  {f14ad2c1-11a0-4529-960d-3f401476ca68}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e824edc2-2a95-44b1-9880-e6f7c8d89f10}, !- Handle
  Node 988,                               !- Name
  {ee745b76-2b8a-4037-91cf-76a945540b05}, !- Inlet Port
  {7dd54de5-5953-418c-a035-42fb9d932817}; !- Outlet Port

OS:Connection,
  {ee745b76-2b8a-4037-91cf-76a945540b05}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  155,                                    !- Outlet Port
  {e824edc2-2a95-44b1-9880-e6f7c8d89f10}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d66ff7c5-18e4-43da-b5d5-94f9f6e60c60}, !- Handle
  Node 989,                               !- Name
  {b27a4d62-04f1-437d-877c-7074a513d8fc}, !- Inlet Port
  {ea371041-7048-409f-9be3-0c0685b49c0b}; !- Outlet Port

OS:Connection,
  {7dd54de5-5953-418c-a035-42fb9d932817}, !- Handle
  {e824edc2-2a95-44b1-9880-e6f7c8d89f10}, !- Source Object
  3,                                      !- Outlet Port
  {5dd6503e-1333-4207-a5f9-ee2790f79145}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b27a4d62-04f1-437d-877c-7074a513d8fc}, !- Handle
  {5dd6503e-1333-4207-a5f9-ee2790f79145}, !- Source Object
  3,                                      !- Outlet Port
  {d66ff7c5-18e4-43da-b5d5-94f9f6e60c60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea371041-7048-409f-9be3-0c0685b49c0b}, !- Handle
  {d66ff7c5-18e4-43da-b5d5-94f9f6e60c60}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  155;                                    !- Inlet Port

OS:WaterUse:Connections,
  {7a2784a7-aab5-4d3f-a652-bcaab2e5833d}, !- Handle
  Water Use Connections 153,              !- Name
  {2c245f14-6c61-4d4c-b2de-b1231431535b}, !- Inlet Node Name
  {37e6b8d1-a7c0-4b56-8bb8-8d86c8152d19}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e1665b49-2ae7-4251-9ee3-137fe00f6cb6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {799b1846-a37a-4be8-a1f8-6d8345ff6b07}, !- Handle
  Patroom8_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.66130267860527e-07,                   !- Peak Flow Rate {m3/s}
  {602b541c-dade-4760-b312-01bdb13cb304}, !- Target Temperature Schedule Name
  {0b2e342b-bb99-4afc-8e64-24c3151d9ec3}, !- Sensible Fraction Schedule Name
  {62cd3ac0-5ab4-4425-98df-eb105ed39192}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0b2e342b-bb99-4afc-8e64-24c3151d9ec3}, !- Handle
  Schedule Ruleset 459,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {664d3a1f-5861-441d-a79e-e83ae444439c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {664d3a1f-5861-441d-a79e-e83ae444439c}, !- Handle
  Schedule Day 463,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {62cd3ac0-5ab4-4425-98df-eb105ed39192}, !- Handle
  Schedule Ruleset 460,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a85d506f-a7fa-4cad-90cb-a5458e35f27f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a85d506f-a7fa-4cad-90cb-a5458e35f27f}, !- Handle
  Schedule Day 464,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {602b541c-dade-4760-b312-01bdb13cb304}, !- Handle
  Schedule Ruleset 461,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6ce2304b-b635-4a37-9e16-afdc8c355324}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ce2304b-b635-4a37-9e16-afdc8c355324}, !- Handle
  Schedule Day 465,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e1665b49-2ae7-4251-9ee3-137fe00f6cb6}, !- Handle
  Patroom8_flr_4 Service Water Use 0.01gal/min, !- Name
  {799b1846-a37a-4be8-a1f8-6d8345ff6b07}, !- Water Use Equipment Definition Name
  {781f0778-e6d3-4693-a705-422ddb91a879}, !- Space Name
  {b92c09ec-0896-4404-aecc-41cb8a86e185}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bda8859d-83e9-4742-87e5-bc9b38ae0292}, !- Handle
  Node 990,                               !- Name
  {e015ecae-3820-4493-aa66-86dff3588017}, !- Inlet Port
  {2c245f14-6c61-4d4c-b2de-b1231431535b}; !- Outlet Port

OS:Connection,
  {e015ecae-3820-4493-aa66-86dff3588017}, !- Handle
  {bd9bdd30-6324-471f-b8c5-d2e1aca9b8ee}, !- Source Object
  156,                                    !- Outlet Port
  {bda8859d-83e9-4742-87e5-bc9b38ae0292}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2b3cfa6-6266-462e-80d5-51a3f3b24146}, !- Handle
  Node 991,                               !- Name
  {37e6b8d1-a7c0-4b56-8bb8-8d86c8152d19}, !- Inlet Port
  {12c72f55-f92e-4228-9d88-f542c5515784}; !- Outlet Port

OS:Connection,
  {2c245f14-6c61-4d4c-b2de-b1231431535b}, !- Handle
  {bda8859d-83e9-4742-87e5-bc9b38ae0292}, !- Source Object
  3,                                      !- Outlet Port
  {7a2784a7-aab5-4d3f-a652-bcaab2e5833d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37e6b8d1-a7c0-4b56-8bb8-8d86c8152d19}, !- Handle
  {7a2784a7-aab5-4d3f-a652-bcaab2e5833d}, !- Source Object
  3,                                      !- Outlet Port
  {f2b3cfa6-6266-462e-80d5-51a3f3b24146}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12c72f55-f92e-4228-9d88-f542c5515784}, !- Handle
  {f2b3cfa6-6266-462e-80d5-51a3f3b24146}, !- Source Object
  3,                                      !- Outlet Port
  {a2bc4f05-e698-4f5f-80ff-abd01098c048}, !- Target Object
  156;                                    !- Inlet Port

OS:WaterUse:Connections,
  {2c23507e-298d-4de2-9a8c-7e7971fc7b75}, !- Handle
  Water Use Connections 154,              !- Name
  {40cc5e42-c989-406b-8828-e2097a55ec8a}, !- Inlet Node Name
  {fb7e68ae-9822-4dd0-9189-0783fdba54b0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4ad594b1-430b-4f63-a96f-3350314c6cb7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c810f5a1-1f07-43ef-9c9f-2f550f5c24f5}, !- Handle
  Phystherapy_flr_3 Service Water Use Def 0.09gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.82863984377961e-06,                   !- Peak Flow Rate {m3/s}
  {8f3122d7-7c36-4d14-b553-f1b605196cfc}, !- Target Temperature Schedule Name
  {d680f5cb-38e4-4e19-bb89-21faa9d650b1}, !- Sensible Fraction Schedule Name
  {c09d4117-7dbb-4cdb-b9b1-d1b32dca75fe}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d680f5cb-38e4-4e19-bb89-21faa9d650b1}, !- Handle
  Schedule Ruleset 462,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8ebf337c-6741-48f1-b2d0-575ee31ab479}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8ebf337c-6741-48f1-b2d0-575ee31ab479}, !- Handle
  Schedule Day 466,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c09d4117-7dbb-4cdb-b9b1-d1b32dca75fe}, !- Handle
  Schedule Ruleset 463,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8bd03a67-40d1-433b-bf60-d18a5cc53b21}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8bd03a67-40d1-433b-bf60-d18a5cc53b21}, !- Handle
  Schedule Day 467,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8f3122d7-7c36-4d14-b553-f1b605196cfc}, !- Handle
  Schedule Ruleset 464,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {74782a59-fda4-4405-a8a7-705ca2d52ce0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {74782a59-fda4-4405-a8a7-705ca2d52ce0}, !- Handle
  Schedule Day 468,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4ad594b1-430b-4f63-a96f-3350314c6cb7}, !- Handle
  Phystherapy_flr_3 Service Water Use 0.09gal/min, !- Name
  {c810f5a1-1f07-43ef-9c9f-2f550f5c24f5}, !- Water Use Equipment Definition Name
  {29a8ebd7-ac6a-4bc0-a0bb-dcea45220ce9}, !- Space Name
  {2158cebb-0945-4ebd-90d1-06998b28e694}; !- Flow Rate Fraction Schedule Name

OS:Node,
