  4.572, 5.89543096890365e-032, -3.6095570976613e-016, !- X,Y,Z Vertex 2 {m}
  -1.13988647780202e-031, -5.89543096890365e-032, -1.08286712929839e-015, !- X,Y,Z Vertex 3 {m}
  1.13988647780202e-031, 4.42, -3.6095570976613e-016; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ebb181af-4443-4971-8a5e-3eda32a14af8}, !- Handle
  PatRoom7_7_Flr_4,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  31.092,                                 !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {84cf1050-43b7-4dcd-bc95-2866e1b081e5}, !- Building Story Name
  {14aeaf1b-d29f-4c87-a59a-ac4dc73c64b7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {002adf5b-5b15-44dd-80b0-7cc7f4a1e150}, !- Handle
  PatRoom7_7_Flr_4_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebb181af-4443-4971-8a5e-3eda32a14af8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc90b47a-c6a5-4a7f-ab23-dfc962a6d07e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.42, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.42, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 4.42, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 4.42, 4.2672;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31c95057-32e5-4539-8e1b-e9f93d2cae2d}, !- Handle
  PatRoom7_7_Flr_4_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebb181af-4443-4971-8a5e-3eda32a14af8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35fbe577-844d-4747-8948-70c6df53c0f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61798f1b-6161-4ed4-9875-fdde983c6185}, !- Handle
  PatRoom7_7_Flr_4_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ebb181af-4443-4971-8a5e-3eda32a14af8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b4e525e-d11c-4242-936d-e4f2e4691c95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.42, 0,                         !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.42, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44cef35c-5465-4fe9-960d-426d0a24341d}, !- Handle
  PatRoom7_7_Flr_4_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ebb181af-4443-4971-8a5e-3eda32a14af8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8980239d-757c-4228-85dc-f2fbcb00bcf1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.42, 4.2672,                    !- X,Y,Z Vertex 2 {m}
  0, 4.42, 4.2672,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2a3cadb-a87c-4370-a1ac-9b979c3b43c9}, !- Handle
  PatRoom7_7_Flr_4_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebb181af-4443-4971-8a5e-3eda32a14af8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.42, 4.2672,                        !- X,Y,Z Vertex 1 {m}
  0, 4.42, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50e262b7-cb45-4f3b-9267-50f1ffbd85cc}, !- Handle
  PatRoom7_7_Flr_4_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebb181af-4443-4971-8a5e-3eda32a14af8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7901b11-bb10-48de-82f4-649a1b5f5127}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.42, 0,                         !- X,Y,Z Vertex 3 {m}
  4.572, 4.42, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ee4427a1-f033-41b9-b144-c463b85523ce}, !- Handle
  PatRoom7_8_Flr_4,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  35.512,                                 !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {84cf1050-43b7-4dcd-bc95-2866e1b081e5}, !- Building Story Name
  {14aeaf1b-d29f-4c87-a59a-ac4dc73c64b7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {3df16a1d-b956-418a-b2b5-e7c128404dd6}, !- Handle
  PatRoom7_8_Flr_4_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ee4427a1-f033-41b9-b144-c463b85523ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b717a22-3d61-47f9-8c29-c26746121fd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.42, -1.44382283906452e-015,    !- X,Y,Z Vertex 1 {m}
  4.572, 0, -1.44382283906452e-015,       !- X,Y,Z Vertex 2 {m}
  0, 0, -1.44382283906452e-015,           !- X,Y,Z Vertex 3 {m}
  0, 4.42, -1.44382283906452e-015;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {531e6c9b-9e0a-41fe-8aa0-6af1e1e9bf40}, !- Handle
  PatRoom7_8_Flr_4_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee4427a1-f033-41b9-b144-c463b85523ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72227854-740d-4606-9f73-1181b9fbed2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.42, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.42, -1.44382283906452e-015,    !- X,Y,Z Vertex 2 {m}
  0, 4.42, -1.44382283906452e-015,        !- X,Y,Z Vertex 3 {m}
  0, 4.42, 4.2672;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75d52848-29f1-40c3-adaf-73dfd7cee432}, !- Handle
  PatRoom7_8_Flr_4_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee4427a1-f033-41b9-b144-c463b85523ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.42, 4.2672,                        !- X,Y,Z Vertex 1 {m}
  0, 4.42, -1.44382283906452e-015,        !- X,Y,Z Vertex 2 {m}
  0, 0, -1.44382283906452e-015,           !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc90b47a-c6a5-4a7f-ab23-dfc962a6d07e}, !- Handle
  PatRoom7_8_Flr_4_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee4427a1-f033-41b9-b144-c463b85523ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {002adf5b-5b15-44dd-80b0-7cc7f4a1e150}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, -1.44382283906452e-015,           !- X,Y,Z Vertex 2 {m}
  4.572, 0, -1.44382283906452e-015,       !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91667f39-a8c0-46bb-9361-6bee3985baa8}, !- Handle
  PatRoom7_8_Flr_4_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee4427a1-f033-41b9-b144-c463b85523ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a98e286-de9e-4a03-83b0-844a7617e189}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, -1.44382283906452e-015,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.42, -1.44382283906452e-015,    !- X,Y,Z Vertex 3 {m}
  4.572, 4.42, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dca05d6c-5475-478a-9c09-4686f2f9d4b8}, !- Handle
  PatRoom7_8_Flr_4_RoofCeiling_1,         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ee4427a1-f033-41b9-b144-c463b85523ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac90aa03-ec07-44dd-b725-3db301a4e91d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.582, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.42, 4.2672,                    !- X,Y,Z Vertex 2 {m}
  0, 4.42, 4.2672,                        !- X,Y,Z Vertex 3 {m}
  0, 2.582, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4595f02e-c180-4fbf-bc5a-26dd6387cae7}, !- Handle
  PatRoom7_9_Flr_4,                       !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  39.932,                                 !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {84cf1050-43b7-4dcd-bc95-2866e1b081e5}, !- Building Story Name
  {14aeaf1b-d29f-4c87-a59a-ac4dc73c64b7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {17126cb3-66a9-47a6-8ebf-d227b1d976e6}, !- Handle
  PatRoom7_9_Flr_4_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4595f02e-c180-4fbf-bc5a-26dd6387cae7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.42, 4.2672,                        !- X,Y,Z Vertex 1 {m}
  0, 4.42, -1.44382283906452e-015,        !- X,Y,Z Vertex 2 {m}
  0, 0, -1.44382283906452e-015,           !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a9e7399-d5b0-4800-aa5e-9c1d012c47e8}, !- Handle
  PatRoom7_9_Flr_4_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4595f02e-c180-4fbf-bc5a-26dd6387cae7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c2d8cef-60eb-42fd-98bd-052d6c772d02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, -1.44382283906452e-015,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.42, -1.44382283906452e-015,    !- X,Y,Z Vertex 3 {m}
  4.572, 4.42, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1121a7a7-3b71-4fde-934c-d389e050467f}, !- Handle
  PatRoom7_9_Flr_4_RoofCeiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4595f02e-c180-4fbf-bc5a-26dd6387cae7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47b3da18-f682-4f2e-84bb-1638191e813d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.42, 4.2672,                    !- X,Y,Z Vertex 2 {m}
  0, 4.42, 4.2672,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c79269a-c14c-47f2-ad1d-5c747061f932}, !- Handle
  PatRoom7_9_Flr_4_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4595f02e-c180-4fbf-bc5a-26dd6387cae7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6d56b94-4a04-4446-915f-74eb69670d3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.42, -1.44382283906452e-015,    !- X,Y,Z Vertex 1 {m}
  4.572, 0, -1.44382283906452e-015,       !- X,Y,Z Vertex 2 {m}
  0, 0, -1.44382283906452e-015,           !- X,Y,Z Vertex 3 {m}
  0, 4.42, -1.44382283906452e-015;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72227854-740d-4606-9f73-1181b9fbed2b}, !- Handle
  PatRoom7_9_Flr_4_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4595f02e-c180-4fbf-bc5a-26dd6387cae7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {531e6c9b-9e0a-41fe-8aa0-6af1e1e9bf40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, -1.44382283906452e-015,           !- X,Y,Z Vertex 2 {m}
  4.572, 0, -1.44382283906452e-015,       !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0767c773-666f-4189-9a5d-e036b0baa127}, !- Handle
  PatRoom7_9_Flr_4_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4595f02e-c180-4fbf-bc5a-26dd6387cae7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3386503a-85b1-4d57-9d89-2e70b71bebd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.42, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.42, -1.44382283906452e-015,    !- X,Y,Z Vertex 2 {m}
  0, 4.42, -1.44382283906452e-015,        !- X,Y,Z Vertex 3 {m}
  0, 4.42, 4.2672;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {77e55f23-fbe6-4aae-8d0f-42cf3a578bb1}, !- Handle
  PatRoom7_10_Flr_4,                      !- Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  44.352,                                 !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {84cf1050-43b7-4dcd-bc95-2866e1b081e5}, !- Building Story Name
  {14aeaf1b-d29f-4c87-a59a-ac4dc73c64b7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {3386503a-85b1-4d57-9d89-2e70b71bebd4}, !- Handle
  PatRoom7_10_Flr_4_Wall_South,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77e55f23-fbe6-4aae-8d0f-42cf3a578bb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0767c773-666f-4189-9a5d-e036b0baa127}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d23bdaf-0ec7-4062-b302-b4ff92ea3f7d}, !- Handle
  PatRoom7_10_Flr_4_Wall_North,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77e55f23-fbe6-4aae-8d0f-42cf3a578bb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6952b9c9-70e7-4ae5-963c-4b47e3e40919}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.416, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.416, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.416, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.416, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aefa7662-1331-4135-8859-a6d110291a8d}, !- Handle
  PatRoom7_10_Flr_4_Floor,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {77e55f23-fbe6-4aae-8d0f-42cf3a578bb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7c389d9-4aa3-4e5c-8fdd-d7432415b5b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.416, 0,                        !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.416, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94f66738-9bc2-43a1-93ae-19df02f5c1a2}, !- Handle
  PatRoom7_10_Flr_4_RoofCeiling_2,        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {77e55f23-fbe6-4aae-8d0f-42cf3a578bb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e85461b-f423-49e1-8b29-47698d6c086d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 1.368, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 1.368, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d676968-8dcf-44a7-8e7f-5b6cdb598524}, !- Handle
  PatRoom7_10_Flr_4_Wall_East,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77e55f23-fbe6-4aae-8d0f-42cf3a578bb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77b34db7-dbc6-4c8a-87c0-4f7aec860f4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.416, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.416, 4.2672;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3f9256e-56df-4bf0-9cb1-b5bf91292d4e}, !- Handle
  PatRoom7_10_Flr_4_Wall_West,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77e55f23-fbe6-4aae-8d0f-42cf3a578bb1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.416, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 4.416, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {d15df76e-7a71-4f51-843b-794e134ac06f}, !- Handle
  Rendering Color 188,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {92c6faf4-3050-4701-bf50-2b5e652b029c}, !- Handle
  Rendering Color 189,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5bfca07e-900a-46b3-98e4-64dd12a06ea8}, !- Handle
  Rendering Color 190,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {140c1414-58e7-437f-ba33-ef346a49078a}, !- Handle
  Rendering Color 191,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9744dbdd-fb77-4e60-b2de-7a79ac9a95b7}, !- Handle
  Rendering Color 192,                    !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {51710431-45d6-4087-8524-55212e52ff35}, !- Handle
  Rendering Color 193,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a54a64c1-6f40-4b53-8c05-a86ede6fb8ae}, !- Handle
  Rendering Color 194,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7c030e32-b109-408a-8ba8-afd590253fc1}, !- Handle
  Rendering Color 195,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3b66a60e-0a79-49ec-a9c0-104c6b6f2e57}, !- Handle
  Rendering Color 196,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Surface,
  {b15c5fd1-5ad1-4814-8a98-7f887b4d9bf4}, !- Handle
  PatRoom7_2_Flr_4_Wall_East_1,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b019763-246f-4f5d-8afb-b8041f6604dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99fa1da3-bacf-4117-8908-7ca68213247b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -1.01067598734517e-014, 4.2672,  !- X,Y,Z Vertex 1 {m}
  4.572, -1.01067598734517e-014, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  4.572, 1.67599999999998, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  4.572, 1.67599999999999, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77b34db7-dbc6-4c8a-87c0-4f7aec860f4a}, !- Handle
  Corridor_NW_Flr_4_Wall_West_2,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d676968-8dcf-44a7-8e7f-5b6cdb598524}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 38.1, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  -4.572, 38.1, 0,                        !- X,Y,Z Vertex 2 {m}
  -4.572, 33.684, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.572, 33.684, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c2d8cef-60eb-42fd-98bd-052d6c772d02}, !- Handle
  Corridor_NW_Flr_4_Wall_West_3,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a9e7399-d5b0-4800-aa5e-9c1d012c47e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 33.684, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  -4.572, 33.684, 0,                      !- X,Y,Z Vertex 2 {m}
  -4.572, 29.264, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.572, 29.264, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e80748b-b1f9-411d-a42a-c1e0e228e70b}, !- Handle
  Corridor_NW_Flr_4_Wall_West_7,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84be2ca6-51fc-4457-868c-45ca4171d80d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 16.004, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  -4.572, 16.004, 0,                      !- X,Y,Z Vertex 2 {m}
  -4.572, 11.584, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.572, 11.584, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21f4c1aa-2e4e-4cc8-96fd-93fb75a6f61c}, !- Handle
  Corridor_NW_Flr_4_Wall_West_6,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9621aaa-7df6-40a9-972e-e5436bc0faf0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 20.424, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  -4.572, 20.424, 0,                      !- X,Y,Z Vertex 2 {m}
  -4.572, 16.004, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.572, 16.004, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7901b11-bb10-48de-82f4-649a1b5f5127}, !- Handle
  Corridor_NW_Flr_4_Wall_West_5,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50e262b7-cb45-4f3b-9267-50f1ffbd85cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 24.844, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  -4.572, 24.844, 0,                      !- X,Y,Z Vertex 2 {m}
  -4.572, 20.424, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.572, 20.424, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {128b365e-4924-423c-bc81-32fa416b0512}, !- Handle
  Corridor_NW_Flr_4_Wall_West_8,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44135dff-8576-4a32-8cf3-a8d4ed248c89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 11.584, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  -4.572, 11.584, 0,                      !- X,Y,Z Vertex 2 {m}
  -4.572, 7.164, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.572, 7.164, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a98e286-de9e-4a03-83b0-844a7617e189}, !- Handle
  Corridor_NW_Flr_4_Wall_West_4,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91667f39-a8c0-46bb-9361-6bee3985baa8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 29.264, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  -4.572, 29.264, 0,                      !- X,Y,Z Vertex 2 {m}
  -4.572, 24.844, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.572, 24.844, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ee36f44-1df0-4965-b4ca-87e4bdc1702b}, !- Handle
  Corridor_NW_Flr_4_Wall_West_9,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4db4a703-b4a6-4e03-ad63-cc7b1a5e8538}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 7.164, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  -4.572, 7.164, 0,                       !- X,Y,Z Vertex 2 {m}
  -4.572, 2.744, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.572, 2.744, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98308b2a-101c-4c7e-aa3b-6c70e5af5acc}, !- Handle
  Office2_1_Flr_5_Floor_3,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d4514f9d-0837-41de-8f53-62f9fd53f516}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0173966c-3b5c-4411-9248-eacac120404c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.79000000000001, 0,                 !- X,Y,Z Vertex 1 {m}
  4.572, 5.79, 0,                         !- X,Y,Z Vertex 2 {m}
  4.572, 1.37, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 1.37, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {442498b1-12f3-4825-9b27-edac9a5193a2}, !- Handle
  Office2_2_Flr_5_Floor_4,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b55b7d4a-d540-4736-8b5e-0058b7a33e35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35acfdf8-69d6-4ea3-98d1-7f7a37969886}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.592, 0,                        !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.592, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c9b3c9c-77d4-4b61-b6b1-e993f24e8409}, !- Handle
  Office2_2_Flr_5_Floor_3,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b55b7d4a-d540-4736-8b5e-0058b7a33e35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4801b6fd-769a-4884-bead-416f65cc8ee5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 7.012, 0,                        !- X,Y,Z Vertex 1 {m}
  4.572, 2.592, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 2.592, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.012, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45c4ffe3-1ef1-4053-914d-07c084c6d856}, !- Handle
  Office2_3_Flr_5_Floor_3,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {293507fd-ab82-47f8-ae9e-dc26ab0ce95a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6b0f04b-9f4b-422b-9434-fd1e93cd8378}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.814, 0,                        !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.814, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8980239d-757c-4228-85dc-f2fbcb00bcf1}, !- Handle
  Office2_4_Flr_5_Floor_3,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7a25b494-1d80-4043-937c-e50642895109}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44cef35c-5465-4fe9-960d-426d0a24341d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 5.036, 0,                        !- X,Y,Z Vertex 1 {m}
  4.572, 0.615999999999999, 0,            !- X,Y,Z Vertex 2 {m}
  0, 0.615999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, 5.036, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d4e732f-5827-4c91-92d7-125f35ae16fc}, !- Handle
  Office2_4_Flr_5_Floor_4,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7a25b494-1d80-4043-937c-e50642895109}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d41b76e5-3a3e-42bd-9fc6-a531cfd36584}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0.615999999999999, 0,            !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0.615999999999999, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47b3da18-f682-4f2e-84bb-1638191e813d}, !- Handle
  Office2_5_Flr_5_Floor_3,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0a5a13d4-a87a-4d10-9524-c8a73fc1a23c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1121a7a7-3b71-4fde-934c-d389e050467f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 6.258, 0,                        !- X,Y,Z Vertex 1 {m}
  4.572, 1.838, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 1.838, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.258, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e85461b-f423-49e1-8b29-47698d6c086d}, !- Handle
  Office2_5_Flr_5_Floor_1,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0a5a13d4-a87a-4d10-9524-c8a73fc1a23c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94f66738-9bc2-43a1-93ae-19df02f5c1a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 7.626, 0,                        !- X,Y,Z Vertex 1 {m}
  4.572, 6.258, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 6.258, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.626, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35acfdf8-69d6-4ea3-98d1-7f7a37969886}, !- Handle
  PatRoom7_3_Flr_4_RoofCeiling_1,         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {41615e18-9a71-4fcb-9156-19788bfe6760}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {442498b1-12f3-4825-9b27-edac9a5193a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.828, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.42, 4.2672,                    !- X,Y,Z Vertex 2 {m}
  0, 4.42, 4.2672,                        !- X,Y,Z Vertex 3 {m}
  0, 1.828, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6b0f04b-9f4b-422b-9434-fd1e93cd8378}, !- Handle
  PatRoom7_5_Flr_4_RoofCeiling_1,         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8f071902-06d2-4f24-8f5d-fdde5fac28c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45c4ffe3-1ef1-4053-914d-07c084c6d856}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0.606000000000001, 4.2672,       !- X,Y,Z Vertex 1 {m}
  4.572, 4.42, 4.2672,                    !- X,Y,Z Vertex 2 {m}
  0, 4.42, 4.2672,                        !- X,Y,Z Vertex 3 {m}
  0, 0.606000000000001, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b901df11-010e-469a-9f24-8c67bd619264}, !- Handle
  PatRoom7_6_Flr_4_RoofCeiling_2,         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {14756381-c1e9-4dcc-a940-561382fe841c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {061016eb-3b62-4900-b812-a0f5279ad1bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 3.804, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 3.804, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc9f349a-a2d2-48de-ba54-4a7737edec51}, !- Handle
  PatRoom7_8_Flr_4_RoofCeiling_2,         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ee4427a1-f033-41b9-b144-c463b85523ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fc28dfa-4581-430f-baa7-150f01ae3097}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  4.572, 2.582, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 2.582, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {334d1a14-faaa-4e4e-9fa0-1ce1bbac5485}, !- Handle
  PatRoom7_10_Flr_4_RoofCeiling_1,        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {77e55f23-fbe6-4aae-8d0f-42cf3a578bb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b459323-3183-4e55-95bf-ce4bc0ba00c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.368, 4.2672,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.416, 4.2672,                   !- X,Y,Z Vertex 2 {m}
  0, 4.416, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 1.368, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66e5bc93-1bfb-45bb-90b8-2cdbb2eea941}, !- Handle
  ER_Exam3_4_Flr_1_RoofCeiling_1,         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {68f20e1b-2ac1-4a1e-932d-7774c1928ad8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae3977f5-a7df-47a3-8abc-f534f4c1a511}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.77529135625809e-015, 4.2672,       !- X,Y,Z Vertex 1 {m}
  0, 3.0479999999999, 4.2672,             !- X,Y,Z Vertex 2 {m}
  -6.096, 3.04800000000001, 4.2672,       !- X,Y,Z Vertex 3 {m}
  -6.096, 5.77529135625809e-015, 4.2672;  !- X,Y,Z Vertex 4 {m}

OS:WeatherFile,
  {e8f7e351-4424-41cc-8eb7-7512e729c07d}, !- Handle
  Calgary Intl AP,                        !- City
  AB,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2016,                               !- Data Source
  718770,                                 !- WMO Number
  51.114,                                 !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  /os_test/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw, !- Url
  93FEA5D3;                               !- Checksum

OS:SizingPeriod:DesignDay,
  {174f2b8c-5069-42af-93c9-54c2269072ca}, !- Handle
  Calgary Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  28.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  88961,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.339,                                  !- ASHRAE Taub {dimensionless}
  2.421;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {a8752da3-d21b-419f-ab21-456e0cee3c19}, !- Handle
  Calgary Intl AP Ann Htg 99.6% Condns DB, !- Name
  -28.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -28.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  88961,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Rendering:Color,
  {d6109494-3f1d-4250-9a72-58dba70d653a}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {693af21e-4c19-4b22-94a7-80ec956f7e70}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.010003634216273,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bf6a5cce-92fc-4fac-a29b-eb0912f82dc0}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B People, !- Name
  {693af21e-4c19-4b22-94a7-80ec956f7e70}, !- People Definition Name
  {4a940865-0c17-4e36-b0a9-0f15c43216c3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2870ac8a-5e66-48e6-8f90-e64e913d4da3}, !- Work Efficiency Schedule Name
  {ec6cb2e3-e045-4373-abe1-ea5eed75ddfe}, !- Clothing Insulation Schedule Name
  {d89ba12c-a193-4c6e-836a-c551484cbc8e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {ec6cb2e3-e045-4373-abe1-ea5eed75ddfe}, !- Handle
  Clothing Schedule,                      !- Name
  {da65280a-0956-4d76-a098-4b5f7aced716}, !- Schedule Type Limits Name
  {a674c2cc-1459-4151-9019-ee5a9bd5835c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a674c2cc-1459-4151-9019-ee5a9bd5835c}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {da65280a-0956-4d76-a098-4b5f7aced716}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {72274a91-fac4-44f0-9129-20d7e040d6b3}, !- Handle
  Schedule Rule 1,                        !- Name
  {ec6cb2e3-e045-4373-abe1-ea5eed75ddfe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dd2b3ba3-e4df-4d96-be1e-ffca3800b795}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dd2b3ba3-e4df-4d96-be1e-ffca3800b795}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {da65280a-0956-4d76-a098-4b5f7aced716}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {da65280a-0956-4d76-a098-4b5f7aced716}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {d89ba12c-a193-4c6e-836a-c551484cbc8e}, !- Handle
  Air Velocity Schedule,                  !- Name
  {d12a4a9b-25f3-4024-9f69-e8aceff8a9bf}, !- Schedule Type Limits Name
  {a2558453-4176-4500-b4d9-b16524382e2d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a2558453-4176-4500-b4d9-b16524382e2d}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {d12a4a9b-25f3-4024-9f69-e8aceff8a9bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d12a4a9b-25f3-4024-9f69-e8aceff8a9bf}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {2870ac8a-5e66-48e6-8f90-e64e913d4da3}, !- Handle
  Work Efficiency Schedule,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {2dfe3507-ec0f-430c-a3ad-5b0ed34fd052}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2dfe3507-ec0f-430c-a3ad-5b0ed34fd052}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {225146e2-393d-4119-9042-f4f0d28346ca}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7038886114121,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {345dcaa2-9bfc-4264-9e29-e8e1dede9129}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Lights, !- Name
  {225146e2-393d-4119-9042-f4f0d28346ca}, !- Lights Definition Name
  {4a940865-0c17-4e36-b0a9-0f15c43216c3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e0ebb02c-aa08-493b-9310-588f59694b8a}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {89f3f5be-7563-4a8b-bb89-af437da4574d}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {450721a3-fb65-4f7b-8a79-b974cc8a194c}, !- Number of People Schedule Name
  {1ba7a0f6-72b9-475d-b681-fe531082fc47}, !- People Activity Level Schedule Name
  {d55b9aaf-6159-45b0-8c3a-2345f69e7300}, !- Lighting Schedule Name
  {b14c1400-62d8-43d3-b6a2-4e062c54ad38}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8a8ea88e-58d7-46a1-a6a0-0ed09d677202}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {450721a3-fb65-4f7b-8a79-b974cc8a194c}, !- Handle
  NECB-B-Occupancy,                       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {8d074190-b356-42f2-8e9d-6c31fd9cecfd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d074190-b356-42f2-8e9d-6c31fd9cecfd}, !- Handle
  NECB-B-Occupancy Default,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {4dd54e34-1732-4ca9-88c8-6a462869ce12}, !- Handle
  Schedule Rule 2,                        !- Name
  {450721a3-fb65-4f7b-8a79-b974cc8a194c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4df58252-01a6-465c-991c-23bb83e97bd4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4df58252-01a6-465c-991c-23bb83e97bd4}, !- Handle
  NECB-B-Occupancy Default|Wkdy Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {b5e0b3bb-81c4-4285-90d1-4aeb66314773}, !- Handle
  Schedule Rule 3,                        !- Name
  {450721a3-fb65-4f7b-8a79-b974cc8a194c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {518b5282-004f-46de-a1f7-5bec809917f8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {518b5282-004f-46de-a1f7-5bec809917f8}, !- Handle
  NECB-B-Occupancy Sat Day,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {a5737347-6584-45f4-b150-213989f8c207}, !- Handle
  Schedule Rule 4,                        !- Name
  {450721a3-fb65-4f7b-8a79-b974cc8a194c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8b8eee1e-be3b-46d9-bbda-ff9a75c51cf0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b8eee1e-be3b-46d9-bbda-ff9a75c51cf0}, !- Handle
  NECB-B-Occupancy Sun|Hol Day,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Ruleset,
  {1ba7a0f6-72b9-475d-b681-fe531082fc47}, !- Handle
  NECB-Activity,                          !- Name
  {914fb107-53c7-4ce8-8b3f-d09fe122736e}, !- Schedule Type Limits Name
  {337febfa-7326-461f-998b-0a9dca131993}, !- Default Day Schedule Name
  {5cee756c-cf23-4dcb-a931-1d1d9e6a5188}, !- Summer Design Day Schedule Name
  {4b1dbe57-b896-4695-8370-dd543a18c924}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {337febfa-7326-461f-998b-0a9dca131993}, !- Handle
  NECB-Activity Default,                  !- Name
  {914fb107-53c7-4ce8-8b3f-d09fe122736e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a60e485d-e3b8-4863-988c-e5869e26cae5}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4b1dbe57-b896-4695-8370-dd543a18c924}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {914fb107-53c7-4ce8-8b3f-d09fe122736e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {27a5f65e-0730-4258-b2d7-6b81b402659e}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5cee756c-cf23-4dcb-a931-1d1d9e6a5188}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {914fb107-53c7-4ce8-8b3f-d09fe122736e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d55b9aaf-6159-45b0-8c3a-2345f69e7300}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {0ebe10b6-e1ea-46d9-9f03-0e2c038e52fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ebe10b6-e1ea-46d9-9f03-0e2c038e52fe}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {e97b00c3-92d4-4281-a01a-93e32926f24d}, !- Handle
  Schedule Rule 5,                        !- Name
  {d55b9aaf-6159-45b0-8c3a-2345f69e7300}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1c5a847d-5deb-4c03-8a6b-0c8fc97e5d7d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c5a847d-5deb-4c03-8a6b-0c8fc97e5d7d}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {24139549-52e2-4a1a-a744-ae9e42f2cc32}, !- Handle
  Schedule Rule 6,                        !- Name
  {d55b9aaf-6159-45b0-8c3a-2345f69e7300}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {af431c7b-3d8e-4781-a831-9d8d88d464be}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {af431c7b-3d8e-4781-a831-9d8d88d464be}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {5480c67b-f1b9-4914-a7b4-e021b1d36019}, !- Handle
  Schedule Rule 7,                        !- Name
  {d55b9aaf-6159-45b0-8c3a-2345f69e7300}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aa77ed8d-bcaf-482c-8488-00a08f7d0aef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa77ed8d-bcaf-482c-8488-00a08f7d0aef}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {b14c1400-62d8-43d3-b6a2-4e062c54ad38}, !- Handle
  NECB-B-Electric-Equipment,              !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {96cf9dd4-62bb-4f16-ae0c-ded34eec19bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96cf9dd4-62bb-4f16-ae0c-ded34eec19bd}, !- Handle
  NECB-B-Electric-Equipment Default,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {a5891aa6-43e9-42b9-a7fa-57184494a3c9}, !- Handle
  Schedule Rule 8,                        !- Name
  {b14c1400-62d8-43d3-b6a2-4e062c54ad38}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {363353bd-85a4-41a8-b700-7285adbbfd8d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {363353bd-85a4-41a8-b700-7285adbbfd8d}, !- Handle
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {8f813ec8-c04a-485f-a151-0163dce504fd}, !- Handle
  Schedule Rule 9,                        !- Name
  {b14c1400-62d8-43d3-b6a2-4e062c54ad38}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ab4c1d84-d3de-40d0-94b4-bc53ddf10a1f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ab4c1d84-d3de-40d0-94b4-bc53ddf10a1f}, !- Handle
  NECB-B-Electric-Equipment Sat Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {271be081-31cb-4acf-b2a8-c289970a36a5}, !- Handle
  Schedule Rule 10,                       !- Name
  {b14c1400-62d8-43d3-b6a2-4e062c54ad38}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ea834147-7f6a-4af1-baaa-60b9a3453b3b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea834147-7f6a-4af1-baaa-60b9a3453b3b}, !- Handle
  NECB-B-Electric-Equipment Sun|Hol Day,  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {8a8ea88e-58d7-46a1-a6a0-0ed09d677202}, !- Handle
  Always On,                              !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {fd9c7542-3fbd-416c-a52e-6d72a88e4f60}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd9c7542-3fbd-416c-a52e-6d72a88e4f60}, !- Handle
  Always On Default,                      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {05cb9d0a-9dee-43fc-a582-840ab1811539}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat, !- Name
  {d14bcfc1-ff7c-444e-ab90-1c202e7793d2}, !- Heating Setpoint Temperature Schedule Name
  {ea517a88-9794-408c-a8e5-51c409343f69}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {d14bcfc1-ff7c-444e-ab90-1c202e7793d2}, !- Handle
  NECB-B-Thermostat Setpoint-Heating,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {28c78604-f029-4ea4-ae06-d664198746bf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28c78604-f029-4ea4-ae06-d664198746bf}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {ad340e7c-a031-4e52-bc4f-7adc95672fc5}, !- Handle
  Schedule Rule 11,                       !- Name
  {d14bcfc1-ff7c-444e-ab90-1c202e7793d2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2b1ea7db-920f-4710-8e69-06036dc6faf2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b1ea7db-920f-4710-8e69-06036dc6faf2}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {9da94c43-e6ce-4871-9d77-57d3d64ed855}, !- Handle
  Schedule Rule 12,                       !- Name
  {d14bcfc1-ff7c-444e-ab90-1c202e7793d2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eeae8049-d3d4-4b0e-9e71-9e3c64ddfee4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eeae8049-d3d4-4b0e-9e71-9e3c64ddfee4}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sat Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {43d62366-3644-4ef5-a716-2dae4937f628}, !- Handle
  Schedule Rule 13,                       !- Name
  {d14bcfc1-ff7c-444e-ab90-1c202e7793d2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8654a9b2-5b55-4414-a911-3369d37989ae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8654a9b2-5b55-4414-a911-3369d37989ae}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  22,                                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  18;                                     !- Value Until Time 6

OS:Schedule:Ruleset,
  {ea517a88-9794-408c-a8e5-51c409343f69}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {8aaac80e-4a73-4dac-a916-99d286ca823c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8aaac80e-4a73-4dac-a916-99d286ca823c}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {61ced6c8-2a15-4cb5-a6c1-96c9a83a53aa}, !- Handle
  Schedule Rule 14,                       !- Name
  {ea517a88-9794-408c-a8e5-51c409343f69}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c51b9494-44d6-49a2-a0fc-77804b69fa53}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c51b9494-44d6-49a2-a0fc-77804b69fa53}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {77151b3a-bb92-4e3c-9ce0-7f22b093fc19}, !- Handle
  Schedule Rule 15,                       !- Name
  {ea517a88-9794-408c-a8e5-51c409343f69}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cfd4b262-653d-42a9-b1e0-e812f1f1ebc4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cfd4b262-653d-42a9-b1e0-e812f1f1ebc4}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sat Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {81163d78-8326-4d93-af2d-36865fc3ab5f}, !- Handle
  Schedule Rule 16,                       !- Name
  {ea517a88-9794-408c-a8e5-51c409343f69}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1e4a78f6-11ed-4e42-aa48-0282dd34eaee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e4a78f6-11ed-4e42-aa48-0282dd34eaee}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {c768759d-db66-4929-a262-326ed26ac8e6}, !- Handle
  Space Function Dining area - bar lounge/leisure dining, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {08d44de5-cc1e-4e7f-be7c-cc3661d6f810}, !- Handle
  Space Function Dining area - bar lounge/leisure dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8689e8f8-9645-4f4c-bf53-49501f361401}, !- Handle
  Space Function Dining area - bar lounge/leisure dining People, !- Name
  {08d44de5-cc1e-4e7f-be7c-cc3661d6f810}, !- People Definition Name
  {d2cea9a6-2454-42c0-9ea1-fdb0a768bca1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2870ac8a-5e66-48e6-8f90-e64e913d4da3}, !- Work Efficiency Schedule Name
  {ec6cb2e3-e045-4373-abe1-ea5eed75ddfe}, !- Clothing Insulation Schedule Name
  {d89ba12c-a193-4c6e-836a-c551484cbc8e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {3204cc27-a97c-4f00-8bc1-d8c6f5a928bc}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6042156908767,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {dc3ab8f7-d37d-466f-99f2-e2779160500d}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Lights, !- Name
  {3204cc27-a97c-4f00-8bc1-d8c6f5a928bc}, !- Lights Definition Name
  {d2cea9a6-2454-42c0-9ea1-fdb0a768bca1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {58c1954f-3e28-4661-8f71-016092c522f6}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {78188640-80e1-41f8-ad65-457476899750}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Elec Equip, !- Name
  {58c1954f-3e28-4661-8f71-016092c522f6}, !- Electric Equipment Definition Name
  {d2cea9a6-2454-42c0-9ea1-fdb0a768bca1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {52dfc724-7699-4b38-bdbb-32805f6ca6e0}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.15234463466496,                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4f648de3-51d3-4691-91c8-d4b0754d581d}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {450721a3-fb65-4f7b-8a79-b974cc8a194c}, !- Number of People Schedule Name
  {1ba7a0f6-72b9-475d-b681-fe531082fc47}, !- People Activity Level Schedule Name
  {d55b9aaf-6159-45b0-8c3a-2345f69e7300}, !- Lighting Schedule Name
  {b14c1400-62d8-43d3-b6a2-4e062c54ad38}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8a8ea88e-58d7-46a1-a6a0-0ed09d677202}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f024025c-b9e7-4880-812d-eea1d64a3591}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Thermostat, !- Name
  {d14bcfc1-ff7c-444e-ab90-1c202e7793d2}, !- Heating Setpoint Temperature Schedule Name
  {ea517a88-9794-408c-a8e5-51c409343f69}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {4f50dd23-caf9-48cb-a017-460d609c541d}, !- Handle
  Space Function Food preparation area,   !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {17427b15-c114-4776-9132-e563c7b5061a}, !- Handle
  Space Function Food preparation area People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {46a00a8a-9bfc-449c-bb23-8b611f90d8cd}, !- Handle
  Space Function Food preparation area People, !- Name
  {17427b15-c114-4776-9132-e563c7b5061a}, !- People Definition Name
  {00b1b024-ff3c-4d31-883b-0053b755c278}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2870ac8a-5e66-48e6-8f90-e64e913d4da3}, !- Work Efficiency Schedule Name
  {ec6cb2e3-e045-4373-abe1-ea5eed75ddfe}, !- Clothing Insulation Schedule Name
  {d89ba12c-a193-4c6e-836a-c551484cbc8e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {de9e93bf-7842-4c57-b203-a17e27f48a6a}, !- Handle
  Space Function Food preparation area Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.1047608233176,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {b66bf94f-c136-45ed-aa44-395dc3818ce0}, !- Handle
  Space Function Food preparation area Lights, !- Name
  {de9e93bf-7842-4c57-b203-a17e27f48a6a}, !- Lights Definition Name
  {00b1b024-ff3c-4d31-883b-0053b755c278}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {843074d8-d46e-4af2-a187-3b3a4d337415}, !- Handle
  Space Function Food preparation area Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {ad72b15e-17e2-496f-8338-789103ed025c}, !- Handle
  Space Function Food preparation area Elec Equip, !- Name
  {843074d8-d46e-4af2-a187-3b3a4d337415}, !- Electric Equipment Definition Name
  {00b1b024-ff3c-4d31-883b-0053b755c278}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5eee3aaf-ec5d-4745-bba8-cfdd10956516}, !- Handle
  Space Function Food preparation area Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.030468926932992,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {fb55bac8-2b45-497d-810d-eb6caad3aabf}, !- Handle
  Space Function Food preparation area Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {450721a3-fb65-4f7b-8a79-b974cc8a194c}, !- Number of People Schedule Name
  {1ba7a0f6-72b9-475d-b681-fe531082fc47}, !- People Activity Level Schedule Name
  {d55b9aaf-6159-45b0-8c3a-2345f69e7300}, !- Lighting Schedule Name
  {b14c1400-62d8-43d3-b6a2-4e062c54ad38}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8a8ea88e-58d7-46a1-a6a0-0ed09d677202}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f0a78f07-4a10-4108-8a10-323c78c5bffd}, !- Handle
  Space Function Food preparation area Thermostat, !- Name
  {d14bcfc1-ff7c-444e-ab90-1c202e7793d2}, !- Heating Setpoint Temperature Schedule Name
  {ea517a88-9794-408c-a8e5-51c409343f69}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0f2afdd5-27fa-43f6-8ca9-0868692694ed}, !- Handle
  Space Function Health care facility exam/treatment room, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {e2386d2b-ae3f-4014-9ec2-11a3be35bb7f}, !- Handle
  Space Function Health care facility exam/treatment room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c3833978-d3b7-4e7d-b17a-89b709be4950}, !- Handle
  Space Function Health care facility exam/treatment room People, !- Name
  {e2386d2b-ae3f-4014-9ec2-11a3be35bb7f}, !- People Definition Name
  {108202ea-320c-4e40-a1bc-4b376f626d67}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2870ac8a-5e66-48e6-8f90-e64e913d4da3}, !- Work Efficiency Schedule Name
  {ec6cb2e3-e045-4373-abe1-ea5eed75ddfe}, !- Clothing Insulation Schedule Name
  {d89ba12c-a193-4c6e-836a-c551484cbc8e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4bcd5600-02b3-449b-b6c5-0f8650afe9c0}, !- Handle
  Space Function Health care facility exam/treatment room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.0065415892914,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {827bcecd-d1f0-47a8-bd91-1ab87b729aa5}, !- Handle
  Space Function Health care facility exam/treatment room Lights, !- Name
  {4bcd5600-02b3-449b-b6c5-0f8650afe9c0}, !- Lights Definition Name
  {108202ea-320c-4e40-a1bc-4b376f626d67}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {87e45cb9-8051-40ad-a126-3e84945f070e}, !- Handle
  Space Function Health care facility exam/treatment room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {d1687fc8-4d12-4b77-a710-4231fd7dbc9e}, !- Handle
  Space Function Health care facility exam/treatment room Elec Equip, !- Name
  {87e45cb9-8051-40ad-a126-3e84945f070e}, !- Electric Equipment Definition Name
  {108202ea-320c-4e40-a1bc-4b376f626d67}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {80d5377d-b9d1-40fb-a068-11462c51d133}, !- Handle
  Space Function Health care facility exam/treatment room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.030468926932992,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b63bd996-7003-4074-89af-67362a235791}, !- Handle
  Space Function Health care facility exam/treatment room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {16a32363-bac4-459a-9762-c517c0e6a9df}, !- Number of People Schedule Name
  {1ba7a0f6-72b9-475d-b681-fe531082fc47}, !- People Activity Level Schedule Name
  {b041fb86-47e2-4329-a62f-cef73a460fd4}, !- Lighting Schedule Name
  {6ad90387-adc3-4a84-9aad-ae1dfd19d5c9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8a8ea88e-58d7-46a1-a6a0-0ed09d677202}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {16a32363-bac4-459a-9762-c517c0e6a9df}, !- Handle
  NECB-C-Occupancy,                       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {7d26f4df-b340-4927-876a-1f69270427bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d26f4df-b340-4927-876a-1f69270427bd}, !- Handle
  NECB-C-Occupancy Default,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {014cc513-0281-400c-bf21-d5a9c44c6a68}, !- Handle
  Schedule Rule 17,                       !- Name
  {16a32363-bac4-459a-9762-c517c0e6a9df}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7f7ca53c-4d21-4974-9c28-9af70c6152f2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f7ca53c-4d21-4974-9c28-9af70c6152f2}, !- Handle
  NECB-C-Occupancy Default|Wkdy Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {96bf25a5-5ccd-49d4-8459-64a9d30613ca}, !- Handle
  Schedule Rule 18,                       !- Name
  {16a32363-bac4-459a-9762-c517c0e6a9df}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1e4654b8-5dd5-40d6-9dc8-5e57df98d972}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e4654b8-5dd5-40d6-9dc8-5e57df98d972}, !- Handle
  NECB-C-Occupancy Sat Day,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {1f531c78-b52b-4139-b47a-751a2db735b9}, !- Handle
  Schedule Rule 19,                       !- Name
  {16a32363-bac4-459a-9762-c517c0e6a9df}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {64bfbd0e-9f28-4f58-804c-88f1c75de672}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {64bfbd0e-9f28-4f58-804c-88f1c75de672}, !- Handle
  NECB-C-Occupancy Sun|Hol Day,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Ruleset,
  {b041fb86-47e2-4329-a62f-cef73a460fd4}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.3-0.0-0.67-Light Ruleset, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {59003773-aacc-489f-a586-c2a936a5166e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {59003773-aacc-489f-a586-c2a936a5166e}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.3-0.0-0.67-Light Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03995,                                !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3995,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7191,                                 !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.03995;                                !- Value Until Time 7

OS:Schedule:Rule,
  {c0a5a980-6d4c-4311-bb34-733815a4b95d}, !- Handle
  Schedule Rule 20,                       !- Name
  {b041fb86-47e2-4329-a62f-cef73a460fd4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7a27753d-7b46-4c20-a4b5-400781d07b06}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7a27753d-7b46-4c20-a4b5-400781d07b06}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.3-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03995,                                !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3995,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7191,                                 !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.03995;                                !- Value Until Time 7

OS:Schedule:Rule,
  {8a41f3ef-26e6-48e8-b87c-c0428f949ebb}, !- Handle
  Schedule Rule 21,                       !- Name
  {b041fb86-47e2-4329-a62f-cef73a460fd4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f4612902-3be7-4b61-b6a1-4a39bb1c99da}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4612902-3be7-4b61-b6a1-4a39bb1c99da}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.3-0.0-0.67-Sat-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03995,                                !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3995,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7191,                                 !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4794,                                 !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3995,                                 !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.03995;                                !- Value Until Time 7

OS:Schedule:Rule,
  {69088947-0c7d-4ba7-9cbb-f1bda160b59c}, !- Handle
  Schedule Rule 22,                       !- Name
  {b041fb86-47e2-4329-a62f-cef73a460fd4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {45ce66cc-18f7-4a9c-8b6b-96e3b0ee9db3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {45ce66cc-18f7-4a9c-8b6b-96e3b0ee9db3}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.3-0.0-0.67-Sun|Hol-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03995,                                !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3995,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7191,                                 !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.03995;                                !- Value Until Time 5

OS:Schedule:Ruleset,
  {6ad90387-adc3-4a84-9aad-ae1dfd19d5c9}, !- Handle
  NECB-C-Electric-Equipment,              !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {42e1b34f-ba44-4347-8e75-d3da59e91e3b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {42e1b34f-ba44-4347-8e75-d3da59e91e3b}, !- Handle
  NECB-C-Electric-Equipment Default,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {883d03af-c7dc-4d74-876d-96cb0fafdf9c}, !- Handle
  Schedule Rule 23,                       !- Name
  {6ad90387-adc3-4a84-9aad-ae1dfd19d5c9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e0efccbc-d888-46f5-82e3-455f13795d65}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e0efccbc-d888-46f5-82e3-455f13795d65}, !- Handle
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {98310845-f6f3-4e03-b924-2b4f88f2dfed}, !- Handle
  Schedule Rule 24,                       !- Name
  {6ad90387-adc3-4a84-9aad-ae1dfd19d5c9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dba34f4b-8b05-4c95-862b-ddf798572d9e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dba34f4b-8b05-4c95-862b-ddf798572d9e}, !- Handle
  NECB-C-Electric-Equipment Sat Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {d7127ab6-5852-41ff-b8a3-f7008e517513}, !- Handle
  Schedule Rule 25,                       !- Name
  {6ad90387-adc3-4a84-9aad-ae1dfd19d5c9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9f9b91a8-7b47-42c9-bfac-a3fdbe9ef085}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9f9b91a8-7b47-42c9-bfac-a3fdbe9ef085}, !- Handle
  NECB-C-Electric-Equipment Sun|Hol Day,  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:ThermostatSetpoint:DualSetpoint,
  {5d46f94c-ce85-442b-947a-2beb08abc2c9}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat, !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Heating Setpoint Temperature Schedule Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Handle
  NECB-C-Thermostat Setpoint-Heating,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {3a314e60-0635-4ad9-83ba-44e855401b5f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a314e60-0635-4ad9-83ba-44e855401b5f}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {3fac2803-2937-4c23-b10f-516ae1d999f9}, !- Handle
  Schedule Rule 26,                       !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {93d4bb2a-ca2e-4918-9171-9ca6bd1055f1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {93d4bb2a-ca2e-4918-9171-9ca6bd1055f1}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {4054cd48-dd20-41f5-aef4-0584cb1949e4}, !- Handle
  Schedule Rule 27,                       !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b5cf08c2-7f60-4e60-b13e-c18a66c36e59}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b5cf08c2-7f60-4e60-b13e-c18a66c36e59}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sat Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {3f822d36-e36d-4567-852a-8e45f2bd5e69}, !- Handle
  Schedule Rule 28,                       !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {331dfd2c-658d-4314-b488-c215d32f3d59}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {331dfd2c-658d-4314-b488-c215d32f3d59}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {bb17cae5-e943-4fa0-893b-f66458c6ccda}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb17cae5-e943-4fa0-893b-f66458c6ccda}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {45b333ca-a278-4d5d-8fd3-18a0afc36e06}, !- Handle
  Schedule Rule 29,                       !- Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2c114b11-2972-4ce9-9890-f1f89c5ee773}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c114b11-2972-4ce9-9890-f1f89c5ee773}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {9bc83147-f518-4192-a382-96cc7e452439}, !- Handle
  Schedule Rule 30,                       !- Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d022407d-ad70-4b91-8336-f7a5bc948ddf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d022407d-ad70-4b91-8336-f7a5bc948ddf}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sat Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {c29033cf-e830-47dd-a1cf-daef33b7569b}, !- Handle
  Schedule Rule 31,                       !- Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b697a3dd-6e89-448c-8a2b-b5548d103981}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b697a3dd-6e89-448c-8a2b-b5548d103981}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {ba7f4f33-0c70-4895-b9e8-230f6394e956}, !- Handle
  Space Function Health care facility imaging room, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {82eed2d9-9c6e-451e-acf1-2de55125b57a}, !- Handle
  Space Function Health care facility imaging room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {67fafbc6-cf1f-4a51-9071-a41a8b9e4f38}, !- Handle
  Space Function Health care facility imaging room People, !- Name
  {82eed2d9-9c6e-451e-acf1-2de55125b57a}, !- People Definition Name
  {33ff5728-ab00-4813-a76c-52fc13626fe9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2870ac8a-5e66-48e6-8f90-e64e913d4da3}, !- Work Efficiency Schedule Name
  {ec6cb2e3-e045-4373-abe1-ea5eed75ddfe}, !- Clothing Insulation Schedule Name
  {d89ba12c-a193-4c6e-836a-c551484cbc8e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b89aacbd-796d-4e72-985d-84e9a7969a71}, !- Handle
  Space Function Health care facility imaging room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.305923772525,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {2132affb-7b62-40ed-898d-e96850149801}, !- Handle
  Space Function Health care facility imaging room Lights, !- Name
  {b89aacbd-796d-4e72-985d-84e9a7969a71}, !- Lights Definition Name
  {33ff5728-ab00-4813-a76c-52fc13626fe9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e1f70cf9-08bd-4c8a-986d-4327ea04916c}, !- Handle
  Space Function Health care facility imaging room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {f4b16728-d897-4beb-8242-7ca067184c98}, !- Handle
  Space Function Health care facility imaging room Elec Equip, !- Name
  {e1f70cf9-08bd-4c8a-986d-4327ea04916c}, !- Electric Equipment Definition Name
  {33ff5728-ab00-4813-a76c-52fc13626fe9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {44fe51e8-af32-4c47-822d-57a4fa8eaa6f}, !- Handle
  Space Function Health care facility imaging room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00254,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3f72aafd-f21f-4086-b04d-da3cc0e2bb02}, !- Handle
  Space Function Health care facility imaging room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {115fd4d1-7df1-418a-8945-f091571bef88}, !- Number of People Schedule Name
  {1ba7a0f6-72b9-475d-b681-fe531082fc47}, !- People Activity Level Schedule Name
  {e45f3a04-b149-49f5-9f05-532b4aed0244}, !- Lighting Schedule Name
  {34fc8932-4f1b-4862-be42-4b647b3d3703}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8a8ea88e-58d7-46a1-a6a0-0ed09d677202}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {115fd4d1-7df1-418a-8945-f091571bef88}, !- Handle
  NECB-H-Occupancy,                       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {f2b47932-f4ef-4ed7-9894-49fa1e6106f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f2b47932-f4ef-4ed7-9894-49fa1e6106f1}, !- Handle
  NECB-H-Occupancy Default,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {87fbcd14-1dae-4e9f-a912-7c76d3a15bf3}, !- Handle
  Schedule Rule 32,                       !- Name
  {115fd4d1-7df1-418a-8945-f091571bef88}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {26b15620-2284-4bb5-99f4-63e4202b817c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {26b15620-2284-4bb5-99f4-63e4202b817c}, !- Handle
  NECB-H-Occupancy Default|Wkdy Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {51847769-a31e-43d1-8e9e-502047e4bf4e}, !- Handle
  Schedule Rule 33,                       !- Name
  {115fd4d1-7df1-418a-8945-f091571bef88}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3a30e074-6268-4038-a324-171b37b6be1d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a30e074-6268-4038-a324-171b37b6be1d}, !- Handle
  NECB-H-Occupancy Sat Day,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {bcd09a8a-dfc9-42bf-8fd5-713ff059f51d}, !- Handle
  Schedule Rule 34,                       !- Name
  {115fd4d1-7df1-418a-8945-f091571bef88}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e84609cc-c410-4308-968d-92fed246bc47}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e84609cc-c410-4308-968d-92fed246bc47}, !- Handle
  NECB-H-Occupancy Sun|Hol Day,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e45f3a04-b149-49f5-9f05-532b4aed0244}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {81ece970-8adb-4712-9ab8-5b60bc6d2984}; !- Default Day Schedule Name

OS:Schedule:Day,
  {81ece970-8adb-4712-9ab8-5b60bc6d2984}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Light Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {0331dc89-238f-403c-92b0-97bde8525f56}, !- Handle
  Schedule Rule 35,                       !- Name
  {e45f3a04-b149-49f5-9f05-532b4aed0244}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e7886290-95f4-4a0c-903c-d581fdcadf2f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e7886290-95f4-4a0c-903c-d581fdcadf2f}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {2504691e-902f-4917-a45b-4c42f61a46a5}, !- Handle
  Schedule Rule 36,                       !- Name
  {e45f3a04-b149-49f5-9f05-532b4aed0244}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {074e5ed0-3f23-4bab-9de2-306becb63ace}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {074e5ed0-3f23-4bab-9de2-306becb63ace}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {892d0415-ed79-4cdc-8834-a22e12b25bf9}, !- Handle
  Schedule Rule 37,                       !- Name
  {e45f3a04-b149-49f5-9f05-532b4aed0244}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6e5cbe2c-ba4d-4f85-b2f7-133afad7e4d3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6e5cbe2c-ba4d-4f85-b2f7-133afad7e4d3}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {34fc8932-4f1b-4862-be42-4b647b3d3703}, !- Handle
  NECB-H-Electric-Equipment,              !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {c003707e-f887-421d-b446-6df976572681}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c003707e-f887-421d-b446-6df976572681}, !- Handle
  NECB-H-Electric-Equipment Default,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {9f4797cb-2cb4-4b26-b6f9-d9009aa77a45}, !- Handle
  Schedule Rule 38,                       !- Name
  {34fc8932-4f1b-4862-be42-4b647b3d3703}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {34ef24c4-1417-459e-887b-9aedd9a2f213}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {34ef24c4-1417-459e-887b-9aedd9a2f213}, !- Handle
  NECB-H-Electric-Equipment Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {62cbf9ef-00d6-47ae-9158-9ecc8cca75a8}, !- Handle
  Schedule Rule 39,                       !- Name
  {34fc8932-4f1b-4862-be42-4b647b3d3703}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f9535322-03ec-4b92-8934-388c318a4404}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9535322-03ec-4b92-8934-388c318a4404}, !- Handle
  NECB-H-Electric-Equipment Sat Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {27bc9073-9b16-4649-bc71-515d069d2ba9}, !- Handle
  Schedule Rule 40,                       !- Name
  {34fc8932-4f1b-4862-be42-4b647b3d3703}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8e1ddecb-0141-4688-a5db-6749333bbf6e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8e1ddecb-0141-4688-a5db-6749333bbf6e}, !- Handle
  NECB-H-Electric-Equipment Sun|Hol Day,  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {00c27d90-59a5-4bad-8c2c-7df1144d54c6}, !- Handle
  Space Function Health care facility imaging room Thermostat, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Handle
  NECB-H-Thermostat Setpoint-Heating,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {14b523c6-707a-45bb-9c22-eb7d587abd68}; !- Default Day Schedule Name

OS:Schedule:Day,
  {14b523c6-707a-45bb-9c22-eb7d587abd68}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Default, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {68d53f59-51de-4c6d-ab72-48a6e5c22583}, !- Handle
  Schedule Rule 41,                       !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {15793953-7966-4079-9315-4345d66716d9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15793953-7966-4079-9315-4345d66716d9}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {fc4a30c1-5825-4b27-8d7b-e56800d4c618}, !- Handle
  Schedule Rule 42,                       !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {caeea52b-92c3-4eac-87b3-d18894bcf5c3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {caeea52b-92c3-4eac-87b3-d18894bcf5c3}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Sat Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {a4090a5c-823e-48e2-8ba6-8fa893be96e3}, !- Handle
  Schedule Rule 43,                       !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bbb1afd5-5673-4e41-a84c-681784dfcee0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bbb1afd5-5673-4e41-a84c-681784dfcee0}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {3a8bf8f8-f5cd-431a-960c-9c2c45de27d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a8bf8f8-f5cd-431a-960c-9c2c45de27d0}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Default, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {80f962b2-2e71-41dd-b77f-45460a1f5b21}, !- Handle
  Schedule Rule 44,                       !- Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {dd542ce5-fc04-4c86-9c32-45190d97ae06}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd542ce5-fc04-4c86-9c32-45190d97ae06}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {5b7aa476-d7bf-4226-a3b6-e691c6a52857}, !- Handle
  Schedule Rule 45,                       !- Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {10fba9c5-5d19-4825-bf1f-3b8481cd1f32}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {10fba9c5-5d19-4825-bf1f-3b8481cd1f32}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Sat Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {06ce4172-c790-4b6c-a969-314e3ee6e47a}, !- Handle
  Schedule Rule 46,                       !- Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3c01baf0-358f-4f6b-b548-8a66b646b7c1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3c01baf0-358f-4f6b-b548-8a66b646b7c1}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {2ac66531-08c3-48fe-9d6c-24d5ee86bae6}, !- Handle
  Space Function Health care facility nurses station, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {93a21d87-02e7-4f47-948b-cddc92f5cf53}, !- Handle
  Space Function Health care facility nurses station People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d2dda74b-9fb9-4164-87b4-84bc47e5bffb}, !- Handle
  Space Function Health care facility nurses station People, !- Name
  {93a21d87-02e7-4f47-948b-cddc92f5cf53}, !- People Definition Name
  {883d07dc-8e31-4456-83d3-31307c23eb68}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2870ac8a-5e66-48e6-8f90-e64e913d4da3}, !- Work Efficiency Schedule Name
  {ec6cb2e3-e045-4373-abe1-ea5eed75ddfe}, !- Clothing Insulation Schedule Name
  {d89ba12c-a193-4c6e-836a-c551484cbc8e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {fbf26e39-4521-43b0-80e4-0351d46f1b79}, !- Handle
  Space Function Health care facility nurses station Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.60276200436746,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {599f2edc-c2ae-44a1-aae9-e3e8b8ab10e5}, !- Handle
  Space Function Health care facility nurses station Lights, !- Name
  {fbf26e39-4521-43b0-80e4-0351d46f1b79}, !- Lights Definition Name
  {883d07dc-8e31-4456-83d3-31307c23eb68}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {08dbe17c-4238-41d1-aa37-d64b411b4f48}, !- Handle
  Space Function Health care facility nurses station Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {8dc2efba-af13-4f3d-91e9-ee756a6da403}, !- Handle
  Space Function Health care facility nurses station Elec Equip, !- Name
  {08dbe17c-4238-41d1-aa37-d64b411b4f48}, !- Electric Equipment Definition Name
  {883d07dc-8e31-4456-83d3-31307c23eb68}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ea83e757-8d6f-4813-942e-c68d3413dc53}, !- Handle
  Space Function Health care facility nurses station Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.091406780798976,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f1100c73-9662-4a9b-9cd8-ff3f1303e9fc}, !- Handle
  Space Function Health care facility nurses station Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {115fd4d1-7df1-418a-8945-f091571bef88}, !- Number of People Schedule Name
  {1ba7a0f6-72b9-475d-b681-fe531082fc47}, !- People Activity Level Schedule Name
  {d3c0b4f2-94bc-4bf8-8a07-4126a4a3fa4d}, !- Lighting Schedule Name
  {34fc8932-4f1b-4862-be42-4b647b3d3703}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8a8ea88e-58d7-46a1-a6a0-0ed09d677202}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {d3c0b4f2-94bc-4bf8-8a07-4126a4a3fa4d}, !- Handle
  NECB-H-Lighting,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {98cb7bb4-94fb-4691-92b8-f02a165aa9d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {98cb7bb4-94fb-4691-92b8-f02a165aa9d8}, !- Handle
  NECB-H-Lighting Default,                !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {f092c101-54fa-4386-95ce-16e75f19424a}, !- Handle
  Schedule Rule 47,                       !- Name
  {d3c0b4f2-94bc-4bf8-8a07-4126a4a3fa4d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {01e2a5a2-2ef5-49a3-89bc-112d3d3fff6d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01e2a5a2-2ef5-49a3-89bc-112d3d3fff6d}, !- Handle
  NECB-H-Lighting Default|Wkdy Day,       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {87afed74-2150-4f60-8664-18ad963d8b9b}, !- Handle
  Schedule Rule 48,                       !- Name
  {d3c0b4f2-94bc-4bf8-8a07-4126a4a3fa4d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aedbcc58-682b-47cc-98f7-a6e170988299}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aedbcc58-682b-47cc-98f7-a6e170988299}, !- Handle
  NECB-H-Lighting Sat Day,                !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {1ad649d2-54dc-47f7-a6af-cc649c36b61a}, !- Handle
  Schedule Rule 49,                       !- Name
  {d3c0b4f2-94bc-4bf8-8a07-4126a4a3fa4d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4dd570cb-2aa6-4e50-88ff-3f5ecafa3505}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4dd570cb-2aa6-4e50-88ff-3f5ecafa3505}, !- Handle
  NECB-H-Lighting Sun|Hol Day,            !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {3a6ecc48-90d2-4575-93a2-478b36dba1d8}, !- Handle
  Space Function Health care facility nurses station Thermostat, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f5728e35-d2a8-493f-a336-cda108e20a3e}, !- Handle
  Space Function Health care facility operating room, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {73e16284-950c-47f0-b7ee-20b8f3610bb7}, !- Handle
  Space Function Health care facility operating room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9babb2c7-b42a-48ae-ac20-06c5104f752b}, !- Handle
  Space Function Health care facility operating room People, !- Name
  {73e16284-950c-47f0-b7ee-20b8f3610bb7}, !- People Definition Name
  {3a701532-6207-4ec0-87bd-bfedaaabcb1b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2870ac8a-5e66-48e6-8f90-e64e913d4da3}, !- Work Efficiency Schedule Name
  {ec6cb2e3-e045-4373-abe1-ea5eed75ddfe}, !- Clothing Insulation Schedule Name
  {d89ba12c-a193-4c6e-836a-c551484cbc8e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f927693f-71d2-4fda-b3ef-f24fe74698a3}, !- Handle
  Space Function Health care facility operating room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  26.8097396996116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {95b5b3f0-bbc5-4d92-a446-82a1a1e7499c}, !- Handle
  Space Function Health care facility operating room Lights, !- Name
  {f927693f-71d2-4fda-b3ef-f24fe74698a3}, !- Lights Definition Name
  {3a701532-6207-4ec0-87bd-bfedaaabcb1b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {797936de-b8dd-4948-a658-937f0fa4321d}, !- Handle
  Space Function Health care facility operating room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {40c6a60a-38b3-4f53-9e99-ea85bba942bf}, !- Handle
  Space Function Health care facility operating room Elec Equip, !- Name
  {797936de-b8dd-4948-a658-937f0fa4321d}, !- Electric Equipment Definition Name
  {3a701532-6207-4ec0-87bd-bfedaaabcb1b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5319f744-e5bd-41f9-be69-8c2ea9a2a561}, !- Handle
  Space Function Health care facility operating room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.060937853865984,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {99b2ceeb-b012-436e-865a-1bc904da9ea5}, !- Handle
  Space Function Health care facility operating room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {115fd4d1-7df1-418a-8945-f091571bef88}, !- Number of People Schedule Name
  {1ba7a0f6-72b9-475d-b681-fe531082fc47}, !- People Activity Level Schedule Name
  {ca6f0cbf-f996-4285-b2cd-3c8b456bf274}, !- Lighting Schedule Name
  {34fc8932-4f1b-4862-be42-4b647b3d3703}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8a8ea88e-58d7-46a1-a6a0-0ed09d677202}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {ca6f0cbf-f996-4285-b2cd-3c8b456bf274}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.1-0.0-0.67-Light Ruleset, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {efea0318-9660-4aa8-9bb0-98a57839ea36}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efea0318-9660-4aa8-9bb0-98a57839ea36}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.1-0.0-0.67-Light Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {aeec3ed6-f4a6-4e12-9b47-d1cb388bdc11}, !- Handle
  Schedule Rule 50,                       !- Name
  {ca6f0cbf-f996-4285-b2cd-3c8b456bf274}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {114323ff-5804-498f-bd52-966b4074456e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {114323ff-5804-498f-bd52-966b4074456e}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.1-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {8ce5e830-da53-4a7b-b532-3008e282c91f}, !- Handle
  Schedule Rule 51,                       !- Name
  {ca6f0cbf-f996-4285-b2cd-3c8b456bf274}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {879d1bf8-d601-48be-8408-ba9d8925917b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {879d1bf8-d601-48be-8408-ba9d8925917b}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.1-0.0-0.67-Sat-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {c82f0754-e007-437c-b3df-af3d2b7d2c44}, !- Handle
  Schedule Rule 52,                       !- Name
  {ca6f0cbf-f996-4285-b2cd-3c8b456bf274}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5ca46eba-35bc-458c-aea9-d577f1170e9d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ca46eba-35bc-458c-aea9-d577f1170e9d}, !- Handle
  NECB-H-Occupancy-NECB-H-Lighting-0.1-0.0-0.67-Sun|Hol-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {042ee91d-2325-41bd-b967-0e2edf44970c}, !- Handle
  Space Function Health care facility operating room Thermostat, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e00d6c3e-b52f-45a3-ac64-4c9af11283cf}, !- Handle
  Space Function Health care facility patient room, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {0db07c85-3bc6-47f4-b5ca-9158780e848f}, !- Handle
  Space Function Health care facility patient room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6463a86b-a4fb-489c-a673-70ecfcc8a0f6}, !- Handle
  Space Function Health care facility patient room People, !- Name
  {0db07c85-3bc6-47f4-b5ca-9158780e848f}, !- People Definition Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2870ac8a-5e66-48e6-8f90-e64e913d4da3}, !- Work Efficiency Schedule Name
  {ec6cb2e3-e045-4373-abe1-ea5eed75ddfe}, !- Clothing Insulation Schedule Name
  {d89ba12c-a193-4c6e-836a-c551484cbc8e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ab5f465a-31f6-46a7-9598-bc42323c1d9e}, !- Handle
  Space Function Health care facility patient room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.70243492490289,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {fd6ca528-1b3f-42f8-ba4a-20a0df4bc6b7}, !- Handle
  Space Function Health care facility patient room Lights, !- Name
  {ab5f465a-31f6-46a7-9598-bc42323c1d9e}, !- Lights Definition Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {27219804-af6d-44eb-86e7-a5623923c1da}, !- Handle
  Space Function Health care facility patient room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {3277377b-3748-4b34-9f05-6fac6a3cc1fa}, !- Handle
  Space Function Health care facility patient room Elec Equip, !- Name
  {27219804-af6d-44eb-86e7-a5623923c1da}, !- Electric Equipment Definition Name
  {eb9b2aaf-a0ee-479e-802b-0ab72f49eb50}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5675e560-0f09-481f-a9cd-fb7ab7f77c28}, !- Handle
  Space Function Health care facility patient room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.02539077244416,                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2777d012-a539-4cac-b1c5-11b5e245d549}, !- Handle
  Space Function Health care facility patient room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {115fd4d1-7df1-418a-8945-f091571bef88}, !- Number of People Schedule Name
  {1ba7a0f6-72b9-475d-b681-fe531082fc47}, !- People Activity Level Schedule Name
  {d3c0b4f2-94bc-4bf8-8a07-4126a4a3fa4d}, !- Lighting Schedule Name
  {34fc8932-4f1b-4862-be42-4b647b3d3703}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8a8ea88e-58d7-46a1-a6a0-0ed09d677202}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {67a2b20a-5dcf-448a-9d39-7e147790ed38}, !- Handle
  Space Function Health care facility patient room Thermostat, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {8a964253-97e2-4d42-93fb-a6e3d76d3bae}, !- Handle
  Space Function Health care facility physical therapy room, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {d57db13a-c4b9-462c-8d94-6925e4e61162}, !- Handle
  Space Function Health care facility physical therapy room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5d930958-ea6d-42fd-a578-caa5b4802aa6}, !- Handle
  Space Function Health care facility physical therapy room People, !- Name
  {d57db13a-c4b9-462c-8d94-6925e4e61162}, !- People Definition Name
  {3cb18660-c120-4236-9a91-07b4ba49f878}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2870ac8a-5e66-48e6-8f90-e64e913d4da3}, !- Work Efficiency Schedule Name
  {ec6cb2e3-e045-4373-abe1-ea5eed75ddfe}, !- Clothing Insulation Schedule Name
  {d89ba12c-a193-4c6e-836a-c551484cbc8e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {91d6578b-4761-43a4-8289-57c034492fe9}, !- Handle
  Space Function Health care facility physical therapy room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.90359787411025,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {c2ca2a08-44ce-4191-9147-cb4966e374d7}, !- Handle
  Space Function Health care facility physical therapy room Lights, !- Name
  {91d6578b-4761-43a4-8289-57c034492fe9}, !- Lights Definition Name
  {3cb18660-c120-4236-9a91-07b4ba49f878}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ff3a9fb3-79a5-4f0f-bd8e-8fade7bf8775}, !- Handle
  Space Function Health care facility physical therapy room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {34f44070-f358-4a91-878e-e5aea81ce953}, !- Handle
  Space Function Health care facility physical therapy room Elec Equip, !- Name
  {ff3a9fb3-79a5-4f0f-bd8e-8fade7bf8775}, !- Electric Equipment Definition Name
  {3cb18660-c120-4236-9a91-07b4ba49f878}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e4308c1a-11e4-4a64-86d5-f3bf131dfa0f}, !- Handle
  Space Function Health care facility physical therapy room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.030468926932992,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3033a932-0215-4ad3-b9ba-70b6a2de6ae5}, !- Handle
  Space Function Health care facility physical therapy room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {16a32363-bac4-459a-9762-c517c0e6a9df}, !- Number of People Schedule Name
  {1ba7a0f6-72b9-475d-b681-fe531082fc47}, !- People Activity Level Schedule Name
  {6752332c-2103-445b-b2f7-01258fd6efa1}, !- Lighting Schedule Name
  {6ad90387-adc3-4a84-9aad-ae1dfd19d5c9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8a8ea88e-58d7-46a1-a6a0-0ed09d677202}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {6752332c-2103-445b-b2f7-01258fd6efa1}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.2-0.0-0.67-Light Ruleset, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {7a566331-a535-4e6c-a9bf-ed02a1b50b70}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a566331-a535-4e6c-a9bf-ed02a1b50b70}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.2-0.0-0.67-Light Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0433,                                 !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.433,                                  !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0433;                                 !- Value Until Time 6

OS:Schedule:Rule,
  {6fbf9408-a5c7-47f9-819c-c500c539d06d}, !- Handle
  Schedule Rule 53,                       !- Name
  {6752332c-2103-445b-b2f7-01258fd6efa1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bf253119-2e15-45b5-93b1-f71d1541c3c5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bf253119-2e15-45b5-93b1-f71d1541c3c5}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.2-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0433,                                 !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.433,                                  !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0433;                                 !- Value Until Time 6

OS:Schedule:Rule,
  {f8ed97b8-4cd3-49c4-9b1f-cbb31af0eee3}, !- Handle
  Schedule Rule 54,                       !- Name
  {6752332c-2103-445b-b2f7-01258fd6efa1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c6c84bef-140b-42c9-8b27-f20596c5e317}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c6c84bef-140b-42c9-8b27-f20596c5e317}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.2-0.0-0.67-Sat-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0433,                                 !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.433,                                  !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0433;                                 !- Value Until Time 6

OS:Schedule:Rule,
  {88b34b0a-418c-43da-a611-9809809820fd}, !- Handle
  Schedule Rule 55,                       !- Name
  {6752332c-2103-445b-b2f7-01258fd6efa1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1e743101-63c8-490f-92d8-346d8ee299e0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e743101-63c8-490f-92d8-346d8ee299e0}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.2-0.0-0.67-Sun|Hol-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0433,                                 !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.433,                                  !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.0433;                                 !- Value Until Time 4

OS:ThermostatSetpoint:DualSetpoint,
  {f437d3cd-984f-4cb8-9cfa-b638db2b6ecd}, !- Handle
  Space Function Health care facility physical therapy room Thermostat, !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Heating Setpoint Temperature Schedule Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2ede48a6-b54e-47cc-aa22-ef1ed9539e56}, !- Handle
  Space Function Health care facility recovery room, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {17922742-761d-4800-9af5-05c625183bed}, !- Handle
  Space Function Health care facility recovery room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ac9a6738-482d-448e-8f46-4b9531eafaa7}, !- Handle
  Space Function Health care facility recovery room People, !- Name
  {17922742-761d-4800-9af5-05c625183bed}, !- People Definition Name
  {c185516a-3915-49de-97ff-3b2dd8104875}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2870ac8a-5e66-48e6-8f90-e64e913d4da3}, !- Work Efficiency Schedule Name
  {ec6cb2e3-e045-4373-abe1-ea5eed75ddfe}, !- Clothing Insulation Schedule Name
  {d89ba12c-a193-4c6e-836a-c551484cbc8e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {09161cd6-6ea8-4fb9-a399-f2a0212420aa}, !- Handle
  Space Function Health care facility recovery room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.4045064281785,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {2da3cf50-3d2b-4b81-86f1-0e0f134e9ed8}, !- Handle
  Space Function Health care facility recovery room Lights, !- Name
  {09161cd6-6ea8-4fb9-a399-f2a0212420aa}, !- Lights Definition Name
  {c185516a-3915-49de-97ff-3b2dd8104875}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b1fbfd2e-3d34-4eb4-b7d6-5edab2743279}, !- Handle
  Space Function Health care facility recovery room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {4f7f92d4-d507-4c6c-a5ad-b7e71cfdd37e}, !- Handle
  Space Function Health care facility recovery room Elec Equip, !- Name
  {b1fbfd2e-3d34-4eb4-b7d6-5edab2743279}, !- Electric Equipment Definition Name
  {c185516a-3915-49de-97ff-3b2dd8104875}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3922719b-a93d-4ff1-b184-225b35f88376}, !- Handle
  Space Function Health care facility recovery room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.030468926932992,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {439d3f39-7bcb-41dc-940a-bec6cd9adf96}, !- Handle
  Space Function Health care facility recovery room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {115fd4d1-7df1-418a-8945-f091571bef88}, !- Number of People Schedule Name
  {1ba7a0f6-72b9-475d-b681-fe531082fc47}, !- People Activity Level Schedule Name
  {e45f3a04-b149-49f5-9f05-532b4aed0244}, !- Lighting Schedule Name
  {34fc8932-4f1b-4862-be42-4b647b3d3703}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8a8ea88e-58d7-46a1-a6a0-0ed09d677202}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d519b431-f89d-4210-b448-bf4730229753}, !- Handle
  Space Function Health care facility recovery room Thermostat, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {4abaa422-90a4-4e6a-a04c-9695f90ef057}, !- Handle
  Space Function Laboratory - other,      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {1fc051d1-a437-4e67-ae61-356dffeeb8d1}, !- Handle
  Space Function Laboratory - other People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6f6caafa-e215-4a0a-ad0e-777fd575a417}, !- Handle
  Space Function Laboratory - other People, !- Name
  {1fc051d1-a437-4e67-ae61-356dffeeb8d1}, !- People Definition Name
  {631b5527-6089-4708-b1b1-84eb883bf743}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2870ac8a-5e66-48e6-8f90-e64e913d4da3}, !- Work Efficiency Schedule Name
  {ec6cb2e3-e045-4373-abe1-ea5eed75ddfe}, !- Clothing Insulation Schedule Name
  {d89ba12c-a193-4c6e-836a-c551484cbc8e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {fc1c7716-6b17-431f-932f-623ef98da258}, !- Handle
  Space Function Laboratory - other Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.5070867217323,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {53fc9fbd-e148-4648-92c2-308aaa2ccc00}, !- Handle
  Space Function Laboratory - other Lights, !- Name
  {fc1c7716-6b17-431f-932f-623ef98da258}, !- Lights Definition Name
  {631b5527-6089-4708-b1b1-84eb883bf743}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8e6abef1-2b80-416f-8d2a-366e555c7705}, !- Handle
  Space Function Laboratory - other Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {7e3bb6b7-b457-4553-a333-c90be09b00b8}, !- Handle
  Space Function Laboratory - other Elec Equip, !- Name
  {8e6abef1-2b80-416f-8d2a-366e555c7705}, !- Electric Equipment Definition Name
  {631b5527-6089-4708-b1b1-84eb883bf743}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e7f69967-847a-45f3-aa1e-75023dcbf286}, !- Handle
  Space Function Laboratory - other Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.060937853865984,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {abc68683-1a1a-4970-bb3f-e14d887c78da}, !- Handle
  Space Function Laboratory - other Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5c78e95e-1460-43a5-99b3-570f45c4c86b}, !- Number of People Schedule Name
  {1ba7a0f6-72b9-475d-b681-fe531082fc47}, !- People Activity Level Schedule Name
  {7c42c893-5fc4-4e3a-a51d-60338fd6b6ca}, !- Lighting Schedule Name
  {ad6b595f-c9da-4a89-ada3-5d428ab95408}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8a8ea88e-58d7-46a1-a6a0-0ed09d677202}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {5c78e95e-1460-43a5-99b3-570f45c4c86b}, !- Handle
  NECB-A-Occupancy,                       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {6b5d17fa-5a46-44b0-8cce-e79daeca57cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b5d17fa-5a46-44b0-8cce-e79daeca57cb}, !- Handle
  NECB-A-Occupancy Default,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {a7fddede-b80b-4e9c-b0ac-b17b707e3a06}, !- Handle
  Schedule Rule 56,                       !- Name
  {5c78e95e-1460-43a5-99b3-570f45c4c86b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {28d87e40-06fd-4e4e-9880-4cf63743c06e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {28d87e40-06fd-4e4e-9880-4cf63743c06e}, !- Handle
  NECB-A-Occupancy Default|Wkdy Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {d742525e-e40e-4b38-8da6-5c9bf34c26cb}, !- Handle
  Schedule Rule 57,                       !- Name
  {5c78e95e-1460-43a5-99b3-570f45c4c86b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5419f6b7-6364-45cc-a791-317ff8990d4e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5419f6b7-6364-45cc-a791-317ff8990d4e}, !- Handle
  NECB-A-Occupancy Sat Day,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d1207a41-2654-4ffd-8915-f0d327889fb7}, !- Handle
  Schedule Rule 58,                       !- Name
  {5c78e95e-1460-43a5-99b3-570f45c4c86b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ee5ba2b0-4910-4ffa-90f6-0007605be70b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee5ba2b0-4910-4ffa-90f6-0007605be70b}, !- Handle
  NECB-A-Occupancy Sun|Hol Day,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7c42c893-5fc4-4e3a-a51d-60338fd6b6ca}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {3d4c388e-c752-480f-92f8-6159379d19b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d4c388e-c752-480f-92f8-6159379d19b0}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Light Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {797711f4-7d46-4484-bf85-15f80e05a717}, !- Handle
  Schedule Rule 59,                       !- Name
  {7c42c893-5fc4-4e3a-a51d-60338fd6b6ca}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b940d656-e4c8-4111-8928-bb7045481796}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b940d656-e4c8-4111-8928-bb7045481796}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {1943e9a4-fef4-41e8-b0b4-d64507157093}, !- Handle
  Schedule Rule 60,                       !- Name
  {7c42c893-5fc4-4e3a-a51d-60338fd6b6ca}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f8216755-1918-4d64-9bc3-18475fee7f77}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f8216755-1918-4d64-9bc3-18475fee7f77}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {7cf2c313-b082-4697-864e-1f73ca0321a4}, !- Handle
  Schedule Rule 61,                       !- Name
  {7c42c893-5fc4-4e3a-a51d-60338fd6b6ca}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e917b95a-6a17-44ac-8412-5bee078b3b54}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e917b95a-6a17-44ac-8412-5bee078b3b54}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ad6b595f-c9da-4a89-ada3-5d428ab95408}, !- Handle
  NECB-A-Electric-Equipment,              !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {b66916fb-781b-432e-87cb-5e68c5fe2047}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b66916fb-781b-432e-87cb-5e68c5fe2047}, !- Handle
  NECB-A-Electric-Equipment Default,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {ab497640-a38f-4617-bd44-35bdd29c0869}, !- Handle
  Schedule Rule 62,                       !- Name
  {ad6b595f-c9da-4a89-ada3-5d428ab95408}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bf7f030e-bcf1-4fef-91db-54b3a1890438}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bf7f030e-bcf1-4fef-91db-54b3a1890438}, !- Handle
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {3ec45de6-be73-4688-838f-8153e100aba4}, !- Handle
  Schedule Rule 63,                       !- Name
  {ad6b595f-c9da-4a89-ada3-5d428ab95408}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {df30eeb3-4f5d-49e6-9927-bed378c63873}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df30eeb3-4f5d-49e6-9927-bed378c63873}, !- Handle
  NECB-A-Electric-Equipment Sat Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {5f94c4ed-46cd-44f3-8e60-4c94c8b6efb9}, !- Handle
  Schedule Rule 64,                       !- Name
  {ad6b595f-c9da-4a89-ada3-5d428ab95408}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a8e83a4d-863b-424e-89ec-4136a92975e6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a8e83a4d-863b-424e-89ec-4136a92975e6}, !- Handle
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {d1238677-4485-4a1b-8788-3b5252e02787}, !- Handle
  Space Function Laboratory - other Thermostat, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Handle
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {17df3386-93bf-4143-ad35-d5699e3e7df1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17df3386-93bf-4143-ad35-d5699e3e7df1}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {6822b8bc-72ed-41c6-aedc-8bcb1f8e1b7b}, !- Handle
  Schedule Rule 65,                       !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {52d5dcf3-219d-4a1b-ad07-96bd51265130}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {52d5dcf3-219d-4a1b-ad07-96bd51265130}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {7d0ff17c-71f1-47f3-b8cd-c2c7c1f4652a}, !- Handle
  Schedule Rule 66,                       !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0d339d9e-6459-4d89-980f-23b88463dc07}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0d339d9e-6459-4d89-980f-23b88463dc07}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {56b6e7e8-2cd4-4cc8-a03c-c98a01049359}, !- Handle
  Schedule Rule 67,                       !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {903e1f3b-92b3-464f-8e56-13ecdb530990}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {903e1f3b-92b3-464f-8e56-13ecdb530990}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {b50b67bd-4348-4b27-abee-bad83e7be946}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b50b67bd-4348-4b27-abee-bad83e7be946}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {bd616ec8-e4c8-4484-99ef-cf8c248d90cb}, !- Handle
  Schedule Rule 68,                       !- Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a644f377-5781-4408-82ae-07c10112e73a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a644f377-5781-4408-82ae-07c10112e73a}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {0e96107e-c618-4c72-83f8-4d55c8f7476b}, !- Handle
  Schedule Rule 69,                       !- Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ab2d3c7f-3633-49e0-b8fc-0bea15b9a130}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ab2d3c7f-3633-49e0-b8fc-0bea15b9a130}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {a1e98d95-2d9f-41e9-881e-62074b1089b1}, !- Handle
  Schedule Rule 70,                       !- Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5f94cfd7-2362-4b0e-9f37-abb9b0725731}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f94cfd7-2362-4b0e-9f37-abb9b0725731}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {552696dd-1ed4-423b-acd1-8b848dcc0ce4}, !- Handle
  Space Function Office enclosed <= 25 m2, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {25803f80-e66a-4f9b-9901-90a902ee2933}, !- Handle
  Space Function Office enclosed <= 25 m2 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e8e7dc81-c725-4a4c-b1c2-bd362b625b10}, !- Handle
  Space Function Office enclosed <= 25 m2 People, !- Name
  {25803f80-e66a-4f9b-9901-90a902ee2933}, !- People Definition Name
  {41813c5f-07f8-4136-9eca-1a2b1ba82380}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2870ac8a-5e66-48e6-8f90-e64e913d4da3}, !- Work Efficiency Schedule Name
  {ec6cb2e3-e045-4373-abe1-ea5eed75ddfe}, !- Clothing Insulation Schedule Name
  {d89ba12c-a193-4c6e-836a-c551484cbc8e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f719ba5d-8dd2-470f-a0c0-d7bb374fd147}, !- Handle
  Space Function Office enclosed <= 25 m2 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.0043610595276,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {77355ca4-fa14-4c68-b9e9-12947ceb6238}, !- Handle
  Space Function Office enclosed <= 25 m2 Lights, !- Name
  {f719ba5d-8dd2-470f-a0c0-d7bb374fd147}, !- Lights Definition Name
  {41813c5f-07f8-4136-9eca-1a2b1ba82380}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {94a20455-7c41-4cc2-ba0c-2f90d763e328}, !- Handle
  Space Function Office enclosed <= 25 m2 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.50272566220473,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {c13cffa4-b5cd-48b5-8aea-3deb3210c55a}, !- Handle
  Space Function Office enclosed <= 25 m2 Elec Equip, !- Name
  {94a20455-7c41-4cc2-ba0c-2f90d763e328}, !- Electric Equipment Definition Name
  {41813c5f-07f8-4136-9eca-1a2b1ba82380}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {90e06671-8a90-4f32-9ed8-f74948c76cb1}, !- Handle
  Space Function Office enclosed <= 25 m2 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0142188325687296,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ec3098a1-0ff0-4ddf-89bb-568ac7d1788f}, !- Handle
  Space Function Office enclosed <= 25 m2 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5c78e95e-1460-43a5-99b3-570f45c4c86b}, !- Number of People Schedule Name
  {1ba7a0f6-72b9-475d-b681-fe531082fc47}, !- People Activity Level Schedule Name
  {846524f2-39fb-48c5-b3ac-a204deff0fae}, !- Lighting Schedule Name
  {ad6b595f-c9da-4a89-ada3-5d428ab95408}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8a8ea88e-58d7-46a1-a6a0-0ed09d677202}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {846524f2-39fb-48c5-b3ac-a204deff0fae}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Light Ruleset, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {c9a4842b-610f-4c72-b6e2-a5e40293b24b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9a4842b-610f-4c72-b6e2-a5e40293b24b}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Light Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03495,                                !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2097,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2097,                                 !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0699,                                 !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.03495;                                !- Value Until Time 9

OS:Schedule:Rule,
  {57e0e4e0-08bb-4e7a-96fe-4c4ecb321747}, !- Handle
  Schedule Rule 71,                       !- Name
  {846524f2-39fb-48c5-b3ac-a204deff0fae}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {46381612-9ef1-4328-965d-8a3c885b8172}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {46381612-9ef1-4328-965d-8a3c885b8172}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Default|Wkdy-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03495,                                !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2097,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2097,                                 !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0699,                                 !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.03495;                                !- Value Until Time 9

OS:Schedule:Rule,
  {b9427cec-4558-4022-890e-d489068a2f11}, !- Handle
  Schedule Rule 72,                       !- Name
  {846524f2-39fb-48c5-b3ac-a204deff0fae}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1b19b6e4-33ba-4f01-9ddc-be71d9c8af3b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b19b6e4-33ba-4f01-9ddc-be71d9c8af3b}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Sat-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.03495;                                !- Value Until Time 1

OS:Schedule:Rule,
  {01279933-4098-41f8-91ec-a64c0f2f701d}, !- Handle
  Schedule Rule 73,                       !- Name
  {846524f2-39fb-48c5-b3ac-a204deff0fae}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ccf87758-519c-40ba-b9e4-33cb555b9491}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ccf87758-519c-40ba-b9e4-33cb555b9491}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Sun|Hol-Light Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.03495;                                !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {45b13cf5-29e8-4e23-b9a5-63140a24f610}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Handle
  Always On Discrete,                     !- Name
  {6a9deab8-2f62-40b9-95f6-62d651387a5b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {6a9deab8-2f62-40b9-95f6-62d651387a5b}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {c5903705-6014-4ee7-868a-be5de1b75462}, !- Handle
  Corridor_Flr_1 Infiltration,            !- Name
  {a936d8c6-c80f-43e4-b674-f0ff7d5e49d1}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d3284716-4fe7-431a-91b1-a6d845ad90b2}, !- Handle
  Corridor_Flr_2 Infiltration,            !- Name
  {8e17b66e-323d-41da-8c6a-6e0fe5248ece}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {44fa9c3f-6780-4a21-bc57-ebd72fc7af04}, !- Handle
  Corridor_Flr_5 Infiltration,            !- Name
  {743fe4a2-ec53-4710-b504-7005dc6742d8}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {99712bda-3610-46af-bc56-cabdcbfea206}, !- Handle
  Corridor_NW_Flr_3 Infiltration,         !- Name
  {c8305584-88f0-4d0b-9a19-9a8601f2215d}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {54dfadd4-359a-4633-99e8-5424973d5ec0}, !- Handle
  Corridor_NW_Flr_4 Infiltration,         !- Name
  {6b83d86d-58d6-49fb-973f-8b65317821c4}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f0074202-ce12-4211-bafd-242a9ed21279}, !- Handle
  Corridor_SE_Flr_3 Infiltration,         !- Name
  {052f43eb-ddd2-4e64-bd88-0a26686f697f}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b247a7ac-a99b-40f4-b30c-2c4ad4a227ae}, !- Handle
  Corridor_SE_Flr_4 Infiltration,         !- Name
  {c9362d24-0770-4cce-ae56-602531fc7ad3}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8af84b14-0941-424b-a3ee-a567e2be8acd}, !- Handle
  Dining_Flr_5 Infiltration,              !- Name
  {bcfa0cce-dbe5-4040-8ad4-4a14ddff2e39}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {beb558c6-2fb5-45c0-8641-7df6196f2cf9}, !- Handle
  ER_Exam1_1_Flr_1 Infiltration,          !- Name
  {b23209bb-38f3-4318-9460-da4deabe6b40}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {181d5916-dde1-43ef-ab53-2b08d17dd3db}, !- Handle
  ER_Exam1_2_Flr_1 Infiltration,          !- Name
  {37aeae64-e030-4099-8ca9-6a270124b2e1}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e44ed075-9276-4def-b188-a0b519a6e013}, !- Handle
  ER_Exam1_3_Flr_1 Infiltration,          !- Name
  {ac85c731-9006-44d3-94b8-9c096e42da9e}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c759b63b-cb00-4e91-b513-9dc490474e1e}, !- Handle
  ER_Exam1_4_Flr_1 Infiltration,          !- Name
  {f735bfa1-e8e6-4837-8d87-90d307823de7}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {907f2a5b-6985-46db-8d3c-bd641133a9e1}, !- Handle
  ER_Exam3_1_Flr_1 Infiltration,          !- Name
  {b01e3f70-f15b-47a0-9257-d61db8335be1}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e3a67635-e060-4d68-840a-61e59145bfd5}, !- Handle
  ER_Exam3_2_Flr_1 Infiltration,          !- Name
  {765163ce-15d8-4565-800a-3c2c5f04f204}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3d878f57-7e90-43d3-a8c7-8fb80fd4eb71}, !- Handle
  ER_Exam3_3_Flr_1 Infiltration,          !- Name
  {75e05040-cffe-484e-b7c4-4caa8a412920}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b11cda01-4a96-40aa-9181-59608a9d4fdb}, !- Handle
  ER_Exam3_4_Flr_1 Infiltration,          !- Name
  {68f20e1b-2ac1-4a1e-932d-7774c1928ad8}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3e63d49d-bd7e-4fc9-87ba-217dfda4f7c0}, !- Handle
  ER_NurseStn_Lobby_Flr_1 Infiltration,   !- Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5d00aaad-a574-4f6f-829a-59c77a4a1e1b}, !- Handle
  ER_Trauma1_Flr_1 Infiltration,          !- Name
  {1d5f3348-db9f-441a-a8ca-1e7e9bdd085e}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4f1466d7-5d3b-499b-8593-41c0372c6d19}, !- Handle
  ER_Trauma2_Flr_1 Infiltration,          !- Name
  {410e49cd-45e4-4016-8f16-212725295496}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {efc8b526-36c5-4a76-84d3-f8090e2f72e7}, !- Handle
  ER_Triage_1_Flr_1 Infiltration,         !- Name
  {c910f030-8bcd-4dfc-b1f1-7baea1152c07}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c6b11fc7-32a0-4d1d-b745-a0b779d281d9}, !- Handle
  ER_Triage_2_Flr_1 Infiltration,         !- Name
  {88ee840c-be47-4aac-8937-a86edd936583}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9e4e5450-d336-4c4f-8808-5607570f4a6e}, !- Handle
  ER_Triage_3_Flr_1 Infiltration,         !- Name
  {ec396e0d-38ac-410b-8a77-5c764ca1910e}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4ebd1a00-e25a-430d-9c65-26fef786065a}, !- Handle
  ER_Triage_4_Flr_1 Infiltration,         !- Name
  {34b2d770-a6be-4977-bc2d-c00a8d515414}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a211ac09-b804-4b13-b62e-9f21a9125d07}, !- Handle
  ICU_Flr_2 Infiltration,                 !- Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f7dd1e05-7892-4bcf-b810-6a76e3d9e922}, !- Handle
  IC_PatRoom1_1_Flr_2 Infiltration,       !- Name
  {6363e740-8ac6-4998-9011-aa336d0c62d9}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {98b379ab-5be0-4bfe-98b6-52e67c667cb0}, !- Handle
  IC_PatRoom1_2_Flr_2 Infiltration,       !- Name
  {8ac7b7f5-048e-427c-95a2-6802f06b2898}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {53cda562-46d0-4f4c-82ae-b52179987f06}, !- Handle
  IC_PatRoom1_3_Flr_2 Infiltration,       !- Name
  {7f8f41b1-e0c2-4249-b281-bf74f695ded5}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b2a4f599-db85-4a86-84c6-322becfaf341}, !- Handle
  IC_PatRoom1_4_Flr_2 Infiltration,       !- Name
  {195bb8a6-28c7-4154-ac17-4b2fde1ecd71}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {33622db1-1362-4b32-b8e3-1e2b2c5df070}, !- Handle
  IC_PatRoom1_5_Flr_2 Infiltration,       !- Name
  {308abd15-9cb9-4a13-8669-abddc6abd347}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {96c27682-b109-4107-9173-1b17ae7719b3}, !- Handle
  IC_PatRoom2_Flr_2 Infiltration,         !- Name
  {331ebb1a-b2a9-4582-aeaf-b6cac2160cce}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1b026517-98b4-4266-9500-22d97a14e242}, !- Handle
  IC_PatRoom3_1_Flr_2 Infiltration,       !- Name
  {fb0117cb-af3f-42d4-80ea-66d3f103fc92}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8ae2dcbd-dea6-4ff7-85c8-b1c5f2234138}, !- Handle
  IC_PatRoom3_2_Flr_2 Infiltration,       !- Name
  {6537cb3c-7215-4f00-baa0-3b47cc49488b}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4e0550c2-f624-42d9-9a1e-86a202c7aa4c}, !- Handle
  IC_PatRoom3_3_Flr_2 Infiltration,       !- Name
  {9ee99548-7f21-4b40-ab5d-10257b74d2db}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0c644b10-736d-4566-9baa-e0791cd7045c}, !- Handle
  IC_PatRoom3_4_Flr_2 Infiltration,       !- Name
  {82eb419c-dc67-423f-85d8-8784953303ba}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dcfccb71-681b-4685-a159-794f2342c756}, !- Handle
  IC_PatRoom3_5_Flr_2 Infiltration,       !- Name
  {175525d6-ed21-4a53-b958-efbd5636ae1e}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {223e870a-4fc2-42cb-8bb9-dc7506bcacb2}, !- Handle
  IC_PatRoom3_6_Flr_2 Infiltration,       !- Name
  {67a09b7e-7c8a-4980-8566-9dcdcc11d6a3}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3e89ac91-d4c0-4059-91a9-034fa320c18d}, !- Handle
  Kitchen_Flr_5 Infiltration,             !- Name
  {e52ecd02-76f8-496b-99df-063e2eadd097}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bb84b54d-6f49-4c59-8d24-d984aeedf2f2}, !- Handle
  Lobby_Records_Flr_1 Infiltration,       !- Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e3e3ec8a-e087-4368-a73a-68b128249ab9}, !- Handle
  NurseStn_Lobby_Flr_5 Infiltration,      !- Name
  {a7fdff4c-6d5f-4911-99ae-d14edf95c714}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c281cc3f-a754-4ba4-944d-f2b5c7daad3f}, !- Handle
  Office1_1_Flr_1 Infiltration,           !- Name
  {d02a2ad8-7579-4e33-845e-5db0f25d0008}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bf818702-2359-4b06-932b-7ee890dae0d1}, !- Handle
  Office1_Flr_5 Infiltration,             !- Name
  {cd21f8d0-03aa-4d07-a5bb-c171a57e6b9d}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d2f3e961-346e-4bd5-a346-404b516f0490}, !- Handle
  Office2_1_Flr_5 Infiltration,           !- Name
  {d4514f9d-0837-41de-8f53-62f9fd53f516}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1bc68ea2-31fb-4f42-bdba-567758184c09}, !- Handle
  Office2_2_Flr_5 Infiltration,           !- Name
  {b55b7d4a-d540-4736-8b5e-0058b7a33e35}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4e0041a4-de4f-4e6a-99da-a140c56fad01}, !- Handle
  Office2_3_Flr_5 Infiltration,           !- Name
  {293507fd-ab82-47f8-ae9e-dc26ab0ce95a}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {02632867-edc4-43fc-b4b0-35d96464e027}, !- Handle
  Office2_4_Flr_5 Infiltration,           !- Name
  {7a25b494-1d80-4043-937c-e50642895109}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {630d7044-b378-4bc6-9d3a-0c99b2788268}, !- Handle
  Office2_5_Flr_5 Infiltration,           !- Name
  {0a5a13d4-a87a-4d10-9524-c8a73fc1a23c}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {763474b3-c944-45c4-8ff8-38889b3229bd}, !- Handle
  Office3_Flr_5 Infiltration,             !- Name
  {a3070ed6-0715-4eca-8a10-35548655f205}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a746e7c0-c5ff-4917-92d1-a241cb58c895}, !- Handle
  Office4_1_Flr_5 Infiltration,           !- Name
  {5712cb79-eb78-4cbc-b940-f61c745b36d9}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {39bdf578-a202-451f-9cf3-22ad256dfdc1}, !- Handle
  Office4_2_Flr_5 Infiltration,           !- Name
  {d091f417-a717-4023-b610-4f0c65412047}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {334332b4-5f02-4a14-bd84-803d1042aab5}, !- Handle
  Office4_3_Flr_5 Infiltration,           !- Name
  {6f66db62-8664-4640-8413-78452a4fe655}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6a32b7e7-8a8c-4f9d-8751-616d73f67947}, !- Handle
  Office4_4_Flr_5 Infiltration,           !- Name
  {90993415-5eb6-43df-a424-eb3a275f1583}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {39310e84-7aff-459c-a0c2-7e7a5426c86d}, !- Handle
  Office4_5_Flr_5 Infiltration,           !- Name
  {e60e1bc4-7f25-49bd-bed8-a1a5bea664a6}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2bcfdfed-d5c9-4926-ad99-b28e4b60db9a}, !- Handle
  Office4_6_Flr_5 Infiltration,           !- Name
  {d09fda79-92e7-465a-9a4d-56959174ba91}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7b5b099d-9438-4378-9261-c21bb861c008}, !- Handle
  Office_1_2_Flr_1 Infiltration,          !- Name
  {48b5f207-0df6-4e02-bb8e-a8efbf243a0c}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e3e0b802-0ec3-4a20-a5ab-c3bb6d49a425}, !- Handle
  Office_1_4_Flr_1 Infiltration,          !- Name
  {767e68f4-3a40-4102-973a-9f7135c8f2d5}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b7fcb120-827a-4f4a-9cf4-ecae0bb8ce9c}, !- Handle
  Office_1_5_Flr_1 Infiltration,          !- Name
  {4108308d-7581-4e54-88dc-625086909168}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6a5c854c-4a63-449e-bea1-9a90967ea3d8}, !- Handle
  Offiice_1_3_Flr_1 Infiltration,         !- Name
  {9d00e9cd-6746-44c9-930f-8642eace65a4}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {75e3f257-fb15-4650-87d7-df07b1cf6066}, !- Handle
  OR1_Flr_2 Infiltration,                 !- Name
  {2e542505-aee2-4690-adc4-c7c63197da6c}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5d18c7e2-510b-4c90-9b56-6272376fd89c}, !- Handle
  OR2_1_Flr_2 Infiltration,               !- Name
  {6a1edc7d-07e3-4e23-a3dd-8df1bf3933ff}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e86d49db-1596-4e87-a678-a2cb6530cd78}, !- Handle
  OR2_2_Flr_2 Infiltration,               !- Name
  {5fe7ba34-feb4-4ee9-87ea-e289776a8d24}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {93636583-8afa-4a8d-9906-d23a487c2f5d}, !- Handle
  OR2_3_Flr_2 Infiltration,               !- Name
  {284f3a93-1c0e-4b85-a6b2-0db7a1205cdf}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {670e9ab2-6632-4721-aa6f-6eb7ffe60b29}, !- Handle
  OR2_4_Flr_2 Infiltration,               !- Name
  {b5e1d2e3-7563-4225-9297-31a0fbbe38dd}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4ba02fd3-7b1e-450c-a5d1-6efa5d91491f}, !- Handle
  OR2_5_Flr_2 Infiltration,               !- Name
  {ab9a83cc-ac6e-4bb6-990f-8c28f57d1e64}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {17442448-f777-4050-b2c6-28bca63aafdc}, !- Handle
  OR3_Flr_2 Infiltration,                 !- Name
  {50c2c50b-68d8-4a18-a0b9-9587b3ce6ce0}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {464fd7ba-d9c3-46ad-8df3-bc12174cadb7}, !- Handle
  OR_NurseStn_Lobby_Flr_2 Infiltration,   !- Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9d489235-b6f0-43b3-8363-3428bed2efd9}, !- Handle
  PatRoom1_10_Flr_3 Infiltration,         !- Name
  {86033772-625a-4e00-98ec-176b2fffe80e}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6b993615-fb64-42fd-b067-cf55968428cf}, !- Handle
  PatRoom1_10_Flr_4 Infiltration,         !- Name
  {3f07a20b-4475-4209-9a84-4972073653f6}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {947c52cb-e0fd-4454-8bd7-7b72e0f34bf8}, !- Handle
  PatRoom1_1_Flr_3 Infiltration,          !- Name
  {b75b74de-d3c4-408d-86b4-f78927d0e863}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ec330d73-3209-40b1-84c1-271b276479c8}, !- Handle
  PatRoom1_1_Flr_4 Infiltration,          !- Name
  {56ba66b4-acde-41c2-9975-63686e2740e0}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e6754343-c3f4-4df4-928d-5fbb71d1da52}, !- Handle
  PatRoom1_2_Flr_3 Infiltration,          !- Name
  {37e6006e-5a3d-4453-84af-c0e4e28e4f27}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {03b61bfa-4903-4536-8ea8-70f8f726a392}, !- Handle
  PatRoom1_2_Flr_4 Infiltration,          !- Name
  {93d91c92-93c3-45cd-ba4d-23ec3db2a489}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {377e4843-2249-4586-91be-757922137aed}, !- Handle
  PatRoom1_3_Flr_3 Infiltration,          !- Name
  {4ddb8284-0841-4604-bf8c-427e3bbaf51d}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1489b476-7712-4790-b2b2-b4dfe74f74d3}, !- Handle
  PatRoom1_3_Flr_4 Infiltration,          !- Name
  {b974b1e4-444f-43fd-9207-1fc0d0ad2aca}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {75dd1b9d-20f1-4a85-97cf-b64541e8aba6}, !- Handle
  PatRoom1_4_Flr_3 Infiltration,          !- Name
  {96bc256e-0d27-4c72-bcbb-6a5aa22757b4}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e1609278-d4f9-4a0a-a560-ea72316f3cf2}, !- Handle
  PatRoom1_4_Flr_4 Infiltration,          !- Name
  {f2df8551-477f-4e83-b38c-f0a3ddfe72fc}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {45657ec6-26dd-4e5b-a2e0-7dbea241f4d2}, !- Handle
  PatRoom1_5_Flr_3 Infiltration,          !- Name
  {74d2a406-1bef-43d5-992d-afc505a0dfc6}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {405741b5-ca90-44e0-8e5e-755680b6016e}, !- Handle
  PatRoom1_5_Flr_4 Infiltration,          !- Name
  {2eb42cb6-e380-4645-a04b-7098b0e628c4}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a94a8d13-1ff5-4fca-98fe-03a448b39122}, !- Handle
  PatRoom1_6_Flr_3 Infiltration,          !- Name
  {6e42be42-5370-4f23-ae73-d8ce5d6642eb}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ce414c37-1555-485d-b689-52e64e43a1e3}, !- Handle
  PatRoom1_6_Flr_4 Infiltration,          !- Name
  {9fdaf8a0-6f9a-4b4b-87aa-a414c82f760f}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {81ec683a-96ea-4449-92c4-37c5a49e266d}, !- Handle
  PatRoom1_7_Flr_3 Infiltration,          !- Name
  {3bc2d17f-16a2-460a-8b9c-a41c7421f2b4}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1aa8855b-45ce-44bb-8da5-422a5b65b32e}, !- Handle
  PatRoom1_7_Flr_4 Infiltration,          !- Name
  {50a9ab3b-dc8f-416e-8223-fbeb08baf24b}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {98d4f64d-4d60-4d31-8b41-8b8c446bbfcc}, !- Handle
  PatRoom1_8_Flr_3 Infiltration,          !- Name
  {060a4cd5-e1a8-4e5b-bfe0-b4e37b18cefd}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fb24369b-a986-498f-8c77-c708540b0fda}, !- Handle
  PatRoom1_8_Flr_4 Infiltration,          !- Name
  {025f4a4a-eead-4c56-9fdb-fc19acdaf227}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {56384316-0433-4c7e-b9cb-4d486ec2bbb6}, !- Handle
  PatRoom1_9_Flr_3 Infiltration,          !- Name
  {cb3690fe-bc51-461f-9911-9e35f2e45e7e}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3b0cb769-b568-4fd0-a199-3f64614ffa9b}, !- Handle
  PatRoom1_9_Flr_4 Infiltration,          !- Name
  {b2f7d113-12d5-4ed3-a53b-e1e36c72a82b}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {550dc108-6d84-495b-85a7-88ea93e9a593}, !- Handle
  PatRoom2_Flr_3 Infiltration,            !- Name
  {cfd0f121-e7cd-4e37-85dc-7904163b4987}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {da16138e-d135-4c5c-8de8-794a885e574e}, !- Handle
  PatRoom2_Flr_4 Infiltration,            !- Name
  {a042e062-e206-4703-a9ba-9d99013c3310}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {377ed85e-c386-4e7b-a4c9-e1a9fbe3f9c3}, !- Handle
  PatRoom3_10_Flr_3 Infiltration,         !- Name
  {c8e6c37e-ee08-4464-9e98-3b8fc0c99978}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {90329dcc-ab8b-4551-a195-a27fa68ea7db}, !- Handle
  PatRoom3_10_Flr_4 Infiltration,         !- Name
  {7849bfad-22ed-4c31-afdb-c787cb8de8b3}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6bda0af6-3120-4ea8-abf8-7341352304d6}, !- Handle
  PatRoom3_1_Flr_3 Infiltration,          !- Name
  {f657f73c-aff8-4870-80f4-79ee36ab1724}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8f81e7fc-9d70-461c-850d-d1cf75fc1b15}, !- Handle
  PatRoom3_1_Flr_4 Infiltration,          !- Name
  {2bc73636-c15e-4dd5-8c04-762ded9b931e}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6089e49a-6b5d-4425-85fa-ce4d76345cdc}, !- Handle
  PatRoom3_2_Flr_3 Infiltration,          !- Name
  {a8612e1d-9d33-4a2a-84de-528a1372de36}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4d0b56ab-b1d5-47b9-b209-7f3a61954fb7}, !- Handle
  PatRoom3_2_Flr_4 Infiltration,          !- Name
  {49475c5d-1835-48ee-b988-63f63866ec87}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1fec38ca-3405-4f28-b941-f8f2e09d7c20}, !- Handle
  PatRoom3_3_Flr_3 Infiltration,          !- Name
  {c7d74488-d4d0-46b9-9b1a-cad5446d8d20}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {392c9bb5-f92e-4d3a-ae97-ceed96292d4a}, !- Handle
  PatRoom3_3_Flr_4 Infiltration,          !- Name
  {3c8368d0-f420-4538-a8c9-f746039ba9e2}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d18e8797-68c1-43d1-8bc3-b408d6427cca}, !- Handle
  PatRoom3_4_Flr_3 Infiltration,          !- Name
  {2aa3309e-1852-44e6-b677-437570c831ae}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3fc348c5-35dd-4023-8e9a-76212e5a2938}, !- Handle
  PatRoom3_4_Flr_4 Infiltration,          !- Name
  {3839bb7e-538e-423f-b1a1-9965a1af38ae}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {447b835d-02d6-4363-a555-a9f96ce3a82c}, !- Handle
  PatRoom3_5_Flr_3 Infiltration,          !- Name
  {74fcb3dd-b4fc-45be-8bee-887b9ce722c5}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {91708bc1-f7cb-41f2-a4a2-d70c34e9d325}, !- Handle
  PatRoom3_5_Flr_4 Infiltration,          !- Name
  {c05538f0-0d59-406a-9cc0-59645ba23af3}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3d404494-cd5b-4238-bd6f-d120e0509016}, !- Handle
  PatRoom3_6_Flr_3 Infiltration,          !- Name
  {f1b8c422-a74b-4ec8-b240-5584fd032859}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
