  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3db4c1ab-9500-4983-b8a7-3e297cf22b47}, !- Handle
  PatRoom3_6_Flr_4 Infiltration,          !- Name
  {90852466-bc74-47e7-a031-93b0c01cc16d}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6f17c1ff-0595-4362-a84e-419ec95aeb2c}, !- Handle
  PatRoom3_7_Flr_3 Infiltration,          !- Name
  {085786d3-cb84-42a7-b959-6e6010a03121}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e261c984-58d4-48ca-8e41-7176d59424bc}, !- Handle
  PatRoom3_7_Flr_4 Infiltration,          !- Name
  {5ebe1a64-e3d4-441a-a409-3eeb63d7edca}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e9324b24-fd5a-48fd-88fc-c3914bc3e0ee}, !- Handle
  PatRoom3_8_Flr_3 Infiltration,          !- Name
  {f1cc416d-acf8-4c2d-b166-030027e8fde6}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5c2e62e2-f9b0-462e-9ab9-b928055a8e81}, !- Handle
  PatRoom3_8_Flr_4 Infiltration,          !- Name
  {3fec223e-4d8c-4c93-81d5-5206a2b20f10}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {56ca5913-b0b1-489e-a20d-a3107e2bcc4d}, !- Handle
  PatRoom3_9_Flr_3 Infiltration,          !- Name
  {168d6f08-6c14-4f52-9956-8ad26c9986a8}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cfe4ec99-4055-405d-bfbe-789fb60fe9d4}, !- Handle
  PatRoom3_9_Flr_4 Infiltration,          !- Name
  {31df7f77-98da-46a4-afb0-7d9bbd29ce90}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e4effa5f-da21-410b-8695-6902f28132cd}, !- Handle
  PatRoom4_Flr_3 Infiltration,            !- Name
  {59d2ee52-0dad-4ed6-a200-f6a0f26c021f}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bb1e4446-c697-4e6d-9b22-c4feb2fd0d18}, !- Handle
  PatRoom4_Flr_4 Infiltration,            !- Name
  {8bf403ae-7830-4113-b0be-7e8c8cc481ec}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {507d4573-9f58-4a0d-8e0f-b25c135762d5}, !- Handle
  PatRoom5_10_Flr_3 Infiltration,         !- Name
  {c300ceaa-a22a-4ab2-841f-64755e1a974e}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dab2bb18-40b1-4b80-a952-5e295125cc50}, !- Handle
  PatRoom5_10_Flr_4 Infiltration,         !- Name
  {e5a24fde-439b-4928-bf32-88d63aa891af}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ee019735-5fd4-4c6f-b16c-5c2d2c3048fd}, !- Handle
  PatRoom5_1_Flr_3 Infiltration,          !- Name
  {1dcfe795-5eab-427d-bb11-2a8f8ab61df3}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2af6e186-34ff-4e87-8b67-99e4f1af9791}, !- Handle
  PatRoom5_1_Flr_4 Infiltration,          !- Name
  {bf767170-6183-43d0-a1f2-e83c2da96224}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3cc51f78-af59-49b0-ad26-f7324fc42042}, !- Handle
  PatRoom5_2_Flr_3 Infiltration,          !- Name
  {1efd0a33-7d99-443e-817d-fcaa5f76cca5}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a3cf813f-58e3-404f-95c1-0499c30d980f}, !- Handle
  PatRoom5_2_Flr_4 Infiltration,          !- Name
  {c1f9c73f-b001-4fad-bf5b-d809beb39cbe}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bca7a24a-86c0-4b1f-a109-2535ab3b7527}, !- Handle
  PatRoom5_3_Flr_3 Infiltration,          !- Name
  {d3a3c072-e3ca-40ec-82ed-29adece68cb7}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3758f6e7-2d5c-4abb-8b60-3a422101519d}, !- Handle
  PatRoom5_3_Flr_4 Infiltration,          !- Name
  {b006c416-5c16-4647-a223-ac9697cc8cd3}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {06ce4161-5751-40dc-a0a6-ba7fba988388}, !- Handle
  PatRoom5_4_Flr_3 Infiltration,          !- Name
  {ce87145f-246f-4817-99e9-809f83e385e3}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6b432b77-b2e0-43f9-8e2d-1761d09f4bef}, !- Handle
  PatRoom5_4_Flr_4 Infiltration,          !- Name
  {afcb3ce0-10f3-4e9f-9596-fc36ca6143ef}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {11d172f1-9571-4bd0-bbac-6789b38bde8e}, !- Handle
  PatRoom5_5_Flr_3 Infiltration,          !- Name
  {79ef6edd-4be4-4d56-bf18-f11a7e84ca4c}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2551b403-4558-4593-a830-0753f5ed5a64}, !- Handle
  PatRoom5_5_Flr_4 Infiltration,          !- Name
  {3206ed24-fb39-48f2-af51-e090a15982b0}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b9263f64-2179-4937-bd03-6762dc0fbf71}, !- Handle
  PatRoom5_6_Flr_3 Infiltration,          !- Name
  {e715c748-4189-439e-9511-d3c4a3eb7480}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a13a3328-abb7-4085-bedd-37a8b86915d3}, !- Handle
  PatRoom5_6_Flr_4 Infiltration,          !- Name
  {51619ffe-d6a6-481e-b734-9bf4746aa567}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e4f3474f-7d1d-4fc6-b507-b5f586991827}, !- Handle
  PatRoom5_7_Flr_3 Infiltration,          !- Name
  {fc550cac-1bc1-4fbd-9d49-e686f86c9e1b}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1953ec82-51a3-42d0-bf88-cdb75c49377d}, !- Handle
  PatRoom5_7_Flr_4 Infiltration,          !- Name
  {94e46711-9790-454a-8f56-3da872554c47}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e22ddd58-20f5-4f2a-8c23-aca3b2b644ce}, !- Handle
  PatRoom5_8_Flr_3 Infiltration,          !- Name
  {e175cc49-16f7-4682-a3d8-fea5a8611cdd}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ce89659e-84d2-4d5e-8100-1a53bb8ff535}, !- Handle
  PatRoom5_8_Flr_4 Infiltration,          !- Name
  {af1fa63f-f4b1-44d0-b732-58544768a2e1}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5a8c25f1-8102-4b14-be1a-8d5e3d2f3822}, !- Handle
  PatRoom5_9_Flr_3 Infiltration,          !- Name
  {56bd8609-fb57-4bab-a1a4-b33108a95e7c}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ef64adad-f43a-4737-8434-fdf1e02d7538}, !- Handle
  PatRoom5_9_Flr_4 Infiltration,          !- Name
  {a36d49c3-7edb-4be1-8dfe-e8bd18ba1c2e}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {45f6d032-7bc0-4e2d-afce-4f12c4f1d2b4}, !- Handle
  PatRoom6_Flr_3 Infiltration,            !- Name
  {e475a324-b7fe-4d83-a6af-cbc30515e7e3}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fdbf899a-9876-4e13-8e88-db52fe90495b}, !- Handle
  PatRoom6_Flr_4 Infiltration,            !- Name
  {2c631e7f-2d44-4d61-a37b-ebf17ce8fe49}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6926111a-0f8d-48e3-9b4d-2e5bc0b6dbb9}, !- Handle
  PatRoom7_10_Flr_3 Infiltration,         !- Name
  {1e03f354-0dde-455d-a6ed-4df3e2cd8fda}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ed6f2b1b-5b82-4fc9-89d1-3d6cbbfbf9f4}, !- Handle
  PatRoom7_10_Flr_4 Infiltration,         !- Name
  {77e55f23-fbe6-4aae-8d0f-42cf3a578bb1}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2b6f5bd4-f13a-4659-851c-ac7f2be40c41}, !- Handle
  PatRoom7_1_Flr_3 Infiltration,          !- Name
  {f0492fb6-3401-451f-b476-b734664bade7}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {669aaa2e-9296-4b38-aea7-8d706f3b0119}, !- Handle
  PatRoom7_1_Flr_4 Infiltration,          !- Name
  {c151c2a7-5b90-4f8a-83da-0407ffc85225}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f7cb075c-51c0-467e-a9cb-7f935e908f8a}, !- Handle
  PatRoom7_2_Flr_3 Infiltration,          !- Name
  {526840e3-90d1-4d47-8836-78a88887424f}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {228ec862-e3aa-45b5-b3b1-ffdd243ec004}, !- Handle
  PatRoom7_2_Flr_4 Infiltration,          !- Name
  {6b019763-246f-4f5d-8afb-b8041f6604dc}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8273d09c-7ef9-44a6-89f2-1e5be81a16a4}, !- Handle
  PatRoom7_3_Flr_3 Infiltration,          !- Name
  {d7cae5ae-7ac6-4ab8-9828-fa867b63c60e}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {17a129fe-2233-4f33-811a-861e2b3b0e77}, !- Handle
  PatRoom7_3_Flr_4 Infiltration,          !- Name
  {41615e18-9a71-4fcb-9156-19788bfe6760}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {62513fa3-36a5-4f89-8189-12ca4161dc0f}, !- Handle
  PatRoom7_4_Flr_3 Infiltration,          !- Name
  {4e7a3a01-799f-4f56-9516-654743ffcfcd}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {175e8d2f-9aec-4152-a833-6cb49fd9411c}, !- Handle
  PatRoom7_4_Flr_4 Infiltration,          !- Name
  {8c2b5b72-b176-406e-99dd-f71a56b6471b}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {673e8d05-bb04-48d3-b4b2-982d94958f1d}, !- Handle
  PatRoom7_5_Flr_3 Infiltration,          !- Name
  {c8f1f139-5fa7-42db-a7c1-b7b6a3ddb9a4}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c95e5d16-4e69-4e8b-b886-16885764e861}, !- Handle
  PatRoom7_5_Flr_4 Infiltration,          !- Name
  {8f071902-06d2-4f24-8f5d-fdde5fac28c3}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {865508ef-19a3-43ca-8848-f367a7eddccf}, !- Handle
  PatRoom7_6_Flr_3 Infiltration,          !- Name
  {60857600-8cd8-4dd5-b0a2-e6ed340fb764}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f6b31774-ad82-4387-ad54-ca18e952c560}, !- Handle
  PatRoom7_6_Flr_4 Infiltration,          !- Name
  {14756381-c1e9-4dcc-a940-561382fe841c}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fbe73683-d2c6-44ae-afa5-3bbaf0e37e23}, !- Handle
  PatRoom7_7_Flr_3 Infiltration,          !- Name
  {cfcc9c0c-2412-40c5-82a6-0ee12b9bba78}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {52544387-4e70-4182-be1e-a6d7e1e7ab8e}, !- Handle
  PatRoom7_7_Flr_4 Infiltration,          !- Name
  {ebb181af-4443-4971-8a5e-3eda32a14af8}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d2670135-cc47-481d-a21b-05115e162eae}, !- Handle
  PatRoom7_8_Flr_3 Infiltration,          !- Name
  {a3180a96-04c5-4d07-81b5-6fd8242fd09f}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c8070765-08d7-4705-8e27-ca35b0d06b5f}, !- Handle
  PatRoom7_8_Flr_4 Infiltration,          !- Name
  {ee4427a1-f033-41b9-b144-c463b85523ce}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9358932c-cb15-4011-8bf4-194be30f95a9}, !- Handle
  PatRoom7_9_Flr_3 Infiltration,          !- Name
  {69dff093-8a9c-44b7-b565-4971f86c301c}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {12533b09-7fd9-4510-8bea-335c26c19443}, !- Handle
  PatRoom7_9_Flr_4 Infiltration,          !- Name
  {4595f02e-c180-4fbf-bc5a-26dd6387cae7}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {71196355-7b9b-4d1d-82af-94dc534be75b}, !- Handle
  PatRoom8_Flr_3 Infiltration,            !- Name
  {f14ad2c1-11a0-4529-960d-3f401476ca68}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f454c320-150d-4d0d-9f60-9c1fc7a0e2c6}, !- Handle
  PatRoom8_Flr_4 Infiltration,            !- Name
  {781f0778-e6d3-4693-a705-422ddb91a879}, !- Space or SpaceType Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Material:NoMass,
  {035ad59e-de8c-473a-8233-3d282d5fffea}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {866d7c38-d3ca-42c1-81fb-55b8cb44d40e}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {f25ff88b-0289-408e-bec9-3c6d96d17e47}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {44424eac-3a7b-4156-8263-2ddd41108979}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {035ad59e-de8c-473a-8233-3d282d5fffea}, !- Layer 1
  {866d7c38-d3ca-42c1-81fb-55b8cb44d40e}, !- Layer 2
  {f25ff88b-0289-408e-bec9-3c6d96d17e47}; !- Layer 3

OS:Material,
  {5497994b-8cc8-4450-b3bc-dd4eb71c39bf}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {44702188-2e56-486f-9631-eef39a56a7aa}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {5497994b-8cc8-4450-b3bc-dd4eb71c39bf}, !- Layer 1
  {5497994b-8cc8-4450-b3bc-dd4eb71c39bf}; !- Layer 2

OS:Material,
  {541b7149-29cc-40fd-804c-70393309b5ba}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {b081fe58-cc8c-4a91-9f0b-255bb1dc7212}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {541b7149-29cc-40fd-804c-70393309b5ba}; !- Layer 1

OS:Construction,
  {293f00aa-311c-4673-9ae8-2a5f68dc2ed4}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {541b7149-29cc-40fd-804c-70393309b5ba}, !- Layer 1
  {035ad59e-de8c-473a-8233-3d282d5fffea}; !- Layer 2

OS:DefaultConstructionSet,
  {545b0049-54a7-4dc3-9a0f-81c19e45733c}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {69080d1b-73d3-4ba3-afff-e97d1d49ef78}, !- Default Exterior Surface Constructions Name
  {c9cf982f-9ca0-4765-83fe-74ba36046162}, !- Default Interior Surface Constructions Name
  {c5a33218-7247-42cc-aa27-0c6f13683c8c}, !- Default Ground Contact Surface Constructions Name
  {3c674325-b058-424d-84c3-86cadd4ed568}, !- Default Exterior SubSurface Constructions Name
  {8949fae5-56f1-4230-acda-47d41269fa7e}, !- Default Interior SubSurface Constructions Name
  {32cec076-fac8-449e-bd6f-460153719d03}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {b970c969-92cc-4589-abf8-c3914350e6c1}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {71933722-b0cb-4879-9ec1-5f38d759eea7}, !- Floor Construction Name
  {825dad65-dae7-4365-9fc8-842c1998b33b}, !- Wall Construction Name
  {87e1fbb3-4956-4cee-9cb9-43bdb47d8988}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c9cf982f-9ca0-4765-83fe-74ba36046162}, !- Handle
  Default Surface Constructions 2,        !- Name
  {4f49b781-2ec4-4b5c-98dd-f22026b03fd9}, !- Floor Construction Name
  {5651381c-4bea-479a-b8bc-f811df5c7fb2}, !- Wall Construction Name
  {780d4814-cb51-44e6-a3c9-c0476c753870}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8f51cd15-f6d9-44f5-a299-2ca4a787da84}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {5f0323e3-d379-4bff-b917-190eee106fe6}, !- Floor Construction Name
  {0a37bd9e-0b13-4d5e-8c43-9de3c5c83a12}, !- Wall Construction Name
  {4d14a098-91a3-4408-a569-60c04105dd77}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a262fd58-608a-43fb-be0a-b9f88d5c32af}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {c88e1af5-8466-422c-a372-e5799c053cf4}, !- Fixed Window Construction Name
  {c88e1af5-8466-422c-a372-e5799c053cf4}, !- Operable Window Construction Name
  {6ea29e44-1c08-42b6-b451-2fb4344fe7dc}, !- Door Construction Name
  {b8505b63-7116-4af3-baa7-44e93953de43}, !- Glass Door Construction Name
  {4df20a75-29fb-4d19-80be-13a3277d070b}, !- Overhead Door Construction Name
  {84cc5ec0-9833-4bcb-a256-92ebc9acd204}, !- Skylight Construction Name
  {2e135e14-5477-4f43-8c91-33ca9a3c89bc}, !- Tubular Daylight Dome Construction Name
  {81360843-4c60-4840-861d-6f32d83581be}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {8949fae5-56f1-4230-acda-47d41269fa7e}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {433ae798-c7da-4a2c-acbb-5597b41b5b1f}, !- Fixed Window Construction Name
  {433ae798-c7da-4a2c-acbb-5597b41b5b1f}, !- Operable Window Construction Name
  {281ff572-5712-4ab2-9960-8e5eab01ed21}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {32cec076-fac8-449e-bd6f-460153719d03}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {b35774b8-384a-4b72-9bbc-5fec8b0a58aa}; !- Layer 1

OS:StandardsInformation:Construction,
  {fb26624b-6571-4aef-8e95-262f5d66db6f}, !- Handle
  {32cec076-fac8-449e-bd6f-460153719d03}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {71933722-b0cb-4879-9ec1-5f38d759eea7}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {83ae7643-62e2-4a0a-bed7-412854675ea4}, !- Layer 1
  {2eb14246-1f22-41d5-91c8-434e28ea423c}, !- Layer 2
  {9d2ad5b2-f373-4e89-a9f6-765194f4d046}; !- Layer 3

OS:StandardsInformation:Construction,
  {371c5b03-1d3f-4fbd-aee4-cfcc29d9e14a}, !- Handle
  {71933722-b0cb-4879-9ec1-5f38d759eea7}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {825dad65-dae7-4365-9fc8-842c1998b33b}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {85820c4d-288d-4f09-b697-a8ad0dcbe740}, !- Layer 1
  {d43976e2-b7d8-413d-a047-a768819fd2f1}, !- Layer 2
  {83ae7643-62e2-4a0a-bed7-412854675ea4}, !- Layer 3
  {9ea3f41c-121f-40e3-9314-39266969ee6e}; !- Layer 4

OS:StandardsInformation:Construction,
  {6b16ed70-ed36-41a2-b843-3a867a25cf36}, !- Handle
  {825dad65-dae7-4365-9fc8-842c1998b33b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {87e1fbb3-4956-4cee-9cb9-43bdb47d8988}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {b6539116-3d2e-46ff-8bda-f96df131741c}, !- Layer 1
  {83ae7643-62e2-4a0a-bed7-412854675ea4}; !- Layer 2

OS:StandardsInformation:Construction,
  {c49ee611-2401-4432-a797-cdfbbf9d6c7b}, !- Handle
  {87e1fbb3-4956-4cee-9cb9-43bdb47d8988}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {4f49b781-2ec4-4b5c-98dd-f22026b03fd9}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {87e317e0-d3e3-44b9-beac-a49c183f0830}, !- Layer 1
  {9d2ad5b2-f373-4e89-a9f6-765194f4d046}; !- Layer 2

OS:StandardsInformation:Construction,
  {ed2ad2fb-0a19-4180-9a4f-d9a84f59a005}, !- Handle
  {4f49b781-2ec4-4b5c-98dd-f22026b03fd9}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5651381c-4bea-479a-b8bc-f811df5c7fb2}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {63021756-9e68-4408-9dac-7ccfd768a260}, !- Layer 1
  {63021756-9e68-4408-9dac-7ccfd768a260}; !- Layer 2

OS:StandardsInformation:Construction,
  {72d64204-603d-4cec-a5e8-4c86a9eeb0d3}, !- Handle
  {5651381c-4bea-479a-b8bc-f811df5c7fb2}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {780d4814-cb51-44e6-a3c9-c0476c753870}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {9d2ad5b2-f373-4e89-a9f6-765194f4d046}, !- Layer 1
  {87e317e0-d3e3-44b9-beac-a49c183f0830}; !- Layer 2

OS:StandardsInformation:Construction,
  {032e289d-86e9-4535-9928-088a282b8b62}, !- Handle
  {780d4814-cb51-44e6-a3c9-c0476c753870}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5f0323e3-d379-4bff-b917-190eee106fe6}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {29e1ff94-af8f-426d-9148-43129fc9bd85}, !- Layer 1
  {9d2ad5b2-f373-4e89-a9f6-765194f4d046}; !- Layer 2

OS:StandardsInformation:Construction,
  {4d24fd01-7bee-448f-948a-ac287e761f31}, !- Handle
  {5f0323e3-d379-4bff-b917-190eee106fe6}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {0a37bd9e-0b13-4d5e-8c43-9de3c5c83a12}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {29e1ff94-af8f-426d-9148-43129fc9bd85}, !- Layer 1
  {9d2ad5b2-f373-4e89-a9f6-765194f4d046}; !- Layer 2

OS:StandardsInformation:Construction,
  {b537c090-525f-49c1-b6d1-6133c5f29aa6}, !- Handle
  {0a37bd9e-0b13-4d5e-8c43-9de3c5c83a12}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {4d14a098-91a3-4408-a569-60c04105dd77}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {29e1ff94-af8f-426d-9148-43129fc9bd85}, !- Layer 1
  {9d2ad5b2-f373-4e89-a9f6-765194f4d046}; !- Layer 2

OS:StandardsInformation:Construction,
  {94691c18-1980-4127-99b8-60bcb7f5949c}, !- Handle
  {4d14a098-91a3-4408-a569-60c04105dd77}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {c88e1af5-8466-422c-a372-e5799c053cf4}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {0ef4c505-68aa-4d93-b0da-bed6ebcff941}; !- Layer 1

OS:StandardsInformation:Construction,
  {7e5ff0f1-b847-448b-87ca-6cbbafd0f87b}, !- Handle
  {c88e1af5-8466-422c-a372-e5799c053cf4}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {6ea29e44-1c08-42b6-b451-2fb4344fe7dc}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {66dd5557-0a85-4333-94d7-890b9c4bde32}, !- Layer 1
  {83ae7643-62e2-4a0a-bed7-412854675ea4}; !- Layer 2

OS:StandardsInformation:Construction,
  {8c2b4e4b-dbe3-4b13-8e8b-b3d451a5bae8}, !- Handle
  {6ea29e44-1c08-42b6-b451-2fb4344fe7dc}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {b8505b63-7116-4af3-baa7-44e93953de43}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {0ef4c505-68aa-4d93-b0da-bed6ebcff941}; !- Layer 1

OS:StandardsInformation:Construction,
  {436e8808-378f-425a-b353-f53e26b009b6}, !- Handle
  {b8505b63-7116-4af3-baa7-44e93953de43}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {4df20a75-29fb-4d19-80be-13a3277d070b}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {83ae7643-62e2-4a0a-bed7-412854675ea4}; !- Layer 1

OS:StandardsInformation:Construction,
  {dea710a4-a851-4a39-8a99-e5ddb655ffd3}, !- Handle
  {4df20a75-29fb-4d19-80be-13a3277d070b}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {84cc5ec0-9833-4bcb-a256-92ebc9acd204}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {0ef4c505-68aa-4d93-b0da-bed6ebcff941}; !- Layer 1

OS:StandardsInformation:Construction,
  {23274375-3be5-424f-a97f-bdea40d611c6}, !- Handle
  {84cc5ec0-9833-4bcb-a256-92ebc9acd204}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {2e135e14-5477-4f43-8c91-33ca9a3c89bc}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {0ef4c505-68aa-4d93-b0da-bed6ebcff941}; !- Layer 1

OS:StandardsInformation:Construction,
  {45bd9c73-3618-49a5-8504-91eb3e55f2b2}, !- Handle
  {2e135e14-5477-4f43-8c91-33ca9a3c89bc}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {81360843-4c60-4840-861d-6f32d83581be}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {0ef4c505-68aa-4d93-b0da-bed6ebcff941}; !- Layer 1

OS:StandardsInformation:Construction,
  {629db84d-34a2-4ef8-a7b0-508ef691bcb3}, !- Handle
  {81360843-4c60-4840-861d-6f32d83581be}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {433ae798-c7da-4a2c-acbb-5597b41b5b1f}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {0ef4c505-68aa-4d93-b0da-bed6ebcff941}; !- Layer 1

OS:StandardsInformation:Construction,
  {d6290c49-ce16-4d68-99cd-f3f01366d643}, !- Handle
  {433ae798-c7da-4a2c-acbb-5597b41b5b1f}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {281ff572-5712-4ab2-9960-8e5eab01ed21}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {b35774b8-384a-4b72-9bbc-5fec8b0a58aa}; !- Layer 1

OS:StandardsInformation:Construction,
  {70ef4b35-b802-44f6-95dc-5042b31307a1}, !- Handle
  {281ff572-5712-4ab2-9960-8e5eab01ed21}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b35774b8-384a-4b72-9bbc-5fec8b0a58aa}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fb9bc12b-0cbf-47a0-8243-9562ae343149}, !- Handle
  {b35774b8-384a-4b72-9bbc-5fec8b0a58aa}; !- Material Name

OS:Material:NoMass,
  {83ae7643-62e2-4a0a-bed7-412854675ea4}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cb385bc2-6973-4fbe-b696-3a95d285e0df}, !- Handle
  {83ae7643-62e2-4a0a-bed7-412854675ea4}; !- Material Name

OS:Material,
  {2eb14246-1f22-41d5-91c8-434e28ea423c}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {736f29ae-168f-49b7-835a-c8dbd86b48dc}, !- Handle
  {2eb14246-1f22-41d5-91c8-434e28ea423c}; !- Material Name

OS:Material:NoMass,
  {9d2ad5b2-f373-4e89-a9f6-765194f4d046}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7eaa52f4-0c00-42ef-b095-f3fd359d4c87}, !- Handle
  {9d2ad5b2-f373-4e89-a9f6-765194f4d046}; !- Material Name

OS:Material,
  {85820c4d-288d-4f09-b697-a8ad0dcbe740}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {ae25d625-5a8e-44ea-b432-a96f2a4373df}, !- Handle
  {85820c4d-288d-4f09-b697-a8ad0dcbe740}; !- Material Name

OS:Material,
  {d43976e2-b7d8-413d-a047-a768819fd2f1}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8d015b74-d35b-4c18-870d-ecc6be1e18a6}, !- Handle
  {d43976e2-b7d8-413d-a047-a768819fd2f1}; !- Material Name

OS:Material,
  {9ea3f41c-121f-40e3-9314-39266969ee6e}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {489a6191-65de-4df0-ae65-2fedeab0c838}, !- Handle
  {9ea3f41c-121f-40e3-9314-39266969ee6e}; !- Material Name

OS:Material,
  {b6539116-3d2e-46ff-8bda-f96df131741c}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {05aa32cc-6180-4552-a176-c21989475b6b}, !- Handle
  {b6539116-3d2e-46ff-8bda-f96df131741c}; !- Material Name

OS:Material,
  {87e317e0-d3e3-44b9-beac-a49c183f0830}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {92e45a1f-a359-4532-b3da-d6f5d37c9192}, !- Handle
  {87e317e0-d3e3-44b9-beac-a49c183f0830}; !- Material Name

OS:Material,
  {63021756-9e68-4408-9dac-7ccfd768a260}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f29244ae-e0b9-41b5-9274-11f426150713}, !- Handle
  {63021756-9e68-4408-9dac-7ccfd768a260}; !- Material Name

OS:Material,
  {29e1ff94-af8f-426d-9148-43129fc9bd85}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bac22cb4-9727-4061-8bbb-eb1acf06dcbc}, !- Handle
  {29e1ff94-af8f-426d-9148-43129fc9bd85}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {0ef4c505-68aa-4d93-b0da-bed6ebcff941}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {2015cef4-c1f2-427b-a9a4-d56894c62f1e}, !- Handle
  {0ef4c505-68aa-4d93-b0da-bed6ebcff941}; !- Material Name

OS:Material,
  {66dd5557-0a85-4333-94d7-890b9c4bde32}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5a53d7f6-18f8-42c0-a30c-fde182f6e041}, !- Handle
  {66dd5557-0a85-4333-94d7-890b9c4bde32}; !- Material Name

OS:DefaultSurfaceConstructions,
  {69080d1b-73d3-4ba3-afff-e97d1d49ef78}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {ef7e9ce3-9157-4e87-b3a8-fe45f7327002}, !- Floor Construction Name
  {5851551f-bb5d-4b20-93b0-52d6fc90f6a1}, !- Wall Construction Name
  {38d9ea66-a49d-4592-8de4-403b10f95340}; !- Roof Ceiling Construction Name

OS:Construction,
  {ef7e9ce3-9157-4e87-b3a8-fe45f7327002}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {eb44c2fb-48a7-489b-9d73-c28e02558e51}, !- Layer 1
  {49b36a3f-dd14-4790-ac0c-d58cb4089829}, !- Layer 2
  {966ef8e4-d195-43f2-8b69-6e43a4b83d2d}; !- Layer 3

OS:StandardsInformation:Construction,
  {2dcd5679-aabd-47e6-99e1-b5557a43f6b1}, !- Handle
  {ef7e9ce3-9157-4e87-b3a8-fe45f7327002}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {eb44c2fb-48a7-489b-9d73-c28e02558e51}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  5.91237683519488,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4eb69157-c348-4e99-ab18-a339707ed6f4}, !- Handle
  {eb44c2fb-48a7-489b-9d73-c28e02558e51}; !- Material Name

OS:Material,
  {49b36a3f-dd14-4790-ac0c-d58cb4089829}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c9682c08-427b-4368-b515-f594cb309c13}, !- Handle
  {49b36a3f-dd14-4790-ac0c-d58cb4089829}; !- Material Name

OS:Material:NoMass,
  {966ef8e4-d195-43f2-8b69-6e43a4b83d2d}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {23873402-8195-4e78-86f0-7a2544a31933}, !- Handle
  {966ef8e4-d195-43f2-8b69-6e43a4b83d2d}; !- Material Name

OS:Construction,
  {5851551f-bb5d-4b20-93b0-52d6fc90f6a1}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.21,              !- Name
  ,                                       !- Surface Rendering Name
  {3393780e-f337-4b36-8793-345425d3393b}, !- Layer 1
  {b42d57c4-e565-4e7f-bb27-286fc4e8b6ec}, !- Layer 2
  {078df45b-ee83-48e4-8a5e-b779c0a49e43}, !- Layer 3
  {bd322aef-3b21-4145-a227-f2dbfc0c8b33}; !- Layer 4

OS:StandardsInformation:Construction,
  {386abfdc-b613-41cc-acb1-81d903753293}, !- Handle
  {5851551f-bb5d-4b20-93b0-52d6fc90f6a1}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {3393780e-f337-4b36-8793-345425d3393b}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {f81f3332-1292-4f3b-9488-ddab0274d9c5}, !- Handle
  {3393780e-f337-4b36-8793-345425d3393b}; !- Material Name

OS:Material,
  {b42d57c4-e565-4e7f-bb27-286fc4e8b6ec}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0a52fffd-b04e-405c-a93b-5d7cbdbca9ad}, !- Handle
  {b42d57c4-e565-4e7f-bb27-286fc4e8b6ec}; !- Material Name

OS:Material:NoMass,
  {078df45b-ee83-48e4-8a5e-b779c0a49e43}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  4.49096231241638,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5f8299cd-d248-4770-8db6-6eca47a47c1e}, !- Handle
  {078df45b-ee83-48e4-8a5e-b779c0a49e43}; !- Material Name

OS:Material,
  {bd322aef-3b21-4145-a227-f2dbfc0c8b33}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8213d45f-bee0-4da7-8833-3b3a9f027d71}, !- Handle
  {bd322aef-3b21-4145-a227-f2dbfc0c8b33}; !- Material Name

OS:Construction,
  {38d9ea66-a49d-4592-8de4-403b10f95340}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {6d5c04cf-2a55-45e6-9fdc-ba733de42ccc}, !- Layer 1
  {4f081798-2475-4888-8ca5-5d3fe22077de}; !- Layer 2

OS:StandardsInformation:Construction,
  {d65d1e4a-6e78-467e-8dd7-1a01ff32ff70}, !- Handle
  {38d9ea66-a49d-4592-8de4-403b10f95340}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {6d5c04cf-2a55-45e6-9fdc-ba733de42ccc}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3379e82e-b226-486d-8d59-b4f727fafbb9}, !- Handle
  {6d5c04cf-2a55-45e6-9fdc-ba733de42ccc}; !- Material Name

OS:Material:NoMass,
  {4f081798-2475-4888-8ca5-5d3fe22077de}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  6.17282183832832,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d441082c-fbd3-4c42-9df1-49c1abeed48c}, !- Handle
  {4f081798-2475-4888-8ca5-5d3fe22077de}; !- Material Name

OS:DefaultSurfaceConstructions,
  {c5a33218-7247-42cc-aa27-0c6f13683c8c}, !- Handle
  BTAP-Mass at hdd = 5000.0 1,            !- Name
  {7f1a950b-9132-44ba-b3b2-c252e0d161b2}, !- Floor Construction Name
  {2a141dc3-4485-4252-b0b2-c27553087548}, !- Wall Construction Name
  {dd9e4508-05c2-4ecb-98e8-5cf80317bd23}; !- Roof Ceiling Construction Name

OS:Construction,
  {7f1a950b-9132-44ba-b3b2-c252e0d161b2}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {6fedce87-9e40-434b-b093-00b3b3f70e40}, !- Layer 1
  {4f37f132-a5ce-4955-95db-1f462cec0c78}; !- Layer 2

OS:StandardsInformation:Construction,
  {799eb589-36fd-40bc-a3e2-4d47969f462e}, !- Handle
  {7f1a950b-9132-44ba-b3b2-c252e0d161b2}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {6fedce87-9e40-434b-b093-00b3b3f70e40}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2dbe402b-f328-405b-9d6a-500110693d95}, !- Handle
  {6fedce87-9e40-434b-b093-00b3b3f70e40}; !- Material Name

OS:Material:NoMass,
  {4f37f132-a5ce-4955-95db-1f462cec0c78}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4b150d00-2ed6-48d8-9d74-2a228a455c3b}, !- Handle
  {4f37f132-a5ce-4955-95db-1f462cec0c78}; !- Material Name

OS:Construction,
  {2a141dc3-4485-4252-b0b2-c27553087548}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {e3b63f9e-574b-4984-a2d5-c2f5903fb947}, !- Layer 1
  {876a75a4-8634-490a-832b-82cd537e36bd}; !- Layer 2

OS:StandardsInformation:Construction,
  {07327226-9c21-4868-b9fb-0abfff5ca36a}, !- Handle
  {2a141dc3-4485-4252-b0b2-c27553087548}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {e3b63f9e-574b-4984-a2d5-c2f5903fb947}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {62f57111-fd2c-4603-b102-d8a7f5cd33a4}, !- Handle
  {e3b63f9e-574b-4984-a2d5-c2f5903fb947}; !- Material Name

OS:Material:NoMass,
  {876a75a4-8634-490a-832b-82cd537e36bd}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {91ebca76-f448-4c20-926a-5ed4ee6a1d9c}, !- Handle
  {876a75a4-8634-490a-832b-82cd537e36bd}; !- Material Name

OS:Construction,
  {dd9e4508-05c2-4ecb-98e8-5cf80317bd23}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {e96d6429-c1e5-4845-88f6-38c655378e09}, !- Layer 1
  {cfc3810a-1130-4cb5-aa88-69b77d14a0b1}; !- Layer 2

OS:StandardsInformation:Construction,
  {87f4f783-2d7f-494d-a60b-e60a1ab9186c}, !- Handle
  {dd9e4508-05c2-4ecb-98e8-5cf80317bd23}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {e96d6429-c1e5-4845-88f6-38c655378e09}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cf9d19e0-4f89-4662-b745-1be9a3f5428e}, !- Handle
  {e96d6429-c1e5-4845-88f6-38c655378e09}; !- Material Name

OS:Material:NoMass,
  {cfc3810a-1130-4cb5-aa88-69b77d14a0b1}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {47a7dcfa-ce85-442f-95c4-cfe9f0e25de2}, !- Handle
  {cfc3810a-1130-4cb5-aa88-69b77d14a0b1}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {3c674325-b058-424d-84c3-86cadd4ed568}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Fixed Window Construction Name
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Operable Window Construction Name
  {b1a1d0f7-b893-4832-a7ce-a2f163262c5a}, !- Door Construction Name
  {83f8ea54-0588-44c3-af4f-a685f621da9d}, !- Glass Door Construction Name
  {a70f6fa1-283d-4d50-ae36-587b4d0cc911}, !- Overhead Door Construction Name
  {206cfc8c-8f66-4993-8886-7613a4b4cebf}, !- Skylight Construction Name
  {9a53cdd9-2717-4da3-a000-687853d012d2}, !- Tubular Daylight Dome Construction Name
  {6b211f3c-ec4f-4b6f-be95-f9dcbe0017c7}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {53beb61b-fb3e-4c98-858c-03b7ea2b378f}, !- Handle
  SimpleGlazing:U=0.220 SHGC=0.600,       !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Handle
  BTAP-Ext-FixedWindow:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {53beb61b-fb3e-4c98-858c-03b7ea2b378f}; !- Layer 1

OS:Construction,
  {b1a1d0f7-b893-4832-a7ce-a2f163262c5a}, !- Handle
  BTAP-Ext-Door:U-2.2,                    !- Name
  ,                                       !- Surface Rendering Name
  {b7eca19f-e06e-4af2-96e0-685342c023c2}, !- Layer 1
  {18e77e05-1e93-4221-bfc4-a9764a883c4c}; !- Layer 2

OS:StandardsInformation:Construction,
  {ccc9a3da-d44c-4d73-9b10-6fcb61503125}, !- Handle
  {b1a1d0f7-b893-4832-a7ce-a2f163262c5a}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {b7eca19f-e06e-4af2-96e0-685342c023c2}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d99d98c1-02ec-48ea-88c6-dcb15367b2e7}, !- Handle
  {b7eca19f-e06e-4af2-96e0-685342c023c2}; !- Material Name

OS:Material:NoMass,
  {18e77e05-1e93-4221-bfc4-a9764a883c4c}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.454527786700932,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {afbdfcb2-5250-4c33-8689-3fb93c6a4e3a}, !- Handle
  {18e77e05-1e93-4221-bfc4-a9764a883c4c}; !- Material Name

OS:Construction,
  {83f8ea54-0588-44c3-af4f-a685f621da9d}, !- Handle
  BTAP-Ext-GlassDoors:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {53beb61b-fb3e-4c98-858c-03b7ea2b378f}; !- Layer 1

OS:Construction,
  {a70f6fa1-283d-4d50-ae36-587b4d0cc911}, !- Handle
  BTAP-Ext-OverHeadDoor:U-2.2,            !- Name
  ,                                       !- Surface Rendering Name
  {c68b8ad8-741d-4674-8a84-0957ab29cd68}; !- Layer 1

OS:StandardsInformation:Construction,
  {22aabcfd-01fc-4fc9-b0ed-db7755ca92fd}, !- Handle
  {a70f6fa1-283d-4d50-ae36-587b4d0cc911}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {c68b8ad8-741d-4674-8a84-0957ab29cd68}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.454545454545455,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f1569094-e8b1-4a90-8ef2-b274a04050d1}, !- Handle
  {c68b8ad8-741d-4674-8a84-0957ab29cd68}; !- Material Name

OS:Construction,
  {206cfc8c-8f66-4993-8886-7613a4b4cebf}, !- Handle
  BTAP-Ext-Skylights:U=0.220 SHGC=0.600,  !- Name
  ,                                       !- Surface Rendering Name
  {53beb61b-fb3e-4c98-858c-03b7ea2b378f}; !- Layer 1

OS:Construction,
  {9a53cdd9-2717-4da3-a000-687853d012d2}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {53beb61b-fb3e-4c98-858c-03b7ea2b378f}; !- Layer 1

OS:Construction,
  {6b211f3c-ec4f-4b6f-be95-f9dcbe0017c7}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {53beb61b-fb3e-4c98-858c-03b7ea2b378f}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {5c443447-f68d-466e-a8f4-e8428879cb2d}, !- Handle
  Space Function Laboratory - other Thermostat 1, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {25bd3c53-f8c7-41f6-b67c-6e66446ab1e4}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 1, !- Name
  {d14bcfc1-ff7c-444e-ab90-1c202e7793d2}, !- Heating Setpoint Temperature Schedule Name
  {ea517a88-9794-408c-a8e5-51c409343f69}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a38c96a9-9c0b-4652-b745-a4a49a4d62f4}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 2, !- Name
  {d14bcfc1-ff7c-444e-ab90-1c202e7793d2}, !- Heating Setpoint Temperature Schedule Name
  {ea517a88-9794-408c-a8e5-51c409343f69}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d78ffe8d-5801-45ee-b73c-a1ae92b56889}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 3, !- Name
  {d14bcfc1-ff7c-444e-ab90-1c202e7793d2}, !- Heating Setpoint Temperature Schedule Name
  {ea517a88-9794-408c-a8e5-51c409343f69}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a4b7f0aa-a138-405b-a6e3-d8aa8d6d904a}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 4, !- Name
  {d14bcfc1-ff7c-444e-ab90-1c202e7793d2}, !- Heating Setpoint Temperature Schedule Name
  {ea517a88-9794-408c-a8e5-51c409343f69}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c0764ee6-0271-4859-99db-b702e378b00c}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 5, !- Name
  {d14bcfc1-ff7c-444e-ab90-1c202e7793d2}, !- Heating Setpoint Temperature Schedule Name
  {ea517a88-9794-408c-a8e5-51c409343f69}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {26611421-6b71-4261-8f31-28d3271babeb}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 6, !- Name
  {d14bcfc1-ff7c-444e-ab90-1c202e7793d2}, !- Heating Setpoint Temperature Schedule Name
  {ea517a88-9794-408c-a8e5-51c409343f69}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8bbdc999-b594-4d3e-ba64-bf726073e01b}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 7, !- Name
  {d14bcfc1-ff7c-444e-ab90-1c202e7793d2}, !- Heating Setpoint Temperature Schedule Name
  {ea517a88-9794-408c-a8e5-51c409343f69}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8bfd5d6f-8205-4d09-b50b-21ae5d7849c0}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Thermostat 1, !- Name
  {d14bcfc1-ff7c-444e-ab90-1c202e7793d2}, !- Heating Setpoint Temperature Schedule Name
  {ea517a88-9794-408c-a8e5-51c409343f69}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4c2c922b-cf04-4346-9d9d-bb4a02ddaf14}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 1, !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Heating Setpoint Temperature Schedule Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {855c8f70-7080-41f6-b002-28c888fccd48}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 2, !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Heating Setpoint Temperature Schedule Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8779ee2c-a508-42fc-99b1-790051db95d1}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 3, !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Heating Setpoint Temperature Schedule Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e2bd863d-49b7-414a-aa1b-c24df3477852}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 4, !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Heating Setpoint Temperature Schedule Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f41c95ae-b9e4-4c1b-ab19-9f17d2dd08c8}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 5, !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Heating Setpoint Temperature Schedule Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {309ed856-1bf7-46fe-81e0-18ea54ebe972}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 6, !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Heating Setpoint Temperature Schedule Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {55a11fda-94e9-4434-bf81-e37ec64f759f}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 7, !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Heating Setpoint Temperature Schedule Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ff30a2bc-bc4c-494b-967c-f7329a604cfc}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 8, !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Heating Setpoint Temperature Schedule Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f6f237b4-fc30-44ef-b50e-acf4947fd34e}, !- Handle
  Space Function Health care facility nurses station Thermostat 1, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5110412f-8709-4021-baa7-32721bde9781}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 9, !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Heating Setpoint Temperature Schedule Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {67dd8a16-0e55-48cd-819c-0c872d56ba3b}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 10, !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Heating Setpoint Temperature Schedule Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0cc33f1f-c1b4-456d-9c3f-fcd4515a9836}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 11, !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Heating Setpoint Temperature Schedule Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {87f91417-5b24-4afe-971d-12d2866f0d18}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 12, !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Heating Setpoint Temperature Schedule Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9541f55f-1366-4f1a-863d-6a5dd1789fb3}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 13, !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Heating Setpoint Temperature Schedule Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {653e0bee-5e68-4cf1-bcb6-ff627d925adf}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 14, !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Heating Setpoint Temperature Schedule Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {67ebd7b4-c07c-45c6-8e55-7ba3d9268135}, !- Handle
  Space Function Health care facility recovery room Thermostat 1, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {49765366-e867-44f2-a7e5-ced72be25c64}, !- Handle
  Space Function Health care facility nurses station Thermostat 2, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dcb7549c-e681-4eb5-b686-dc2416754415}, !- Handle
  Space Function Health care facility patient room Thermostat 1, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9277b4b1-1c0c-4cc9-ace0-aaaaea3bd567}, !- Handle
  Space Function Health care facility patient room Thermostat 2, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ef8e7c2b-f2a4-4443-96c6-b1bc52c15f6e}, !- Handle
  Space Function Health care facility patient room Thermostat 3, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8d0f8c5e-e105-4289-aadc-e950e6f24ad0}, !- Handle
  Space Function Health care facility patient room Thermostat 4, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dcf773ab-4716-4eda-b3db-2c6e2c11267b}, !- Handle
  Space Function Health care facility patient room Thermostat 5, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {48bba932-4150-433e-b116-610344bffc44}, !- Handle
  Space Function Health care facility patient room Thermostat 6, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5563a257-5378-46be-af6a-649f946a5725}, !- Handle
  Space Function Health care facility patient room Thermostat 7, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b4af884d-357d-4863-b7d7-b2a59dd041e1}, !- Handle
  Space Function Health care facility patient room Thermostat 8, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6cec0ac3-6600-40e3-9070-9b5f2f257a5c}, !- Handle
  Space Function Health care facility patient room Thermostat 9, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c6b8dd58-863f-439c-8d67-9f031458e03a}, !- Handle
  Space Function Health care facility patient room Thermostat 10, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2cf3f6af-260b-4587-9282-5133d1c0383f}, !- Handle
  Space Function Health care facility patient room Thermostat 11, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6e33dc38-9924-44ae-9e86-ba5e47f61b07}, !- Handle
  Space Function Health care facility patient room Thermostat 12, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e058deb-0ba2-4d1e-aed9-bfa2d523ae42}, !- Handle
  Space Function Food preparation area Thermostat 1, !- Name
  {d14bcfc1-ff7c-444e-ab90-1c202e7793d2}, !- Heating Setpoint Temperature Schedule Name
  {ea517a88-9794-408c-a8e5-51c409343f69}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2b6b3323-a00c-4569-a39c-853683d4fd0d}, !- Handle
  Space Function Laboratory - other Thermostat 2, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {33387945-7ba6-4813-b254-626ac2fc2ba2}, !- Handle
  Space Function Laboratory - other Thermostat 3, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6a18036d-35fb-4dff-bd3e-cde4d8b6bd57}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 1, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {89ebc08f-5f44-4cf4-8952-2e0a56eca81c}, !- Handle
  Space Function Health care facility nurses station Thermostat 3, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ae2a756c-b267-47d1-8ee3-79cf8febdbb4}, !- Handle
  Space Function Health care facility nurses station Thermostat 4, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1681f6de-5470-484b-a890-ac564c871dc9}, !- Handle
  Space Function Health care facility nurses station Thermostat 5, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8275cb49-3b8d-4c02-8849-2655869c6291}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 2, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {47433535-57d8-4522-a9fe-6583921f9d3d}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 3, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ce744a13-540e-4056-b4df-c809304b1ae5}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 4, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8a11c5c0-2c2c-4ace-ad89-7fe7ba0d8c34}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 5, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d52551b8-f702-44d4-aa5a-0db1d651fa35}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 6, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a0b2f407-787c-425b-8c79-bf850881e7f2}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 7, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3adcf530-3379-4d78-807a-1a36f3f283e2}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 8, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {60ba51e4-9176-475d-ade9-03bc0ce94cdf}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 9, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {48b188d0-7420-43fb-b9bd-d51d7f21fa23}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 10, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {85ae4b6a-5fd7-4b34-bed4-22c02773a7a2}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 11, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2451667e-de34-4cbf-8fb9-148a30df6079}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 12, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {40681d9c-7d02-4540-a40d-4dfae9b73324}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 13, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d0db8b7-0588-4077-9434-dc2da9491198}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 14, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c027554c-d0ca-40da-8343-b09f54741951}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 15, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {54ef7d12-cc43-4e8f-bbad-2fc18232a85f}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 16, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1491ff2b-3957-4e15-a8b8-2e615928e9a2}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 17, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fa315d93-b347-432a-8bdf-5635407d5661}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 18, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b8ff7ba0-98a6-4498-b92c-10f402432422}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 19, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d1ccaa1-9fe2-4720-b860-0de1ab31ba63}, !- Handle
  Space Function Health care facility operating room Thermostat 1, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c9bc1913-6b29-4300-b7ad-98ace827ae86}, !- Handle
  Space Function Health care facility operating room Thermostat 2, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5c13d6e8-789d-4f24-8f56-435538200263}, !- Handle
  Space Function Health care facility operating room Thermostat 3, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {59490b89-57fc-46e7-a53d-0669f38a07b4}, !- Handle
  Space Function Health care facility operating room Thermostat 4, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d1968b44-c412-4155-b5fc-e8f98c3cf0de}, !- Handle
  Space Function Health care facility operating room Thermostat 5, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fb4b97d0-d4f0-49e2-b613-5466b7f1b350}, !- Handle
  Space Function Health care facility operating room Thermostat 6, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f5a12326-91a4-4cfe-a89e-f9db33e8b784}, !- Handle
  Space Function Health care facility operating room Thermostat 7, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dc83a88c-eaf6-4298-8236-3a21fbf85559}, !- Handle
  Space Function Health care facility operating room Thermostat 8, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {171d8a51-7971-46b9-b410-e04d64816afc}, !- Handle
  Space Function Health care facility nurses station Thermostat 6, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9f6eb9d5-e982-496d-8827-aa386bd5f470}, !- Handle
  Space Function Health care facility patient room Thermostat 13, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6aa6d1d5-cc9d-4a8b-84b9-0d9ebb23a71a}, !- Handle
  Space Function Health care facility patient room Thermostat 14, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d8e44b9-e7b4-4a79-a45d-04e8d8f59a24}, !- Handle
  Space Function Health care facility patient room Thermostat 15, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ee978a11-766d-414f-935d-c31b5bf56563}, !- Handle
  Space Function Health care facility patient room Thermostat 16, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {71d466af-7173-4094-9fa3-12425f97ab3e}, !- Handle
  Space Function Health care facility patient room Thermostat 17, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {55be991b-2e2a-44ad-84cb-78575adf17f1}, !- Handle
  Space Function Health care facility patient room Thermostat 18, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8d45381-1b6d-4ace-938d-00c1252ec45d}, !- Handle
  Space Function Health care facility patient room Thermostat 19, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e586911a-620a-4646-89a6-dcdae4e22f3e}, !- Handle
  Space Function Health care facility patient room Thermostat 20, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0f9cdf18-1d3a-4d64-96ac-faf02ea14f57}, !- Handle
  Space Function Health care facility patient room Thermostat 21, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {610e3838-b339-4aa0-8795-c75df57e80f7}, !- Handle
  Space Function Health care facility patient room Thermostat 22, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {62b5ea6d-df7f-487a-937f-b19275683b55}, !- Handle
  Space Function Health care facility patient room Thermostat 23, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {031f6b8e-25ec-4dcc-89c2-2085c3c2e51e}, !- Handle
  Space Function Health care facility patient room Thermostat 24, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cc26d5a0-4a33-4111-bd84-38b7a781b9de}, !- Handle
  Space Function Health care facility patient room Thermostat 25, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8e8c111f-f6f7-4d13-bfa9-2dabde6b82ec}, !- Handle
  Space Function Health care facility patient room Thermostat 26, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {302438a3-1939-4a4c-9eeb-7f0d04c75264}, !- Handle
  Space Function Health care facility patient room Thermostat 27, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e649778c-93a0-43e5-b2d4-6b94a0363a3f}, !- Handle
  Space Function Health care facility patient room Thermostat 28, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c4a77552-7632-4aa9-ad95-631624ab0c77}, !- Handle
  Space Function Health care facility patient room Thermostat 29, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d2b71dee-cd65-4441-8033-ae654803a9eb}, !- Handle
  Space Function Health care facility patient room Thermostat 30, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {278b0ee4-cebb-4ac9-ae56-5abc6365916b}, !- Handle
  Space Function Health care facility patient room Thermostat 31, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {02c4ccdc-1c37-426c-a68e-425bbce58c28}, !- Handle
  Space Function Health care facility patient room Thermostat 32, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6f75de24-bcab-4831-a7e7-51874199dcbe}, !- Handle
  Space Function Health care facility patient room Thermostat 33, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {70a2832e-d3d8-45cd-aab3-972e888431fd}, !- Handle
  Space Function Health care facility patient room Thermostat 34, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {18d1441d-0359-4633-9d75-52d7d393fa1f}, !- Handle
  Space Function Health care facility patient room Thermostat 35, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f2b0bf1c-18ce-401f-8ce3-b37d9ba7c7ff}, !- Handle
  Space Function Health care facility patient room Thermostat 36, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4f172615-be44-4ae5-b12b-a04223e1451b}, !- Handle
  Space Function Health care facility patient room Thermostat 37, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7eb12ab6-384d-4073-9c39-4b319e270eb3}, !- Handle
  Space Function Health care facility patient room Thermostat 38, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a3d03d64-ba47-46ce-88a9-4b7b779b5189}, !- Handle
  Space Function Health care facility patient room Thermostat 39, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bac9a39c-7276-470d-a8bd-802ec6349f93}, !- Handle
  Space Function Health care facility patient room Thermostat 40, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0f1c9c7e-7e35-418f-bb3c-ea88ce211aee}, !- Handle
  Space Function Health care facility patient room Thermostat 41, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {da70cfc3-04ce-4068-aa84-521686b254c2}, !- Handle
  Space Function Health care facility patient room Thermostat 42, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d285a2fd-2a00-4f5d-9cd3-59fce8b4cf33}, !- Handle
  Space Function Health care facility patient room Thermostat 43, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dbec5e79-75c0-43d9-b085-7fc7861c4044}, !- Handle
  Space Function Health care facility patient room Thermostat 44, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {24c80754-73e1-4bc3-9ce5-f5433b312b17}, !- Handle
  Space Function Health care facility patient room Thermostat 45, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e353e681-3ed6-45b2-9453-fb8b43223400}, !- Handle
  Space Function Health care facility patient room Thermostat 46, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f85ca5c2-7fd1-497b-95a0-5cf2cdfe8061}, !- Handle
  Space Function Health care facility patient room Thermostat 47, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {97029e20-6fd3-4f00-9a44-236a23382886}, !- Handle
  Space Function Health care facility patient room Thermostat 48, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bdb68028-aa58-4c4e-b20b-7cf21848f4c6}, !- Handle
  Space Function Health care facility patient room Thermostat 49, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9d277e86-67cd-43f3-a295-9065e49d2747}, !- Handle
  Space Function Health care facility patient room Thermostat 50, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7d029860-d55e-40b3-98e6-82150eb7751b}, !- Handle
  Space Function Health care facility patient room Thermostat 51, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6e700224-d9bb-4c7e-b68a-3380495273b3}, !- Handle
  Space Function Health care facility patient room Thermostat 52, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4f329eef-cbaf-4936-a064-1a2599550aa0}, !- Handle
  Space Function Health care facility patient room Thermostat 53, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8cab2bc1-883d-4d91-b74c-1ff9c06a2e20}, !- Handle
  Space Function Health care facility patient room Thermostat 54, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b5b95322-00d8-4312-8103-f175666667c3}, !- Handle
  Space Function Health care facility patient room Thermostat 55, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f083f1a-3276-4535-8c51-a9f1964c1065}, !- Handle
  Space Function Health care facility patient room Thermostat 56, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {757c9a8d-5bf9-44ee-87ba-1d23ab1ad681}, !- Handle
  Space Function Health care facility patient room Thermostat 57, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9621c720-ff1a-4655-8ba6-6a85f3c633ab}, !- Handle
  Space Function Health care facility patient room Thermostat 58, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dd053c0f-8ca8-47ed-8e75-8970f4c9e947}, !- Handle
  Space Function Health care facility patient room Thermostat 59, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dbc503da-bab2-46c1-b07b-b55a6845fbba}, !- Handle
  Space Function Health care facility patient room Thermostat 60, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e3db5ec4-c288-41bf-9e37-76dbfc998c4c}, !- Handle
  Space Function Health care facility patient room Thermostat 61, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c24f8b25-c83d-4216-b714-0e7cc29c0edd}, !- Handle
  Space Function Health care facility patient room Thermostat 62, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d0d0f6cc-f77f-4196-be9a-db196600b6a5}, !- Handle
  Space Function Health care facility patient room Thermostat 63, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {31c03e96-9417-498b-ab22-cef713b890a0}, !- Handle
  Space Function Health care facility patient room Thermostat 64, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2faeba8d-04e6-4ccf-93fb-fd9d6323e294}, !- Handle
  Space Function Health care facility patient room Thermostat 65, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2c54c0bd-324d-43d5-a68f-ce3c958a1ef7}, !- Handle
  Space Function Health care facility patient room Thermostat 66, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {98efaea6-8813-4850-ad33-5fcba1ff3aab}, !- Handle
  Space Function Health care facility patient room Thermostat 67, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {681043e5-ddc7-4d76-a786-362ffaf98fbf}, !- Handle
  Space Function Health care facility patient room Thermostat 68, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {34adca79-b677-48a0-b16e-e84799224c83}, !- Handle
  Space Function Health care facility patient room Thermostat 69, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e18b11f6-c500-47bd-b64b-79c86a5a29e3}, !- Handle
  Space Function Health care facility patient room Thermostat 70, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {13cdeb66-b831-4112-b420-e6a25a54cd8a}, !- Handle
  Space Function Health care facility patient room Thermostat 71, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b081ccfd-afcd-4fe7-aa6c-7b1926a50724}, !- Handle
  Space Function Health care facility patient room Thermostat 72, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {255d2586-94ab-44cb-9b20-7048b37af0a4}, !- Handle
  Space Function Health care facility patient room Thermostat 73, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ae008ef5-b3e7-470f-bb05-f7757e323d88}, !- Handle
  Space Function Health care facility patient room Thermostat 74, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {de668188-d980-45ea-a596-e52a37bcff35}, !- Handle
  Space Function Health care facility patient room Thermostat 75, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6649a027-049c-4577-8c2d-71f7c9b6ab1b}, !- Handle
  Space Function Health care facility patient room Thermostat 76, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f1abab17-a4dd-4593-8a13-3816122e037c}, !- Handle
  Space Function Health care facility patient room Thermostat 77, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7345bc91-b88e-4164-9b1b-ada65e41008e}, !- Handle
  Space Function Health care facility patient room Thermostat 78, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {38652bb8-d5d7-41d1-bd49-8827a523fd1f}, !- Handle
  Space Function Health care facility patient room Thermostat 79, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6cb196f0-8531-4f1c-8509-cb3b266b7228}, !- Handle
  Space Function Health care facility patient room Thermostat 80, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {11d8ec0a-3a40-4c09-a963-255030e26072}, !- Handle
  Space Function Health care facility patient room Thermostat 81, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eb8bf229-5936-48d9-a377-75e699c18b1c}, !- Handle
  Space Function Health care facility patient room Thermostat 82, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c00c019b-eb25-4976-9ba9-8d90a2afb1de}, !- Handle
  Space Function Health care facility patient room Thermostat 83, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dfc6d681-438e-4239-86d0-2fded176f512}, !- Handle
  Space Function Health care facility patient room Thermostat 84, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {971c6ccd-24c8-4259-bc6d-b41f5bededa6}, !- Handle
  Space Function Health care facility patient room Thermostat 85, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d2eb72d-0be3-4011-9645-0a6ebc66f3a9}, !- Handle
  Space Function Health care facility patient room Thermostat 86, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {434bb783-a5b8-4835-946d-8d8505e4af5c}, !- Handle
  Space Function Health care facility patient room Thermostat 87, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {781b269d-aaf9-4a2b-aa73-3fd6acef90e9}, !- Handle
  Space Function Health care facility patient room Thermostat 88, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {08d0aaf8-34eb-4255-974e-7f3be6b45228}, !- Handle
  Space Function Health care facility patient room Thermostat 89, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3aa399dc-1380-41fe-b9a6-ca1d4f7a8fd9}, !- Handle
  Space Function Health care facility patient room Thermostat 90, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f76d8239-58c0-4e86-8abf-67f81413b0e9}, !- Handle
  Space Function Health care facility patient room Thermostat 91, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9191efdd-fe03-4d01-9f78-e935f8313992}, !- Handle
  Space Function Health care facility patient room Thermostat 92, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6470f860-bc35-4932-b8ee-867f12176c65}, !- Handle
  Space Function Health care facility patient room Thermostat 93, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b645c794-625d-4917-9f09-7cfd614a1584}, !- Handle
  Space Function Health care facility patient room Thermostat 94, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {64fa5ce3-e5ca-44a0-95f9-7abb15c5802e}, !- Handle
  Space Function Health care facility patient room Thermostat 95, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a192229-f77b-48bb-bef0-af803930d100}, !- Handle
  Space Function Health care facility patient room Thermostat 96, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e04afc17-4363-4cb7-aba7-f4a07926831d}, !- Handle
  Space Function Health care facility patient room Thermostat 97, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0f16c4c5-0bfb-445f-b04f-1da59cb8de92}, !- Handle
  Space Function Health care facility patient room Thermostat 98, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fb15463c-8c17-4c93-a0ba-b896de313ab3}, !- Handle
  Space Function Health care facility patient room Thermostat 99, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c8bcdaba-5426-4998-8800-927a370529fc}, !- Handle
  Space Function Health care facility patient room Thermostat 100, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6f9be189-736f-4e31-b197-0d585151786e}, !- Handle
  Space Function Health care facility physical therapy room Thermostat 1, !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Heating Setpoint Temperature Schedule Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b4715114-7430-46de-80c4-39103853f703}, !- Handle
  Space Function Health care facility imaging room Thermostat 1, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {3dfb3d66-1c28-4b82-97ab-434651deda50}, !- Handle
  Corridor_Flr_1_Wall_North_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {cffaa529-fd42-422b-9090-5f4d28873f0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 53.34, 2.18977653588517,       !- X,Y,Z Vertex 1 {m}
  -0.0254, 53.34, 0.762,                  !- X,Y,Z Vertex 2 {m}
  -10.6426, 53.34, 0.762,                 !- X,Y,Z Vertex 3 {m}
  -10.6426, 53.34, 2.18977653588517;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e19eb46b-190a-4cfc-abd0-5c0e0c6b5055}, !- Handle
  Corridor_Flr_1_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {9f1efc4e-7b5f-4b0a-9881-d5fe7f75d0f3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.6426, 0, 2.18977653588517,          !- X,Y,Z Vertex 1 {m}
  -10.6426, 0, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, 0, 0.762,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, 0, 2.18977653588517; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8c52a07-b54e-4867-8c25-a667fad43da1}, !- Handle
  Corridor_Flr_2_Wall_North_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {5632094f-ad85-4b4d-8cf3-468a34af5811}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.6426, 4.57200000000001, 2.18977653588517, !- X,Y,Z Vertex 1 {m}
  10.6426, 4.57200000000001, 0.762,       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 4.57200000000001, 2.18977653588517; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b619d090-4b47-4df5-b7e2-ee22d6e51789}, !- Handle
  Corridor_Flr_2_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {31720e13-c2df-4e65-85ea-1fe00b40f8bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -48.768, 2.18977653588517,      !- X,Y,Z Vertex 1 {m}
  0.0254, -48.768, 0.762,                 !- X,Y,Z Vertex 2 {m}
  10.6426, -48.768, 0.762,                !- X,Y,Z Vertex 3 {m}
  10.6426, -48.768, 2.18977653588517;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e2678ff0-6876-4d99-ab0d-967d2655eac2}, !- Handle
  Corridor_Flr_5_Wall_North_1_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {2dd87cc4-fd53-40f4-a6c3-70b473633d49}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.4546, 45.718, 2.18892311297071,      !- X,Y,Z Vertex 1 {m}
  30.4546, 45.718, 0.762,                 !- X,Y,Z Vertex 2 {m}
  18.3134, 45.718, 0.762,                 !- X,Y,Z Vertex 3 {m}
  18.3134, 45.718, 2.18892311297071;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4c1d736b-fc3c-4e4f-a559-19baeb5f100c}, !- Handle
  Corridor_Flr_5_Wall_South_1_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {2ca56d49-16ca-42ff-b31e-5b8db428561f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -7.622, 2.19491858823529,       !- X,Y,Z Vertex 1 {m}
  0.0254, -7.622, 0.762,                  !- X,Y,Z Vertex 2 {m}
  6.0706, -7.622, 0.762,                  !- X,Y,Z Vertex 3 {m}
  6.0706, -7.622, 2.19491858823529;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {42029df5-9ebd-4169-84aa-053ea10e98c8}, !- Handle
  Corridor_NW_Flr_3_Wall_North_7_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {b95f8af4-a7b0-4bce-80c3-e8366f557f39}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.0266, 4.572, 2.18977653588517,       !- X,Y,Z Vertex 1 {m}
  35.0266, 4.572, 0.762,                  !- X,Y,Z Vertex 2 {m}
  24.4094, 4.572, 0.762,                  !- X,Y,Z Vertex 3 {m}
  24.4094, 4.572, 2.18977653588517;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8474c603-3ee0-4dea-91ed-087751107594}, !- Handle
  Corridor_NW_Flr_4_Wall_North_7_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {a77dc7f0-0aa9-4fa2-a7d5-5120c3d552b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.4546, 42.672, 2.18977653588517,      !- X,Y,Z Vertex 1 {m}
  30.4546, 42.672, 0.762,                 !- X,Y,Z Vertex 2 {m}
  19.8374, 42.672, 0.762,                 !- X,Y,Z Vertex 3 {m}
  19.8374, 42.672, 2.18977653588517;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db333f1b-56ab-4333-acf6-184ad2a785af}, !- Handle
  Corridor_SE_Flr_3_Wall_South_7_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {e98390ce-8c08-464e-a83d-cee2aa6cda2b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.6426, -4.572, 2.18977653588517,     !- X,Y,Z Vertex 1 {m}
  -10.6426, -4.572, 0.762,                !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -4.572, 0.762,     !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -4.572, 2.18977653588517; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f0fcece1-3bd3-4c84-855c-b17a7c8c6199}, !- Handle
  Corridor_SE_Flr_4_Wall_South_7_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {c7b11a04-20b8-4c4d-9e04-08ba34593882}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.8854, -4.572, 2.18977653588517,      !- X,Y,Z Vertex 1 {m}
  22.8854, -4.572, 0.762,                 !- X,Y,Z Vertex 2 {m}
  33.5026, -4.572, 0.762,                 !- X,Y,Z Vertex 3 {m}
  33.5026, -4.572, 2.18977653588517;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38eebdf0-eac9-45b2-ae95-77a30a124750}, !- Handle
  Dining_Flr_5_Wall_East_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {ca182e80-708f-4b1a-98ac-2e54540c2738}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 2.18614236080178,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 22.8346, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, 22.8346, 2.18614236080178;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ff97f95-128a-4815-9252-6d6427603019}, !- Handle
  Dining_Flr_5_Wall_South_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {56fd5b45-47c5-4fe4-82b5-5f25dec9ebab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.4546, 0, 2.18534984974958,          !- X,Y,Z Vertex 1 {m}
  -30.4546, 0, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -0.0253999999999976, 0, 0.762,          !- X,Y,Z Vertex 3 {m}
  -0.0253999999999976, 0, 2.18534984974958; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b4a6e92-6b4c-4597-9ea0-efece37084ca}, !- Handle
  ER_Exam1_1_Flr_1_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {057a1c41-9058-4b0d-a2fe-2b4d03268a59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -4.572, 2.19491858823529,       !- X,Y,Z Vertex 1 {m}
  0.0254, -4.572, 0.762,                  !- X,Y,Z Vertex 2 {m}
  6.0706, -4.572, 0.762,                  !- X,Y,Z Vertex 3 {m}
  6.0706, -4.572, 2.19491858823529;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {18e69c70-e10f-441a-9b17-6cd68cd16628}, !- Handle
  ER_Exam1_2_Flr_1_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {c301fb2a-0bee-4c71-96e2-b0b79d956cd3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000058, -3.07769349006546e-29, 2.19491858823529, !- X,Y,Z Vertex 1 {m}
  0.0254000000000058, -3.07769349006546e-29, 0.762, !- X,Y,Z Vertex 2 {m}
  6.07060000000001, -3.07769349006546e-29, 0.762, !- X,Y,Z Vertex 3 {m}
  6.07060000000001, -3.07769349006546e-29, 2.19491858823529; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee42d2da-4d76-4acd-bdd3-834f324fd9f6}, !- Handle
  ER_Exam1_3_Flr_1_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {f4eff6b4-b311-42a7-aeef-28a59fa9cfb0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -3.07769349006546e-29, 2.19491858823529, !- X,Y,Z Vertex 1 {m}
  0.0254, -3.07769349006546e-29, 0.762,   !- X,Y,Z Vertex 2 {m}
  6.07059999999999, -3.07769349006546e-29, 0.762, !- X,Y,Z Vertex 3 {m}
  6.07059999999999, -3.07769349006546e-29, 2.19491858823529; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e0cd45b-001a-4f08-9392-451be7c7bd5e}, !- Handle
  ER_Exam1_4_Flr_1_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {9bc13eec-f88f-4a5d-96e4-3290084ef544}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.19491858823529,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  6.0706, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  6.0706, 0, 2.19491858823529;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d0244798-31af-4bac-ba96-a61ebcb5d0c4}, !- Handle
  ER_Exam3_1_Flr_1_Wall_East_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {a28bf608-8cde-4e51-9252-0ef4f2ac6e3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -4.5466, 2.19894364044944,           !- X,Y,Z Vertex 1 {m}
  0, -4.5466, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 2.19894364044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d0e1377a-0a0e-41d9-b9df-9e3be8ce1011}, !- Handle
  ER_Exam3_2_Flr_1_Wall_East_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {69b9d6ea-68ea-4d26-a925-06a3154d9b45}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 2.19894364044944,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 4.5466, 0.762,                       !- X,Y,Z Vertex 3 {m}
  0, 4.5466, 2.19894364044944;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c844a3b5-fda1-4658-a92f-5ec41c3f04d2}, !- Handle
  ER_Exam3_3_Flr_1_Wall_East_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {d8c5c776-d723-4df9-83d9-121a8fcdf61f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 2.19894364044944,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 4.5466, 0.762,                       !- X,Y,Z Vertex 3 {m}
  0, 4.5466, 2.19894364044944;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67ec10a1-aaae-4eb0-95f6-1fcdbd5ef42a}, !- Handle
  ER_Exam3_4_Flr_1_Wall_East_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {a6ac65c1-d2d2-43c1-b898-384fcb70fa3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254000000000058, 2.19894364044944, !- X,Y,Z Vertex 1 {m}
  0, 0.0254000000000058, 0.762,           !- X,Y,Z Vertex 2 {m}
  0, 4.54660000000001, 0.762,             !- X,Y,Z Vertex 3 {m}
  0, 4.54660000000001, 2.19894364044944;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {106147f5-e42f-492f-8070-a0be7e687434}, !- Handle
  ER_NurseStn_Lobby_Flr_1_Wall_East_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {95cd94a9-1d1f-45b1-abba-f1f83371a918}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -25.8826, 2.18576930451866,          !- X,Y,Z Vertex 1 {m}
  0, -25.8826, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999976, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999976, 2.18576930451866; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {07ae4f1e-2fc8-4b4e-82a8-b900b15f190b}, !- Handle
  ER_Trauma1_Flr_1_Wall_East_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {4b2e5120-1d28-4f5b-b7d7-4617dbeeab48}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.096, 0.0254, 2.19894364044944,        !- X,Y,Z Vertex 1 {m}
  6.096, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  6.096, 4.5466, 0.762,                   !- X,Y,Z Vertex 3 {m}
  6.096, 4.5466, 2.19894364044944;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63c3f1e2-cf47-42b1-a02e-9ff473e2f6b9}, !- Handle
  ER_Trauma1_Flr_1_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {25a0b1dd-f26e-4c15-93dd-e5e49fde5683}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.19491858823529,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  6.0706, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  6.0706, 0, 2.19491858823529;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b25dc21a-7866-4d7c-a23a-14f1a027b654}, !- Handle
  ER_Trauma2_Flr_1_Wall_East_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {beb03e59-4a59-4704-a9cc-1b091d29915b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 2.19894364044944,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 4.5466, 0.762,                       !- X,Y,Z Vertex 3 {m}
  0, 4.5466, 2.19894364044944;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e482f2b-aceb-4c70-82d9-957405055cf7}, !- Handle
  ER_Trauma2_Flr_1_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {7b2395d5-822d-415b-98b9-381b1f7269a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 4.572, 2.19491858823529,       !- X,Y,Z Vertex 1 {m}
  -0.0254, 4.572, 0.762,                  !- X,Y,Z Vertex 2 {m}
  -6.0706, 4.572, 0.762,                  !- X,Y,Z Vertex 3 {m}
  -6.0706, 4.572, 2.19491858823529;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {599ba32f-c3c8-41e7-9270-419c832286f3}, !- Handle
  ER_Triage_1_Flr_1_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {d401a3a3-1ffe-42d4-bce8-58bba2c3dfb4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.0706, 4.572, 2.19491858823529,        !- X,Y,Z Vertex 1 {m}
  6.0706, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.572, 2.19491858823529; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9fa37865-4046-4d83-bcbd-226a0e4bc871}, !- Handle
  ER_Triage_2_Flr_1_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {bcf11cde-8ee4-4865-808a-d8adf8e91637}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.07060000000001, 0, 2.19491858823529,  !- X,Y,Z Vertex 1 {m}
  6.07060000000001, 0, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000056, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000056, 0, 2.19491858823529; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89b8ddc7-6050-496d-8faf-1235f7d80b40}, !- Handle
  ER_Triage_3_Flr_1_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {bd40215a-6e47-478f-867f-31e25ba06e71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.07059999999999, 0, 2.19491858823529,  !- X,Y,Z Vertex 1 {m}
  6.07059999999999, 0, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 2.19491858823529; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55f6c7ff-ae94-4909-98e3-4e5a180e3904}, !- Handle
  ER_Triage_4_Flr_1_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {76cd070f-d4d5-42ab-af6a-025b3f1e04e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.0706, 0, 2.19491858823529,            !- X,Y,Z Vertex 1 {m}
  6.0706, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 2.19491858823529; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81e87fac-0268-4f06-9fbe-f0a9bc9d7092}, !- Handle
  ICU_Flr_2_Wall_South_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {bd82f61e-163f-4473-b26b-d1c00d07caa6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.18547492442882,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  28.9306, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  28.9306, 0, 2.18547492442882;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {564920bf-31f9-4f10-b625-3a1c944ee108}, !- Handle
  ICU_Flr_2_Wall_West_FixedWindow,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {48342a29-1944-4caf-a682-6aae42a039ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 21.3161, 2.18636807856952,           !- X,Y,Z Vertex 1 {m}
  0, 21.3161, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 2.18636807856952; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aacf06e6-f8c6-4d11-a207-813949d0a7e7}, !- Handle
  IC_PatRoom1_1_Flr_2_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {591a67cc-9c74-4ff8-a0e2-ccf3ad1c7d70}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 0, 2.19894364044944,            !- X,Y,Z Vertex 1 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 2.19894364044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {223d0a37-e014-400f-8319-1a26f33d12fd}, !- Handle
  IC_PatRoom1_2_Flr_2_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {c65469b7-37c7-4247-995c-ad22b42b50da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 0, 2.19894364044944,            !- X,Y,Z Vertex 1 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999968, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999968, 0, 2.19894364044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6dad1e4b-c8da-4e36-88b4-70c18f889e4e}, !- Handle
  IC_PatRoom1_3_Flr_2_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {568218c2-748e-4493-9b55-cb2dfcba3655}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 0, 2.19894364044944,            !- X,Y,Z Vertex 1 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 2.19894364044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5203abc-fad9-4a5d-a09b-170c7e824331}, !- Handle
  IC_PatRoom1_4_Flr_2_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {ec96231f-00fa-44ef-9aaf-46e32152d74b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 0, 2.19894364044944,            !- X,Y,Z Vertex 1 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 2.19894364044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f26524e-8e0e-4f2c-8eb9-264e6b0266b4}, !- Handle
  IC_PatRoom1_5_Flr_2_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {76b180d0-e192-46d5-b674-a7a27946498e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 0, 2.19894364044944,            !- X,Y,Z Vertex 1 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 2.19894364044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {48b27f62-85c0-4c9e-9de4-e98c1fe13c3f}, !- Handle
  IC_PatRoom2_Flr_2_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {a33e30fc-838a-49a4-ac9e-c6e53b458bd1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.0706, 0, 2.19491858823529,            !- X,Y,Z Vertex 1 {m}
  6.0706, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 2.19491858823529; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a5d2c0e-13de-4280-a41f-6739ee367a00}, !- Handle
  IC_PatRoom2_Flr_2_Wall_West_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {6e8375f6-4ccd-41ed-8c96-5a79559aa0f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 2.19894364044944,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -4.5466, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, -4.5466, 2.19894364044944;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40458be3-e784-4048-95a6-52a2d4343573}, !- Handle
  IC_PatRoom3_1_Flr_2_Wall_West_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {1c73f996-94d3-44ca-aac7-71fd6f7f3ef9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.5466, 2.19894364044944,            !- X,Y,Z Vertex 1 {m}
  0, 4.5466, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.19894364044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {35fcd6c8-589e-45a3-b229-37e05e200d83}, !- Handle
  IC_PatRoom3_2_Flr_2_Wall_West_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {afaeb3f9-1b27-4045-b54f-a74d8dc64e94}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.5411, 2.19896308665323,            !- X,Y,Z Vertex 1 {m}
  0, 4.5411, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.19896308665323; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa7dc564-61b7-4493-bf54-bd5e50c936b2}, !- Handle
  IC_PatRoom3_3_Flr_2_Wall_West_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {3187b337-0af9-4dfd-86aa-9f9b227e18c3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.5466, 2.19894364044944,            !- X,Y,Z Vertex 1 {m}
  0, 4.5466, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.19894364044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67489d36-9a27-4d64-be19-3969cea2a2b2}, !- Handle
  IC_PatRoom3_4_Flr_2_Wall_West_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {702b285b-c7a1-495b-9d14-c80200ce2f7d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.5466, 2.19894364044944,            !- X,Y,Z Vertex 1 {m}
  0, 4.5466, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.19894364044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {30169264-32ec-4aab-a0ce-9a9a6b010193}, !- Handle
  IC_PatRoom3_5_Flr_2_Wall_West_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {0a14450a-e79d-49a5-843c-5950f36321fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.5466, 2.19894364044944,            !- X,Y,Z Vertex 1 {m}
  0, 4.5466, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000021, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000021, 2.19894364044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85466feb-251c-4592-8a84-f885899be0f9}, !- Handle
  IC_PatRoom3_6_Flr_2_Wall_West_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {79874d33-664e-4353-8c0a-be9138003e37}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.5466, 2.19894364044944,            !- X,Y,Z Vertex 1 {m}
  0, 4.5466, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.19894364044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7419144a-d79c-438b-9033-5e1e61bfc191}, !- Handle
  Kitchen_Flr_5_Wall_East_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {94bcfb18-b338-4c3f-9dd1-1d2060af0d63}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.48, 0.0254, 2.18534984974958,        !- X,Y,Z Vertex 1 {m}
  30.48, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  30.48, 30.4546, 0.762,                  !- X,Y,Z Vertex 3 {m}
  30.48, 30.4546, 2.18534984974958;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3dca7f4a-4be1-42d6-8a3f-df33fe20fad3}, !- Handle
  Kitchen_Flr_5_Wall_North_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {705da3c9-86cd-447c-9934-d10e318dd70d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.4546, 30.48, 2.18534984974958,       !- X,Y,Z Vertex 1 {m}
  30.4546, 30.48, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 30.48, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 30.48, 2.18534984974958; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f3d18ca-f369-4283-9fcc-011fad77a0fa}, !- Handle
  Lobby_Records_Flr_1_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {8c93f385-cb54-4c1f-9977-a04b51d21050}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.9306, 0, 2.18547492442882,           !- X,Y,Z Vertex 1 {m}
  28.9306, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 0, 2.18547492442882; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da76622a-dc1a-451d-8df7-45458ac98ecc}, !- Handle
  Lobby_Records_Flr_1_Wall_South_1_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {74393355-43d6-404e-b7fa-495617587a59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -53.34, 2.19491858823529,       !- X,Y,Z Vertex 1 {m}
  0.0254, -53.34, 0.762,                  !- X,Y,Z Vertex 2 {m}
  6.0706, -53.34, 0.762,                  !- X,Y,Z Vertex 3 {m}
  6.0706, -53.34, 2.19491858823529;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {902ba86a-93d9-4f04-9353-871e2fe25c18}, !- Handle
  Lobby_Records_Flr_1_Wall_South_7_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {523713d1-da81-40dc-9b6d-87cae650985d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.3669, -53.34, 2.19252129714293,      !- X,Y,Z Vertex 1 {m}
  21.3669, -53.34, 0.762,                 !- X,Y,Z Vertex 2 {m}
  28.9306, -53.34, 0.762,                 !- X,Y,Z Vertex 3 {m}
  28.9306, -53.34, 2.19252129714293;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f287721-84fa-45f1-a0f7-5d7a45e282f7}, !- Handle
  Lobby_Records_Flr_1_Wall_West_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {16d1d5d5-13ba-4422-9944-2faeb254085d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 2.18433220209724,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -53.3146, 0.762,                     !- X,Y,Z Vertex 3 {m}
  0, -53.3146, 2.18433220209724;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0428f200-6c1e-43aa-af19-07216f69c004}, !- Handle
  NurseStn_Lobby_Flr_5_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {653e8d3b-f36e-4e80-96d3-b8560f193abd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.3586, -22.86, 2.18594415031315,     !- X,Y,Z Vertex 1 {m}
  -24.3586, -22.86, 0.762,                !- X,Y,Z Vertex 2 {m}
  -0.0253999999999976, -22.86, 0.762,     !- X,Y,Z Vertex 3 {m}
  -0.0253999999999976, -22.86, 2.18594415031315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40d8f293-e511-4225-a5c4-87b3cc020087}, !- Handle
  Office1_1_Flr_1_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {185b078e-8e19-4c59-a73f-316f63a62ba8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.0226, 0, 2.2070619661017,            !- X,Y,Z Vertex 1 {m}
  -3.0226, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000003, 0, 0.762,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000003, 0, 2.2070619661017; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0cfc84e6-5960-490a-a872-4840631ee699}, !- Handle
  Office1_2_Flr_1_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {5e4cb71f-bfe9-4378-b8ab-4076e55004b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.2070619661017,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  3.0226, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  3.0226, 0, 2.2070619661017;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08737517-69ff-4401-967d-bf0cd51d3970}, !- Handle
  Office1_3_Flr_1_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {0befe32d-b7fe-4b60-8b7e-22388715a066}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000115, 0, 2.2070619661017, !- X,Y,Z Vertex 1 {m}
  0.0254000000000115, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  3.02260000000001, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  3.02260000000001, 0, 2.2070619661017;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5cdeb91e-0fe6-4187-bc71-706f3fc2fd73}, !- Handle
  Office1_4_Flr_1_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {47507600-fee4-4651-9773-4678a09ddc6c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.2070619661017,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  3.0226, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  3.0226, 0, 2.2070619661017;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3840c94-519c-4780-b55c-0339bd8b92e3}, !- Handle
  Office1_5_Flr_1_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {3c20c8ea-f631-469d-8818-06ed2ac2d184}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.20701785113398,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  3.0281, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  3.0281, 0, 2.20701785113398;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {001eb066-df70-4742-ac9a-773c1e68c27c}, !- Handle
  Office1_Flr_5_Wall_South_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {4bf9cc55-961a-4012-a89d-4c10622bac99}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -7.622, 2.19091602234637,       !- X,Y,Z Vertex 1 {m}
  0.0254, -7.622, 0.762,                  !- X,Y,Z Vertex 2 {m}
  9.1186, -7.622, 0.762,                  !- X,Y,Z Vertex 3 {m}
  9.1186, -7.622, 2.19091602234637;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5edcd802-c14e-474c-b337-45539ca6588a}, !- Handle
  Office1_Flr_5_Wall_West_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {09e37598-9190-4285-bfab-064b97b5cb0e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 2.19251184319527,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -7.5966, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, -7.5966, 2.19251184319527;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0beab192-5c37-4dcd-99a3-79ef4149bfbf}, !- Handle
  Office2_1_Flr_5_Wall_West_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {5490d493-5d3f-48ae-b786-68a9e3573772}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5926, 2.1925168829686,             !- X,Y,Z Vertex 1 {m}
  0, 7.5926, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.1925168829686; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {774e8bf1-5201-4950-999e-0560d9ebd16b}, !- Handle
  Office2_2_Flr_5_Wall_West_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {01cde1ef-858a-4903-8c21-fbb2063244de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5926, 2.1925168829686,             !- X,Y,Z Vertex 1 {m}
  0, 7.5926, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.1925168829686; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {61c59b28-7cae-47dd-abfd-9651c7382174}, !- Handle
  Office2_3_Flr_5_Wall_West_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {63d9b136-2de1-40ac-b701-5dcd9cca9266}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5926, 2.1925168829686,             !- X,Y,Z Vertex 1 {m}
  0, 7.5926, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.1925168829686; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b80cbe5-eaee-419f-9a0a-38082c930d6a}, !- Handle
  Office2_4_Flr_5_Wall_West_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {11ea0b1b-d0f5-4370-9248-28ed6f99d63b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5926, 2.1925168829686,             !- X,Y,Z Vertex 1 {m}
  0, 7.5926, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.1925168829686; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {247eb5d4-1013-491a-8990-a874933c627c}, !- Handle
  Office2_5_Flr_5_Wall_West_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {418a2853-266d-4aaf-a3a7-c98f04643bf5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.6006, 2.19250680874432,            !- X,Y,Z Vertex 1 {m}
  0, 7.6006, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.19250680874432; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af21dfde-81fb-471f-b08d-6464c1f09b8f}, !- Handle
  Office3_Flr_5_Wall_North_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {2b044841-9c53-433b-b07c-d6468d97ec23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.1186, 0, 2.19091602234637,            !- X,Y,Z Vertex 1 {m}
  9.1186, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 0, 2.19091602234637; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49c05c07-9be0-4c3f-ac0c-bf1a1d871a6a}, !- Handle
  Office3_Flr_5_Wall_West_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {3c716ee3-c92b-40be-8716-34c112c0e045}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 2.19251436241611,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -7.5946, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, -7.5946, 2.19251436241611;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {52729911-d5e5-4487-a84f-aaeccafa8472}, !- Handle
  Office4_1_Flr_5_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {1bd604e4-e87a-46de-98ee-fe969a7cea8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.0226, 0, 2.2070619661017,             !- X,Y,Z Vertex 1 {m}
  3.0226, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 2.2070619661017; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0bbe09d0-7af0-40ff-acf4-6fa7dd848d50}, !- Handle
  Office4_2_Flr_5_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {eaba1cd2-828d-473d-a51d-26d5e8b19f50}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.0226, 0, 2.2070619661017,             !- X,Y,Z Vertex 1 {m}
  3.0226, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 2.2070619661017; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9cce3891-7a9b-4c78-80f1-72e61a9bf978}, !- Handle
  Office4_3_Flr_5_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {38746782-2594-4372-aa2d-6d7daa7cd510}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.0226, 0, 2.2070619661017,             !- X,Y,Z Vertex 1 {m}
  3.0226, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 2.2070619661017; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b31b313f-5170-4d5b-a080-9f84800013ee}, !- Handle
  Office4_4_Flr_5_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {e252bf18-646b-424c-ae3b-4190c0b3fa19}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.0226, 0, 2.2070619661017,             !- X,Y,Z Vertex 1 {m}
  3.0226, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 2.2070619661017; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {290583f0-3896-476c-af2c-f4c2da61d288}, !- Handle
  Office4_5_Flr_5_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {316a9057-7a0e-4a42-947e-b8901bbc65da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.0226, 0, 2.2070619661017,             !- X,Y,Z Vertex 1 {m}
  3.0226, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 2.2070619661017; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8cebfa68-7d45-404f-8623-8abb7f97b6c8}, !- Handle
  Office4_6_Flr_5_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {95c7c589-5708-41b0-a512-25e26a1bda79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.0226, 0, 2.2070619661017,             !- X,Y,Z Vertex 1 {m}
  3.0226, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 2.2070619661017; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {acf4272e-92c9-457d-9b5a-ca286185ed20}, !- Handle
  OR1_Flr_2_Wall_East_FixedWindow,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {dc723e6b-f05b-4631-8d31-9821ec41ca52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 2.19491858823529,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 6.07060000000001, 0.762,             !- X,Y,Z Vertex 3 {m}
  0, 6.07060000000001, 2.19491858823529;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {33e37b68-ffa6-4394-ad56-377391aedbe0}, !- Handle
  OR1_Flr_2_Wall_North_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {e541621f-d8ef-4481-a3d5-3703376202c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 6.09600000000001, 2.19091602234637, !- X,Y,Z Vertex 1 {m}
  -0.0254, 6.09600000000001, 0.762,       !- X,Y,Z Vertex 2 {m}
  -9.1186, 6.09600000000001, 0.762,       !- X,Y,Z Vertex 3 {m}
  -9.1186, 6.09600000000001, 2.19091602234637; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d3ceba4-4243-488e-87d1-ea55930f0a8d}, !- Handle
  OR2_1_Flr_2_Wall_East_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {5892e9ef-37f3-4f69-b35a-8167d98160f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.144, -6.0706, 2.19491858823529,       !- X,Y,Z Vertex 1 {m}
  9.144, -6.0706, 0.762,                  !- X,Y,Z Vertex 2 {m}
  9.144, -0.0253999999999994, 0.762,      !- X,Y,Z Vertex 3 {m}
  9.144, -0.0253999999999994, 2.19491858823529; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06f9f6d3-2eec-4b4f-ba32-06816fe48530}, !- Handle
  OR2_2_Flr_2_Wall_East_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {06c0001d-b065-4f5c-991e-bf6674f43725}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254000000000058, 2.19491858823529, !- X,Y,Z Vertex 1 {m}
  0, 0.0254000000000058, 0.762,           !- X,Y,Z Vertex 2 {m}
  0, 6.07060000000001, 0.762,             !- X,Y,Z Vertex 3 {m}
  0, 6.07060000000001, 2.19491858823529;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b87de7f-6dee-4060-8d04-9ea143e057e7}, !- Handle
  OR2_3_Flr_2_Wall_East_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {bde426ce-0a41-40c8-bb7f-97b0e007b68a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.50209809109038e-30, 0.0254, 2.19491858823529, !- X,Y,Z Vertex 1 {m}
  -1.16810194135276e-30, 0.0254, 0.762,   !- X,Y,Z Vertex 2 {m}
  -1.81757372526759e-31, 6.07060000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  -5.1575352226438e-31, 6.07060000000001, 2.19491858823529; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb90b01e-cc7b-4aa0-85b1-20f3c70790cd}, !- Handle
  OR2_4_Flr_2_Wall_East_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {0813c387-df95-4779-ad6f-45830ccae224}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.98077126011521e-45, 0.0254, 2.19491858823529, !- X,Y,Z Vertex 1 {m}
  2.40983749089573e-45, 0.0254, 0.762,    !- X,Y,Z Vertex 2 {m}
  -2.56479407600825e-45, 6.0706, 0.762,   !- X,Y,Z Vertex 3 {m}
  2.00613969321123e-45, 6.0706, 2.19491858823529; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f0fb5741-39e0-449a-a4d9-835e0bebcf6c}, !- Handle
  OR2_5_Flr_2_Wall_East_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {1f8dd3e7-0bbc-4270-bcbe-dd2d8098aeb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254000000000058, 2.19491858823529, !- X,Y,Z Vertex 1 {m}
  0, 0.0254000000000058, 0.762,           !- X,Y,Z Vertex 2 {m}
  0, 6.07060000000001, 0.762,             !- X,Y,Z Vertex 3 {m}
  0, 6.07060000000001, 2.19491858823529;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5654afae-9e44-4def-bfa1-8b89d0f79158}, !- Handle
  OR3_Flr_2_Wall_North_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {5d9e5955-da7a-4d95-9325-07893eaa062a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.1186, 6.09600000000001, 2.19091602234637, !- X,Y,Z Vertex 1 {m}
  9.1186, 6.09600000000001, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 6.09600000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 6.09600000000001, 2.19091602234637; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb211c78-635d-42fa-a4ed-01fb8503aae6}, !- Handle
  OR_NurseStn_Lobby_Flr_2_Wall_East_1_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {434e1897-a2fa-4edf-aa25-2f962504cf68}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 2.18729668085106,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 16.7386, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, 16.7386, 2.18729668085106;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aec13e03-ae37-41c8-b05a-e62615281ff7}, !- Handle
  OR_NurseStn_Lobby_Flr_2_Wall_North_2_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {37503f6f-932d-4811-b747-c7b179cb196c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.1694, 53.34, 2.18892311297071,       !- X,Y,Z Vertex 1 {m}
  -9.1694, 53.34, 0.762,                  !- X,Y,Z Vertex 2 {m}
  -21.3106, 53.34, 0.762,                 !- X,Y,Z Vertex 3 {m}
  -21.3106, 53.34, 2.18892311297071;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5fd8a1d-53c1-4bc0-bcd4-3c8b7f850844}, !- Handle
  OR_NurseStn_Lobby_Flr_2_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {ed9fac04-c839-40c3-8207-aeed81a30852}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.4546, 0, 2.18534984974958,          !- X,Y,Z Vertex 1 {m}
  -30.4546, 0, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -0.0253999999999976, 0, 0.762,          !- X,Y,Z Vertex 3 {m}
  -0.0253999999999976, 0, 2.18534984974958; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e2e97b4d-7664-4ba1-b267-fbea27fd17ee}, !- Handle
  PatRoom1_10_Flr_3_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {126ef7af-f580-4129-a03c-1a2a1778d5f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.19894364044944,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  4.5466, 0, 2.19894364044944;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55684ac4-9749-4fbc-aa70-21ff7b710e55}, !- Handle
  PatRoom1_10_Flr_4_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {81981100-28ae-415e-9451-fbe4cd0baf79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000029, 0, 2.19894364044944, !- X,Y,Z Vertex 1 {m}
  0.0254000000000029, 0, 0.761999999999999, !- X,Y,Z Vertex 2 {m}
  4.5466, 0, 0.761999999999999,           !- X,Y,Z Vertex 3 {m}
  4.5466, 0, 2.19894364044944;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d32c0081-bc98-4864-8cbc-30ae8a939cd1}, !- Handle
  PatRoom1_1_Flr_3_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {d73752b1-3cbf-42a7-893f-0471534292d3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.5466, 0, 2.19894364044944,           !- X,Y,Z Vertex 1 {m}
  -4.5466, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.762,          !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 2.19894364044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ebbc469a-f8a5-45e3-83f6-c2664aead736}, !- Handle
  PatRoom1_1_Flr_4_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {14fa8559-1813-4e51-a040-dddf1e1a7ade}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.5466, 0, 2.19894364044944,           !- X,Y,Z Vertex 1 {m}
  -4.5466, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.762,          !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 2.19894364044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d35c832-8120-4238-894d-dc14de427895}, !- Handle
  PatRoom1_2_Flr_3_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {20bdb617-20c3-4ade-bd35-6747f15e4d97}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.19894364044944,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  4.5466, 0, 2.19894364044944;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78acafd1-799d-457c-8084-2adc919f5596}, !- Handle
  PatRoom1_2_Flr_4_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {bca8a657-e7b3-4d52-b56c-061085ee98d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000003985, 0, 2.19894364044944, !- X,Y,Z Vertex 1 {m}
  0.0254000000003985, 0, 0.761999999999999, !- X,Y,Z Vertex 2 {m}
  4.5466000000004, 0, 0.761999999999999,  !- X,Y,Z Vertex 3 {m}
  4.5466000000004, 0, 2.19894364044944;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77451dd6-9e53-465a-8903-021f11d97bbd}, !- Handle
  PatRoom1_3_Flr_3_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {561f70ff-17ee-43ac-bd4b-da6217296ba4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.19894364044944,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  4.5466, 0, 2.19894364044944;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5cf7570a-1905-40d6-9d44-1613be73d0e0}, !- Handle
  PatRoom1_3_Flr_4_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {67929df9-37bb-475f-b077-eebf95e8b959}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.19894364044944,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.761999999999999,           !- X,Y,Z Vertex 2 {m}
  4.5466, 0, 0.761999999999999,           !- X,Y,Z Vertex 3 {m}
  4.5466, 0, 2.19894364044944;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cbe049a3-3686-4bb9-8c81-11a18e07ab3f}, !- Handle
  PatRoom1_4_Flr_3_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {8ba755e4-2419-4831-a9fc-f9a00aa037b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.19894364044944,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  4.5466, 0, 2.19894364044944;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df2691d6-3bcd-4c98-8c57-5c83b4743c4f}, !- Handle
  PatRoom1_4_Flr_4_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {eaab1880-097a-47a1-8a71-560205d607b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.19894364044944,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.761999999999999,           !- X,Y,Z Vertex 2 {m}
  4.5466, 0, 0.761999999999999,           !- X,Y,Z Vertex 3 {m}
  4.5466, 0, 2.19894364044944;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a8cb8a0-a522-4620-99b4-f8edcb2b9dd8}, !- Handle
  PatRoom1_5_Flr_3_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {5adcc8d1-b3a2-4ab1-afa1-5452b54bb3c5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.19894364044944,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  4.5466, 0, 2.19894364044944;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7362d6d-6398-4722-a877-9c96a767ffbc}, !- Handle
  PatRoom1_5_Flr_4_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {ca54ec96-94f3-45f8-9368-611b1f54dc2a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.19894364044944,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.761999999999999,           !- X,Y,Z Vertex 2 {m}
  4.5466, 0, 0.761999999999999,           !- X,Y,Z Vertex 3 {m}
  4.5466, 0, 2.19894364044944;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aeaa0a96-c334-403c-98f6-a779a4228175}, !- Handle
  PatRoom1_6_Flr_3_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {a8a70c9a-6351-4937-b605-ddbb5940fdfc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.19894364044944,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  4.5466, 0, 2.19894364044944;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {237f86a3-b48b-4329-9cb7-c9689789e7fa}, !- Handle
  PatRoom1_6_Flr_4_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {2461c8d9-3fbe-4365-a825-cfb92b74650b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.19894364044944,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.761999999999999,           !- X,Y,Z Vertex 2 {m}
  4.5466, 0, 0.761999999999999,           !- X,Y,Z Vertex 3 {m}
  4.5466, 0, 2.19894364044944;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {651517a3-a172-4ea9-a852-d7d9f88bfa22}, !- Handle
  PatRoom1_7_Flr_3_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {1fae1e16-133e-467b-b46e-525e1a74f1a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.19894364044944,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  4.5466, 0, 2.19894364044944;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ede80b56-1921-4914-a749-a246d10dfed8}, !- Handle
  PatRoom1_7_Flr_4_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {05060a6a-192c-4d77-b326-6b2294f9e89b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.19894364044944,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.761999999999999,           !- X,Y,Z Vertex 2 {m}
  4.5466, 0, 0.761999999999999,           !- X,Y,Z Vertex 3 {m}
  4.5466, 0, 2.19894364044944;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2fe6535-5375-4330-a474-2e045f42b61d}, !- Handle
  PatRoom1_8_Flr_3_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {b533d5e0-656f-4e3b-a488-ec9fb4382a36}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.19894364044944,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  4.5466, 0, 2.19894364044944;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b38e7c3-209d-4602-b88a-d7d1a8468a41}, !- Handle
  PatRoom1_8_Flr_4_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {8b5dcb15-427d-418e-b4a8-45c76e8cddfd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.19894364044944,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.761999999999999,           !- X,Y,Z Vertex 2 {m}
  4.5466, 0, 0.761999999999999,           !- X,Y,Z Vertex 3 {m}
  4.5466, 0, 2.19894364044944;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b62eb781-5db3-45ff-8607-e059ccca2afa}, !- Handle
  PatRoom1_9_Flr_3_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {eeeb3df7-766a-4320-9497-7febd33c139c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.19894364044944,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  4.5466, 0, 2.19894364044944;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89ffab79-b64b-4bed-9e7d-d22350435637}, !- Handle
  PatRoom1_9_Flr_4_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {02b2b681-2328-4b9a-91e7-975eb09263c3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.19894364044944,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.761999999999999,           !- X,Y,Z Vertex 2 {m}
  4.5466, 0, 0.761999999999999,           !- X,Y,Z Vertex 3 {m}
  4.5466, 0, 2.19894364044944;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e134d5e5-9959-4206-95e6-ebddb2250ddc}, !- Handle
  PatRoom2_Flr_3_Wall_East_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {396aed1c-3a8a-4d19-9e75-c68ad956cfbc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -4.5466, 2.19894364044944,           !- X,Y,Z Vertex 1 {m}
  0, -4.5466, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 2.19894364044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71bed5dd-a4ba-4f01-9c2a-297462763432}, !- Handle
  PatRoom2_Flr_3_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {d468b866-d7bc-4d73-af66-9c6eb14efd3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.5946, -4.572, 2.19251436241611,      !- X,Y,Z Vertex 1 {m}
  -7.5946, -4.572, 0.762,                 !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -4.572, 0.762,     !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -4.572, 2.19251436241611; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f02ea7dd-b02d-4a27-933f-e1d86fd57467}, !- Handle
  PatRoom2_Flr_4_Wall_East_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {c1f98714-018c-4fac-85d1-4eed691643cb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -4.5466, 2.19894364044944,           !- X,Y,Z Vertex 1 {m}
  0, -4.5466, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 2.19894364044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {684e5396-7206-4242-b4a5-eea4bc22a40f}, !- Handle
  PatRoom2_Flr_4_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {6aee8d09-2095-4591-8767-3f695eea190f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.5946, -4.572, 2.19251436241611,      !- X,Y,Z Vertex 1 {m}
  -7.5946, -4.572, 0.762,                 !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -4.572, 0.762,     !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -4.572, 2.19251436241611; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56770b09-3b2b-4cf0-b6a1-712271aaeb7e}, !- Handle
  PatRoom3_10_Flr_3_Wall_East_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {d62813dd-4f36-4b05-bcd1-ef3aea1b568f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 2.19951422193714,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 4.3906, 0.762,                       !- X,Y,Z Vertex 3 {m}
  0, 4.3906, 2.19951422193714;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9eba4fad-4460-4f5f-bc5d-0c03a741b945}, !- Handle
  PatRoom3_10_Flr_4_Wall_East_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {b2702a57-6703-406c-b2ba-8e97b4b1547a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 2.19951422193714,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 4.3906, 0.762,                       !- X,Y,Z Vertex 3 {m}
  0, 4.3906, 2.19951422193714;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15bb2b00-254e-41c6-801e-02e37e18e2f5}, !- Handle
  PatRoom3_1_Flr_3_Wall_East_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {8d5f34b3-81e9-47b2-842d-f2cd12ac6b0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -4.3946, 2.1994990826696,            !- X,Y,Z Vertex 1 {m}
  0, -4.3946, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 2.1994990826696; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {735a11fb-f24b-480e-9e5c-3b8017058f08}, !- Handle
  PatRoom3_1_Flr_4_Wall_East_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {28ad9a2f-9c87-4e28-9717-64e387244a75}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -4.3946, 2.1994990826696,            !- X,Y,Z Vertex 1 {m}
  0, -4.3946, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 2.1994990826696; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {372a90d8-1e95-4ecd-b5a4-35b8cb4cdf32}, !- Handle
  PatRoom3_2_Flr_3_Wall_East_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {df3ee6ea-d0ab-45dd-a82f-563ea1316b40}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.15505827125162e-14, 0.0253999999999986, 2.1994990826696, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-14, 0.0253999999999986, 0.762, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-14, 4.3946, 0.762,    !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-14, 4.3946, 2.1994990826696; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a84b716-3586-44bf-b790-75f839f3bb90}, !- Handle
  PatRoom3_2_Flr_4_Wall_East_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {a985b31b-8f35-4246-85da-095d6e686035}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 2.1994990826696,             !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 4.3946, 0.762,                       !- X,Y,Z Vertex 3 {m}
  0, 4.3946, 2.1994990826696;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8714da16-c1dd-4fea-bcda-4ba60c1ef7d2}, !- Handle
  PatRoom3_3_Flr_3_Wall_East_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {e6adb348-17a9-4dcb-b886-e76d2627f3ca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.15505827125162e-14, 0.0253999999999971, 2.1994990826696, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-14, 0.0253999999999971, 0.762, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-14, 4.3946, 0.762,    !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-14, 4.3946, 2.1994990826696; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc269fce-2473-449f-8bb9-b74558fc0aa3}, !- Handle
  PatRoom3_3_Flr_4_Wall_East_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {2c3e9eb9-52ee-4388-bcf8-62c359e8d5c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254000000000087, 2.1994990826696, !- X,Y,Z Vertex 1 {m}
  0, 0.0254000000000087, 0.762,           !- X,Y,Z Vertex 2 {m}
  0, 4.39460000000001, 0.762,             !- X,Y,Z Vertex 3 {m}
  0, 4.39460000000001, 2.1994990826696;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67cdecd4-3108-4874-a039-4658a2bc07c9}, !- Handle
  PatRoom3_4_Flr_3_Wall_East_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {d722e338-c96b-4228-a2c1-2def11675bb9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.15505827125162e-14, 0.0253999999999971, 2.1994990826696, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-14, 0.0253999999999971, 0.762, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-14, 4.3946, 0.762,    !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-14, 4.3946, 2.1994990826696; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f0581a6-0b09-46de-ac55-5d1e0bb7331f}, !- Handle
  PatRoom3_4_Flr_4_Wall_East_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {3d0d6ed6-771c-424f-a707-5471bd1c76b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.9271981222555e-13, 0.0254000000000087, 2.1994990826696, !- X,Y,Z Vertex 1 {m}
  -3.9271981222555e-13, 0.0254000000000087, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.9271981222555e-13, 4.39460000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.9271981222555e-13, 4.39460000000001, 2.1994990826696; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {70cbf971-c7c7-4c9e-8cf7-46bc41da5c6a}, !- Handle
  PatRoom3_5_Flr_3_Wall_East_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {9c9c7cb4-3f3c-40c1-a11a-7dc8aabf1a57}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.15505827125162e-14, 0.0254, 2.1994990826696, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-14, 0.0254, 0.762,    !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-14, 4.3946, 0.762,    !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-14, 4.3946, 2.1994990826696; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {05c9406a-c17d-4e93-bb3a-3a3aed7e08c7}, !- Handle
  PatRoom3_5_Flr_4_Wall_East_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {026938a3-8729-4493-b411-3e615d3ca621}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254000000000115, 2.1994990826696, !- X,Y,Z Vertex 1 {m}
  0, 0.0254000000000115, 0.762,           !- X,Y,Z Vertex 2 {m}
  0, 4.39460000000001, 0.762,             !- X,Y,Z Vertex 3 {m}
  0, 4.39460000000001, 2.1994990826696;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ba0145d-2017-48ee-b4df-ec08bb9af040}, !- Handle
  PatRoom3_6_Flr_3_Wall_East_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {2fa41108-d0d4-4e89-8389-084efa06749f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.15505827125162e-14, 0.0254, 2.1994990826696, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-14, 0.0254, 0.762,    !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-14, 4.3946, 0.762,    !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-14, 4.3946, 2.1994990826696; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b1c9a30e-52da-45fa-99f2-16649aafa4c8}, !- Handle
  PatRoom3_6_Flr_4_Wall_East_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {03791ef0-58ca-4a36-8a82-a068cb055b56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254000000000115, 2.1994990826696, !- X,Y,Z Vertex 1 {m}
  0, 0.0254000000000115, 0.762,           !- X,Y,Z Vertex 2 {m}
  0, 4.39460000000001, 0.762,             !- X,Y,Z Vertex 3 {m}
  0, 4.39460000000001, 2.1994990826696;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21911e38-10eb-4318-9372-f38f4b6c632c}, !- Handle
  PatRoom3_7_Flr_3_Wall_East_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {bf8897f0-9ef2-4d8d-a529-02e41043d3ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.15505827125162e-14, 0.0254, 2.1994990826696, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-14, 0.0254, 0.762,    !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-14, 4.3946, 0.762,    !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-14, 4.3946, 2.1994990826696; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {72860b1f-f850-484a-b399-bf22d535a9db}, !- Handle
  PatRoom3_7_Flr_4_Wall_East_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {406d1730-84df-4649-9c99-23d35225bae1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.15505827125162e-14, 0.0254, 2.1994990826696, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-14, 0.0254, 0.761999999999999, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-14, 4.3946, 0.761999999999999, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-14, 4.3946, 2.1994990826696; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c37bbec9-985c-4594-b848-612df300f606}, !- Handle
  PatRoom3_8_Flr_3_Wall_East_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {3c7e9b8e-a417-45b6-9bee-68e5245e5d77}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.15505827125162e-14, 0.0254, 2.1994990826696, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-14, 0.0254, 0.762,    !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-14, 4.3946, 0.762,    !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-14, 4.3946, 2.1994990826696; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d9542872-2af6-4b0a-9037-1a214bdf6f17}, !- Handle
  PatRoom3_8_Flr_4_Wall_East_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {140e8011-e937-4182-8be9-e1863b778a2c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.15505827125162e-14, 0.0254, 2.1994990826696, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-14, 0.0254, 0.761999999999999, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-14, 4.3946, 0.761999999999999, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-14, 4.3946, 2.1994990826696; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53744884-b0c9-4dbd-bc13-b35465b8485e}, !- Handle
  PatRoom3_9_Flr_3_Wall_East_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {78f3fa78-2e29-4efc-8135-84c227df7dfa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.15505827125162e-14, 0.0253999999999942, 2.1994990826696, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-14, 0.0253999999999942, 0.762, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-14, 4.39459999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-14, 4.39459999999999, 2.1994990826696; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5153ea50-0b36-46e5-bad3-b509d668d24c}, !- Handle
  PatRoom3_9_Flr_4_Wall_East_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {f389798d-b211-44c9-bdb1-29a15d6fd19a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.15505827125162e-14, 0.0253999999999942, 2.1994990826696, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-14, 0.0253999999999942, 0.761999999999999, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-14, 4.39459999999999, 0.761999999999999, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-14, 4.39459999999999, 2.1994990826696; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ed64f0e-ceb6-4b24-9e8a-f42a3847866b}, !- Handle
  PatRoom4_Flr_3_Wall_East_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {79e7f5d5-a418-4594-b2a0-e11ec080457c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.62, -4.5466, 2.19894364044944,        !- X,Y,Z Vertex 1 {m}
  7.62, -4.5466, 0.762,                   !- X,Y,Z Vertex 2 {m}
  7.62, -0.0253999999999994, 0.762,       !- X,Y,Z Vertex 3 {m}
  7.62, -0.0253999999999994, 2.19894364044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5dfa370-c58c-4528-af58-7caa88c78580}, !- Handle
  PatRoom4_Flr_3_Wall_North_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {1841da5b-dc63-4277-bbe2-bf9de2bfa7ea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.5946, 0, 2.19251436241611,            !- X,Y,Z Vertex 1 {m}
  7.5946, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 2.19251436241611; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67b35c75-5fe3-466e-9f69-d0ec6bc71198}, !- Handle
  PatRoom4_Flr_4_Wall_East_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {2ae82799-2ebb-4016-a041-61de7ffe58ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.62, -4.5466, 2.19894364044944,        !- X,Y,Z Vertex 1 {m}
  7.62, -4.5466, 0.762,                   !- X,Y,Z Vertex 2 {m}
  7.62, -0.0253999999999994, 0.762,       !- X,Y,Z Vertex 3 {m}
  7.62, -0.0253999999999994, 2.19894364044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a36b11d-ab6e-4075-922d-a3e8b9f20d9f}, !- Handle
  PatRoom4_Flr_4_Wall_North_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {cf40f149-183a-42d1-9368-b6a4ec8cab05}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.5946, 0, 2.19251436241611,            !- X,Y,Z Vertex 1 {m}
  7.5946, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 2.19251436241611; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13ff546c-ebd1-435f-97d1-8af7f14de3ec}, !- Handle
  PatRoom5_10_Flr_3_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {0eff7810-33da-40c8-84aa-a0aa2022c8c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 1.15505827125162e-14, 2.19894364044944, !- X,Y,Z Vertex 1 {m}
  4.5466, 1.15505827125162e-14, 0.762,    !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 1.15505827125162e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 1.15505827125162e-14, 2.19894364044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {602e41da-7b62-44c5-ba37-e09bf2959dd3}, !- Handle
  PatRoom5_10_Flr_4_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {7ec39051-df8f-4cb2-8eb0-29e2a82e74e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 1.15505827125162e-14, 2.19894364044944, !- X,Y,Z Vertex 1 {m}
  4.5466, 1.15505827125162e-14, 0.761999999999999, !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 1.15505827125162e-14, 0.761999999999999, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 1.15505827125162e-14, 2.19894364044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f193877-5ec2-4d3d-8477-892f49c4be89}, !- Handle
  PatRoom5_1_Flr_3_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {9436be5d-7f39-444d-96d1-28f9e2e15833}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 0, 2.19894364044944,            !- X,Y,Z Vertex 1 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 2.19894364044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {76ce3316-a154-4006-a298-5140df80bdac}, !- Handle
  PatRoom5_1_Flr_4_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {0fc5bcde-512e-4d96-923a-7439bbf520f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 0, 2.19894364044944,            !- X,Y,Z Vertex 1 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 2.19894364044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7e7976b-4140-4489-88e1-a5659655e4aa}, !- Handle
  PatRoom5_2_Flr_3_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {d0a227db-81fa-4e28-ab02-c452920df322}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000001, 1.15505827125162e-14, 2.19894364044944, !- X,Y,Z Vertex 1 {m}
  4.54660000000001, 1.15505827125162e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000056, 1.15505827125162e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000056, 1.15505827125162e-14, 2.19894364044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b264a272-eada-4ce3-a8ac-4c248eeca7e3}, !- Handle
  PatRoom5_2_Flr_4_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {fae9515f-8b2a-4c2e-98c1-24eedb6da860}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 0, 2.19894364044944,            !- X,Y,Z Vertex 1 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 2.19894364044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce7e8211-bbbd-4459-bb0f-b42ae96c0de6}, !- Handle
  PatRoom5_3_Flr_3_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {33bc7ebe-9c44-4287-bb34-39a9692b0a36}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 1.03955244412646e-13, 2.19894364044944, !- X,Y,Z Vertex 1 {m}
  4.5466, 1.03955244412646e-13, 0.762,    !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 1.03955244412646e-13, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 1.03955244412646e-13, 2.19894364044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e8d6cfa6-19a4-470d-a2d4-0b2ec793ced2}, !- Handle
  PatRoom5_3_Flr_4_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {828a1b61-8364-4419-98db-3c94861f98fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 1.03955244412646e-13, 2.19894364044944, !- X,Y,Z Vertex 1 {m}
  4.5466, 1.03955244412646e-13, 0.761999999999999, !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 1.03955244412646e-13, 0.761999999999999, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 1.03955244412646e-13, 2.19894364044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c79730e-e446-4dfc-970d-d157b0194f55}, !- Handle
  PatRoom5_4_Flr_3_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {c72b39be-15ab-4d3d-99e3-9be7a51a3f52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 0, 2.19894364044944,            !- X,Y,Z Vertex 1 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 2.19894364044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {96bbbed8-62b1-453d-85d2-d6203eb43637}, !- Handle
  PatRoom5_4_Flr_4_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {bb0c7957-9859-4e01-ac91-f86005f0d0ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 0, 2.19894364044944,            !- X,Y,Z Vertex 1 {m}
  4.5466, 0, 0.761999999999999,           !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.761999999999999, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 2.19894364044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab4b6509-b7a7-4503-8c45-a7ca9ce93434}, !- Handle
  PatRoom5_5_Flr_3_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {c177fcda-11ac-4307-9991-75326c839a5a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 0, 2.19894364044944,            !- X,Y,Z Vertex 1 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 2.19894364044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f306bc9-a61e-424a-a011-80bf8508e5cc}, !- Handle
  PatRoom5_5_Flr_4_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {f9377f85-7a49-4418-ad8f-d8ec7405a091}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 0, 2.19894364044944,            !- X,Y,Z Vertex 1 {m}
  4.5466, 0, 0.761999999999999,           !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.761999999999999, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 2.19894364044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7099edb0-514e-4961-9654-071e309b3b2f}, !- Handle
  PatRoom5_6_Flr_3_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {e64e39ef-6df2-4430-acd4-f55f34e2b3ca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 0, 2.19894364044944,            !- X,Y,Z Vertex 1 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 2.19894364044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90a25d36-030f-43bb-9a3c-408fa79a7d99}, !- Handle
  PatRoom5_6_Flr_4_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {d3092b2c-7690-4277-a557-d3346cb83f99}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 1.03955244412646e-13, 2.19894364044944, !- X,Y,Z Vertex 1 {m}
  4.5466, 1.03955244412646e-13, 0.762,    !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 1.03955244412646e-13, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 1.03955244412646e-13, 2.19894364044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d9ede57-a307-4340-9542-a65c2d72ef6b}, !- Handle
  PatRoom5_7_Flr_3_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {2c729f6d-1012-44d2-a85d-1bab9ae216c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 0, 2.19894364044944,            !- X,Y,Z Vertex 1 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 2.19894364044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9c6065e-6b80-422c-b1d6-544f350eedd7}, !- Handle
  PatRoom5_7_Flr_4_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {13b4f658-0315-40b5-826a-8afa6c63a070}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 1.03955244412646e-13, 2.19894364044944, !- X,Y,Z Vertex 1 {m}
  4.5466, 1.03955244412646e-13, 0.762,    !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 1.03955244412646e-13, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 1.03955244412646e-13, 2.19894364044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {137b1e76-7a38-4448-ad06-89d881318fa4}, !- Handle
  PatRoom5_8_Flr_3_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {e9cd9312-3c94-43ab-ab04-db7be8674a01}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 0, 2.19894364044944,            !- X,Y,Z Vertex 1 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 2.19894364044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8e38d37-a2f4-4de9-8702-030369590079}, !- Handle
  PatRoom5_8_Flr_4_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {f8e7bd4c-05ec-457e-9e6d-fc2d5ed92b61}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 1.03955244412646e-13, 2.19894364044944, !- X,Y,Z Vertex 1 {m}
  4.5466, 1.03955244412646e-13, 0.762,    !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 1.03955244412646e-13, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 1.03955244412646e-13, 2.19894364044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {48838667-790f-423c-9171-cb4983cb7f65}, !- Handle
  PatRoom5_9_Flr_3_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {e7aa3873-9765-40f8-9eeb-06734970ca56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 1.15505827125162e-14, 2.19894364044944, !- X,Y,Z Vertex 1 {m}
  4.5466, 1.15505827125162e-14, 0.762,    !- X,Y,Z Vertex 2 {m}
  0.0253999999999968, 1.15505827125162e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999968, 1.15505827125162e-14, 2.19894364044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {875e8043-b45c-4ca9-9cfa-6ee47c4e07c5}, !- Handle
  PatRoom5_9_Flr_4_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {5f7495e3-99e6-4f02-8354-aca2f1d35b5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 1.15505827125162e-14, 2.19894364044944, !- X,Y,Z Vertex 1 {m}
  4.5466, 1.15505827125162e-14, 0.761999999999999, !- X,Y,Z Vertex 2 {m}
  0.0253999999999968, 1.15505827125162e-14, 0.761999999999999, !- X,Y,Z Vertex 3 {m}
  0.0253999999999968, 1.15505827125162e-14, 2.19894364044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2cdfb672-9eb0-47ec-8706-85a5962c0f11}, !- Handle
  PatRoom6_Flr_3_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {30ae4e13-1a6f-45a7-b5c4-6ae49ca5b5d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.0706, 0, 2.19491858823529,           !- X,Y,Z Vertex 1 {m}
  -6.0706, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.762,          !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 2.19491858823529; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {768d2916-ccd5-4e64-a3fc-4dff4dbc56e5}, !- Handle
  PatRoom6_Flr_3_Wall_West_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {0373142f-9ae5-4a01-88da-7d7f8c13bff2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.096, 4.5466, 2.19894364044944,       !- X,Y,Z Vertex 1 {m}
  -6.096, 4.5466, 0.762,                  !- X,Y,Z Vertex 2 {m}
  -6.096, 0.0253999999999994, 0.762,      !- X,Y,Z Vertex 3 {m}
  -6.096, 0.0253999999999994, 2.19894364044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d709e2f8-7161-4280-8c52-aa5a4cf98392}, !- Handle
  PatRoom6_Flr_4_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {cf4d7882-d0bc-4f12-877c-b10ed3cee060}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.0706, 0, 2.19491858823529,           !- X,Y,Z Vertex 1 {m}
  -6.0706, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.762,          !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 2.19491858823529; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6600c1a-be51-43ab-9cb4-accac374b9ac}, !- Handle
  PatRoom6_Flr_4_Wall_West_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {d8d0ec3d-01e0-46fc-9ba8-6170512f284f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.096, 4.5466, 2.19894364044944,       !- X,Y,Z Vertex 1 {m}
  -6.096, 4.5466, 0.762,                  !- X,Y,Z Vertex 2 {m}
  -6.096, 0.0253999999999994, 0.762,      !- X,Y,Z Vertex 3 {m}
  -6.096, 0.0253999999999994, 2.19894364044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89fb2b69-0f18-43d1-b8fd-0f99bfab9c58}, !- Handle
  PatRoom7_10_Flr_3_Wall_West_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {7735b02b-c37f-4dee-9f8c-c05808abaa09}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.3906, 2.19951422193714,            !- X,Y,Z Vertex 1 {m}
  0, 4.3906, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.19951422193714; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc2e5af0-8881-4e27-a972-f6c5f98b4883}, !- Handle
  PatRoom7_10_Flr_4_Wall_West_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {f3f9256e-56df-4bf0-9cb1-b5bf91292d4e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.3906, 2.19951422193714,            !- X,Y,Z Vertex 1 {m}
  0, 4.3906, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.19951422193714; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e39f01e7-4f3e-49f7-b396-b51d84e5beb8}, !- Handle
  PatRoom7_1_Flr_3_Wall_West_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {ae039019-66ab-4f2d-938a-562d4cb2f42f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.3946, 2.1994990826696,             !- X,Y,Z Vertex 1 {m}
  0, 4.3946, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.1994990826696; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {054da5b1-6fd8-499f-8444-c9c833f07b81}, !- Handle
  PatRoom7_1_Flr_4_Wall_West_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {c87ad19c-30ba-401f-835f-7423e0f26d47}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.3946, 2.1994990826696,             !- X,Y,Z Vertex 1 {m}
  0, 4.3946, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.1994990826696; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1991d66b-350b-47b3-bb25-1bcd113e5058}, !- Handle
  PatRoom7_2_Flr_3_Wall_West_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {b9937e0d-d1b2-4117-87d2-7e8931b79f86}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.3946, 2.1994990826696,             !- X,Y,Z Vertex 1 {m}
  0, 4.3946, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.1994990826696; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b0d7bf99-5c92-4c92-b87b-597d2474991d}, !- Handle
  PatRoom7_2_Flr_4_Wall_West_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {6bae2a48-bad3-4052-8222-550f685a6c30}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.3946, 2.1994990826696,             !- X,Y,Z Vertex 1 {m}
  0, 4.3946, 0.761999999999999,           !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999897, 0.761999999999999, !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999897, 2.1994990826696; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca5af4f9-3f41-48c6-9f8d-3e3d3e1a36bf}, !- Handle
  PatRoom7_3_Flr_3_Wall_West_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {9f6a97e8-c980-4c1c-9dd7-cf9526f5da5b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.3946, 2.1994990826696,             !- X,Y,Z Vertex 1 {m}
  0, 4.3946, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.1994990826696; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a1f756a-757c-4017-b2d2-62c34f4e005d}, !- Handle
  PatRoom7_3_Flr_4_Wall_West_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {fe368525-be2c-4099-bec3-291cd4513af8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.3946, 2.1994990826696,             !- X,Y,Z Vertex 1 {m}
  0, 4.3946, 0.761999999999999,           !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.761999999999999, !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.1994990826696; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d7f8372-9b25-484a-8404-28e5a84319cf}, !- Handle
  PatRoom7_4_Flr_3_Wall_West_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {1263eb52-b7ac-4a45-8b42-7c49b9752136}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.3946, 2.1994990826696,             !- X,Y,Z Vertex 1 {m}
  0, 4.3946, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.1994990826696; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d1a71590-3fa2-4d36-ab14-4ba44b5b81b8}, !- Handle
  PatRoom7_4_Flr_4_Wall_West_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {8f52257a-5cd6-45a1-af1e-82f7bfa71848}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.3946, 2.1994990826696,             !- X,Y,Z Vertex 1 {m}
  0, 4.3946, 0.761999999999999,           !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.761999999999999, !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.1994990826696; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {883ae47c-2b6f-4ebc-9e4f-56385dfa6f01}, !- Handle
  PatRoom7_5_Flr_3_Wall_West_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {bfe05c6e-486d-4b1c-ad02-05bb45c72d08}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.3946, 2.1994990826696,             !- X,Y,Z Vertex 1 {m}
  0, 4.3946, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.1994990826696; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45ab0e21-e668-4780-a1ec-b2a38c63c621}, !- Handle
  PatRoom7_5_Flr_4_Wall_West_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {270e3e88-3813-486e-9ac2-fbcdb4ac6d84}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.3946, 2.1994990826696,             !- X,Y,Z Vertex 1 {m}
  0, 4.3946, 0.761999999999999,           !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000021, 0.761999999999999, !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000021, 2.1994990826696; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a120901-b64b-4d9e-a5d2-a8bf2ee338cd}, !- Handle
  PatRoom7_6_Flr_3_Wall_West_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {4d4b6593-945e-469e-af56-d8b0b01ac489}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.3946, 2.1994990826696,             !- X,Y,Z Vertex 1 {m}
  0, 4.3946, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.1994990826696; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4865032-d75d-4180-9080-b1fdb369272f}, !- Handle
  PatRoom7_6_Flr_4_Wall_West_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {acdb7093-6ac7-465e-b4ed-d9dee805b590}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.20596052612317e-31, 4.3946, 2.1994990826696, !- X,Y,Z Vertex 1 {m}
  1.15796108368469e-31, 4.3946, 0.761999999999999, !- X,Y,Z Vertex 2 {m}
  -1.09672626420328e-32, 0.0253999999999994, 0.761999999999999, !- X,Y,Z Vertex 3 {m}
  -6.16731839818472e-33, 0.0253999999999994, 2.1994990826696; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {173c9cb1-8285-455c-970a-db20b4f2b6c7}, !- Handle
  PatRoom7_7_Flr_3_Wall_West_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {e753c258-d43c-4143-aa46-5c15e7a3c86a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.3946, 2.1994990826696,             !- X,Y,Z Vertex 1 {m}
  0, 4.3946, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.1994990826696; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9609088-9a14-4f5d-9b5f-22b52bb0ee05}, !- Handle
  PatRoom7_7_Flr_4_Wall_West_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {d2a3cadb-a87c-4370-a1ac-9b979c3b43c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.3946, 2.1994990826696,             !- X,Y,Z Vertex 1 {m}
  0, 4.3946, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.1994990826696; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1374a82f-0d23-43c3-b578-7e710c778433}, !- Handle
  PatRoom7_8_Flr_3_Wall_West_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {b4778382-39e9-439b-b752-1591b0c28c78}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.3946, 2.1994990826696,             !- X,Y,Z Vertex 1 {m}
  0, 4.3946, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.1994990826696; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {88f729e4-932a-4597-ac81-77ebe0e260e5}, !- Handle
  PatRoom7_8_Flr_4_Wall_West_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {75d52848-29f1-40c3-adaf-73dfd7cee432}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.3946, 2.1994990826696,             !- X,Y,Z Vertex 1 {m}
  0, 4.3946, 0.761999999999999,           !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.761999999999999, !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.1994990826696; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {584006b1-acd5-4cbf-8a1f-a68058d408a2}, !- Handle
  PatRoom7_9_Flr_3_Wall_West_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {86ffdfcc-df6a-4a83-8aee-adabd29f2325}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.3946, 2.1994990826696,             !- X,Y,Z Vertex 1 {m}
  0, 4.3946, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.1994990826696; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b507e96d-ecc2-46df-ae90-35e7f1b73fa5}, !- Handle
  PatRoom7_9_Flr_4_Wall_West_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {17126cb3-66a9-47a6-8ebf-d227b1d976e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.3946, 2.1994990826696,             !- X,Y,Z Vertex 1 {m}
  0, 4.3946, 0.761999999999999,           !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.761999999999999, !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.1994990826696; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {578e7516-6aee-43fe-b949-cd7cc9709b7c}, !- Handle
  PatRoom8_Flr_3_Wall_North_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {6c96715f-c851-4e02-bf01-f252573d04f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.0706, 0, 2.19491858823529,            !- X,Y,Z Vertex 1 {m}
  6.0706, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 2.19491858823529; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {934cfe4a-8a92-45f2-a24d-0c62f60800ba}, !- Handle
  PatRoom8_Flr_3_Wall_West_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {38ec8700-7cb0-4a6b-8eac-ff73ebea616f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 2.19894364044944,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -4.5466, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, -4.5466, 2.19894364044944;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59ec984f-4fb4-4624-bf88-cbb028d7a23e}, !- Handle
  PatRoom8_Flr_4_Wall_North_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {c90baf7e-5cf6-48ae-bbfe-cf96a7aac7da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.0706, 0, 2.19491858823529,            !- X,Y,Z Vertex 1 {m}
  6.0706, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 2.19491858823529; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da69deff-a9f4-4670-92af-b50555ffe085}, !- Handle
  PatRoom8_Flr_4_Wall_West_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f7474d3-be85-4d55-9887-da08e256c250}, !- Construction Name
  {e6de0f8c-cc7d-4def-b0eb-726cf54cbb8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 2.19894364044944,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -4.5466, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, -4.5466, 2.19894364044944;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aaa546b2-77b3-4927-825b-f9a64a203aaf}, !- Handle
  Corridor_Flr_5_RoofCeiling_1_Skylight,  !- Name
  Skylight,                               !- Sub Surface Type
  {206cfc8c-8f66-4993-8886-7613a4b4cebf}, !- Construction Name
  {ed7e42be-c199-4f8a-9948-b7fa1c8aa3bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.1886605586258, 37.4164464804581, 4.2672, !- X,Y,Z Vertex 1 {m}
  11.1886605586258, 38.7795535195419, 4.2672, !- X,Y,Z Vertex 2 {m}
  7.09933944137419, 38.7795535195419, 4.2672, !- X,Y,Z Vertex 3 {m}
  7.09933944137419, 37.4164464804581, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {645826ab-b347-4656-95d6-7d082f79572f}, !- Handle
  Corridor_Flr_5_RoofCeiling_2_Skylight,  !- Name
  Skylight,                               !- Sub Surface Type
  {206cfc8c-8f66-4993-8886-7613a4b4cebf}, !- Construction Name
  {c88b56c1-347c-46d1-9c09-c020c3bccd4e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.7471070390839, 39.1912813408016, 4.2672, !- X,Y,Z Vertex 1 {m}
  25.7471070390839, 41.5767186591984, 4.2672, !- X,Y,Z Vertex 2 {m}
  23.0208929609161, 41.5767186591984, 4.2672, !- X,Y,Z Vertex 3 {m}
  23.0208929609161, 39.1912813408016, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e3e9784-a3b6-4cec-9fc5-8de2c135a7e0}, !- Handle
  Corridor_Flr_5_RoofCeiling_3_Skylight,  !- Name
  Skylight,                               !- Sub Surface Type
  {206cfc8c-8f66-4993-8886-7613a4b4cebf}, !- Construction Name
  {374206a4-31bc-4ab5-b32f-a98ecf6c00d6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.72955351954194, 8.94312536320645, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.72955351954194, 18.4848746367935, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.36644648045806, 18.4848746367935, 4.2672, !- X,Y,Z Vertex 3 {m}
  2.36644648045806, 8.94312536320645, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e665565-93dd-4d00-847d-bfcee5ac5445}, !- Handle
  Dining_Flr_5_RoofCeiling_Skylight,      !- Name
  Skylight,                               !- Sub Surface Type
  {206cfc8c-8f66-4993-8886-7613a4b4cebf}, !- Construction Name
  {cd082688-a690-4ccf-8fb0-b75cb9aecd10}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -11.8322324022903, 8.87417430171774, 4.2672, !- X,Y,Z Vertex 1 {m}
  -11.8322324022903, 13.9858256982823, 4.2672, !- X,Y,Z Vertex 2 {m}
  -18.6477675977097, 13.9858256982823, 4.2672, !- X,Y,Z Vertex 3 {m}
  -18.6477675977097, 8.87417430171774, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e9541cb-0628-4e92-9803-e20ebe278cfa}, !- Handle
  Kitchen_Flr_5_RoofCeiling_Skylight,     !- Name
  Skylight,                               !- Sub Surface Type
  {206cfc8c-8f66-4993-8886-7613a4b4cebf}, !- Construction Name
  {26201d84-6a3e-4566-b785-c8760556dd7e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.6477675977097, 11.8322324022903, 4.2672, !- X,Y,Z Vertex 1 {m}
  18.6477675977097, 18.6477675977097, 4.2672, !- X,Y,Z Vertex 2 {m}
  11.8322324022903, 18.6477675977097, 4.2672, !- X,Y,Z Vertex 3 {m}
  11.8322324022903, 11.8322324022903, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5c9501b-ee26-4adf-8518-04a6c6182d8f}, !- Handle
  NurseStn_Lobby_Flr_5_RoofCeiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {206cfc8c-8f66-4993-8886-7613a4b4cebf}, !- Construction Name
  {64193bcc-a878-4cf7-886a-9f4e9364cfb0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -9.46578592183226, -6.29487463679355, 4.2672, !- X,Y,Z Vertex 1 {m}
  -9.46578592183226, 3.24687463679355, 4.2672, !- X,Y,Z Vertex 2 {m}
  -14.9182140781677, 3.24687463679355, 4.2672, !- X,Y,Z Vertex 3 {m}
  -14.9182140781677, -6.29487463679355, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2b8f793-482d-443c-b1d1-14d237ef8b13}, !- Handle
  Office1_Flr_5_RoofCeiling_Skylight,     !- Name
  Skylight,                               !- Sub Surface Type
  {206cfc8c-8f66-4993-8886-7613a4b4cebf}, !- Construction Name
  {f47d3087-4c60-4c1e-a40f-56ddf89513c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.5943302793129, -4.66316550622517, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.5943302793129, -2.95883449377483, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.5496697206871, -2.95883449377483, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.5496697206871, -4.66316550622517, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd0cec1b-723e-4460-ade3-1d1871131cda}, !- Handle
  Office2_1_Flr_5_RoofCeiling_Skylight,   !- Name
  Skylight,                               !- Sub Surface Type
  {206cfc8c-8f66-4993-8886-7613a4b4cebf}, !- Construction Name
  {668f2f48-d752-45d1-9484-6c5a340ebd80}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.5943302793129, 2.95728170737033, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.5943302793129, 4.66071829262967, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.5496697206871, 4.66071829262967, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.5496697206871, 2.95728170737033, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a83f43e6-ebdf-4e7a-9ad6-9c1ab2213a05}, !- Handle
  Office2_2_Flr_5_RoofCeiling_Skylight,   !- Name
  Skylight,                               !- Sub Surface Type
  {206cfc8c-8f66-4993-8886-7613a4b4cebf}, !- Construction Name
  {4e931907-9cb4-4060-9b40-35166e54faef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.5943302793129, 2.95728170737033, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.5943302793129, 4.66071829262967, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.5496697206871, 4.66071829262967, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.5496697206871, 2.95728170737033, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {27fa1573-187a-4358-b254-ad58358f20e9}, !- Handle
  Office2_3_Flr_5_RoofCeiling_Skylight,   !- Name
  Skylight,                               !- Sub Surface Type
  {206cfc8c-8f66-4993-8886-7613a4b4cebf}, !- Construction Name
  {120f6513-ab0e-4fca-a1dd-c83947e850e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.5943302793129, 2.95728170737033, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.5943302793129, 4.66071829262967, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.5496697206871, 4.66071829262967, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.5496697206871, 2.95728170737033, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80cb4429-fa7f-4865-8d8f-6dd54a7ad6d7}, !- Handle
  Office2_4_Flr_5_RoofCeiling_Skylight,   !- Name
  Skylight,                               !- Sub Surface Type
  {206cfc8c-8f66-4993-8886-7613a4b4cebf}, !- Construction Name
  {86f34a7a-8d54-4c22-afed-00ac0748589b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.5943302793129, 2.95728170737033, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.5943302793129, 4.66071829262967, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.5496697206871, 4.66071829262967, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.5496697206871, 2.95728170737033, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d9778a87-1c65-4477-bfe0-827207a5f634}, !- Handle
  Office2_5_Flr_5_RoofCeiling_Skylight,   !- Name
  Skylight,                               !- Sub Surface Type
  {206cfc8c-8f66-4993-8886-7613a4b4cebf}, !- Construction Name
  {afef1660-011d-4611-bc08-7448f2aa9e01}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.5943302793129, 2.96038728017933, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.5943302793129, 4.66561271982067, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.5496697206871, 4.66561271982067, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.5496697206871, 2.96038728017933, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {41cba919-08cb-4a9f-adf1-9c2b60352eb6}, !- Handle
  Office3_Flr_5_RoofCeiling_Skylight,     !- Name
  Skylight,                               !- Sub Surface Type
  {206cfc8c-8f66-4993-8886-7613a4b4cebf}, !- Construction Name
  {1120c3d2-bc56-4e23-a61a-1883fdba9b50}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.5943302793129, -4.66194189942742, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.5943302793129, -2.95805810057258, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.5496697206871, -2.95805810057258, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.5496697206871, -4.66194189942742, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e036f162-ba49-4798-8bca-7ba08a17c168}, !- Handle
  Office4_1_Flr_5_RoofCeiling_Skylight,   !- Name
  Skylight,                               !- Sub Surface Type
  {206cfc8c-8f66-4993-8886-7613a4b4cebf}, !- Construction Name
  {28845ccd-af34-4aec-bf1a-c400d9da78d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.86477675977097, -2.79716513965645, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.86477675977097, -1.77483486034355, 4.2672, !- X,Y,Z Vertex 2 {m}
  1.18322324022903, -1.77483486034355, 4.2672, !- X,Y,Z Vertex 3 {m}
  1.18322324022903, -2.79716513965645, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {278ad223-b5cb-4611-ba5a-6ac613ff98ec}, !- Handle
  Office4_2_Flr_5_RoofCeiling_Skylight,   !- Name
  Skylight,                               !- Sub Surface Type
  {206cfc8c-8f66-4993-8886-7613a4b4cebf}, !- Construction Name
  {c4cfffb9-1e66-424c-81b6-28bef6cd335d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.86477675977097, -2.79716513965645, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.86477675977097, -1.77483486034355, 4.2672, !- X,Y,Z Vertex 2 {m}
  1.18322324022903, -1.77483486034355, 4.2672, !- X,Y,Z Vertex 3 {m}
  1.18322324022903, -2.79716513965645, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6285d139-32aa-4aba-b04e-49f9a44aafff}, !- Handle
  Office4_3_Flr_5_RoofCeiling_Skylight,   !- Name
  Skylight,                               !- Sub Surface Type
  {206cfc8c-8f66-4993-8886-7613a4b4cebf}, !- Construction Name
  {a51eef73-0748-40b9-91fe-dd1814eaa61e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.86477675977097, -2.79716513965645, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.86477675977097, -1.77483486034355, 4.2672, !- X,Y,Z Vertex 2 {m}
  1.18322324022903, -1.77483486034355, 4.2672, !- X,Y,Z Vertex 3 {m}
  1.18322324022903, -2.79716513965645, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {07eb9cda-4371-4a2a-957d-569095aa3459}, !- Handle
  Office4_4_Flr_5_RoofCeiling_Skylight,   !- Name
  Skylight,                               !- Sub Surface Type
  {206cfc8c-8f66-4993-8886-7613a4b4cebf}, !- Construction Name
  {6dc87396-edb9-4b88-b57e-f91b983fbc16}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.86477675977097, -2.79716513965645, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.86477675977097, -1.77483486034355, 4.2672, !- X,Y,Z Vertex 2 {m}
  1.18322324022903, -1.77483486034355, 4.2672, !- X,Y,Z Vertex 3 {m}
  1.18322324022903, -2.79716513965645, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b34b7dd9-f898-4fff-b7f8-e7ada6a7218a}, !- Handle
  Office4_5_Flr_5_RoofCeiling_Skylight,   !- Name
  Skylight,                               !- Sub Surface Type
  {206cfc8c-8f66-4993-8886-7613a4b4cebf}, !- Construction Name
  {ed28f448-167c-4a3c-bfd5-5d0d0fd13034}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.86477675977097, -2.79716513965645, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.86477675977097, -1.77483486034355, 4.2672, !- X,Y,Z Vertex 2 {m}
  1.18322324022903, -1.77483486034355, 4.2672, !- X,Y,Z Vertex 3 {m}
  1.18322324022903, -2.79716513965645, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {05a0d96c-bdfe-4faa-adc5-f388cab54105}, !- Handle
  Office4_6_Flr_5_RoofCeiling_Skylight,   !- Name
  Skylight,                               !- Sub Surface Type
  {206cfc8c-8f66-4993-8886-7613a4b4cebf}, !- Construction Name
  {5b0b6ee1-8224-41e4-93cc-1b5ab7a53a01}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.86477675977097, -2.79716513965645, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.86477675977097, -1.77483486034355, 4.2672, !- X,Y,Z Vertex 2 {m}
  1.18322324022903, -1.77483486034355, 4.2672, !- X,Y,Z Vertex 3 {m}
  1.18322324022903, -2.79716513965645, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {63243d4d-8b7b-4f15-bcfc-394042b182d6}, !- Handle
  Space Function Laboratory - other Thermostat 4, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f3e36d8b-a591-4600-a8fb-977494628579}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 8, !- Name
  {d14bcfc1-ff7c-444e-ab90-1c202e7793d2}, !- Heating Setpoint Temperature Schedule Name
  {ea517a88-9794-408c-a8e5-51c409343f69}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {13023906-d1e4-426e-bf40-85a224bf0a89}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 9, !- Name
  {d14bcfc1-ff7c-444e-ab90-1c202e7793d2}, !- Heating Setpoint Temperature Schedule Name
  {ea517a88-9794-408c-a8e5-51c409343f69}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {683721ae-6e4d-4302-9e42-04a782eafeb7}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 10, !- Name
  {d14bcfc1-ff7c-444e-ab90-1c202e7793d2}, !- Heating Setpoint Temperature Schedule Name
  {ea517a88-9794-408c-a8e5-51c409343f69}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f92d5d0c-1bff-444d-a362-2bd1382f8cd2}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 11, !- Name
  {d14bcfc1-ff7c-444e-ab90-1c202e7793d2}, !- Heating Setpoint Temperature Schedule Name
  {ea517a88-9794-408c-a8e5-51c409343f69}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {575205d8-7026-4392-81f7-34db01237db0}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 12, !- Name
  {d14bcfc1-ff7c-444e-ab90-1c202e7793d2}, !- Heating Setpoint Temperature Schedule Name
  {ea517a88-9794-408c-a8e5-51c409343f69}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {06fa81c0-d8f9-45d5-8ad0-3272e5159e87}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 13, !- Name
  {d14bcfc1-ff7c-444e-ab90-1c202e7793d2}, !- Heating Setpoint Temperature Schedule Name
  {ea517a88-9794-408c-a8e5-51c409343f69}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {97a0e3ec-7db8-4a93-b56d-49cb4baa2f76}, !- Handle
  Space Function Corridor/Transition area - hospital-sch-B Thermostat 14, !- Name
  {d14bcfc1-ff7c-444e-ab90-1c202e7793d2}, !- Heating Setpoint Temperature Schedule Name
  {ea517a88-9794-408c-a8e5-51c409343f69}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3a011d3f-1561-4c97-9e1c-5c3020d164f6}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Thermostat 2, !- Name
  {d14bcfc1-ff7c-444e-ab90-1c202e7793d2}, !- Heating Setpoint Temperature Schedule Name
  {ea517a88-9794-408c-a8e5-51c409343f69}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b8f17543-ef5d-483d-ae69-5da4d94f2de9}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 15, !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Heating Setpoint Temperature Schedule Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bb6e6d42-0b5a-40cb-8050-1451c7b7648b}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 16, !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Heating Setpoint Temperature Schedule Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {231f2a0b-39cd-4a4f-aecf-61dfb46e923b}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 17, !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Heating Setpoint Temperature Schedule Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {50bee39c-d157-41dd-85dd-ae4fc16c4333}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 18, !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Heating Setpoint Temperature Schedule Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {69e93f92-4045-4910-b0ee-2b3dc99ac317}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 19, !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Heating Setpoint Temperature Schedule Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {192edd6f-92ca-4730-b08d-fe315fe38559}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 20, !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Heating Setpoint Temperature Schedule Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e7095a5a-af64-430e-8d4e-ce7de721525f}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 21, !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Heating Setpoint Temperature Schedule Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a9754314-7a32-4d86-9009-89d3cd9239d3}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 22, !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Heating Setpoint Temperature Schedule Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {430f3976-3598-4929-aa62-d6eaae0b41c6}, !- Handle
  Space Function Health care facility nurses station Thermostat 7, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1995b8c9-b16f-408e-89db-c136b4b701fd}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 23, !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Heating Setpoint Temperature Schedule Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {67e15930-8ae1-4427-97cf-b7a25de596b8}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 24, !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Heating Setpoint Temperature Schedule Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4c6dc1bb-f1b5-43f7-a7e0-09e46e5891fb}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 25, !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Heating Setpoint Temperature Schedule Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {64433845-c167-42da-bebe-9d15dd5e8b80}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 26, !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Heating Setpoint Temperature Schedule Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a14f5b05-c954-4bce-92df-75801fc32845}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 27, !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Heating Setpoint Temperature Schedule Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9b31b922-abda-446b-b566-03c852a11039}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 28, !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Heating Setpoint Temperature Schedule Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9d2297f5-c812-4f2e-9668-06b24cd649e6}, !- Handle
  Space Function Health care facility recovery room Thermostat 2, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {54243603-04d1-4820-8a57-05be853f718e}, !- Handle
  Space Function Health care facility nurses station Thermostat 8, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4486807f-49de-4346-8701-0ef229ac2856}, !- Handle
  Space Function Health care facility patient room Thermostat 101, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4890d3c4-d323-4152-bbab-0d2cbfbac033}, !- Handle
  Space Function Health care facility patient room Thermostat 102, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0990538e-014b-4d5f-b79f-b53d372f3e76}, !- Handle
  Space Function Health care facility patient room Thermostat 103, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a681c387-1740-450a-9779-4e3eb40ad914}, !- Handle
  Space Function Health care facility patient room Thermostat 104, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {23ddffa1-2045-4b19-bbb6-008828abe071}, !- Handle
  Space Function Health care facility patient room Thermostat 105, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {80376098-411c-4b6a-b144-23964a7463b0}, !- Handle
  Space Function Health care facility patient room Thermostat 106, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e1852157-4e28-4ee1-90cb-7c52c24cd487}, !- Handle
  Space Function Health care facility patient room Thermostat 107, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b961c1db-0681-4d0b-bc05-96f83f673cc7}, !- Handle
  Space Function Health care facility patient room Thermostat 108, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2fccd678-b089-4595-9027-47b61d4f820b}, !- Handle
  Space Function Health care facility patient room Thermostat 109, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1aa21212-3edc-488b-8c73-4fa1de8f2b21}, !- Handle
  Space Function Health care facility patient room Thermostat 110, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b2bf1926-8453-4f04-9cfa-4d9f2ff30fc0}, !- Handle
  Space Function Health care facility patient room Thermostat 111, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2ba2a451-992a-4364-ade5-e93e19eb0f0a}, !- Handle
  Space Function Health care facility patient room Thermostat 112, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {09d1b700-9744-4098-bd34-c011acf7f3e1}, !- Handle
  Space Function Food preparation area Thermostat 2, !- Name
  {d14bcfc1-ff7c-444e-ab90-1c202e7793d2}, !- Heating Setpoint Temperature Schedule Name
  {ea517a88-9794-408c-a8e5-51c409343f69}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {56e8816a-ee0b-42ae-b3ca-979838822ba7}, !- Handle
  Space Function Laboratory - other Thermostat 5, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {92c01a43-c0cf-4380-97bc-3959c8364399}, !- Handle
  Space Function Laboratory - other Thermostat 6, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f2e068b1-af1f-4e11-9fe1-7e7bf871501a}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 20, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bf95a7d4-4373-450d-bd2b-d190f25b71f0}, !- Handle
  Space Function Health care facility nurses station Thermostat 9, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0f64edc3-f7ed-49ed-bf94-076bd755dee1}, !- Handle
  Space Function Health care facility nurses station Thermostat 10, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f030fd2-4559-4cad-96cd-68963f94695c}, !- Handle
  Space Function Health care facility nurses station Thermostat 11, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dd1c1f52-a3fd-4848-8d33-be0074d35d0e}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 21, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {97417a13-a0c5-4e64-83b2-b6cf07b35c93}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 22, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a22bc4a4-7686-4ee4-9d0f-19d83a67d57a}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 23, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {895b5d97-25c5-44b5-b8ab-804499e20608}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 24, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9997cfa3-ea69-47fd-9ae1-04ac34d60bfb}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 25, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {646faca4-0aed-442c-808d-e2b877521e7c}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 26, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8b370011-ac0b-4699-9a6b-6263aa43c4d7}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 27, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {14904cae-364c-4d3e-abb0-df43d21f38dc}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 28, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {57904046-482a-4944-8c58-8487285bc7dc}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 29, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {75ca7d0e-48e9-4eb8-8ac7-62cc99e8a789}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 30, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2d310a6a-b0ea-4320-bc89-a3becd8803d9}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 31, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d01169f-52d7-4618-a9e3-ffb71208b0d9}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 32, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f4bbd5c2-e15b-49a5-9e43-1f863392ee32}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 33, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1cedd563-ca7e-4e57-940b-847b5114908e}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 34, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1290b0e0-a4fa-4633-8bc7-3e66cf78a740}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 35, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {36804bf2-9bb2-4790-ae65-8cc1cc9d463f}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 36, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a4feba8e-001b-430c-a84f-f80ab2e9ca89}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 37, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {48a907c4-e0aa-4fbd-b3a2-7c4251bd4da3}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 38, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {52d16e2d-218d-46b8-87fa-f1c02700cd69}, !- Handle
  Space Function Health care facility operating room Thermostat 9, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9e5e6b9e-dc53-4373-b331-c45cd2b2c314}, !- Handle
  Space Function Health care facility operating room Thermostat 10, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {55776dd9-18a2-494c-b373-91f8a3f9a42c}, !- Handle
  Space Function Health care facility operating room Thermostat 11, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e0885919-a843-4f92-a665-8865085d67ec}, !- Handle
  Space Function Health care facility operating room Thermostat 12, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {539834b7-eb3c-414e-82b4-8489e872a49e}, !- Handle
  Space Function Health care facility operating room Thermostat 13, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f7501f02-850d-47b3-8e4d-c1468fc4366d}, !- Handle
  Space Function Health care facility operating room Thermostat 14, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1c50b983-885b-4e9c-8c8a-6be472ebbb79}, !- Handle
  Space Function Health care facility operating room Thermostat 15, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1392af60-089b-440b-9f45-77e8dade8c0f}, !- Handle
  Space Function Health care facility operating room Thermostat 16, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9243e7ff-6e08-4fe6-8cbc-9bee7252526d}, !- Handle
  Space Function Health care facility nurses station Thermostat 12, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {79e9dd21-c821-445a-b2a5-02c5cc64d2e9}, !- Handle
  Space Function Health care facility patient room Thermostat 113, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9beae133-21a3-4ec2-9f73-ca62b5270fb6}, !- Handle
  Space Function Health care facility patient room Thermostat 114, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1df6caee-8da8-4aeb-ae05-3acba05ea815}, !- Handle
  Space Function Health care facility patient room Thermostat 115, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1fb978ac-5242-4db5-9c9f-0269294ddb1b}, !- Handle
  Space Function Health care facility patient room Thermostat 116, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {461b343a-855c-47cb-b505-0f3e997ba743}, !- Handle
  Space Function Health care facility patient room Thermostat 117, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d2ac4506-4ada-4517-a2d0-56c18c33b361}, !- Handle
  Space Function Health care facility patient room Thermostat 118, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {980e7739-7d73-4b4b-9e97-70f915f74b8a}, !- Handle
  Space Function Health care facility patient room Thermostat 119, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3a020330-8c11-489a-867b-ce879543440c}, !- Handle
  Space Function Health care facility patient room Thermostat 120, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7b4bfce2-4dee-405e-9846-0908cbca7d69}, !- Handle
  Space Function Health care facility patient room Thermostat 121, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d4228aa-c1c6-4837-aba0-db4a71e6e3dc}, !- Handle
  Space Function Health care facility patient room Thermostat 122, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {07df6660-0a73-4a04-9e71-6e6a1b525a52}, !- Handle
  Space Function Health care facility patient room Thermostat 123, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {097e84c2-dac9-4450-98b8-72934a8d3995}, !- Handle
  Space Function Health care facility patient room Thermostat 124, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4fe617c7-8bfc-4ce3-b781-0ec006a3b397}, !- Handle
  Space Function Health care facility patient room Thermostat 125, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9906120c-ee34-4320-b73c-74d13651a847}, !- Handle
  Space Function Health care facility patient room Thermostat 126, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1df108c6-6fdf-4ccf-b2e9-0ef7dfdb7f93}, !- Handle
  Space Function Health care facility patient room Thermostat 127, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d1f9a679-ce35-4840-bff7-b13516eb6c9b}, !- Handle
  Space Function Health care facility patient room Thermostat 128, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d72b3c4d-a354-41ac-af5c-b5579ccdf93c}, !- Handle
  Space Function Health care facility patient room Thermostat 129, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6953824d-32ad-47d3-9ba0-7613ead64105}, !- Handle
  Space Function Health care facility patient room Thermostat 130, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {587236f2-046c-4223-9818-5ec403e3ca3e}, !- Handle
  Space Function Health care facility patient room Thermostat 131, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b732d447-1ea4-4bdd-92a8-1223f40d1ed9}, !- Handle
  Space Function Health care facility patient room Thermostat 132, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6c3721bc-a603-4875-9c7d-94c8afb6904f}, !- Handle
  Space Function Health care facility patient room Thermostat 133, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {47da1310-6756-4072-a34c-4d19ee03d0a0}, !- Handle
  Space Function Health care facility patient room Thermostat 134, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6f882f69-c56f-48bd-8aa8-b2ebc98d66ca}, !- Handle
  Space Function Health care facility patient room Thermostat 135, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7e43f6ed-30f4-414b-9316-4633b2273d5c}, !- Handle
  Space Function Health care facility patient room Thermostat 136, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5e6f4cb0-f251-4685-a18a-9f10ebe452b6}, !- Handle
  Space Function Health care facility patient room Thermostat 137, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {15a14f57-5a38-4af3-a55f-0b795af19257}, !- Handle
  Space Function Health care facility patient room Thermostat 138, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3dce5d36-ce39-414c-a6f0-70cf51ab44b2}, !- Handle
  Space Function Health care facility patient room Thermostat 139, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d8dc2d2f-3984-44c0-bd88-7cf8400aa97e}, !- Handle
  Space Function Health care facility patient room Thermostat 140, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6426b960-aa58-4ee4-9e54-0c7c57cf5256}, !- Handle
  Space Function Health care facility patient room Thermostat 141, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5a9d2057-05e0-4d81-9dd6-21a5108f3f50}, !- Handle
  Space Function Health care facility patient room Thermostat 142, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {42df86b2-840e-4abb-93c2-f4f150148fcc}, !- Handle
  Space Function Health care facility patient room Thermostat 143, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3ec6cb3e-f30e-4797-b4b3-b1daba82c5d7}, !- Handle
  Space Function Health care facility patient room Thermostat 144, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1476b302-c426-4177-96d3-5e3db7c361d9}, !- Handle
  Space Function Health care facility patient room Thermostat 145, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8d3d7d78-0b51-4c2b-8df9-14e876346ef4}, !- Handle
  Space Function Health care facility patient room Thermostat 146, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4fc816b3-b565-411d-b3dd-32fed217a373}, !- Handle
  Space Function Health care facility patient room Thermostat 147, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f645f5f6-07e6-4fec-8e17-d0dfa29b784a}, !- Handle
  Space Function Health care facility patient room Thermostat 148, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {81006b42-005f-4352-8baa-4dcce517399e}, !- Handle
  Space Function Health care facility patient room Thermostat 149, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d5f3f47c-0cdf-43d7-bf97-0b355b1354ba}, !- Handle
  Space Function Health care facility patient room Thermostat 150, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb9900c1-0ab5-4502-9d49-02122100ac8c}, !- Handle
  Space Function Health care facility patient room Thermostat 151, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df292dca-1b00-416c-89ac-49e40d86cd90}, !- Handle
  Space Function Health care facility patient room Thermostat 152, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fd11a053-02e9-4929-948a-535cf97908c5}, !- Handle
  Space Function Health care facility patient room Thermostat 153, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3fcc91a1-5282-4b1a-9d14-0d2e93a287ee}, !- Handle
  Space Function Health care facility patient room Thermostat 154, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6720cf29-1257-4564-b9b5-a497f013b89e}, !- Handle
  Space Function Health care facility patient room Thermostat 155, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2056b99f-532e-43a8-9737-5772460259cf}, !- Handle
  Space Function Health care facility patient room Thermostat 156, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {755a4a85-8b65-4696-a863-d348c33f2805}, !- Handle
  Space Function Health care facility patient room Thermostat 157, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e42c64b8-d1b4-402d-8fc4-84988c82e696}, !- Handle
  Space Function Health care facility patient room Thermostat 158, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aebb4176-b656-4fdd-9eaf-69b473602b59}, !- Handle
  Space Function Health care facility patient room Thermostat 159, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {da3a3950-37ee-4483-be82-edaf17c786f9}, !- Handle
  Space Function Health care facility patient room Thermostat 160, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb014679-33c5-4cda-8c77-b025a8d82fd0}, !- Handle
  Space Function Health care facility patient room Thermostat 161, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {961835de-93d3-4a19-9062-d2ddd19d37a4}, !- Handle
  Space Function Health care facility patient room Thermostat 162, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a5b15d32-e04e-41b8-9e44-3b8ed89ac5c9}, !- Handle
  Space Function Health care facility patient room Thermostat 163, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8c9721cd-3cfd-4833-bd7a-cabedd73d2c8}, !- Handle
  Space Function Health care facility patient room Thermostat 164, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7e86e47b-8f2d-4a2c-9e8e-ca3e4d968be4}, !- Handle
  Space Function Health care facility patient room Thermostat 165, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e82e26e2-f341-4336-a384-600a7ae763c3}, !- Handle
  Space Function Health care facility patient room Thermostat 166, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {60ceff27-e14d-4917-a25e-257bda915c82}, !- Handle
  Space Function Health care facility patient room Thermostat 167, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c4ea9e92-5383-4e7e-84fc-1d2c5790fe1b}, !- Handle
  Space Function Health care facility patient room Thermostat 168, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {528cc108-93aa-436b-b292-8d06832f8c44}, !- Handle
  Space Function Health care facility patient room Thermostat 169, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2949dbfc-7ade-4f19-a98b-3188b53c8ddc}, !- Handle
  Space Function Health care facility patient room Thermostat 170, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5ef5344d-dea7-4d39-911f-ff4fc94b2e5a}, !- Handle
  Space Function Health care facility patient room Thermostat 171, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d9ef1066-bf46-44d7-903d-5218377c3531}, !- Handle
  Space Function Health care facility patient room Thermostat 172, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e2daa0f5-81f5-4bd5-9011-f4c60316d8f4}, !- Handle
  Space Function Health care facility patient room Thermostat 173, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3eeb7037-9d31-44b5-94ea-e6dbfbc2be36}, !- Handle
  Space Function Health care facility patient room Thermostat 174, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7d4ae45a-2c5e-43a9-b4d6-a281cc950aff}, !- Handle
  Space Function Health care facility patient room Thermostat 175, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1194c451-e39d-4d49-8480-6d1a8b1b2058}, !- Handle
  Space Function Health care facility patient room Thermostat 176, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {680176e4-dd18-414d-a7c2-85e69b93c841}, !- Handle
  Space Function Health care facility patient room Thermostat 177, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c7404e1f-462e-4847-b397-ba59d6bf9ae0}, !- Handle
  Space Function Health care facility patient room Thermostat 178, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c69143e3-7059-4f4b-b721-8db75302c87d}, !- Handle
  Space Function Health care facility patient room Thermostat 179, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {50a0a50c-d40c-420b-852e-f8abeeaa2c99}, !- Handle
  Space Function Health care facility patient room Thermostat 180, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1d5b7f4c-70b1-4087-8a50-9dac4f09fa03}, !- Handle
  Space Function Health care facility patient room Thermostat 181, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {49b6210b-b63b-4a64-b9ba-3ac8b126d029}, !- Handle
  Space Function Health care facility patient room Thermostat 182, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {787e60eb-9826-4af1-b35e-735f5fbe853f}, !- Handle
  Space Function Health care facility patient room Thermostat 183, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a4cb2e1-eab8-4987-a02b-88cf0a57326b}, !- Handle
  Space Function Health care facility patient room Thermostat 184, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ba6c3ec6-1b57-4318-9bb3-26b66a213d8a}, !- Handle
  Space Function Health care facility patient room Thermostat 185, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b6df9558-43c3-4d98-bc9f-7005139561f0}, !- Handle
  Space Function Health care facility patient room Thermostat 186, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c0a415d7-3084-40de-b721-dece44734550}, !- Handle
  Space Function Health care facility patient room Thermostat 187, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1225b9b9-2806-45c2-9091-1878558c2ab8}, !- Handle
  Space Function Health care facility patient room Thermostat 188, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8258af08-e615-47a9-977b-4fbc3e966654}, !- Handle
  Space Function Health care facility patient room Thermostat 189, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec24ff47-8268-455f-9c92-93b8aafda9da}, !- Handle
  Space Function Health care facility patient room Thermostat 190, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3b25492f-bac1-4b1e-aaae-2f15de3c50ba}, !- Handle
  Space Function Health care facility patient room Thermostat 191, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {11f48274-06ee-4fc2-b89b-11ce0a3f3b64}, !- Handle
  Space Function Health care facility patient room Thermostat 192, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ef8743fe-0237-4836-8c11-bf28473e1030}, !- Handle
  Space Function Health care facility patient room Thermostat 193, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {efefddc5-f45e-49a5-8566-b676bc572d24}, !- Handle
  Space Function Health care facility patient room Thermostat 194, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9712e2d7-81c0-4674-9229-f0518a04dbad}, !- Handle
  Space Function Health care facility patient room Thermostat 195, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {82a03a24-f005-4878-95c5-6a0763c86955}, !- Handle
  Space Function Health care facility patient room Thermostat 196, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4d2cb9c9-9aca-413b-9fe9-e12f4c1b9408}, !- Handle
  Space Function Health care facility patient room Thermostat 197, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cdee2cf9-4c66-48cb-a326-a6cfb50673d5}, !- Handle
  Space Function Health care facility patient room Thermostat 198, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {266c6fea-59bb-4061-ab6a-76b55016ae33}, !- Handle
  Space Function Health care facility patient room Thermostat 199, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc4e9eb4-153c-4f23-bbeb-058b9c19dcbc}, !- Handle
  Space Function Health care facility patient room Thermostat 200, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {74e241a1-b539-4ca3-ae0f-ddca4677bee5}, !- Handle
  Space Function Health care facility physical therapy room Thermostat 2, !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Heating Setpoint Temperature Schedule Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {67b39537-16ea-44cc-bdfb-86f87cc3e0c0}, !- Handle
  Space Function Health care facility imaging room Thermostat 2, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {14aeaf1b-d29f-4c87-a59a-ac4dc73c64b7}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 5_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {709ae566-9458-40e4-aafd-03f24090b1e5}, !- Zone Air Inlet Port List
  {55360d91-285d-4015-9008-9dff7724b34a}, !- Zone Air Exhaust Port List
  {4f8e3114-070b-42a5-b07f-7e978d889bc8}, !- Zone Air Node Name
  {4674d3ff-fc9e-4bb7-9af6-6b27e3156304}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2a2ed1e8-e490-4f0c-b32c-529316e0ce0b}, !- Group Rendering Name
  {6d696649-d632-4cdf-a045-e8132e0f0301}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5ea29d9-0410-48dc-8e05-799c96f116bc}, !- Handle
  Node 1,                                 !- Name
  {4f8e3114-070b-42a5-b07f-7e978d889bc8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4f8e3114-070b-42a5-b07f-7e978d889bc8}, !- Handle
  {14aeaf1b-d29f-4c87-a59a-ac4dc73c64b7}, !- Source Object
  11,                                     !- Outlet Port
  {a5ea29d9-0410-48dc-8e05-799c96f116bc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {709ae566-9458-40e4-aafd-03f24090b1e5}, !- Handle
  {14aeaf1b-d29f-4c87-a59a-ac4dc73c64b7}, !- HVAC Component
  {3c4e54ef-a3c8-411f-adb7-e998bcb5d206}; !- Port 1

OS:PortList,
  {55360d91-285d-4015-9008-9dff7724b34a}, !- Handle
  {14aeaf1b-d29f-4c87-a59a-ac4dc73c64b7}; !- HVAC Component

OS:PortList,
  {4674d3ff-fc9e-4bb7-9af6-6b27e3156304}, !- Handle
  {14aeaf1b-d29f-4c87-a59a-ac4dc73c64b7}, !- HVAC Component
  {516454f7-4996-4488-84d2-ce9222026b82}; !- Port 1

OS:Sizing:Zone,
  {53bd5171-6997-479e-8007-b74be4213b7d}, !- Handle
  {14aeaf1b-d29f-4c87-a59a-ac4dc73c64b7}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8ece3c0b-fd67-4738-92c8-d1a265325289}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {14aeaf1b-d29f-4c87-a59a-ac4dc73c64b7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {470c3f54-80fb-473b-845a-4f446e97bca0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6df9b5bf-c1af-4741-9262-1173bec40cb4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {6d696649-d632-4cdf-a045-e8132e0f0301}, !- Handle
  Space Function Health care facility patient room Thermostat 201, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {80bcb6a1-9223-4b33-a57d-3cdf22168a75}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 5_SCH=H 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f8ddeb2f-5c06-47b9-8e86-607c263a522a}, !- Zone Air Inlet Port List
  {14c2e747-9360-4c1a-8edc-fa2b489ef337}, !- Zone Air Exhaust Port List
  {bab58e10-179c-401e-b9f1-8f50fcb733c0}, !- Zone Air Node Name
  {04997fb0-d87a-45d5-819f-e5f921e1a429}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {39a21171-59d5-4969-a3a5-d8afecb94842}, !- Group Rendering Name
  {381221dd-2eb3-4965-9c71-22ac190e789e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d7ca1acf-7efa-4c17-9c31-5d00d30c1a55}, !- Handle
  Node 4,                                 !- Name
  {bab58e10-179c-401e-b9f1-8f50fcb733c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bab58e10-179c-401e-b9f1-8f50fcb733c0}, !- Handle
  {80bcb6a1-9223-4b33-a57d-3cdf22168a75}, !- Source Object
  11,                                     !- Outlet Port
  {d7ca1acf-7efa-4c17-9c31-5d00d30c1a55}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f8ddeb2f-5c06-47b9-8e86-607c263a522a}, !- Handle
  {80bcb6a1-9223-4b33-a57d-3cdf22168a75}, !- HVAC Component
  {e18f80c3-5e27-4515-a8e4-184bf8ce6ef0}; !- Port 1

OS:PortList,
  {14c2e747-9360-4c1a-8edc-fa2b489ef337}, !- Handle
  {80bcb6a1-9223-4b33-a57d-3cdf22168a75}; !- HVAC Component

OS:PortList,
  {04997fb0-d87a-45d5-819f-e5f921e1a429}, !- Handle
  {80bcb6a1-9223-4b33-a57d-3cdf22168a75}, !- HVAC Component
  {129b6eba-9c0c-4c73-966a-b87a27b9b67d}; !- Port 1

OS:Sizing:Zone,
  {875e3f8d-954e-4bbc-bde8-94ed00b68f5b}, !- Handle
  {80bcb6a1-9223-4b33-a57d-3cdf22168a75}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {43068284-a931-4307-9ec3-848ad552b9fc}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {80bcb6a1-9223-4b33-a57d-3cdf22168a75}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5d9ba836-7897-4274-a5ef-ab0c35da6679}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
