  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5e9bced7-01f4-47ac-b0e5-8bcad0df29c2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {381221dd-2eb3-4965-9c71-22ac190e789e}, !- Handle
  Space Function Health care facility patient room Thermostat 202, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cfa3135f-eb50-4342-84ad-0dbd9f43dc16}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 5_SCH=H 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a426fff4-05b3-4668-9cb3-a9a7850778a7}, !- Zone Air Inlet Port List
  {72ab7335-575d-468e-8291-e400e857a695}, !- Zone Air Exhaust Port List
  {e94441e5-e763-4845-8f42-c55e913d745b}, !- Zone Air Node Name
  {34d41849-6778-4e32-baae-f0eead2c8fd0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b949fb62-2d29-492e-af13-e4632d5bf124}, !- Group Rendering Name
  {31c1172e-865c-47ca-b959-2637aa881ddb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7f86bf75-1231-4360-8805-35edc26db5e2}, !- Handle
  Node 7,                                 !- Name
  {e94441e5-e763-4845-8f42-c55e913d745b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e94441e5-e763-4845-8f42-c55e913d745b}, !- Handle
  {cfa3135f-eb50-4342-84ad-0dbd9f43dc16}, !- Source Object
  11,                                     !- Outlet Port
  {7f86bf75-1231-4360-8805-35edc26db5e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a426fff4-05b3-4668-9cb3-a9a7850778a7}, !- Handle
  {cfa3135f-eb50-4342-84ad-0dbd9f43dc16}, !- HVAC Component
  {e1a60809-3dd1-4c1a-b9c1-f0b7b2bbf896}; !- Port 1

OS:PortList,
  {72ab7335-575d-468e-8291-e400e857a695}, !- Handle
  {cfa3135f-eb50-4342-84ad-0dbd9f43dc16}; !- HVAC Component

OS:PortList,
  {34d41849-6778-4e32-baae-f0eead2c8fd0}, !- Handle
  {cfa3135f-eb50-4342-84ad-0dbd9f43dc16}, !- HVAC Component
  {0f4a22d3-65a0-4e66-8601-164dbccc7eb3}; !- Port 1

OS:Sizing:Zone,
  {3cc09c08-c824-46cb-ab9c-b799f4578a29}, !- Handle
  {cfa3135f-eb50-4342-84ad-0dbd9f43dc16}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dea2d785-365e-4a19-8942-e33c06533583}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {cfa3135f-eb50-4342-84ad-0dbd9f43dc16}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {79c16552-4623-4b79-b88d-42c5e64e4696}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f348150b-6b45-4b7b-966c-5e76d03d6ffa}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {31c1172e-865c-47ca-b959-2637aa881ddb}, !- Handle
  Space Function Health care facility patient room Thermostat 203, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e2e6678e-3e68-4991-876f-761d0be4762d}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 6_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4ac1277-f5c6-4cf2-837b-7eb9996cc4aa}, !- Zone Air Inlet Port List
  {acf69d74-bd75-43d3-ba2e-60a856bbd89c}, !- Zone Air Exhaust Port List
  {83a830b5-1949-4b51-9659-f09b1c6a15d2}, !- Zone Air Node Name
  {99d84cba-d1f6-4ae7-9767-18842d6178d9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {70c8708f-b30f-4ea0-a817-f8e048957605}, !- Group Rendering Name
  {cad3cbf3-c23c-40a4-8fc9-70ae81ad1c93}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7d30cb52-37b7-4e74-82bd-f9670769b990}, !- Handle
  Node 10,                                !- Name
  {83a830b5-1949-4b51-9659-f09b1c6a15d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83a830b5-1949-4b51-9659-f09b1c6a15d2}, !- Handle
  {e2e6678e-3e68-4991-876f-761d0be4762d}, !- Source Object
  11,                                     !- Outlet Port
  {7d30cb52-37b7-4e74-82bd-f9670769b990}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4ac1277-f5c6-4cf2-837b-7eb9996cc4aa}, !- Handle
  {e2e6678e-3e68-4991-876f-761d0be4762d}, !- HVAC Component
  {34b965b6-1766-4b6e-83f4-08f8be8ea6e6}; !- Port 1

OS:PortList,
  {acf69d74-bd75-43d3-ba2e-60a856bbd89c}, !- Handle
  {e2e6678e-3e68-4991-876f-761d0be4762d}; !- HVAC Component

OS:PortList,
  {99d84cba-d1f6-4ae7-9767-18842d6178d9}, !- Handle
  {e2e6678e-3e68-4991-876f-761d0be4762d}, !- HVAC Component
  {e76835fe-9873-4d7f-b224-8ad2f0e5a12d}; !- Port 1

OS:Sizing:Zone,
  {85f1e308-5b02-4f12-bc2d-f4268e9c485b}, !- Handle
  {e2e6678e-3e68-4991-876f-761d0be4762d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {40241824-f42f-4036-8c6b-e4d01e0fd516}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {e2e6678e-3e68-4991-876f-761d0be4762d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {91d470f4-a3b7-4acf-80da-d510f674ea5b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c57eabe2-31e3-41c6-ba04-88f8af816aa0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {cad3cbf3-c23c-40a4-8fc9-70ae81ad1c93}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 39, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {42df520f-6f06-4060-9b9d-9220516251e1}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 6_SCH=A 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {de159130-4f64-44a9-8531-ab84ec92cb68}, !- Zone Air Inlet Port List
  {394ba503-f8aa-4326-b119-7a5f02798876}, !- Zone Air Exhaust Port List
  {75b20314-3047-41a1-a8ed-67504f443f34}, !- Zone Air Node Name
  {e1609ddd-f743-4d67-8329-08441b3a7006}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {94c843e1-791b-4926-90a0-05a6c7bca6de}, !- Group Rendering Name
  {ec661d8f-6215-4062-81d0-fb1d31cccfb8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db5cdd8d-9e6f-44d0-b6c4-adebabc3174b}, !- Handle
  Node 13,                                !- Name
  {75b20314-3047-41a1-a8ed-67504f443f34}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {75b20314-3047-41a1-a8ed-67504f443f34}, !- Handle
  {42df520f-6f06-4060-9b9d-9220516251e1}, !- Source Object
  11,                                     !- Outlet Port
  {db5cdd8d-9e6f-44d0-b6c4-adebabc3174b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {de159130-4f64-44a9-8531-ab84ec92cb68}, !- Handle
  {42df520f-6f06-4060-9b9d-9220516251e1}, !- HVAC Component
  {c4e19c89-c1dd-4a42-9551-073df74e7d65}; !- Port 1

OS:PortList,
  {394ba503-f8aa-4326-b119-7a5f02798876}, !- Handle
  {42df520f-6f06-4060-9b9d-9220516251e1}; !- HVAC Component

OS:PortList,
  {e1609ddd-f743-4d67-8329-08441b3a7006}, !- Handle
  {42df520f-6f06-4060-9b9d-9220516251e1}, !- HVAC Component
  {425d313d-d6ec-4187-b4ba-bed158cdad9e}; !- Port 1

OS:Sizing:Zone,
  {619ad4c5-ffcb-47cc-8acf-4f010758a8a4}, !- Handle
  {42df520f-6f06-4060-9b9d-9220516251e1}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dd776fd3-17f4-445b-92dd-64e05fd05144}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {42df520f-6f06-4060-9b9d-9220516251e1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e3c4410e-f8d9-44a0-86c7-6aa75c7ee34b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c7b5e63c-b30c-47bb-b9e9-d67b9892d501}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ec661d8f-6215-4062-81d0-fb1d31cccfb8}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 40, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5144b11f-8582-4392-bba1-1f2dfc041a40}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 5_SCH=H 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {398c734b-cde2-48fc-ab9f-ce8ea1cf49f8}, !- Zone Air Inlet Port List
  {31c1b0eb-7842-48ac-84cc-7060f307ba45}, !- Zone Air Exhaust Port List
  {1a223445-e902-40e8-bc32-d92152acc2d7}, !- Zone Air Node Name
  {db69c60c-3468-4c5c-bcce-ece996e0f287}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6222f7bb-1ec5-433f-999a-76227ca46102}, !- Group Rendering Name
  {8bc0ab7d-e0a5-4faa-b998-f03faf4856c1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {72b11ddd-2122-4759-b886-ec8ec40105c0}, !- Handle
  Node 16,                                !- Name
  {1a223445-e902-40e8-bc32-d92152acc2d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a223445-e902-40e8-bc32-d92152acc2d7}, !- Handle
  {5144b11f-8582-4392-bba1-1f2dfc041a40}, !- Source Object
  11,                                     !- Outlet Port
  {72b11ddd-2122-4759-b886-ec8ec40105c0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {398c734b-cde2-48fc-ab9f-ce8ea1cf49f8}, !- Handle
  {5144b11f-8582-4392-bba1-1f2dfc041a40}, !- HVAC Component
  {f7a33262-9f43-4796-b2bf-4689619b4dc8}; !- Port 1

OS:PortList,
  {31c1b0eb-7842-48ac-84cc-7060f307ba45}, !- Handle
  {5144b11f-8582-4392-bba1-1f2dfc041a40}; !- HVAC Component

OS:PortList,
  {db69c60c-3468-4c5c-bcce-ece996e0f287}, !- Handle
  {5144b11f-8582-4392-bba1-1f2dfc041a40}, !- HVAC Component
  {ef4044c3-891b-4b69-8727-524d6e5b37bd}; !- Port 1

OS:Sizing:Zone,
  {6a33e600-a140-459e-9214-57449ee2bcec}, !- Handle
  {5144b11f-8582-4392-bba1-1f2dfc041a40}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c0f9dc60-2ca7-41a2-8fe2-b1bad2bf4471}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {5144b11f-8582-4392-bba1-1f2dfc041a40}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2de1b592-d182-4e4b-9af7-719001d6bd19}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8448cf75-6861-4c81-947b-c0d26fe760ef}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8bc0ab7d-e0a5-4faa-b998-f03faf4856c1}, !- Handle
  Space Function Health care facility patient room Thermostat 204, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {18c32a54-97eb-4b41-894e-6c29e55795f5}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b01a663-a70d-45a0-a1ac-bc6d810f570e}, !- Zone Air Inlet Port List
  {cc17b0ca-b2fa-42fa-89ce-ae05fc77524b}, !- Zone Air Exhaust Port List
  {9ac886ca-c19b-47f7-85cb-89177662cf3c}, !- Zone Air Node Name
  {9a26116c-ed89-4bea-b934-c6465155f138}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {856df5c8-2c8b-483c-a05e-44e03f2a61d1}, !- Group Rendering Name
  {a0d37589-dbaf-4939-a17b-347ab65d075c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {74b59ad6-1362-4f81-b95b-23d7ea002431}, !- Handle
  Node 19,                                !- Name
  {9ac886ca-c19b-47f7-85cb-89177662cf3c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ac886ca-c19b-47f7-85cb-89177662cf3c}, !- Handle
  {18c32a54-97eb-4b41-894e-6c29e55795f5}, !- Source Object
  11,                                     !- Outlet Port
  {74b59ad6-1362-4f81-b95b-23d7ea002431}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b01a663-a70d-45a0-a1ac-bc6d810f570e}, !- Handle
  {18c32a54-97eb-4b41-894e-6c29e55795f5}, !- HVAC Component
  {5774682e-9ac0-4cdc-aa96-cd68b5f0f8f5}; !- Port 1

OS:PortList,
  {cc17b0ca-b2fa-42fa-89ce-ae05fc77524b}, !- Handle
  {18c32a54-97eb-4b41-894e-6c29e55795f5}; !- HVAC Component

OS:PortList,
  {9a26116c-ed89-4bea-b934-c6465155f138}, !- Handle
  {18c32a54-97eb-4b41-894e-6c29e55795f5}, !- HVAC Component
  {7fc7b2d3-f03a-4c34-9ed2-08c9a3797e76}; !- Port 1

OS:Sizing:Zone,
  {c7afb8bf-3718-499b-be4a-551aff21311b}, !- Handle
  {18c32a54-97eb-4b41-894e-6c29e55795f5}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cc38039e-98f2-4c70-bdd8-c91a3dfc681b}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {18c32a54-97eb-4b41-894e-6c29e55795f5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5e80c5a0-c5c8-4297-aa55-63ac623061a6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a54da2aa-40db-4b66-bbd9-3c6b8a59435c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a0d37589-dbaf-4939-a17b-347ab65d075c}, !- Handle
  Space Function Health care facility patient room Thermostat 205, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {60b696e9-9106-4d4b-9d20-c7fe5fa5fae6}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {34311832-b7a2-49cb-ba9a-20907938993f}, !- Zone Air Inlet Port List
  {eae5e589-804a-48c8-864f-3ae7560e0a01}, !- Zone Air Exhaust Port List
  {1552940d-1187-4989-bde1-4bcedbe311e4}, !- Zone Air Node Name
  {d57c54ac-b240-4951-962e-edc98939d196}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3bf41bcc-15f2-479d-99dc-5abde8fefbef}, !- Group Rendering Name
  {05aa7c3a-facc-4492-93fb-b69df3ef0a6f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b82779f-7cec-488c-9f7a-ae6074382cf7}, !- Handle
  Node 22,                                !- Name
  {1552940d-1187-4989-bde1-4bcedbe311e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1552940d-1187-4989-bde1-4bcedbe311e4}, !- Handle
  {60b696e9-9106-4d4b-9d20-c7fe5fa5fae6}, !- Source Object
  11,                                     !- Outlet Port
  {2b82779f-7cec-488c-9f7a-ae6074382cf7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {34311832-b7a2-49cb-ba9a-20907938993f}, !- Handle
  {60b696e9-9106-4d4b-9d20-c7fe5fa5fae6}, !- HVAC Component
  {7ba9bd4b-60bf-4c3b-bc5b-d40cca29dd93}; !- Port 1

OS:PortList,
  {eae5e589-804a-48c8-864f-3ae7560e0a01}, !- Handle
  {60b696e9-9106-4d4b-9d20-c7fe5fa5fae6}; !- HVAC Component

OS:PortList,
  {d57c54ac-b240-4951-962e-edc98939d196}, !- Handle
  {60b696e9-9106-4d4b-9d20-c7fe5fa5fae6}, !- HVAC Component
  {d158e6f1-6ed1-4a82-adbd-11fe876a76e2}; !- Port 1

OS:Sizing:Zone,
  {660efec6-617b-47f3-b116-fc76e44498d6}, !- Handle
  {60b696e9-9106-4d4b-9d20-c7fe5fa5fae6}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c6ef24bc-13ed-40a6-84ff-cf319364c9c7}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {60b696e9-9106-4d4b-9d20-c7fe5fa5fae6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {73bf6a0f-c504-4efb-ba9b-e3dd34fb59c0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c0c143a4-fc79-4245-adff-f61a10f26ee2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {05aa7c3a-facc-4492-93fb-b69df3ef0a6f}, !- Handle
  Space Function Health care facility patient room Thermostat 206, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e1f1d279-df5a-4a16-9e2d-8e435af95858}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 5_SCH=H 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ecd03458-62af-449c-84a6-5a9621c265fd}, !- Zone Air Inlet Port List
  {f48883b9-0545-4ff6-bb09-a2fdd33b09f6}, !- Zone Air Exhaust Port List
  {58f4a79d-dbc6-4d20-86d1-48580d2e8932}, !- Zone Air Node Name
  {ab001680-745f-42ef-b238-b4550f29a793}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {910f7840-5ac3-46bd-aab1-9b20450a8074}, !- Group Rendering Name
  {9f24e4ad-fe24-4811-be35-eb2e161ed7b6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7469b65c-af4c-4c74-8903-29238bc5e483}, !- Handle
  Node 25,                                !- Name
  {58f4a79d-dbc6-4d20-86d1-48580d2e8932}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58f4a79d-dbc6-4d20-86d1-48580d2e8932}, !- Handle
  {e1f1d279-df5a-4a16-9e2d-8e435af95858}, !- Source Object
  11,                                     !- Outlet Port
  {7469b65c-af4c-4c74-8903-29238bc5e483}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ecd03458-62af-449c-84a6-5a9621c265fd}, !- Handle
  {e1f1d279-df5a-4a16-9e2d-8e435af95858}, !- HVAC Component
  {476a95e8-fbd9-4573-83c7-404d31291600}; !- Port 1

OS:PortList,
  {f48883b9-0545-4ff6-bb09-a2fdd33b09f6}, !- Handle
  {e1f1d279-df5a-4a16-9e2d-8e435af95858}; !- HVAC Component

OS:PortList,
  {ab001680-745f-42ef-b238-b4550f29a793}, !- Handle
  {e1f1d279-df5a-4a16-9e2d-8e435af95858}, !- HVAC Component
  {7592a82f-e743-452a-99c5-5c30ee8fc96c}; !- Port 1

OS:Sizing:Zone,
  {d41058d5-9fad-48db-b531-a547aac8130b}, !- Handle
  {e1f1d279-df5a-4a16-9e2d-8e435af95858}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4f0b6488-40a3-407c-b218-4161f8735f88}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {e1f1d279-df5a-4a16-9e2d-8e435af95858}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3703a5bd-4bbe-4d7e-8013-dbd738c58bda}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bda272f3-839d-4f9f-b5f7-63cc4dbb4ca4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9f24e4ad-fe24-4811-be35-eb2e161ed7b6}, !- Handle
  Space Function Health care facility patient room Thermostat 207, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {21c6a08f-84d2-4b80-9cc8-cb31b55e7df5}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3d9e2ae7-90fb-40f9-b660-65e19cd25fb1}, !- Zone Air Inlet Port List
  {fc411e03-0b10-42dc-bc8a-6fbd70af5bc7}, !- Zone Air Exhaust Port List
  {2a00d3e3-86fb-4450-ac87-2f9305561c66}, !- Zone Air Node Name
  {95f86c4c-6ca2-453f-ba4d-0fac0a10a2f7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bac8faa6-495f-4312-aee5-ab050655afb2}, !- Group Rendering Name
  {3751cf03-6066-4877-b22b-6d433a321004}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e76f166-2dc0-4fa1-bfa6-13e27133d85c}, !- Handle
  Node 28,                                !- Name
  {2a00d3e3-86fb-4450-ac87-2f9305561c66}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a00d3e3-86fb-4450-ac87-2f9305561c66}, !- Handle
  {21c6a08f-84d2-4b80-9cc8-cb31b55e7df5}, !- Source Object
  11,                                     !- Outlet Port
  {0e76f166-2dc0-4fa1-bfa6-13e27133d85c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3d9e2ae7-90fb-40f9-b660-65e19cd25fb1}, !- Handle
  {21c6a08f-84d2-4b80-9cc8-cb31b55e7df5}, !- HVAC Component
  {bca18c86-3abf-40e4-902f-ab6980294117}; !- Port 1

OS:PortList,
  {fc411e03-0b10-42dc-bc8a-6fbd70af5bc7}, !- Handle
  {21c6a08f-84d2-4b80-9cc8-cb31b55e7df5}; !- HVAC Component

OS:PortList,
  {95f86c4c-6ca2-453f-ba4d-0fac0a10a2f7}, !- Handle
  {21c6a08f-84d2-4b80-9cc8-cb31b55e7df5}, !- HVAC Component
  {3443d6f2-8c81-424e-82d5-21df6f05b2eb}; !- Port 1

OS:Sizing:Zone,
  {3f7d90f4-ab13-4fef-b33b-cea0fe90375b}, !- Handle
  {21c6a08f-84d2-4b80-9cc8-cb31b55e7df5}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {19cf9fa7-aea7-4c34-adea-4622dbf03bde}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {21c6a08f-84d2-4b80-9cc8-cb31b55e7df5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e1e1122f-e8c6-4974-b01f-f93ac20a0e61}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3cfafff5-5a91-4361-b040-bf6cf8e3777a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3751cf03-6066-4877-b22b-6d433a321004}, !- Handle
  Space Function Health care facility patient room Thermostat 208, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1125182a-bcbe-4881-9a98-8e4312a74001}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {861bf5ba-fdd9-4750-8844-c7e3c5611ffc}, !- Zone Air Inlet Port List
  {dc7c5d9a-0580-49d7-b79e-9c76164cecba}, !- Zone Air Exhaust Port List
  {763f7c35-5eb6-4aa4-abfb-8d9c70d6786d}, !- Zone Air Node Name
  {6a858b13-b216-457b-8554-6b943f701dcd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {564e8b78-417f-4228-a781-c077278e6cfa}, !- Group Rendering Name
  {d6360981-6f56-425c-8eaa-39c64e842fa0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e717b4f0-2b2e-476c-a3de-ccf48127ceb8}, !- Handle
  Node 31,                                !- Name
  {763f7c35-5eb6-4aa4-abfb-8d9c70d6786d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {763f7c35-5eb6-4aa4-abfb-8d9c70d6786d}, !- Handle
  {1125182a-bcbe-4881-9a98-8e4312a74001}, !- Source Object
  11,                                     !- Outlet Port
  {e717b4f0-2b2e-476c-a3de-ccf48127ceb8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {861bf5ba-fdd9-4750-8844-c7e3c5611ffc}, !- Handle
  {1125182a-bcbe-4881-9a98-8e4312a74001}, !- HVAC Component
  {314f9a47-15c7-4116-8c43-80d9dea82887}; !- Port 1

OS:PortList,
  {dc7c5d9a-0580-49d7-b79e-9c76164cecba}, !- Handle
  {1125182a-bcbe-4881-9a98-8e4312a74001}; !- HVAC Component

OS:PortList,
  {6a858b13-b216-457b-8554-6b943f701dcd}, !- Handle
  {1125182a-bcbe-4881-9a98-8e4312a74001}, !- HVAC Component
  {d34c1f32-d535-4cd7-a0dc-63cf96cae609}; !- Port 1

OS:Sizing:Zone,
  {5dea6410-30a6-4a28-b591-885ff8f8b237}, !- Handle
  {1125182a-bcbe-4881-9a98-8e4312a74001}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8d47f1a8-f702-411d-9679-d1031bdddcb9}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {1125182a-bcbe-4881-9a98-8e4312a74001}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {773cc735-a44f-4d6b-8f40-03f5e40b04d1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {58bf37e2-3704-4b14-9345-8cf78cdfe667}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d6360981-6f56-425c-8eaa-39c64e842fa0}, !- Handle
  Space Function Health care facility patient room Thermostat 209, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e65a51f4-f020-45f7-b1db-fb964af219ed}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b1fa517-feb7-49dc-89b1-b8bb12fadf82}, !- Zone Air Inlet Port List
  {1020124a-0c31-495a-8a9e-9002a71e5ff4}, !- Zone Air Exhaust Port List
  {9d2d4d07-ccc5-454a-88b2-24447c1ddc89}, !- Zone Air Node Name
  {4a6e0edd-2f3b-43ad-aa9a-c92243a74564}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3ef41315-741b-425d-9e64-08e394cfc566}, !- Group Rendering Name
  {7a32398b-deef-40a9-bc71-370e2f75b5a7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d4535768-a0f9-496a-9b2b-e78aee07760e}, !- Handle
  Node 34,                                !- Name
  {9d2d4d07-ccc5-454a-88b2-24447c1ddc89}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d2d4d07-ccc5-454a-88b2-24447c1ddc89}, !- Handle
  {e65a51f4-f020-45f7-b1db-fb964af219ed}, !- Source Object
  11,                                     !- Outlet Port
  {d4535768-a0f9-496a-9b2b-e78aee07760e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b1fa517-feb7-49dc-89b1-b8bb12fadf82}, !- Handle
  {e65a51f4-f020-45f7-b1db-fb964af219ed}, !- HVAC Component
  {9799ed94-63c9-4df4-9756-582a6474657f}; !- Port 1

OS:PortList,
  {1020124a-0c31-495a-8a9e-9002a71e5ff4}, !- Handle
  {e65a51f4-f020-45f7-b1db-fb964af219ed}; !- HVAC Component

OS:PortList,
  {4a6e0edd-2f3b-43ad-aa9a-c92243a74564}, !- Handle
  {e65a51f4-f020-45f7-b1db-fb964af219ed}, !- HVAC Component
  {e3eead27-a7cd-4ebb-a465-8324827f9d29}; !- Port 1

OS:Sizing:Zone,
  {253dc036-b874-48f2-bac2-a59229166ee3}, !- Handle
  {e65a51f4-f020-45f7-b1db-fb964af219ed}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2446f193-4a0c-46c9-89bd-7df41c62a60f}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {e65a51f4-f020-45f7-b1db-fb964af219ed}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f3b5bf83-0d30-4e80-829d-6e934b065a73}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {db3d6060-e068-45ab-82e7-9d52810332a9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {7a32398b-deef-40a9-bc71-370e2f75b5a7}, !- Handle
  Space Function Health care facility patient room Thermostat 210, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {af148bf4-afa4-4653-ab76-f80e61670283}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dfb3b93c-0456-44a6-ae67-363675415e2c}, !- Zone Air Inlet Port List
  {839a9015-f622-4189-a1a6-b9174e90e0d0}, !- Zone Air Exhaust Port List
  {d68850d1-db98-45e2-a564-76757c21e14f}, !- Zone Air Node Name
  {c70bc362-940a-4ecb-bdcd-ec1064d6dd2e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {583e4ab7-f664-4ea6-84db-64420613a924}, !- Group Rendering Name
  {4a88f592-b940-4ed6-ba91-7e723a863ce5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1e31314d-c495-4fba-9a1f-948eb6730c46}, !- Handle
  Node 37,                                !- Name
  {d68850d1-db98-45e2-a564-76757c21e14f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d68850d1-db98-45e2-a564-76757c21e14f}, !- Handle
  {af148bf4-afa4-4653-ab76-f80e61670283}, !- Source Object
  11,                                     !- Outlet Port
  {1e31314d-c495-4fba-9a1f-948eb6730c46}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dfb3b93c-0456-44a6-ae67-363675415e2c}, !- Handle
  {af148bf4-afa4-4653-ab76-f80e61670283}, !- HVAC Component
  {355f3ecd-841e-40f6-9434-12e694551a54}; !- Port 1

OS:PortList,
  {839a9015-f622-4189-a1a6-b9174e90e0d0}, !- Handle
  {af148bf4-afa4-4653-ab76-f80e61670283}; !- HVAC Component

OS:PortList,
  {c70bc362-940a-4ecb-bdcd-ec1064d6dd2e}, !- Handle
  {af148bf4-afa4-4653-ab76-f80e61670283}, !- HVAC Component
  {61b340b4-aa54-409c-9873-5eac43b3490c}; !- Port 1

OS:Sizing:Zone,
  {a6ed4353-12ee-4194-8b1f-a4fe17334348}, !- Handle
  {af148bf4-afa4-4653-ab76-f80e61670283}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {008973dd-e2d8-4068-8d59-43c7dc432931}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {af148bf4-afa4-4653-ab76-f80e61670283}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {458927bf-2e14-4b60-ba6e-b0db75a41e27}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3ba1952e-405e-4ac4-b342-569fa91a1bef}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4a88f592-b940-4ed6-ba91-7e723a863ce5}, !- Handle
  Space Function Health care facility patient room Thermostat 211, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {115ecee0-f629-498a-8d5d-3ff835a30ea3}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b0f7a370-2f35-47e9-a746-4d3e913ec647}, !- Zone Air Inlet Port List
  {5c7f6ed6-f5c0-460a-9505-01f61a5d795c}, !- Zone Air Exhaust Port List
  {c1dc6335-9bae-479d-84da-77b293e57dfa}, !- Zone Air Node Name
  {aa64f8c9-25e3-4d05-9fc0-273f1e9ca49d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {905a5d73-568e-4e2e-b498-fadadd3f227a}, !- Group Rendering Name
  {5ec405d5-1cdf-4838-af99-50ff3b490405}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2cfb6c10-8901-4367-9de4-8061102650c7}, !- Handle
  Node 40,                                !- Name
  {c1dc6335-9bae-479d-84da-77b293e57dfa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1dc6335-9bae-479d-84da-77b293e57dfa}, !- Handle
  {115ecee0-f629-498a-8d5d-3ff835a30ea3}, !- Source Object
  11,                                     !- Outlet Port
  {2cfb6c10-8901-4367-9de4-8061102650c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b0f7a370-2f35-47e9-a746-4d3e913ec647}, !- Handle
  {115ecee0-f629-498a-8d5d-3ff835a30ea3}, !- HVAC Component
  {ca808cdc-d1ec-43a8-9ce2-f89eb11d0b21}; !- Port 1

OS:PortList,
  {5c7f6ed6-f5c0-460a-9505-01f61a5d795c}, !- Handle
  {115ecee0-f629-498a-8d5d-3ff835a30ea3}; !- HVAC Component

OS:PortList,
  {aa64f8c9-25e3-4d05-9fc0-273f1e9ca49d}, !- Handle
  {115ecee0-f629-498a-8d5d-3ff835a30ea3}, !- HVAC Component
  {603d1326-0560-4dd6-8d6b-5a7e2e751ee0}; !- Port 1

OS:Sizing:Zone,
  {0a16448e-c364-4eee-8fdc-041b0edf3225}, !- Handle
  {115ecee0-f629-498a-8d5d-3ff835a30ea3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a83915e3-86db-4eeb-8d11-3b9926e3855d}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {115ecee0-f629-498a-8d5d-3ff835a30ea3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b36f1014-33e0-41c9-88d1-be6d0a638dd5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9e27ec53-50a9-4920-9191-8bbed005e2b6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5ec405d5-1cdf-4838-af99-50ff3b490405}, !- Handle
  Space Function Health care facility patient room Thermostat 212, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c10275e2-6a08-4af2-8cd1-15301c582625}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b56c652-52a1-49f9-8912-cce17b63232f}, !- Zone Air Inlet Port List
  {ade8b3a6-9467-4e95-9f94-13bb456f2af1}, !- Zone Air Exhaust Port List
  {98666395-b72d-436c-8274-409461cef15e}, !- Zone Air Node Name
  {3a0a013f-8b6a-4fae-a25a-631293bd3f15}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {67d03bce-6633-4419-89fc-9a034371fb35}, !- Group Rendering Name
  {a905adce-2bc4-4631-9c7e-51cf70909d28}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c3a1b57e-844f-4e0c-9e9f-cd178f1685b4}, !- Handle
  Node 43,                                !- Name
  {98666395-b72d-436c-8274-409461cef15e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {98666395-b72d-436c-8274-409461cef15e}, !- Handle
  {c10275e2-6a08-4af2-8cd1-15301c582625}, !- Source Object
  11,                                     !- Outlet Port
  {c3a1b57e-844f-4e0c-9e9f-cd178f1685b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b56c652-52a1-49f9-8912-cce17b63232f}, !- Handle
  {c10275e2-6a08-4af2-8cd1-15301c582625}, !- HVAC Component
  {910173a1-47fa-4f8b-9f09-11c2ecc656eb}; !- Port 1

OS:PortList,
  {ade8b3a6-9467-4e95-9f94-13bb456f2af1}, !- Handle
  {c10275e2-6a08-4af2-8cd1-15301c582625}; !- HVAC Component

OS:PortList,
  {3a0a013f-8b6a-4fae-a25a-631293bd3f15}, !- Handle
  {c10275e2-6a08-4af2-8cd1-15301c582625}, !- HVAC Component
  {a0f8b033-819f-495f-accb-b47eebf4ecdd}; !- Port 1

OS:Sizing:Zone,
  {b8233b28-90de-4e50-9ec1-557c94016e82}, !- Handle
  {c10275e2-6a08-4af2-8cd1-15301c582625}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {28fe6435-e73b-4b52-ba62-4368037d372a}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {c10275e2-6a08-4af2-8cd1-15301c582625}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ffdb4fb8-e920-4c02-ad83-c316034c650e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ebf61462-5584-4545-9b43-d46b75e9f375}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a905adce-2bc4-4631-9c7e-51cf70909d28}, !- Handle
  Space Function Health care facility patient room Thermostat 213, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fe8ad798-3f31-4068-836e-11a12e404058}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 3_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a40df193-a0ff-4a7a-a95f-b2bd31bf3b91}, !- Zone Air Inlet Port List
  {b6d6838b-25fa-46af-9445-48c955cddced}, !- Zone Air Exhaust Port List
  {6a468cd7-45f1-4d4c-b7d3-c7b80e328ca0}, !- Zone Air Node Name
  {347334f6-4de0-4d0e-b61e-524960397ee2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {25e2aed9-1eeb-434e-af02-bfdb0f905751}, !- Group Rendering Name
  {7246c39c-8b3c-434e-ad17-912b8d5a5ceb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {99020a99-f3ef-4458-aec5-15977ae245c2}, !- Handle
  Node 46,                                !- Name
  {6a468cd7-45f1-4d4c-b7d3-c7b80e328ca0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a468cd7-45f1-4d4c-b7d3-c7b80e328ca0}, !- Handle
  {fe8ad798-3f31-4068-836e-11a12e404058}, !- Source Object
  11,                                     !- Outlet Port
  {99020a99-f3ef-4458-aec5-15977ae245c2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a40df193-a0ff-4a7a-a95f-b2bd31bf3b91}, !- Handle
  {fe8ad798-3f31-4068-836e-11a12e404058}, !- HVAC Component
  {50f04d1e-203f-4587-8461-e8c497019a42}; !- Port 1

OS:PortList,
  {b6d6838b-25fa-46af-9445-48c955cddced}, !- Handle
  {fe8ad798-3f31-4068-836e-11a12e404058}; !- HVAC Component

OS:PortList,
  {347334f6-4de0-4d0e-b61e-524960397ee2}, !- Handle
  {fe8ad798-3f31-4068-836e-11a12e404058}, !- HVAC Component
  {45cb904e-53ff-4289-9e3f-08e223caf6ef}; !- Port 1

OS:Sizing:Zone,
  {2c085258-6d16-4dab-a6b2-685d66f6d7db}, !- Handle
  {fe8ad798-3f31-4068-836e-11a12e404058}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {83d8025f-4aeb-4e7c-bc8f-69c5826c6a51}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {fe8ad798-3f31-4068-836e-11a12e404058}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {47632d6a-2927-4fa1-9185-099925cc4684}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9c9db843-c3ac-472c-b7b8-bf8c6f9dc3e4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {7246c39c-8b3c-434e-ad17-912b8d5a5ceb}, !- Handle
  Space Function Health care facility patient room Thermostat 214, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4bdb40b8-190d-4c23-9a13-69c0683dd524}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 8, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a75b4cd5-7b53-4c76-a27b-9d13e4cf1df5}, !- Zone Air Inlet Port List
  {5d726aab-1875-441e-a8e7-d7ac12168cd7}, !- Zone Air Exhaust Port List
  {479f8496-ebcd-4031-bf22-908c0d0dfbed}, !- Zone Air Node Name
  {746e1754-b55a-4804-93cc-0ab57acb41b2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {959d3861-c143-4a38-9996-df42ff4454d9}, !- Group Rendering Name
  {8c1638d5-c38b-4462-a769-700a88917b09}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2d9e50d8-2e34-4f21-9b5b-856e99729a3c}, !- Handle
  Node 49,                                !- Name
  {479f8496-ebcd-4031-bf22-908c0d0dfbed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {479f8496-ebcd-4031-bf22-908c0d0dfbed}, !- Handle
  {4bdb40b8-190d-4c23-9a13-69c0683dd524}, !- Source Object
  11,                                     !- Outlet Port
  {2d9e50d8-2e34-4f21-9b5b-856e99729a3c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a75b4cd5-7b53-4c76-a27b-9d13e4cf1df5}, !- Handle
  {4bdb40b8-190d-4c23-9a13-69c0683dd524}, !- HVAC Component
  {5b774182-fa94-42c6-b72f-845f7b468835}; !- Port 1

OS:PortList,
  {5d726aab-1875-441e-a8e7-d7ac12168cd7}, !- Handle
  {4bdb40b8-190d-4c23-9a13-69c0683dd524}; !- HVAC Component

OS:PortList,
  {746e1754-b55a-4804-93cc-0ab57acb41b2}, !- Handle
  {4bdb40b8-190d-4c23-9a13-69c0683dd524}, !- HVAC Component
  {fe7a67f2-7518-4ce7-a6a4-c0257b18b94e}; !- Port 1

OS:Sizing:Zone,
  {8c802b7d-4475-467f-a844-ae5b59a177e2}, !- Handle
  {4bdb40b8-190d-4c23-9a13-69c0683dd524}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a9535cd7-d2e5-42ba-a594-0bd66a923fe1}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {4bdb40b8-190d-4c23-9a13-69c0683dd524}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cb57bb42-fcf5-4717-ab8d-1936263ffa96}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1d8a9c06-6c49-4188-b034-6d79a69cfbfd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8c1638d5-c38b-4462-a769-700a88917b09}, !- Handle
  Space Function Health care facility patient room Thermostat 215, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f146ab60-83a2-4322-b975-62b1b6cc4738}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1fd2088b-0b7c-45f0-bef3-9eee50f6b83d}, !- Zone Air Inlet Port List
  {30c7863c-c31b-464e-b55e-6f16c34920f9}, !- Zone Air Exhaust Port List
  {7be02432-5dda-4075-a5f9-1224dba6b4d3}, !- Zone Air Node Name
  {771c59e2-5e30-48ea-95c2-6174de576534}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {95fb986c-a217-424e-8848-77ff2642976c}, !- Group Rendering Name
  {56659561-1414-434d-b1c6-208d6b8a4085}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {49355b7b-d4ac-493e-80a6-79a8279a06d6}, !- Handle
  Node 52,                                !- Name
  {7be02432-5dda-4075-a5f9-1224dba6b4d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7be02432-5dda-4075-a5f9-1224dba6b4d3}, !- Handle
  {f146ab60-83a2-4322-b975-62b1b6cc4738}, !- Source Object
  11,                                     !- Outlet Port
  {49355b7b-d4ac-493e-80a6-79a8279a06d6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1fd2088b-0b7c-45f0-bef3-9eee50f6b83d}, !- Handle
  {f146ab60-83a2-4322-b975-62b1b6cc4738}, !- HVAC Component
  {87be5a3f-76ba-4685-812d-70a391d6d9a8}; !- Port 1

OS:PortList,
  {30c7863c-c31b-464e-b55e-6f16c34920f9}, !- Handle
  {f146ab60-83a2-4322-b975-62b1b6cc4738}; !- HVAC Component

OS:PortList,
  {771c59e2-5e30-48ea-95c2-6174de576534}, !- Handle
  {f146ab60-83a2-4322-b975-62b1b6cc4738}, !- HVAC Component
  {42fc3812-5c77-47a5-a3f3-dfa5914491f5}; !- Port 1

OS:Sizing:Zone,
  {05465580-b39f-4b76-a62c-5eabee80716a}, !- Handle
  {f146ab60-83a2-4322-b975-62b1b6cc4738}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {508b5565-b0c7-4b04-95d6-17d1d9372aa2}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {f146ab60-83a2-4322-b975-62b1b6cc4738}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {41f4aa64-7f22-46de-a505-3f30d8178bc3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e73d04aa-e0df-46a6-9aa3-69eaa49c473b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {56659561-1414-434d-b1c6-208d6b8a4085}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 29, !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Heating Setpoint Temperature Schedule Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6903289a-1efd-4dd2-834e-4eaaae749eda}, !- Handle
  ALL_ST=Health care facility nurses station_FL=Building Story 4_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {452384ec-1b8f-4522-9b57-01cb4c6542b9}, !- Zone Air Inlet Port List
  {c4e6b2b8-abc5-4371-aa23-0570c850a115}, !- Zone Air Exhaust Port List
  {8189d79f-9c33-4010-bbe0-ce2075eb76f7}, !- Zone Air Node Name
  {978a5653-0066-4d1f-93c3-8c1b5e944aed}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {97c29719-06ef-4ac2-9f1a-7eca7744c621}, !- Group Rendering Name
  {9dd8cd43-85f3-40d6-92e4-1620917b09ef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b6dafd1-9a4e-4076-b208-fbf82cd36119}, !- Handle
  Node 55,                                !- Name
  {8189d79f-9c33-4010-bbe0-ce2075eb76f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8189d79f-9c33-4010-bbe0-ce2075eb76f7}, !- Handle
  {6903289a-1efd-4dd2-834e-4eaaae749eda}, !- Source Object
  11,                                     !- Outlet Port
  {5b6dafd1-9a4e-4076-b208-fbf82cd36119}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {452384ec-1b8f-4522-9b57-01cb4c6542b9}, !- Handle
  {6903289a-1efd-4dd2-834e-4eaaae749eda}, !- HVAC Component
  {1fcbf2e5-4edc-47c2-814e-2963f81022e9}; !- Port 1

OS:PortList,
  {c4e6b2b8-abc5-4371-aa23-0570c850a115}, !- Handle
  {6903289a-1efd-4dd2-834e-4eaaae749eda}; !- HVAC Component

OS:PortList,
  {978a5653-0066-4d1f-93c3-8c1b5e944aed}, !- Handle
  {6903289a-1efd-4dd2-834e-4eaaae749eda}, !- HVAC Component
  {906ad2a7-2dbd-4aea-8829-03ae08573dcb}; !- Port 1

OS:Sizing:Zone,
  {d78579ed-01c1-463f-afbe-919fc70f1dec}, !- Handle
  {6903289a-1efd-4dd2-834e-4eaaae749eda}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1c865e4e-2509-46e3-ae20-74cd30f1e461}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {6903289a-1efd-4dd2-834e-4eaaae749eda}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cd7a18ed-54aa-4787-a937-5844c67be776}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {dc3ca4db-7438-42c9-bbf8-8876ac0be122}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9dd8cd43-85f3-40d6-92e4-1620917b09ef}, !- Handle
  Space Function Health care facility nurses station Thermostat 13, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7c01ab76-b1c9-496c-8ff6-c00ee7962cfb}, !- Handle
  ALL_ST=Laboratory - other_FL=Building Story 4_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b4863e3-a224-44be-b1e4-a2cc1f6f933d}, !- Zone Air Inlet Port List
  {e062a8a0-f308-4359-a5d6-dd54ad2a5adc}, !- Zone Air Exhaust Port List
  {ad4c6609-874c-45fb-a959-1aca4503baa5}, !- Zone Air Node Name
  {052ecba0-8025-4d35-9631-1c6b2e271132}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e453c65e-f498-4246-b566-eb821d62882b}, !- Group Rendering Name
  {ca9f2f32-bb0e-43ee-870d-c49478351bcd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80daea7b-97fb-42ca-b6a6-ebbb25f7b84d}, !- Handle
  Node 58,                                !- Name
  {ad4c6609-874c-45fb-a959-1aca4503baa5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad4c6609-874c-45fb-a959-1aca4503baa5}, !- Handle
  {7c01ab76-b1c9-496c-8ff6-c00ee7962cfb}, !- Source Object
  11,                                     !- Outlet Port
  {80daea7b-97fb-42ca-b6a6-ebbb25f7b84d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b4863e3-a224-44be-b1e4-a2cc1f6f933d}, !- Handle
  {7c01ab76-b1c9-496c-8ff6-c00ee7962cfb}, !- HVAC Component
  {bc4dbfff-9023-4924-b1fe-f0e00a7def2b}; !- Port 1

OS:PortList,
  {e062a8a0-f308-4359-a5d6-dd54ad2a5adc}, !- Handle
  {7c01ab76-b1c9-496c-8ff6-c00ee7962cfb}; !- HVAC Component

OS:PortList,
  {052ecba0-8025-4d35-9631-1c6b2e271132}, !- Handle
  {7c01ab76-b1c9-496c-8ff6-c00ee7962cfb}, !- HVAC Component
  {66983821-d4f9-4e66-ba9a-a8234d7b9ac9}; !- Port 1

OS:Sizing:Zone,
  {0bc62ddb-f76a-44c8-994d-d779e8a9547c}, !- Handle
  {7c01ab76-b1c9-496c-8ff6-c00ee7962cfb}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e1034358-fd8d-4af4-8022-ee8467bedac6}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {7c01ab76-b1c9-496c-8ff6-c00ee7962cfb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d07a3ac2-fa26-482d-8974-5528abbb8e97}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f1855f09-e061-4c91-818f-aec5d22e76a2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ca9f2f32-bb0e-43ee-870d-c49478351bcd}, !- Handle
  Space Function Laboratory - other Thermostat 7, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {80463ebc-321d-4cc1-aa86-4497d6b0b774}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {82cb4e1a-2d19-4d06-8ff7-47ef8e27d110}, !- Zone Air Inlet Port List
  {357bf0de-4787-4ad7-94c1-68425e297bbe}, !- Zone Air Exhaust Port List
  {7b8b1f7f-6534-48c2-ae6b-aa8b58034fd6}, !- Zone Air Node Name
  {3dd62e56-41dd-4f6a-afe2-5aea73fb2889}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f2ba4381-9ce3-4828-bdf1-68d95a55fc1e}, !- Group Rendering Name
  {9e94f0d8-0882-4c5b-bace-4c5249673a9c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ba8fbba-4744-4f78-b1a6-38f7d2cec312}, !- Handle
  Node 61,                                !- Name
  {7b8b1f7f-6534-48c2-ae6b-aa8b58034fd6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b8b1f7f-6534-48c2-ae6b-aa8b58034fd6}, !- Handle
  {80463ebc-321d-4cc1-aa86-4497d6b0b774}, !- Source Object
  11,                                     !- Outlet Port
  {2ba8fbba-4744-4f78-b1a6-38f7d2cec312}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {82cb4e1a-2d19-4d06-8ff7-47ef8e27d110}, !- Handle
  {80463ebc-321d-4cc1-aa86-4497d6b0b774}, !- HVAC Component
  {224403e7-4e65-44aa-86c9-6449e9cdf64b}; !- Port 1

OS:PortList,
  {357bf0de-4787-4ad7-94c1-68425e297bbe}, !- Handle
  {80463ebc-321d-4cc1-aa86-4497d6b0b774}; !- HVAC Component

OS:PortList,
  {3dd62e56-41dd-4f6a-afe2-5aea73fb2889}, !- Handle
  {80463ebc-321d-4cc1-aa86-4497d6b0b774}, !- HVAC Component
  {6c33c565-cf78-4a3e-8545-53676be7a70a}; !- Port 1

OS:Sizing:Zone,
  {00271f7e-14dc-420b-b0db-0d2dba582bac}, !- Handle
  {80463ebc-321d-4cc1-aa86-4497d6b0b774}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3e118b88-bf0a-4ff3-a495-2917e81b3bfb}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {80463ebc-321d-4cc1-aa86-4497d6b0b774}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2337131b-e165-44e5-a11e-bef0acb77df7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {dde8b4ff-4032-4d98-8a00-3e7641af944b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9e94f0d8-0882-4c5b-bace-4c5249673a9c}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 30, !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Heating Setpoint Temperature Schedule Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {72bd542b-7803-4fb9-8442-0cb227393dc6}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 3_SCH=H 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {62436bd0-fd91-43a6-86f8-7ecebef94aa3}, !- Zone Air Inlet Port List
  {5980685a-a580-4303-b70e-5863af0783cf}, !- Zone Air Exhaust Port List
  {d4be6749-07a9-4c38-a6fa-1a7417ea5d52}, !- Zone Air Node Name
  {9889b75f-0aba-40ad-87a4-89023faae036}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8876e108-fecc-444a-92da-91d7c4b983d7}, !- Group Rendering Name
  {5101003f-3801-493d-a1b1-459a212d2848}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {519f3fe3-de39-4a01-8054-ba47f41bdf37}, !- Handle
  Node 64,                                !- Name
  {d4be6749-07a9-4c38-a6fa-1a7417ea5d52}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d4be6749-07a9-4c38-a6fa-1a7417ea5d52}, !- Handle
  {72bd542b-7803-4fb9-8442-0cb227393dc6}, !- Source Object
  11,                                     !- Outlet Port
  {519f3fe3-de39-4a01-8054-ba47f41bdf37}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62436bd0-fd91-43a6-86f8-7ecebef94aa3}, !- Handle
  {72bd542b-7803-4fb9-8442-0cb227393dc6}, !- HVAC Component
  {59e2376f-2291-4818-85fc-5463c5e5500e}; !- Port 1

OS:PortList,
  {5980685a-a580-4303-b70e-5863af0783cf}, !- Handle
  {72bd542b-7803-4fb9-8442-0cb227393dc6}; !- HVAC Component

OS:PortList,
  {9889b75f-0aba-40ad-87a4-89023faae036}, !- Handle
  {72bd542b-7803-4fb9-8442-0cb227393dc6}, !- HVAC Component
  {d02d471d-79ea-4154-b624-e69bf011b69a}; !- Port 1

OS:Sizing:Zone,
  {92191b36-290e-4996-b306-7deb6ecce5c1}, !- Handle
  {72bd542b-7803-4fb9-8442-0cb227393dc6}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {beee18cc-785b-47b3-b481-fd437d3d6371}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {72bd542b-7803-4fb9-8442-0cb227393dc6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {33da9b6c-3d25-4ec8-9fae-47e80163efdd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2816964f-6358-4e3d-87bb-0e2fb4c09460}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5101003f-3801-493d-a1b1-459a212d2848}, !- Handle
  Space Function Health care facility patient room Thermostat 216, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {390ee64b-6ed4-4fe2-ab8d-6f5ef271e12f}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 9, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8bac142e-b5d5-459a-a2cf-3ee16f235f4c}, !- Zone Air Inlet Port List
  {28ac1a33-ee9e-4759-915c-e8b81b836311}, !- Zone Air Exhaust Port List
  {4da4147a-0f41-4b29-b9c5-aec7871d2dea}, !- Zone Air Node Name
  {181a0195-6ca1-4cf7-b481-ba5f00fe9a76}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2cc082fb-2c69-4905-bb71-96eefed4d8e3}, !- Group Rendering Name
  {88f221e9-29f3-40fe-8153-276e64e20427}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb540d54-83d4-4419-9501-73b52e9e925c}, !- Handle
  Node 67,                                !- Name
  {4da4147a-0f41-4b29-b9c5-aec7871d2dea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4da4147a-0f41-4b29-b9c5-aec7871d2dea}, !- Handle
  {390ee64b-6ed4-4fe2-ab8d-6f5ef271e12f}, !- Source Object
  11,                                     !- Outlet Port
  {bb540d54-83d4-4419-9501-73b52e9e925c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8bac142e-b5d5-459a-a2cf-3ee16f235f4c}, !- Handle
  {390ee64b-6ed4-4fe2-ab8d-6f5ef271e12f}, !- HVAC Component
  {aea02179-d49e-44b0-89ed-a7e2bd33f837}; !- Port 1

OS:PortList,
  {28ac1a33-ee9e-4759-915c-e8b81b836311}, !- Handle
  {390ee64b-6ed4-4fe2-ab8d-6f5ef271e12f}; !- HVAC Component

OS:PortList,
  {181a0195-6ca1-4cf7-b481-ba5f00fe9a76}, !- Handle
  {390ee64b-6ed4-4fe2-ab8d-6f5ef271e12f}, !- HVAC Component
  {95ffd56b-de69-4a33-a18f-27ec093e39fa}; !- Port 1

OS:Sizing:Zone,
  {b629d0a4-6567-4790-91a2-49137fb95099}, !- Handle
  {390ee64b-6ed4-4fe2-ab8d-6f5ef271e12f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {29e107c3-4247-4a3c-aef1-e38ae80ba765}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {390ee64b-6ed4-4fe2-ab8d-6f5ef271e12f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1b4fd5f1-3439-4bbe-a3e0-65953bb05113}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ad622b23-9606-4228-a969-5b712aa27cf9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {88f221e9-29f3-40fe-8153-276e64e20427}, !- Handle
  Space Function Health care facility patient room Thermostat 217, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5e42bc67-54b1-48e1-b21f-c24065f09948}, !- Handle
  ALL_ST=Health care facility operating room_FL=Building Story 3_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {744b03a0-7542-49c7-8737-e167c7676b53}, !- Zone Air Inlet Port List
  {c417b264-16f6-468e-a7de-410364dd50e0}, !- Zone Air Exhaust Port List
  {417780dd-d5ca-4cbe-9ccc-676b9c5c56f3}, !- Zone Air Node Name
  {4654cd64-4fad-44f9-a0aa-48f70c6d0ed8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6aae9dae-4258-4652-a14c-4f30902d584e}, !- Group Rendering Name
  {ba254631-5182-433b-bf24-754a1a8ed1e6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {81fa2b99-ac17-4fc6-9151-04223ee4d913}, !- Handle
  Node 70,                                !- Name
  {417780dd-d5ca-4cbe-9ccc-676b9c5c56f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {417780dd-d5ca-4cbe-9ccc-676b9c5c56f3}, !- Handle
  {5e42bc67-54b1-48e1-b21f-c24065f09948}, !- Source Object
  11,                                     !- Outlet Port
  {81fa2b99-ac17-4fc6-9151-04223ee4d913}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {744b03a0-7542-49c7-8737-e167c7676b53}, !- Handle
  {5e42bc67-54b1-48e1-b21f-c24065f09948}, !- HVAC Component
  {c38dd160-5098-46dc-8171-82a60eaff368}; !- Port 1

OS:PortList,
  {c417b264-16f6-468e-a7de-410364dd50e0}, !- Handle
  {5e42bc67-54b1-48e1-b21f-c24065f09948}; !- HVAC Component

OS:PortList,
  {4654cd64-4fad-44f9-a0aa-48f70c6d0ed8}, !- Handle
  {5e42bc67-54b1-48e1-b21f-c24065f09948}, !- HVAC Component
  {befc4353-939e-471f-8a9e-8f670826cd69}; !- Port 1

OS:Sizing:Zone,
  {727461aa-bba0-4fee-97f3-d837ace686e8}, !- Handle
  {5e42bc67-54b1-48e1-b21f-c24065f09948}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {81383de2-1370-4445-8657-b805e04ce010}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {5e42bc67-54b1-48e1-b21f-c24065f09948}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {24a700cb-409d-4f17-a4ac-e7457c6224a3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7c2b39c9-3fed-40ae-8883-f5c76e78a3f4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ba254631-5182-433b-bf24-754a1a8ed1e6}, !- Handle
  Space Function Health care facility operating room Thermostat 17, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {82d999e2-f0f4-4bf2-b68d-6cee09de9b40}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 5_SCH=H 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {33c35ecd-4696-45cd-86a6-1ea6dc8d46d8}, !- Zone Air Inlet Port List
  {908d883e-2668-44cb-b843-6aa9c381bdd3}, !- Zone Air Exhaust Port List
  {d65e7013-3f22-45b6-a4ef-7b5dafafb6f4}, !- Zone Air Node Name
  {5bf11067-ae63-46d4-9d28-cada029b19eb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9f397845-3dd4-4f46-9c9f-e236486ce1b4}, !- Group Rendering Name
  {3afc6f6d-8935-4584-9980-07fa3abf1e3d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1496727f-38e2-40a7-b965-b465b52310bd}, !- Handle
  Node 73,                                !- Name
  {d65e7013-3f22-45b6-a4ef-7b5dafafb6f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d65e7013-3f22-45b6-a4ef-7b5dafafb6f4}, !- Handle
  {82d999e2-f0f4-4bf2-b68d-6cee09de9b40}, !- Source Object
  11,                                     !- Outlet Port
  {1496727f-38e2-40a7-b965-b465b52310bd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {33c35ecd-4696-45cd-86a6-1ea6dc8d46d8}, !- Handle
  {82d999e2-f0f4-4bf2-b68d-6cee09de9b40}, !- HVAC Component
  {c2f418b4-08df-4386-bf97-970819751a4c}; !- Port 1

OS:PortList,
  {908d883e-2668-44cb-b843-6aa9c381bdd3}, !- Handle
  {82d999e2-f0f4-4bf2-b68d-6cee09de9b40}; !- HVAC Component

OS:PortList,
  {5bf11067-ae63-46d4-9d28-cada029b19eb}, !- Handle
  {82d999e2-f0f4-4bf2-b68d-6cee09de9b40}, !- HVAC Component
  {086d0324-1125-4889-bc79-6e8b3685fe44}; !- Port 1

OS:Sizing:Zone,
  {b2893ec0-1521-4c14-b732-bfbc449cf5dc}, !- Handle
  {82d999e2-f0f4-4bf2-b68d-6cee09de9b40}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d5bfe5d1-3874-45a4-98c0-31faa5b2325b}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {82d999e2-f0f4-4bf2-b68d-6cee09de9b40}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3c062d9f-c72e-4fd8-981f-cfb1f6618bf1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {834bc014-4558-4e42-b148-f0624cb7f632}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3afc6f6d-8935-4584-9980-07fa3abf1e3d}, !- Handle
  Space Function Health care facility patient room Thermostat 218, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a4975caa-c87d-4aa7-9ad0-2e213deaff61}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 3_SCH=H 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d7a032a-dbaf-4809-ab28-c832c8460c15}, !- Zone Air Inlet Port List
  {637facc1-d88c-4bef-82f8-af1c34d6c32b}, !- Zone Air Exhaust Port List
  {2ce4a4b1-70ce-41aa-ad90-dc2fc8dd0aa2}, !- Zone Air Node Name
  {de81a790-951f-4e1a-8195-282733ba1e9b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {302ff058-1abf-4cd9-9cf5-890801384082}, !- Group Rendering Name
  {9e22cb90-5278-4826-9016-4e89585632b1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e7fae009-c621-4318-9d3f-1e35a3bb057a}, !- Handle
  Node 76,                                !- Name
  {2ce4a4b1-70ce-41aa-ad90-dc2fc8dd0aa2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ce4a4b1-70ce-41aa-ad90-dc2fc8dd0aa2}, !- Handle
  {a4975caa-c87d-4aa7-9ad0-2e213deaff61}, !- Source Object
  11,                                     !- Outlet Port
  {e7fae009-c621-4318-9d3f-1e35a3bb057a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d7a032a-dbaf-4809-ab28-c832c8460c15}, !- Handle
  {a4975caa-c87d-4aa7-9ad0-2e213deaff61}, !- HVAC Component
  {c8775f6f-f23d-4bbb-bdd1-a3800afaca87}; !- Port 1

OS:PortList,
  {637facc1-d88c-4bef-82f8-af1c34d6c32b}, !- Handle
  {a4975caa-c87d-4aa7-9ad0-2e213deaff61}; !- HVAC Component

OS:PortList,
  {de81a790-951f-4e1a-8195-282733ba1e9b}, !- Handle
  {a4975caa-c87d-4aa7-9ad0-2e213deaff61}, !- HVAC Component
  {15a7bf6a-d08f-4f86-921c-afc59aca1ced}; !- Port 1

OS:Sizing:Zone,
  {d6fb4d67-ac4b-4e7f-8672-0dc8d0f24b35}, !- Handle
  {a4975caa-c87d-4aa7-9ad0-2e213deaff61}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1857075c-815d-49e9-86ec-d5655b812b71}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {a4975caa-c87d-4aa7-9ad0-2e213deaff61}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {845bd0b9-1eb6-4a7c-afc2-8daefaf6569b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {be945017-3e28-4884-b63b-0febf7febf05}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9e22cb90-5278-4826-9016-4e89585632b1}, !- Handle
  Space Function Health care facility patient room Thermostat 219, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {59c52be0-c309-4e2a-8827-f53f423607b5}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 5_SCH=H 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4b71daf-baaa-4713-93b3-6540c3b80f43}, !- Zone Air Inlet Port List
  {1afe1fda-f043-42a8-9da0-96829fdc3d48}, !- Zone Air Exhaust Port List
  {507c145a-537e-4814-8eec-a9bd9b74be90}, !- Zone Air Node Name
  {82c4a0cd-803c-4524-bfd0-b29550d29a0e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {34ee59a4-cdaf-4d64-8dbd-9c3d80810ca6}, !- Group Rendering Name
  {51982844-abf6-45e4-8788-4b8ff2d12000}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cba5fdd1-a9c3-46d0-a9d5-2bae5ab96bef}, !- Handle
  Node 79,                                !- Name
  {507c145a-537e-4814-8eec-a9bd9b74be90}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {507c145a-537e-4814-8eec-a9bd9b74be90}, !- Handle
  {59c52be0-c309-4e2a-8827-f53f423607b5}, !- Source Object
  11,                                     !- Outlet Port
  {cba5fdd1-a9c3-46d0-a9d5-2bae5ab96bef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4b71daf-baaa-4713-93b3-6540c3b80f43}, !- Handle
  {59c52be0-c309-4e2a-8827-f53f423607b5}, !- HVAC Component
  {13913d96-4230-4b82-8ae8-eb22083fc121}; !- Port 1

OS:PortList,
  {1afe1fda-f043-42a8-9da0-96829fdc3d48}, !- Handle
  {59c52be0-c309-4e2a-8827-f53f423607b5}; !- HVAC Component

OS:PortList,
  {82c4a0cd-803c-4524-bfd0-b29550d29a0e}, !- Handle
  {59c52be0-c309-4e2a-8827-f53f423607b5}, !- HVAC Component
  {3d8f6690-058d-4fd8-9c2b-27feb76fe920}; !- Port 1

OS:Sizing:Zone,
  {15d8e163-42ce-4fdb-a579-1ef5414fecd5}, !- Handle
  {59c52be0-c309-4e2a-8827-f53f423607b5}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ab8981f9-7500-4ca9-a12e-99b651074f50}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {59c52be0-c309-4e2a-8827-f53f423607b5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8d4e90fb-09fc-49d1-860e-f627b6a991c8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {479a2e3a-02e5-46cd-b767-bac1736b2221}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {51982844-abf6-45e4-8788-4b8ff2d12000}, !- Handle
  Space Function Health care facility patient room Thermostat 220, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fa0f50f8-ed54-4b92-8066-9eebe33bf9fa}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 10, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9e906d5f-9820-4924-9110-252db854390e}, !- Zone Air Inlet Port List
  {92c3d4e0-a825-4665-96da-076674375a94}, !- Zone Air Exhaust Port List
  {0804c335-e80e-4d60-9d8a-34488f2074a9}, !- Zone Air Node Name
  {3040b8b2-9bb8-491c-9f75-821503b1b909}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1c9c178a-2996-48dd-a48e-b31164c1ddf4}, !- Group Rendering Name
  {4eb7716b-65e6-4d94-abee-416d6ed7cbb8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {236ca4b8-4922-4396-941c-567ffb49cdff}, !- Handle
  Node 82,                                !- Name
  {0804c335-e80e-4d60-9d8a-34488f2074a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0804c335-e80e-4d60-9d8a-34488f2074a9}, !- Handle
  {fa0f50f8-ed54-4b92-8066-9eebe33bf9fa}, !- Source Object
  11,                                     !- Outlet Port
  {236ca4b8-4922-4396-941c-567ffb49cdff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9e906d5f-9820-4924-9110-252db854390e}, !- Handle
  {fa0f50f8-ed54-4b92-8066-9eebe33bf9fa}, !- HVAC Component
  {42e7a953-6d1c-4cc5-99de-8ed9269080e5}; !- Port 1

OS:PortList,
  {92c3d4e0-a825-4665-96da-076674375a94}, !- Handle
  {fa0f50f8-ed54-4b92-8066-9eebe33bf9fa}; !- HVAC Component

OS:PortList,
  {3040b8b2-9bb8-491c-9f75-821503b1b909}, !- Handle
  {fa0f50f8-ed54-4b92-8066-9eebe33bf9fa}, !- HVAC Component
  {d217ad4c-611f-4ccb-b574-0054bca3d083}; !- Port 1

OS:Sizing:Zone,
  {038733c6-10ac-4b68-ac46-fb29d5e7d5fd}, !- Handle
  {fa0f50f8-ed54-4b92-8066-9eebe33bf9fa}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f45b25ed-b28e-4b79-bdfc-deb58f10ef25}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {fa0f50f8-ed54-4b92-8066-9eebe33bf9fa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b8d1cd9b-9ba5-4bdf-918d-1c484f0dc4f5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {964b58a6-eace-488b-b518-234a7c89dff6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4eb7716b-65e6-4d94-abee-416d6ed7cbb8}, !- Handle
  Space Function Health care facility patient room Thermostat 221, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fb8ad9c9-c76b-47bc-bc69-3dafc4fcff46}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 3_SCH=H 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e05b393-a4b3-4ce5-b6eb-7cde83deb39a}, !- Zone Air Inlet Port List
  {ba4f677f-1d6d-4774-bbee-5be1795a7f5a}, !- Zone Air Exhaust Port List
  {eccaa5a9-6632-4e7c-a2b9-4c00af55813a}, !- Zone Air Node Name
  {5e0f1d2f-3ba5-4453-86c9-4e58edd1d8ff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {861d4271-9ecd-4bfe-b96a-f9ce42c0e611}, !- Group Rendering Name
  {d21e9312-83d8-4d3c-863c-302df338cd4d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8ce7a32e-5e64-48e2-9f42-4d9c2df3bfd9}, !- Handle
  Node 85,                                !- Name
  {eccaa5a9-6632-4e7c-a2b9-4c00af55813a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eccaa5a9-6632-4e7c-a2b9-4c00af55813a}, !- Handle
  {fb8ad9c9-c76b-47bc-bc69-3dafc4fcff46}, !- Source Object
  11,                                     !- Outlet Port
  {8ce7a32e-5e64-48e2-9f42-4d9c2df3bfd9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e05b393-a4b3-4ce5-b6eb-7cde83deb39a}, !- Handle
  {fb8ad9c9-c76b-47bc-bc69-3dafc4fcff46}, !- HVAC Component
  {7e662a04-dfaf-427a-aeb0-099f788e97fa}; !- Port 1

OS:PortList,
  {ba4f677f-1d6d-4774-bbee-5be1795a7f5a}, !- Handle
  {fb8ad9c9-c76b-47bc-bc69-3dafc4fcff46}; !- HVAC Component

OS:PortList,
  {5e0f1d2f-3ba5-4453-86c9-4e58edd1d8ff}, !- Handle
  {fb8ad9c9-c76b-47bc-bc69-3dafc4fcff46}, !- HVAC Component
  {dba160ee-800f-423a-af16-02f9946b46ed}; !- Port 1

OS:Sizing:Zone,
  {04f441a2-5fd5-4c8f-9cbe-fd6a7cfd5cf5}, !- Handle
  {fb8ad9c9-c76b-47bc-bc69-3dafc4fcff46}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a0821a1b-3465-4635-9e04-38ad4c8bd731}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {fb8ad9c9-c76b-47bc-bc69-3dafc4fcff46}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {55b19232-05c4-481f-8255-8e01033c2337}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a5d050d4-6c13-438e-acad-832632a67b83}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d21e9312-83d8-4d3c-863c-302df338cd4d}, !- Handle
  Space Function Health care facility patient room Thermostat 222, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {112f61bd-1351-43fe-9884-05b73659d02b}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 11, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {91d2cd41-2206-45b7-a621-6c532a1c0d08}, !- Zone Air Inlet Port List
  {13f5b42c-840c-4306-b3e3-915b9e691873}, !- Zone Air Exhaust Port List
  {c89246ab-3996-46e5-b515-e657c2d8eb5c}, !- Zone Air Node Name
  {e9993075-c477-4605-b059-d119716f2426}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3d35c861-7b1d-4e9c-9240-a6dd4cc3918e}, !- Group Rendering Name
  {5ccd5387-ff67-41df-be84-782ae666c8ac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {439642fe-4acf-4fd3-b708-237db3cdf89a}, !- Handle
  Node 88,                                !- Name
  {c89246ab-3996-46e5-b515-e657c2d8eb5c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c89246ab-3996-46e5-b515-e657c2d8eb5c}, !- Handle
  {112f61bd-1351-43fe-9884-05b73659d02b}, !- Source Object
  11,                                     !- Outlet Port
  {439642fe-4acf-4fd3-b708-237db3cdf89a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {91d2cd41-2206-45b7-a621-6c532a1c0d08}, !- Handle
  {112f61bd-1351-43fe-9884-05b73659d02b}, !- HVAC Component
  {78599424-2a4b-4629-83d2-932966fd7e60}; !- Port 1

OS:PortList,
  {13f5b42c-840c-4306-b3e3-915b9e691873}, !- Handle
  {112f61bd-1351-43fe-9884-05b73659d02b}; !- HVAC Component

OS:PortList,
  {e9993075-c477-4605-b059-d119716f2426}, !- Handle
  {112f61bd-1351-43fe-9884-05b73659d02b}, !- HVAC Component
  {48d0e9b9-17d2-443b-9e66-2e0745fc7ee1}; !- Port 1

OS:Sizing:Zone,
  {4e4d8ec2-92d9-4abf-8189-ecd043585edd}, !- Handle
  {112f61bd-1351-43fe-9884-05b73659d02b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0a87957d-0c83-473a-8dc8-29fbe58f884c}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {112f61bd-1351-43fe-9884-05b73659d02b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {27eae6a3-134e-4671-85d4-a2a8ce4cf970}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6fdea0b6-11d1-47f3-b6cd-ac2a2a5d88e7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5ccd5387-ff67-41df-be84-782ae666c8ac}, !- Handle
  Space Function Health care facility patient room Thermostat 223, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {29e10b5f-90ca-498a-9bfb-c9c98ff460a3}, !- Handle
  ALL_ST=Health care facility operating room_FL=Building Story 3_SCH=H 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b1685e1-f551-4d42-8e55-0ba550594a09}, !- Zone Air Inlet Port List
  {13748df5-7af7-42fe-b1be-8eaeded31254}, !- Zone Air Exhaust Port List
  {930d6387-94e2-4d8e-ade4-43c9b0449136}, !- Zone Air Node Name
  {8586c0ec-bda6-4a96-8cfd-366a5d656cbc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {39db9455-eb09-45a9-bd69-ad1cb0787757}, !- Group Rendering Name
  {58efd404-1cb4-4da7-8e42-c5d657ecf493}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b9c8bc64-63dd-40b7-bb11-aa5e6fee948a}, !- Handle
  Node 91,                                !- Name
  {930d6387-94e2-4d8e-ade4-43c9b0449136}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {930d6387-94e2-4d8e-ade4-43c9b0449136}, !- Handle
  {29e10b5f-90ca-498a-9bfb-c9c98ff460a3}, !- Source Object
  11,                                     !- Outlet Port
  {b9c8bc64-63dd-40b7-bb11-aa5e6fee948a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b1685e1-f551-4d42-8e55-0ba550594a09}, !- Handle
  {29e10b5f-90ca-498a-9bfb-c9c98ff460a3}, !- HVAC Component
  {c0d79b6a-bbbc-463e-8909-a4c5263be909}; !- Port 1

OS:PortList,
  {13748df5-7af7-42fe-b1be-8eaeded31254}, !- Handle
  {29e10b5f-90ca-498a-9bfb-c9c98ff460a3}; !- HVAC Component

OS:PortList,
  {8586c0ec-bda6-4a96-8cfd-366a5d656cbc}, !- Handle
  {29e10b5f-90ca-498a-9bfb-c9c98ff460a3}, !- HVAC Component
  {f369ec41-f48e-48b0-a1fa-113a7676f77c}; !- Port 1

OS:Sizing:Zone,
  {4264aaaf-c32a-46db-a734-0a2aab63f8a6}, !- Handle
  {29e10b5f-90ca-498a-9bfb-c9c98ff460a3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ccb6c7cc-fb92-4d88-89f5-a0b94c4869fd}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {29e10b5f-90ca-498a-9bfb-c9c98ff460a3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {12910b88-fa6c-4378-9246-fb0c9edb2109}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b8d3dff7-c97e-47d6-bb55-fe814b6ae16b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {58efd404-1cb4-4da7-8e42-c5d657ecf493}, !- Handle
  Space Function Health care facility operating room Thermostat 18, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2d81d7c0-60d8-4a55-af4c-d143951f1a7c}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da24dca8-bab4-4f6e-a486-f911a9dbb1ee}, !- Zone Air Inlet Port List
  {19859f87-2c9a-4bc5-b1b3-5145df401d8c}, !- Zone Air Exhaust Port List
  {992d8c59-29d2-40e2-8bc5-ed3660f4a4d7}, !- Zone Air Node Name
  {6f8d44f5-43c2-4125-9879-586390533a46}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {55a1ad23-8ea4-4aff-91cf-0f25019c81a1}, !- Group Rendering Name
  {c8f6538c-c4a7-494a-8cd9-406f1466a5d1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7be27f6-09af-4fa1-9695-8ddf50b2dda4}, !- Handle
  Node 94,                                !- Name
  {992d8c59-29d2-40e2-8bc5-ed3660f4a4d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {992d8c59-29d2-40e2-8bc5-ed3660f4a4d7}, !- Handle
  {2d81d7c0-60d8-4a55-af4c-d143951f1a7c}, !- Source Object
  11,                                     !- Outlet Port
  {a7be27f6-09af-4fa1-9695-8ddf50b2dda4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da24dca8-bab4-4f6e-a486-f911a9dbb1ee}, !- Handle
  {2d81d7c0-60d8-4a55-af4c-d143951f1a7c}, !- HVAC Component
  {3b7ee193-ba0d-432e-b2e2-2c3b43889479}; !- Port 1

OS:PortList,
  {19859f87-2c9a-4bc5-b1b3-5145df401d8c}, !- Handle
  {2d81d7c0-60d8-4a55-af4c-d143951f1a7c}; !- HVAC Component

OS:PortList,
  {6f8d44f5-43c2-4125-9879-586390533a46}, !- Handle
  {2d81d7c0-60d8-4a55-af4c-d143951f1a7c}, !- HVAC Component
  {84efbc53-0b83-4b18-a5e2-56926f3197b9}; !- Port 1

OS:Sizing:Zone,
  {ee3d21a8-d9a5-461a-8389-7afc6cb5411a}, !- Handle
  {2d81d7c0-60d8-4a55-af4c-d143951f1a7c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0222b1a5-3231-4055-bdf3-05de3940a013}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {2d81d7c0-60d8-4a55-af4c-d143951f1a7c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {70724998-c280-4950-989f-4613f4c813df}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f4b7682f-d6cc-4e60-85f8-bae86703468f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c8f6538c-c4a7-494a-8cd9-406f1466a5d1}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 31, !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Heating Setpoint Temperature Schedule Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {47945f04-9bbf-4a58-8637-8f2e384dd6fb}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d99dc6ed-2b24-4edf-81a6-47d2b1c283a0}, !- Zone Air Inlet Port List
  {16072317-550c-4d9e-bb9c-c2c011de0a1f}, !- Zone Air Exhaust Port List
  {e4202bba-1b4f-4446-b81d-ac4b34f4f6cd}, !- Zone Air Node Name
  {8145b253-839a-4c7a-b5ea-56729e35a722}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {097d3aaf-2596-42a6-89ad-a06d7b7699ff}, !- Group Rendering Name
  {0d55c000-f5d9-4763-8406-10034ece31a1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {382e7a2f-ad3c-4a98-9baa-e52334be9ac8}, !- Handle
  Node 97,                                !- Name
  {e4202bba-1b4f-4446-b81d-ac4b34f4f6cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4202bba-1b4f-4446-b81d-ac4b34f4f6cd}, !- Handle
  {47945f04-9bbf-4a58-8637-8f2e384dd6fb}, !- Source Object
  11,                                     !- Outlet Port
  {382e7a2f-ad3c-4a98-9baa-e52334be9ac8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d99dc6ed-2b24-4edf-81a6-47d2b1c283a0}, !- Handle
  {47945f04-9bbf-4a58-8637-8f2e384dd6fb}, !- HVAC Component
  {1c1772d3-e713-4fad-a327-e4c7323776b5}; !- Port 1

OS:PortList,
  {16072317-550c-4d9e-bb9c-c2c011de0a1f}, !- Handle
  {47945f04-9bbf-4a58-8637-8f2e384dd6fb}; !- HVAC Component

OS:PortList,
  {8145b253-839a-4c7a-b5ea-56729e35a722}, !- Handle
  {47945f04-9bbf-4a58-8637-8f2e384dd6fb}, !- HVAC Component
  {a3623a07-b3c8-43fc-a8b8-671453e0cb3c}; !- Port 1

OS:Sizing:Zone,
  {a183ee1e-bc7e-4b2a-8b80-3be1baebe90a}, !- Handle
  {47945f04-9bbf-4a58-8637-8f2e384dd6fb}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5d5ad778-8b9b-49ec-b179-8855e9f49274}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {47945f04-9bbf-4a58-8637-8f2e384dd6fb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {38f3f072-9bb5-4707-8841-ae5d838a7b03}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c14f37ff-9781-4457-b11b-374a16b18e09}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0d55c000-f5d9-4763-8406-10034ece31a1}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 32, !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Heating Setpoint Temperature Schedule Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a1729340-2598-4998-8d78-cd2d2af8b03c}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 6_SCH=A 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {53ba91a9-367c-48c4-80f3-898275363b4c}, !- Zone Air Inlet Port List
  {cdf54044-9532-420a-b574-239112e0ed64}, !- Zone Air Exhaust Port List
  {8b2d308f-93ff-4dd4-b4c2-341b3c13bf5f}, !- Zone Air Node Name
  {7b9600af-4bf0-4b86-bb12-9ecbc4246c69}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1f06de9f-77b2-4169-936f-e9548a9a1a69}, !- Group Rendering Name
  {9cc426f6-6354-4139-82dd-500c265c9f13}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3996be8d-2e1b-401f-94d6-e4778dd39c88}, !- Handle
  Node 100,                               !- Name
  {8b2d308f-93ff-4dd4-b4c2-341b3c13bf5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b2d308f-93ff-4dd4-b4c2-341b3c13bf5f}, !- Handle
  {a1729340-2598-4998-8d78-cd2d2af8b03c}, !- Source Object
  11,                                     !- Outlet Port
  {3996be8d-2e1b-401f-94d6-e4778dd39c88}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {53ba91a9-367c-48c4-80f3-898275363b4c}, !- Handle
  {a1729340-2598-4998-8d78-cd2d2af8b03c}, !- HVAC Component
  {024ef92f-cc5e-46d9-a076-da41b2ec8cf3}; !- Port 1

OS:PortList,
  {cdf54044-9532-420a-b574-239112e0ed64}, !- Handle
  {a1729340-2598-4998-8d78-cd2d2af8b03c}; !- HVAC Component

OS:PortList,
  {7b9600af-4bf0-4b86-bb12-9ecbc4246c69}, !- Handle
  {a1729340-2598-4998-8d78-cd2d2af8b03c}, !- HVAC Component
  {c3be0017-6447-4546-8af0-66127daab076}; !- Port 1

OS:Sizing:Zone,
  {ff556dc7-3826-4b21-aa21-f0077eee5ad2}, !- Handle
  {a1729340-2598-4998-8d78-cd2d2af8b03c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b93c67e4-a680-4434-b1c3-bb8e0c76fa2e}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {a1729340-2598-4998-8d78-cd2d2af8b03c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4b7360a3-dafa-4858-855c-6621e8cdb040}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {587673a2-039f-4bb4-b234-fabe893e9db8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9cc426f6-6354-4139-82dd-500c265c9f13}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 41, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {34018244-b087-4bf2-98d9-4d3e118e50c8}, !- Handle
  ALL_ST=Health care facility recovery room_FL=Building Story 3_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b54f7739-cb5f-4709-a131-3a34f6166973}, !- Zone Air Inlet Port List
  {821e3052-e11e-4bca-b209-0018b821a250}, !- Zone Air Exhaust Port List
  {9854d0dd-d314-409e-ab2a-07dfe555fc4f}, !- Zone Air Node Name
  {8c897a52-6079-4f30-86f8-bcddd8efdf15}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {91423b6c-3d4d-42ef-a52d-cd91ce19a33b}, !- Group Rendering Name
  {52a79ffe-0c43-4a3b-bd76-c4fa8f910fb9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {71e453b9-c6e5-4356-89a6-73109d504d6f}, !- Handle
  Node 103,                               !- Name
  {9854d0dd-d314-409e-ab2a-07dfe555fc4f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9854d0dd-d314-409e-ab2a-07dfe555fc4f}, !- Handle
  {34018244-b087-4bf2-98d9-4d3e118e50c8}, !- Source Object
  11,                                     !- Outlet Port
  {71e453b9-c6e5-4356-89a6-73109d504d6f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b54f7739-cb5f-4709-a131-3a34f6166973}, !- Handle
  {34018244-b087-4bf2-98d9-4d3e118e50c8}, !- HVAC Component
  {c1fabd4c-e44d-4e87-a67b-cc97794b1b69}; !- Port 1

OS:PortList,
  {821e3052-e11e-4bca-b209-0018b821a250}, !- Handle
  {34018244-b087-4bf2-98d9-4d3e118e50c8}; !- HVAC Component

OS:PortList,
  {8c897a52-6079-4f30-86f8-bcddd8efdf15}, !- Handle
  {34018244-b087-4bf2-98d9-4d3e118e50c8}, !- HVAC Component
  {1d5cd93c-4a1d-405e-8131-8667fb416e38}; !- Port 1

OS:Sizing:Zone,
  {7596e386-5177-40a0-bcd0-c3b075526138}, !- Handle
  {34018244-b087-4bf2-98d9-4d3e118e50c8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4898adad-13bd-4eb9-8244-c9f81d9f9c2f}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {34018244-b087-4bf2-98d9-4d3e118e50c8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {56e73b21-adc0-4138-a23c-b54c9b5f4907}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3ead6e1e-067a-45a0-b3dd-155b84ad9ed7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {52a79ffe-0c43-4a3b-bd76-c4fa8f910fb9}, !- Handle
  Space Function Health care facility recovery room Thermostat 3, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {54cb512c-e178-4152-8649-7dca8e2a224f}, !- Handle
  ALL_ST=Laboratory - other_FL=Building Story 1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2dabeda0-8284-434a-b711-a49259367156}, !- Zone Air Inlet Port List
  {31bac2aa-fa1f-45ec-bf27-1e517ed657ef}, !- Zone Air Exhaust Port List
  {b6e94b40-9385-49d6-8472-7aa5282a9a9a}, !- Zone Air Node Name
  {3a938e56-c06c-40a2-8dd5-2126851072f9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {96e7011f-f2b1-4496-8c97-aaac3ca02974}, !- Group Rendering Name
  {fb23d597-4b3b-48d0-834f-89a00aa08795}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ee77292d-2e91-476c-b9eb-1da233525f74}, !- Handle
  Node 106,                               !- Name
  {b6e94b40-9385-49d6-8472-7aa5282a9a9a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b6e94b40-9385-49d6-8472-7aa5282a9a9a}, !- Handle
  {54cb512c-e178-4152-8649-7dca8e2a224f}, !- Source Object
  11,                                     !- Outlet Port
  {ee77292d-2e91-476c-b9eb-1da233525f74}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2dabeda0-8284-434a-b711-a49259367156}, !- Handle
  {54cb512c-e178-4152-8649-7dca8e2a224f}, !- HVAC Component
  {beebcfa4-0947-4d56-94b7-6dd3c2f45bf0}; !- Port 1

OS:PortList,
  {31bac2aa-fa1f-45ec-bf27-1e517ed657ef}, !- Handle
  {54cb512c-e178-4152-8649-7dca8e2a224f}; !- HVAC Component

OS:PortList,
  {3a938e56-c06c-40a2-8dd5-2126851072f9}, !- Handle
  {54cb512c-e178-4152-8649-7dca8e2a224f}, !- HVAC Component
  {7ac73707-4656-4cf6-8366-48351759fee5}; !- Port 1

OS:Sizing:Zone,
  {4406ea69-c875-44df-a44f-c3c64b0e7dd9}, !- Handle
  {54cb512c-e178-4152-8649-7dca8e2a224f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9642063b-c192-4b10-9c65-2ead71c49f75}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {54cb512c-e178-4152-8649-7dca8e2a224f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4b6c19f3-d37d-40d8-bc94-70f56e366438}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {85d5235e-f952-400a-8fdc-313be147e8d8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {fb23d597-4b3b-48d0-834f-89a00aa08795}, !- Handle
  Space Function Laboratory - other Thermostat 8, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b8c6342f-fb60-42af-bb43-6f202bb861d8}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {36919cdc-c887-4b9f-822a-9149a33c60f2}, !- Zone Air Inlet Port List
  {fba46ca1-6b02-4da6-9dba-fe1dee5d10d0}, !- Zone Air Exhaust Port List
  {7b5aa0b7-c6c0-42c5-a57b-f951c2edd22a}, !- Zone Air Node Name
  {194fcdd5-4fee-4e7c-8e64-b5143948540f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {837038b9-fec2-44ca-89b2-87e1c73a25c4}, !- Group Rendering Name
  {797fd5eb-5ab4-4ad1-b371-66498226f78d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bc35f564-58a5-4636-9768-fc1141992c0b}, !- Handle
  Node 109,                               !- Name
  {7b5aa0b7-c6c0-42c5-a57b-f951c2edd22a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b5aa0b7-c6c0-42c5-a57b-f951c2edd22a}, !- Handle
  {b8c6342f-fb60-42af-bb43-6f202bb861d8}, !- Source Object
  11,                                     !- Outlet Port
  {bc35f564-58a5-4636-9768-fc1141992c0b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {36919cdc-c887-4b9f-822a-9149a33c60f2}, !- Handle
  {b8c6342f-fb60-42af-bb43-6f202bb861d8}, !- HVAC Component
  {ca0bbdbc-1feb-40af-9b2b-28da9f470b7f}; !- Port 1

OS:PortList,
  {fba46ca1-6b02-4da6-9dba-fe1dee5d10d0}, !- Handle
  {b8c6342f-fb60-42af-bb43-6f202bb861d8}; !- HVAC Component

OS:PortList,
  {194fcdd5-4fee-4e7c-8e64-b5143948540f}, !- Handle
  {b8c6342f-fb60-42af-bb43-6f202bb861d8}, !- HVAC Component
  {f6765f95-3fa6-4c5d-88b0-614c4d613fdc}; !- Port 1

OS:Sizing:Zone,
  {fdb1cbe6-5e99-487c-9a4f-5ee49ea0f1db}, !- Handle
  {b8c6342f-fb60-42af-bb43-6f202bb861d8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e0f070fe-7f96-483f-8456-eec48bc032f5}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {b8c6342f-fb60-42af-bb43-6f202bb861d8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {13fbce62-4565-42e1-9648-373f77e28e2d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {16b4c939-733b-4471-b658-549b7c348b64}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {797fd5eb-5ab4-4ad1-b371-66498226f78d}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 42, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b78d1cef-2dd4-4bfa-9cb8-adea9aa2edf6}, !- Handle
  ALL_ST=Laboratory - other_FL=Building Story 5_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4bbaf819-3b0e-4306-82d6-1df26f6ad725}, !- Zone Air Inlet Port List
  {d6fa2708-f2cd-4bfa-abae-68f91664bc3e}, !- Zone Air Exhaust Port List
  {9ff0e340-693a-4963-97dc-153d6203bcfa}, !- Zone Air Node Name
  {ada040f2-63bb-45db-b993-df794562f042}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {be24c9ca-39cb-4e21-ae8f-f82f57f7be2d}, !- Group Rendering Name
  {8369402d-c6f5-4546-9870-f1f1b44884f8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d7834175-7465-4582-a7a6-721fd40e888d}, !- Handle
  Node 112,                               !- Name
  {9ff0e340-693a-4963-97dc-153d6203bcfa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ff0e340-693a-4963-97dc-153d6203bcfa}, !- Handle
  {b78d1cef-2dd4-4bfa-9cb8-adea9aa2edf6}, !- Source Object
  11,                                     !- Outlet Port
  {d7834175-7465-4582-a7a6-721fd40e888d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4bbaf819-3b0e-4306-82d6-1df26f6ad725}, !- Handle
  {b78d1cef-2dd4-4bfa-9cb8-adea9aa2edf6}, !- HVAC Component
  {5860ffdb-14ed-434f-8939-d5f074facc2f}; !- Port 1

OS:PortList,
  {d6fa2708-f2cd-4bfa-abae-68f91664bc3e}, !- Handle
  {b78d1cef-2dd4-4bfa-9cb8-adea9aa2edf6}; !- HVAC Component

OS:PortList,
  {ada040f2-63bb-45db-b993-df794562f042}, !- Handle
  {b78d1cef-2dd4-4bfa-9cb8-adea9aa2edf6}, !- HVAC Component
  {9cf49c04-ac53-4711-a0a4-aa6cac9d01fb}; !- Port 1

OS:Sizing:Zone,
  {827dff08-dbdf-427d-9852-0dfde2bfc41f}, !- Handle
  {b78d1cef-2dd4-4bfa-9cb8-adea9aa2edf6}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4d956beb-bc9c-4818-be07-5a3ec0b2a424}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {b78d1cef-2dd4-4bfa-9cb8-adea9aa2edf6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5e75a011-1336-42c7-9a36-610cd36f70b7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e3882ffc-40d2-4984-a1bc-a9ba8abc473b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8369402d-c6f5-4546-9870-f1f1b44884f8}, !- Handle
  Space Function Laboratory - other Thermostat 9, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c51db7ee-1d7d-4665-8fdc-c1304d508e9c}, !- Handle
  ALL_ST=Health care facility nurses station_FL=Building Story 3_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d87020bd-1444-4309-b390-cde9eb280c8e}, !- Zone Air Inlet Port List
  {4027e7c0-c32c-4696-83d9-0c4c49801b33}, !- Zone Air Exhaust Port List
  {391a2f21-df3d-4b96-88dd-583b882eab43}, !- Zone Air Node Name
  {90126a52-9956-4e0b-bac9-73a17eb4fc48}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5966c52a-0319-46db-b252-fb4fd7e60a90}, !- Group Rendering Name
  {5099829d-cee4-4b9e-820f-aa0b80b103f5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e1e6767-bfc6-4d79-8647-e7f61b49a904}, !- Handle
  Node 115,                               !- Name
  {391a2f21-df3d-4b96-88dd-583b882eab43}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {391a2f21-df3d-4b96-88dd-583b882eab43}, !- Handle
  {c51db7ee-1d7d-4665-8fdc-c1304d508e9c}, !- Source Object
  11,                                     !- Outlet Port
  {0e1e6767-bfc6-4d79-8647-e7f61b49a904}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d87020bd-1444-4309-b390-cde9eb280c8e}, !- Handle
  {c51db7ee-1d7d-4665-8fdc-c1304d508e9c}, !- HVAC Component
  {de59f576-f6e4-4df7-af6b-9d823e77c9da}; !- Port 1

OS:PortList,
  {4027e7c0-c32c-4696-83d9-0c4c49801b33}, !- Handle
  {c51db7ee-1d7d-4665-8fdc-c1304d508e9c}; !- HVAC Component

OS:PortList,
  {90126a52-9956-4e0b-bac9-73a17eb4fc48}, !- Handle
  {c51db7ee-1d7d-4665-8fdc-c1304d508e9c}, !- HVAC Component
  {0d447ab3-f115-4c02-bc8c-9b1dde2031ff}; !- Port 1

OS:Sizing:Zone,
  {54805e1c-85a2-45d4-b499-5aa44f8e214d}, !- Handle
  {c51db7ee-1d7d-4665-8fdc-c1304d508e9c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {91962ff2-db57-4659-9485-8387cc830a02}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {c51db7ee-1d7d-4665-8fdc-c1304d508e9c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {48252155-2f62-47b6-88f4-a2ce1804d6cd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4162211e-8128-4ecf-86f9-ccbfad67cf6b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5099829d-cee4-4b9e-820f-aa0b80b103f5}, !- Handle
  Space Function Health care facility nurses station Thermostat 14, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {44400782-7346-4f55-b44d-4c77924cc6fe}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 3_SCH=H 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f10ebb55-8a36-4d81-9018-59d1de96b4d1}, !- Zone Air Inlet Port List
  {f2380b3a-d7ae-4fb2-b563-e9df0736dd0e}, !- Zone Air Exhaust Port List
  {9e68aac2-8472-4f81-955c-76d3d2ac767c}, !- Zone Air Node Name
  {9f444de7-2f6b-4dce-97d7-7135d3bbb697}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2e8ee67e-7e03-4ffe-8985-ed949443ea00}, !- Group Rendering Name
  {eae1c274-6eb7-49fb-8673-222924f89d01}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {232e8005-ad43-4d34-898b-9869e93f88a6}, !- Handle
  Node 118,                               !- Name
  {9e68aac2-8472-4f81-955c-76d3d2ac767c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9e68aac2-8472-4f81-955c-76d3d2ac767c}, !- Handle
  {44400782-7346-4f55-b44d-4c77924cc6fe}, !- Source Object
  11,                                     !- Outlet Port
  {232e8005-ad43-4d34-898b-9869e93f88a6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f10ebb55-8a36-4d81-9018-59d1de96b4d1}, !- Handle
  {44400782-7346-4f55-b44d-4c77924cc6fe}, !- HVAC Component
  {a1ca5f22-6cfd-47f9-bfbe-b79f3549e0af}; !- Port 1

OS:PortList,
  {f2380b3a-d7ae-4fb2-b563-e9df0736dd0e}, !- Handle
  {44400782-7346-4f55-b44d-4c77924cc6fe}; !- HVAC Component

OS:PortList,
  {9f444de7-2f6b-4dce-97d7-7135d3bbb697}, !- Handle
  {44400782-7346-4f55-b44d-4c77924cc6fe}, !- HVAC Component
  {8f7c6cf0-54ae-479d-ac95-cd91e82f3f24}; !- Port 1

OS:Sizing:Zone,
  {4c84ebb1-5c57-499e-8025-7509aa9e3f4c}, !- Handle
  {44400782-7346-4f55-b44d-4c77924cc6fe}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fdb7c0b4-c00b-475d-9edf-83a4b21709c9}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {44400782-7346-4f55-b44d-4c77924cc6fe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b778943d-551b-4a44-9400-59b63d5d70c5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ce0fc6a9-c832-4a4c-b2b9-54461bb3c976}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {eae1c274-6eb7-49fb-8673-222924f89d01}, !- Handle
  Space Function Health care facility patient room Thermostat 224, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a55035ca-212e-4e16-be89-4aff91a68473}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ac53820-af26-4129-adef-e3ff49101f84}, !- Zone Air Inlet Port List
  {0f6e72de-c963-40a6-85e6-172b12a77b4a}, !- Zone Air Exhaust Port List
  {a2b1eaa9-e9d2-44a5-992f-986cec8edf4e}, !- Zone Air Node Name
  {bd81d1f6-aff7-4d3c-a93d-70100affbce5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c8d23441-16cd-4c25-b1eb-23dfcbddf58a}, !- Group Rendering Name
  {3c5b971f-451a-47bd-8a88-0068a2205cbb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f513cedc-503d-4546-ae17-b175019da199}, !- Handle
  Node 121,                               !- Name
  {a2b1eaa9-e9d2-44a5-992f-986cec8edf4e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2b1eaa9-e9d2-44a5-992f-986cec8edf4e}, !- Handle
  {a55035ca-212e-4e16-be89-4aff91a68473}, !- Source Object
  11,                                     !- Outlet Port
  {f513cedc-503d-4546-ae17-b175019da199}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ac53820-af26-4129-adef-e3ff49101f84}, !- Handle
  {a55035ca-212e-4e16-be89-4aff91a68473}, !- HVAC Component
  {c4759a92-8a86-47bf-a551-db4f6929bcea}; !- Port 1

OS:PortList,
  {0f6e72de-c963-40a6-85e6-172b12a77b4a}, !- Handle
  {a55035ca-212e-4e16-be89-4aff91a68473}; !- HVAC Component

OS:PortList,
  {bd81d1f6-aff7-4d3c-a93d-70100affbce5}, !- Handle
  {a55035ca-212e-4e16-be89-4aff91a68473}, !- HVAC Component
  {9adb7391-2697-4bff-834e-2e4c0e16646e}; !- Port 1

OS:Sizing:Zone,
  {e6435458-2ba5-4078-9256-de15e1bdfa6c}, !- Handle
  {a55035ca-212e-4e16-be89-4aff91a68473}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {55450464-73ac-41db-9886-7606f8df1212}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {a55035ca-212e-4e16-be89-4aff91a68473}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c242db95-eeba-4a51-aa94-1ca0b0b72765}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a569e122-a5a7-4c93-9648-9d6e3cb493dd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3c5b971f-451a-47bd-8a88-0068a2205cbb}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 33, !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Heating Setpoint Temperature Schedule Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ba5d0734-1106-49ea-828a-3ece8c431838}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 12, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c64e4fbb-aa04-47df-8439-376b80086fc6}, !- Zone Air Inlet Port List
  {a2a20fed-1239-4fd3-a157-b1f8f785c062}, !- Zone Air Exhaust Port List
  {99de8be8-b0cb-4bf5-bb41-cbc8d124a5f1}, !- Zone Air Node Name
  {6c47002f-0d9d-4115-af1c-968e598397a7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1adc42da-7d57-4456-8fff-fca4742315a3}, !- Group Rendering Name
  {4deb7016-ccb7-4919-83c9-3fda1c2a5480}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {345b46d8-88c6-4ba8-a8c1-98f037cc843a}, !- Handle
  Node 124,                               !- Name
  {99de8be8-b0cb-4bf5-bb41-cbc8d124a5f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99de8be8-b0cb-4bf5-bb41-cbc8d124a5f1}, !- Handle
  {ba5d0734-1106-49ea-828a-3ece8c431838}, !- Source Object
  11,                                     !- Outlet Port
  {345b46d8-88c6-4ba8-a8c1-98f037cc843a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c64e4fbb-aa04-47df-8439-376b80086fc6}, !- Handle
  {ba5d0734-1106-49ea-828a-3ece8c431838}, !- HVAC Component
  {11c41ef3-8bf7-4af0-a661-94d93a91b1cc}; !- Port 1

OS:PortList,
  {a2a20fed-1239-4fd3-a157-b1f8f785c062}, !- Handle
  {ba5d0734-1106-49ea-828a-3ece8c431838}; !- HVAC Component

OS:PortList,
  {6c47002f-0d9d-4115-af1c-968e598397a7}, !- Handle
  {ba5d0734-1106-49ea-828a-3ece8c431838}, !- HVAC Component
  {e506bcf7-47a6-495e-b32e-0bc7f83aaf1c}; !- Port 1

OS:Sizing:Zone,
  {e52c33db-40b5-40c4-8b83-9d3c0168f941}, !- Handle
  {ba5d0734-1106-49ea-828a-3ece8c431838}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {aa3ec01c-9e30-48aa-b61c-ba63d4b6f001}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {ba5d0734-1106-49ea-828a-3ece8c431838}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0d3d6763-6a6e-4af4-963c-225b0f42d883}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {716ed884-a98b-4b0a-ba23-ecde6bc2d0c3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4deb7016-ccb7-4919-83c9-3fda1c2a5480}, !- Handle
  Space Function Health care facility patient room Thermostat 225, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a89e5f9d-a965-48c3-9287-a63302e1028f}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c93fb34-6385-46c7-bf3e-4e22419330d2}, !- Zone Air Inlet Port List
  {1d806c36-f707-4706-a2a9-d646428ad772}, !- Zone Air Exhaust Port List
  {15ad8a3d-ff2e-4b4d-9271-2af80bfe1be1}, !- Zone Air Node Name
  {718eb001-c7f7-4d88-b8a7-2c5647ddb1e1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {70de136a-5670-4532-a818-4b39eb1dd80e}, !- Group Rendering Name
  {ec7dc320-456e-4f05-8fbc-1d594398bc39}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5c5b2d3b-ce2f-4959-ae41-581b950e16ef}, !- Handle
  Node 127,                               !- Name
  {15ad8a3d-ff2e-4b4d-9271-2af80bfe1be1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15ad8a3d-ff2e-4b4d-9271-2af80bfe1be1}, !- Handle
  {a89e5f9d-a965-48c3-9287-a63302e1028f}, !- Source Object
  11,                                     !- Outlet Port
  {5c5b2d3b-ce2f-4959-ae41-581b950e16ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c93fb34-6385-46c7-bf3e-4e22419330d2}, !- Handle
  {a89e5f9d-a965-48c3-9287-a63302e1028f}, !- HVAC Component
  {ad39b032-3e02-40ef-8967-191a4f380024}; !- Port 1

OS:PortList,
  {1d806c36-f707-4706-a2a9-d646428ad772}, !- Handle
  {a89e5f9d-a965-48c3-9287-a63302e1028f}; !- HVAC Component

OS:PortList,
  {718eb001-c7f7-4d88-b8a7-2c5647ddb1e1}, !- Handle
  {a89e5f9d-a965-48c3-9287-a63302e1028f}, !- HVAC Component
  {7bbea5a2-a7bf-40bf-95f3-5f140b02a278}; !- Port 1

OS:Sizing:Zone,
  {68f57dcc-3575-493c-a5b7-bd353249c3a1}, !- Handle
  {a89e5f9d-a965-48c3-9287-a63302e1028f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9ba5968a-a95a-47b4-acc8-dd7458f31f15}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {a89e5f9d-a965-48c3-9287-a63302e1028f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f091e639-168f-48e9-bd29-c3ad9376b921}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {337e9c37-6698-4769-975a-d88dc46afd42}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ec7dc320-456e-4f05-8fbc-1d594398bc39}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 34, !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Heating Setpoint Temperature Schedule Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b5f845f6-ddc6-4778-be99-fce00e56c37d}, !- Handle
  ALL_ST=Health care facility operating room_FL=Building Story 3_SCH=H 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {56e5f917-e3c9-4abf-bb0f-6cce60f1f61d}, !- Zone Air Inlet Port List
  {e31621ba-d4e9-4d9d-9a18-81d5a89e2da7}, !- Zone Air Exhaust Port List
  {e0dc101b-ee04-46ad-8d9a-b926b8b4c02c}, !- Zone Air Node Name
  {5309e6eb-a5ec-4555-b04a-3c97c6f5374e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dcae83f5-745c-4509-8969-39dc346e51f2}, !- Group Rendering Name
  {e4e47700-b6c9-4b10-a154-a472abeea312}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {060ec11a-4d99-490a-bfd1-4c47fd01eb4c}, !- Handle
  Node 130,                               !- Name
  {e0dc101b-ee04-46ad-8d9a-b926b8b4c02c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0dc101b-ee04-46ad-8d9a-b926b8b4c02c}, !- Handle
  {b5f845f6-ddc6-4778-be99-fce00e56c37d}, !- Source Object
  11,                                     !- Outlet Port
  {060ec11a-4d99-490a-bfd1-4c47fd01eb4c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {56e5f917-e3c9-4abf-bb0f-6cce60f1f61d}, !- Handle
  {b5f845f6-ddc6-4778-be99-fce00e56c37d}, !- HVAC Component
  {b2fb1b7b-a88e-4693-a02e-5fc28cf85cfb}; !- Port 1

OS:PortList,
  {e31621ba-d4e9-4d9d-9a18-81d5a89e2da7}, !- Handle
  {b5f845f6-ddc6-4778-be99-fce00e56c37d}; !- HVAC Component

OS:PortList,
  {5309e6eb-a5ec-4555-b04a-3c97c6f5374e}, !- Handle
  {b5f845f6-ddc6-4778-be99-fce00e56c37d}, !- HVAC Component
  {3b0202e0-1e06-444a-9509-1d86d8268113}; !- Port 1

OS:Sizing:Zone,
  {c5d4b0f8-6685-4cd5-a493-90694b4a6530}, !- Handle
  {b5f845f6-ddc6-4778-be99-fce00e56c37d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c0d2d21b-e721-4717-9af3-757c72b02a72}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {b5f845f6-ddc6-4778-be99-fce00e56c37d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0956b340-ff96-46ba-bd7f-da9e837041fd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d92dd7c9-62fd-4b71-bfe8-8d0027215439}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e4e47700-b6c9-4b10-a154-a472abeea312}, !- Handle
  Space Function Health care facility operating room Thermostat 19, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e1c8f2ee-7d1c-4271-ba5a-bf030b001a70}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a7d9a5f5-e974-404e-9ab2-f0c96e073175}, !- Zone Air Inlet Port List
  {58148373-6657-4101-a829-fb26f00bc5a7}, !- Zone Air Exhaust Port List
  {9d628ecf-96fc-4578-a467-2dac4c50b401}, !- Zone Air Node Name
  {f02eedab-29a9-41aa-aeac-9a5165998866}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9927b68f-b9c0-49eb-bf08-cb2d493836ad}, !- Group Rendering Name
  {5661d7d7-06bb-4d89-911f-d8ef938a6e77}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d6ea214-0d52-413b-845a-a328c868ad47}, !- Handle
  Node 133,                               !- Name
  {9d628ecf-96fc-4578-a467-2dac4c50b401}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d628ecf-96fc-4578-a467-2dac4c50b401}, !- Handle
  {e1c8f2ee-7d1c-4271-ba5a-bf030b001a70}, !- Source Object
  11,                                     !- Outlet Port
  {9d6ea214-0d52-413b-845a-a328c868ad47}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a7d9a5f5-e974-404e-9ab2-f0c96e073175}, !- Handle
  {e1c8f2ee-7d1c-4271-ba5a-bf030b001a70}, !- HVAC Component
  {943109c8-0f61-45f6-999c-dd536fee596b}; !- Port 1

OS:PortList,
  {58148373-6657-4101-a829-fb26f00bc5a7}, !- Handle
  {e1c8f2ee-7d1c-4271-ba5a-bf030b001a70}; !- HVAC Component

OS:PortList,
  {f02eedab-29a9-41aa-aeac-9a5165998866}, !- Handle
  {e1c8f2ee-7d1c-4271-ba5a-bf030b001a70}, !- HVAC Component
  {9712b5db-8380-4a93-9c7f-db14dfa000c3}; !- Port 1

OS:Sizing:Zone,
  {59573479-3a3a-4f27-ab1e-a0357d28cd9b}, !- Handle
  {e1c8f2ee-7d1c-4271-ba5a-bf030b001a70}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e28ca83e-d09e-4562-a1c4-0df0f3925ce4}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {e1c8f2ee-7d1c-4271-ba5a-bf030b001a70}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bbaa8b45-c9fe-4223-8f0d-1caec82d011e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0def49dc-b168-4932-a017-fec522f98f39}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5661d7d7-06bb-4d89-911f-d8ef938a6e77}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 43, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a5401bea-ea6a-4a39-9663-240a3c8822c3}, !- Handle
  ALL_ST=Health care facility nurses station_FL=Building Story 3_SCH=H 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {52d33c38-aa92-4201-8947-eaa0a22cb23c}, !- Zone Air Inlet Port List
  {1d5384e5-27ea-4b23-a53c-70160bb610de}, !- Zone Air Exhaust Port List
  {dcf3bcc7-0d61-4d4a-9e79-c78fc8323db1}, !- Zone Air Node Name
  {accae3a5-281b-4617-83f6-94ca0f32faae}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {082ae35e-3aad-4c89-86e1-7b63178821e5}, !- Group Rendering Name
  {b68ccd06-3709-4609-be8f-12e496be3f0d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ca6d9438-e210-421f-8852-8c29501d5fec}, !- Handle
  Node 136,                               !- Name
  {dcf3bcc7-0d61-4d4a-9e79-c78fc8323db1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dcf3bcc7-0d61-4d4a-9e79-c78fc8323db1}, !- Handle
  {a5401bea-ea6a-4a39-9663-240a3c8822c3}, !- Source Object
  11,                                     !- Outlet Port
  {ca6d9438-e210-421f-8852-8c29501d5fec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {52d33c38-aa92-4201-8947-eaa0a22cb23c}, !- Handle
  {a5401bea-ea6a-4a39-9663-240a3c8822c3}, !- HVAC Component
  {5221754f-587f-4e24-8c34-7e1068695e3b}; !- Port 1

OS:PortList,
  {1d5384e5-27ea-4b23-a53c-70160bb610de}, !- Handle
  {a5401bea-ea6a-4a39-9663-240a3c8822c3}; !- HVAC Component

OS:PortList,
  {accae3a5-281b-4617-83f6-94ca0f32faae}, !- Handle
  {a5401bea-ea6a-4a39-9663-240a3c8822c3}, !- HVAC Component
  {9296009d-cd95-496d-ad5e-3c7510283d5c}; !- Port 1

OS:Sizing:Zone,
  {1cc67548-f308-4093-b72a-7c6263905bfc}, !- Handle
  {a5401bea-ea6a-4a39-9663-240a3c8822c3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7c1b3196-47cd-463d-899b-87ce95f8214d}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {a5401bea-ea6a-4a39-9663-240a3c8822c3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {17c62216-605d-418f-9ad7-519fb09480ac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f20498b0-b765-435b-a355-5536f583c536}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b68ccd06-3709-4609-be8f-12e496be3f0d}, !- Handle
  Space Function Health care facility nurses station Thermostat 15, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b097fa5f-1e71-4774-ae12-a91bc2c57d10}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7733bc63-74a2-411a-8060-3c484d84d556}, !- Zone Air Inlet Port List
  {b1b25b28-e392-4c79-b65b-aefa62ccb484}, !- Zone Air Exhaust Port List
  {fd710c4e-2b86-4c1f-8226-1a0a657a624b}, !- Zone Air Node Name
  {82a9713b-6e65-4507-894c-40ed3fc5950c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0decdc09-d6a4-43bd-87fc-1b2955af8818}, !- Group Rendering Name
  {2aaab096-d118-4439-a35b-b1e784245402}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f0f57e95-e27c-4c44-b23a-475a8fcaad60}, !- Handle
  Node 139,                               !- Name
  {fd710c4e-2b86-4c1f-8226-1a0a657a624b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd710c4e-2b86-4c1f-8226-1a0a657a624b}, !- Handle
  {b097fa5f-1e71-4774-ae12-a91bc2c57d10}, !- Source Object
  11,                                     !- Outlet Port
  {f0f57e95-e27c-4c44-b23a-475a8fcaad60}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7733bc63-74a2-411a-8060-3c484d84d556}, !- Handle
  {b097fa5f-1e71-4774-ae12-a91bc2c57d10}, !- HVAC Component
  {bb6078d4-47fc-4501-b60b-5e2460af0407}; !- Port 1

OS:PortList,
  {b1b25b28-e392-4c79-b65b-aefa62ccb484}, !- Handle
  {b097fa5f-1e71-4774-ae12-a91bc2c57d10}; !- HVAC Component

OS:PortList,
  {82a9713b-6e65-4507-894c-40ed3fc5950c}, !- Handle
  {b097fa5f-1e71-4774-ae12-a91bc2c57d10}, !- HVAC Component
  {e2d7a5db-427b-4238-993d-df098cd02079}; !- Port 1

OS:Sizing:Zone,
  {0c3e3602-2903-472e-a685-1a5e2ee510f8}, !- Handle
  {b097fa5f-1e71-4774-ae12-a91bc2c57d10}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7c4df198-8b26-4d6a-8fd4-67e6b0c1a5d6}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {b097fa5f-1e71-4774-ae12-a91bc2c57d10}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ea075004-3b5c-416b-82c5-9283bb423e78}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {aad96c0b-4b00-4ea2-a2b0-5f86b156ed60}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {2aaab096-d118-4439-a35b-b1e784245402}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 44, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cacff8ae-dc2c-4b03-983f-54ab01c61c1b}, !- Handle
  ALL_ST=Health care facility physical therapy room_FL=Building Story 4_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2fd9a666-81f6-41d2-90d8-f3c9e53f8bc1}, !- Zone Air Inlet Port List
  {5a70f099-8d17-45a7-b22f-d7aef02ea37c}, !- Zone Air Exhaust Port List
  {b94a3a03-9e60-4cdd-944c-e8e46d78ab6d}, !- Zone Air Node Name
  {df6daf0e-ff4b-4460-85f4-ba909bc2fef2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f2011db6-1906-4022-8ddb-0a3845612782}, !- Group Rendering Name
  {2922eaa4-25aa-4120-84cc-8538748ea4ee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe66fe22-0c1b-4fb2-adb8-a413154504bb}, !- Handle
  Node 142,                               !- Name
  {b94a3a03-9e60-4cdd-944c-e8e46d78ab6d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b94a3a03-9e60-4cdd-944c-e8e46d78ab6d}, !- Handle
  {cacff8ae-dc2c-4b03-983f-54ab01c61c1b}, !- Source Object
  11,                                     !- Outlet Port
  {fe66fe22-0c1b-4fb2-adb8-a413154504bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2fd9a666-81f6-41d2-90d8-f3c9e53f8bc1}, !- Handle
  {cacff8ae-dc2c-4b03-983f-54ab01c61c1b}, !- HVAC Component
  {6e06004d-20eb-4cbf-b1dc-d28a56eabdb0}; !- Port 1

OS:PortList,
  {5a70f099-8d17-45a7-b22f-d7aef02ea37c}, !- Handle
  {cacff8ae-dc2c-4b03-983f-54ab01c61c1b}; !- HVAC Component

OS:PortList,
  {df6daf0e-ff4b-4460-85f4-ba909bc2fef2}, !- Handle
  {cacff8ae-dc2c-4b03-983f-54ab01c61c1b}, !- HVAC Component
  {e07d67a5-de62-4357-9fa2-831961ccfdb4}; !- Port 1

OS:Sizing:Zone,
  {4cfda064-c103-4842-8c53-0c4171d949d5}, !- Handle
  {cacff8ae-dc2c-4b03-983f-54ab01c61c1b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {711cab68-acdb-473f-97cf-7cad1f9e5411}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {cacff8ae-dc2c-4b03-983f-54ab01c61c1b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {74d0bc12-15a1-4d13-83ff-2c75d74c59ab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1b6b13d2-5566-42cd-87e2-4f3548109004}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {2922eaa4-25aa-4120-84cc-8538748ea4ee}, !- Handle
  Space Function Health care facility physical therapy room Thermostat 3, !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Heating Setpoint Temperature Schedule Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9dd22c34-84db-404f-b8d9-f1c9834a216e}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2cd88712-3381-4264-ae40-26016ba07bf3}, !- Zone Air Inlet Port List
  {d2c2cbba-fd47-4a20-a367-670b32ea082f}, !- Zone Air Exhaust Port List
  {6ff68052-ce22-4a92-b06a-567ce1b67842}, !- Zone Air Node Name
  {2d43044d-8afe-496a-9245-d24f1c4f465d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5ffad7cd-1343-418f-bbec-559bbe716fe9}, !- Group Rendering Name
  {e2b7b561-71f9-418b-96b5-be8b2e2a1e36}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d79c148-62e5-4973-8585-1301f8da2aee}, !- Handle
  Node 145,                               !- Name
  {6ff68052-ce22-4a92-b06a-567ce1b67842}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ff68052-ce22-4a92-b06a-567ce1b67842}, !- Handle
  {9dd22c34-84db-404f-b8d9-f1c9834a216e}, !- Source Object
  11,                                     !- Outlet Port
  {8d79c148-62e5-4973-8585-1301f8da2aee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2cd88712-3381-4264-ae40-26016ba07bf3}, !- Handle
  {9dd22c34-84db-404f-b8d9-f1c9834a216e}, !- HVAC Component
  {780ff560-c688-4cad-a4d7-3f4088dbe469}; !- Port 1

OS:PortList,
  {d2c2cbba-fd47-4a20-a367-670b32ea082f}, !- Handle
  {9dd22c34-84db-404f-b8d9-f1c9834a216e}; !- HVAC Component

OS:PortList,
  {2d43044d-8afe-496a-9245-d24f1c4f465d}, !- Handle
  {9dd22c34-84db-404f-b8d9-f1c9834a216e}, !- HVAC Component
  {6d07b1eb-6a1f-4578-ad6b-30334889749d}; !- Port 1

OS:Sizing:Zone,
  {d80c702b-781f-4f46-bc71-40cb3cdd7c76}, !- Handle
  {9dd22c34-84db-404f-b8d9-f1c9834a216e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7472118d-8d4b-463a-8cd9-9c4ba46e8cf1}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {9dd22c34-84db-404f-b8d9-f1c9834a216e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f35b6861-a16d-4d3a-b42e-94b8f6b3330b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4347919f-9f2c-49af-a4c7-a58e97a300bd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e2b7b561-71f9-418b-96b5-be8b2e2a1e36}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 35, !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Heating Setpoint Temperature Schedule Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eca7e611-ecec-4061-b4b4-f640de4b6588}, !- Handle
  ALL_ST=Health care facility operating room_FL=Building Story 3_SCH=H 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e4dba89-a85d-4c6e-ae27-a56ff35ee1a8}, !- Zone Air Inlet Port List
  {19d756df-2e91-45a9-b00a-98db9cc815cd}, !- Zone Air Exhaust Port List
  {07b99f3a-f170-41fa-8712-9c8c7f077b94}, !- Zone Air Node Name
  {a7da8d2a-431c-4d21-907c-cabbf752ee4d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4aab3138-7d78-43c9-91d8-78f572263e1d}, !- Group Rendering Name
  {a007b8cf-38a2-4355-bf57-79eec0f6017a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0275aa9b-6580-4eec-b8c4-758a275417b1}, !- Handle
  Node 148,                               !- Name
  {07b99f3a-f170-41fa-8712-9c8c7f077b94}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {07b99f3a-f170-41fa-8712-9c8c7f077b94}, !- Handle
  {eca7e611-ecec-4061-b4b4-f640de4b6588}, !- Source Object
  11,                                     !- Outlet Port
  {0275aa9b-6580-4eec-b8c4-758a275417b1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e4dba89-a85d-4c6e-ae27-a56ff35ee1a8}, !- Handle
  {eca7e611-ecec-4061-b4b4-f640de4b6588}, !- HVAC Component
  {d42554ed-0ae8-45a2-8db4-0be52eac32a1}; !- Port 1

OS:PortList,
  {19d756df-2e91-45a9-b00a-98db9cc815cd}, !- Handle
  {eca7e611-ecec-4061-b4b4-f640de4b6588}; !- HVAC Component

OS:PortList,
  {a7da8d2a-431c-4d21-907c-cabbf752ee4d}, !- Handle
  {eca7e611-ecec-4061-b4b4-f640de4b6588}, !- HVAC Component
  {fa472e73-49d6-4933-b484-0a706d732538}; !- Port 1

OS:Sizing:Zone,
  {7436cd6c-e1ed-464a-9714-bb03efd1d5e7}, !- Handle
  {eca7e611-ecec-4061-b4b4-f640de4b6588}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {85806a1a-18a6-4db5-8f83-3cf93eeb3d42}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {eca7e611-ecec-4061-b4b4-f640de4b6588}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7d011d9f-bd94-404b-8358-4507090b14d6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {902e6a58-02d5-448a-bbeb-2bda40a30152}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a007b8cf-38a2-4355-bf57-79eec0f6017a}, !- Handle
  Space Function Health care facility operating room Thermostat 20, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {74fb0c89-1dda-4525-bb43-2b8c222381fa}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 5_SCH=H 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2da0fbb9-c3e5-4805-873d-177d843bd948}, !- Zone Air Inlet Port List
  {86661415-2f20-47c8-a711-5d15e3c07602}, !- Zone Air Exhaust Port List
  {794d29d6-8ae1-44b3-aaea-b0d64a468b2c}, !- Zone Air Node Name
  {d506aefd-478d-45bb-80e7-69eb7adb93c6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d7795f55-cb14-4280-80f7-9b320c7d4c7b}, !- Group Rendering Name
  {a0e475e4-c62e-4e67-9bff-6c6f9bd8b65f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f3e9394b-3c65-40f0-94ba-65b4f0c53388}, !- Handle
  Node 151,                               !- Name
  {794d29d6-8ae1-44b3-aaea-b0d64a468b2c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {794d29d6-8ae1-44b3-aaea-b0d64a468b2c}, !- Handle
  {74fb0c89-1dda-4525-bb43-2b8c222381fa}, !- Source Object
  11,                                     !- Outlet Port
  {f3e9394b-3c65-40f0-94ba-65b4f0c53388}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2da0fbb9-c3e5-4805-873d-177d843bd948}, !- Handle
  {74fb0c89-1dda-4525-bb43-2b8c222381fa}, !- HVAC Component
  {02900a19-02c0-4fc1-9e33-d9b41067d92c}; !- Port 1

OS:PortList,
  {86661415-2f20-47c8-a711-5d15e3c07602}, !- Handle
  {74fb0c89-1dda-4525-bb43-2b8c222381fa}; !- HVAC Component

OS:PortList,
  {d506aefd-478d-45bb-80e7-69eb7adb93c6}, !- Handle
  {74fb0c89-1dda-4525-bb43-2b8c222381fa}, !- HVAC Component
  {bae68c64-8378-4fb7-8ac6-3fbc5974a22b}; !- Port 1

OS:Sizing:Zone,
  {00312496-c944-4086-b999-76e898a015ed}, !- Handle
  {74fb0c89-1dda-4525-bb43-2b8c222381fa}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {15440292-f333-4279-80fe-8bc3f73af6f9}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {74fb0c89-1dda-4525-bb43-2b8c222381fa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7260e936-b4ad-4be5-86ec-4e220e574cfb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {511b2feb-5f7a-434d-8c23-2195f6c5b9fb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a0e475e4-c62e-4e67-9bff-6c6f9bd8b65f}, !- Handle
  Space Function Health care facility patient room Thermostat 226, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {065e8564-7e51-41d9-8abc-9c4d01128c91}, !- Handle
  ALL_ST=Health care facility nurses station_FL=Building Story 2_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d12929d6-6150-4d6b-9585-154267c7fb82}, !- Zone Air Inlet Port List
  {a3df465b-58b3-4008-84e9-d5b7e702a183}, !- Zone Air Exhaust Port List
  {b8a86432-dcee-4e53-b4e7-25fd6d1f2efa}, !- Zone Air Node Name
  {1d8c111f-cd04-42ac-8173-5fc4693c0249}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d8ae0917-63e9-4c2d-b1b6-6c667900f7c6}, !- Group Rendering Name
  {83293c39-ddf5-4182-bb2f-d8403cbf766b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b4784a65-273e-499d-9fc6-11a8b13cf7f9}, !- Handle
  Node 154,                               !- Name
  {b8a86432-dcee-4e53-b4e7-25fd6d1f2efa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8a86432-dcee-4e53-b4e7-25fd6d1f2efa}, !- Handle
  {065e8564-7e51-41d9-8abc-9c4d01128c91}, !- Source Object
  11,                                     !- Outlet Port
  {b4784a65-273e-499d-9fc6-11a8b13cf7f9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d12929d6-6150-4d6b-9585-154267c7fb82}, !- Handle
  {065e8564-7e51-41d9-8abc-9c4d01128c91}, !- HVAC Component
  {61921a2a-fab7-4f62-8ef2-d261387e6c5f}; !- Port 1

OS:PortList,
  {a3df465b-58b3-4008-84e9-d5b7e702a183}, !- Handle
  {065e8564-7e51-41d9-8abc-9c4d01128c91}; !- HVAC Component

OS:PortList,
  {1d8c111f-cd04-42ac-8173-5fc4693c0249}, !- Handle
  {065e8564-7e51-41d9-8abc-9c4d01128c91}, !- HVAC Component
  {b754e7db-cfed-43d6-94b4-b1a67c284c43}; !- Port 1

OS:Sizing:Zone,
  {256dcfe8-1efa-4976-a767-e622c3effdaa}, !- Handle
  {065e8564-7e51-41d9-8abc-9c4d01128c91}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8caf06bd-1377-4859-b068-741ef3be9036}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {065e8564-7e51-41d9-8abc-9c4d01128c91}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7d9cbcc2-e9c0-4451-a208-3b0632371443}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6761b757-4ff9-491b-9654-df70a9463476}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {83293c39-ddf5-4182-bb2f-d8403cbf766b}, !- Handle
  Space Function Health care facility nurses station Thermostat 16, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d619bafe-10c8-4621-9c1b-e3463b7f0fd3}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 3_SCH=H 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {10ae66b4-c8dd-483b-a179-2a1b6d3bfcd1}, !- Zone Air Inlet Port List
  {ca8ea83e-d44c-4365-a36d-e367596236b1}, !- Zone Air Exhaust Port List
  {7100663c-70a5-4021-9e9f-31d8640c00c0}, !- Zone Air Node Name
  {2da4be71-9093-4be2-91d5-a38f662b6c2b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8524761c-0a4d-45a6-84e4-c17ef494a6ae}, !- Group Rendering Name
  {de9a1f0b-689a-4640-bbf5-3c5855cabfc6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dafd604b-79af-4582-a8a0-967c5216b9ae}, !- Handle
  Node 157,                               !- Name
  {7100663c-70a5-4021-9e9f-31d8640c00c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7100663c-70a5-4021-9e9f-31d8640c00c0}, !- Handle
  {d619bafe-10c8-4621-9c1b-e3463b7f0fd3}, !- Source Object
  11,                                     !- Outlet Port
  {dafd604b-79af-4582-a8a0-967c5216b9ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {10ae66b4-c8dd-483b-a179-2a1b6d3bfcd1}, !- Handle
  {d619bafe-10c8-4621-9c1b-e3463b7f0fd3}, !- HVAC Component
  {001be56e-0983-4a3a-aa4d-115d2d76f749}; !- Port 1

OS:PortList,
  {ca8ea83e-d44c-4365-a36d-e367596236b1}, !- Handle
  {d619bafe-10c8-4621-9c1b-e3463b7f0fd3}; !- HVAC Component

OS:PortList,
  {2da4be71-9093-4be2-91d5-a38f662b6c2b}, !- Handle
  {d619bafe-10c8-4621-9c1b-e3463b7f0fd3}, !- HVAC Component
  {89610193-e309-44ad-a4e0-12bfdc74ccad}; !- Port 1

OS:Sizing:Zone,
  {bba7c51e-0b33-4f2e-a596-9ca7f016bab2}, !- Handle
  {d619bafe-10c8-4621-9c1b-e3463b7f0fd3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {058bdb13-7f21-43de-8322-7db0fb920b27}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {d619bafe-10c8-4621-9c1b-e3463b7f0fd3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {62bb3937-3f95-4f1d-94a0-1e07f8945444}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c272120d-cdf5-445a-a59e-bf02ee43d482}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {de9a1f0b-689a-4640-bbf5-3c5855cabfc6}, !- Handle
  Space Function Health care facility patient room Thermostat 227, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c69d677a-85a7-4bcc-a365-9d7344a9db6b}, !- Handle
  ALL_ST=Health care facility nurses station_FL=Building Story 5_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {86356c94-7cd8-45ba-a43e-135ea20b50d2}, !- Zone Air Inlet Port List
  {b68b9605-42a4-4a70-97de-752806008111}, !- Zone Air Exhaust Port List
  {862a695b-0c9a-4961-bbb6-c01c8d397d0a}, !- Zone Air Node Name
  {97fbce20-0155-47ea-b725-91666c43bfd4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6b73f70b-0f67-4dee-8400-84cf1091724e}, !- Group Rendering Name
  {9bd07100-b2e7-4b73-974b-60894b3b0ab0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eb89c7d4-c608-46b0-a29a-5cc06c69006c}, !- Handle
  Node 160,                               !- Name
  {862a695b-0c9a-4961-bbb6-c01c8d397d0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {862a695b-0c9a-4961-bbb6-c01c8d397d0a}, !- Handle
  {c69d677a-85a7-4bcc-a365-9d7344a9db6b}, !- Source Object
  11,                                     !- Outlet Port
  {eb89c7d4-c608-46b0-a29a-5cc06c69006c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {86356c94-7cd8-45ba-a43e-135ea20b50d2}, !- Handle
  {c69d677a-85a7-4bcc-a365-9d7344a9db6b}, !- HVAC Component
  {d937d6ad-f024-47ad-a226-7922ee98ad40}; !- Port 1

OS:PortList,
  {b68b9605-42a4-4a70-97de-752806008111}, !- Handle
  {c69d677a-85a7-4bcc-a365-9d7344a9db6b}; !- HVAC Component

OS:PortList,
  {97fbce20-0155-47ea-b725-91666c43bfd4}, !- Handle
  {c69d677a-85a7-4bcc-a365-9d7344a9db6b}, !- HVAC Component
  {cf51b338-b53b-417e-97fb-dae66307cb28}; !- Port 1

OS:Sizing:Zone,
  {d1f44f9d-b513-42f1-9bf1-2f65000aba6c}, !- Handle
  {c69d677a-85a7-4bcc-a365-9d7344a9db6b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c39dcb56-c13d-4eaa-9e57-996cb2611424}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {c69d677a-85a7-4bcc-a365-9d7344a9db6b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {445e945b-a419-4c27-95a3-ceb488df788d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6efccf80-2e1f-4aad-9ec9-07e8b0a8b193}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9bd07100-b2e7-4b73-974b-60894b3b0ab0}, !- Handle
  Space Function Health care facility nurses station Thermostat 17, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e1cff62f-40e2-4caf-a70b-3dd4a2ca29e3}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 6_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e0c0237-eaab-4d46-8651-1e2b6d3fff16}, !- Zone Air Inlet Port List
  {356b5de7-8848-4b5a-b5aa-56ec9bf7f1a0}, !- Zone Air Exhaust Port List
  {654f0e98-2c9b-4745-b8c7-39f043947e23}, !- Zone Air Node Name
  {17c38a8c-8b8b-4859-968a-b3db8c22405a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {930370de-2a77-482f-9ec2-edb90a522ffa}, !- Group Rendering Name
  {519e657b-5d8f-4e12-a73a-4099f70a7213}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe26e011-0953-4720-aaea-321508c91888}, !- Handle
  Node 163,                               !- Name
  {654f0e98-2c9b-4745-b8c7-39f043947e23}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {654f0e98-2c9b-4745-b8c7-39f043947e23}, !- Handle
  {e1cff62f-40e2-4caf-a70b-3dd4a2ca29e3}, !- Source Object
  11,                                     !- Outlet Port
  {fe26e011-0953-4720-aaea-321508c91888}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e0c0237-eaab-4d46-8651-1e2b6d3fff16}, !- Handle
  {e1cff62f-40e2-4caf-a70b-3dd4a2ca29e3}, !- HVAC Component
  {7cd35ea0-836a-466a-a39f-30775694d0f7}; !- Port 1

OS:PortList,
  {356b5de7-8848-4b5a-b5aa-56ec9bf7f1a0}, !- Handle
  {e1cff62f-40e2-4caf-a70b-3dd4a2ca29e3}; !- HVAC Component

OS:PortList,
  {17c38a8c-8b8b-4859-968a-b3db8c22405a}, !- Handle
  {e1cff62f-40e2-4caf-a70b-3dd4a2ca29e3}, !- HVAC Component
  {86816249-01b4-4492-9bef-9360cfb3a09b}; !- Port 1

OS:Sizing:Zone,
  {adff3a01-f1c2-4e38-bde2-b8ea1db30a31}, !- Handle
  {e1cff62f-40e2-4caf-a70b-3dd4a2ca29e3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1a69a61a-716a-4723-8b62-6fb22ef04e39}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {e1cff62f-40e2-4caf-a70b-3dd4a2ca29e3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {331f4e87-0454-4970-9c80-c0500fb1f7b6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {634d1893-8216-41a8-b6b4-441a22195635}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {519e657b-5d8f-4e12-a73a-4099f70a7213}, !- Handle
  Space Function Food preparation area Thermostat 3, !- Name
  {d14bcfc1-ff7c-444e-ab90-1c202e7793d2}, !- Heating Setpoint Temperature Schedule Name
  {ea517a88-9794-408c-a8e5-51c409343f69}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0538ef44-aad8-4f07-8d38-725ce75aab74}, !- Handle
  ALL_ST=Health care facility imaging room_FL=Building Story 5_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {64e5e37f-3a49-4cb2-869f-2a9afcfcf9e5}, !- Zone Air Inlet Port List
  {4459e76b-9b90-44d9-a00b-6e07888c8349}, !- Zone Air Exhaust Port List
  {6289d6dc-dc04-4545-8b1f-d12c72cacbeb}, !- Zone Air Node Name
  {00e7fe6c-ef62-4a63-98b0-a81a7997ec15}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8fff43fa-bca5-4575-aa1e-b88fb82baece}, !- Group Rendering Name
  {472845eb-5ac7-441a-94d7-a68e0a57a895}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a921dd09-05dd-4b3f-ba43-dbbaa73370fa}, !- Handle
  Node 166,                               !- Name
  {6289d6dc-dc04-4545-8b1f-d12c72cacbeb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6289d6dc-dc04-4545-8b1f-d12c72cacbeb}, !- Handle
  {0538ef44-aad8-4f07-8d38-725ce75aab74}, !- Source Object
  11,                                     !- Outlet Port
  {a921dd09-05dd-4b3f-ba43-dbbaa73370fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {64e5e37f-3a49-4cb2-869f-2a9afcfcf9e5}, !- Handle
  {0538ef44-aad8-4f07-8d38-725ce75aab74}, !- HVAC Component
  {88712487-d823-4e2f-87c1-3e3e757d9b8f}; !- Port 1

OS:PortList,
  {4459e76b-9b90-44d9-a00b-6e07888c8349}, !- Handle
  {0538ef44-aad8-4f07-8d38-725ce75aab74}; !- HVAC Component

OS:PortList,
  {00e7fe6c-ef62-4a63-98b0-a81a7997ec15}, !- Handle
  {0538ef44-aad8-4f07-8d38-725ce75aab74}, !- HVAC Component
  {d96e3a60-4eee-4bc4-bd40-abae2f4ad106}; !- Port 1

OS:Sizing:Zone,
  {e294f10c-dbbd-467b-a0a1-82235731affd}, !- Handle
  {0538ef44-aad8-4f07-8d38-725ce75aab74}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {df2820c3-a728-4e3f-8f76-059ed1ab5faa}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {0538ef44-aad8-4f07-8d38-725ce75aab74}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1b2a03d7-f5e0-4dea-a949-7b278e25ff1a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cd549dab-738b-42b2-8b7d-bff95781fb3c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {472845eb-5ac7-441a-94d7-a68e0a57a895}, !- Handle
  Space Function Health care facility imaging room Thermostat 3, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e2c5cbca-80d5-4e0f-bd8e-d6b0ecb3a997}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 5_SCH=H 8, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {22f6e5e4-79dd-4956-b008-6536aac52539}, !- Zone Air Inlet Port List
  {009eb8e7-ba01-4216-a2b8-5efcc22c4723}, !- Zone Air Exhaust Port List
  {e7e05350-a006-4d1f-8815-833a3fa7d7da}, !- Zone Air Node Name
  {3cd97fb0-c545-4932-b89e-e46e2e42fe8d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6d417e54-e3d5-4511-adc2-00d67f0c465c}, !- Group Rendering Name
  {f773aac3-07b7-4dba-8788-820444f19104}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1edb21fd-751b-4784-b841-c1b82d673fec}, !- Handle
  Node 169,                               !- Name
  {e7e05350-a006-4d1f-8815-833a3fa7d7da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7e05350-a006-4d1f-8815-833a3fa7d7da}, !- Handle
  {e2c5cbca-80d5-4e0f-bd8e-d6b0ecb3a997}, !- Source Object
  11,                                     !- Outlet Port
  {1edb21fd-751b-4784-b841-c1b82d673fec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {22f6e5e4-79dd-4956-b008-6536aac52539}, !- Handle
  {e2c5cbca-80d5-4e0f-bd8e-d6b0ecb3a997}, !- HVAC Component
  {c71fe496-c761-429a-8107-f869b7708079}; !- Port 1

OS:PortList,
  {009eb8e7-ba01-4216-a2b8-5efcc22c4723}, !- Handle
  {e2c5cbca-80d5-4e0f-bd8e-d6b0ecb3a997}; !- HVAC Component

OS:PortList,
  {3cd97fb0-c545-4932-b89e-e46e2e42fe8d}, !- Handle
  {e2c5cbca-80d5-4e0f-bd8e-d6b0ecb3a997}, !- HVAC Component
  {0ab2c173-e573-4426-9552-84f463cffb49}; !- Port 1

OS:Sizing:Zone,
  {35dc6947-85f3-43a2-930b-b9ce40782044}, !- Handle
  {e2c5cbca-80d5-4e0f-bd8e-d6b0ecb3a997}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3daa5672-6154-446b-8f4d-56f1fba576eb}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {e2c5cbca-80d5-4e0f-bd8e-d6b0ecb3a997}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ff2113e1-4ff0-4bc0-ada4-a0aac01952c1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bf34a768-64b5-4f04-a306-6b639d2c0e70}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f773aac3-07b7-4dba-8788-820444f19104}, !- Handle
  Space Function Health care facility patient room Thermostat 228, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4c765f13-36ba-4c37-8d2a-b82877ce2528}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 5_SCH=H 9, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1994bbc4-b660-4992-b84f-3fadf5426fbe}, !- Zone Air Inlet Port List
  {ff9456f0-6076-4909-9431-74ebbae31569}, !- Zone Air Exhaust Port List
  {6bd9b5c2-554f-445a-99fc-0e188db81651}, !- Zone Air Node Name
  {8debc294-de27-4a62-b473-f12e169818a9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1557c474-73e4-4d55-9521-f0b3a566a3e0}, !- Group Rendering Name
  {2a9456b5-fbdd-4481-aec1-06ba94ee980d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e329e467-d3e8-4209-ae73-e08a4f6d30bf}, !- Handle
  Node 172,                               !- Name
  {6bd9b5c2-554f-445a-99fc-0e188db81651}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6bd9b5c2-554f-445a-99fc-0e188db81651}, !- Handle
  {4c765f13-36ba-4c37-8d2a-b82877ce2528}, !- Source Object
  11,                                     !- Outlet Port
  {e329e467-d3e8-4209-ae73-e08a4f6d30bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1994bbc4-b660-4992-b84f-3fadf5426fbe}, !- Handle
  {4c765f13-36ba-4c37-8d2a-b82877ce2528}, !- HVAC Component
  {e5421c73-5971-45ca-8f53-f43dce36d63f}; !- Port 1

OS:PortList,
  {ff9456f0-6076-4909-9431-74ebbae31569}, !- Handle
  {4c765f13-36ba-4c37-8d2a-b82877ce2528}; !- HVAC Component

OS:PortList,
  {8debc294-de27-4a62-b473-f12e169818a9}, !- Handle
  {4c765f13-36ba-4c37-8d2a-b82877ce2528}, !- HVAC Component
  {c406ce7e-0c23-46d4-b978-56f5ce5d5c8f}; !- Port 1

OS:Sizing:Zone,
  {a18ffc31-5752-413a-b862-211e5ee2e0d9}, !- Handle
  {4c765f13-36ba-4c37-8d2a-b82877ce2528}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {09f25688-c64b-4724-8aba-662713d0bba7}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {4c765f13-36ba-4c37-8d2a-b82877ce2528}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c475ce3e-a1d1-4c19-a6ea-df1100969a69}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {23875254-b322-42be-9e65-2772b7610755}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {2a9456b5-fbdd-4481-aec1-06ba94ee980d}, !- Handle
  Space Function Health care facility patient room Thermostat 229, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d04f6156-4541-4042-b715-7cd7111f355b}, !- Handle
  ALL_ST=Health care facility nurses station_FL=Building Story 6_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e3b66f69-5338-4660-8dc8-a53ee6d035a8}, !- Zone Air Inlet Port List
  {670a7711-c42d-4abd-acd6-3a19e2807797}, !- Zone Air Exhaust Port List
  {512c44ab-dbf0-48cd-9578-14d552267264}, !- Zone Air Node Name
  {57147f4a-2a5c-4636-8b21-736387043f59}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {baf7e107-8ed6-4ce2-b670-fa958534df31}, !- Group Rendering Name
  {58ed7c18-4187-47b3-ae10-9d64c602ad12}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {527ed1a9-d2bc-4c97-bcf4-8177688bf38b}, !- Handle
  Node 175,                               !- Name
  {512c44ab-dbf0-48cd-9578-14d552267264}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {512c44ab-dbf0-48cd-9578-14d552267264}, !- Handle
  {d04f6156-4541-4042-b715-7cd7111f355b}, !- Source Object
  11,                                     !- Outlet Port
  {527ed1a9-d2bc-4c97-bcf4-8177688bf38b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e3b66f69-5338-4660-8dc8-a53ee6d035a8}, !- Handle
  {d04f6156-4541-4042-b715-7cd7111f355b}, !- HVAC Component
  {b31969ef-2cb5-4b65-9bdb-5e244b1fb5dd}; !- Port 1

OS:PortList,
  {670a7711-c42d-4abd-acd6-3a19e2807797}, !- Handle
  {d04f6156-4541-4042-b715-7cd7111f355b}; !- HVAC Component

OS:PortList,
  {57147f4a-2a5c-4636-8b21-736387043f59}, !- Handle
  {d04f6156-4541-4042-b715-7cd7111f355b}, !- HVAC Component
  {dd75b2a7-31d4-4d07-9131-4b00f955aff6}; !- Port 1

OS:Sizing:Zone,
  {679f2120-11c9-4861-ba18-724e90e1cf7c}, !- Handle
  {d04f6156-4541-4042-b715-7cd7111f355b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c1d39b03-0636-42ff-b00b-4f231e36eea3}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {d04f6156-4541-4042-b715-7cd7111f355b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {968859ea-7c42-4706-b6dc-dc74ff6e196b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3c5f1e96-0467-49ed-bfb7-593efe460f03}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {58ed7c18-4187-47b3-ae10-9d64c602ad12}, !- Handle
  Space Function Health care facility nurses station Thermostat 18, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bb8b263c-fb33-4f07-9168-3b2fb27e6c25}, !- Handle
  ALL_ST=Dining area - bar lounge/leisure dining_FL=Building Story 6_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b31e551d-0fae-4c88-9036-7d7ace7aad81}, !- Zone Air Inlet Port List
  {c8dd179d-1932-4df1-b47a-6316699be9c2}, !- Zone Air Exhaust Port List
  {3f0e0cda-46b2-46e3-a008-d05561c4c8b7}, !- Zone Air Node Name
  {325ebe8a-36ab-4eb5-bd30-c47fe41f28a6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {88f3cb1d-6c76-4067-8431-e179f44c32f7}, !- Group Rendering Name
  {224947b1-400e-4dab-9c09-1249b0c6f5f8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {42c8abf9-672c-4cbd-aa80-9e0ec72c134f}, !- Handle
  Node 178,                               !- Name
  {3f0e0cda-46b2-46e3-a008-d05561c4c8b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3f0e0cda-46b2-46e3-a008-d05561c4c8b7}, !- Handle
  {bb8b263c-fb33-4f07-9168-3b2fb27e6c25}, !- Source Object
  11,                                     !- Outlet Port
  {42c8abf9-672c-4cbd-aa80-9e0ec72c134f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b31e551d-0fae-4c88-9036-7d7ace7aad81}, !- Handle
  {bb8b263c-fb33-4f07-9168-3b2fb27e6c25}, !- HVAC Component
  {519bc715-4a74-47c4-85ad-cd89ebc86f09}; !- Port 1

OS:PortList,
  {c8dd179d-1932-4df1-b47a-6316699be9c2}, !- Handle
  {bb8b263c-fb33-4f07-9168-3b2fb27e6c25}; !- HVAC Component

OS:PortList,
  {325ebe8a-36ab-4eb5-bd30-c47fe41f28a6}, !- Handle
  {bb8b263c-fb33-4f07-9168-3b2fb27e6c25}, !- HVAC Component
  {e0d259f5-696f-4d6a-8e40-dc0f1af6d380}; !- Port 1

OS:Sizing:Zone,
  {498a6357-2147-41d1-8819-e8793ea5a5e6}, !- Handle
  {bb8b263c-fb33-4f07-9168-3b2fb27e6c25}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e590f81e-6003-4805-ab15-8a44601ab565}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {bb8b263c-fb33-4f07-9168-3b2fb27e6c25}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {523486ba-2ccf-4769-9296-a17922281cd1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ba57f57a-f050-4e07-9496-6086ad1b2541}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {224947b1-400e-4dab-9c09-1249b0c6f5f8}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Thermostat 3, !- Name
  {d14bcfc1-ff7c-444e-ab90-1c202e7793d2}, !- Heating Setpoint Temperature Schedule Name
  {ea517a88-9794-408c-a8e5-51c409343f69}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {785c232e-5036-458f-9285-bbf256de094a}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 6_SCH=A 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3bc936b7-351c-4660-949f-18cca03d9eef}, !- Zone Air Inlet Port List
  {6ce42829-b60b-4f93-a737-979e1a1c31b2}, !- Zone Air Exhaust Port List
  {c3588019-1434-4769-88bc-cd3785ce5b26}, !- Zone Air Node Name
  {2f817a84-8c86-4dd9-8420-7ea32291ee60}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0f5e027a-0090-4d2d-bc0f-44e19df27336}, !- Group Rendering Name
  {091f1cf0-617f-42bd-8a48-b764d98a9257}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {621def0b-8827-4192-8b4a-e1274b6d569c}, !- Handle
  Node 181,                               !- Name
  {c3588019-1434-4769-88bc-cd3785ce5b26}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c3588019-1434-4769-88bc-cd3785ce5b26}, !- Handle
  {785c232e-5036-458f-9285-bbf256de094a}, !- Source Object
  11,                                     !- Outlet Port
  {621def0b-8827-4192-8b4a-e1274b6d569c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3bc936b7-351c-4660-949f-18cca03d9eef}, !- Handle
  {785c232e-5036-458f-9285-bbf256de094a}, !- HVAC Component
  {e5889561-ec1f-4648-a7ba-ed7cc4e218ee}; !- Port 1

OS:PortList,
  {6ce42829-b60b-4f93-a737-979e1a1c31b2}, !- Handle
  {785c232e-5036-458f-9285-bbf256de094a}; !- HVAC Component

OS:PortList,
  {2f817a84-8c86-4dd9-8420-7ea32291ee60}, !- Handle
  {785c232e-5036-458f-9285-bbf256de094a}, !- HVAC Component
  {a1e02b3c-4920-4d7c-b2f4-c462bc458c3c}; !- Port 1

OS:Sizing:Zone,
  {20e51cd9-5539-4d81-b83d-6fb78a22d250}, !- Handle
  {785c232e-5036-458f-9285-bbf256de094a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eba2e52b-65b1-4f70-937a-90f59dd46cc7}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {785c232e-5036-458f-9285-bbf256de094a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a2159d06-037b-441c-a815-012c84d48e00}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a2213c4a-44d6-43c9-9472-77620e5e2e7c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {091f1cf0-617f-42bd-8a48-b764d98a9257}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 45, !- Name
  {cef2cc48-4a46-4e5c-b6e3-ac659cdbaace}, !- Heating Setpoint Temperature Schedule Name
  {b95c4420-4fdd-4bac-b42c-0384c15bf47a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6f7f7864-b3bc-4f53-a4d1-eda53ea21a80}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0805d55f-9478-42fd-97d0-8d7e670c065a}, !- Zone Air Inlet Port List
  {9b1e9db0-fd30-4f37-917f-cc1a8bd2d319}, !- Zone Air Exhaust Port List
  {5210837e-9141-4459-8c4d-8e778b32531d}, !- Zone Air Node Name
  {bedb9d3f-6007-4ff7-9c9b-4b6678d6c29e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e5838eef-df0e-41ff-925d-0cfe0cde3651}, !- Group Rendering Name
  {471eadc3-3932-4d32-a93a-7f45d95219a6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {501eceb4-93ae-4c6c-aa2a-5b4b5dc4fdee}, !- Handle
  Node 184,                               !- Name
  {5210837e-9141-4459-8c4d-8e778b32531d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5210837e-9141-4459-8c4d-8e778b32531d}, !- Handle
  {6f7f7864-b3bc-4f53-a4d1-eda53ea21a80}, !- Source Object
  11,                                     !- Outlet Port
  {501eceb4-93ae-4c6c-aa2a-5b4b5dc4fdee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0805d55f-9478-42fd-97d0-8d7e670c065a}, !- Handle
  {6f7f7864-b3bc-4f53-a4d1-eda53ea21a80}, !- HVAC Component
  {a7a089ea-92de-4ab7-b657-787f195834e3}; !- Port 1

OS:PortList,
  {9b1e9db0-fd30-4f37-917f-cc1a8bd2d319}, !- Handle
  {6f7f7864-b3bc-4f53-a4d1-eda53ea21a80}; !- HVAC Component

OS:PortList,
  {bedb9d3f-6007-4ff7-9c9b-4b6678d6c29e}, !- Handle
  {6f7f7864-b3bc-4f53-a4d1-eda53ea21a80}, !- HVAC Component
  {4a6f5fb6-0693-4662-88bc-5549e6320854}; !- Port 1

OS:Sizing:Zone,
  {f16b1089-61b9-4244-a607-e915a47e911f}, !- Handle
  {6f7f7864-b3bc-4f53-a4d1-eda53ea21a80}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {037c0ae2-7741-42f0-8da5-6c45f5796762}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {6f7f7864-b3bc-4f53-a4d1-eda53ea21a80}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f93162d5-ddea-4c24-8081-9b315bed001b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e19578cf-942f-48a6-b5f7-217dd6e9cc75}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {471eadc3-3932-4d32-a93a-7f45d95219a6}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 36, !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Heating Setpoint Temperature Schedule Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {80e39673-8ee0-4311-8257-9ac285c16d21}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 13, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {487604f6-e79b-4846-9fea-1cccefa64961}, !- Zone Air Inlet Port List
  {af5e604c-3176-4a97-a64a-b831ca0a7c36}, !- Zone Air Exhaust Port List
  {cc3561ac-2e60-4313-9060-51e5c8b722f2}, !- Zone Air Node Name
  {cc0ec316-3f11-4c06-a33c-43318ad63ebd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c9af39ba-1ba9-429c-809a-342c09abd3cc}, !- Group Rendering Name
  {a511d953-c6ab-4960-af51-b5c24b4f482a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c91dd65-93d5-4283-a951-a1d060c21461}, !- Handle
  Node 187,                               !- Name
  {cc3561ac-2e60-4313-9060-51e5c8b722f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc3561ac-2e60-4313-9060-51e5c8b722f2}, !- Handle
  {80e39673-8ee0-4311-8257-9ac285c16d21}, !- Source Object
  11,                                     !- Outlet Port
  {2c91dd65-93d5-4283-a951-a1d060c21461}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {487604f6-e79b-4846-9fea-1cccefa64961}, !- Handle
  {80e39673-8ee0-4311-8257-9ac285c16d21}, !- HVAC Component
  {2d62efd2-6306-4850-b8db-e3058cc9b86a}; !- Port 1

OS:PortList,
  {af5e604c-3176-4a97-a64a-b831ca0a7c36}, !- Handle
  {80e39673-8ee0-4311-8257-9ac285c16d21}; !- HVAC Component

OS:PortList,
  {cc0ec316-3f11-4c06-a33c-43318ad63ebd}, !- Handle
  {80e39673-8ee0-4311-8257-9ac285c16d21}, !- HVAC Component
  {7422f2e7-a254-4325-9e49-2f8d44b7281a}; !- Port 1

OS:Sizing:Zone,
  {0e49be04-8fd8-46fe-b54c-f0c4e13de8a4}, !- Handle
  {80e39673-8ee0-4311-8257-9ac285c16d21}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {103e647a-9c2d-4e36-a455-0097d7ea50c2}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {80e39673-8ee0-4311-8257-9ac285c16d21}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a62eb683-2199-4e26-b6e4-8d4be81fceb3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e0720b77-36b7-4118-b111-0a8269a2ad11}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a511d953-c6ab-4960-af51-b5c24b4f482a}, !- Handle
  Space Function Health care facility patient room Thermostat 230, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {07d67ca2-6939-4c7f-9029-7aae9fd6a929}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 8, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a0302f8d-f3ea-4622-baec-2c114c908e5d}, !- Zone Air Inlet Port List
  {50e64946-b59d-4a68-a124-8ce332482b75}, !- Zone Air Exhaust Port List
  {7a7b15eb-f284-49c8-a090-f47f115cc226}, !- Zone Air Node Name
  {f8dbf1fc-fe9b-40ba-8922-1e3e70c4b2b3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ad6114c7-0b93-4c68-91bc-7f7aeb0d3cb1}, !- Group Rendering Name
  {762539df-ca05-4024-b2cb-1457342bd6e2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e7747de4-7d5d-45c0-8ec1-8be811db04de}, !- Handle
  Node 190,                               !- Name
  {7a7b15eb-f284-49c8-a090-f47f115cc226}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a7b15eb-f284-49c8-a090-f47f115cc226}, !- Handle
  {07d67ca2-6939-4c7f-9029-7aae9fd6a929}, !- Source Object
  11,                                     !- Outlet Port
  {e7747de4-7d5d-45c0-8ec1-8be811db04de}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a0302f8d-f3ea-4622-baec-2c114c908e5d}, !- Handle
  {07d67ca2-6939-4c7f-9029-7aae9fd6a929}, !- HVAC Component
  {5ee7ec16-7593-4e89-9ec3-df5c0c0769df}; !- Port 1

OS:PortList,
  {50e64946-b59d-4a68-a124-8ce332482b75}, !- Handle
  {07d67ca2-6939-4c7f-9029-7aae9fd6a929}; !- HVAC Component

OS:PortList,
  {f8dbf1fc-fe9b-40ba-8922-1e3e70c4b2b3}, !- Handle
  {07d67ca2-6939-4c7f-9029-7aae9fd6a929}, !- HVAC Component
  {fcd1de0c-98ac-4a42-a572-02844795b797}; !- Port 1

OS:Sizing:Zone,
  {913d7204-473c-408c-ad09-1b52e291e633}, !- Handle
  {07d67ca2-6939-4c7f-9029-7aae9fd6a929}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {22472657-ffa9-4bab-afad-b3642ea9a3c5}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {07d67ca2-6939-4c7f-9029-7aae9fd6a929}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a84249c2-2d6b-4253-9dc5-c9fbabfee78e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a376526a-6b97-4a12-ada9-6a06b472266f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {762539df-ca05-4024-b2cb-1457342bd6e2}, !- Handle
  Space Function Health care facility exam/treatment room Thermostat 37, !- Name
  {ca7c5af5-47f3-42a3-a0f2-cfba9f0ad649}, !- Heating Setpoint Temperature Schedule Name
  {f7a9198d-1566-4ea4-86c5-f53b4b7aea0e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9043f420-1666-4079-b7d3-f23b93bd357a}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 3_SCH=H 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc294f37-bbdb-4cd9-a7dc-9e3eee5ccace}, !- Zone Air Inlet Port List
  {8f788bd7-c05c-41a6-a31c-cb76a620437c}, !- Zone Air Exhaust Port List
  {a607e401-8134-437e-aff9-d6292a12ecbc}, !- Zone Air Node Name
  {b6f1189a-34fa-4649-be5a-49477585f3f4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3481a383-c3c8-467b-b7b8-71ff7a572855}, !- Group Rendering Name
  {45f19561-8132-42cd-b50d-9c58cbea917e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2cc87df7-ebbc-48fd-86d4-226355ce2cd0}, !- Handle
  Node 193,                               !- Name
  {a607e401-8134-437e-aff9-d6292a12ecbc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a607e401-8134-437e-aff9-d6292a12ecbc}, !- Handle
  {9043f420-1666-4079-b7d3-f23b93bd357a}, !- Source Object
  11,                                     !- Outlet Port
  {2cc87df7-ebbc-48fd-86d4-226355ce2cd0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc294f37-bbdb-4cd9-a7dc-9e3eee5ccace}, !- Handle
  {9043f420-1666-4079-b7d3-f23b93bd357a}, !- HVAC Component
  {74d58c71-c737-4e52-b235-23dbb6a9db4f}; !- Port 1

OS:PortList,
  {8f788bd7-c05c-41a6-a31c-cb76a620437c}, !- Handle
  {9043f420-1666-4079-b7d3-f23b93bd357a}; !- HVAC Component

OS:PortList,
  {b6f1189a-34fa-4649-be5a-49477585f3f4}, !- Handle
  {9043f420-1666-4079-b7d3-f23b93bd357a}, !- HVAC Component
  {b0f515b6-3746-4019-be9b-348dff9be7cd}; !- Port 1

OS:Sizing:Zone,
  {63b07d38-0100-4fb0-a7dc-ab95c363fb51}, !- Handle
  {9043f420-1666-4079-b7d3-f23b93bd357a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {81bd491e-20ea-4d7b-865e-09856162f787}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {9043f420-1666-4079-b7d3-f23b93bd357a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3601517f-0234-48aa-8c15-c0ff0e0af7e4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {95b9b409-bf38-4e79-819a-923bccee7ba7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {45f19561-8132-42cd-b50d-9c58cbea917e}, !- Handle
  Space Function Health care facility patient room Thermostat 231, !- Name
  {7f0caa09-1d91-4023-9a8a-917dcb51b1e7}, !- Heating Setpoint Temperature Schedule Name
  {232658bc-96b6-4bb9-a6ad-ad33ec12ad98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {792a1500-d29f-428a-b5d0-e13db7f69a94}, !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-B_FL=Building Story 4_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
