  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {238086a7-ec14-4c48-a2f5-44fa9d69559b}, !- Handle
  CoilHeatingDXSingleSpeed_dx 18 532 Clg kBtu/hr 3.2COPH, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  156026.944470908,                       !- Rated Total Heating Capacity {W}
  3.65053802528512,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {109590c8-666d-434f-a1b9-4366889a910a}, !- Total Heating Capacity Function of Temperature Curve Name
  {1b6dbfe7-d32b-480f-ba45-3744061ce6bd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f30ad448-db1e-45d5-8d3e-62e978a9a715}, !- Energy Input Ratio Function of Temperature Curve Name
  {334f9aa3-dc43-438a-b764-f9c43c758983}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7505387e-f163-4df4-a6de-c6e036607a41}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {152f28ee-e6e6-4ed7-9da6-8ce9dfdfa9ef}, !- Handle
  Controller Outdoor Air 19,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e38b50e5-c34b-4cf3-bbd3-242d17d99131}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4f881f14-968b-4052-83ce-47f282d13554}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4f881f14-968b-4052-83ce-47f282d13554}, !- Handle
  Controller Mechanical Ventilation 19,   !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {dc752dac-9636-4a8d-a7b6-fcd3ea21c99f}, !- Handle
  Air Loop HVAC Outdoor Air System 19,    !- Name
  {152f28ee-e6e6-4ed7-9da6-8ce9dfdfa9ef}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {74e11bd9-80ea-48df-82c0-bb76d266139d}, !- Mixed Air Node Name
  {3384be51-6ef5-4b7b-919c-0fb80ba4867f}, !- Outdoor Air Stream Node Name
  {48d564d0-a2bf-4fb8-afc8-ce4098bbccfb}, !- Relief Air Stream Node Name
  {2052a5db-12b7-453f-bf1c-a7b2d4bac679}; !- Return Air Stream Node Name

OS:Node,
  {329031f2-e68e-498a-9111-5fd0d2743e9a}, !- Handle
  Node 351,                               !- Name
  ,                                       !- Inlet Port
  {3384be51-6ef5-4b7b-919c-0fb80ba4867f}; !- Outlet Port

OS:Connection,
  {3384be51-6ef5-4b7b-919c-0fb80ba4867f}, !- Handle
  {329031f2-e68e-498a-9111-5fd0d2743e9a}, !- Source Object
  3,                                      !- Outlet Port
  {dc752dac-9636-4a8d-a7b6-fcd3ea21c99f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dc9417e5-6744-4c1b-a60e-1f3a306fac12}, !- Handle
  Node 352,                               !- Name
  {48d564d0-a2bf-4fb8-afc8-ce4098bbccfb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {48d564d0-a2bf-4fb8-afc8-ce4098bbccfb}, !- Handle
  {dc752dac-9636-4a8d-a7b6-fcd3ea21c99f}, !- Source Object
  7,                                      !- Outlet Port
  {dc9417e5-6744-4c1b-a60e-1f3a306fac12}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {81574abe-7baf-4325-b914-d355b286044b}, !- Handle
  Coil Heating Gas 19,                    !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {4baac9c8-a479-411b-84ac-b959ecca1451}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {f405ab2d-15e0-4784-ac28-03c8c75892f0}, !- Handle
  ALL_ST=Laboratory - other_FL=Building Story 4_SCH=A ASHP, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {d89b7cc1-ccfd-4ee7-acf9-daa31513ac94}, !- Air Inlet Node Name
  {c91920be-9c36-4a1e-9736-89f92daa7387}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7c01ab76-b1c9-496c-8ff6-c00ee7962cfb}, !- Controlling Zone or Thermostat Location
  {e4577df5-f281-4ea7-9c3e-20bd284c7ca1}, !- Supply Air Fan Name
  {238086a7-ec14-4c48-a2f5-44fa9d69559b}, !- Heating Coil Name
  {b98ae1d5-ce48-4a3f-a1c4-7223ad951478}, !- Cooling Coil Name
  {81574abe-7baf-4325-b914-d355b286044b}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {e38b50e5-c34b-4cf3-bbd3-242d17d99131}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {c91920be-9c36-4a1e-9736-89f92daa7387}, !- Handle
  {f405ab2d-15e0-4784-ac28-03c8c75892f0}, !- Source Object
  4,                                      !- Outlet Port
  {f2ede3d1-0f0a-466c-ba68-8a91dca8091b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {901cc4ea-20f2-4328-82d2-f74070e384c9}, !- Handle
  Node 353,                               !- Name
  {74e11bd9-80ea-48df-82c0-bb76d266139d}, !- Inlet Port
  {d89b7cc1-ccfd-4ee7-acf9-daa31513ac94}; !- Outlet Port

OS:Connection,
  {2052a5db-12b7-453f-bf1c-a7b2d4bac679}, !- Handle
  {715ea917-24d7-4c3b-8b9e-20d789443be0}, !- Source Object
  3,                                      !- Outlet Port
  {dc752dac-9636-4a8d-a7b6-fcd3ea21c99f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {74e11bd9-80ea-48df-82c0-bb76d266139d}, !- Handle
  {dc752dac-9636-4a8d-a7b6-fcd3ea21c99f}, !- Source Object
  5,                                      !- Outlet Port
  {901cc4ea-20f2-4328-82d2-f74070e384c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d89b7cc1-ccfd-4ee7-acf9-daa31513ac94}, !- Handle
  {901cc4ea-20f2-4328-82d2-f74070e384c9}, !- Source Object
  3,                                      !- Outlet Port
  {f405ab2d-15e0-4784-ac28-03c8c75892f0}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {8ec10e95-3b8f-41a8-a54a-3973cebf11c6}, !- Handle
  Setpoint Manager Single Zone Reheat 19, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {7c01ab76-b1c9-496c-8ff6-c00ee7962cfb}, !- Control Zone Name
  {f2ede3d1-0f0a-466c-ba68-8a91dca8091b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {24fc6753-a6de-4284-b9bb-0aff369ceaf3}, !- Handle
  Coil Heating Water Baseboard 28,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6a923e9f-bef4-4a16-b0d1-7e01b1092156}, !- Water Inlet Node Name
  {e63d353f-3c64-40ae-bc35-1e7aab8f89af}; !- Water Outlet Node Name

OS:Node,
  {09833483-fe3e-47de-be5f-ed4258859afe}, !- Handle
  Node 354,                               !- Name
  {8665fc86-5f18-4111-ac82-4f4671aa19d9}, !- Inlet Port
  {6a923e9f-bef4-4a16-b0d1-7e01b1092156}; !- Outlet Port

OS:Connection,
  {8665fc86-5f18-4111-ac82-4f4671aa19d9}, !- Handle
  {7abbadb6-2764-44a4-8b84-4e5fa2114a93}, !- Source Object
  30,                                     !- Outlet Port
  {09833483-fe3e-47de-be5f-ed4258859afe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee200a7c-1540-45e5-a4a4-a312c13ea939}, !- Handle
  Node 355,                               !- Name
  {e63d353f-3c64-40ae-bc35-1e7aab8f89af}, !- Inlet Port
  {f4b215bc-2bac-4775-ac41-da2e011bab66}; !- Outlet Port

OS:Connection,
  {6a923e9f-bef4-4a16-b0d1-7e01b1092156}, !- Handle
  {09833483-fe3e-47de-be5f-ed4258859afe}, !- Source Object
  3,                                      !- Outlet Port
  {24fc6753-a6de-4284-b9bb-0aff369ceaf3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e63d353f-3c64-40ae-bc35-1e7aab8f89af}, !- Handle
  {24fc6753-a6de-4284-b9bb-0aff369ceaf3}, !- Source Object
  10,                                     !- Outlet Port
  {ee200a7c-1540-45e5-a4a4-a312c13ea939}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4b215bc-2bac-4775-ac41-da2e011bab66}, !- Handle
  {ee200a7c-1540-45e5-a4a4-a312c13ea939}, !- Source Object
  3,                                      !- Outlet Port
  {de727d77-66b2-4cb9-9715-1e27a3efe486}, !- Target Object
  30;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d07a3ac2-fa26-482d-8974-5528abbb8e97}, !- Handle
  Zone HVAC Baseboard Convective Water 28, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {24fc6753-a6de-4284-b9bb-0aff369ceaf3}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f1855f09-e061-4c91-818f-aec5d22e76a2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 28, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {5c3e9b40-5c23-4052-8bf3-4d4cc73d412c}, !- Air Inlet Node Name
  {a0399cad-e99a-40fe-bb96-376d84008f8a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4fe1a588-f319-45a7-9e06-07f0c4ac16c8}, !- Handle
  Node 356,                               !- Name
  {66983821-d4f9-4e66-ba9a-a8234d7b9ac9}, !- Inlet Port
  {e8413406-d2f3-4bb5-935f-ae9b7d5746b9}; !- Outlet Port

OS:Connection,
  {bc4dbfff-9023-4924-b1fe-f0e00a7def2b}, !- Handle
  {133505ba-ddc3-49cd-bba7-1cdee164b0c7}, !- Source Object
  3,                                      !- Outlet Port
  {2b4863e3-a224-44be-b1e4-a2cc1f6f933d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66983821-d4f9-4e66-ba9a-a8234d7b9ac9}, !- Handle
  {052ecba0-8025-4d35-9631-1c6b2e271132}, !- Source Object
  2,                                      !- Outlet Port
  {4fe1a588-f319-45a7-9e06-07f0c4ac16c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8413406-d2f3-4bb5-935f-ae9b7d5746b9}, !- Handle
  {4fe1a588-f319-45a7-9e06-07f0c4ac16c8}, !- Source Object
  3,                                      !- Outlet Port
  {563e95fe-ba71-438b-8d0c-aa2cc30c022f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {204315fd-ace3-4ab8-9ea4-8bbb89826556}, !- Handle
  Node 357,                               !- Name
  {66bc48aa-76d4-457f-9272-e24e12f2bb5b}, !- Inlet Port
  {5c3e9b40-5c23-4052-8bf3-4d4cc73d412c}; !- Outlet Port

OS:Connection,
  {66bc48aa-76d4-457f-9272-e24e12f2bb5b}, !- Handle
  {a1b2ec18-0b7e-4105-8b10-81f267cdb46e}, !- Source Object
  3,                                      !- Outlet Port
  {204315fd-ace3-4ab8-9ea4-8bbb89826556}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c3e9b40-5c23-4052-8bf3-4d4cc73d412c}, !- Handle
  {204315fd-ace3-4ab8-9ea4-8bbb89826556}, !- Source Object
  3,                                      !- Outlet Port
  {f1855f09-e061-4c91-818f-aec5d22e76a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a0399cad-e99a-40fe-bb96-376d84008f8a}, !- Handle
  {f1855f09-e061-4c91-818f-aec5d22e76a2}, !- Source Object
  4,                                      !- Outlet Port
  {133505ba-ddc3-49cd-bba7-1cdee164b0c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1ef05cb5-2d81-41b8-a290-40eb6f5c926a}, !- Handle
  Coil Heating Water Baseboard 29,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2cee9a30-dc5e-4211-aa78-65034bec9a45}, !- Water Inlet Node Name
  {586dfc38-53f6-46e6-87b5-ff0bbf46fcf4}; !- Water Outlet Node Name

OS:Node,
  {394dd25b-22dc-4e27-ab60-4a642a4f1395}, !- Handle
  Node 358,                               !- Name
  {b88bccbd-c592-475b-af5b-2e70fd33a71e}, !- Inlet Port
  {2cee9a30-dc5e-4211-aa78-65034bec9a45}; !- Outlet Port

OS:Connection,
  {b88bccbd-c592-475b-af5b-2e70fd33a71e}, !- Handle
  {7abbadb6-2764-44a4-8b84-4e5fa2114a93}, !- Source Object
  31,                                     !- Outlet Port
  {394dd25b-22dc-4e27-ab60-4a642a4f1395}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7417054d-7acd-4e52-8470-f441df5e939c}, !- Handle
  Node 359,                               !- Name
  {586dfc38-53f6-46e6-87b5-ff0bbf46fcf4}, !- Inlet Port
  {99b0f163-1954-49e6-b1be-31e10d2fbd4c}; !- Outlet Port

OS:Connection,
  {2cee9a30-dc5e-4211-aa78-65034bec9a45}, !- Handle
  {394dd25b-22dc-4e27-ab60-4a642a4f1395}, !- Source Object
  3,                                      !- Outlet Port
  {1ef05cb5-2d81-41b8-a290-40eb6f5c926a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {586dfc38-53f6-46e6-87b5-ff0bbf46fcf4}, !- Handle
  {1ef05cb5-2d81-41b8-a290-40eb6f5c926a}, !- Source Object
  10,                                     !- Outlet Port
  {7417054d-7acd-4e52-8470-f441df5e939c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99b0f163-1954-49e6-b1be-31e10d2fbd4c}, !- Handle
  {7417054d-7acd-4e52-8470-f441df5e939c}, !- Source Object
  3,                                      !- Outlet Port
  {de727d77-66b2-4cb9-9715-1e27a3efe486}, !- Target Object
  31;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4b6c19f3-d37d-40d8-bc94-70f56e366438}, !- Handle
  Zone HVAC Baseboard Convective Water 29, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {1ef05cb5-2d81-41b8-a290-40eb6f5c926a}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {85d5235e-f952-400a-8fdc-313be147e8d8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 29, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {8e79a0cf-c643-4e32-9d7d-3c54be459c1f}, !- Air Inlet Node Name
  {37e63d79-0619-4a3f-acb9-ad2f5a489a86}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cad7a21a-811f-4a88-b6fe-3f3d4e567cf4}, !- Handle
  Node 360,                               !- Name
  {37e63d79-0619-4a3f-acb9-ad2f5a489a86}, !- Inlet Port
  {beebcfa4-0947-4d56-94b7-6dd3c2f45bf0}; !- Outlet Port

OS:Node,
  {55ab19e1-532f-4e27-a8b8-3e2c2bbaa2af}, !- Handle
  Node 361,                               !- Name
  {7ac73707-4656-4cf6-8366-48351759fee5}, !- Inlet Port
  {9ea4845e-4679-428a-9c71-f97184064227}; !- Outlet Port

OS:Connection,
  {beebcfa4-0947-4d56-94b7-6dd3c2f45bf0}, !- Handle
  {cad7a21a-811f-4a88-b6fe-3f3d4e567cf4}, !- Source Object
  3,                                      !- Outlet Port
  {2dabeda0-8284-434a-b711-a49259367156}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ac73707-4656-4cf6-8366-48351759fee5}, !- Handle
  {3a938e56-c06c-40a2-8dd5-2126851072f9}, !- Source Object
  2,                                      !- Outlet Port
  {55ab19e1-532f-4e27-a8b8-3e2c2bbaa2af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ea4845e-4679-428a-9c71-f97184064227}, !- Handle
  {55ab19e1-532f-4e27-a8b8-3e2c2bbaa2af}, !- Source Object
  3,                                      !- Outlet Port
  {563e95fe-ba71-438b-8d0c-aa2cc30c022f}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {f2940cf3-1209-4867-aedf-f0af74dbf903}, !- Handle
  Node 362,                               !- Name
  {940ca1a9-80fe-42c0-a25f-864563f269bf}, !- Inlet Port
  {8e79a0cf-c643-4e32-9d7d-3c54be459c1f}; !- Outlet Port

OS:Connection,
  {940ca1a9-80fe-42c0-a25f-864563f269bf}, !- Handle
  {a1b2ec18-0b7e-4105-8b10-81f267cdb46e}, !- Source Object
  4,                                      !- Outlet Port
  {f2940cf3-1209-4867-aedf-f0af74dbf903}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e79a0cf-c643-4e32-9d7d-3c54be459c1f}, !- Handle
  {f2940cf3-1209-4867-aedf-f0af74dbf903}, !- Source Object
  3,                                      !- Outlet Port
  {85d5235e-f952-400a-8fdc-313be147e8d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {37e63d79-0619-4a3f-acb9-ad2f5a489a86}, !- Handle
  {85d5235e-f952-400a-8fdc-313be147e8d8}, !- Source Object
  4,                                      !- Outlet Port
  {cad7a21a-811f-4a88-b6fe-3f3d4e567cf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0c6a8c17-c2df-4197-93a8-dd09645c3a79}, !- Handle
  Coil Heating Water Baseboard 30,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {516487e8-443b-44f8-a538-f1b992213d5a}, !- Water Inlet Node Name
  {c6de889f-ae10-40a5-8c8b-4672e5a3ef00}; !- Water Outlet Node Name

OS:Node,
  {ecfd9069-9521-4b74-9089-171f7e882e28}, !- Handle
  Node 363,                               !- Name
  {577aaab2-70c1-454d-8c02-29920e70b95d}, !- Inlet Port
  {516487e8-443b-44f8-a538-f1b992213d5a}; !- Outlet Port

OS:Connection,
  {577aaab2-70c1-454d-8c02-29920e70b95d}, !- Handle
  {7abbadb6-2764-44a4-8b84-4e5fa2114a93}, !- Source Object
  32,                                     !- Outlet Port
  {ecfd9069-9521-4b74-9089-171f7e882e28}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08d598ba-13f6-45c7-afd5-231f75973653}, !- Handle
  Node 364,                               !- Name
  {c6de889f-ae10-40a5-8c8b-4672e5a3ef00}, !- Inlet Port
  {ec2d7a41-70bb-4213-8e50-0f0097f5d5ce}; !- Outlet Port

OS:Connection,
  {516487e8-443b-44f8-a538-f1b992213d5a}, !- Handle
  {ecfd9069-9521-4b74-9089-171f7e882e28}, !- Source Object
  3,                                      !- Outlet Port
  {0c6a8c17-c2df-4197-93a8-dd09645c3a79}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c6de889f-ae10-40a5-8c8b-4672e5a3ef00}, !- Handle
  {0c6a8c17-c2df-4197-93a8-dd09645c3a79}, !- Source Object
  10,                                     !- Outlet Port
  {08d598ba-13f6-45c7-afd5-231f75973653}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec2d7a41-70bb-4213-8e50-0f0097f5d5ce}, !- Handle
  {08d598ba-13f6-45c7-afd5-231f75973653}, !- Source Object
  3,                                      !- Outlet Port
  {de727d77-66b2-4cb9-9715-1e27a3efe486}, !- Target Object
  32;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5e75a011-1336-42c7-9a36-610cd36f70b7}, !- Handle
  Zone HVAC Baseboard Convective Water 30, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {0c6a8c17-c2df-4197-93a8-dd09645c3a79}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e3882ffc-40d2-4984-a1bc-a9ba8abc473b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 30, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {a85653fa-e0ff-4c91-a2e3-04ad3fd839b1}, !- Air Inlet Node Name
  {4e7d9c95-0e0f-440e-8ea5-efee051a2e58}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {18d80623-9f85-4cab-9ac9-d4af92f6e2f7}, !- Handle
  Node 365,                               !- Name
  {4e7d9c95-0e0f-440e-8ea5-efee051a2e58}, !- Inlet Port
  {5860ffdb-14ed-434f-8939-d5f074facc2f}; !- Outlet Port

OS:Node,
  {3b81addf-33f7-45a7-8d57-8d7338f9afca}, !- Handle
  Node 366,                               !- Name
  {9cf49c04-ac53-4711-a0a4-aa6cac9d01fb}, !- Inlet Port
  {9cbdf0c0-3712-4154-933e-8ed27af4e948}; !- Outlet Port

OS:Connection,
  {5860ffdb-14ed-434f-8939-d5f074facc2f}, !- Handle
  {18d80623-9f85-4cab-9ac9-d4af92f6e2f7}, !- Source Object
  3,                                      !- Outlet Port
  {4bbaf819-3b0e-4306-82d6-1df26f6ad725}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cf49c04-ac53-4711-a0a4-aa6cac9d01fb}, !- Handle
  {ada040f2-63bb-45db-b993-df794562f042}, !- Source Object
  2,                                      !- Outlet Port
  {3b81addf-33f7-45a7-8d57-8d7338f9afca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cbdf0c0-3712-4154-933e-8ed27af4e948}, !- Handle
  {3b81addf-33f7-45a7-8d57-8d7338f9afca}, !- Source Object
  3,                                      !- Outlet Port
  {563e95fe-ba71-438b-8d0c-aa2cc30c022f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e2916ce6-74f9-445d-a994-803830508f9d}, !- Handle
  Node 367,                               !- Name
  {84268c61-2ec8-4225-a95e-1935ec3b81e6}, !- Inlet Port
  {a85653fa-e0ff-4c91-a2e3-04ad3fd839b1}; !- Outlet Port

OS:Connection,
  {84268c61-2ec8-4225-a95e-1935ec3b81e6}, !- Handle
  {a1b2ec18-0b7e-4105-8b10-81f267cdb46e}, !- Source Object
  5,                                      !- Outlet Port
  {e2916ce6-74f9-445d-a994-803830508f9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a85653fa-e0ff-4c91-a2e3-04ad3fd839b1}, !- Handle
  {e2916ce6-74f9-445d-a994-803830508f9d}, !- Source Object
  3,                                      !- Outlet Port
  {e3882ffc-40d2-4984-a1bc-a9ba8abc473b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e7d9c95-0e0f-440e-8ea5-efee051a2e58}, !- Handle
  {e3882ffc-40d2-4984-a1bc-a9ba8abc473b}, !- Source Object
  4,                                      !- Outlet Port
  {18d80623-9f85-4cab-9ac9-d4af92f6e2f7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a1cf52aa-8ec8-40f8-872e-982fe6bcbf2d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 18, !- Name
  ,                                       !- Controller List Name
  {714b81cf-f145-419a-b028-a004b9a25a4b}, !- Availability Schedule
  {76d73f14-694c-4605-bc82-226bf3e738c7}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6704442b-bdd4-47df-8828-42fcd0315bcd}, !- Supply Side Inlet Node Name
  {55d47399-76b1-407b-8f44-649c2068f1d3}, !- Demand Side Outlet Node Name
  {90d4c98b-8fa2-4483-9c61-993a73987c82}, !- Demand Side Inlet Node A
  {f087ce36-610b-4e8d-a14d-8fcacabb9417}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fa4a3b80-5245-4270-9750-2202720b9a44}, !- Demand Mixer Name
  {446c4bb5-dcbf-46e8-a38e-af7e7e019b1f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {00f4d419-c570-4625-9363-16f26c50ad7c}, !- Handle
  Node 368,                               !- Name
  {6704442b-bdd4-47df-8828-42fcd0315bcd}, !- Inlet Port
  {8686cec0-a15d-4815-8fde-f2356d992218}; !- Outlet Port

OS:Node,
  {ad8236f0-1de2-4804-bf4b-ab27f273922c}, !- Handle
  Node 369,                               !- Name
  {1282b56a-efe7-442b-9fa5-c910def17a58}, !- Inlet Port
  {f087ce36-610b-4e8d-a14d-8fcacabb9417}; !- Outlet Port

OS:Connection,
  {6704442b-bdd4-47df-8828-42fcd0315bcd}, !- Handle
  {a1cf52aa-8ec8-40f8-872e-982fe6bcbf2d}, !- Source Object
  9,                                      !- Outlet Port
  {00f4d419-c570-4625-9363-16f26c50ad7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f087ce36-610b-4e8d-a14d-8fcacabb9417}, !- Handle
  {ad8236f0-1de2-4804-bf4b-ab27f273922c}, !- Source Object
  3,                                      !- Outlet Port
  {a1cf52aa-8ec8-40f8-872e-982fe6bcbf2d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {78e53de1-588b-481d-b198-9a7f6ca15072}, !- Handle
  Node 370,                               !- Name
  {90d4c98b-8fa2-4483-9c61-993a73987c82}, !- Inlet Port
  {7486d845-8545-48f9-897f-143bb5b327d2}; !- Outlet Port

OS:Node,
  {42f03cb5-16d7-493c-acc8-e7d1ee9db35b}, !- Handle
  Node 371,                               !- Name
  {026aad13-b5ea-4650-8515-a9a4f0d4d957}, !- Inlet Port
  {55d47399-76b1-407b-8f44-649c2068f1d3}; !- Outlet Port

OS:Node,
  {4157973e-ac12-4b41-a7ab-4256a765faf4}, !- Handle
  Node 372,                               !- Name
  {a1de8c51-3428-4ed4-b851-714ad61f1061}, !- Inlet Port
  {224403e7-4e65-44aa-86c9-6449e9cdf64b}; !- Outlet Port

OS:Connection,
  {90d4c98b-8fa2-4483-9c61-993a73987c82}, !- Handle
  {a1cf52aa-8ec8-40f8-872e-982fe6bcbf2d}, !- Source Object
  11,                                     !- Outlet Port
  {78e53de1-588b-481d-b198-9a7f6ca15072}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55d47399-76b1-407b-8f44-649c2068f1d3}, !- Handle
  {42f03cb5-16d7-493c-acc8-e7d1ee9db35b}, !- Source Object
  3,                                      !- Outlet Port
  {a1cf52aa-8ec8-40f8-872e-982fe6bcbf2d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {446c4bb5-dcbf-46e8-a38e-af7e7e019b1f}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {7486d845-8545-48f9-897f-143bb5b327d2}, !- Inlet Node Name
  {d13ab6db-996b-4a2f-b21f-e83ef4ea3e65}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fa4a3b80-5245-4270-9750-2202720b9a44}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {026aad13-b5ea-4650-8515-a9a4f0d4d957}, !- Outlet Node Name
  {f184a284-dcc7-4697-bed4-15858b1895d9}; !- Inlet Node Name 1

OS:Connection,
  {7486d845-8545-48f9-897f-143bb5b327d2}, !- Handle
  {78e53de1-588b-481d-b198-9a7f6ca15072}, !- Source Object
  3,                                      !- Outlet Port
  {446c4bb5-dcbf-46e8-a38e-af7e7e019b1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {026aad13-b5ea-4650-8515-a9a4f0d4d957}, !- Handle
  {fa4a3b80-5245-4270-9750-2202720b9a44}, !- Source Object
  2,                                      !- Outlet Port
  {42f03cb5-16d7-493c-acc8-e7d1ee9db35b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {86685e01-50b2-4ba0-9a0a-9a7e2b5bb9b3}, !- Handle
  {a1cf52aa-8ec8-40f8-872e-982fe6bcbf2d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {76d73f14-694c-4605-bc82-226bf3e738c7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Name
  {cc8b5504-1f50-4f2a-9216-433a2c2df825}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {69f8642c-8fc6-45a5-a975-cb4de70c2043}, !- Handle
  Fan On Off 20,                          !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1c35fca6-1daf-4665-8114-64981e181b8a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1fba29e9-2723-4fd2-80f9-d02f7d881443}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1c35fca6-1daf-4665-8114-64981e181b8a}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1fba29e9-2723-4fd2-80f9-d02f7d881443}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5b5962c6-2122-4ea4-9707-23b1edded1ae}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c1530a9c-d611-4c63-9c21-6b039ac2bba4}, !- Handle
  Curve Quadratic 58,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {272cefcd-3fa8-4720-9b7a-ee6fd591ce97}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {104e1bf1-53ea-4c48-bf76-a1b711cb6912}, !- Handle
  Curve Quadratic 59,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ac5ee068-2661-44d6-9d1f-7680c5a358aa}, !- Handle
  Curve Cubic 96,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1794f113-178c-4c16-ba5e-6d86ea98c3fa}, !- Handle
  CoilCoolingDXSingleSpeed_dx 19 16kBtu/hr 10.0EER, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3009666-f616-46ac-990a-6ed1d2a09d52}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dcc016b6-c53a-4bda-96e5-7dacec9d4d09}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ac571323-4efd-48be-abd3-37740a9d6f5b}, !- Energy Input Ratio Function of Temperature Curve Name
  {7ba1a6fb-5315-434d-801b-cce654e3c115}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a9d81b5d-4b8c-4418-b601-43edcb529c1f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {de977ed2-399d-4eb6-a609-b766ad26e522}, !- Handle
  Curve Cubic 97,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {03d51229-8c37-466b-8b03-39a318613cc6}, !- Handle
  Curve Cubic 98,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {d9792b4f-7226-4932-a900-6c7d72c030af}, !- Handle
  Curve Cubic 99,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {119408a8-f060-44b0-9de9-16e16487bcea}, !- Handle
  Curve Quadratic 60,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {22bfb2b4-e386-4b19-bfa7-41fafa851e16}, !- Handle
  Curve Cubic 100,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {3d68f0bb-a0b9-4af6-a3df-1b7947e0d670}, !- Handle
  CoilHeatingDXSingleSpeed_dx 19 12 Clg kBtu/hr 3.1COPH, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  3393.18958865842,                       !- Rated Total Heating Capacity {W}
  3.29751200634154,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {109590c8-666d-434f-a1b9-4366889a910a}, !- Total Heating Capacity Function of Temperature Curve Name
  {1b6dbfe7-d32b-480f-ba45-3744061ce6bd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f30ad448-db1e-45d5-8d3e-62e978a9a715}, !- Energy Input Ratio Function of Temperature Curve Name
  {334f9aa3-dc43-438a-b764-f9c43c758983}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7505387e-f163-4df4-a6de-c6e036607a41}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {efad281d-64b1-45a6-a9a7-d10fe0de2583}, !- Handle
  Controller Outdoor Air 20,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {714b81cf-f145-419a-b028-a004b9a25a4b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {58a13c8f-540c-4b11-afcd-63bb8bddb161}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {58a13c8f-540c-4b11-afcd-63bb8bddb161}, !- Handle
  Controller Mechanical Ventilation 20,   !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bd81ed5b-201d-4e9f-ab7a-9494eab92d47}, !- Handle
  Air Loop HVAC Outdoor Air System 20,    !- Name
  {efad281d-64b1-45a6-a9a7-d10fe0de2583}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {867ec61f-ee93-4f86-893d-b076d3345218}, !- Mixed Air Node Name
  {7d552950-8bd1-436e-a828-7541d80b5a85}, !- Outdoor Air Stream Node Name
  {9a135b84-a721-47d0-ac0d-fd761995b1f9}, !- Relief Air Stream Node Name
  {8686cec0-a15d-4815-8fde-f2356d992218}; !- Return Air Stream Node Name

OS:Node,
  {d68cd65b-fb79-49bd-a402-86ae1d6a7aa8}, !- Handle
  Node 373,                               !- Name
  ,                                       !- Inlet Port
  {7d552950-8bd1-436e-a828-7541d80b5a85}; !- Outlet Port

OS:Connection,
  {7d552950-8bd1-436e-a828-7541d80b5a85}, !- Handle
  {d68cd65b-fb79-49bd-a402-86ae1d6a7aa8}, !- Source Object
  3,                                      !- Outlet Port
  {bd81ed5b-201d-4e9f-ab7a-9494eab92d47}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7e7fd6f1-c9e8-433a-b78a-700db7b66ec2}, !- Handle
  Node 374,                               !- Name
  {9a135b84-a721-47d0-ac0d-fd761995b1f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a135b84-a721-47d0-ac0d-fd761995b1f9}, !- Handle
  {bd81ed5b-201d-4e9f-ab7a-9494eab92d47}, !- Source Object
  7,                                      !- Outlet Port
  {7e7fd6f1-c9e8-433a-b78a-700db7b66ec2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {14ccb342-99b6-487c-845a-31b19a2e2574}, !- Handle
  Coil Heating Gas 20,                    !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {4baac9c8-a479-411b-84ac-b959ecca1451}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {d2ac7e28-9293-4361-9933-eb043c713962}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 1 ASHP, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {dc08c933-7715-4246-9171-ce265061c30e}, !- Air Inlet Node Name
  {1282b56a-efe7-442b-9fa5-c910def17a58}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {80463ebc-321d-4cc1-aa86-4497d6b0b774}, !- Controlling Zone or Thermostat Location
  {69f8642c-8fc6-45a5-a975-cb4de70c2043}, !- Supply Air Fan Name
  {3d68f0bb-a0b9-4af6-a3df-1b7947e0d670}, !- Heating Coil Name
  {1794f113-178c-4c16-ba5e-6d86ea98c3fa}, !- Cooling Coil Name
  {14ccb342-99b6-487c-845a-31b19a2e2574}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {714b81cf-f145-419a-b028-a004b9a25a4b}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {1282b56a-efe7-442b-9fa5-c910def17a58}, !- Handle
  {d2ac7e28-9293-4361-9933-eb043c713962}, !- Source Object
  4,                                      !- Outlet Port
  {ad8236f0-1de2-4804-bf4b-ab27f273922c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ddf1351-019b-4ae7-98da-43ae4defd212}, !- Handle
  Node 375,                               !- Name
  {867ec61f-ee93-4f86-893d-b076d3345218}, !- Inlet Port
  {dc08c933-7715-4246-9171-ce265061c30e}; !- Outlet Port

OS:Connection,
  {8686cec0-a15d-4815-8fde-f2356d992218}, !- Handle
  {00f4d419-c570-4625-9363-16f26c50ad7c}, !- Source Object
  3,                                      !- Outlet Port
  {bd81ed5b-201d-4e9f-ab7a-9494eab92d47}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {867ec61f-ee93-4f86-893d-b076d3345218}, !- Handle
  {bd81ed5b-201d-4e9f-ab7a-9494eab92d47}, !- Source Object
  5,                                      !- Outlet Port
  {5ddf1351-019b-4ae7-98da-43ae4defd212}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc08c933-7715-4246-9171-ce265061c30e}, !- Handle
  {5ddf1351-019b-4ae7-98da-43ae4defd212}, !- Source Object
  3,                                      !- Outlet Port
  {d2ac7e28-9293-4361-9933-eb043c713962}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {b74002b8-ea6a-4f60-a444-bd465a6324b5}, !- Handle
  Setpoint Manager Single Zone Reheat 20, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {80463ebc-321d-4cc1-aa86-4497d6b0b774}, !- Control Zone Name
  {ad8236f0-1de2-4804-bf4b-ab27f273922c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {44a888f7-b91b-4d52-8fad-54cf34114a42}, !- Handle
  Coil Heating Water Baseboard 31,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8d002aaf-0ed1-47c7-9708-f66489f855d9}, !- Water Inlet Node Name
  {74b6742d-a3ec-47c7-a4fe-7231a993448a}; !- Water Outlet Node Name

OS:Node,
  {8e4feca5-945d-4cf9-af4f-c148ff3cc6b0}, !- Handle
  Node 376,                               !- Name
  {443ca2ab-47b4-4b88-8d04-6580d6729ab6}, !- Inlet Port
  {8d002aaf-0ed1-47c7-9708-f66489f855d9}; !- Outlet Port

OS:Connection,
  {443ca2ab-47b4-4b88-8d04-6580d6729ab6}, !- Handle
  {7abbadb6-2764-44a4-8b84-4e5fa2114a93}, !- Source Object
  33,                                     !- Outlet Port
  {8e4feca5-945d-4cf9-af4f-c148ff3cc6b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72272acb-e45d-4ba0-bd41-ac591fef321c}, !- Handle
  Node 377,                               !- Name
  {74b6742d-a3ec-47c7-a4fe-7231a993448a}, !- Inlet Port
  {cf59c5da-8532-4502-81bd-f170a1609a1e}; !- Outlet Port

OS:Connection,
  {8d002aaf-0ed1-47c7-9708-f66489f855d9}, !- Handle
  {8e4feca5-945d-4cf9-af4f-c148ff3cc6b0}, !- Source Object
  3,                                      !- Outlet Port
  {44a888f7-b91b-4d52-8fad-54cf34114a42}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {74b6742d-a3ec-47c7-a4fe-7231a993448a}, !- Handle
  {44a888f7-b91b-4d52-8fad-54cf34114a42}, !- Source Object
  10,                                     !- Outlet Port
  {72272acb-e45d-4ba0-bd41-ac591fef321c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf59c5da-8532-4502-81bd-f170a1609a1e}, !- Handle
  {72272acb-e45d-4ba0-bd41-ac591fef321c}, !- Source Object
  3,                                      !- Outlet Port
  {de727d77-66b2-4cb9-9715-1e27a3efe486}, !- Target Object
  33;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2337131b-e165-44e5-a11e-bef0acb77df7}, !- Handle
  Zone HVAC Baseboard Convective Water 31, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {44a888f7-b91b-4d52-8fad-54cf34114a42}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {dde8b4ff-4032-4d98-8a00-3e7641af944b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 31, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {1de0eef5-7af3-44b0-aeea-62c33badc122}, !- Air Inlet Node Name
  {a1de8c51-3428-4ed4-b851-714ad61f1061}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {57fc7a7d-db2b-4619-9237-5e108699e502}, !- Handle
  Node 378,                               !- Name
  {6c33c565-cf78-4a3e-8545-53676be7a70a}, !- Inlet Port
  {f184a284-dcc7-4697-bed4-15858b1895d9}; !- Outlet Port

OS:Connection,
  {224403e7-4e65-44aa-86c9-6449e9cdf64b}, !- Handle
  {4157973e-ac12-4b41-a7ab-4256a765faf4}, !- Source Object
  3,                                      !- Outlet Port
  {82cb4e1a-2d19-4d06-8ff7-47ef8e27d110}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c33c565-cf78-4a3e-8545-53676be7a70a}, !- Handle
  {3dd62e56-41dd-4f6a-afe2-5aea73fb2889}, !- Source Object
  2,                                      !- Outlet Port
  {57fc7a7d-db2b-4619-9237-5e108699e502}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f184a284-dcc7-4697-bed4-15858b1895d9}, !- Handle
  {57fc7a7d-db2b-4619-9237-5e108699e502}, !- Source Object
  3,                                      !- Outlet Port
  {fa4a3b80-5245-4270-9750-2202720b9a44}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a9ac1d42-6eaa-419a-a7f2-cbe56d813b30}, !- Handle
  Node 379,                               !- Name
  {d13ab6db-996b-4a2f-b21f-e83ef4ea3e65}, !- Inlet Port
  {1de0eef5-7af3-44b0-aeea-62c33badc122}; !- Outlet Port

OS:Connection,
  {d13ab6db-996b-4a2f-b21f-e83ef4ea3e65}, !- Handle
  {446c4bb5-dcbf-46e8-a38e-af7e7e019b1f}, !- Source Object
  3,                                      !- Outlet Port
  {a9ac1d42-6eaa-419a-a7f2-cbe56d813b30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1de0eef5-7af3-44b0-aeea-62c33badc122}, !- Handle
  {a9ac1d42-6eaa-419a-a7f2-cbe56d813b30}, !- Source Object
  3,                                      !- Outlet Port
  {dde8b4ff-4032-4d98-8a00-3e7641af944b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a1de8c51-3428-4ed4-b851-714ad61f1061}, !- Handle
  {dde8b4ff-4032-4d98-8a00-3e7641af944b}, !- Source Object
  4,                                      !- Outlet Port
  {4157973e-ac12-4b41-a7ab-4256a765faf4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0b3e4e6e-e91a-43d5-980d-4a16b7f4b504}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 19, !- Name
  ,                                       !- Controller List Name
  {f1ecf45d-ee0e-4574-8b1b-95b6207559b0}, !- Availability Schedule
  {91c44d92-ed32-4261-b689-bce404d2136f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1cfedf95-4059-44ef-b8c7-97db39730fbb}, !- Supply Side Inlet Node Name
  {83760238-b74b-4e45-bfee-d7823231c9ef}, !- Demand Side Outlet Node Name
  {ea064a48-d84f-4ec1-9964-a01b8943ee04}, !- Demand Side Inlet Node A
  {a3e448d5-227c-484f-8ac9-115ae8410a11}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {50939d99-0204-4b26-af66-778c8a6a4494}, !- Demand Mixer Name
  {44b76f9c-78b5-4b0c-ade6-8993805b4ae9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e572fa96-0d08-4259-932f-a17e568fe8c0}, !- Handle
  Node 380,                               !- Name
  {1cfedf95-4059-44ef-b8c7-97db39730fbb}, !- Inlet Port
  {2cab604e-7605-488f-ba52-3d4057044e34}; !- Outlet Port

OS:Node,
  {2983d873-6764-4469-a217-f39923e9cc7f}, !- Handle
  Node 381,                               !- Name
  {0c62f39a-837c-440c-b310-05a5b75a92c7}, !- Inlet Port
  {a3e448d5-227c-484f-8ac9-115ae8410a11}; !- Outlet Port

OS:Connection,
  {1cfedf95-4059-44ef-b8c7-97db39730fbb}, !- Handle
  {0b3e4e6e-e91a-43d5-980d-4a16b7f4b504}, !- Source Object
  9,                                      !- Outlet Port
  {e572fa96-0d08-4259-932f-a17e568fe8c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3e448d5-227c-484f-8ac9-115ae8410a11}, !- Handle
  {2983d873-6764-4469-a217-f39923e9cc7f}, !- Source Object
  3,                                      !- Outlet Port
  {0b3e4e6e-e91a-43d5-980d-4a16b7f4b504}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {56e7c6bf-8541-4325-94a7-477eab15b5f0}, !- Handle
  Node 382,                               !- Name
  {ea064a48-d84f-4ec1-9964-a01b8943ee04}, !- Inlet Port
  {3295b8a9-65fd-4e10-b14f-273ce7f3e2f1}; !- Outlet Port

OS:Node,
  {b6dfbdf3-8fb5-4c04-a2cf-a72e3c5cb5a3}, !- Handle
  Node 383,                               !- Name
  {48f2d2dd-7c6f-47f7-8548-23c660c4b0bb}, !- Inlet Port
  {83760238-b74b-4e45-bfee-d7823231c9ef}; !- Outlet Port

OS:Node,
  {dbb7fd2d-d88b-4f91-8e66-13b5de2d9415}, !- Handle
  Node 384,                               !- Name
  {894dcbd7-a05b-4b24-8448-3bc621015793}, !- Inlet Port
  {59e2376f-2291-4818-85fc-5463c5e5500e}; !- Outlet Port

OS:Connection,
  {ea064a48-d84f-4ec1-9964-a01b8943ee04}, !- Handle
  {0b3e4e6e-e91a-43d5-980d-4a16b7f4b504}, !- Source Object
  11,                                     !- Outlet Port
  {56e7c6bf-8541-4325-94a7-477eab15b5f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83760238-b74b-4e45-bfee-d7823231c9ef}, !- Handle
  {b6dfbdf3-8fb5-4c04-a2cf-a72e3c5cb5a3}, !- Source Object
  3,                                      !- Outlet Port
  {0b3e4e6e-e91a-43d5-980d-4a16b7f4b504}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {44b76f9c-78b5-4b0c-ade6-8993805b4ae9}, !- Handle
  Air Loop HVAC Zone Splitter 21,         !- Name
  {3295b8a9-65fd-4e10-b14f-273ce7f3e2f1}, !- Inlet Node Name
  {c85154ac-a88d-44d3-ba2b-9bdbb723a8d6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {50939d99-0204-4b26-af66-778c8a6a4494}, !- Handle
  Air Loop HVAC Zone Mixer 21,            !- Name
  {48f2d2dd-7c6f-47f7-8548-23c660c4b0bb}, !- Outlet Node Name
  {f282079e-5913-47a2-a811-23bd1cf38ebf}; !- Inlet Node Name 1

OS:Connection,
  {3295b8a9-65fd-4e10-b14f-273ce7f3e2f1}, !- Handle
  {56e7c6bf-8541-4325-94a7-477eab15b5f0}, !- Source Object
  3,                                      !- Outlet Port
  {44b76f9c-78b5-4b0c-ade6-8993805b4ae9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48f2d2dd-7c6f-47f7-8548-23c660c4b0bb}, !- Handle
  {50939d99-0204-4b26-af66-778c8a6a4494}, !- Source Object
  2,                                      !- Outlet Port
  {b6dfbdf3-8fb5-4c04-a2cf-a72e3c5cb5a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d811b50d-5293-4d4a-9238-595649265a5b}, !- Handle
  {0b3e4e6e-e91a-43d5-980d-4a16b7f4b504}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {91c44d92-ed32-4261-b689-bce404d2136f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 20, !- Name
  {e58124be-789a-4eaf-bdd7-14db6c831e10}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {cde50710-abcb-40bb-b67e-7ffcc592465e}, !- Handle
  Fan On Off 21,                          !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dbdfe181-f000-4a1e-84e9-9aa34ac247df}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {57af9caf-fd61-4ab2-9ec6-a2ecf177dc53}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {dbdfe181-f000-4a1e-84e9-9aa34ac247df}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {57af9caf-fd61-4ab2-9ec6-a2ecf177dc53}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {06dc8cce-3ca1-4355-bbe0-dd2dcb9f8cd1}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {24ba62c4-1dab-41fa-835a-8ef08f55e1fa}, !- Handle
  Curve Quadratic 61,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3370314c-abac-4481-86be-76de1c01f52e}, !- Handle
  Curve Biquadratic 42,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a2889424-41c1-46ab-a841-071b3705cce9}, !- Handle
  Curve Quadratic 62,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5122d306-020e-4e51-91d3-49c2ddbcb7d6}, !- Handle
  Curve Cubic 101,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b0f8c932-bd45-4a25-9584-ae76eadc3edc}, !- Handle
  CoilCoolingDXSingleSpeed_dx 20 12kBtu/hr 10.0EER, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3009666-f616-46ac-990a-6ed1d2a09d52}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dcc016b6-c53a-4bda-96e5-7dacec9d4d09}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ac571323-4efd-48be-abd3-37740a9d6f5b}, !- Energy Input Ratio Function of Temperature Curve Name
  {7ba1a6fb-5315-434d-801b-cce654e3c115}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a9d81b5d-4b8c-4418-b601-43edcb529c1f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {c6717c0d-46bf-4236-ace4-2d09819ac4e5}, !- Handle
  Curve Cubic 102,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {497c41ec-cf84-48cf-bdb3-b3a9e04fbe1c}, !- Handle
  Curve Cubic 103,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {dd4859a5-8bf4-45b6-a2b4-2b9f48552cdf}, !- Handle
  Curve Cubic 104,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {04260396-792f-4114-9350-b5cec3f07175}, !- Handle
  Curve Quadratic 63,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a7d46269-326d-465e-a0f5-7c4cad9bdf78}, !- Handle
  Curve Cubic 105,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {332cbc00-2dab-47d6-9565-dafb62619fd3}, !- Handle
  CoilHeatingDXSingleSpeed_dx 20 9 Clg kBtu/hr 3.1COPH, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  2517.89589704752,                       !- Rated Total Heating Capacity {W}
  3.29614174231147,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {109590c8-666d-434f-a1b9-4366889a910a}, !- Total Heating Capacity Function of Temperature Curve Name
  {1b6dbfe7-d32b-480f-ba45-3744061ce6bd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f30ad448-db1e-45d5-8d3e-62e978a9a715}, !- Energy Input Ratio Function of Temperature Curve Name
  {334f9aa3-dc43-438a-b764-f9c43c758983}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7505387e-f163-4df4-a6de-c6e036607a41}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {0c6e0583-dc2e-4f8c-a85f-d01f0896da9a}, !- Handle
  Controller Outdoor Air 21,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f1ecf45d-ee0e-4574-8b1b-95b6207559b0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c204832f-e9a3-4ee2-9e48-c0722a36dc25}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c204832f-e9a3-4ee2-9e48-c0722a36dc25}, !- Handle
  Controller Mechanical Ventilation 21,   !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d36f467d-cf21-4ac5-97a8-574b0c2cb8d0}, !- Handle
  Air Loop HVAC Outdoor Air System 21,    !- Name
  {0c6e0583-dc2e-4f8c-a85f-d01f0896da9a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9d0bb3d7-5156-49c0-af57-7427d5ecc258}, !- Mixed Air Node Name
  {e047135c-6ab6-4c8d-b1db-b0d128c6ee8c}, !- Outdoor Air Stream Node Name
  {e1d8a467-b31d-49b3-b5da-a89d7e8e1af1}, !- Relief Air Stream Node Name
  {2cab604e-7605-488f-ba52-3d4057044e34}; !- Return Air Stream Node Name

OS:Node,
  {8e1c0db3-6241-4352-8934-0185f63cf532}, !- Handle
  Node 385,                               !- Name
  ,                                       !- Inlet Port
  {e047135c-6ab6-4c8d-b1db-b0d128c6ee8c}; !- Outlet Port

OS:Connection,
  {e047135c-6ab6-4c8d-b1db-b0d128c6ee8c}, !- Handle
  {8e1c0db3-6241-4352-8934-0185f63cf532}, !- Source Object
  3,                                      !- Outlet Port
  {d36f467d-cf21-4ac5-97a8-574b0c2cb8d0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0f75b8f5-ac8d-4b70-a451-98173eaff76a}, !- Handle
  Node 386,                               !- Name
  {e1d8a467-b31d-49b3-b5da-a89d7e8e1af1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1d8a467-b31d-49b3-b5da-a89d7e8e1af1}, !- Handle
  {d36f467d-cf21-4ac5-97a8-574b0c2cb8d0}, !- Source Object
  7,                                      !- Outlet Port
  {0f75b8f5-ac8d-4b70-a451-98173eaff76a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {296cafce-4852-4d14-ac65-5835dbe7f99a}, !- Handle
  Coil Heating Gas 21,                    !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {4baac9c8-a479-411b-84ac-b959ecca1451}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {e7509870-139e-4940-bbb6-0d0c5535b5ee}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 3_SCH=H 1 ASHP, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {a9d3179f-5c19-40b1-b972-b2fe0cd19323}, !- Air Inlet Node Name
  {0c62f39a-837c-440c-b310-05a5b75a92c7}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {72bd542b-7803-4fb9-8442-0cb227393dc6}, !- Controlling Zone or Thermostat Location
  {cde50710-abcb-40bb-b67e-7ffcc592465e}, !- Supply Air Fan Name
  {332cbc00-2dab-47d6-9565-dafb62619fd3}, !- Heating Coil Name
  {b0f8c932-bd45-4a25-9584-ae76eadc3edc}, !- Cooling Coil Name
  {296cafce-4852-4d14-ac65-5835dbe7f99a}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {f1ecf45d-ee0e-4574-8b1b-95b6207559b0}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {0c62f39a-837c-440c-b310-05a5b75a92c7}, !- Handle
  {e7509870-139e-4940-bbb6-0d0c5535b5ee}, !- Source Object
  4,                                      !- Outlet Port
  {2983d873-6764-4469-a217-f39923e9cc7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1acb73f9-736d-4a6b-b70a-d8fbe0471761}, !- Handle
  Node 387,                               !- Name
  {9d0bb3d7-5156-49c0-af57-7427d5ecc258}, !- Inlet Port
  {a9d3179f-5c19-40b1-b972-b2fe0cd19323}; !- Outlet Port

OS:Connection,
  {2cab604e-7605-488f-ba52-3d4057044e34}, !- Handle
  {e572fa96-0d08-4259-932f-a17e568fe8c0}, !- Source Object
  3,                                      !- Outlet Port
  {d36f467d-cf21-4ac5-97a8-574b0c2cb8d0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9d0bb3d7-5156-49c0-af57-7427d5ecc258}, !- Handle
  {d36f467d-cf21-4ac5-97a8-574b0c2cb8d0}, !- Source Object
  5,                                      !- Outlet Port
  {1acb73f9-736d-4a6b-b70a-d8fbe0471761}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9d3179f-5c19-40b1-b972-b2fe0cd19323}, !- Handle
  {1acb73f9-736d-4a6b-b70a-d8fbe0471761}, !- Source Object
  3,                                      !- Outlet Port
  {e7509870-139e-4940-bbb6-0d0c5535b5ee}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {e68468c8-9260-48eb-829f-371f50fd44ea}, !- Handle
  Setpoint Manager Single Zone Reheat 21, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {72bd542b-7803-4fb9-8442-0cb227393dc6}, !- Control Zone Name
  {2983d873-6764-4469-a217-f39923e9cc7f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {7d470fb5-8c41-443c-88a8-3fcada63dd2c}, !- Handle
  Coil Heating Water Baseboard 32,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7110bd02-2ccb-4336-9fba-93bfdd121833}, !- Water Inlet Node Name
  {2fa9b4e8-6d41-4b85-a291-48f63a2f9b6f}; !- Water Outlet Node Name

OS:Node,
  {6770a9cf-69ab-4bd3-846b-a3cf76d28ecf}, !- Handle
  Node 388,                               !- Name
  {cd7e8406-cea1-4f12-97c9-8d54a6629a87}, !- Inlet Port
  {7110bd02-2ccb-4336-9fba-93bfdd121833}; !- Outlet Port

OS:Connection,
  {cd7e8406-cea1-4f12-97c9-8d54a6629a87}, !- Handle
  {7abbadb6-2764-44a4-8b84-4e5fa2114a93}, !- Source Object
  34,                                     !- Outlet Port
  {6770a9cf-69ab-4bd3-846b-a3cf76d28ecf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6812ca89-10ce-4022-935a-6b1d3ce6dcf2}, !- Handle
  Node 389,                               !- Name
  {2fa9b4e8-6d41-4b85-a291-48f63a2f9b6f}, !- Inlet Port
  {49816f03-4e53-46b4-b30a-4261c90c4d24}; !- Outlet Port

OS:Connection,
  {7110bd02-2ccb-4336-9fba-93bfdd121833}, !- Handle
  {6770a9cf-69ab-4bd3-846b-a3cf76d28ecf}, !- Source Object
  3,                                      !- Outlet Port
  {7d470fb5-8c41-443c-88a8-3fcada63dd2c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2fa9b4e8-6d41-4b85-a291-48f63a2f9b6f}, !- Handle
  {7d470fb5-8c41-443c-88a8-3fcada63dd2c}, !- Source Object
  10,                                     !- Outlet Port
  {6812ca89-10ce-4022-935a-6b1d3ce6dcf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49816f03-4e53-46b4-b30a-4261c90c4d24}, !- Handle
  {6812ca89-10ce-4022-935a-6b1d3ce6dcf2}, !- Source Object
  3,                                      !- Outlet Port
  {de727d77-66b2-4cb9-9715-1e27a3efe486}, !- Target Object
  34;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {33da9b6c-3d25-4ec8-9fae-47e80163efdd}, !- Handle
  Zone HVAC Baseboard Convective Water 32, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {7d470fb5-8c41-443c-88a8-3fcada63dd2c}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2816964f-6358-4e3d-87bb-0e2fb4c09460}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 32, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {9f172df1-1a73-4fc8-9c92-6f9170f823be}, !- Air Inlet Node Name
  {894dcbd7-a05b-4b24-8448-3bc621015793}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9be8be18-e7bc-4091-a962-9def73a2b61d}, !- Handle
  Node 390,                               !- Name
  {d02d471d-79ea-4154-b624-e69bf011b69a}, !- Inlet Port
  {f282079e-5913-47a2-a811-23bd1cf38ebf}; !- Outlet Port

OS:Connection,
  {59e2376f-2291-4818-85fc-5463c5e5500e}, !- Handle
  {dbb7fd2d-d88b-4f91-8e66-13b5de2d9415}, !- Source Object
  3,                                      !- Outlet Port
  {62436bd0-fd91-43a6-86f8-7ecebef94aa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d02d471d-79ea-4154-b624-e69bf011b69a}, !- Handle
  {9889b75f-0aba-40ad-87a4-89023faae036}, !- Source Object
  2,                                      !- Outlet Port
  {9be8be18-e7bc-4091-a962-9def73a2b61d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f282079e-5913-47a2-a811-23bd1cf38ebf}, !- Handle
  {9be8be18-e7bc-4091-a962-9def73a2b61d}, !- Source Object
  3,                                      !- Outlet Port
  {50939d99-0204-4b26-af66-778c8a6a4494}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b82c8d8e-eff1-44b5-923e-8e2af9cc5d07}, !- Handle
  Node 391,                               !- Name
  {c85154ac-a88d-44d3-ba2b-9bdbb723a8d6}, !- Inlet Port
  {9f172df1-1a73-4fc8-9c92-6f9170f823be}; !- Outlet Port

OS:Connection,
  {c85154ac-a88d-44d3-ba2b-9bdbb723a8d6}, !- Handle
  {44b76f9c-78b5-4b0c-ade6-8993805b4ae9}, !- Source Object
  3,                                      !- Outlet Port
  {b82c8d8e-eff1-44b5-923e-8e2af9cc5d07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f172df1-1a73-4fc8-9c92-6f9170f823be}, !- Handle
  {b82c8d8e-eff1-44b5-923e-8e2af9cc5d07}, !- Source Object
  3,                                      !- Outlet Port
  {2816964f-6358-4e3d-87bb-0e2fb4c09460}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {894dcbd7-a05b-4b24-8448-3bc621015793}, !- Handle
  {2816964f-6358-4e3d-87bb-0e2fb4c09460}, !- Source Object
  4,                                      !- Outlet Port
  {dbb7fd2d-d88b-4f91-8e66-13b5de2d9415}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d6fd7b0c-77b5-4e9a-bf69-56a2bae918be}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 20, !- Name
  ,                                       !- Controller List Name
  {1035e367-0695-455f-a344-1b3479868bfd}, !- Availability Schedule
  {652de371-7d0b-4585-b338-f5281942e373}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {28915795-907d-4bdd-99aa-e8cbc92cceab}, !- Supply Side Inlet Node Name
  {aaf785be-9a21-45a3-928d-3474a4eee344}, !- Demand Side Outlet Node Name
  {d72516cd-fdc1-4a6e-8796-85ab6bc83826}, !- Demand Side Inlet Node A
  {016d3c46-95c1-47c8-83ae-9c2008a6b8b7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {aab74c85-7672-4f47-8c46-b854019f825e}, !- Demand Mixer Name
  {cfdd22a3-730a-42b2-90e2-ee981c8ec568}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cfae0bc4-f2eb-4a74-9d7c-09d6f6ab72e7}, !- Handle
  Node 392,                               !- Name
  {28915795-907d-4bdd-99aa-e8cbc92cceab}, !- Inlet Port
  {0c2ef9ff-9923-46e6-9287-9c9b649ff4d7}; !- Outlet Port

OS:Node,
  {1d0982aa-ce8e-4b5d-a123-213ae2fec656}, !- Handle
  Node 393,                               !- Name
  {af5a20a5-432b-435d-80f2-46e4c8e22e87}, !- Inlet Port
  {016d3c46-95c1-47c8-83ae-9c2008a6b8b7}; !- Outlet Port

OS:Connection,
  {28915795-907d-4bdd-99aa-e8cbc92cceab}, !- Handle
  {d6fd7b0c-77b5-4e9a-bf69-56a2bae918be}, !- Source Object
  9,                                      !- Outlet Port
  {cfae0bc4-f2eb-4a74-9d7c-09d6f6ab72e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {016d3c46-95c1-47c8-83ae-9c2008a6b8b7}, !- Handle
  {1d0982aa-ce8e-4b5d-a123-213ae2fec656}, !- Source Object
  3,                                      !- Outlet Port
  {d6fd7b0c-77b5-4e9a-bf69-56a2bae918be}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0bc9e0c9-6eab-43c3-b1d4-75d6c51c4f92}, !- Handle
  Node 394,                               !- Name
  {d72516cd-fdc1-4a6e-8796-85ab6bc83826}, !- Inlet Port
  {f8111ecc-306d-4943-a229-0f6b68692349}; !- Outlet Port

OS:Node,
  {af16db71-69b5-4b40-9c4c-3fe632ea38b0}, !- Handle
  Node 395,                               !- Name
  {9a7ae494-4db9-44f7-be70-107daa707b87}, !- Inlet Port
  {aaf785be-9a21-45a3-928d-3474a4eee344}; !- Outlet Port

OS:Node,
  {78d17d43-6651-4c40-9069-4aeeae4fc4bc}, !- Handle
  Node 396,                               !- Name
  {a84ec13a-c598-49dc-97dc-b8a1e0ec8a80}, !- Inlet Port
  {aea02179-d49e-44b0-89ed-a7e2bd33f837}; !- Outlet Port

OS:Connection,
  {d72516cd-fdc1-4a6e-8796-85ab6bc83826}, !- Handle
  {d6fd7b0c-77b5-4e9a-bf69-56a2bae918be}, !- Source Object
  11,                                     !- Outlet Port
  {0bc9e0c9-6eab-43c3-b1d4-75d6c51c4f92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aaf785be-9a21-45a3-928d-3474a4eee344}, !- Handle
  {af16db71-69b5-4b40-9c4c-3fe632ea38b0}, !- Source Object
  3,                                      !- Outlet Port
  {d6fd7b0c-77b5-4e9a-bf69-56a2bae918be}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cfdd22a3-730a-42b2-90e2-ee981c8ec568}, !- Handle
  Air Loop HVAC Zone Splitter 22,         !- Name
  {f8111ecc-306d-4943-a229-0f6b68692349}, !- Inlet Node Name
  {0be097c0-88b9-45c5-bf16-76a2bcdf107b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {aab74c85-7672-4f47-8c46-b854019f825e}, !- Handle
  Air Loop HVAC Zone Mixer 22,            !- Name
  {9a7ae494-4db9-44f7-be70-107daa707b87}, !- Outlet Node Name
  {8e81866f-04cc-4cc5-8860-3b325be88c12}; !- Inlet Node Name 1

OS:Connection,
  {f8111ecc-306d-4943-a229-0f6b68692349}, !- Handle
  {0bc9e0c9-6eab-43c3-b1d4-75d6c51c4f92}, !- Source Object
  3,                                      !- Outlet Port
  {cfdd22a3-730a-42b2-90e2-ee981c8ec568}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a7ae494-4db9-44f7-be70-107daa707b87}, !- Handle
  {aab74c85-7672-4f47-8c46-b854019f825e}, !- Source Object
  2,                                      !- Outlet Port
  {af16db71-69b5-4b40-9c4c-3fe632ea38b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {798f0013-61ce-401d-9dab-e174f422a6c6}, !- Handle
  {d6fd7b0c-77b5-4e9a-bf69-56a2bae918be}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {652de371-7d0b-4585-b338-f5281942e373}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 21, !- Name
  {0587edf1-a2c0-487d-8004-6b1d88f6d980}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {58cc1db0-8078-4c4a-889c-869d05e2de36}, !- Handle
  Fan On Off 22,                          !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {680540cf-347b-42f8-8f51-8b5632b318a7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8447991c-2dae-4e17-aa4d-d5e5599d3716}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {680540cf-347b-42f8-8f51-8b5632b318a7}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8447991c-2dae-4e17-aa4d-d5e5599d3716}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4d1633c9-5086-492e-977a-305863698644}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9a9ef47c-e145-4bdf-b821-a80abca9aaa7}, !- Handle
  Curve Quadratic 64,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0b3d4fc6-be0a-4a49-8ae5-18d4c072e234}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d49075d5-042a-4b84-b7d8-14274be3b2b5}, !- Handle
  Curve Quadratic 65,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {df16d6a9-2c8a-4602-a5d9-4521081f3388}, !- Handle
  Curve Cubic 106,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ae2a359e-f7ee-4786-b3d8-5ac1a8ab025e}, !- Handle
  CoilCoolingDXSingleSpeed_dx 21 16kBtu/hr 10.0EER, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3009666-f616-46ac-990a-6ed1d2a09d52}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dcc016b6-c53a-4bda-96e5-7dacec9d4d09}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ac571323-4efd-48be-abd3-37740a9d6f5b}, !- Energy Input Ratio Function of Temperature Curve Name
  {7ba1a6fb-5315-434d-801b-cce654e3c115}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a9d81b5d-4b8c-4418-b601-43edcb529c1f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {6920c2a8-6cb6-48bb-bf75-113ea1c7ebe6}, !- Handle
  Curve Cubic 107,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {eb7af7e4-71f8-4d31-bc4b-f3f619988b43}, !- Handle
  Curve Cubic 108,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {1cb79fe1-ef51-44de-955d-22bccf90ece2}, !- Handle
  Curve Cubic 109,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {c654b389-0e05-4e03-ad24-ffc3fdcb121e}, !- Handle
  Curve Quadratic 66,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5d41c083-f965-4991-b83a-c916b072b37c}, !- Handle
  Curve Cubic 110,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {ebc04749-4aa5-4a0e-93a7-37dd787afd66}, !- Handle
  CoilHeatingDXSingleSpeed_dx 21 11 Clg kBtu/hr 3.1COPH, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  3295.61312318407,                       !- Rated Total Heating Capacity {W}
  3.29735925130388,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {109590c8-666d-434f-a1b9-4366889a910a}, !- Total Heating Capacity Function of Temperature Curve Name
  {1b6dbfe7-d32b-480f-ba45-3744061ce6bd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f30ad448-db1e-45d5-8d3e-62e978a9a715}, !- Energy Input Ratio Function of Temperature Curve Name
  {334f9aa3-dc43-438a-b764-f9c43c758983}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7505387e-f163-4df4-a6de-c6e036607a41}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {5d964529-3c0c-4b01-88e0-c1e9351e3083}, !- Handle
  Controller Outdoor Air 22,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1035e367-0695-455f-a344-1b3479868bfd}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b36a52a2-9b17-4f6a-a0a3-65cb9687b355}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b36a52a2-9b17-4f6a-a0a3-65cb9687b355}, !- Handle
  Controller Mechanical Ventilation 22,   !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e3ffa736-64e7-43b4-9316-f6a893a914bf}, !- Handle
  Air Loop HVAC Outdoor Air System 22,    !- Name
  {5d964529-3c0c-4b01-88e0-c1e9351e3083}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {372779c5-a93a-4fb4-985c-240ef6ec7e0c}, !- Mixed Air Node Name
  {4dc7680a-1c70-4c42-a081-cdde7dae100b}, !- Outdoor Air Stream Node Name
  {cf490b33-2535-4f45-85d6-a54e259b621d}, !- Relief Air Stream Node Name
  {0c2ef9ff-9923-46e6-9287-9c9b649ff4d7}; !- Return Air Stream Node Name

OS:Node,
  {61dae0c1-6989-42f2-88d8-cbcc39ad94e2}, !- Handle
  Node 397,                               !- Name
  ,                                       !- Inlet Port
  {4dc7680a-1c70-4c42-a081-cdde7dae100b}; !- Outlet Port

OS:Connection,
  {4dc7680a-1c70-4c42-a081-cdde7dae100b}, !- Handle
  {61dae0c1-6989-42f2-88d8-cbcc39ad94e2}, !- Source Object
  3,                                      !- Outlet Port
  {e3ffa736-64e7-43b4-9316-f6a893a914bf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a24ff38c-5e72-4745-a956-db77893d9801}, !- Handle
  Node 398,                               !- Name
  {cf490b33-2535-4f45-85d6-a54e259b621d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf490b33-2535-4f45-85d6-a54e259b621d}, !- Handle
  {e3ffa736-64e7-43b4-9316-f6a893a914bf}, !- Source Object
  7,                                      !- Outlet Port
  {a24ff38c-5e72-4745-a956-db77893d9801}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {5d32dab3-a0d5-44df-8f31-7ea94d792fb7}, !- Handle
  Coil Heating Gas 22,                    !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {4baac9c8-a479-411b-84ac-b959ecca1451}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {b04f8124-6956-4b69-bc15-75d4a948abd3}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 9 ASHP, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {990ebfc1-423a-4b58-853a-0cbdbd0ff034}, !- Air Inlet Node Name
  {af5a20a5-432b-435d-80f2-46e4c8e22e87}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {390ee64b-6ed4-4fe2-ab8d-6f5ef271e12f}, !- Controlling Zone or Thermostat Location
  {58cc1db0-8078-4c4a-889c-869d05e2de36}, !- Supply Air Fan Name
  {ebc04749-4aa5-4a0e-93a7-37dd787afd66}, !- Heating Coil Name
  {ae2a359e-f7ee-4786-b3d8-5ac1a8ab025e}, !- Cooling Coil Name
  {5d32dab3-a0d5-44df-8f31-7ea94d792fb7}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {1035e367-0695-455f-a344-1b3479868bfd}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {af5a20a5-432b-435d-80f2-46e4c8e22e87}, !- Handle
  {b04f8124-6956-4b69-bc15-75d4a948abd3}, !- Source Object
  4,                                      !- Outlet Port
  {1d0982aa-ce8e-4b5d-a123-213ae2fec656}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f38d5f2a-4635-41dd-b921-a6e89326d1d6}, !- Handle
  Node 399,                               !- Name
  {372779c5-a93a-4fb4-985c-240ef6ec7e0c}, !- Inlet Port
  {990ebfc1-423a-4b58-853a-0cbdbd0ff034}; !- Outlet Port

OS:Connection,
  {0c2ef9ff-9923-46e6-9287-9c9b649ff4d7}, !- Handle
  {cfae0bc4-f2eb-4a74-9d7c-09d6f6ab72e7}, !- Source Object
  3,                                      !- Outlet Port
  {e3ffa736-64e7-43b4-9316-f6a893a914bf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {372779c5-a93a-4fb4-985c-240ef6ec7e0c}, !- Handle
  {e3ffa736-64e7-43b4-9316-f6a893a914bf}, !- Source Object
  5,                                      !- Outlet Port
  {f38d5f2a-4635-41dd-b921-a6e89326d1d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {990ebfc1-423a-4b58-853a-0cbdbd0ff034}, !- Handle
  {f38d5f2a-4635-41dd-b921-a6e89326d1d6}, !- Source Object
  3,                                      !- Outlet Port
  {b04f8124-6956-4b69-bc15-75d4a948abd3}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {5680e36b-391c-4d36-82d2-23f464dd04ec}, !- Handle
  Setpoint Manager Single Zone Reheat 22, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {390ee64b-6ed4-4fe2-ab8d-6f5ef271e12f}, !- Control Zone Name
  {1d0982aa-ce8e-4b5d-a123-213ae2fec656}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {8ba8893d-0a2c-4527-aa6d-7ecdfd2aa61d}, !- Handle
  Coil Heating Water Baseboard 33,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1f5ca9fc-4d86-4e47-9fad-d3801bd67612}, !- Water Inlet Node Name
  {26042c52-f45b-4bd6-ae6c-8bf0421b0159}; !- Water Outlet Node Name

OS:Node,
  {283b54b2-680d-4bf7-96dc-0a7830f63810}, !- Handle
  Node 400,                               !- Name
  {80b9575a-8173-44fa-a2b7-e27addc1ff3c}, !- Inlet Port
  {1f5ca9fc-4d86-4e47-9fad-d3801bd67612}; !- Outlet Port

OS:Connection,
  {80b9575a-8173-44fa-a2b7-e27addc1ff3c}, !- Handle
  {7abbadb6-2764-44a4-8b84-4e5fa2114a93}, !- Source Object
  35,                                     !- Outlet Port
  {283b54b2-680d-4bf7-96dc-0a7830f63810}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bba0b325-421c-4281-a1df-d592b1098315}, !- Handle
  Node 401,                               !- Name
  {26042c52-f45b-4bd6-ae6c-8bf0421b0159}, !- Inlet Port
  {9db7e741-d23e-4c8e-a52f-9e3196d863f6}; !- Outlet Port

OS:Connection,
  {1f5ca9fc-4d86-4e47-9fad-d3801bd67612}, !- Handle
  {283b54b2-680d-4bf7-96dc-0a7830f63810}, !- Source Object
  3,                                      !- Outlet Port
  {8ba8893d-0a2c-4527-aa6d-7ecdfd2aa61d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {26042c52-f45b-4bd6-ae6c-8bf0421b0159}, !- Handle
  {8ba8893d-0a2c-4527-aa6d-7ecdfd2aa61d}, !- Source Object
  10,                                     !- Outlet Port
  {bba0b325-421c-4281-a1df-d592b1098315}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9db7e741-d23e-4c8e-a52f-9e3196d863f6}, !- Handle
  {bba0b325-421c-4281-a1df-d592b1098315}, !- Source Object
  3,                                      !- Outlet Port
  {de727d77-66b2-4cb9-9715-1e27a3efe486}, !- Target Object
  35;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1b4fd5f1-3439-4bbe-a3e0-65953bb05113}, !- Handle
  Zone HVAC Baseboard Convective Water 33, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {8ba8893d-0a2c-4527-aa6d-7ecdfd2aa61d}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ad622b23-9606-4228-a969-5b712aa27cf9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 33, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {fcb2df89-ae3e-42b4-9afe-b3b70a41a1da}, !- Air Inlet Node Name
  {a84ec13a-c598-49dc-97dc-b8a1e0ec8a80}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5553bd6f-3f5c-43e0-a5b1-5684b4d1eb9b}, !- Handle
  Node 402,                               !- Name
  {95ffd56b-de69-4a33-a18f-27ec093e39fa}, !- Inlet Port
  {8e81866f-04cc-4cc5-8860-3b325be88c12}; !- Outlet Port

OS:Connection,
  {aea02179-d49e-44b0-89ed-a7e2bd33f837}, !- Handle
  {78d17d43-6651-4c40-9069-4aeeae4fc4bc}, !- Source Object
  3,                                      !- Outlet Port
  {8bac142e-b5d5-459a-a2cf-3ee16f235f4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95ffd56b-de69-4a33-a18f-27ec093e39fa}, !- Handle
  {181a0195-6ca1-4cf7-b481-ba5f00fe9a76}, !- Source Object
  2,                                      !- Outlet Port
  {5553bd6f-3f5c-43e0-a5b1-5684b4d1eb9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e81866f-04cc-4cc5-8860-3b325be88c12}, !- Handle
  {5553bd6f-3f5c-43e0-a5b1-5684b4d1eb9b}, !- Source Object
  3,                                      !- Outlet Port
  {aab74c85-7672-4f47-8c46-b854019f825e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {caed6e5f-b8db-42da-9739-716c952c36e4}, !- Handle
  Node 403,                               !- Name
  {0be097c0-88b9-45c5-bf16-76a2bcdf107b}, !- Inlet Port
  {fcb2df89-ae3e-42b4-9afe-b3b70a41a1da}; !- Outlet Port

OS:Connection,
  {0be097c0-88b9-45c5-bf16-76a2bcdf107b}, !- Handle
  {cfdd22a3-730a-42b2-90e2-ee981c8ec568}, !- Source Object
  3,                                      !- Outlet Port
  {caed6e5f-b8db-42da-9739-716c952c36e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcb2df89-ae3e-42b4-9afe-b3b70a41a1da}, !- Handle
  {caed6e5f-b8db-42da-9739-716c952c36e4}, !- Source Object
  3,                                      !- Outlet Port
  {ad622b23-9606-4228-a969-5b712aa27cf9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a84ec13a-c598-49dc-97dc-b8a1e0ec8a80}, !- Handle
  {ad622b23-9606-4228-a969-5b712aa27cf9}, !- Source Object
  4,                                      !- Outlet Port
  {78d17d43-6651-4c40-9069-4aeeae4fc4bc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {653243e4-2c04-41db-8915-0a84d69dc1b0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 21, !- Name
  ,                                       !- Controller List Name
  {74b1545d-1198-497a-8830-aaf49f4bb9c8}, !- Availability Schedule
  {a1c107e2-34af-4e46-a281-16dd2f78a89b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e54c4db4-65c7-4354-9fb3-9c74706d7641}, !- Supply Side Inlet Node Name
  {135458fc-de1c-4672-8b4e-9dcb1f9efd0d}, !- Demand Side Outlet Node Name
  {1d09388e-a660-47fc-ac9f-3375203e7906}, !- Demand Side Inlet Node A
  {35bb92f2-56d1-4ff6-ab18-f6447015b3c0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f64be375-e408-4a8f-891d-38423b8c82ad}, !- Demand Mixer Name
  {9a2980f4-7bb3-4f61-a026-88752602350e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4774b457-7765-4958-8f5a-168c1f377d45}, !- Handle
  Node 404,                               !- Name
  {e54c4db4-65c7-4354-9fb3-9c74706d7641}, !- Inlet Port
  {e1828e8e-af82-49cf-b970-82f70acf93a7}; !- Outlet Port

OS:Node,
  {0131b0b5-02b7-4a43-ac17-933c0402a03a}, !- Handle
  Node 405,                               !- Name
  {f015704b-9505-48f1-b027-fefb77b96810}, !- Inlet Port
  {35bb92f2-56d1-4ff6-ab18-f6447015b3c0}; !- Outlet Port

OS:Connection,
  {e54c4db4-65c7-4354-9fb3-9c74706d7641}, !- Handle
  {653243e4-2c04-41db-8915-0a84d69dc1b0}, !- Source Object
  9,                                      !- Outlet Port
  {4774b457-7765-4958-8f5a-168c1f377d45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35bb92f2-56d1-4ff6-ab18-f6447015b3c0}, !- Handle
  {0131b0b5-02b7-4a43-ac17-933c0402a03a}, !- Source Object
  3,                                      !- Outlet Port
  {653243e4-2c04-41db-8915-0a84d69dc1b0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {df715e0f-bba2-497f-ac29-eeb9fff131b8}, !- Handle
  Node 406,                               !- Name
  {1d09388e-a660-47fc-ac9f-3375203e7906}, !- Inlet Port
  {991e00ce-4c78-42ec-9a3e-e068f25fcc9e}; !- Outlet Port

OS:Node,
  {7e42c4b9-55bb-4f8b-9fcc-e5e3795ad069}, !- Handle
  Node 407,                               !- Name
  {efc8032c-a5c9-4976-98c7-0aa187e7ba26}, !- Inlet Port
  {135458fc-de1c-4672-8b4e-9dcb1f9efd0d}; !- Outlet Port

OS:Node,
  {e954820a-9b71-44ba-b1d5-b4caeea8a61b}, !- Handle
  Node 408,                               !- Name
  {a889ee52-f363-4b08-b56e-4c16cf612e97}, !- Inlet Port
  {c38dd160-5098-46dc-8171-82a60eaff368}; !- Outlet Port

OS:Connection,
  {1d09388e-a660-47fc-ac9f-3375203e7906}, !- Handle
  {653243e4-2c04-41db-8915-0a84d69dc1b0}, !- Source Object
  11,                                     !- Outlet Port
  {df715e0f-bba2-497f-ac29-eeb9fff131b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {135458fc-de1c-4672-8b4e-9dcb1f9efd0d}, !- Handle
  {7e42c4b9-55bb-4f8b-9fcc-e5e3795ad069}, !- Source Object
  3,                                      !- Outlet Port
  {653243e4-2c04-41db-8915-0a84d69dc1b0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9a2980f4-7bb3-4f61-a026-88752602350e}, !- Handle
  Air Loop HVAC Zone Splitter 23,         !- Name
  {991e00ce-4c78-42ec-9a3e-e068f25fcc9e}, !- Inlet Node Name
  {eec93271-1416-4196-8587-fa333fae1c9e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f64be375-e408-4a8f-891d-38423b8c82ad}, !- Handle
  Air Loop HVAC Zone Mixer 23,            !- Name
  {efc8032c-a5c9-4976-98c7-0aa187e7ba26}, !- Outlet Node Name
  {71e2fd8c-8684-4c0c-b17e-540c45f741c2}; !- Inlet Node Name 1

OS:Connection,
  {991e00ce-4c78-42ec-9a3e-e068f25fcc9e}, !- Handle
  {df715e0f-bba2-497f-ac29-eeb9fff131b8}, !- Source Object
  3,                                      !- Outlet Port
  {9a2980f4-7bb3-4f61-a026-88752602350e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efc8032c-a5c9-4976-98c7-0aa187e7ba26}, !- Handle
  {f64be375-e408-4a8f-891d-38423b8c82ad}, !- Source Object
  2,                                      !- Outlet Port
  {7e42c4b9-55bb-4f8b-9fcc-e5e3795ad069}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {96a1a2ca-117a-4a15-ab62-a2a535c9db4b}, !- Handle
  {653243e4-2c04-41db-8915-0a84d69dc1b0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a1c107e2-34af-4e46-a281-16dd2f78a89b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 22, !- Name
  {853dd137-763d-41b9-8a9f-800ced030fb1}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {bf711cb2-3095-4287-8f03-686183bc76ee}, !- Handle
  Fan On Off 23,                          !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9d22682a-1ce1-4f8b-b56f-c6b74c5cc7c4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2400c56d-d880-44e6-8114-de0306e31652}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9d22682a-1ce1-4f8b-b56f-c6b74c5cc7c4}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2400c56d-d880-44e6-8114-de0306e31652}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {881473bf-142e-4559-9789-9b9f59817455}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {44b20dbc-450d-4f43-9934-fe91084cf17c}, !- Handle
  Curve Quadratic 67,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f7f92351-875c-4c16-8bc8-7da79672f29d}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {21edbbac-89f7-4fdf-9255-54ff8b268cc0}, !- Handle
  Curve Quadratic 68,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5edfb7ed-adf2-4e16-904e-e51c5ed28949}, !- Handle
  Curve Cubic 111,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {13cf92b0-8fb0-4f47-a067-de4da2b9a5bc}, !- Handle
  CoilCoolingDXSingleSpeed_dx 22 21kBtu/hr 10.0EER, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3009666-f616-46ac-990a-6ed1d2a09d52}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dcc016b6-c53a-4bda-96e5-7dacec9d4d09}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ac571323-4efd-48be-abd3-37740a9d6f5b}, !- Energy Input Ratio Function of Temperature Curve Name
  {7ba1a6fb-5315-434d-801b-cce654e3c115}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a9d81b5d-4b8c-4418-b601-43edcb529c1f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {41575591-144d-4726-98b7-dbb8fd74b5e3}, !- Handle
  Curve Cubic 112,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {11efe023-1fa2-47fe-b0f4-f40e2f082fd5}, !- Handle
  Curve Cubic 113,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {ca953bf8-f473-4314-a37b-cd00169af8e3}, !- Handle
  Curve Cubic 114,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {40151ead-3611-4f52-980c-888bd1601fff}, !- Handle
  Curve Quadratic 69,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fbfdb8f5-cfd1-434b-9a5b-54e3a0fd6bb5}, !- Handle
  Curve Cubic 115,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {164f19a6-8f3d-41c2-94ef-4f2c91443bd7}, !- Handle
  CoilHeatingDXSingleSpeed_dx 22 15 Clg kBtu/hr 3.1COPH, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  4449.90783409532,                       !- Rated Total Heating Capacity {W}
  3.29916628880184,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {109590c8-666d-434f-a1b9-4366889a910a}, !- Total Heating Capacity Function of Temperature Curve Name
  {1b6dbfe7-d32b-480f-ba45-3744061ce6bd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f30ad448-db1e-45d5-8d3e-62e978a9a715}, !- Energy Input Ratio Function of Temperature Curve Name
  {334f9aa3-dc43-438a-b764-f9c43c758983}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7505387e-f163-4df4-a6de-c6e036607a41}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {96ea3c9a-276d-4013-aa1b-8104930135a0}, !- Handle
  Controller Outdoor Air 23,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {74b1545d-1198-497a-8830-aaf49f4bb9c8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f85c3a3d-4dca-4ffd-9774-e21260d61f08}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f85c3a3d-4dca-4ffd-9774-e21260d61f08}, !- Handle
  Controller Mechanical Ventilation 23,   !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b064bbe4-1db2-4465-aa33-59abc1967348}, !- Handle
  Air Loop HVAC Outdoor Air System 23,    !- Name
  {96ea3c9a-276d-4013-aa1b-8104930135a0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d54b776d-513f-462e-8f0e-e344b942e3ce}, !- Mixed Air Node Name
  {74e8da4b-416d-4fe5-9142-883d88d63c4e}, !- Outdoor Air Stream Node Name
  {2d5b0556-42a1-4953-aaf7-9e91a75f7a89}, !- Relief Air Stream Node Name
  {e1828e8e-af82-49cf-b970-82f70acf93a7}; !- Return Air Stream Node Name

OS:Node,
  {48aad200-c27c-46b4-82b2-9f195fa2191d}, !- Handle
  Node 409,                               !- Name
  ,                                       !- Inlet Port
  {74e8da4b-416d-4fe5-9142-883d88d63c4e}; !- Outlet Port

OS:Connection,
  {74e8da4b-416d-4fe5-9142-883d88d63c4e}, !- Handle
  {48aad200-c27c-46b4-82b2-9f195fa2191d}, !- Source Object
  3,                                      !- Outlet Port
  {b064bbe4-1db2-4465-aa33-59abc1967348}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f7036ac5-cfb6-4406-ad2c-98e53b8f91aa}, !- Handle
  Node 410,                               !- Name
  {2d5b0556-42a1-4953-aaf7-9e91a75f7a89}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d5b0556-42a1-4953-aaf7-9e91a75f7a89}, !- Handle
  {b064bbe4-1db2-4465-aa33-59abc1967348}, !- Source Object
  7,                                      !- Outlet Port
  {f7036ac5-cfb6-4406-ad2c-98e53b8f91aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {fde1b9b3-161a-4855-a001-82d97d0cd142}, !- Handle
  Coil Heating Gas 23,                    !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {4baac9c8-a479-411b-84ac-b959ecca1451}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {a700b92a-9689-4a09-b574-e4a4ff72ddbf}, !- Handle
  ALL_ST=Health care facility operating room_FL=Building Story 3_SCH=H ASHP, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {6af45615-08c3-4e7a-9c82-c6b895d0643b}, !- Air Inlet Node Name
  {f015704b-9505-48f1-b027-fefb77b96810}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5e42bc67-54b1-48e1-b21f-c24065f09948}, !- Controlling Zone or Thermostat Location
  {bf711cb2-3095-4287-8f03-686183bc76ee}, !- Supply Air Fan Name
  {164f19a6-8f3d-41c2-94ef-4f2c91443bd7}, !- Heating Coil Name
  {13cf92b0-8fb0-4f47-a067-de4da2b9a5bc}, !- Cooling Coil Name
  {fde1b9b3-161a-4855-a001-82d97d0cd142}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {74b1545d-1198-497a-8830-aaf49f4bb9c8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {f015704b-9505-48f1-b027-fefb77b96810}, !- Handle
  {a700b92a-9689-4a09-b574-e4a4ff72ddbf}, !- Source Object
  4,                                      !- Outlet Port
  {0131b0b5-02b7-4a43-ac17-933c0402a03a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4868abf3-11d2-4ca6-958f-8bafa723d100}, !- Handle
  Node 411,                               !- Name
  {d54b776d-513f-462e-8f0e-e344b942e3ce}, !- Inlet Port
  {6af45615-08c3-4e7a-9c82-c6b895d0643b}; !- Outlet Port

OS:Connection,
  {e1828e8e-af82-49cf-b970-82f70acf93a7}, !- Handle
  {4774b457-7765-4958-8f5a-168c1f377d45}, !- Source Object
  3,                                      !- Outlet Port
  {b064bbe4-1db2-4465-aa33-59abc1967348}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d54b776d-513f-462e-8f0e-e344b942e3ce}, !- Handle
  {b064bbe4-1db2-4465-aa33-59abc1967348}, !- Source Object
  5,                                      !- Outlet Port
  {4868abf3-11d2-4ca6-958f-8bafa723d100}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6af45615-08c3-4e7a-9c82-c6b895d0643b}, !- Handle
  {4868abf3-11d2-4ca6-958f-8bafa723d100}, !- Source Object
  3,                                      !- Outlet Port
  {a700b92a-9689-4a09-b574-e4a4ff72ddbf}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {607e4d74-d000-48cb-aa72-bb369c809697}, !- Handle
  Setpoint Manager Single Zone Reheat 23, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {5e42bc67-54b1-48e1-b21f-c24065f09948}, !- Control Zone Name
  {0131b0b5-02b7-4a43-ac17-933c0402a03a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {6a591302-9f1e-43c9-86c9-ed82f472eab6}, !- Handle
  Coil Heating Water Baseboard 34,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {41cd487a-da59-4d49-b982-2abbd818faa4}, !- Water Inlet Node Name
  {8dee915c-601d-4d2d-9516-12e2b05972f8}; !- Water Outlet Node Name

OS:Node,
  {72cd2f18-7d5f-41e6-9abd-718108bad488}, !- Handle
  Node 412,                               !- Name
  {4a8916e5-766c-455f-9cda-5a91bb0158a1}, !- Inlet Port
  {41cd487a-da59-4d49-b982-2abbd818faa4}; !- Outlet Port

OS:Connection,
  {4a8916e5-766c-455f-9cda-5a91bb0158a1}, !- Handle
  {7abbadb6-2764-44a4-8b84-4e5fa2114a93}, !- Source Object
  36,                                     !- Outlet Port
  {72cd2f18-7d5f-41e6-9abd-718108bad488}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a2837f0f-ceb6-46b0-bf85-819067ae1216}, !- Handle
  Node 413,                               !- Name
  {8dee915c-601d-4d2d-9516-12e2b05972f8}, !- Inlet Port
  {4c51c2c2-3c1c-4e32-b1fe-052a12d39ae7}; !- Outlet Port

OS:Connection,
  {41cd487a-da59-4d49-b982-2abbd818faa4}, !- Handle
  {72cd2f18-7d5f-41e6-9abd-718108bad488}, !- Source Object
  3,                                      !- Outlet Port
  {6a591302-9f1e-43c9-86c9-ed82f472eab6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8dee915c-601d-4d2d-9516-12e2b05972f8}, !- Handle
  {6a591302-9f1e-43c9-86c9-ed82f472eab6}, !- Source Object
  10,                                     !- Outlet Port
  {a2837f0f-ceb6-46b0-bf85-819067ae1216}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c51c2c2-3c1c-4e32-b1fe-052a12d39ae7}, !- Handle
  {a2837f0f-ceb6-46b0-bf85-819067ae1216}, !- Source Object
  3,                                      !- Outlet Port
  {de727d77-66b2-4cb9-9715-1e27a3efe486}, !- Target Object
  36;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {24a700cb-409d-4f17-a4ac-e7457c6224a3}, !- Handle
  Zone HVAC Baseboard Convective Water 34, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {6a591302-9f1e-43c9-86c9-ed82f472eab6}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7c2b39c9-3fed-40ae-8883-f5c76e78a3f4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 34, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {7fcc7ad4-59cf-4196-b122-d3f86a390aec}, !- Air Inlet Node Name
  {a889ee52-f363-4b08-b56e-4c16cf612e97}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5ab2c9fa-5ff0-4cdb-8929-870d1837df3b}, !- Handle
  Node 414,                               !- Name
  {befc4353-939e-471f-8a9e-8f670826cd69}, !- Inlet Port
  {71e2fd8c-8684-4c0c-b17e-540c45f741c2}; !- Outlet Port

OS:Connection,
  {c38dd160-5098-46dc-8171-82a60eaff368}, !- Handle
  {e954820a-9b71-44ba-b1d5-b4caeea8a61b}, !- Source Object
  3,                                      !- Outlet Port
  {744b03a0-7542-49c7-8737-e167c7676b53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {befc4353-939e-471f-8a9e-8f670826cd69}, !- Handle
  {4654cd64-4fad-44f9-a0aa-48f70c6d0ed8}, !- Source Object
  2,                                      !- Outlet Port
  {5ab2c9fa-5ff0-4cdb-8929-870d1837df3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71e2fd8c-8684-4c0c-b17e-540c45f741c2}, !- Handle
  {5ab2c9fa-5ff0-4cdb-8929-870d1837df3b}, !- Source Object
  3,                                      !- Outlet Port
  {f64be375-e408-4a8f-891d-38423b8c82ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {79d81ae9-0389-4e17-8cb4-a04265b11b08}, !- Handle
  Node 415,                               !- Name
  {eec93271-1416-4196-8587-fa333fae1c9e}, !- Inlet Port
  {7fcc7ad4-59cf-4196-b122-d3f86a390aec}; !- Outlet Port

OS:Connection,
  {eec93271-1416-4196-8587-fa333fae1c9e}, !- Handle
  {9a2980f4-7bb3-4f61-a026-88752602350e}, !- Source Object
  3,                                      !- Outlet Port
  {79d81ae9-0389-4e17-8cb4-a04265b11b08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fcc7ad4-59cf-4196-b122-d3f86a390aec}, !- Handle
  {79d81ae9-0389-4e17-8cb4-a04265b11b08}, !- Source Object
  3,                                      !- Outlet Port
  {7c2b39c9-3fed-40ae-8883-f5c76e78a3f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a889ee52-f363-4b08-b56e-4c16cf612e97}, !- Handle
  {7c2b39c9-3fed-40ae-8883-f5c76e78a3f4}, !- Source Object
  4,                                      !- Outlet Port
  {e954820a-9b71-44ba-b1d5-b4caeea8a61b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6ecb2e2d-7d46-49d6-814c-60a089ca5b46}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 22, !- Name
  ,                                       !- Controller List Name
  {904a54a9-9b9f-4d96-af85-bffe85e9a15e}, !- Availability Schedule
  {c0eecd90-bd05-4fbd-9526-27fc2f413b82}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {27f4caab-94ae-48fb-b855-8e7df4db3680}, !- Supply Side Inlet Node Name
  {9f8c534d-7a5b-4aa5-af63-4d469787bd38}, !- Demand Side Outlet Node Name
  {a5f0adcd-9c7b-4f9a-8970-a29894593b0c}, !- Demand Side Inlet Node A
  {8e5d200d-11c1-41b3-ab9a-d9f8fe5d14b7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6ac5ba59-db62-4d6d-a43f-10af3346c7f2}, !- Demand Mixer Name
  {0d862c43-f5cd-4338-8f40-83c7841f7d0f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {111ee0ad-eccc-433e-b69a-33ad046e38b2}, !- Handle
  Node 416,                               !- Name
  {27f4caab-94ae-48fb-b855-8e7df4db3680}, !- Inlet Port
  {c3b75572-9208-430e-9590-4b93cb16d3da}; !- Outlet Port

OS:Node,
  {ce12ef4a-c1b7-460d-903f-abdee10b4989}, !- Handle
  Node 417,                               !- Name
  {fafbd1ab-75a9-44d4-8581-c388e74d82c6}, !- Inlet Port
  {8e5d200d-11c1-41b3-ab9a-d9f8fe5d14b7}; !- Outlet Port

OS:Connection,
  {27f4caab-94ae-48fb-b855-8e7df4db3680}, !- Handle
  {6ecb2e2d-7d46-49d6-814c-60a089ca5b46}, !- Source Object
  9,                                      !- Outlet Port
  {111ee0ad-eccc-433e-b69a-33ad046e38b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e5d200d-11c1-41b3-ab9a-d9f8fe5d14b7}, !- Handle
  {ce12ef4a-c1b7-460d-903f-abdee10b4989}, !- Source Object
  3,                                      !- Outlet Port
  {6ecb2e2d-7d46-49d6-814c-60a089ca5b46}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4893fb1c-6752-4bf6-943f-4e3b24af0e94}, !- Handle
  Node 418,                               !- Name
  {a5f0adcd-9c7b-4f9a-8970-a29894593b0c}, !- Inlet Port
  {201d6f41-d125-465e-a473-616b7de1a053}; !- Outlet Port

OS:Node,
  {3cae7170-eaf6-48c4-b446-9cc08f557bbb}, !- Handle
  Node 419,                               !- Name
  {677943ba-3cce-4e59-8e52-3ecebcaac365}, !- Inlet Port
  {9f8c534d-7a5b-4aa5-af63-4d469787bd38}; !- Outlet Port

OS:Node,
  {9dd6d626-6342-436d-adc4-390df5e88e75}, !- Handle
  Node 420,                               !- Name
  {b4677e27-865d-4f6d-a1bb-18b1383526cc}, !- Inlet Port
  {c2f418b4-08df-4386-bf97-970819751a4c}; !- Outlet Port

OS:Connection,
  {a5f0adcd-9c7b-4f9a-8970-a29894593b0c}, !- Handle
  {6ecb2e2d-7d46-49d6-814c-60a089ca5b46}, !- Source Object
  11,                                     !- Outlet Port
  {4893fb1c-6752-4bf6-943f-4e3b24af0e94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f8c534d-7a5b-4aa5-af63-4d469787bd38}, !- Handle
  {3cae7170-eaf6-48c4-b446-9cc08f557bbb}, !- Source Object
  3,                                      !- Outlet Port
  {6ecb2e2d-7d46-49d6-814c-60a089ca5b46}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0d862c43-f5cd-4338-8f40-83c7841f7d0f}, !- Handle
  Air Loop HVAC Zone Splitter 24,         !- Name
  {201d6f41-d125-465e-a473-616b7de1a053}, !- Inlet Node Name
  {84549368-a707-4958-b006-d0828bee500a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6ac5ba59-db62-4d6d-a43f-10af3346c7f2}, !- Handle
  Air Loop HVAC Zone Mixer 24,            !- Name
  {677943ba-3cce-4e59-8e52-3ecebcaac365}, !- Outlet Node Name
  {7a6df23c-00ca-45be-aed5-a5ac8f0d2058}; !- Inlet Node Name 1

OS:Connection,
  {201d6f41-d125-465e-a473-616b7de1a053}, !- Handle
  {4893fb1c-6752-4bf6-943f-4e3b24af0e94}, !- Source Object
  3,                                      !- Outlet Port
  {0d862c43-f5cd-4338-8f40-83c7841f7d0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {677943ba-3cce-4e59-8e52-3ecebcaac365}, !- Handle
  {6ac5ba59-db62-4d6d-a43f-10af3346c7f2}, !- Source Object
  2,                                      !- Outlet Port
  {3cae7170-eaf6-48c4-b446-9cc08f557bbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {060fad30-7fe2-417d-9849-edb56d9322d0}, !- Handle
  {6ecb2e2d-7d46-49d6-814c-60a089ca5b46}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c0eecd90-bd05-4fbd-9526-27fc2f413b82}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 23, !- Name
  {0c1df913-0a42-4a54-affb-f8f0c7723ed6}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {873a05e2-5877-4770-8910-a22343392a48}, !- Handle
  Fan On Off 24,                          !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {02fa14ce-3c48-4c90-b1e6-aa07435aa5fe}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a2620695-ea8a-4382-9247-48dba3a3e5b9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {02fa14ce-3c48-4c90-b1e6-aa07435aa5fe}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a2620695-ea8a-4382-9247-48dba3a3e5b9}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e75e63ce-649f-41af-885c-645bccaaa9cf}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ddb1a9e0-410d-43d1-9640-2633f3116b5e}, !- Handle
  Curve Quadratic 70,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {eae8d013-c010-4466-816e-efdf3b55131f}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5de0ba06-1980-4e7b-afa1-b09a8549ed76}, !- Handle
  Curve Quadratic 71,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {53f36b02-e313-400d-a592-30869a929638}, !- Handle
  Curve Cubic 116,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0409c7cf-4669-46b8-8d93-09226c5ae990}, !- Handle
  CoilCoolingDXSingleSpeed_dx 23 31kBtu/hr 10.0EER, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3009666-f616-46ac-990a-6ed1d2a09d52}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dcc016b6-c53a-4bda-96e5-7dacec9d4d09}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ac571323-4efd-48be-abd3-37740a9d6f5b}, !- Energy Input Ratio Function of Temperature Curve Name
  {7ba1a6fb-5315-434d-801b-cce654e3c115}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a9d81b5d-4b8c-4418-b601-43edcb529c1f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {4f00dca5-f827-4a66-bba8-f6f2197c70e5}, !- Handle
  Curve Cubic 117,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {148de0ce-bb15-485d-87a0-5c98fdcd4d4a}, !- Handle
  Curve Cubic 118,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {9a387a1c-131e-4788-ab75-4512728df886}, !- Handle
  Curve Cubic 119,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {cb464435-529a-4567-9c2c-f59174c7176d}, !- Handle
  Curve Quadratic 72,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {85f3fdf7-c7c0-4ba1-943e-ba3815e77a27}, !- Handle
  Curve Cubic 120,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {3a418b41-347a-49b4-b6c1-571e081bec53}, !- Handle
  CoilHeatingDXSingleSpeed_dx 23 22 Clg kBtu/hr 3.1COPH, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  6577.21183174652,                       !- Rated Total Heating Capacity {W}
  3.30249656317368,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {109590c8-666d-434f-a1b9-4366889a910a}, !- Total Heating Capacity Function of Temperature Curve Name
  {1b6dbfe7-d32b-480f-ba45-3744061ce6bd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f30ad448-db1e-45d5-8d3e-62e978a9a715}, !- Energy Input Ratio Function of Temperature Curve Name
  {334f9aa3-dc43-438a-b764-f9c43c758983}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7505387e-f163-4df4-a6de-c6e036607a41}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {569b36d5-7b51-4227-9997-782f7d7024c2}, !- Handle
  Controller Outdoor Air 24,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {904a54a9-9b9f-4d96-af85-bffe85e9a15e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2eb34efa-feea-4ff8-80ce-8f88da5b0a11}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2eb34efa-feea-4ff8-80ce-8f88da5b0a11}, !- Handle
  Controller Mechanical Ventilation 24,   !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {885d7fd7-3ee3-408a-8896-cfa0902b2836}, !- Handle
  Air Loop HVAC Outdoor Air System 24,    !- Name
  {569b36d5-7b51-4227-9997-782f7d7024c2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {65ea8d4e-ab86-4e33-a4bf-f54b31cffae0}, !- Mixed Air Node Name
  {1f47d3a5-838d-47e9-a82d-12b0f58ff651}, !- Outdoor Air Stream Node Name
  {a10e61bc-82a6-4ce6-964d-5e71602d9938}, !- Relief Air Stream Node Name
  {c3b75572-9208-430e-9590-4b93cb16d3da}; !- Return Air Stream Node Name

OS:Node,
  {ed5e0e46-69f9-4ab0-a430-803ef69f8f61}, !- Handle
  Node 421,                               !- Name
  ,                                       !- Inlet Port
  {1f47d3a5-838d-47e9-a82d-12b0f58ff651}; !- Outlet Port

OS:Connection,
  {1f47d3a5-838d-47e9-a82d-12b0f58ff651}, !- Handle
  {ed5e0e46-69f9-4ab0-a430-803ef69f8f61}, !- Source Object
  3,                                      !- Outlet Port
  {885d7fd7-3ee3-408a-8896-cfa0902b2836}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6bc434be-8c68-494c-970d-d871b97eb141}, !- Handle
  Node 422,                               !- Name
  {a10e61bc-82a6-4ce6-964d-5e71602d9938}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a10e61bc-82a6-4ce6-964d-5e71602d9938}, !- Handle
  {885d7fd7-3ee3-408a-8896-cfa0902b2836}, !- Source Object
  7,                                      !- Outlet Port
  {6bc434be-8c68-494c-970d-d871b97eb141}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {0c5c7752-7613-4786-a495-2feae3440fea}, !- Handle
  Coil Heating Gas 24,                    !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {4baac9c8-a479-411b-84ac-b959ecca1451}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {6032b6a9-7de2-43df-b7d9-70986c5b65f9}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 5_SCH=H 5 ASHP, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {694cb5d0-4c7e-45e4-a4e7-141e3333aeba}, !- Air Inlet Node Name
  {fafbd1ab-75a9-44d4-8581-c388e74d82c6}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {82d999e2-f0f4-4bf2-b68d-6cee09de9b40}, !- Controlling Zone or Thermostat Location
  {873a05e2-5877-4770-8910-a22343392a48}, !- Supply Air Fan Name
  {3a418b41-347a-49b4-b6c1-571e081bec53}, !- Heating Coil Name
  {0409c7cf-4669-46b8-8d93-09226c5ae990}, !- Cooling Coil Name
  {0c5c7752-7613-4786-a495-2feae3440fea}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {904a54a9-9b9f-4d96-af85-bffe85e9a15e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {fafbd1ab-75a9-44d4-8581-c388e74d82c6}, !- Handle
  {6032b6a9-7de2-43df-b7d9-70986c5b65f9}, !- Source Object
  4,                                      !- Outlet Port
  {ce12ef4a-c1b7-460d-903f-abdee10b4989}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e50df227-7f8c-4a5b-bcd5-fe5128158bfe}, !- Handle
  Node 423,                               !- Name
  {65ea8d4e-ab86-4e33-a4bf-f54b31cffae0}, !- Inlet Port
  {694cb5d0-4c7e-45e4-a4e7-141e3333aeba}; !- Outlet Port

OS:Connection,
  {c3b75572-9208-430e-9590-4b93cb16d3da}, !- Handle
  {111ee0ad-eccc-433e-b69a-33ad046e38b2}, !- Source Object
  3,                                      !- Outlet Port
  {885d7fd7-3ee3-408a-8896-cfa0902b2836}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {65ea8d4e-ab86-4e33-a4bf-f54b31cffae0}, !- Handle
  {885d7fd7-3ee3-408a-8896-cfa0902b2836}, !- Source Object
  5,                                      !- Outlet Port
  {e50df227-7f8c-4a5b-bcd5-fe5128158bfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {694cb5d0-4c7e-45e4-a4e7-141e3333aeba}, !- Handle
  {e50df227-7f8c-4a5b-bcd5-fe5128158bfe}, !- Source Object
  3,                                      !- Outlet Port
  {6032b6a9-7de2-43df-b7d9-70986c5b65f9}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {6f9dd5f3-2c48-4992-a76e-2af7f17c9777}, !- Handle
  Setpoint Manager Single Zone Reheat 24, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {82d999e2-f0f4-4bf2-b68d-6cee09de9b40}, !- Control Zone Name
  {ce12ef4a-c1b7-460d-903f-abdee10b4989}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {6a3e8d66-8f56-4e22-9ae9-ff90c55dbe1e}, !- Handle
  Coil Heating Water Baseboard 35,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ad76f45e-0d6b-415a-a7f8-9876781ac385}, !- Water Inlet Node Name
  {809f51c2-878a-41dd-81ed-f08dd23abd1b}; !- Water Outlet Node Name

OS:Node,
  {0cadbfa5-2bfc-4a2c-9f48-852ef7b44a5c}, !- Handle
  Node 424,                               !- Name
  {cc70811b-e512-4d2a-bf8c-1c508ab3fb42}, !- Inlet Port
  {ad76f45e-0d6b-415a-a7f8-9876781ac385}; !- Outlet Port

OS:Connection,
  {cc70811b-e512-4d2a-bf8c-1c508ab3fb42}, !- Handle
  {7abbadb6-2764-44a4-8b84-4e5fa2114a93}, !- Source Object
  37,                                     !- Outlet Port
  {0cadbfa5-2bfc-4a2c-9f48-852ef7b44a5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e9909b6-2ee5-48b4-a037-e773431515dc}, !- Handle
  Node 425,                               !- Name
  {809f51c2-878a-41dd-81ed-f08dd23abd1b}, !- Inlet Port
  {97592e7c-4b64-4e3a-b21c-a48f4ed3a137}; !- Outlet Port

OS:Connection,
  {ad76f45e-0d6b-415a-a7f8-9876781ac385}, !- Handle
  {0cadbfa5-2bfc-4a2c-9f48-852ef7b44a5c}, !- Source Object
  3,                                      !- Outlet Port
  {6a3e8d66-8f56-4e22-9ae9-ff90c55dbe1e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {809f51c2-878a-41dd-81ed-f08dd23abd1b}, !- Handle
  {6a3e8d66-8f56-4e22-9ae9-ff90c55dbe1e}, !- Source Object
  10,                                     !- Outlet Port
  {1e9909b6-2ee5-48b4-a037-e773431515dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97592e7c-4b64-4e3a-b21c-a48f4ed3a137}, !- Handle
  {1e9909b6-2ee5-48b4-a037-e773431515dc}, !- Source Object
  3,                                      !- Outlet Port
  {de727d77-66b2-4cb9-9715-1e27a3efe486}, !- Target Object
  37;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3c062d9f-c72e-4fd8-981f-cfb1f6618bf1}, !- Handle
  Zone HVAC Baseboard Convective Water 35, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {6a3e8d66-8f56-4e22-9ae9-ff90c55dbe1e}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {834bc014-4558-4e42-b148-f0624cb7f632}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 35, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {ce1df528-cc8f-471f-b57f-b79326f3a055}, !- Air Inlet Node Name
  {b4677e27-865d-4f6d-a1bb-18b1383526cc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7c7f50f4-6412-4882-bf30-014d2bae6955}, !- Handle
  Node 426,                               !- Name
  {086d0324-1125-4889-bc79-6e8b3685fe44}, !- Inlet Port
  {7a6df23c-00ca-45be-aed5-a5ac8f0d2058}; !- Outlet Port

OS:Connection,
  {c2f418b4-08df-4386-bf97-970819751a4c}, !- Handle
  {9dd6d626-6342-436d-adc4-390df5e88e75}, !- Source Object
  3,                                      !- Outlet Port
  {33c35ecd-4696-45cd-86a6-1ea6dc8d46d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {086d0324-1125-4889-bc79-6e8b3685fe44}, !- Handle
  {5bf11067-ae63-46d4-9d28-cada029b19eb}, !- Source Object
  2,                                      !- Outlet Port
  {7c7f50f4-6412-4882-bf30-014d2bae6955}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a6df23c-00ca-45be-aed5-a5ac8f0d2058}, !- Handle
  {7c7f50f4-6412-4882-bf30-014d2bae6955}, !- Source Object
  3,                                      !- Outlet Port
  {6ac5ba59-db62-4d6d-a43f-10af3346c7f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2a78a30a-e523-4683-b2a6-bdb4ff4028cc}, !- Handle
  Node 427,                               !- Name
  {84549368-a707-4958-b006-d0828bee500a}, !- Inlet Port
  {ce1df528-cc8f-471f-b57f-b79326f3a055}; !- Outlet Port

OS:Connection,
  {84549368-a707-4958-b006-d0828bee500a}, !- Handle
  {0d862c43-f5cd-4338-8f40-83c7841f7d0f}, !- Source Object
  3,                                      !- Outlet Port
  {2a78a30a-e523-4683-b2a6-bdb4ff4028cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce1df528-cc8f-471f-b57f-b79326f3a055}, !- Handle
  {2a78a30a-e523-4683-b2a6-bdb4ff4028cc}, !- Source Object
  3,                                      !- Outlet Port
  {834bc014-4558-4e42-b148-f0624cb7f632}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b4677e27-865d-4f6d-a1bb-18b1383526cc}, !- Handle
  {834bc014-4558-4e42-b148-f0624cb7f632}, !- Source Object
  4,                                      !- Outlet Port
  {9dd6d626-6342-436d-adc4-390df5e88e75}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cce01a38-719b-4475-9a6f-08c6fd81cf35}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 23, !- Name
  ,                                       !- Controller List Name
  {3892eea7-de00-4f2b-bf69-dcbadfaee55d}, !- Availability Schedule
  {90c7d131-6a58-4a69-9da0-d3d79c2f24d9}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {021775f9-db10-4f46-803d-9961ea318dcb}, !- Supply Side Inlet Node Name
  {9a721e15-d5c5-4c17-90e0-6493a9dee41f}, !- Demand Side Outlet Node Name
  {2dc1ac82-88c9-4d3d-abb2-f743140adc59}, !- Demand Side Inlet Node A
  {9c504d48-5374-45a6-8fbd-fb864ce7e779}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {013b6e5f-33de-4f25-93d3-d234b61ae6f1}, !- Demand Mixer Name
  {524322ad-d42c-4159-878c-92ecfdb38c08}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9be010f0-3084-4898-9355-559fef2b0a82}, !- Handle
  Node 428,                               !- Name
  {021775f9-db10-4f46-803d-9961ea318dcb}, !- Inlet Port
  {3ec80503-b6fb-4770-a8b8-b8a16df200c0}; !- Outlet Port

OS:Node,
  {58801936-37ed-4e56-9f4e-4e6010a7db55}, !- Handle
  Node 429,                               !- Name
  {4c0d72dc-4c1a-4a49-83fd-02f07ef725f9}, !- Inlet Port
  {9c504d48-5374-45a6-8fbd-fb864ce7e779}; !- Outlet Port

OS:Connection,
  {021775f9-db10-4f46-803d-9961ea318dcb}, !- Handle
  {cce01a38-719b-4475-9a6f-08c6fd81cf35}, !- Source Object
  9,                                      !- Outlet Port
  {9be010f0-3084-4898-9355-559fef2b0a82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c504d48-5374-45a6-8fbd-fb864ce7e779}, !- Handle
  {58801936-37ed-4e56-9f4e-4e6010a7db55}, !- Source Object
  3,                                      !- Outlet Port
  {cce01a38-719b-4475-9a6f-08c6fd81cf35}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4bc9b67c-4c3b-4533-9377-a638c6836aca}, !- Handle
  Node 430,                               !- Name
  {2dc1ac82-88c9-4d3d-abb2-f743140adc59}, !- Inlet Port
  {b60399d2-0fe0-41fd-9892-89add9940f4d}; !- Outlet Port

OS:Node,
  {e449eae7-6a95-4b75-b63c-552548683cf4}, !- Handle
  Node 431,                               !- Name
  {9a804c6f-1e91-405e-98b0-57a76440686e}, !- Inlet Port
  {9a721e15-d5c5-4c17-90e0-6493a9dee41f}; !- Outlet Port

OS:Node,
  {bbfb1b6e-626b-4c9f-a34b-8893170db312}, !- Handle
  Node 432,                               !- Name
  {91534a1c-3674-491a-99cc-9eebad378e6f}, !- Inlet Port
  {c8775f6f-f23d-4bbb-bdd1-a3800afaca87}; !- Outlet Port

OS:Connection,
  {2dc1ac82-88c9-4d3d-abb2-f743140adc59}, !- Handle
  {cce01a38-719b-4475-9a6f-08c6fd81cf35}, !- Source Object
  11,                                     !- Outlet Port
  {4bc9b67c-4c3b-4533-9377-a638c6836aca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a721e15-d5c5-4c17-90e0-6493a9dee41f}, !- Handle
  {e449eae7-6a95-4b75-b63c-552548683cf4}, !- Source Object
  3,                                      !- Outlet Port
  {cce01a38-719b-4475-9a6f-08c6fd81cf35}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {524322ad-d42c-4159-878c-92ecfdb38c08}, !- Handle
  Air Loop HVAC Zone Splitter 25,         !- Name
  {b60399d2-0fe0-41fd-9892-89add9940f4d}, !- Inlet Node Name
  {ac3c1ee0-67dc-472b-8231-dea66f8c546f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {013b6e5f-33de-4f25-93d3-d234b61ae6f1}, !- Handle
  Air Loop HVAC Zone Mixer 25,            !- Name
  {9a804c6f-1e91-405e-98b0-57a76440686e}, !- Outlet Node Name
  {38629d49-a6af-4bbe-9d25-7c3018a34750}; !- Inlet Node Name 1

OS:Connection,
  {b60399d2-0fe0-41fd-9892-89add9940f4d}, !- Handle
  {4bc9b67c-4c3b-4533-9377-a638c6836aca}, !- Source Object
  3,                                      !- Outlet Port
  {524322ad-d42c-4159-878c-92ecfdb38c08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a804c6f-1e91-405e-98b0-57a76440686e}, !- Handle
  {013b6e5f-33de-4f25-93d3-d234b61ae6f1}, !- Source Object
  2,                                      !- Outlet Port
  {e449eae7-6a95-4b75-b63c-552548683cf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6b369d09-c4c7-4588-b97d-e17c7ffab06d}, !- Handle
  {cce01a38-719b-4475-9a6f-08c6fd81cf35}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {90c7d131-6a58-4a69-9da0-d3d79c2f24d9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 24, !- Name
  {b17c8e47-5f68-4124-980d-1157a73d1186}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {ba46c952-aaea-4adf-88a6-5e59c6d1f8c2}, !- Handle
  Fan On Off 25,                          !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ad0c93bd-46d8-45d5-a570-19d8f2dd22c5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2a29e744-3bae-42ef-8d77-3edc4f0c1360}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ad0c93bd-46d8-45d5-a570-19d8f2dd22c5}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2a29e744-3bae-42ef-8d77-3edc4f0c1360}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5a826013-6a90-45e0-a286-cfcfde88b610}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {da4ecefe-38bb-4d8a-ac74-02007a387453}, !- Handle
  Curve Quadratic 73,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {df68e589-10d1-4b55-a57d-cfea264a4016}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f23d7cfd-48a4-42c8-8d2c-e6e462d3bbab}, !- Handle
  Curve Quadratic 74,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fd87a7ee-0dec-44d1-9632-58b58514fc6c}, !- Handle
  Curve Cubic 121,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {60cdff26-3687-44dd-b396-85e104ff9d7a}, !- Handle
  CoilCoolingDXSingleSpeed_dx 24 11kBtu/hr 10.0EER, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3009666-f616-46ac-990a-6ed1d2a09d52}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dcc016b6-c53a-4bda-96e5-7dacec9d4d09}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ac571323-4efd-48be-abd3-37740a9d6f5b}, !- Energy Input Ratio Function of Temperature Curve Name
  {7ba1a6fb-5315-434d-801b-cce654e3c115}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a9d81b5d-4b8c-4418-b601-43edcb529c1f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {99c00dde-b93f-42b3-a232-e7338e01c9a8}, !- Handle
  Curve Cubic 122,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {bd5c2068-7d7b-4d6c-aee9-7115cbded79f}, !- Handle
  Curve Cubic 123,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {9c5976f0-8b9d-40ec-be3e-cb500604e1ec}, !- Handle
  Curve Cubic 124,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {8cf94b38-2014-451b-bb6c-4f8a2e10fe30}, !- Handle
  Curve Quadratic 75,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a4ba0190-2dee-4c8d-aba5-56be4f3bebd0}, !- Handle
  Curve Cubic 125,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {c4db0c20-e09f-4b49-835a-2c22d45837b8}, !- Handle
  CoilHeatingDXSingleSpeed_dx 24 8 Clg kBtu/hr 3.1COPH, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  2420.78207849585,                       !- Rated Total Heating Capacity {W}
  3.29598971154321,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {109590c8-666d-434f-a1b9-4366889a910a}, !- Total Heating Capacity Function of Temperature Curve Name
  {1b6dbfe7-d32b-480f-ba45-3744061ce6bd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f30ad448-db1e-45d5-8d3e-62e978a9a715}, !- Energy Input Ratio Function of Temperature Curve Name
  {334f9aa3-dc43-438a-b764-f9c43c758983}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7505387e-f163-4df4-a6de-c6e036607a41}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {1bb3f229-12a1-416e-af17-f3e99f552d81}, !- Handle
  Controller Outdoor Air 25,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3892eea7-de00-4f2b-bf69-dcbadfaee55d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {31a89c02-1bc4-4536-a764-6ddadf916c3b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {31a89c02-1bc4-4536-a764-6ddadf916c3b}, !- Handle
  Controller Mechanical Ventilation 25,   !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1c6e2d64-1283-416f-88b4-da9151a4bf61}, !- Handle
  Air Loop HVAC Outdoor Air System 25,    !- Name
  {1bb3f229-12a1-416e-af17-f3e99f552d81}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0e02e632-a9e3-488d-9225-698242806833}, !- Mixed Air Node Name
  {b8fe0580-3436-4b98-96d1-67a6864e999d}, !- Outdoor Air Stream Node Name
  {3ad9a6fd-3c03-448a-88b5-54fb403e2451}, !- Relief Air Stream Node Name
  {3ec80503-b6fb-4770-a8b8-b8a16df200c0}; !- Return Air Stream Node Name

OS:Node,
  {07123e29-aee0-47ed-92fe-9d6c3ec1ed07}, !- Handle
  Node 433,                               !- Name
  ,                                       !- Inlet Port
  {b8fe0580-3436-4b98-96d1-67a6864e999d}; !- Outlet Port

OS:Connection,
  {b8fe0580-3436-4b98-96d1-67a6864e999d}, !- Handle
  {07123e29-aee0-47ed-92fe-9d6c3ec1ed07}, !- Source Object
  3,                                      !- Outlet Port
  {1c6e2d64-1283-416f-88b4-da9151a4bf61}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a18491b6-5510-4bef-a798-7152356f1ed3}, !- Handle
  Node 434,                               !- Name
  {3ad9a6fd-3c03-448a-88b5-54fb403e2451}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ad9a6fd-3c03-448a-88b5-54fb403e2451}, !- Handle
  {1c6e2d64-1283-416f-88b4-da9151a4bf61}, !- Source Object
  7,                                      !- Outlet Port
  {a18491b6-5510-4bef-a798-7152356f1ed3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {8f2ced89-fc82-44e2-bab5-9e74b7e59950}, !- Handle
  Coil Heating Gas 25,                    !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {4baac9c8-a479-411b-84ac-b959ecca1451}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {b832fbc5-0302-4082-abfc-d0743917e41b}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 3_SCH=H 2 ASHP, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {2eb6f502-b04b-4912-afd0-94565a5b7ff3}, !- Air Inlet Node Name
  {4c0d72dc-4c1a-4a49-83fd-02f07ef725f9}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a4975caa-c87d-4aa7-9ad0-2e213deaff61}, !- Controlling Zone or Thermostat Location
  {ba46c952-aaea-4adf-88a6-5e59c6d1f8c2}, !- Supply Air Fan Name
  {c4db0c20-e09f-4b49-835a-2c22d45837b8}, !- Heating Coil Name
  {60cdff26-3687-44dd-b396-85e104ff9d7a}, !- Cooling Coil Name
  {8f2ced89-fc82-44e2-bab5-9e74b7e59950}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {3892eea7-de00-4f2b-bf69-dcbadfaee55d}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {4c0d72dc-4c1a-4a49-83fd-02f07ef725f9}, !- Handle
  {b832fbc5-0302-4082-abfc-d0743917e41b}, !- Source Object
  4,                                      !- Outlet Port
  {58801936-37ed-4e56-9f4e-4e6010a7db55}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bff7bf64-e99f-40b3-839b-3d51c92d0a1d}, !- Handle
  Node 435,                               !- Name
  {0e02e632-a9e3-488d-9225-698242806833}, !- Inlet Port
  {2eb6f502-b04b-4912-afd0-94565a5b7ff3}; !- Outlet Port

OS:Connection,
  {3ec80503-b6fb-4770-a8b8-b8a16df200c0}, !- Handle
  {9be010f0-3084-4898-9355-559fef2b0a82}, !- Source Object
  3,                                      !- Outlet Port
  {1c6e2d64-1283-416f-88b4-da9151a4bf61}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0e02e632-a9e3-488d-9225-698242806833}, !- Handle
  {1c6e2d64-1283-416f-88b4-da9151a4bf61}, !- Source Object
  5,                                      !- Outlet Port
  {bff7bf64-e99f-40b3-839b-3d51c92d0a1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2eb6f502-b04b-4912-afd0-94565a5b7ff3}, !- Handle
  {bff7bf64-e99f-40b3-839b-3d51c92d0a1d}, !- Source Object
  3,                                      !- Outlet Port
  {b832fbc5-0302-4082-abfc-d0743917e41b}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {acc32659-8005-4d08-974a-5d289a1b46d5}, !- Handle
  Setpoint Manager Single Zone Reheat 25, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {a4975caa-c87d-4aa7-9ad0-2e213deaff61}, !- Control Zone Name
  {58801936-37ed-4e56-9f4e-4e6010a7db55}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {9bbc1370-79db-4f4d-b4d4-a642f9f0ce7b}, !- Handle
  Coil Heating Water Baseboard 36,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6544a285-3073-46d3-9c32-3724346cf7ca}, !- Water Inlet Node Name
  {fe241395-8a6d-49ee-a0ad-e892d1fecd37}; !- Water Outlet Node Name

OS:Node,
  {4927fc9a-30f0-40a2-af2e-55cbffc491d1}, !- Handle
  Node 436,                               !- Name
  {7d488101-276f-4f7c-81ac-a754da644450}, !- Inlet Port
  {6544a285-3073-46d3-9c32-3724346cf7ca}; !- Outlet Port

OS:Connection,
  {7d488101-276f-4f7c-81ac-a754da644450}, !- Handle
  {7abbadb6-2764-44a4-8b84-4e5fa2114a93}, !- Source Object
  38,                                     !- Outlet Port
  {4927fc9a-30f0-40a2-af2e-55cbffc491d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b0b0e17-68f5-4001-86b1-fff9f4bf6210}, !- Handle
  Node 437,                               !- Name
  {fe241395-8a6d-49ee-a0ad-e892d1fecd37}, !- Inlet Port
  {66d01682-0e5f-4efa-a74d-3d6b79084acd}; !- Outlet Port

OS:Connection,
  {6544a285-3073-46d3-9c32-3724346cf7ca}, !- Handle
  {4927fc9a-30f0-40a2-af2e-55cbffc491d1}, !- Source Object
  3,                                      !- Outlet Port
  {9bbc1370-79db-4f4d-b4d4-a642f9f0ce7b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {fe241395-8a6d-49ee-a0ad-e892d1fecd37}, !- Handle
  {9bbc1370-79db-4f4d-b4d4-a642f9f0ce7b}, !- Source Object
  10,                                     !- Outlet Port
  {1b0b0e17-68f5-4001-86b1-fff9f4bf6210}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66d01682-0e5f-4efa-a74d-3d6b79084acd}, !- Handle
  {1b0b0e17-68f5-4001-86b1-fff9f4bf6210}, !- Source Object
  3,                                      !- Outlet Port
  {de727d77-66b2-4cb9-9715-1e27a3efe486}, !- Target Object
  38;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {845bd0b9-1eb6-4a7c-afc2-8daefaf6569b}, !- Handle
  Zone HVAC Baseboard Convective Water 36, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {9bbc1370-79db-4f4d-b4d4-a642f9f0ce7b}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {be945017-3e28-4884-b63b-0febf7febf05}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 36, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {e5a0d0c2-8b5f-4b66-8cd6-047418274873}, !- Air Inlet Node Name
  {91534a1c-3674-491a-99cc-9eebad378e6f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {00846d09-3e81-4ac3-a09f-18fec3a88bb3}, !- Handle
  Node 438,                               !- Name
  {15a7bf6a-d08f-4f86-921c-afc59aca1ced}, !- Inlet Port
  {38629d49-a6af-4bbe-9d25-7c3018a34750}; !- Outlet Port

OS:Connection,
  {c8775f6f-f23d-4bbb-bdd1-a3800afaca87}, !- Handle
  {bbfb1b6e-626b-4c9f-a34b-8893170db312}, !- Source Object
  3,                                      !- Outlet Port
  {4d7a032a-dbaf-4809-ab28-c832c8460c15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15a7bf6a-d08f-4f86-921c-afc59aca1ced}, !- Handle
  {de81a790-951f-4e1a-8195-282733ba1e9b}, !- Source Object
  2,                                      !- Outlet Port
  {00846d09-3e81-4ac3-a09f-18fec3a88bb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38629d49-a6af-4bbe-9d25-7c3018a34750}, !- Handle
  {00846d09-3e81-4ac3-a09f-18fec3a88bb3}, !- Source Object
  3,                                      !- Outlet Port
  {013b6e5f-33de-4f25-93d3-d234b61ae6f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ed90aa86-542d-487f-8dec-5a1f67103706}, !- Handle
  Node 439,                               !- Name
  {ac3c1ee0-67dc-472b-8231-dea66f8c546f}, !- Inlet Port
  {e5a0d0c2-8b5f-4b66-8cd6-047418274873}; !- Outlet Port

OS:Connection,
  {ac3c1ee0-67dc-472b-8231-dea66f8c546f}, !- Handle
  {524322ad-d42c-4159-878c-92ecfdb38c08}, !- Source Object
  3,                                      !- Outlet Port
  {ed90aa86-542d-487f-8dec-5a1f67103706}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5a0d0c2-8b5f-4b66-8cd6-047418274873}, !- Handle
  {ed90aa86-542d-487f-8dec-5a1f67103706}, !- Source Object
  3,                                      !- Outlet Port
  {be945017-3e28-4884-b63b-0febf7febf05}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {91534a1c-3674-491a-99cc-9eebad378e6f}, !- Handle
  {be945017-3e28-4884-b63b-0febf7febf05}, !- Source Object
  4,                                      !- Outlet Port
  {bbfb1b6e-626b-4c9f-a34b-8893170db312}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {688fa021-538e-401a-ae60-5576a8b98f23}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 24, !- Name
  ,                                       !- Controller List Name
  {2a2aa8a3-f0ae-436f-83b5-fc927b50f0ef}, !- Availability Schedule
  {c32aa49d-7422-4b0e-bbe7-756a7e9f0974}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {41ca9a51-74e9-4b95-ac96-d01e691b41b0}, !- Supply Side Inlet Node Name
  {90fffa3f-12d6-465f-a732-f5d6630ae589}, !- Demand Side Outlet Node Name
  {e3ec7f21-9b00-40cf-9764-fb8adb94980a}, !- Demand Side Inlet Node A
  {c782f250-b025-4542-ab19-378f744a555b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0fdf977f-65f4-4359-9316-4c648f8a2c44}, !- Demand Mixer Name
  {65d0850b-a92f-4f4e-95bc-ca4cf0b970f2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {89d3c1a0-1ee4-449d-b9ed-b605afc29a51}, !- Handle
  Node 440,                               !- Name
  {41ca9a51-74e9-4b95-ac96-d01e691b41b0}, !- Inlet Port
  {f2c10d7a-0577-4b21-a8a7-b23b9707d1f1}; !- Outlet Port

OS:Node,
  {fd0c6ff7-1012-4de1-b703-6984dc08d744}, !- Handle
  Node 441,                               !- Name
  {3f492e0a-492a-4dbc-b133-0a5df6fce2b7}, !- Inlet Port
  {c782f250-b025-4542-ab19-378f744a555b}; !- Outlet Port

OS:Connection,
  {41ca9a51-74e9-4b95-ac96-d01e691b41b0}, !- Handle
  {688fa021-538e-401a-ae60-5576a8b98f23}, !- Source Object
  9,                                      !- Outlet Port
  {89d3c1a0-1ee4-449d-b9ed-b605afc29a51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c782f250-b025-4542-ab19-378f744a555b}, !- Handle
  {fd0c6ff7-1012-4de1-b703-6984dc08d744}, !- Source Object
  3,                                      !- Outlet Port
  {688fa021-538e-401a-ae60-5576a8b98f23}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {13d42ade-d38f-4594-ba0d-99454e75ed9c}, !- Handle
  Node 442,                               !- Name
  {e3ec7f21-9b00-40cf-9764-fb8adb94980a}, !- Inlet Port
  {64762cd1-5ba3-4675-8b25-749861db777c}; !- Outlet Port

OS:Node,
  {fd503966-775f-4703-b55a-dbd9459bfcc8}, !- Handle
  Node 443,                               !- Name
  {0c3df92f-5f7d-4bed-84c8-e615fe01637c}, !- Inlet Port
  {90fffa3f-12d6-465f-a732-f5d6630ae589}; !- Outlet Port

OS:Node,
  {1309f4a4-bebb-45cb-ad33-87d1fb3797b5}, !- Handle
  Node 444,                               !- Name
  {90175e33-0f4b-47df-950f-6e738d7014da}, !- Inlet Port
  {13913d96-4230-4b82-8ae8-eb22083fc121}; !- Outlet Port

OS:Connection,
  {e3ec7f21-9b00-40cf-9764-fb8adb94980a}, !- Handle
  {688fa021-538e-401a-ae60-5576a8b98f23}, !- Source Object
  11,                                     !- Outlet Port
  {13d42ade-d38f-4594-ba0d-99454e75ed9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90fffa3f-12d6-465f-a732-f5d6630ae589}, !- Handle
  {fd503966-775f-4703-b55a-dbd9459bfcc8}, !- Source Object
  3,                                      !- Outlet Port
  {688fa021-538e-401a-ae60-5576a8b98f23}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {65d0850b-a92f-4f4e-95bc-ca4cf0b970f2}, !- Handle
  Air Loop HVAC Zone Splitter 26,         !- Name
  {64762cd1-5ba3-4675-8b25-749861db777c}, !- Inlet Node Name
  {b61b6752-8e8a-4920-a356-813ce43e8819}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0fdf977f-65f4-4359-9316-4c648f8a2c44}, !- Handle
  Air Loop HVAC Zone Mixer 26,            !- Name
  {0c3df92f-5f7d-4bed-84c8-e615fe01637c}, !- Outlet Node Name
  {80b1e45c-8e6c-4305-8feb-3f4da44a7b5c}; !- Inlet Node Name 1

OS:Connection,
  {64762cd1-5ba3-4675-8b25-749861db777c}, !- Handle
  {13d42ade-d38f-4594-ba0d-99454e75ed9c}, !- Source Object
  3,                                      !- Outlet Port
  {65d0850b-a92f-4f4e-95bc-ca4cf0b970f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c3df92f-5f7d-4bed-84c8-e615fe01637c}, !- Handle
  {0fdf977f-65f4-4359-9316-4c648f8a2c44}, !- Source Object
  2,                                      !- Outlet Port
  {fd503966-775f-4703-b55a-dbd9459bfcc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3d1b87f7-a203-4952-9a68-e4cea09afa39}, !- Handle
  {688fa021-538e-401a-ae60-5576a8b98f23}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c32aa49d-7422-4b0e-bbe7-756a7e9f0974}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 25, !- Name
  {f0250c21-87b2-47d1-b034-1f64a247ece7}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {bdb4b60c-e5fe-4347-988c-b5ac25773095}, !- Handle
  Fan On Off 26,                          !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {42d01dc9-7997-4022-83a9-4b46f497ff74}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4de6d20b-8287-4898-8521-699c81a84778}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {42d01dc9-7997-4022-83a9-4b46f497ff74}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4de6d20b-8287-4898-8521-699c81a84778}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4ce6229d-f3ae-4f7b-bd89-d0044d579a13}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c38cb5ad-664e-4609-a30c-046ccbb6c91e}, !- Handle
  Curve Quadratic 76,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d934b04e-8259-457b-b8bc-5d87ca0df2e8}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {baf31005-2d3e-45d7-93ef-a8434893d49a}, !- Handle
  Curve Quadratic 77,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {99206c18-a9b7-4cd1-bbfc-a6f13b5899f3}, !- Handle
  Curve Cubic 126,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d0b7dfc5-92f2-4322-936a-273ae809d984}, !- Handle
  CoilCoolingDXSingleSpeed_dx 25 15kBtu/hr 10.0EER, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3009666-f616-46ac-990a-6ed1d2a09d52}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dcc016b6-c53a-4bda-96e5-7dacec9d4d09}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ac571323-4efd-48be-abd3-37740a9d6f5b}, !- Energy Input Ratio Function of Temperature Curve Name
  {7ba1a6fb-5315-434d-801b-cce654e3c115}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a9d81b5d-4b8c-4418-b601-43edcb529c1f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {e350a057-0335-401d-9928-82686bf0a7da}, !- Handle
  Curve Cubic 127,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {f2dd98c2-bbad-4be3-a39e-0649066d6bf0}, !- Handle
  Curve Cubic 128,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {1e5fcd1b-bbfb-4352-8131-77f230931be8}, !- Handle
  Curve Cubic 129,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {d551bfbc-c62a-4f6a-8ddd-c588ca9ee9e3}, !- Handle
  Curve Quadratic 78,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d911de9b-7ff3-4dd0-b52a-7fce868800dd}, !- Handle
  Curve Cubic 130,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {818bd24b-a96c-4bc8-86c2-7a6e19b5aec9}, !- Handle
  CoilHeatingDXSingleSpeed_dx 25 11 Clg kBtu/hr 3.1COPH, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  3250.34245598417,                       !- Rated Total Heating Capacity {W}
  3.29728838050077,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {109590c8-666d-434f-a1b9-4366889a910a}, !- Total Heating Capacity Function of Temperature Curve Name
  {1b6dbfe7-d32b-480f-ba45-3744061ce6bd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f30ad448-db1e-45d5-8d3e-62e978a9a715}, !- Energy Input Ratio Function of Temperature Curve Name
  {334f9aa3-dc43-438a-b764-f9c43c758983}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7505387e-f163-4df4-a6de-c6e036607a41}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {771644b4-6b3b-4a02-8ae8-dc380f919a2f}, !- Handle
  Controller Outdoor Air 26,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2a2aa8a3-f0ae-436f-83b5-fc927b50f0ef}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {76986db3-393b-4af4-8a44-83b102dad937}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {76986db3-393b-4af4-8a44-83b102dad937}, !- Handle
  Controller Mechanical Ventilation 26,   !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b6661722-db89-4687-b732-759aa715a04d}, !- Handle
  Air Loop HVAC Outdoor Air System 26,    !- Name
  {771644b4-6b3b-4a02-8ae8-dc380f919a2f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f3d1e302-a463-4974-a9cc-8e4847499a06}, !- Mixed Air Node Name
  {408c6ee0-35f9-4c7f-9255-4c92f362be1b}, !- Outdoor Air Stream Node Name
  {2261cce2-7ce7-4abd-878b-f42c13dfa3f6}, !- Relief Air Stream Node Name
  {f2c10d7a-0577-4b21-a8a7-b23b9707d1f1}; !- Return Air Stream Node Name

OS:Node,
  {028e01c3-a58a-4670-b702-03f9b85ab482}, !- Handle
  Node 445,                               !- Name
  ,                                       !- Inlet Port
  {408c6ee0-35f9-4c7f-9255-4c92f362be1b}; !- Outlet Port

OS:Connection,
  {408c6ee0-35f9-4c7f-9255-4c92f362be1b}, !- Handle
  {028e01c3-a58a-4670-b702-03f9b85ab482}, !- Source Object
  3,                                      !- Outlet Port
  {b6661722-db89-4687-b732-759aa715a04d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f377b759-18a6-4789-a852-ad60847647d8}, !- Handle
  Node 446,                               !- Name
  {2261cce2-7ce7-4abd-878b-f42c13dfa3f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2261cce2-7ce7-4abd-878b-f42c13dfa3f6}, !- Handle
  {b6661722-db89-4687-b732-759aa715a04d}, !- Source Object
  7,                                      !- Outlet Port
  {f377b759-18a6-4789-a852-ad60847647d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {9ec3215e-754d-47ad-8403-617692087dca}, !- Handle
  Coil Heating Gas 26,                    !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {4baac9c8-a479-411b-84ac-b959ecca1451}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {e9e9ec8b-f416-41b2-86d3-66314183dac8}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 5_SCH=H 6 ASHP, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {56620fa2-9d03-4004-92b6-c02a99693fab}, !- Air Inlet Node Name
  {3f492e0a-492a-4dbc-b133-0a5df6fce2b7}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {59c52be0-c309-4e2a-8827-f53f423607b5}, !- Controlling Zone or Thermostat Location
  {bdb4b60c-e5fe-4347-988c-b5ac25773095}, !- Supply Air Fan Name
  {818bd24b-a96c-4bc8-86c2-7a6e19b5aec9}, !- Heating Coil Name
  {d0b7dfc5-92f2-4322-936a-273ae809d984}, !- Cooling Coil Name
  {9ec3215e-754d-47ad-8403-617692087dca}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {2a2aa8a3-f0ae-436f-83b5-fc927b50f0ef}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {3f492e0a-492a-4dbc-b133-0a5df6fce2b7}, !- Handle
  {e9e9ec8b-f416-41b2-86d3-66314183dac8}, !- Source Object
  4,                                      !- Outlet Port
  {fd0c6ff7-1012-4de1-b703-6984dc08d744}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ea30edd-ebc7-4328-b9ed-4e37aa573615}, !- Handle
  Node 447,                               !- Name
  {f3d1e302-a463-4974-a9cc-8e4847499a06}, !- Inlet Port
  {56620fa2-9d03-4004-92b6-c02a99693fab}; !- Outlet Port

OS:Connection,
  {f2c10d7a-0577-4b21-a8a7-b23b9707d1f1}, !- Handle
  {89d3c1a0-1ee4-449d-b9ed-b605afc29a51}, !- Source Object
  3,                                      !- Outlet Port
  {b6661722-db89-4687-b732-759aa715a04d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f3d1e302-a463-4974-a9cc-8e4847499a06}, !- Handle
  {b6661722-db89-4687-b732-759aa715a04d}, !- Source Object
  5,                                      !- Outlet Port
  {0ea30edd-ebc7-4328-b9ed-4e37aa573615}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56620fa2-9d03-4004-92b6-c02a99693fab}, !- Handle
  {0ea30edd-ebc7-4328-b9ed-4e37aa573615}, !- Source Object
  3,                                      !- Outlet Port
  {e9e9ec8b-f416-41b2-86d3-66314183dac8}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {e9c0ec3c-4e19-4ebe-8b14-b77bd0e9a1c1}, !- Handle
  Setpoint Manager Single Zone Reheat 26, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {59c52be0-c309-4e2a-8827-f53f423607b5}, !- Control Zone Name
  {fd0c6ff7-1012-4de1-b703-6984dc08d744}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {b352defa-6eea-4c0b-9170-3144964aafa9}, !- Handle
  Coil Heating Water Baseboard 37,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9bea7699-978b-40a5-a1e5-dc38ec91a66f}, !- Water Inlet Node Name
  {ab873154-47f4-43c0-9c38-f815fac10f3b}; !- Water Outlet Node Name

OS:Node,
  {1f4730c8-3ade-406e-95d5-0f85e14d387f}, !- Handle
  Node 448,                               !- Name
  {1d90144b-211d-4b94-b0f9-c3049190f0f9}, !- Inlet Port
  {9bea7699-978b-40a5-a1e5-dc38ec91a66f}; !- Outlet Port

OS:Connection,
  {1d90144b-211d-4b94-b0f9-c3049190f0f9}, !- Handle
  {7abbadb6-2764-44a4-8b84-4e5fa2114a93}, !- Source Object
  39,                                     !- Outlet Port
  {1f4730c8-3ade-406e-95d5-0f85e14d387f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ca36a995-3341-4b0c-9831-986e1efea0f3}, !- Handle
  Node 449,                               !- Name
  {ab873154-47f4-43c0-9c38-f815fac10f3b}, !- Inlet Port
  {eed29035-06a2-4d07-ba54-170718a5b48e}; !- Outlet Port

OS:Connection,
  {9bea7699-978b-40a5-a1e5-dc38ec91a66f}, !- Handle
  {1f4730c8-3ade-406e-95d5-0f85e14d387f}, !- Source Object
  3,                                      !- Outlet Port
  {b352defa-6eea-4c0b-9170-3144964aafa9}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ab873154-47f4-43c0-9c38-f815fac10f3b}, !- Handle
  {b352defa-6eea-4c0b-9170-3144964aafa9}, !- Source Object
  10,                                     !- Outlet Port
  {ca36a995-3341-4b0c-9831-986e1efea0f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eed29035-06a2-4d07-ba54-170718a5b48e}, !- Handle
  {ca36a995-3341-4b0c-9831-986e1efea0f3}, !- Source Object
  3,                                      !- Outlet Port
  {de727d77-66b2-4cb9-9715-1e27a3efe486}, !- Target Object
  39;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8d4e90fb-09fc-49d1-860e-f627b6a991c8}, !- Handle
  Zone HVAC Baseboard Convective Water 37, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {b352defa-6eea-4c0b-9170-3144964aafa9}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {479a2e3a-02e5-46cd-b767-bac1736b2221}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 37, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {74bbf1ce-fd15-444f-a663-1a8ac427129c}, !- Air Inlet Node Name
  {90175e33-0f4b-47df-950f-6e738d7014da}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {790f40e4-c98f-4cf1-8c61-4cbbc4988e09}, !- Handle
  Node 450,                               !- Name
  {3d8f6690-058d-4fd8-9c2b-27feb76fe920}, !- Inlet Port
  {80b1e45c-8e6c-4305-8feb-3f4da44a7b5c}; !- Outlet Port

OS:Connection,
  {13913d96-4230-4b82-8ae8-eb22083fc121}, !- Handle
  {1309f4a4-bebb-45cb-ad33-87d1fb3797b5}, !- Source Object
  3,                                      !- Outlet Port
  {d4b71daf-baaa-4713-93b3-6540c3b80f43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d8f6690-058d-4fd8-9c2b-27feb76fe920}, !- Handle
  {82c4a0cd-803c-4524-bfd0-b29550d29a0e}, !- Source Object
  2,                                      !- Outlet Port
  {790f40e4-c98f-4cf1-8c61-4cbbc4988e09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80b1e45c-8e6c-4305-8feb-3f4da44a7b5c}, !- Handle
  {790f40e4-c98f-4cf1-8c61-4cbbc4988e09}, !- Source Object
  3,                                      !- Outlet Port
  {0fdf977f-65f4-4359-9316-4c648f8a2c44}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9cf57d7d-5d1f-4738-847d-67526193fa09}, !- Handle
  Node 451,                               !- Name
  {b61b6752-8e8a-4920-a356-813ce43e8819}, !- Inlet Port
  {74bbf1ce-fd15-444f-a663-1a8ac427129c}; !- Outlet Port

OS:Connection,
  {b61b6752-8e8a-4920-a356-813ce43e8819}, !- Handle
  {65d0850b-a92f-4f4e-95bc-ca4cf0b970f2}, !- Source Object
  3,                                      !- Outlet Port
  {9cf57d7d-5d1f-4738-847d-67526193fa09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74bbf1ce-fd15-444f-a663-1a8ac427129c}, !- Handle
  {9cf57d7d-5d1f-4738-847d-67526193fa09}, !- Source Object
  3,                                      !- Outlet Port
  {479a2e3a-02e5-46cd-b767-bac1736b2221}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {90175e33-0f4b-47df-950f-6e738d7014da}, !- Handle
  {479a2e3a-02e5-46cd-b767-bac1736b2221}, !- Source Object
  4,                                      !- Outlet Port
  {1309f4a4-bebb-45cb-ad33-87d1fb3797b5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a837a414-b60e-432e-9a70-38ac9e0cbe5e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 25, !- Name
  ,                                       !- Controller List Name
  {7f51633d-6968-401a-b9c0-a16c528e8c57}, !- Availability Schedule
  {25c8b4cd-d2db-4e4c-888d-8f8cc29bf35c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bc16c623-4580-4e04-b30c-33f04d5dd9a5}, !- Supply Side Inlet Node Name
  {87a7096c-9558-4c42-9bc9-5d9872d92e8e}, !- Demand Side Outlet Node Name
  {27026f70-c385-42f1-85c1-5a8ed8b7fe06}, !- Demand Side Inlet Node A
  {102e5d14-412c-41e1-8d00-e0c7718dcd0f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0eca26c4-41cb-4c2b-8af6-7ff4c161f03e}, !- Demand Mixer Name
  {a5a08ab3-8d64-4b2e-a5e4-57b835bbe245}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {186cb5ca-5e4c-4645-9490-d6aaf10c103f}, !- Handle
  Node 452,                               !- Name
  {bc16c623-4580-4e04-b30c-33f04d5dd9a5}, !- Inlet Port
  {8597b683-8a62-4a88-9a75-97bdb00ba4bf}; !- Outlet Port

OS:Node,
  {6fa32608-fed3-46e9-829c-e3e72b550312}, !- Handle
  Node 453,                               !- Name
  {4af862d1-3e1d-4a9b-99ab-8b27737b244a}, !- Inlet Port
  {102e5d14-412c-41e1-8d00-e0c7718dcd0f}; !- Outlet Port

OS:Connection,
  {bc16c623-4580-4e04-b30c-33f04d5dd9a5}, !- Handle
  {a837a414-b60e-432e-9a70-38ac9e0cbe5e}, !- Source Object
  9,                                      !- Outlet Port
  {186cb5ca-5e4c-4645-9490-d6aaf10c103f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {102e5d14-412c-41e1-8d00-e0c7718dcd0f}, !- Handle
  {6fa32608-fed3-46e9-829c-e3e72b550312}, !- Source Object
  3,                                      !- Outlet Port
  {a837a414-b60e-432e-9a70-38ac9e0cbe5e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fd491c9e-6804-488c-b640-534b62946e65}, !- Handle
  Node 454,                               !- Name
  {27026f70-c385-42f1-85c1-5a8ed8b7fe06}, !- Inlet Port
  {7e452faf-eca5-41ad-b116-687038447659}; !- Outlet Port

OS:Node,
  {50c45fbc-e7a8-4ec2-8df0-efe6f4ba2d07}, !- Handle
  Node 455,                               !- Name
  {77c385e9-38c6-4f27-bf02-5986c672c633}, !- Inlet Port
  {87a7096c-9558-4c42-9bc9-5d9872d92e8e}; !- Outlet Port

OS:Node,
  {0e41b24d-5e8e-4ac0-b80f-4595bb4bec4f}, !- Handle
  Node 456,                               !- Name
  {5d34aed8-b50b-41cb-9acd-f2c6c9e4db23}, !- Inlet Port
  {42e7a953-6d1c-4cc5-99de-8ed9269080e5}; !- Outlet Port

OS:Connection,
  {27026f70-c385-42f1-85c1-5a8ed8b7fe06}, !- Handle
  {a837a414-b60e-432e-9a70-38ac9e0cbe5e}, !- Source Object
  11,                                     !- Outlet Port
  {fd491c9e-6804-488c-b640-534b62946e65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87a7096c-9558-4c42-9bc9-5d9872d92e8e}, !- Handle
  {50c45fbc-e7a8-4ec2-8df0-efe6f4ba2d07}, !- Source Object
  3,                                      !- Outlet Port
  {a837a414-b60e-432e-9a70-38ac9e0cbe5e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a5a08ab3-8d64-4b2e-a5e4-57b835bbe245}, !- Handle
  Air Loop HVAC Zone Splitter 27,         !- Name
  {7e452faf-eca5-41ad-b116-687038447659}, !- Inlet Node Name
  {ae47853f-570b-4062-bc91-49a528c76e18}, !- Outlet Node Name 1
  {ee5ed4f3-0b2c-42d1-98d9-ac7ea33e78ee}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {0eca26c4-41cb-4c2b-8af6-7ff4c161f03e}, !- Handle
  Air Loop HVAC Zone Mixer 27,            !- Name
  {77c385e9-38c6-4f27-bf02-5986c672c633}, !- Outlet Node Name
  {d7c1b5aa-21e5-4048-8c99-45dbe558abc7}, !- Inlet Node Name 1
  {9a9b5e3a-1114-4312-8850-f003b81ec885}; !- Inlet Node Name 2

OS:Connection,
  {7e452faf-eca5-41ad-b116-687038447659}, !- Handle
  {fd491c9e-6804-488c-b640-534b62946e65}, !- Source Object
  3,                                      !- Outlet Port
  {a5a08ab3-8d64-4b2e-a5e4-57b835bbe245}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77c385e9-38c6-4f27-bf02-5986c672c633}, !- Handle
  {0eca26c4-41cb-4c2b-8af6-7ff4c161f03e}, !- Source Object
  2,                                      !- Outlet Port
  {50c45fbc-e7a8-4ec2-8df0-efe6f4ba2d07}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e8f5a5a8-6460-44c2-bdba-480761f289cd}, !- Handle
  {a837a414-b60e-432e-9a70-38ac9e0cbe5e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {25c8b4cd-d2db-4e4c-888d-8f8cc29bf35c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 26, !- Name
  {1dae18df-44c2-454b-8998-0e802a4f8cd1}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {ef845bd7-dfbc-4c27-88aa-331449a373b9}, !- Handle
  Fan On Off 27,                          !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {96b4df07-bc87-410b-9673-d324e000e25a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cdcd501c-bc2b-474f-8219-3626490dafc3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {96b4df07-bc87-410b-9673-d324e000e25a}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cdcd501c-bc2b-474f-8219-3626490dafc3}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {53a44ed7-1bbb-4cc9-b74b-d12c072877c4}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a2d8e302-fb1e-474d-a907-43d1a54dd61f}, !- Handle
  Curve Quadratic 79,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b4fa18e2-9901-4a9e-8315-02f5f526cfa4}, !- Handle
  Curve Biquadratic 54,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ddad5aa5-1034-424f-9eb8-6384d1792cff}, !- Handle
  Curve Quadratic 80,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {55b0bdd8-e8c5-42b7-9e9f-08999e65a3cc}, !- Handle
  Curve Cubic 131,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5c4d0b58-3599-42b8-9d83-a07d5b41bffc}, !- Handle
  CoilCoolingDXSingleSpeed_dx 26 24kBtu/hr 10.0EER, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3009666-f616-46ac-990a-6ed1d2a09d52}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dcc016b6-c53a-4bda-96e5-7dacec9d4d09}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ac571323-4efd-48be-abd3-37740a9d6f5b}, !- Energy Input Ratio Function of Temperature Curve Name
  {7ba1a6fb-5315-434d-801b-cce654e3c115}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a9d81b5d-4b8c-4418-b601-43edcb529c1f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {6a58741b-c065-48ec-bcc1-d7992477193c}, !- Handle
  Curve Cubic 132,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {a7380973-5d36-4912-86f1-544088d78378}, !- Handle
  Curve Cubic 133,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {b5778d99-27f8-4d3c-96e5-a228edcede45}, !- Handle
  Curve Cubic 134,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {35a753d8-a277-4648-83db-d6524861166a}, !- Handle
  Curve Quadratic 81,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ee9653e6-964f-49c8-a7a0-b3da59cb50e3}, !- Handle
  Curve Cubic 135,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {590e541f-22be-4ccd-bad3-69177f7c4a19}, !- Handle
  CoilHeatingDXSingleSpeed_dx 26 18 Clg kBtu/hr 3.1COPH, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  5166.95162478241,                       !- Rated Total Heating Capacity {W}
  3.30028881410252,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {109590c8-666d-434f-a1b9-4366889a910a}, !- Total Heating Capacity Function of Temperature Curve Name
  {1b6dbfe7-d32b-480f-ba45-3744061ce6bd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f30ad448-db1e-45d5-8d3e-62e978a9a715}, !- Energy Input Ratio Function of Temperature Curve Name
  {334f9aa3-dc43-438a-b764-f9c43c758983}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7505387e-f163-4df4-a6de-c6e036607a41}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {a22b33a2-c88b-4ef8-983d-3ea8c4ad5f80}, !- Handle
  Controller Outdoor Air 27,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7f51633d-6968-401a-b9c0-a16c528e8c57}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {77c30267-8771-4b9b-8d96-d45afdd728fe}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {77c30267-8771-4b9b-8d96-d45afdd728fe}, !- Handle
  Controller Mechanical Ventilation 27,   !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3e60ab98-797e-4786-bef1-65e5d4380284}, !- Handle
  Air Loop HVAC Outdoor Air System 27,    !- Name
  {a22b33a2-c88b-4ef8-983d-3ea8c4ad5f80}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {10b0f595-ac0a-4cfd-8041-877d3614dc23}, !- Mixed Air Node Name
  {b1abed71-22cf-4250-8535-dc05193f6ece}, !- Outdoor Air Stream Node Name
  {07b4cd3e-16b6-44d2-8949-adf8669311c9}, !- Relief Air Stream Node Name
  {8597b683-8a62-4a88-9a75-97bdb00ba4bf}; !- Return Air Stream Node Name

OS:Node,
  {526b09a3-8875-464d-94da-f47273e20d28}, !- Handle
  Node 457,                               !- Name
  ,                                       !- Inlet Port
  {b1abed71-22cf-4250-8535-dc05193f6ece}; !- Outlet Port

OS:Connection,
  {b1abed71-22cf-4250-8535-dc05193f6ece}, !- Handle
  {526b09a3-8875-464d-94da-f47273e20d28}, !- Source Object
  3,                                      !- Outlet Port
  {3e60ab98-797e-4786-bef1-65e5d4380284}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {30b90f5f-b8d8-4a1b-a4a6-b14b136b0130}, !- Handle
  Node 458,                               !- Name
  {07b4cd3e-16b6-44d2-8949-adf8669311c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {07b4cd3e-16b6-44d2-8949-adf8669311c9}, !- Handle
  {3e60ab98-797e-4786-bef1-65e5d4380284}, !- Source Object
  7,                                      !- Outlet Port
  {30b90f5f-b8d8-4a1b-a4a6-b14b136b0130}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {6eeb2546-89f0-4f09-8adb-a926ffeed2eb}, !- Handle
  Coil Heating Gas 27,                    !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {4baac9c8-a479-411b-84ac-b959ecca1451}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {75e3733c-290a-4f01-bd9b-874783d2a65b}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 5_SCH=H 9 ASHP, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {8d8f771c-9937-4eb1-a579-9a8c247a3b52}, !- Air Inlet Node Name
  {4af862d1-3e1d-4a9b-99ab-8b27737b244a}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4c765f13-36ba-4c37-8d2a-b82877ce2528}, !- Controlling Zone or Thermostat Location
  {ef845bd7-dfbc-4c27-88aa-331449a373b9}, !- Supply Air Fan Name
  {590e541f-22be-4ccd-bad3-69177f7c4a19}, !- Heating Coil Name
  {5c4d0b58-3599-42b8-9d83-a07d5b41bffc}, !- Cooling Coil Name
  {6eeb2546-89f0-4f09-8adb-a926ffeed2eb}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {7f51633d-6968-401a-b9c0-a16c528e8c57}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {4af862d1-3e1d-4a9b-99ab-8b27737b244a}, !- Handle
  {75e3733c-290a-4f01-bd9b-874783d2a65b}, !- Source Object
  4,                                      !- Outlet Port
  {6fa32608-fed3-46e9-829c-e3e72b550312}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f16d166-f3a3-4ed1-a63e-717d58b9f74c}, !- Handle
  Node 459,                               !- Name
  {10b0f595-ac0a-4cfd-8041-877d3614dc23}, !- Inlet Port
  {8d8f771c-9937-4eb1-a579-9a8c247a3b52}; !- Outlet Port

OS:Connection,
  {8597b683-8a62-4a88-9a75-97bdb00ba4bf}, !- Handle
  {186cb5ca-5e4c-4645-9490-d6aaf10c103f}, !- Source Object
  3,                                      !- Outlet Port
  {3e60ab98-797e-4786-bef1-65e5d4380284}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {10b0f595-ac0a-4cfd-8041-877d3614dc23}, !- Handle
  {3e60ab98-797e-4786-bef1-65e5d4380284}, !- Source Object
  5,                                      !- Outlet Port
  {9f16d166-f3a3-4ed1-a63e-717d58b9f74c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d8f771c-9937-4eb1-a579-9a8c247a3b52}, !- Handle
  {9f16d166-f3a3-4ed1-a63e-717d58b9f74c}, !- Source Object
  3,                                      !- Outlet Port
  {75e3733c-290a-4f01-bd9b-874783d2a65b}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {81efef71-0dc8-4abc-b567-8fc84f64ad78}, !- Handle
  Setpoint Manager Single Zone Reheat 27, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {4c765f13-36ba-4c37-8d2a-b82877ce2528}, !- Control Zone Name
  {6fa32608-fed3-46e9-829c-e3e72b550312}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {3e2e9150-875a-4230-ba55-fc80af4feb24}, !- Handle
  Coil Heating Water Baseboard 38,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {87d1622e-1785-40e1-9d8d-8f6de2aaf430}, !- Water Inlet Node Name
  {a91d985b-59af-4c87-bd90-963beade40b5}; !- Water Outlet Node Name

OS:Node,
  {93317d7c-bdd4-42d9-92f4-2d0c03b8c42a}, !- Handle
  Node 460,                               !- Name
  {6073788c-dfc5-4979-9d22-fe4a3de88ba9}, !- Inlet Port
  {87d1622e-1785-40e1-9d8d-8f6de2aaf430}; !- Outlet Port

OS:Connection,
  {6073788c-dfc5-4979-9d22-fe4a3de88ba9}, !- Handle
  {7abbadb6-2764-44a4-8b84-4e5fa2114a93}, !- Source Object
  40,                                     !- Outlet Port
  {93317d7c-bdd4-42d9-92f4-2d0c03b8c42a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {355c3650-1341-4dc1-8d27-8151e6380fd9}, !- Handle
  Node 461,                               !- Name
  {a91d985b-59af-4c87-bd90-963beade40b5}, !- Inlet Port
  {2428695f-44f1-4a6e-961a-8573895aaad2}; !- Outlet Port

OS:Connection,
  {87d1622e-1785-40e1-9d8d-8f6de2aaf430}, !- Handle
  {93317d7c-bdd4-42d9-92f4-2d0c03b8c42a}, !- Source Object
  3,                                      !- Outlet Port
  {3e2e9150-875a-4230-ba55-fc80af4feb24}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a91d985b-59af-4c87-bd90-963beade40b5}, !- Handle
  {3e2e9150-875a-4230-ba55-fc80af4feb24}, !- Source Object
  10,                                     !- Outlet Port
  {355c3650-1341-4dc1-8d27-8151e6380fd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2428695f-44f1-4a6e-961a-8573895aaad2}, !- Handle
  {355c3650-1341-4dc1-8d27-8151e6380fd9}, !- Source Object
  3,                                      !- Outlet Port
  {de727d77-66b2-4cb9-9715-1e27a3efe486}, !- Target Object
  40;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b8d1cd9b-9ba5-4bdf-918d-1c484f0dc4f5}, !- Handle
  Zone HVAC Baseboard Convective Water 38, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {3e2e9150-875a-4230-ba55-fc80af4feb24}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {964b58a6-eace-488b-b518-234a7c89dff6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 38, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {eea32c87-efc1-4a28-9941-8aa6a1da5606}, !- Air Inlet Node Name
  {5d34aed8-b50b-41cb-9acd-f2c6c9e4db23}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6e5c0005-c70c-4ae2-aa8f-ef68aa95da9d}, !- Handle
  Node 462,                               !- Name
  {d217ad4c-611f-4ccb-b574-0054bca3d083}, !- Inlet Port
  {d7c1b5aa-21e5-4048-8c99-45dbe558abc7}; !- Outlet Port

OS:Connection,
  {42e7a953-6d1c-4cc5-99de-8ed9269080e5}, !- Handle
  {0e41b24d-5e8e-4ac0-b80f-4595bb4bec4f}, !- Source Object
  3,                                      !- Outlet Port
  {9e906d5f-9820-4924-9110-252db854390e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d217ad4c-611f-4ccb-b574-0054bca3d083}, !- Handle
  {3040b8b2-9bb8-491c-9f75-821503b1b909}, !- Source Object
  2,                                      !- Outlet Port
  {6e5c0005-c70c-4ae2-aa8f-ef68aa95da9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7c1b5aa-21e5-4048-8c99-45dbe558abc7}, !- Handle
  {6e5c0005-c70c-4ae2-aa8f-ef68aa95da9d}, !- Source Object
  3,                                      !- Outlet Port
  {0eca26c4-41cb-4c2b-8af6-7ff4c161f03e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {32363b7b-ed5d-4772-b36e-8ff898b36e15}, !- Handle
  Node 463,                               !- Name
  {ae47853f-570b-4062-bc91-49a528c76e18}, !- Inlet Port
  {eea32c87-efc1-4a28-9941-8aa6a1da5606}; !- Outlet Port

OS:Connection,
  {ae47853f-570b-4062-bc91-49a528c76e18}, !- Handle
  {a5a08ab3-8d64-4b2e-a5e4-57b835bbe245}, !- Source Object
  3,                                      !- Outlet Port
  {32363b7b-ed5d-4772-b36e-8ff898b36e15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eea32c87-efc1-4a28-9941-8aa6a1da5606}, !- Handle
  {32363b7b-ed5d-4772-b36e-8ff898b36e15}, !- Source Object
  3,                                      !- Outlet Port
  {964b58a6-eace-488b-b518-234a7c89dff6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d34aed8-b50b-41cb-9acd-f2c6c9e4db23}, !- Handle
  {964b58a6-eace-488b-b518-234a7c89dff6}, !- Source Object
  4,                                      !- Outlet Port
  {0e41b24d-5e8e-4ac0-b80f-4595bb4bec4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {efa40a5f-a6e4-438a-a688-63c52cc5b520}, !- Handle
  Coil Heating Water Baseboard 39,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e0dd594e-a61c-410d-adcf-e9834b0d9f0f}, !- Water Inlet Node Name
  {7f131562-c1e5-4b75-b693-9f48f41e059e}; !- Water Outlet Node Name

OS:Node,
  {c2cea4af-6db4-419c-96a8-4d9668465d75}, !- Handle
  Node 464,                               !- Name
  {32304901-387d-46c1-84b1-56bee99320b9}, !- Inlet Port
  {e0dd594e-a61c-410d-adcf-e9834b0d9f0f}; !- Outlet Port

OS:Connection,
  {32304901-387d-46c1-84b1-56bee99320b9}, !- Handle
  {7abbadb6-2764-44a4-8b84-4e5fa2114a93}, !- Source Object
  41,                                     !- Outlet Port
  {c2cea4af-6db4-419c-96a8-4d9668465d75}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {15079954-fb65-4b24-8435-9dcad29f0655}, !- Handle
  Node 465,                               !- Name
  {7f131562-c1e5-4b75-b693-9f48f41e059e}, !- Inlet Port
  {5af2774d-c53a-407c-8794-c071a4181009}; !- Outlet Port

OS:Connection,
  {e0dd594e-a61c-410d-adcf-e9834b0d9f0f}, !- Handle
  {c2cea4af-6db4-419c-96a8-4d9668465d75}, !- Source Object
  3,                                      !- Outlet Port
  {efa40a5f-a6e4-438a-a688-63c52cc5b520}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7f131562-c1e5-4b75-b693-9f48f41e059e}, !- Handle
  {efa40a5f-a6e4-438a-a688-63c52cc5b520}, !- Source Object
  10,                                     !- Outlet Port
  {15079954-fb65-4b24-8435-9dcad29f0655}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5af2774d-c53a-407c-8794-c071a4181009}, !- Handle
  {15079954-fb65-4b24-8435-9dcad29f0655}, !- Source Object
  3,                                      !- Outlet Port
  {de727d77-66b2-4cb9-9715-1e27a3efe486}, !- Target Object
  41;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c475ce3e-a1d1-4c19-a6ea-df1100969a69}, !- Handle
  Zone HVAC Baseboard Convective Water 39, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {efa40a5f-a6e4-438a-a688-63c52cc5b520}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {23875254-b322-42be-9e65-2772b7610755}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 39, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {873179bb-1645-4545-9318-3b533935bccc}, !- Air Inlet Node Name
  {b3b52d1b-ef93-4270-823f-c698d448f982}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b353ece7-26b0-4d32-841b-3236dbaa08aa}, !- Handle
  Node 466,                               !- Name
  {b3b52d1b-ef93-4270-823f-c698d448f982}, !- Inlet Port
  {e5421c73-5971-45ca-8f53-f43dce36d63f}; !- Outlet Port

OS:Node,
  {18ac1cd7-6cc9-4619-96e9-82d8cc22415d}, !- Handle
  Node 467,                               !- Name
  {c406ce7e-0c23-46d4-b978-56f5ce5d5c8f}, !- Inlet Port
  {9a9b5e3a-1114-4312-8850-f003b81ec885}; !- Outlet Port

OS:Connection,
  {e5421c73-5971-45ca-8f53-f43dce36d63f}, !- Handle
  {b353ece7-26b0-4d32-841b-3236dbaa08aa}, !- Source Object
  3,                                      !- Outlet Port
  {1994bbc4-b660-4992-b84f-3fadf5426fbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c406ce7e-0c23-46d4-b978-56f5ce5d5c8f}, !- Handle
  {8debc294-de27-4a62-b473-f12e169818a9}, !- Source Object
  2,                                      !- Outlet Port
  {18ac1cd7-6cc9-4619-96e9-82d8cc22415d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a9b5e3a-1114-4312-8850-f003b81ec885}, !- Handle
  {18ac1cd7-6cc9-4619-96e9-82d8cc22415d}, !- Source Object
  3,                                      !- Outlet Port
  {0eca26c4-41cb-4c2b-8af6-7ff4c161f03e}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {2d6a953e-7308-494a-9f25-d04c5c49b784}, !- Handle
  Node 468,                               !- Name
  {ee5ed4f3-0b2c-42d1-98d9-ac7ea33e78ee}, !- Inlet Port
  {873179bb-1645-4545-9318-3b533935bccc}; !- Outlet Port

OS:Connection,
  {ee5ed4f3-0b2c-42d1-98d9-ac7ea33e78ee}, !- Handle
  {a5a08ab3-8d64-4b2e-a5e4-57b835bbe245}, !- Source Object
  4,                                      !- Outlet Port
  {2d6a953e-7308-494a-9f25-d04c5c49b784}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {873179bb-1645-4545-9318-3b533935bccc}, !- Handle
  {2d6a953e-7308-494a-9f25-d04c5c49b784}, !- Source Object
  3,                                      !- Outlet Port
  {23875254-b322-42be-9e65-2772b7610755}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b3b52d1b-ef93-4270-823f-c698d448f982}, !- Handle
  {23875254-b322-42be-9e65-2772b7610755}, !- Source Object
  4,                                      !- Outlet Port
  {b353ece7-26b0-4d32-841b-3236dbaa08aa}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d074f802-ca3b-481d-9d64-5d4a1789f8df}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 26, !- Name
  ,                                       !- Controller List Name
  {04dab860-b20f-463b-be72-6654d301f69f}, !- Availability Schedule
  {d36f0b08-d9d1-4a56-a235-3875c77b2a2a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bba26cf5-5b2e-4b2e-b62d-235ee278f00e}, !- Supply Side Inlet Node Name
  {21c02cad-714e-48bf-9c05-8cfd6ede12c1}, !- Demand Side Outlet Node Name
  {6b078300-048a-48ab-a75f-5848d53023a9}, !- Demand Side Inlet Node A
  {c20c85eb-0c88-4c48-b8df-c03f3d8846de}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {018b7012-730a-4f8b-a422-0efbcb0648bc}, !- Demand Mixer Name
  {4a1b8b93-d5b5-4982-b2e0-42e38a062624}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {126c3a07-9824-46ae-8121-706813cc876f}, !- Handle
  Node 469,                               !- Name
  {bba26cf5-5b2e-4b2e-b62d-235ee278f00e}, !- Inlet Port
  {960fc45d-94af-4249-a884-3b0112f2de0f}; !- Outlet Port

OS:Node,
  {1eac6d8d-d9ae-4384-a07e-48be1138497f}, !- Handle
  Node 470,                               !- Name
  {bddba13d-b880-4d84-a71b-214f4e38cd7e}, !- Inlet Port
  {c20c85eb-0c88-4c48-b8df-c03f3d8846de}; !- Outlet Port

OS:Connection,
  {bba26cf5-5b2e-4b2e-b62d-235ee278f00e}, !- Handle
  {d074f802-ca3b-481d-9d64-5d4a1789f8df}, !- Source Object
  9,                                      !- Outlet Port
  {126c3a07-9824-46ae-8121-706813cc876f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c20c85eb-0c88-4c48-b8df-c03f3d8846de}, !- Handle
  {1eac6d8d-d9ae-4384-a07e-48be1138497f}, !- Source Object
  3,                                      !- Outlet Port
  {d074f802-ca3b-481d-9d64-5d4a1789f8df}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {dbe4ca1a-5a89-40e6-bbae-9b0fc0d48ddb}, !- Handle
  Node 471,                               !- Name
  {6b078300-048a-48ab-a75f-5848d53023a9}, !- Inlet Port
  {cc9167b8-4d05-4a07-9638-6fe719b6527b}; !- Outlet Port

OS:Node,
  {7ff346e3-a0c2-4930-91e2-eb1ec7d1b0a9}, !- Handle
  Node 472,                               !- Name
  {691a9fc3-70f5-480e-8e06-2d6bbe2bb4b6}, !- Inlet Port
  {21c02cad-714e-48bf-9c05-8cfd6ede12c1}; !- Outlet Port

OS:Node,
  {6abd9a31-81b9-4fd8-bdca-cda538bd0f3e}, !- Handle
  Node 473,                               !- Name
  {ca87a5e8-4c40-4f45-95e5-03f6fbada19f}, !- Inlet Port
  {7e662a04-dfaf-427a-aeb0-099f788e97fa}; !- Outlet Port

OS:Connection,
  {6b078300-048a-48ab-a75f-5848d53023a9}, !- Handle
  {d074f802-ca3b-481d-9d64-5d4a1789f8df}, !- Source Object
  11,                                     !- Outlet Port
  {dbe4ca1a-5a89-40e6-bbae-9b0fc0d48ddb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21c02cad-714e-48bf-9c05-8cfd6ede12c1}, !- Handle
  {7ff346e3-a0c2-4930-91e2-eb1ec7d1b0a9}, !- Source Object
  3,                                      !- Outlet Port
  {d074f802-ca3b-481d-9d64-5d4a1789f8df}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4a1b8b93-d5b5-4982-b2e0-42e38a062624}, !- Handle
  Air Loop HVAC Zone Splitter 28,         !- Name
  {cc9167b8-4d05-4a07-9638-6fe719b6527b}, !- Inlet Node Name
  {3d9cfd86-c1e0-43a2-91f4-5316317cdd92}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {018b7012-730a-4f8b-a422-0efbcb0648bc}, !- Handle
  Air Loop HVAC Zone Mixer 28,            !- Name
  {691a9fc3-70f5-480e-8e06-2d6bbe2bb4b6}, !- Outlet Node Name
  {0cef135e-9c37-4e47-8579-8240d9bd8b47}; !- Inlet Node Name 1

OS:Connection,
  {cc9167b8-4d05-4a07-9638-6fe719b6527b}, !- Handle
  {dbe4ca1a-5a89-40e6-bbae-9b0fc0d48ddb}, !- Source Object
  3,                                      !- Outlet Port
  {4a1b8b93-d5b5-4982-b2e0-42e38a062624}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {691a9fc3-70f5-480e-8e06-2d6bbe2bb4b6}, !- Handle
  {018b7012-730a-4f8b-a422-0efbcb0648bc}, !- Source Object
  2,                                      !- Outlet Port
  {7ff346e3-a0c2-4930-91e2-eb1ec7d1b0a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f605e758-0094-47c0-b69f-4df8fe401bb2}, !- Handle
  {d074f802-ca3b-481d-9d64-5d4a1789f8df}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d36f0b08-d9d1-4a56-a235-3875c77b2a2a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 27, !- Name
  {d6ebf1b0-f224-4c77-b8ec-bf54c35c61ff}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {764a251c-87fc-4491-a190-88ccebc1cca4}, !- Handle
  Fan On Off 28,                          !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {39caf9b4-c862-44d5-a796-a28c9ff3f374}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e0e38f52-ebb7-4951-a5f2-f181c9ed75b5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {39caf9b4-c862-44d5-a796-a28c9ff3f374}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e0e38f52-ebb7-4951-a5f2-f181c9ed75b5}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {11882a33-95c7-4576-b5d3-65a37a3a2ba0}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {68773c76-0ece-48fb-b145-ab23ceb76445}, !- Handle
  Curve Quadratic 82,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fb595687-31cd-404e-b37b-4548d737f682}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1e940e30-e1bc-4e0d-8121-e0cffd0d5e32}, !- Handle
  Curve Quadratic 83,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {72093b8a-edda-49d0-943b-c2c081222738}, !- Handle
  Curve Cubic 136,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {8813fa5a-de95-4637-8eb4-052c75f1089d}, !- Handle
  CoilCoolingDXSingleSpeed_dx 27 13kBtu/hr 10.0EER, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3009666-f616-46ac-990a-6ed1d2a09d52}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dcc016b6-c53a-4bda-96e5-7dacec9d4d09}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ac571323-4efd-48be-abd3-37740a9d6f5b}, !- Energy Input Ratio Function of Temperature Curve Name
  {7ba1a6fb-5315-434d-801b-cce654e3c115}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a9d81b5d-4b8c-4418-b601-43edcb529c1f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {4a96fc2f-e150-4bc0-9ca8-811acbb51208}, !- Handle
  Curve Cubic 137,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {d8dcad95-493a-4433-9542-a0bbdf3beeb8}, !- Handle
  Curve Cubic 138,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {82c3bdeb-13c8-4eea-8c0f-0ad5be3ae267}, !- Handle
  Curve Cubic 139,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {97c0f830-d438-49d9-84c4-fb2f9c504ba9}, !- Handle
  Curve Quadratic 84,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {934a90ab-489a-440b-a360-0a1d3ccce673}, !- Handle
  Curve Cubic 140,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {b794b9da-b497-488c-9abf-84ae856c9830}, !- Handle
  CoilHeatingDXSingleSpeed_dx 27 9 Clg kBtu/hr 3.1COPH, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  2710.44834381486,                       !- Rated Total Heating Capacity {W}
  3.29644318135329,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {109590c8-666d-434f-a1b9-4366889a910a}, !- Total Heating Capacity Function of Temperature Curve Name
  {1b6dbfe7-d32b-480f-ba45-3744061ce6bd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f30ad448-db1e-45d5-8d3e-62e978a9a715}, !- Energy Input Ratio Function of Temperature Curve Name
  {334f9aa3-dc43-438a-b764-f9c43c758983}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7505387e-f163-4df4-a6de-c6e036607a41}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {608a19ff-cb6d-40c4-9543-868dac69fce6}, !- Handle
  Controller Outdoor Air 28,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {04dab860-b20f-463b-be72-6654d301f69f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2650250a-f2c7-40f3-9eee-fe6b1a215348}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2650250a-f2c7-40f3-9eee-fe6b1a215348}, !- Handle
  Controller Mechanical Ventilation 28,   !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8abc07c2-cd1e-48d8-9131-56e7fbb3b356}, !- Handle
  Air Loop HVAC Outdoor Air System 28,    !- Name
  {608a19ff-cb6d-40c4-9543-868dac69fce6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3f84d7c1-48e0-46e7-8c50-2434a69681b5}, !- Mixed Air Node Name
  {819ed774-f093-437b-aa66-5d883a3c81a8}, !- Outdoor Air Stream Node Name
  {74a9e54b-2d51-426b-b311-552a579b1a48}, !- Relief Air Stream Node Name
  {960fc45d-94af-4249-a884-3b0112f2de0f}; !- Return Air Stream Node Name

OS:Node,
  {7f31d61c-a468-4b19-9f05-b404dff51926}, !- Handle
  Node 474,                               !- Name
  ,                                       !- Inlet Port
  {819ed774-f093-437b-aa66-5d883a3c81a8}; !- Outlet Port

OS:Connection,
  {819ed774-f093-437b-aa66-5d883a3c81a8}, !- Handle
  {7f31d61c-a468-4b19-9f05-b404dff51926}, !- Source Object
  3,                                      !- Outlet Port
  {8abc07c2-cd1e-48d8-9131-56e7fbb3b356}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6288ff42-ac77-4173-abbc-4e20bd14f419}, !- Handle
  Node 475,                               !- Name
  {74a9e54b-2d51-426b-b311-552a579b1a48}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {74a9e54b-2d51-426b-b311-552a579b1a48}, !- Handle
  {8abc07c2-cd1e-48d8-9131-56e7fbb3b356}, !- Source Object
  7,                                      !- Outlet Port
  {6288ff42-ac77-4173-abbc-4e20bd14f419}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {ef4a3438-e71e-4e4c-8fd9-863f42d1cf25}, !- Handle
  Coil Heating Gas 28,                    !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {4baac9c8-a479-411b-84ac-b959ecca1451}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {55d7a1cc-d3e9-44f6-9c5f-3b267bf77676}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 3_SCH=H 3 ASHP, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {dd3e0f01-77b4-4c6c-af80-a997c845d895}, !- Air Inlet Node Name
  {bddba13d-b880-4d84-a71b-214f4e38cd7e}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fb8ad9c9-c76b-47bc-bc69-3dafc4fcff46}, !- Controlling Zone or Thermostat Location
  {764a251c-87fc-4491-a190-88ccebc1cca4}, !- Supply Air Fan Name
  {b794b9da-b497-488c-9abf-84ae856c9830}, !- Heating Coil Name
  {8813fa5a-de95-4637-8eb4-052c75f1089d}, !- Cooling Coil Name
  {ef4a3438-e71e-4e4c-8fd9-863f42d1cf25}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {04dab860-b20f-463b-be72-6654d301f69f}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {bddba13d-b880-4d84-a71b-214f4e38cd7e}, !- Handle
  {55d7a1cc-d3e9-44f6-9c5f-3b267bf77676}, !- Source Object
  4,                                      !- Outlet Port
  {1eac6d8d-d9ae-4384-a07e-48be1138497f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68a1f0b9-e1db-43d6-970d-7d4d6fcfcf80}, !- Handle
  Node 476,                               !- Name
  {3f84d7c1-48e0-46e7-8c50-2434a69681b5}, !- Inlet Port
  {dd3e0f01-77b4-4c6c-af80-a997c845d895}; !- Outlet Port

OS:Connection,
  {960fc45d-94af-4249-a884-3b0112f2de0f}, !- Handle
  {126c3a07-9824-46ae-8121-706813cc876f}, !- Source Object
  3,                                      !- Outlet Port
  {8abc07c2-cd1e-48d8-9131-56e7fbb3b356}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3f84d7c1-48e0-46e7-8c50-2434a69681b5}, !- Handle
  {8abc07c2-cd1e-48d8-9131-56e7fbb3b356}, !- Source Object
  5,                                      !- Outlet Port
  {68a1f0b9-e1db-43d6-970d-7d4d6fcfcf80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd3e0f01-77b4-4c6c-af80-a997c845d895}, !- Handle
  {68a1f0b9-e1db-43d6-970d-7d4d6fcfcf80}, !- Source Object
  3,                                      !- Outlet Port
  {55d7a1cc-d3e9-44f6-9c5f-3b267bf77676}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {2f5bb6bc-1562-428c-850e-1db3a20c4715}, !- Handle
  Setpoint Manager Single Zone Reheat 28, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {fb8ad9c9-c76b-47bc-bc69-3dafc4fcff46}, !- Control Zone Name
  {1eac6d8d-d9ae-4384-a07e-48be1138497f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {b89cb6ab-fd7a-44cf-89e7-70c9f4f88b55}, !- Handle
  Coil Heating Water Baseboard 40,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3516de77-bf7a-4e94-aef4-4e891ef9fafe}, !- Water Inlet Node Name
  {a6a2f060-db20-4625-ab7d-27c357a7c95c}; !- Water Outlet Node Name

OS:Node,
  {30dddd34-923b-4157-b9a2-b2a241dbc919}, !- Handle
  Node 477,                               !- Name
  {6cd55a4a-0e64-47ce-8ecb-9fb5a1caf8a9}, !- Inlet Port
  {3516de77-bf7a-4e94-aef4-4e891ef9fafe}; !- Outlet Port

OS:Connection,
  {6cd55a4a-0e64-47ce-8ecb-9fb5a1caf8a9}, !- Handle
  {7abbadb6-2764-44a4-8b84-4e5fa2114a93}, !- Source Object
  42,                                     !- Outlet Port
  {30dddd34-923b-4157-b9a2-b2a241dbc919}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0681747f-dfc2-4970-93e2-0ab1ca20a415}, !- Handle
  Node 478,                               !- Name
  {a6a2f060-db20-4625-ab7d-27c357a7c95c}, !- Inlet Port
  {88f4efe9-d66e-4b9a-9db3-1573aa3f9069}; !- Outlet Port

OS:Connection,
  {3516de77-bf7a-4e94-aef4-4e891ef9fafe}, !- Handle
  {30dddd34-923b-4157-b9a2-b2a241dbc919}, !- Source Object
  3,                                      !- Outlet Port
  {b89cb6ab-fd7a-44cf-89e7-70c9f4f88b55}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a6a2f060-db20-4625-ab7d-27c357a7c95c}, !- Handle
  {b89cb6ab-fd7a-44cf-89e7-70c9f4f88b55}, !- Source Object
  10,                                     !- Outlet Port
  {0681747f-dfc2-4970-93e2-0ab1ca20a415}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88f4efe9-d66e-4b9a-9db3-1573aa3f9069}, !- Handle
  {0681747f-dfc2-4970-93e2-0ab1ca20a415}, !- Source Object
  3,                                      !- Outlet Port
  {de727d77-66b2-4cb9-9715-1e27a3efe486}, !- Target Object
  42;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {55b19232-05c4-481f-8255-8e01033c2337}, !- Handle
  Zone HVAC Baseboard Convective Water 40, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {b89cb6ab-fd7a-44cf-89e7-70c9f4f88b55}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a5d050d4-6c13-438e-acad-832632a67b83}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 40, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {32dafaa6-ef39-4414-8e90-6cd3b132f1a3}, !- Air Inlet Node Name
  {ca87a5e8-4c40-4f45-95e5-03f6fbada19f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c024d691-ef25-47f8-8411-75746a8e72cc}, !- Handle
  Node 479,                               !- Name
  {dba160ee-800f-423a-af16-02f9946b46ed}, !- Inlet Port
  {0cef135e-9c37-4e47-8579-8240d9bd8b47}; !- Outlet Port

OS:Connection,
  {7e662a04-dfaf-427a-aeb0-099f788e97fa}, !- Handle
  {6abd9a31-81b9-4fd8-bdca-cda538bd0f3e}, !- Source Object
  3,                                      !- Outlet Port
  {6e05b393-a4b3-4ce5-b6eb-7cde83deb39a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dba160ee-800f-423a-af16-02f9946b46ed}, !- Handle
  {5e0f1d2f-3ba5-4453-86c9-4e58edd1d8ff}, !- Source Object
  2,                                      !- Outlet Port
  {c024d691-ef25-47f8-8411-75746a8e72cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cef135e-9c37-4e47-8579-8240d9bd8b47}, !- Handle
  {c024d691-ef25-47f8-8411-75746a8e72cc}, !- Source Object
  3,                                      !- Outlet Port
  {018b7012-730a-4f8b-a422-0efbcb0648bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {09739e02-5a21-4c3e-a8ee-83f28c38a4cf}, !- Handle
  Node 480,                               !- Name
  {3d9cfd86-c1e0-43a2-91f4-5316317cdd92}, !- Inlet Port
  {32dafaa6-ef39-4414-8e90-6cd3b132f1a3}; !- Outlet Port

OS:Connection,
  {3d9cfd86-c1e0-43a2-91f4-5316317cdd92}, !- Handle
  {4a1b8b93-d5b5-4982-b2e0-42e38a062624}, !- Source Object
  3,                                      !- Outlet Port
  {09739e02-5a21-4c3e-a8ee-83f28c38a4cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32dafaa6-ef39-4414-8e90-6cd3b132f1a3}, !- Handle
  {09739e02-5a21-4c3e-a8ee-83f28c38a4cf}, !- Source Object
  3,                                      !- Outlet Port
  {a5d050d4-6c13-438e-acad-832632a67b83}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ca87a5e8-4c40-4f45-95e5-03f6fbada19f}, !- Handle
  {a5d050d4-6c13-438e-acad-832632a67b83}, !- Source Object
  4,                                      !- Outlet Port
  {6abd9a31-81b9-4fd8-bdca-cda538bd0f3e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {004b32ca-2dcd-4c6b-a01b-7462a9242e6c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 27, !- Name
  ,                                       !- Controller List Name
  {f28a98be-5a02-47ef-84de-59579f3de1b5}, !- Availability Schedule
  {d06863ee-39e6-4957-a61f-0f303c07388c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {aded0ca9-0083-4470-b1a5-ba5e6e7bf737}, !- Supply Side Inlet Node Name
  {e4f61237-ac36-47d7-9b66-280a71700347}, !- Demand Side Outlet Node Name
  {1dd435dd-ece4-4761-86f2-ca362f473825}, !- Demand Side Inlet Node A
  {7699edb6-cbb7-4150-acd1-1c3de2a09dcb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {26bc4ad2-2ebb-40ed-b75a-cf302e203819}, !- Demand Mixer Name
  {765351a5-e46f-4552-92b3-494943e0ac73}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {61383e1b-52bf-497a-bdb2-c93274d8f624}, !- Handle
  Node 481,                               !- Name
  {aded0ca9-0083-4470-b1a5-ba5e6e7bf737}, !- Inlet Port
  {40474d88-4d8e-4c69-be50-95b1c6b61273}; !- Outlet Port

OS:Node,
  {cb89f507-6530-4a1c-9ae0-ba91e8d4c699}, !- Handle
  Node 482,                               !- Name
  {4e265fa8-e2b8-48e5-a68b-b98cca33d389}, !- Inlet Port
  {7699edb6-cbb7-4150-acd1-1c3de2a09dcb}; !- Outlet Port

OS:Connection,
  {aded0ca9-0083-4470-b1a5-ba5e6e7bf737}, !- Handle
  {004b32ca-2dcd-4c6b-a01b-7462a9242e6c}, !- Source Object
  9,                                      !- Outlet Port
  {61383e1b-52bf-497a-bdb2-c93274d8f624}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7699edb6-cbb7-4150-acd1-1c3de2a09dcb}, !- Handle
  {cb89f507-6530-4a1c-9ae0-ba91e8d4c699}, !- Source Object
  3,                                      !- Outlet Port
  {004b32ca-2dcd-4c6b-a01b-7462a9242e6c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {199a169e-34aa-4d2d-8b6e-3b530c113e5a}, !- Handle
  Node 483,                               !- Name
  {1dd435dd-ece4-4761-86f2-ca362f473825}, !- Inlet Port
  {a2e093e9-bdc1-4d2e-bdc4-e23857add493}; !- Outlet Port

OS:Node,
  {ca7ba4d0-6c57-48d1-9614-ccbb2d8f9e2e}, !- Handle
  Node 484,                               !- Name
  {e4e14018-64af-4724-b370-b504771450b6}, !- Inlet Port
  {e4f61237-ac36-47d7-9b66-280a71700347}; !- Outlet Port

OS:Node,
  {6939fa74-d504-4034-9457-9ccdba5c1359}, !- Handle
  Node 485,                               !- Name
  {47b09f71-82f7-4e8d-b1e5-2789dfabc3b9}, !- Inlet Port
  {78599424-2a4b-4629-83d2-932966fd7e60}; !- Outlet Port

OS:Connection,
  {1dd435dd-ece4-4761-86f2-ca362f473825}, !- Handle
  {004b32ca-2dcd-4c6b-a01b-7462a9242e6c}, !- Source Object
  11,                                     !- Outlet Port
  {199a169e-34aa-4d2d-8b6e-3b530c113e5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4f61237-ac36-47d7-9b66-280a71700347}, !- Handle
  {ca7ba4d0-6c57-48d1-9614-ccbb2d8f9e2e}, !- Source Object
  3,                                      !- Outlet Port
  {004b32ca-2dcd-4c6b-a01b-7462a9242e6c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {765351a5-e46f-4552-92b3-494943e0ac73}, !- Handle
  Air Loop HVAC Zone Splitter 29,         !- Name
  {a2e093e9-bdc1-4d2e-bdc4-e23857add493}, !- Inlet Node Name
  {76ec0e72-4f38-467f-92c8-9c155060d631}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {26bc4ad2-2ebb-40ed-b75a-cf302e203819}, !- Handle
  Air Loop HVAC Zone Mixer 29,            !- Name
  {e4e14018-64af-4724-b370-b504771450b6}, !- Outlet Node Name
  {dd59ecfe-7bbb-4cb3-9398-427a41db56c2}; !- Inlet Node Name 1

OS:Connection,
  {a2e093e9-bdc1-4d2e-bdc4-e23857add493}, !- Handle
  {199a169e-34aa-4d2d-8b6e-3b530c113e5a}, !- Source Object
  3,                                      !- Outlet Port
  {765351a5-e46f-4552-92b3-494943e0ac73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4e14018-64af-4724-b370-b504771450b6}, !- Handle
  {26bc4ad2-2ebb-40ed-b75a-cf302e203819}, !- Source Object
  2,                                      !- Outlet Port
  {ca7ba4d0-6c57-48d1-9614-ccbb2d8f9e2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4bc4a9f4-08e2-4ae0-923c-47b21c80a74f}, !- Handle
  {004b32ca-2dcd-4c6b-a01b-7462a9242e6c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d06863ee-39e6-4957-a61f-0f303c07388c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 28, !- Name
  {dff7202e-7218-4774-8972-1b79494dd47f}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {d296a479-6d3b-4a04-963b-6a72fdd3d74a}, !- Handle
  Fan On Off 29,                          !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bb7a9458-c8b3-480e-a8e6-c601a2553442}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9a0d4824-e397-4365-955e-09bcec5c52aa}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bb7a9458-c8b3-480e-a8e6-c601a2553442}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9a0d4824-e397-4365-955e-09bcec5c52aa}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {594b39ec-f271-4389-a12f-0be4585d9668}, !- Handle
  Curve Biquadratic 57,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a0c1ed22-a046-43a3-b8fd-4637af28bf15}, !- Handle
  Curve Quadratic 85,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d29cde75-9570-48d4-8300-dac00546d72c}, !- Handle
  Curve Biquadratic 58,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {71b08658-de27-433b-a8e6-e616087b45c5}, !- Handle
  Curve Quadratic 86,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b1b8bb6f-afcf-46f5-9509-c0ef6bbc0748}, !- Handle
  Curve Cubic 141,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {cdf48498-8628-40cf-999b-16f000114b27}, !- Handle
  CoilCoolingDXSingleSpeed_dx 28 10kBtu/hr 10.0EER, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3009666-f616-46ac-990a-6ed1d2a09d52}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dcc016b6-c53a-4bda-96e5-7dacec9d4d09}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ac571323-4efd-48be-abd3-37740a9d6f5b}, !- Energy Input Ratio Function of Temperature Curve Name
  {7ba1a6fb-5315-434d-801b-cce654e3c115}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a9d81b5d-4b8c-4418-b601-43edcb529c1f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {39f9c50d-70f6-4275-8835-5569f816d990}, !- Handle
  Curve Cubic 142,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {61128626-4539-4211-bcca-6b0d5dc43a91}, !- Handle
  Curve Cubic 143,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {00fb19a3-fbba-4c6c-b456-9ee991ea06fd}, !- Handle
  Curve Cubic 144,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {1ef4d463-1bc8-4743-8eb1-727c2d597c94}, !- Handle
  Curve Quadratic 87,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1e387ba9-0082-4346-8aab-ab2b35619e37}, !- Handle
  Curve Cubic 145,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {1943fdb2-4dd5-4ab4-a334-7a278c0e1eea}, !- Handle
  CoilHeatingDXSingleSpeed_dx 28 7 Clg kBtu/hr 3.1COPH, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  2158.19788244204,                       !- Rated Total Heating Capacity {W}
  3.2955786384575,                        !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {109590c8-666d-434f-a1b9-4366889a910a}, !- Total Heating Capacity Function of Temperature Curve Name
  {1b6dbfe7-d32b-480f-ba45-3744061ce6bd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f30ad448-db1e-45d5-8d3e-62e978a9a715}, !- Energy Input Ratio Function of Temperature Curve Name
  {334f9aa3-dc43-438a-b764-f9c43c758983}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7505387e-f163-4df4-a6de-c6e036607a41}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {bb34ab71-26fb-4e2e-ae43-611e82fb3110}, !- Handle
  Controller Outdoor Air 29,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f28a98be-5a02-47ef-84de-59579f3de1b5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {adab1be6-6929-4742-8ac9-0ddbc96156cc}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {adab1be6-6929-4742-8ac9-0ddbc96156cc}, !- Handle
  Controller Mechanical Ventilation 29,   !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1fb438a2-7a40-4685-977c-21d18be7796c}, !- Handle
  Air Loop HVAC Outdoor Air System 29,    !- Name
  {bb34ab71-26fb-4e2e-ae43-611e82fb3110}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {60718d00-ce9d-4baa-a416-54d1c0e87fcb}, !- Mixed Air Node Name
  {fedc29af-bfc7-421b-8409-c9c265a3eb2a}, !- Outdoor Air Stream Node Name
  {3cb05ffc-c1b2-4e67-b018-9bae6c37873a}, !- Relief Air Stream Node Name
  {40474d88-4d8e-4c69-be50-95b1c6b61273}; !- Return Air Stream Node Name

OS:Node,
  {f8f2d566-c66f-49df-a693-bd2f6fe27287}, !- Handle
  Node 486,                               !- Name
  ,                                       !- Inlet Port
  {fedc29af-bfc7-421b-8409-c9c265a3eb2a}; !- Outlet Port

OS:Connection,
  {fedc29af-bfc7-421b-8409-c9c265a3eb2a}, !- Handle
  {f8f2d566-c66f-49df-a693-bd2f6fe27287}, !- Source Object
  3,                                      !- Outlet Port
  {1fb438a2-7a40-4685-977c-21d18be7796c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4bd88dab-7ad6-4ad7-867f-629474d5219f}, !- Handle
  Node 487,                               !- Name
  {3cb05ffc-c1b2-4e67-b018-9bae6c37873a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3cb05ffc-c1b2-4e67-b018-9bae6c37873a}, !- Handle
  {1fb438a2-7a40-4685-977c-21d18be7796c}, !- Source Object
  7,                                      !- Outlet Port
  {4bd88dab-7ad6-4ad7-867f-629474d5219f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {cbc7fa58-754d-40f4-b42a-b522619adc09}, !- Handle
  Coil Heating Gas 29,                    !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {4baac9c8-a479-411b-84ac-b959ecca1451}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {4f31f66e-3f52-4d46-9376-bca398bb2b91}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 11 ASHP, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {dcd61e38-88af-4e70-b3ac-30eaec1eb66f}, !- Air Inlet Node Name
  {4e265fa8-e2b8-48e5-a68b-b98cca33d389}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {112f61bd-1351-43fe-9884-05b73659d02b}, !- Controlling Zone or Thermostat Location
  {d296a479-6d3b-4a04-963b-6a72fdd3d74a}, !- Supply Air Fan Name
  {1943fdb2-4dd5-4ab4-a334-7a278c0e1eea}, !- Heating Coil Name
  {cdf48498-8628-40cf-999b-16f000114b27}, !- Cooling Coil Name
  {cbc7fa58-754d-40f4-b42a-b522619adc09}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {f28a98be-5a02-47ef-84de-59579f3de1b5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {4e265fa8-e2b8-48e5-a68b-b98cca33d389}, !- Handle
  {4f31f66e-3f52-4d46-9376-bca398bb2b91}, !- Source Object
  4,                                      !- Outlet Port
  {cb89f507-6530-4a1c-9ae0-ba91e8d4c699}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d78dc903-b187-461b-8bbb-3a4ed6da289a}, !- Handle
  Node 488,                               !- Name
  {60718d00-ce9d-4baa-a416-54d1c0e87fcb}, !- Inlet Port
  {dcd61e38-88af-4e70-b3ac-30eaec1eb66f}; !- Outlet Port

OS:Connection,
  {40474d88-4d8e-4c69-be50-95b1c6b61273}, !- Handle
  {61383e1b-52bf-497a-bdb2-c93274d8f624}, !- Source Object
  3,                                      !- Outlet Port
  {1fb438a2-7a40-4685-977c-21d18be7796c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {60718d00-ce9d-4baa-a416-54d1c0e87fcb}, !- Handle
  {1fb438a2-7a40-4685-977c-21d18be7796c}, !- Source Object
  5,                                      !- Outlet Port
  {d78dc903-b187-461b-8bbb-3a4ed6da289a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcd61e38-88af-4e70-b3ac-30eaec1eb66f}, !- Handle
  {d78dc903-b187-461b-8bbb-3a4ed6da289a}, !- Source Object
  3,                                      !- Outlet Port
  {4f31f66e-3f52-4d46-9376-bca398bb2b91}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {43758a30-4012-4521-82b9-8401e13bd632}, !- Handle
  Setpoint Manager Single Zone Reheat 29, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {112f61bd-1351-43fe-9884-05b73659d02b}, !- Control Zone Name
  {cb89f507-6530-4a1c-9ae0-ba91e8d4c699}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {90a16879-9bdf-40c9-8c5b-8b4363af0b28}, !- Handle
  Coil Heating Water Baseboard 41,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2d8eba83-c561-4a1b-9615-5a3648330e7c}, !- Water Inlet Node Name
  {8864cd51-5eba-4afe-939c-756cf80d3260}; !- Water Outlet Node Name

OS:Node,
  {7452c070-770d-45a3-88cd-c18879ad0407}, !- Handle
  Node 489,                               !- Name
  {6c5baade-792b-4c0f-a94e-cc57ee6ebe48}, !- Inlet Port
  {2d8eba83-c561-4a1b-9615-5a3648330e7c}; !- Outlet Port

OS:Connection,
  {6c5baade-792b-4c0f-a94e-cc57ee6ebe48}, !- Handle
  {7abbadb6-2764-44a4-8b84-4e5fa2114a93}, !- Source Object
  43,                                     !- Outlet Port
  {7452c070-770d-45a3-88cd-c18879ad0407}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7e6cb770-c3eb-4c13-8dcc-4ae60eba39d9}, !- Handle
  Node 490,                               !- Name
  {8864cd51-5eba-4afe-939c-756cf80d3260}, !- Inlet Port
  {270a1192-5f26-4266-a5ce-7785d9bccc4a}; !- Outlet Port

OS:Connection,
  {2d8eba83-c561-4a1b-9615-5a3648330e7c}, !- Handle
  {7452c070-770d-45a3-88cd-c18879ad0407}, !- Source Object
  3,                                      !- Outlet Port
  {90a16879-9bdf-40c9-8c5b-8b4363af0b28}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8864cd51-5eba-4afe-939c-756cf80d3260}, !- Handle
  {90a16879-9bdf-40c9-8c5b-8b4363af0b28}, !- Source Object
  10,                                     !- Outlet Port
  {7e6cb770-c3eb-4c13-8dcc-4ae60eba39d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {270a1192-5f26-4266-a5ce-7785d9bccc4a}, !- Handle
  {7e6cb770-c3eb-4c13-8dcc-4ae60eba39d9}, !- Source Object
  3,                                      !- Outlet Port
  {de727d77-66b2-4cb9-9715-1e27a3efe486}, !- Target Object
  43;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {27eae6a3-134e-4671-85d4-a2a8ce4cf970}, !- Handle
  Zone HVAC Baseboard Convective Water 41, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {90a16879-9bdf-40c9-8c5b-8b4363af0b28}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6fdea0b6-11d1-47f3-b6cd-ac2a2a5d88e7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 41, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {031fbe08-adc9-42da-9079-6f6b22e3a0f7}, !- Air Inlet Node Name
  {47b09f71-82f7-4e8d-b1e5-2789dfabc3b9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {53c1a461-8068-441e-a3d9-ea3e66f4225e}, !- Handle
  Node 491,                               !- Name
  {48d0e9b9-17d2-443b-9e66-2e0745fc7ee1}, !- Inlet Port
  {dd59ecfe-7bbb-4cb3-9398-427a41db56c2}; !- Outlet Port

OS:Connection,
  {78599424-2a4b-4629-83d2-932966fd7e60}, !- Handle
  {6939fa74-d504-4034-9457-9ccdba5c1359}, !- Source Object
  3,                                      !- Outlet Port
  {91d2cd41-2206-45b7-a621-6c532a1c0d08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48d0e9b9-17d2-443b-9e66-2e0745fc7ee1}, !- Handle
  {e9993075-c477-4605-b059-d119716f2426}, !- Source Object
  2,                                      !- Outlet Port
  {53c1a461-8068-441e-a3d9-ea3e66f4225e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd59ecfe-7bbb-4cb3-9398-427a41db56c2}, !- Handle
  {53c1a461-8068-441e-a3d9-ea3e66f4225e}, !- Source Object
  3,                                      !- Outlet Port
  {26bc4ad2-2ebb-40ed-b75a-cf302e203819}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c986e50c-181c-4ab3-be97-547b2a5e15af}, !- Handle
  Node 492,                               !- Name
  {76ec0e72-4f38-467f-92c8-9c155060d631}, !- Inlet Port
  {031fbe08-adc9-42da-9079-6f6b22e3a0f7}; !- Outlet Port

OS:Connection,
  {76ec0e72-4f38-467f-92c8-9c155060d631}, !- Handle
  {765351a5-e46f-4552-92b3-494943e0ac73}, !- Source Object
  3,                                      !- Outlet Port
  {c986e50c-181c-4ab3-be97-547b2a5e15af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {031fbe08-adc9-42da-9079-6f6b22e3a0f7}, !- Handle
  {c986e50c-181c-4ab3-be97-547b2a5e15af}, !- Source Object
  3,                                      !- Outlet Port
  {6fdea0b6-11d1-47f3-b6cd-ac2a2a5d88e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {47b09f71-82f7-4e8d-b1e5-2789dfabc3b9}, !- Handle
  {6fdea0b6-11d1-47f3-b6cd-ac2a2a5d88e7}, !- Source Object
  4,                                      !- Outlet Port
  {6939fa74-d504-4034-9457-9ccdba5c1359}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1daecd90-0392-45c3-bb1b-db48c7be017e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 28, !- Name
  ,                                       !- Controller List Name
  {126e7e2d-7cdb-4f24-b20b-5f1cd3db6431}, !- Availability Schedule
  {d304da5e-c74c-4660-b27e-c6a2b4478d76}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c4822b4d-33af-4902-9035-c26abcab98b7}, !- Supply Side Inlet Node Name
  {25040dfd-a820-4ede-b65a-4dccd15e761e}, !- Demand Side Outlet Node Name
  {051ab159-fe9e-4195-a13e-7e6e84b2cadb}, !- Demand Side Inlet Node A
  {6dcf9832-5961-433f-87b0-694c4af47183}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {91aef0cd-1809-4420-8656-7e88ff4529f2}, !- Demand Mixer Name
  {3765ee83-28ba-49a5-b932-a6cf5046d8cc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fb6e29e5-8df5-4e5d-b839-e0c67cdbcbd3}, !- Handle
  Node 493,                               !- Name
  {c4822b4d-33af-4902-9035-c26abcab98b7}, !- Inlet Port
  {50e40474-746e-4e23-834d-65171fd09680}; !- Outlet Port

OS:Node,
  {6b70413f-b39b-4e6f-a46b-0fe494c76ff5}, !- Handle
  Node 494,                               !- Name
  {38283097-cc97-4819-9971-9351681ee7cb}, !- Inlet Port
  {6dcf9832-5961-433f-87b0-694c4af47183}; !- Outlet Port

OS:Connection,
  {c4822b4d-33af-4902-9035-c26abcab98b7}, !- Handle
  {1daecd90-0392-45c3-bb1b-db48c7be017e}, !- Source Object
  9,                                      !- Outlet Port
  {fb6e29e5-8df5-4e5d-b839-e0c67cdbcbd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dcf9832-5961-433f-87b0-694c4af47183}, !- Handle
  {6b70413f-b39b-4e6f-a46b-0fe494c76ff5}, !- Source Object
  3,                                      !- Outlet Port
  {1daecd90-0392-45c3-bb1b-db48c7be017e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {40267653-aa21-4fd7-88f1-f5e7b270657b}, !- Handle
  Node 495,                               !- Name
  {051ab159-fe9e-4195-a13e-7e6e84b2cadb}, !- Inlet Port
  {abe44308-0a26-4849-955e-6755b42ec923}; !- Outlet Port

OS:Node,
  {31b54c40-b0ab-421e-b87b-eb47c4b5b338}, !- Handle
  Node 496,                               !- Name
  {ca3dee76-9253-4ffc-b95c-0ef055ace605}, !- Inlet Port
  {25040dfd-a820-4ede-b65a-4dccd15e761e}; !- Outlet Port

OS:Node,
  {5bf888a7-3916-4e69-831f-235c3446fbb6}, !- Handle
  Node 497,                               !- Name
  {f6b723ec-45cb-432e-9765-ff8c27521c2b}, !- Inlet Port
  {c0d79b6a-bbbc-463e-8909-a4c5263be909}; !- Outlet Port

OS:Connection,
  {051ab159-fe9e-4195-a13e-7e6e84b2cadb}, !- Handle
  {1daecd90-0392-45c3-bb1b-db48c7be017e}, !- Source Object
  11,                                     !- Outlet Port
  {40267653-aa21-4fd7-88f1-f5e7b270657b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25040dfd-a820-4ede-b65a-4dccd15e761e}, !- Handle
  {31b54c40-b0ab-421e-b87b-eb47c4b5b338}, !- Source Object
  3,                                      !- Outlet Port
  {1daecd90-0392-45c3-bb1b-db48c7be017e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3765ee83-28ba-49a5-b932-a6cf5046d8cc}, !- Handle
  Air Loop HVAC Zone Splitter 30,         !- Name
  {abe44308-0a26-4849-955e-6755b42ec923}, !- Inlet Node Name
  {67a6f73a-408d-4c18-8d6a-485d6a278c9e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {91aef0cd-1809-4420-8656-7e88ff4529f2}, !- Handle
  Air Loop HVAC Zone Mixer 30,            !- Name
  {ca3dee76-9253-4ffc-b95c-0ef055ace605}, !- Outlet Node Name
  {f2e2b158-b9ee-4a4b-b688-733603a2e18a}; !- Inlet Node Name 1

OS:Connection,
  {abe44308-0a26-4849-955e-6755b42ec923}, !- Handle
  {40267653-aa21-4fd7-88f1-f5e7b270657b}, !- Source Object
  3,                                      !- Outlet Port
  {3765ee83-28ba-49a5-b932-a6cf5046d8cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca3dee76-9253-4ffc-b95c-0ef055ace605}, !- Handle
  {91aef0cd-1809-4420-8656-7e88ff4529f2}, !- Source Object
  2,                                      !- Outlet Port
  {31b54c40-b0ab-421e-b87b-eb47c4b5b338}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ec9bb449-33ac-4083-9331-ed4a260bff2b}, !- Handle
  {1daecd90-0392-45c3-bb1b-db48c7be017e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d304da5e-c74c-4660-b27e-c6a2b4478d76}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 29, !- Name
  {a55c693e-9651-4f5d-8349-02a94d68ece5}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {0619a1d0-64e2-43ea-91a8-817c519889d6}, !- Handle
  Fan On Off 30,                          !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {52c4d6cf-976c-4157-8cff-32e9c7319b2e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {59eda4f2-4c04-449f-a567-d01070a3b022}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {52c4d6cf-976c-4157-8cff-32e9c7319b2e}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {59eda4f2-4c04-449f-a567-d01070a3b022}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {622f9512-6767-47b6-8c88-8173a034a5c2}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d3b4dae3-5617-4d2a-8160-aaf1984d0805}, !- Handle
  Curve Quadratic 88,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {735a4854-8518-44bb-a124-933e02a25171}, !- Handle
  Curve Biquadratic 60,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0b35a1b0-ad16-4e23-bb91-e4ffe9cad7d7}, !- Handle
  Curve Quadratic 89,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {840c13cc-e069-4e6d-8c69-a1de387cc314}, !- Handle
  Curve Cubic 146,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9b82d008-59a1-44e8-b019-5ccfbb545166}, !- Handle
  CoilCoolingDXSingleSpeed_dx 29 12kBtu/hr 10.0EER, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3009666-f616-46ac-990a-6ed1d2a09d52}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dcc016b6-c53a-4bda-96e5-7dacec9d4d09}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ac571323-4efd-48be-abd3-37740a9d6f5b}, !- Energy Input Ratio Function of Temperature Curve Name
  {7ba1a6fb-5315-434d-801b-cce654e3c115}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a9d81b5d-4b8c-4418-b601-43edcb529c1f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {44625faf-f606-48c8-a6d4-cb1055d62229}, !- Handle
  Curve Cubic 147,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {0e2bd78e-1cbe-44ec-9e07-f2ccfb8df062}, !- Handle
  Curve Cubic 148,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {3530c9d5-5034-4c79-b601-b04b26bef096}, !- Handle
  Curve Cubic 149,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {f919d02b-a400-4f56-8464-832614e403b8}, !- Handle
  Curve Quadratic 90,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2b59b71c-273a-4548-bd26-bd2f946e3875}, !- Handle
  Curve Cubic 150,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {c4e7f381-43b7-4821-8afe-aad1564d9ca4}, !- Handle
  CoilHeatingDXSingleSpeed_dx 29 9 Clg kBtu/hr 3.1COPH, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  2539.06423980237,                       !- Rated Total Heating Capacity {W}
  3.29617488115267,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {109590c8-666d-434f-a1b9-4366889a910a}, !- Total Heating Capacity Function of Temperature Curve Name
  {1b6dbfe7-d32b-480f-ba45-3744061ce6bd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f30ad448-db1e-45d5-8d3e-62e978a9a715}, !- Energy Input Ratio Function of Temperature Curve Name
  {334f9aa3-dc43-438a-b764-f9c43c758983}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7505387e-f163-4df4-a6de-c6e036607a41}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {a0ee9b52-f21d-4ae4-9c4c-0c45f392b47e}, !- Handle
  Controller Outdoor Air 30,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {126e7e2d-7cdb-4f24-b20b-5f1cd3db6431}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a0a8ef88-1a25-4229-9fa9-00408df7b81f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a0a8ef88-1a25-4229-9fa9-00408df7b81f}, !- Handle
  Controller Mechanical Ventilation 30,   !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9dbe838d-800d-4212-8151-f92c1eed1d58}, !- Handle
  Air Loop HVAC Outdoor Air System 30,    !- Name
  {a0ee9b52-f21d-4ae4-9c4c-0c45f392b47e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ce9d6792-75f8-4311-a896-5ea45a234554}, !- Mixed Air Node Name
  {475d7f3c-8e6f-46c9-84a3-0aa3cf0e131d}, !- Outdoor Air Stream Node Name
  {ebb41481-821c-4c52-bc44-8912a6290724}, !- Relief Air Stream Node Name
  {50e40474-746e-4e23-834d-65171fd09680}; !- Return Air Stream Node Name

OS:Node,
  {122db7d2-c89d-4b38-8d9b-458714ac7887}, !- Handle
  Node 498,                               !- Name
  ,                                       !- Inlet Port
  {475d7f3c-8e6f-46c9-84a3-0aa3cf0e131d}; !- Outlet Port

OS:Connection,
  {475d7f3c-8e6f-46c9-84a3-0aa3cf0e131d}, !- Handle
  {122db7d2-c89d-4b38-8d9b-458714ac7887}, !- Source Object
  3,                                      !- Outlet Port
  {9dbe838d-800d-4212-8151-f92c1eed1d58}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c015f689-d596-45dd-a3b3-2f855aaa955f}, !- Handle
  Node 499,                               !- Name
  {ebb41481-821c-4c52-bc44-8912a6290724}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ebb41481-821c-4c52-bc44-8912a6290724}, !- Handle
  {9dbe838d-800d-4212-8151-f92c1eed1d58}, !- Source Object
  7,                                      !- Outlet Port
  {c015f689-d596-45dd-a3b3-2f855aaa955f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {039c8013-e1d0-41c6-9ca5-76a87d606575}, !- Handle
  Coil Heating Gas 30,                    !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
