  0,                                      !- Parasitic Electric Load {W}
  {4baac9c8-a479-411b-84ac-b959ecca1451}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {f8377509-7643-4fe0-b681-ec877cbef483}, !- Handle
  ALL_ST=Health care facility operating room_FL=Building Story 3_SCH=H 1 ASHP, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {435a1059-28c5-4618-9e62-9fa1e85393e5}, !- Air Inlet Node Name
  {38283097-cc97-4819-9971-9351681ee7cb}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {29e10b5f-90ca-498a-9bfb-c9c98ff460a3}, !- Controlling Zone or Thermostat Location
  {0619a1d0-64e2-43ea-91a8-817c519889d6}, !- Supply Air Fan Name
  {c4e7f381-43b7-4821-8afe-aad1564d9ca4}, !- Heating Coil Name
  {9b82d008-59a1-44e8-b019-5ccfbb545166}, !- Cooling Coil Name
  {039c8013-e1d0-41c6-9ca5-76a87d606575}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {126e7e2d-7cdb-4f24-b20b-5f1cd3db6431}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {38283097-cc97-4819-9971-9351681ee7cb}, !- Handle
  {f8377509-7643-4fe0-b681-ec877cbef483}, !- Source Object
  4,                                      !- Outlet Port
  {6b70413f-b39b-4e6f-a46b-0fe494c76ff5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7d4cd0f-6a9c-4b2c-98d8-a1326153bb0a}, !- Handle
  Node 500,                               !- Name
  {ce9d6792-75f8-4311-a896-5ea45a234554}, !- Inlet Port
  {435a1059-28c5-4618-9e62-9fa1e85393e5}; !- Outlet Port

OS:Connection,
  {50e40474-746e-4e23-834d-65171fd09680}, !- Handle
  {fb6e29e5-8df5-4e5d-b839-e0c67cdbcbd3}, !- Source Object
  3,                                      !- Outlet Port
  {9dbe838d-800d-4212-8151-f92c1eed1d58}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ce9d6792-75f8-4311-a896-5ea45a234554}, !- Handle
  {9dbe838d-800d-4212-8151-f92c1eed1d58}, !- Source Object
  5,                                      !- Outlet Port
  {e7d4cd0f-6a9c-4b2c-98d8-a1326153bb0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {435a1059-28c5-4618-9e62-9fa1e85393e5}, !- Handle
  {e7d4cd0f-6a9c-4b2c-98d8-a1326153bb0a}, !- Source Object
  3,                                      !- Outlet Port
  {f8377509-7643-4fe0-b681-ec877cbef483}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {faaf2c64-cc0e-4d43-bf55-852e7566f2b5}, !- Handle
  Setpoint Manager Single Zone Reheat 30, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {29e10b5f-90ca-498a-9bfb-c9c98ff460a3}, !- Control Zone Name
  {6b70413f-b39b-4e6f-a46b-0fe494c76ff5}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {7a35ca29-73d4-443b-80a8-23c0876e5b21}, !- Handle
  Coil Heating Water Baseboard 42,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {798c178b-7c0d-478b-91ea-8b8683fa147e}, !- Water Inlet Node Name
  {218c62e8-10e2-48de-bd71-215aca13a2ba}; !- Water Outlet Node Name

OS:Node,
  {e08e2cf4-10c7-4be2-928a-c478bae29e0d}, !- Handle
  Node 501,                               !- Name
  {e5517be4-607e-4ab8-8df6-02ccd6cfe0f6}, !- Inlet Port
  {798c178b-7c0d-478b-91ea-8b8683fa147e}; !- Outlet Port

OS:Connection,
  {e5517be4-607e-4ab8-8df6-02ccd6cfe0f6}, !- Handle
  {7abbadb6-2764-44a4-8b84-4e5fa2114a93}, !- Source Object
  44,                                     !- Outlet Port
  {e08e2cf4-10c7-4be2-928a-c478bae29e0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48c3e7dd-c33f-4fd7-92b4-156508f86841}, !- Handle
  Node 502,                               !- Name
  {218c62e8-10e2-48de-bd71-215aca13a2ba}, !- Inlet Port
  {494a6677-4861-445e-8d65-5ebccf0dc46c}; !- Outlet Port

OS:Connection,
  {798c178b-7c0d-478b-91ea-8b8683fa147e}, !- Handle
  {e08e2cf4-10c7-4be2-928a-c478bae29e0d}, !- Source Object
  3,                                      !- Outlet Port
  {7a35ca29-73d4-443b-80a8-23c0876e5b21}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {218c62e8-10e2-48de-bd71-215aca13a2ba}, !- Handle
  {7a35ca29-73d4-443b-80a8-23c0876e5b21}, !- Source Object
  10,                                     !- Outlet Port
  {48c3e7dd-c33f-4fd7-92b4-156508f86841}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {494a6677-4861-445e-8d65-5ebccf0dc46c}, !- Handle
  {48c3e7dd-c33f-4fd7-92b4-156508f86841}, !- Source Object
  3,                                      !- Outlet Port
  {de727d77-66b2-4cb9-9715-1e27a3efe486}, !- Target Object
  44;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {12910b88-fa6c-4378-9246-fb0c9edb2109}, !- Handle
  Zone HVAC Baseboard Convective Water 42, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {7a35ca29-73d4-443b-80a8-23c0876e5b21}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b8d3dff7-c97e-47d6-bb55-fe814b6ae16b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 42, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {7d56810b-7385-46b2-a6e2-31b6b3520c40}, !- Air Inlet Node Name
  {f6b723ec-45cb-432e-9765-ff8c27521c2b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4265ec53-e872-4465-9e2e-a267a9ddf98d}, !- Handle
  Node 503,                               !- Name
  {f369ec41-f48e-48b0-a1fa-113a7676f77c}, !- Inlet Port
  {f2e2b158-b9ee-4a4b-b688-733603a2e18a}; !- Outlet Port

OS:Connection,
  {c0d79b6a-bbbc-463e-8909-a4c5263be909}, !- Handle
  {5bf888a7-3916-4e69-831f-235c3446fbb6}, !- Source Object
  3,                                      !- Outlet Port
  {2b1685e1-f551-4d42-8e55-0ba550594a09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f369ec41-f48e-48b0-a1fa-113a7676f77c}, !- Handle
  {8586c0ec-bda6-4a96-8cfd-366a5d656cbc}, !- Source Object
  2,                                      !- Outlet Port
  {4265ec53-e872-4465-9e2e-a267a9ddf98d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2e2b158-b9ee-4a4b-b688-733603a2e18a}, !- Handle
  {4265ec53-e872-4465-9e2e-a267a9ddf98d}, !- Source Object
  3,                                      !- Outlet Port
  {91aef0cd-1809-4420-8656-7e88ff4529f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ffa57e36-c4e3-4863-a1b5-652a3920c302}, !- Handle
  Node 504,                               !- Name
  {67a6f73a-408d-4c18-8d6a-485d6a278c9e}, !- Inlet Port
  {7d56810b-7385-46b2-a6e2-31b6b3520c40}; !- Outlet Port

OS:Connection,
  {67a6f73a-408d-4c18-8d6a-485d6a278c9e}, !- Handle
  {3765ee83-28ba-49a5-b932-a6cf5046d8cc}, !- Source Object
  3,                                      !- Outlet Port
  {ffa57e36-c4e3-4863-a1b5-652a3920c302}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d56810b-7385-46b2-a6e2-31b6b3520c40}, !- Handle
  {ffa57e36-c4e3-4863-a1b5-652a3920c302}, !- Source Object
  3,                                      !- Outlet Port
  {b8d3dff7-c97e-47d6-bb55-fe814b6ae16b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6b723ec-45cb-432e-9765-ff8c27521c2b}, !- Handle
  {b8d3dff7-c97e-47d6-bb55-fe814b6ae16b}, !- Source Object
  4,                                      !- Outlet Port
  {5bf888a7-3916-4e69-831f-235c3446fbb6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c368ffce-9e5e-4190-b9c5-95998dc5036c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 29, !- Name
  ,                                       !- Controller List Name
  {946980c0-dd04-41f7-b4b8-66cbbfd841e6}, !- Availability Schedule
  {31ad5003-5a6a-4744-bebd-13a8b9254c53}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c9101d81-17f4-4973-9128-f44d3c81864a}, !- Supply Side Inlet Node Name
  {3bc9b229-c1bc-461c-85ac-bc965ba35fbd}, !- Demand Side Outlet Node Name
  {55883a45-cb5b-42af-8e7d-154f9a75421b}, !- Demand Side Inlet Node A
  {b1360d7e-7341-4534-b3c3-4e6313c2a774}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5a8529e7-5602-4464-b993-83a33e9f0299}, !- Demand Mixer Name
  {d3aba327-7a7a-49eb-9502-c99ce5ab3c61}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {48f4da8a-62e5-494a-9ae3-91c07f83ee3f}, !- Handle
  Node 505,                               !- Name
  {c9101d81-17f4-4973-9128-f44d3c81864a}, !- Inlet Port
  {07105e3d-db2e-40b9-a22a-e1d1d8c3fba9}; !- Outlet Port

OS:Node,
  {1fc69073-33d1-483b-a0a3-3a457845826a}, !- Handle
  Node 506,                               !- Name
  {08b3ece4-c85b-4164-bd38-3146b7e1dc51}, !- Inlet Port
  {b1360d7e-7341-4534-b3c3-4e6313c2a774}; !- Outlet Port

OS:Connection,
  {c9101d81-17f4-4973-9128-f44d3c81864a}, !- Handle
  {c368ffce-9e5e-4190-b9c5-95998dc5036c}, !- Source Object
  9,                                      !- Outlet Port
  {48f4da8a-62e5-494a-9ae3-91c07f83ee3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1360d7e-7341-4534-b3c3-4e6313c2a774}, !- Handle
  {1fc69073-33d1-483b-a0a3-3a457845826a}, !- Source Object
  3,                                      !- Outlet Port
  {c368ffce-9e5e-4190-b9c5-95998dc5036c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {aca2e1c7-5231-469d-a945-52e69ed48e3d}, !- Handle
  Node 507,                               !- Name
  {55883a45-cb5b-42af-8e7d-154f9a75421b}, !- Inlet Port
  {faf38f9e-97b4-4949-93bd-5fead929d7ac}; !- Outlet Port

OS:Node,
  {e6402471-cec0-4f94-a324-11b3da1cf931}, !- Handle
  Node 508,                               !- Name
  {da0ae2ae-bddb-4804-b8af-58a02a74641a}, !- Inlet Port
  {3bc9b229-c1bc-461c-85ac-bc965ba35fbd}; !- Outlet Port

OS:Node,
  {54b70f49-b602-466a-ab0d-16155159aff5}, !- Handle
  Node 509,                               !- Name
  {ce0f0f64-5f3c-4ecf-8e79-8b72fd0c03c6}, !- Inlet Port
  {3b7ee193-ba0d-432e-b2e2-2c3b43889479}; !- Outlet Port

OS:Connection,
  {55883a45-cb5b-42af-8e7d-154f9a75421b}, !- Handle
  {c368ffce-9e5e-4190-b9c5-95998dc5036c}, !- Source Object
  11,                                     !- Outlet Port
  {aca2e1c7-5231-469d-a945-52e69ed48e3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bc9b229-c1bc-461c-85ac-bc965ba35fbd}, !- Handle
  {e6402471-cec0-4f94-a324-11b3da1cf931}, !- Source Object
  3,                                      !- Outlet Port
  {c368ffce-9e5e-4190-b9c5-95998dc5036c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d3aba327-7a7a-49eb-9502-c99ce5ab3c61}, !- Handle
  Air Loop HVAC Zone Splitter 31,         !- Name
  {faf38f9e-97b4-4949-93bd-5fead929d7ac}, !- Inlet Node Name
  {bf876e0a-172e-42d3-a4c8-e43a05fd498f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5a8529e7-5602-4464-b993-83a33e9f0299}, !- Handle
  Air Loop HVAC Zone Mixer 31,            !- Name
  {da0ae2ae-bddb-4804-b8af-58a02a74641a}, !- Outlet Node Name
  {84f664d7-56a7-44b1-9286-edaa60e06ba6}; !- Inlet Node Name 1

OS:Connection,
  {faf38f9e-97b4-4949-93bd-5fead929d7ac}, !- Handle
  {aca2e1c7-5231-469d-a945-52e69ed48e3d}, !- Source Object
  3,                                      !- Outlet Port
  {d3aba327-7a7a-49eb-9502-c99ce5ab3c61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da0ae2ae-bddb-4804-b8af-58a02a74641a}, !- Handle
  {5a8529e7-5602-4464-b993-83a33e9f0299}, !- Source Object
  2,                                      !- Outlet Port
  {e6402471-cec0-4f94-a324-11b3da1cf931}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f678332c-3c97-44f6-b209-db50d634c136}, !- Handle
  {c368ffce-9e5e-4190-b9c5-95998dc5036c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {31ad5003-5a6a-4744-bebd-13a8b9254c53}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 30, !- Name
  {de94e968-ad48-4f9b-8a45-458ef25ec7ae}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {1f962e53-6805-4faf-a608-c8aa99608638}, !- Handle
  Fan On Off 31,                          !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bbbae378-3c44-4a27-b362-65e357426149}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a152f12d-9558-4246-9b8c-eb3b6e249f2e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bbbae378-3c44-4a27-b362-65e357426149}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a152f12d-9558-4246-9b8c-eb3b6e249f2e}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {18e3db3f-364f-4652-8b54-55295f59e0d4}, !- Handle
  Curve Biquadratic 61,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {11e08069-663e-42f7-9a22-f2fe583eaf42}, !- Handle
  Curve Quadratic 91,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cfac093b-8150-4139-9bdd-10b732165cbf}, !- Handle
  Curve Biquadratic 62,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {91303143-d5cd-4c9c-ab0e-9cfdbca71106}, !- Handle
  Curve Quadratic 92,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ddf4b41d-540c-4ecb-aee7-966b3e383169}, !- Handle
  Curve Cubic 151,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2a895a66-273d-4f3a-9ddd-d7c1a8c6c6d1}, !- Handle
  CoilCoolingDXSingleSpeed_dx 30 15kBtu/hr 10.0EER, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3009666-f616-46ac-990a-6ed1d2a09d52}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dcc016b6-c53a-4bda-96e5-7dacec9d4d09}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ac571323-4efd-48be-abd3-37740a9d6f5b}, !- Energy Input Ratio Function of Temperature Curve Name
  {7ba1a6fb-5315-434d-801b-cce654e3c115}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a9d81b5d-4b8c-4418-b601-43edcb529c1f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {9209df9e-2b1d-4268-b1ba-bae322af8ebc}, !- Handle
  Curve Cubic 152,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {a2daf91b-3187-4c74-a7d2-f4982dc11dba}, !- Handle
  Curve Cubic 153,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {19da63ff-b249-43a7-b5a9-41ba383ba9c7}, !- Handle
  Curve Cubic 154,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {fa7d38ae-fc47-4b37-9a95-a98a9c274108}, !- Handle
  Curve Quadratic 93,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4b61bd0e-6163-4ceb-87f7-3827447a46de}, !- Handle
  Curve Cubic 155,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {ed44cdb9-00f7-49b9-abbf-517f04551dd0}, !- Handle
  CoilHeatingDXSingleSpeed_dx 30 11 Clg kBtu/hr 3.1COPH, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  3171.66211937898,                       !- Rated Total Heating Capacity {W}
  3.29716520717489,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {109590c8-666d-434f-a1b9-4366889a910a}, !- Total Heating Capacity Function of Temperature Curve Name
  {1b6dbfe7-d32b-480f-ba45-3744061ce6bd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f30ad448-db1e-45d5-8d3e-62e978a9a715}, !- Energy Input Ratio Function of Temperature Curve Name
  {334f9aa3-dc43-438a-b764-f9c43c758983}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7505387e-f163-4df4-a6de-c6e036607a41}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {7a5948be-6fc1-4fa9-919d-6ace58bbbcff}, !- Handle
  Controller Outdoor Air 31,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {946980c0-dd04-41f7-b4b8-66cbbfd841e6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fb265b60-4353-4579-89f2-f3bc99ade0c8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fb265b60-4353-4579-89f2-f3bc99ade0c8}, !- Handle
  Controller Mechanical Ventilation 31,   !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {592055dc-d41a-4dea-a881-6ef00f56ecba}, !- Handle
  Air Loop HVAC Outdoor Air System 31,    !- Name
  {7a5948be-6fc1-4fa9-919d-6ace58bbbcff}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3edb896c-02c6-4771-bff1-5534f4cd6d4a}, !- Mixed Air Node Name
  {3df38aad-753a-410c-9a36-08debe1b3666}, !- Outdoor Air Stream Node Name
  {46cc695b-2060-4c41-81e1-b78159284731}, !- Relief Air Stream Node Name
  {07105e3d-db2e-40b9-a22a-e1d1d8c3fba9}; !- Return Air Stream Node Name

OS:Node,
  {5bc20b6c-05a9-4349-86ae-0513d79165c6}, !- Handle
  Node 510,                               !- Name
  ,                                       !- Inlet Port
  {3df38aad-753a-410c-9a36-08debe1b3666}; !- Outlet Port

OS:Connection,
  {3df38aad-753a-410c-9a36-08debe1b3666}, !- Handle
  {5bc20b6c-05a9-4349-86ae-0513d79165c6}, !- Source Object
  3,                                      !- Outlet Port
  {592055dc-d41a-4dea-a881-6ef00f56ecba}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5dcfd8a2-a71f-460a-9c3e-e8def22da4f3}, !- Handle
  Node 511,                               !- Name
  {46cc695b-2060-4c41-81e1-b78159284731}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46cc695b-2060-4c41-81e1-b78159284731}, !- Handle
  {592055dc-d41a-4dea-a881-6ef00f56ecba}, !- Source Object
  7,                                      !- Outlet Port
  {5dcfd8a2-a71f-460a-9c3e-e8def22da4f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {3d481c1f-2ab4-4ff6-b008-3743c6473175}, !- Handle
  Coil Heating Gas 31,                    !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {4baac9c8-a479-411b-84ac-b959ecca1451}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {b823a864-6e92-4b64-9c48-f4d4e2978bfd}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 2 ASHP, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {7ca64fec-69e4-4dd0-9a18-66ebb7023bcf}, !- Air Inlet Node Name
  {08b3ece4-c85b-4164-bd38-3146b7e1dc51}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2d81d7c0-60d8-4a55-af4c-d143951f1a7c}, !- Controlling Zone or Thermostat Location
  {1f962e53-6805-4faf-a608-c8aa99608638}, !- Supply Air Fan Name
  {ed44cdb9-00f7-49b9-abbf-517f04551dd0}, !- Heating Coil Name
  {2a895a66-273d-4f3a-9ddd-d7c1a8c6c6d1}, !- Cooling Coil Name
  {3d481c1f-2ab4-4ff6-b008-3743c6473175}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {946980c0-dd04-41f7-b4b8-66cbbfd841e6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {08b3ece4-c85b-4164-bd38-3146b7e1dc51}, !- Handle
  {b823a864-6e92-4b64-9c48-f4d4e2978bfd}, !- Source Object
  4,                                      !- Outlet Port
  {1fc69073-33d1-483b-a0a3-3a457845826a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b570547a-a90b-4ecb-a32e-2dcdd298953a}, !- Handle
  Node 512,                               !- Name
  {3edb896c-02c6-4771-bff1-5534f4cd6d4a}, !- Inlet Port
  {7ca64fec-69e4-4dd0-9a18-66ebb7023bcf}; !- Outlet Port

OS:Connection,
  {07105e3d-db2e-40b9-a22a-e1d1d8c3fba9}, !- Handle
  {48f4da8a-62e5-494a-9ae3-91c07f83ee3f}, !- Source Object
  3,                                      !- Outlet Port
  {592055dc-d41a-4dea-a881-6ef00f56ecba}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3edb896c-02c6-4771-bff1-5534f4cd6d4a}, !- Handle
  {592055dc-d41a-4dea-a881-6ef00f56ecba}, !- Source Object
  5,                                      !- Outlet Port
  {b570547a-a90b-4ecb-a32e-2dcdd298953a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ca64fec-69e4-4dd0-9a18-66ebb7023bcf}, !- Handle
  {b570547a-a90b-4ecb-a32e-2dcdd298953a}, !- Source Object
  3,                                      !- Outlet Port
  {b823a864-6e92-4b64-9c48-f4d4e2978bfd}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {3eae6254-11c8-402b-939f-8479a30652b8}, !- Handle
  Setpoint Manager Single Zone Reheat 31, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {2d81d7c0-60d8-4a55-af4c-d143951f1a7c}, !- Control Zone Name
  {1fc69073-33d1-483b-a0a3-3a457845826a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {0710f14f-25da-48c4-a285-917540a5c765}, !- Handle
  Coil Heating Water Baseboard 43,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {77beb5c6-ac08-4fb6-b708-a8b7dacba853}, !- Water Inlet Node Name
  {74f88f0a-c102-4442-8a41-010c39c5abd4}; !- Water Outlet Node Name

OS:Node,
  {f7aa0fee-20c1-4880-bbbf-a89481a42933}, !- Handle
  Node 513,                               !- Name
  {16add14b-dba7-4108-b07d-8d865d975c47}, !- Inlet Port
  {77beb5c6-ac08-4fb6-b708-a8b7dacba853}; !- Outlet Port

OS:Connection,
  {16add14b-dba7-4108-b07d-8d865d975c47}, !- Handle
  {7abbadb6-2764-44a4-8b84-4e5fa2114a93}, !- Source Object
  45,                                     !- Outlet Port
  {f7aa0fee-20c1-4880-bbbf-a89481a42933}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b6af5e3-eb0b-4edf-b847-b312ec9022b9}, !- Handle
  Node 514,                               !- Name
  {74f88f0a-c102-4442-8a41-010c39c5abd4}, !- Inlet Port
  {6f47940a-f9f9-445f-970a-eebd484bb602}; !- Outlet Port

OS:Connection,
  {77beb5c6-ac08-4fb6-b708-a8b7dacba853}, !- Handle
  {f7aa0fee-20c1-4880-bbbf-a89481a42933}, !- Source Object
  3,                                      !- Outlet Port
  {0710f14f-25da-48c4-a285-917540a5c765}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {74f88f0a-c102-4442-8a41-010c39c5abd4}, !- Handle
  {0710f14f-25da-48c4-a285-917540a5c765}, !- Source Object
  10,                                     !- Outlet Port
  {2b6af5e3-eb0b-4edf-b847-b312ec9022b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f47940a-f9f9-445f-970a-eebd484bb602}, !- Handle
  {2b6af5e3-eb0b-4edf-b847-b312ec9022b9}, !- Source Object
  3,                                      !- Outlet Port
  {de727d77-66b2-4cb9-9715-1e27a3efe486}, !- Target Object
  45;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {70724998-c280-4950-989f-4613f4c813df}, !- Handle
  Zone HVAC Baseboard Convective Water 43, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {0710f14f-25da-48c4-a285-917540a5c765}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f4b7682f-d6cc-4e60-85f8-bae86703468f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 43, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {2bd2a15e-6fb8-4e21-b221-8ee31f2e274f}, !- Air Inlet Node Name
  {ce0f0f64-5f3c-4ecf-8e79-8b72fd0c03c6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {54a2a924-e1c8-47a7-a0a4-32a0764362ce}, !- Handle
  Node 515,                               !- Name
  {84efbc53-0b83-4b18-a5e2-56926f3197b9}, !- Inlet Port
  {84f664d7-56a7-44b1-9286-edaa60e06ba6}; !- Outlet Port

OS:Connection,
  {3b7ee193-ba0d-432e-b2e2-2c3b43889479}, !- Handle
  {54b70f49-b602-466a-ab0d-16155159aff5}, !- Source Object
  3,                                      !- Outlet Port
  {da24dca8-bab4-4f6e-a486-f911a9dbb1ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84efbc53-0b83-4b18-a5e2-56926f3197b9}, !- Handle
  {6f8d44f5-43c2-4125-9879-586390533a46}, !- Source Object
  2,                                      !- Outlet Port
  {54a2a924-e1c8-47a7-a0a4-32a0764362ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84f664d7-56a7-44b1-9286-edaa60e06ba6}, !- Handle
  {54a2a924-e1c8-47a7-a0a4-32a0764362ce}, !- Source Object
  3,                                      !- Outlet Port
  {5a8529e7-5602-4464-b993-83a33e9f0299}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ea60a08d-a88b-4566-8fba-e2e631921e8e}, !- Handle
  Node 516,                               !- Name
  {bf876e0a-172e-42d3-a4c8-e43a05fd498f}, !- Inlet Port
  {2bd2a15e-6fb8-4e21-b221-8ee31f2e274f}; !- Outlet Port

OS:Connection,
  {bf876e0a-172e-42d3-a4c8-e43a05fd498f}, !- Handle
  {d3aba327-7a7a-49eb-9502-c99ce5ab3c61}, !- Source Object
  3,                                      !- Outlet Port
  {ea60a08d-a88b-4566-8fba-e2e631921e8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bd2a15e-6fb8-4e21-b221-8ee31f2e274f}, !- Handle
  {ea60a08d-a88b-4566-8fba-e2e631921e8e}, !- Source Object
  3,                                      !- Outlet Port
  {f4b7682f-d6cc-4e60-85f8-bae86703468f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce0f0f64-5f3c-4ecf-8e79-8b72fd0c03c6}, !- Handle
  {f4b7682f-d6cc-4e60-85f8-bae86703468f}, !- Source Object
  4,                                      !- Outlet Port
  {54b70f49-b602-466a-ab0d-16155159aff5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {964a7fcd-686d-470e-98ff-32e0360cf04c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 30, !- Name
  ,                                       !- Controller List Name
  {085cab2f-bfce-4de9-8577-21447b98ed37}, !- Availability Schedule
  {b976a9d2-e020-49da-910e-50c427ad685f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {60dbed07-1eac-4dbd-9d74-6a6e73d3da2e}, !- Supply Side Inlet Node Name
  {dccc083a-ca71-4ae0-b8e2-d6ea3736f5d2}, !- Demand Side Outlet Node Name
  {572e8d00-dc0d-4c2f-8562-fd7f200b8e3b}, !- Demand Side Inlet Node A
  {8b5fbe87-5b75-4528-adf5-6276081aec50}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ccd0c567-15c3-4a28-8833-94fe8b95a2a0}, !- Demand Mixer Name
  {55ac9554-31a4-4b2e-bc8e-729950f7d82b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c645a05b-d3e9-4dd0-95ae-94009ac707ee}, !- Handle
  Node 517,                               !- Name
  {60dbed07-1eac-4dbd-9d74-6a6e73d3da2e}, !- Inlet Port
  {b4905f4f-d4b8-4db4-b04f-105306e67b02}; !- Outlet Port

OS:Node,
  {69452a57-0ba6-4ba7-9cf2-56556e739e10}, !- Handle
  Node 518,                               !- Name
  {96bed784-69d6-47f9-b121-32d153a25c75}, !- Inlet Port
  {8b5fbe87-5b75-4528-adf5-6276081aec50}; !- Outlet Port

OS:Connection,
  {60dbed07-1eac-4dbd-9d74-6a6e73d3da2e}, !- Handle
  {964a7fcd-686d-470e-98ff-32e0360cf04c}, !- Source Object
  9,                                      !- Outlet Port
  {c645a05b-d3e9-4dd0-95ae-94009ac707ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b5fbe87-5b75-4528-adf5-6276081aec50}, !- Handle
  {69452a57-0ba6-4ba7-9cf2-56556e739e10}, !- Source Object
  3,                                      !- Outlet Port
  {964a7fcd-686d-470e-98ff-32e0360cf04c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f513ee64-e6ff-47b5-9e8f-89bea9e6271a}, !- Handle
  Node 519,                               !- Name
  {572e8d00-dc0d-4c2f-8562-fd7f200b8e3b}, !- Inlet Port
  {8e171048-a355-493e-afff-9521525023aa}; !- Outlet Port

OS:Node,
  {d43469f1-43df-4811-8c6e-a9b9072e081a}, !- Handle
  Node 520,                               !- Name
  {6d5ca5ee-9af2-4c99-a53c-eb68a053f9c0}, !- Inlet Port
  {dccc083a-ca71-4ae0-b8e2-d6ea3736f5d2}; !- Outlet Port

OS:Node,
  {dddba87a-8c91-45e7-916e-26cabd4fd7dd}, !- Handle
  Node 521,                               !- Name
  {4198bade-b604-4822-af6b-08c123f1d664}, !- Inlet Port
  {1c1772d3-e713-4fad-a327-e4c7323776b5}; !- Outlet Port

OS:Connection,
  {572e8d00-dc0d-4c2f-8562-fd7f200b8e3b}, !- Handle
  {964a7fcd-686d-470e-98ff-32e0360cf04c}, !- Source Object
  11,                                     !- Outlet Port
  {f513ee64-e6ff-47b5-9e8f-89bea9e6271a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dccc083a-ca71-4ae0-b8e2-d6ea3736f5d2}, !- Handle
  {d43469f1-43df-4811-8c6e-a9b9072e081a}, !- Source Object
  3,                                      !- Outlet Port
  {964a7fcd-686d-470e-98ff-32e0360cf04c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {55ac9554-31a4-4b2e-bc8e-729950f7d82b}, !- Handle
  Air Loop HVAC Zone Splitter 32,         !- Name
  {8e171048-a355-493e-afff-9521525023aa}, !- Inlet Node Name
  {b1b69425-33ef-4dd0-8211-cdfb5946d786}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ccd0c567-15c3-4a28-8833-94fe8b95a2a0}, !- Handle
  Air Loop HVAC Zone Mixer 32,            !- Name
  {6d5ca5ee-9af2-4c99-a53c-eb68a053f9c0}, !- Outlet Node Name
  {884a56e7-cf80-41e3-9372-af58f4ab4d64}; !- Inlet Node Name 1

OS:Connection,
  {8e171048-a355-493e-afff-9521525023aa}, !- Handle
  {f513ee64-e6ff-47b5-9e8f-89bea9e6271a}, !- Source Object
  3,                                      !- Outlet Port
  {55ac9554-31a4-4b2e-bc8e-729950f7d82b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d5ca5ee-9af2-4c99-a53c-eb68a053f9c0}, !- Handle
  {ccd0c567-15c3-4a28-8833-94fe8b95a2a0}, !- Source Object
  2,                                      !- Outlet Port
  {d43469f1-43df-4811-8c6e-a9b9072e081a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bb0de35a-f43f-4596-868d-c0b97b8f2f05}, !- Handle
  {964a7fcd-686d-470e-98ff-32e0360cf04c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b976a9d2-e020-49da-910e-50c427ad685f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 31, !- Name
  {891ac4a0-2785-412f-9162-ccd73c68c3df}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {e5e69e12-3caa-46ab-aa27-93b3f8350a32}, !- Handle
  Fan On Off 32,                          !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e9304df5-afb0-4db2-b59a-626ba6db97cb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a9c53fd4-63b5-4ddc-a6f8-c739748528a5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e9304df5-afb0-4db2-b59a-626ba6db97cb}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a9c53fd4-63b5-4ddc-a6f8-c739748528a5}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4f41dbe9-ab32-4186-b7f8-635b52d2feb2}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d5e5ac0d-79a5-4aff-b279-7313d86df241}, !- Handle
  Curve Quadratic 94,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dc1b5707-74ed-4149-b66d-f62042c6a96c}, !- Handle
  Curve Biquadratic 64,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f4f43bec-475a-424d-9454-07002c2c702d}, !- Handle
  Curve Quadratic 95,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3ee7190a-6bce-4ca9-bcd1-80d60bad9910}, !- Handle
  Curve Cubic 156,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {46b55435-10eb-4d66-b696-c40ed163ac6d}, !- Handle
  CoilCoolingDXSingleSpeed_dx 31 11kBtu/hr 10.0EER, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3009666-f616-46ac-990a-6ed1d2a09d52}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dcc016b6-c53a-4bda-96e5-7dacec9d4d09}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ac571323-4efd-48be-abd3-37740a9d6f5b}, !- Energy Input Ratio Function of Temperature Curve Name
  {7ba1a6fb-5315-434d-801b-cce654e3c115}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a9d81b5d-4b8c-4418-b601-43edcb529c1f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {c66506ad-1cb4-43f0-a9dc-413b1028c0b8}, !- Handle
  Curve Cubic 157,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {62b90dc2-0807-45c2-931d-0282152c5ffa}, !- Handle
  Curve Cubic 158,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {8a549bf4-5f8b-4864-bf20-2782abd710ba}, !- Handle
  Curve Cubic 159,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {7d3df68c-657a-4c63-9d41-3bfbf44d1bc6}, !- Handle
  Curve Quadratic 96,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {13520bff-eba7-44e1-a548-c64aa1279f70}, !- Handle
  Curve Cubic 160,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {af755687-a786-4a1d-afa9-2e13361bb094}, !- Handle
  CoilHeatingDXSingleSpeed_dx 31 8 Clg kBtu/hr 3.1COPH, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  2426.14621463239,                       !- Rated Total Heating Capacity {W}
  3.29599810904781,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {109590c8-666d-434f-a1b9-4366889a910a}, !- Total Heating Capacity Function of Temperature Curve Name
  {1b6dbfe7-d32b-480f-ba45-3744061ce6bd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f30ad448-db1e-45d5-8d3e-62e978a9a715}, !- Energy Input Ratio Function of Temperature Curve Name
  {334f9aa3-dc43-438a-b764-f9c43c758983}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7505387e-f163-4df4-a6de-c6e036607a41}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {51a35983-73c4-4c49-884b-73457740e802}, !- Handle
  Controller Outdoor Air 32,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {085cab2f-bfce-4de9-8577-21447b98ed37}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4f552e90-4395-42bc-bcec-8fb28a74f6f7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4f552e90-4395-42bc-bcec-8fb28a74f6f7}, !- Handle
  Controller Mechanical Ventilation 32,   !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {72ac974c-15eb-4028-9a18-6ed0ab0fd6ff}, !- Handle
  Air Loop HVAC Outdoor Air System 32,    !- Name
  {51a35983-73c4-4c49-884b-73457740e802}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0eb49e06-0e55-4fee-b696-429251c9b569}, !- Mixed Air Node Name
  {49c8c7df-f7a3-4326-a606-a4d601f5b5f5}, !- Outdoor Air Stream Node Name
  {ea0b7fb8-89a0-4605-b679-a6386327d8af}, !- Relief Air Stream Node Name
  {b4905f4f-d4b8-4db4-b04f-105306e67b02}; !- Return Air Stream Node Name

OS:Node,
  {3b254a33-d298-4103-8193-c4a71394878b}, !- Handle
  Node 522,                               !- Name
  ,                                       !- Inlet Port
  {49c8c7df-f7a3-4326-a606-a4d601f5b5f5}; !- Outlet Port

OS:Connection,
  {49c8c7df-f7a3-4326-a606-a4d601f5b5f5}, !- Handle
  {3b254a33-d298-4103-8193-c4a71394878b}, !- Source Object
  3,                                      !- Outlet Port
  {72ac974c-15eb-4028-9a18-6ed0ab0fd6ff}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a7322421-9a3e-4fb3-8af9-3dd1ac2c566b}, !- Handle
  Node 523,                               !- Name
  {ea0b7fb8-89a0-4605-b679-a6386327d8af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea0b7fb8-89a0-4605-b679-a6386327d8af}, !- Handle
  {72ac974c-15eb-4028-9a18-6ed0ab0fd6ff}, !- Source Object
  7,                                      !- Outlet Port
  {a7322421-9a3e-4fb3-8af9-3dd1ac2c566b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {26196c21-d2c4-460c-bf08-eeca3069103d}, !- Handle
  Coil Heating Gas 32,                    !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {4baac9c8-a479-411b-84ac-b959ecca1451}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {7a3c62de-a08c-4f18-a2b2-6963c3fe541c}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 3 ASHP, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {9f22e736-3105-4d18-ada1-a26c48e579d7}, !- Air Inlet Node Name
  {96bed784-69d6-47f9-b121-32d153a25c75}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {47945f04-9bbf-4a58-8637-8f2e384dd6fb}, !- Controlling Zone or Thermostat Location
  {e5e69e12-3caa-46ab-aa27-93b3f8350a32}, !- Supply Air Fan Name
  {af755687-a786-4a1d-afa9-2e13361bb094}, !- Heating Coil Name
  {46b55435-10eb-4d66-b696-c40ed163ac6d}, !- Cooling Coil Name
  {26196c21-d2c4-460c-bf08-eeca3069103d}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {085cab2f-bfce-4de9-8577-21447b98ed37}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {96bed784-69d6-47f9-b121-32d153a25c75}, !- Handle
  {7a3c62de-a08c-4f18-a2b2-6963c3fe541c}, !- Source Object
  4,                                      !- Outlet Port
  {69452a57-0ba6-4ba7-9cf2-56556e739e10}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a49e5ab-2c3a-4d1e-8d4a-e11c13194408}, !- Handle
  Node 524,                               !- Name
  {0eb49e06-0e55-4fee-b696-429251c9b569}, !- Inlet Port
  {9f22e736-3105-4d18-ada1-a26c48e579d7}; !- Outlet Port

OS:Connection,
  {b4905f4f-d4b8-4db4-b04f-105306e67b02}, !- Handle
  {c645a05b-d3e9-4dd0-95ae-94009ac707ee}, !- Source Object
  3,                                      !- Outlet Port
  {72ac974c-15eb-4028-9a18-6ed0ab0fd6ff}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0eb49e06-0e55-4fee-b696-429251c9b569}, !- Handle
  {72ac974c-15eb-4028-9a18-6ed0ab0fd6ff}, !- Source Object
  5,                                      !- Outlet Port
  {6a49e5ab-2c3a-4d1e-8d4a-e11c13194408}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f22e736-3105-4d18-ada1-a26c48e579d7}, !- Handle
  {6a49e5ab-2c3a-4d1e-8d4a-e11c13194408}, !- Source Object
  3,                                      !- Outlet Port
  {7a3c62de-a08c-4f18-a2b2-6963c3fe541c}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {efee47b9-bb4c-4a8a-a54b-8ae15efc5d93}, !- Handle
  Setpoint Manager Single Zone Reheat 32, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {47945f04-9bbf-4a58-8637-8f2e384dd6fb}, !- Control Zone Name
  {69452a57-0ba6-4ba7-9cf2-56556e739e10}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {2cf66091-39cf-4435-8b49-d799aed62882}, !- Handle
  Coil Heating Water Baseboard 44,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {50510749-d799-423d-ba34-8a4aea984b33}, !- Water Inlet Node Name
  {113eee3d-0279-478f-88e5-fcc09244e536}; !- Water Outlet Node Name

OS:Node,
  {5cedfcae-8d06-4050-903c-a37ceb2cde21}, !- Handle
  Node 525,                               !- Name
  {9766431c-6533-4051-8505-0bf560d2a580}, !- Inlet Port
  {50510749-d799-423d-ba34-8a4aea984b33}; !- Outlet Port

OS:Connection,
  {9766431c-6533-4051-8505-0bf560d2a580}, !- Handle
  {7abbadb6-2764-44a4-8b84-4e5fa2114a93}, !- Source Object
  46,                                     !- Outlet Port
  {5cedfcae-8d06-4050-903c-a37ceb2cde21}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b21d6a34-f3fa-4660-bd32-d89206e166ac}, !- Handle
  Node 526,                               !- Name
  {113eee3d-0279-478f-88e5-fcc09244e536}, !- Inlet Port
  {dcb6b254-a021-4108-b69d-11c44cc89f68}; !- Outlet Port

OS:Connection,
  {50510749-d799-423d-ba34-8a4aea984b33}, !- Handle
  {5cedfcae-8d06-4050-903c-a37ceb2cde21}, !- Source Object
  3,                                      !- Outlet Port
  {2cf66091-39cf-4435-8b49-d799aed62882}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {113eee3d-0279-478f-88e5-fcc09244e536}, !- Handle
  {2cf66091-39cf-4435-8b49-d799aed62882}, !- Source Object
  10,                                     !- Outlet Port
  {b21d6a34-f3fa-4660-bd32-d89206e166ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcb6b254-a021-4108-b69d-11c44cc89f68}, !- Handle
  {b21d6a34-f3fa-4660-bd32-d89206e166ac}, !- Source Object
  3,                                      !- Outlet Port
  {de727d77-66b2-4cb9-9715-1e27a3efe486}, !- Target Object
  46;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {38f3f072-9bb5-4707-8841-ae5d838a7b03}, !- Handle
  Zone HVAC Baseboard Convective Water 44, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {2cf66091-39cf-4435-8b49-d799aed62882}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c14f37ff-9781-4457-b11b-374a16b18e09}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 44, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {eb28ab12-d338-423e-bbdb-2b65a7828c3e}, !- Air Inlet Node Name
  {4198bade-b604-4822-af6b-08c123f1d664}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {44808f13-5ebb-42ce-93b4-8aea1344529d}, !- Handle
  Node 527,                               !- Name
  {a3623a07-b3c8-43fc-a8b8-671453e0cb3c}, !- Inlet Port
  {884a56e7-cf80-41e3-9372-af58f4ab4d64}; !- Outlet Port

OS:Connection,
  {1c1772d3-e713-4fad-a327-e4c7323776b5}, !- Handle
  {dddba87a-8c91-45e7-916e-26cabd4fd7dd}, !- Source Object
  3,                                      !- Outlet Port
  {d99dc6ed-2b24-4edf-81a6-47d2b1c283a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3623a07-b3c8-43fc-a8b8-671453e0cb3c}, !- Handle
  {8145b253-839a-4c7a-b5ea-56729e35a722}, !- Source Object
  2,                                      !- Outlet Port
  {44808f13-5ebb-42ce-93b4-8aea1344529d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {884a56e7-cf80-41e3-9372-af58f4ab4d64}, !- Handle
  {44808f13-5ebb-42ce-93b4-8aea1344529d}, !- Source Object
  3,                                      !- Outlet Port
  {ccd0c567-15c3-4a28-8833-94fe8b95a2a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {55433a03-d8dc-4be6-951d-d06a3fcdd495}, !- Handle
  Node 528,                               !- Name
  {b1b69425-33ef-4dd0-8211-cdfb5946d786}, !- Inlet Port
  {eb28ab12-d338-423e-bbdb-2b65a7828c3e}; !- Outlet Port

OS:Connection,
  {b1b69425-33ef-4dd0-8211-cdfb5946d786}, !- Handle
  {55ac9554-31a4-4b2e-bc8e-729950f7d82b}, !- Source Object
  3,                                      !- Outlet Port
  {55433a03-d8dc-4be6-951d-d06a3fcdd495}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb28ab12-d338-423e-bbdb-2b65a7828c3e}, !- Handle
  {55433a03-d8dc-4be6-951d-d06a3fcdd495}, !- Source Object
  3,                                      !- Outlet Port
  {c14f37ff-9781-4457-b11b-374a16b18e09}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4198bade-b604-4822-af6b-08c123f1d664}, !- Handle
  {c14f37ff-9781-4457-b11b-374a16b18e09}, !- Source Object
  4,                                      !- Outlet Port
  {dddba87a-8c91-45e7-916e-26cabd4fd7dd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {84c5d40d-f124-4e44-96c1-123d60d5dde4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 31, !- Name
  ,                                       !- Controller List Name
  {48e6af63-ed21-4b38-8fc7-7cb168d3c2d0}, !- Availability Schedule
  {fd57556b-e21e-462d-812e-1e158724838f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {12e7b86e-65d0-46c7-b52b-03e0070b31d9}, !- Supply Side Inlet Node Name
  {f15c5a65-5d3f-42c3-a49d-f39f6ebf84d0}, !- Demand Side Outlet Node Name
  {324b5581-9490-4646-aaaa-bc2f9295d3f6}, !- Demand Side Inlet Node A
  {b2647295-cce3-49cc-8d9d-47b9e7364710}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {705b9f0f-3e41-49ab-b01b-9e0d57404cfa}, !- Demand Mixer Name
  {19d2f14d-5a82-4077-86ae-6e9088037dbc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c8bc79d5-1083-446e-bdb1-da83dfb28db7}, !- Handle
  Node 529,                               !- Name
  {12e7b86e-65d0-46c7-b52b-03e0070b31d9}, !- Inlet Port
  {c586cd0a-49ad-47d3-a90c-039267bb58f6}; !- Outlet Port

OS:Node,
  {868b804f-1b8b-48c7-8ed0-b2d8a00f4866}, !- Handle
  Node 530,                               !- Name
  {7b16c5c0-7a58-4b16-b9ab-df0550f4d719}, !- Inlet Port
  {b2647295-cce3-49cc-8d9d-47b9e7364710}; !- Outlet Port

OS:Connection,
  {12e7b86e-65d0-46c7-b52b-03e0070b31d9}, !- Handle
  {84c5d40d-f124-4e44-96c1-123d60d5dde4}, !- Source Object
  9,                                      !- Outlet Port
  {c8bc79d5-1083-446e-bdb1-da83dfb28db7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2647295-cce3-49cc-8d9d-47b9e7364710}, !- Handle
  {868b804f-1b8b-48c7-8ed0-b2d8a00f4866}, !- Source Object
  3,                                      !- Outlet Port
  {84c5d40d-f124-4e44-96c1-123d60d5dde4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5b572c05-fbd5-46b4-81e6-0cd05a5db8ea}, !- Handle
  Node 531,                               !- Name
  {324b5581-9490-4646-aaaa-bc2f9295d3f6}, !- Inlet Port
  {0e69582e-5044-48db-84f1-a99e1c74dedd}; !- Outlet Port

OS:Node,
  {f1647e6b-0b5e-44f0-b4e5-d863adee2635}, !- Handle
  Node 532,                               !- Name
  {d2f6fa4f-be25-48f6-ba1a-2862191eac6d}, !- Inlet Port
  {f15c5a65-5d3f-42c3-a49d-f39f6ebf84d0}; !- Outlet Port

OS:Node,
  {71faf6c1-3759-4690-8075-c55d63589d17}, !- Handle
  Node 533,                               !- Name
  {a133f281-9c48-49da-84c3-bffd39b328b8}, !- Inlet Port
  {c1fabd4c-e44d-4e87-a67b-cc97794b1b69}; !- Outlet Port

OS:Connection,
  {324b5581-9490-4646-aaaa-bc2f9295d3f6}, !- Handle
  {84c5d40d-f124-4e44-96c1-123d60d5dde4}, !- Source Object
  11,                                     !- Outlet Port
  {5b572c05-fbd5-46b4-81e6-0cd05a5db8ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f15c5a65-5d3f-42c3-a49d-f39f6ebf84d0}, !- Handle
  {f1647e6b-0b5e-44f0-b4e5-d863adee2635}, !- Source Object
  3,                                      !- Outlet Port
  {84c5d40d-f124-4e44-96c1-123d60d5dde4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {19d2f14d-5a82-4077-86ae-6e9088037dbc}, !- Handle
  Air Loop HVAC Zone Splitter 33,         !- Name
  {0e69582e-5044-48db-84f1-a99e1c74dedd}, !- Inlet Node Name
  {6ce46132-fa2f-4c02-bf7d-9d446c9eaefb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {705b9f0f-3e41-49ab-b01b-9e0d57404cfa}, !- Handle
  Air Loop HVAC Zone Mixer 33,            !- Name
  {d2f6fa4f-be25-48f6-ba1a-2862191eac6d}, !- Outlet Node Name
  {451140f3-8650-4df1-8811-3baf0ea0b294}; !- Inlet Node Name 1

OS:Connection,
  {0e69582e-5044-48db-84f1-a99e1c74dedd}, !- Handle
  {5b572c05-fbd5-46b4-81e6-0cd05a5db8ea}, !- Source Object
  3,                                      !- Outlet Port
  {19d2f14d-5a82-4077-86ae-6e9088037dbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2f6fa4f-be25-48f6-ba1a-2862191eac6d}, !- Handle
  {705b9f0f-3e41-49ab-b01b-9e0d57404cfa}, !- Source Object
  2,                                      !- Outlet Port
  {f1647e6b-0b5e-44f0-b4e5-d863adee2635}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {58753d42-e8f4-4e86-a65a-d6085818a1e6}, !- Handle
  {84c5d40d-f124-4e44-96c1-123d60d5dde4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {fd57556b-e21e-462d-812e-1e158724838f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 32, !- Name
  {0a01f880-701f-455a-a60c-a0ba74cce9df}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {8d265879-ab76-46a1-b2d3-6c390de314b5}, !- Handle
  Fan On Off 33,                          !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0c829ba0-9aee-490a-a09a-e1d7d8c9ae0d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {15aa23d4-f696-4d9e-856c-d91fff09628f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0c829ba0-9aee-490a-a09a-e1d7d8c9ae0d}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {15aa23d4-f696-4d9e-856c-d91fff09628f}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {015cc2fc-e04e-4bac-9699-b63375da3303}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6df669a9-fcb3-4ed3-97a7-38e62421bef4}, !- Handle
  Curve Quadratic 97,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {94803414-d98d-4f19-9bad-0e6668dff4f7}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {39e08d47-8ad2-408f-bbe1-38422c37c2e0}, !- Handle
  Curve Quadratic 98,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6d658cfb-4f89-4db1-b615-3cbc81f4d088}, !- Handle
  Curve Cubic 161,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c95692b4-a415-463c-9d73-b08fe191f948}, !- Handle
  CoilCoolingDXSingleSpeed_dx 32 117kBtu/hr 10.8EER, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.73224036438218,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3009666-f616-46ac-990a-6ed1d2a09d52}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dcc016b6-c53a-4bda-96e5-7dacec9d4d09}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ac571323-4efd-48be-abd3-37740a9d6f5b}, !- Energy Input Ratio Function of Temperature Curve Name
  {7ba1a6fb-5315-434d-801b-cce654e3c115}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a9d81b5d-4b8c-4418-b601-43edcb529c1f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {445b5096-0e64-4875-b786-b3a163ff6c25}, !- Handle
  Curve Cubic 162,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {1c8b1c26-ecd3-4c09-884d-ee49ee2d38e1}, !- Handle
  Curve Cubic 163,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {9c428d59-9599-4432-a9c4-d8689f96a70a}, !- Handle
  Curve Cubic 164,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {e7a7a89a-a5d8-4233-8208-7d402c1267bc}, !- Handle
  Curve Quadratic 99,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {79890a7e-a12d-449c-9ce4-0dc4fd32a2ef}, !- Handle
  Curve Cubic 165,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {a846d47b-aa69-470e-9bfd-899f4a56ad7b}, !- Handle
  CoilHeatingDXSingleSpeed_dx 32 85 Clg kBtu/hr 3.3COPH, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  24815.4644828306,                       !- Rated Total Heating Capacity {W}
  3.54595472275135,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {109590c8-666d-434f-a1b9-4366889a910a}, !- Total Heating Capacity Function of Temperature Curve Name
  {1b6dbfe7-d32b-480f-ba45-3744061ce6bd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f30ad448-db1e-45d5-8d3e-62e978a9a715}, !- Energy Input Ratio Function of Temperature Curve Name
  {334f9aa3-dc43-438a-b764-f9c43c758983}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7505387e-f163-4df4-a6de-c6e036607a41}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {472a3113-4423-4cab-97a9-10f074f5891c}, !- Handle
  Controller Outdoor Air 33,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {48e6af63-ed21-4b38-8fc7-7cb168d3c2d0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {cb9483fb-bffd-407a-b091-0cd7b7d0ea07}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {cb9483fb-bffd-407a-b091-0cd7b7d0ea07}, !- Handle
  Controller Mechanical Ventilation 33,   !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4e65057c-55fa-4ef1-a64b-7922275ea13e}, !- Handle
  Air Loop HVAC Outdoor Air System 33,    !- Name
  {472a3113-4423-4cab-97a9-10f074f5891c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a5113c70-848f-4bcc-b92b-fd777ecf584f}, !- Mixed Air Node Name
  {7cc46bba-28c8-4cb0-a6a3-0d10ea69b185}, !- Outdoor Air Stream Node Name
  {4188130d-0b8b-4437-acc4-5f216c6de34b}, !- Relief Air Stream Node Name
  {c586cd0a-49ad-47d3-a90c-039267bb58f6}; !- Return Air Stream Node Name

OS:Node,
  {c4d71ada-ae1c-458f-9bc6-0733a9741e32}, !- Handle
  Node 534,                               !- Name
  ,                                       !- Inlet Port
  {7cc46bba-28c8-4cb0-a6a3-0d10ea69b185}; !- Outlet Port

OS:Connection,
  {7cc46bba-28c8-4cb0-a6a3-0d10ea69b185}, !- Handle
  {c4d71ada-ae1c-458f-9bc6-0733a9741e32}, !- Source Object
  3,                                      !- Outlet Port
  {4e65057c-55fa-4ef1-a64b-7922275ea13e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e5bd14ce-800c-48e7-851d-95fa2fb21a55}, !- Handle
  Node 535,                               !- Name
  {4188130d-0b8b-4437-acc4-5f216c6de34b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4188130d-0b8b-4437-acc4-5f216c6de34b}, !- Handle
  {4e65057c-55fa-4ef1-a64b-7922275ea13e}, !- Source Object
  7,                                      !- Outlet Port
  {e5bd14ce-800c-48e7-851d-95fa2fb21a55}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {5105dc7f-ab37-4460-b9b3-920f3faa272d}, !- Handle
  Coil Heating Gas 33,                    !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {4baac9c8-a479-411b-84ac-b959ecca1451}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {24ef4972-4bea-4fa2-91b1-08075e1cc19b}, !- Handle
  ALL_ST=Health care facility recovery room_FL=Building Story 3_SCH=H ASHP, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {8115a366-891e-4961-be73-ab3dab871e1b}, !- Air Inlet Node Name
  {7b16c5c0-7a58-4b16-b9ab-df0550f4d719}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {34018244-b087-4bf2-98d9-4d3e118e50c8}, !- Controlling Zone or Thermostat Location
  {8d265879-ab76-46a1-b2d3-6c390de314b5}, !- Supply Air Fan Name
  {a846d47b-aa69-470e-9bfd-899f4a56ad7b}, !- Heating Coil Name
  {c95692b4-a415-463c-9d73-b08fe191f948}, !- Cooling Coil Name
  {5105dc7f-ab37-4460-b9b3-920f3faa272d}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {48e6af63-ed21-4b38-8fc7-7cb168d3c2d0}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {7b16c5c0-7a58-4b16-b9ab-df0550f4d719}, !- Handle
  {24ef4972-4bea-4fa2-91b1-08075e1cc19b}, !- Source Object
  4,                                      !- Outlet Port
  {868b804f-1b8b-48c7-8ed0-b2d8a00f4866}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {198a76dc-b252-4b8c-a217-897b14a5c1d7}, !- Handle
  Node 536,                               !- Name
  {a5113c70-848f-4bcc-b92b-fd777ecf584f}, !- Inlet Port
  {8115a366-891e-4961-be73-ab3dab871e1b}; !- Outlet Port

OS:Connection,
  {c586cd0a-49ad-47d3-a90c-039267bb58f6}, !- Handle
  {c8bc79d5-1083-446e-bdb1-da83dfb28db7}, !- Source Object
  3,                                      !- Outlet Port
  {4e65057c-55fa-4ef1-a64b-7922275ea13e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a5113c70-848f-4bcc-b92b-fd777ecf584f}, !- Handle
  {4e65057c-55fa-4ef1-a64b-7922275ea13e}, !- Source Object
  5,                                      !- Outlet Port
  {198a76dc-b252-4b8c-a217-897b14a5c1d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8115a366-891e-4961-be73-ab3dab871e1b}, !- Handle
  {198a76dc-b252-4b8c-a217-897b14a5c1d7}, !- Source Object
  3,                                      !- Outlet Port
  {24ef4972-4bea-4fa2-91b1-08075e1cc19b}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {c40f8fa0-0086-412c-8530-19c9f8a9efe3}, !- Handle
  Setpoint Manager Single Zone Reheat 33, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {34018244-b087-4bf2-98d9-4d3e118e50c8}, !- Control Zone Name
  {868b804f-1b8b-48c7-8ed0-b2d8a00f4866}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {75d1b094-923d-458b-a81f-496e25d561f3}, !- Handle
  Coil Heating Water Baseboard 45,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ab8f06a6-77e1-4138-b899-efa79c3849b8}, !- Water Inlet Node Name
  {48bf41d1-ea26-4f8f-bf57-efad7e0e2c4f}; !- Water Outlet Node Name

OS:Node,
  {880f8277-f764-4013-a00e-eaafaed211e8}, !- Handle
  Node 537,                               !- Name
  {0d855464-02ce-4358-81a4-9f5d7f809fee}, !- Inlet Port
  {ab8f06a6-77e1-4138-b899-efa79c3849b8}; !- Outlet Port

OS:Connection,
  {0d855464-02ce-4358-81a4-9f5d7f809fee}, !- Handle
  {7abbadb6-2764-44a4-8b84-4e5fa2114a93}, !- Source Object
  47,                                     !- Outlet Port
  {880f8277-f764-4013-a00e-eaafaed211e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b122f1e-aeaf-4f5c-9186-8f5904a9f665}, !- Handle
  Node 538,                               !- Name
  {48bf41d1-ea26-4f8f-bf57-efad7e0e2c4f}, !- Inlet Port
  {b00005d9-fd51-47d2-902b-a1272e09a9dd}; !- Outlet Port

OS:Connection,
  {ab8f06a6-77e1-4138-b899-efa79c3849b8}, !- Handle
  {880f8277-f764-4013-a00e-eaafaed211e8}, !- Source Object
  3,                                      !- Outlet Port
  {75d1b094-923d-458b-a81f-496e25d561f3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {48bf41d1-ea26-4f8f-bf57-efad7e0e2c4f}, !- Handle
  {75d1b094-923d-458b-a81f-496e25d561f3}, !- Source Object
  10,                                     !- Outlet Port
  {6b122f1e-aeaf-4f5c-9186-8f5904a9f665}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b00005d9-fd51-47d2-902b-a1272e09a9dd}, !- Handle
  {6b122f1e-aeaf-4f5c-9186-8f5904a9f665}, !- Source Object
  3,                                      !- Outlet Port
  {de727d77-66b2-4cb9-9715-1e27a3efe486}, !- Target Object
  47;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {56e73b21-adc0-4138-a23c-b54c9b5f4907}, !- Handle
  Zone HVAC Baseboard Convective Water 45, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {75d1b094-923d-458b-a81f-496e25d561f3}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3ead6e1e-067a-45a0-b3dd-155b84ad9ed7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 45, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {bac2c353-90e0-44cd-b0ec-4514dd209af8}, !- Air Inlet Node Name
  {a133f281-9c48-49da-84c3-bffd39b328b8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7a27525a-ca38-4612-a731-0fdd6aaf83a8}, !- Handle
  Node 539,                               !- Name
  {1d5cd93c-4a1d-405e-8131-8667fb416e38}, !- Inlet Port
  {451140f3-8650-4df1-8811-3baf0ea0b294}; !- Outlet Port

OS:Connection,
  {c1fabd4c-e44d-4e87-a67b-cc97794b1b69}, !- Handle
  {71faf6c1-3759-4690-8075-c55d63589d17}, !- Source Object
  3,                                      !- Outlet Port
  {b54f7739-cb5f-4709-a131-3a34f6166973}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d5cd93c-4a1d-405e-8131-8667fb416e38}, !- Handle
  {8c897a52-6079-4f30-86f8-bcddd8efdf15}, !- Source Object
  2,                                      !- Outlet Port
  {7a27525a-ca38-4612-a731-0fdd6aaf83a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {451140f3-8650-4df1-8811-3baf0ea0b294}, !- Handle
  {7a27525a-ca38-4612-a731-0fdd6aaf83a8}, !- Source Object
  3,                                      !- Outlet Port
  {705b9f0f-3e41-49ab-b01b-9e0d57404cfa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cbc2732f-d025-404c-8956-3c622c349afd}, !- Handle
  Node 540,                               !- Name
  {6ce46132-fa2f-4c02-bf7d-9d446c9eaefb}, !- Inlet Port
  {bac2c353-90e0-44cd-b0ec-4514dd209af8}; !- Outlet Port

OS:Connection,
  {6ce46132-fa2f-4c02-bf7d-9d446c9eaefb}, !- Handle
  {19d2f14d-5a82-4077-86ae-6e9088037dbc}, !- Source Object
  3,                                      !- Outlet Port
  {cbc2732f-d025-404c-8956-3c622c349afd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bac2c353-90e0-44cd-b0ec-4514dd209af8}, !- Handle
  {cbc2732f-d025-404c-8956-3c622c349afd}, !- Source Object
  3,                                      !- Outlet Port
  {3ead6e1e-067a-45a0-b3dd-155b84ad9ed7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a133f281-9c48-49da-84c3-bffd39b328b8}, !- Handle
  {3ead6e1e-067a-45a0-b3dd-155b84ad9ed7}, !- Source Object
  4,                                      !- Outlet Port
  {71faf6c1-3759-4690-8075-c55d63589d17}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {dbff636d-a9aa-4af3-80f4-7ae05bab673d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 32, !- Name
  ,                                       !- Controller List Name
  {38a46170-ad13-47d6-a473-3fe580fa7ea9}, !- Availability Schedule
  {e3361312-daeb-4dd1-95da-f540dce1a5f2}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bf25cec0-54d1-4cd9-a369-042fbc8b2bca}, !- Supply Side Inlet Node Name
  {1f5cc41a-e0ea-40c5-a422-8d0b4487295a}, !- Demand Side Outlet Node Name
  {df6d0388-e12f-48c4-abde-4f7343ee1cbd}, !- Demand Side Inlet Node A
  {84b598c7-746f-473d-a311-abe47955888e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {297ccfe8-8911-436a-bf32-98ef0b6de87e}, !- Demand Mixer Name
  {e7e00c25-267b-4a43-ac0d-b2fe965286d7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a73439d5-9654-43d7-b49b-f0a5a9874c48}, !- Handle
  Node 541,                               !- Name
  {bf25cec0-54d1-4cd9-a369-042fbc8b2bca}, !- Inlet Port
  {e569347d-4810-4fb9-819e-975b627f1e4d}; !- Outlet Port

OS:Node,
  {826d0a66-6f60-45c9-9f98-aaf520b71828}, !- Handle
  Node 542,                               !- Name
  {5e048b3e-3be4-4f5a-98fd-69b7e073904f}, !- Inlet Port
  {84b598c7-746f-473d-a311-abe47955888e}; !- Outlet Port

OS:Connection,
  {bf25cec0-54d1-4cd9-a369-042fbc8b2bca}, !- Handle
  {dbff636d-a9aa-4af3-80f4-7ae05bab673d}, !- Source Object
  9,                                      !- Outlet Port
  {a73439d5-9654-43d7-b49b-f0a5a9874c48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84b598c7-746f-473d-a311-abe47955888e}, !- Handle
  {826d0a66-6f60-45c9-9f98-aaf520b71828}, !- Source Object
  3,                                      !- Outlet Port
  {dbff636d-a9aa-4af3-80f4-7ae05bab673d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6c1a262d-181f-4838-abd4-eeaa4cb4977f}, !- Handle
  Node 543,                               !- Name
  {df6d0388-e12f-48c4-abde-4f7343ee1cbd}, !- Inlet Port
  {830a61d8-4f56-48ee-8709-1b567bea5990}; !- Outlet Port

OS:Node,
  {c1a0db3e-b093-4c93-881d-2bde4a25307b}, !- Handle
  Node 544,                               !- Name
  {29c0270d-56f1-405a-b41a-545a118404b3}, !- Inlet Port
  {1f5cc41a-e0ea-40c5-a422-8d0b4487295a}; !- Outlet Port

OS:Node,
  {d6ee255c-e7de-4590-9324-319679bd2fd5}, !- Handle
  Node 545,                               !- Name
  {f809e34a-3c9b-4c3a-bda4-6b7a22d41c24}, !- Inlet Port
  {de59f576-f6e4-4df7-af6b-9d823e77c9da}; !- Outlet Port

OS:Connection,
  {df6d0388-e12f-48c4-abde-4f7343ee1cbd}, !- Handle
  {dbff636d-a9aa-4af3-80f4-7ae05bab673d}, !- Source Object
  11,                                     !- Outlet Port
  {6c1a262d-181f-4838-abd4-eeaa4cb4977f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f5cc41a-e0ea-40c5-a422-8d0b4487295a}, !- Handle
  {c1a0db3e-b093-4c93-881d-2bde4a25307b}, !- Source Object
  3,                                      !- Outlet Port
  {dbff636d-a9aa-4af3-80f4-7ae05bab673d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e7e00c25-267b-4a43-ac0d-b2fe965286d7}, !- Handle
  Air Loop HVAC Zone Splitter 34,         !- Name
  {830a61d8-4f56-48ee-8709-1b567bea5990}, !- Inlet Node Name
  {b75f0f23-666c-4772-a006-88c6a6dc9c25}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {297ccfe8-8911-436a-bf32-98ef0b6de87e}, !- Handle
  Air Loop HVAC Zone Mixer 34,            !- Name
  {29c0270d-56f1-405a-b41a-545a118404b3}, !- Outlet Node Name
  {e899cd78-b461-4148-b381-ea71eb3fcb6a}; !- Inlet Node Name 1

OS:Connection,
  {830a61d8-4f56-48ee-8709-1b567bea5990}, !- Handle
  {6c1a262d-181f-4838-abd4-eeaa4cb4977f}, !- Source Object
  3,                                      !- Outlet Port
  {e7e00c25-267b-4a43-ac0d-b2fe965286d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29c0270d-56f1-405a-b41a-545a118404b3}, !- Handle
  {297ccfe8-8911-436a-bf32-98ef0b6de87e}, !- Source Object
  2,                                      !- Outlet Port
  {c1a0db3e-b093-4c93-881d-2bde4a25307b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f2e18d33-40e6-4405-877f-f71f35449c98}, !- Handle
  {dbff636d-a9aa-4af3-80f4-7ae05bab673d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e3361312-daeb-4dd1-95da-f540dce1a5f2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 33, !- Name
  {51f4c145-25b5-40b1-8437-cee034c14bef}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {cc9f07cc-d08b-4a5b-9cc8-242aff2f98fd}, !- Handle
  Fan On Off 34,                          !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5a22172b-185f-4062-9f14-4c95696ff14f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {378b01e4-a45d-4068-9627-02cb01a2eb37}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5a22172b-185f-4062-9f14-4c95696ff14f}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {378b01e4-a45d-4068-9627-02cb01a2eb37}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {14bd3d38-1bb6-4d3f-ab65-eda9a819d7fd}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c5dd07d9-7fbd-4dba-962a-7e6dc11643b7}, !- Handle
  Curve Quadratic 100,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ee4afe66-e571-433f-8d1c-42ef053661bb}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4bf632d2-9b79-4d0c-a53b-c366d4c580bb}, !- Handle
  Curve Quadratic 101,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {215efbb1-752f-4c87-bf31-be5abda9cbb6}, !- Handle
  Curve Cubic 166,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {4d63d965-d482-424b-8e47-7d518b6745e4}, !- Handle
  CoilCoolingDXSingleSpeed_dx 33 266kBtu/hr 9.3EER, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3009666-f616-46ac-990a-6ed1d2a09d52}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dcc016b6-c53a-4bda-96e5-7dacec9d4d09}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ac571323-4efd-48be-abd3-37740a9d6f5b}, !- Energy Input Ratio Function of Temperature Curve Name
  {7ba1a6fb-5315-434d-801b-cce654e3c115}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a9d81b5d-4b8c-4418-b601-43edcb529c1f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {7a19745c-a54a-4499-a46d-7cea888b2f63}, !- Handle
  Curve Cubic 167,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {8dde8e36-432a-486d-80ba-f98021b5110a}, !- Handle
  Curve Cubic 168,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {d9d74f46-03b9-4fd6-a9bc-8efd57a6cd8d}, !- Handle
  Curve Cubic 169,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {c1aa5b30-9902-4942-9b49-93a888333aa3}, !- Handle
  Curve Quadratic 102,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7d374861-d687-4a1a-8e5e-9229a3187fa5}, !- Handle
  Curve Cubic 170,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {ae251476-ad3e-4ea6-ab87-6775ec5c8dc6}, !- Handle
  CoilHeatingDXSingleSpeed_dx 33 193 Clg kBtu/hr 3.2COPH, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  56500.7930088717,                       !- Rated Total Heating Capacity {W}
  3.48970473217052,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {109590c8-666d-434f-a1b9-4366889a910a}, !- Total Heating Capacity Function of Temperature Curve Name
  {1b6dbfe7-d32b-480f-ba45-3744061ce6bd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f30ad448-db1e-45d5-8d3e-62e978a9a715}, !- Energy Input Ratio Function of Temperature Curve Name
  {334f9aa3-dc43-438a-b764-f9c43c758983}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7505387e-f163-4df4-a6de-c6e036607a41}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {8556c826-75d2-4561-a45e-05d44e5260b0}, !- Handle
  Controller Outdoor Air 34,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {38a46170-ad13-47d6-a473-3fe580fa7ea9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {76ff1910-a699-4102-aa9c-9c3634c88d49}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {76ff1910-a699-4102-aa9c-9c3634c88d49}, !- Handle
  Controller Mechanical Ventilation 34,   !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {25f0a56c-e986-439d-8985-e432cc3db69c}, !- Handle
  Air Loop HVAC Outdoor Air System 34,    !- Name
  {8556c826-75d2-4561-a45e-05d44e5260b0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9f3ed8a0-5b32-4881-baa3-002fe8a0d4ad}, !- Mixed Air Node Name
  {2a6ca093-fcde-44f2-b237-c0f32fd12045}, !- Outdoor Air Stream Node Name
  {04b3e55d-5882-41df-841f-437cf5eae3af}, !- Relief Air Stream Node Name
  {e569347d-4810-4fb9-819e-975b627f1e4d}; !- Return Air Stream Node Name

OS:Node,
  {5a25266b-8ceb-452f-bda5-de127898a460}, !- Handle
  Node 546,                               !- Name
  ,                                       !- Inlet Port
  {2a6ca093-fcde-44f2-b237-c0f32fd12045}; !- Outlet Port

OS:Connection,
  {2a6ca093-fcde-44f2-b237-c0f32fd12045}, !- Handle
  {5a25266b-8ceb-452f-bda5-de127898a460}, !- Source Object
  3,                                      !- Outlet Port
  {25f0a56c-e986-439d-8985-e432cc3db69c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {efa5a279-ec10-492e-abf0-1f9254bebc9d}, !- Handle
  Node 547,                               !- Name
  {04b3e55d-5882-41df-841f-437cf5eae3af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04b3e55d-5882-41df-841f-437cf5eae3af}, !- Handle
  {25f0a56c-e986-439d-8985-e432cc3db69c}, !- Source Object
  7,                                      !- Outlet Port
  {efa5a279-ec10-492e-abf0-1f9254bebc9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {3fbe0c8d-6d15-44f4-9878-e906a34168ce}, !- Handle
  Coil Heating Gas 34,                    !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {4baac9c8-a479-411b-84ac-b959ecca1451}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {853a275e-e23d-462a-b787-751686232640}, !- Handle
  ALL_ST=Health care facility nurses station_FL=Building Story 3_SCH=H ASHP, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {60e976d1-e97f-4264-ae15-c1c635c074f9}, !- Air Inlet Node Name
  {5e048b3e-3be4-4f5a-98fd-69b7e073904f}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c51db7ee-1d7d-4665-8fdc-c1304d508e9c}, !- Controlling Zone or Thermostat Location
  {cc9f07cc-d08b-4a5b-9cc8-242aff2f98fd}, !- Supply Air Fan Name
  {ae251476-ad3e-4ea6-ab87-6775ec5c8dc6}, !- Heating Coil Name
  {4d63d965-d482-424b-8e47-7d518b6745e4}, !- Cooling Coil Name
  {3fbe0c8d-6d15-44f4-9878-e906a34168ce}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {38a46170-ad13-47d6-a473-3fe580fa7ea9}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {5e048b3e-3be4-4f5a-98fd-69b7e073904f}, !- Handle
  {853a275e-e23d-462a-b787-751686232640}, !- Source Object
  4,                                      !- Outlet Port
  {826d0a66-6f60-45c9-9f98-aaf520b71828}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1b849a3-8b8f-46cb-a083-40554042a538}, !- Handle
  Node 548,                               !- Name
  {9f3ed8a0-5b32-4881-baa3-002fe8a0d4ad}, !- Inlet Port
  {60e976d1-e97f-4264-ae15-c1c635c074f9}; !- Outlet Port

OS:Connection,
  {e569347d-4810-4fb9-819e-975b627f1e4d}, !- Handle
  {a73439d5-9654-43d7-b49b-f0a5a9874c48}, !- Source Object
  3,                                      !- Outlet Port
  {25f0a56c-e986-439d-8985-e432cc3db69c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9f3ed8a0-5b32-4881-baa3-002fe8a0d4ad}, !- Handle
  {25f0a56c-e986-439d-8985-e432cc3db69c}, !- Source Object
  5,                                      !- Outlet Port
  {e1b849a3-8b8f-46cb-a083-40554042a538}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60e976d1-e97f-4264-ae15-c1c635c074f9}, !- Handle
  {e1b849a3-8b8f-46cb-a083-40554042a538}, !- Source Object
  3,                                      !- Outlet Port
  {853a275e-e23d-462a-b787-751686232640}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {1d917d6e-84d2-4833-a53f-16caf05f7965}, !- Handle
  Setpoint Manager Single Zone Reheat 34, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {c51db7ee-1d7d-4665-8fdc-c1304d508e9c}, !- Control Zone Name
  {826d0a66-6f60-45c9-9f98-aaf520b71828}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {ce0d8b31-3055-4821-aa1e-c61e0ba9fc8d}, !- Handle
  Coil Heating Water Baseboard 46,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9d510cd2-8715-44e5-8a76-0e002314251d}, !- Water Inlet Node Name
  {9f905311-82bb-45ad-8bf4-07ac8be0b057}; !- Water Outlet Node Name

OS:Node,
  {636ede94-2efd-45ac-93cb-4d308271f9ec}, !- Handle
  Node 549,                               !- Name
  {29cd6a57-0c13-445b-97dd-d66b3d1f3edf}, !- Inlet Port
  {9d510cd2-8715-44e5-8a76-0e002314251d}; !- Outlet Port

OS:Connection,
  {29cd6a57-0c13-445b-97dd-d66b3d1f3edf}, !- Handle
  {7abbadb6-2764-44a4-8b84-4e5fa2114a93}, !- Source Object
  48,                                     !- Outlet Port
  {636ede94-2efd-45ac-93cb-4d308271f9ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e6e2a31d-0601-4e39-a117-60fd238b8fc1}, !- Handle
  Node 550,                               !- Name
  {9f905311-82bb-45ad-8bf4-07ac8be0b057}, !- Inlet Port
  {49fa1865-c2b4-4e41-8860-eb2f8fb88542}; !- Outlet Port

OS:Connection,
  {9d510cd2-8715-44e5-8a76-0e002314251d}, !- Handle
  {636ede94-2efd-45ac-93cb-4d308271f9ec}, !- Source Object
  3,                                      !- Outlet Port
  {ce0d8b31-3055-4821-aa1e-c61e0ba9fc8d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9f905311-82bb-45ad-8bf4-07ac8be0b057}, !- Handle
  {ce0d8b31-3055-4821-aa1e-c61e0ba9fc8d}, !- Source Object
  10,                                     !- Outlet Port
  {e6e2a31d-0601-4e39-a117-60fd238b8fc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49fa1865-c2b4-4e41-8860-eb2f8fb88542}, !- Handle
  {e6e2a31d-0601-4e39-a117-60fd238b8fc1}, !- Source Object
  3,                                      !- Outlet Port
  {de727d77-66b2-4cb9-9715-1e27a3efe486}, !- Target Object
  48;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {48252155-2f62-47b6-88f4-a2ce1804d6cd}, !- Handle
  Zone HVAC Baseboard Convective Water 46, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {ce0d8b31-3055-4821-aa1e-c61e0ba9fc8d}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4162211e-8128-4ecf-86f9-ccbfad67cf6b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 46, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {e556231f-dc04-44cc-b20f-5413c51710aa}, !- Air Inlet Node Name
  {f809e34a-3c9b-4c3a-bda4-6b7a22d41c24}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bdfb897e-d10b-47f5-a781-c878a984f5a1}, !- Handle
  Node 551,                               !- Name
  {0d447ab3-f115-4c02-bc8c-9b1dde2031ff}, !- Inlet Port
  {e899cd78-b461-4148-b381-ea71eb3fcb6a}; !- Outlet Port

OS:Connection,
  {de59f576-f6e4-4df7-af6b-9d823e77c9da}, !- Handle
  {d6ee255c-e7de-4590-9324-319679bd2fd5}, !- Source Object
  3,                                      !- Outlet Port
  {d87020bd-1444-4309-b390-cde9eb280c8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d447ab3-f115-4c02-bc8c-9b1dde2031ff}, !- Handle
  {90126a52-9956-4e0b-bac9-73a17eb4fc48}, !- Source Object
  2,                                      !- Outlet Port
  {bdfb897e-d10b-47f5-a781-c878a984f5a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e899cd78-b461-4148-b381-ea71eb3fcb6a}, !- Handle
  {bdfb897e-d10b-47f5-a781-c878a984f5a1}, !- Source Object
  3,                                      !- Outlet Port
  {297ccfe8-8911-436a-bf32-98ef0b6de87e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {203ab603-b213-4476-9c62-0913130cd063}, !- Handle
  Node 552,                               !- Name
  {b75f0f23-666c-4772-a006-88c6a6dc9c25}, !- Inlet Port
  {e556231f-dc04-44cc-b20f-5413c51710aa}; !- Outlet Port

OS:Connection,
  {b75f0f23-666c-4772-a006-88c6a6dc9c25}, !- Handle
  {e7e00c25-267b-4a43-ac0d-b2fe965286d7}, !- Source Object
  3,                                      !- Outlet Port
  {203ab603-b213-4476-9c62-0913130cd063}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e556231f-dc04-44cc-b20f-5413c51710aa}, !- Handle
  {203ab603-b213-4476-9c62-0913130cd063}, !- Source Object
  3,                                      !- Outlet Port
  {4162211e-8128-4ecf-86f9-ccbfad67cf6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f809e34a-3c9b-4c3a-bda4-6b7a22d41c24}, !- Handle
  {4162211e-8128-4ecf-86f9-ccbfad67cf6b}, !- Source Object
  4,                                      !- Outlet Port
  {d6ee255c-e7de-4590-9324-319679bd2fd5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f654415b-b68e-43f0-9e9e-de607d1c2f2a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 33, !- Name
  ,                                       !- Controller List Name
  {f3269726-cdbd-411c-97e4-7a8c72b97299}, !- Availability Schedule
  {6dd3c335-7c69-4695-a2cb-2c053966c28c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e8c47c67-b37e-43c7-bbe9-1d60a9362c21}, !- Supply Side Inlet Node Name
  {0b2909b4-744e-460b-a7b6-77844aff3567}, !- Demand Side Outlet Node Name
  {7d30ad56-0ed9-4853-b735-1281fe29c88a}, !- Demand Side Inlet Node A
  {95d180cf-e3f2-426b-ab29-50c3e942093d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {120e4af1-218f-4322-a696-76a2c1790941}, !- Demand Mixer Name
  {174e509a-688c-40e0-a8d0-555cc2c63f3b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {eb17894d-6096-4b3a-a598-f0b482276076}, !- Handle
  Node 553,                               !- Name
  {e8c47c67-b37e-43c7-bbe9-1d60a9362c21}, !- Inlet Port
  {79204d77-0c41-4f95-9825-ad4f4b60a8cc}; !- Outlet Port

OS:Node,
  {c7409f05-e5d8-4bf3-8e2a-07d1d063165f}, !- Handle
  Node 554,                               !- Name
  {df4215d2-76a3-4e52-856b-c3afaf71b7cc}, !- Inlet Port
  {95d180cf-e3f2-426b-ab29-50c3e942093d}; !- Outlet Port

OS:Connection,
  {e8c47c67-b37e-43c7-bbe9-1d60a9362c21}, !- Handle
  {f654415b-b68e-43f0-9e9e-de607d1c2f2a}, !- Source Object
  9,                                      !- Outlet Port
  {eb17894d-6096-4b3a-a598-f0b482276076}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95d180cf-e3f2-426b-ab29-50c3e942093d}, !- Handle
  {c7409f05-e5d8-4bf3-8e2a-07d1d063165f}, !- Source Object
  3,                                      !- Outlet Port
  {f654415b-b68e-43f0-9e9e-de607d1c2f2a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b96d19bd-6887-4fb2-a66c-1cb916f6fa57}, !- Handle
  Node 555,                               !- Name
  {7d30ad56-0ed9-4853-b735-1281fe29c88a}, !- Inlet Port
  {1efd5a01-f2f2-442d-900d-fcf34e632696}; !- Outlet Port

OS:Node,
  {6dd28089-250c-41d8-9ea1-b8164ff85a48}, !- Handle
  Node 556,                               !- Name
  {a9a610ed-97de-494a-acfa-b6fec223fde6}, !- Inlet Port
  {0b2909b4-744e-460b-a7b6-77844aff3567}; !- Outlet Port

OS:Node,
  {5bc7e422-6a61-4ceb-9f57-9588e831faea}, !- Handle
  Node 557,                               !- Name
  {9c5174a5-b521-478d-ab82-abad3c0a9301}, !- Inlet Port
  {a1ca5f22-6cfd-47f9-bfbe-b79f3549e0af}; !- Outlet Port

OS:Connection,
  {7d30ad56-0ed9-4853-b735-1281fe29c88a}, !- Handle
  {f654415b-b68e-43f0-9e9e-de607d1c2f2a}, !- Source Object
  11,                                     !- Outlet Port
  {b96d19bd-6887-4fb2-a66c-1cb916f6fa57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b2909b4-744e-460b-a7b6-77844aff3567}, !- Handle
  {6dd28089-250c-41d8-9ea1-b8164ff85a48}, !- Source Object
  3,                                      !- Outlet Port
  {f654415b-b68e-43f0-9e9e-de607d1c2f2a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {174e509a-688c-40e0-a8d0-555cc2c63f3b}, !- Handle
  Air Loop HVAC Zone Splitter 35,         !- Name
  {1efd5a01-f2f2-442d-900d-fcf34e632696}, !- Inlet Node Name
  {e3e94242-27ed-4084-82b3-4807e6d26de0}, !- Outlet Node Name 1
  {eccad5a8-1f59-4e61-9603-b7f68c23c335}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {120e4af1-218f-4322-a696-76a2c1790941}, !- Handle
  Air Loop HVAC Zone Mixer 35,            !- Name
  {a9a610ed-97de-494a-acfa-b6fec223fde6}, !- Outlet Node Name
  {27a9414d-b834-46f5-a51a-d83b465c1606}, !- Inlet Node Name 1
  {9011edba-859e-429f-b4eb-fcfe49319f59}; !- Inlet Node Name 2

OS:Connection,
  {1efd5a01-f2f2-442d-900d-fcf34e632696}, !- Handle
  {b96d19bd-6887-4fb2-a66c-1cb916f6fa57}, !- Source Object
  3,                                      !- Outlet Port
  {174e509a-688c-40e0-a8d0-555cc2c63f3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9a610ed-97de-494a-acfa-b6fec223fde6}, !- Handle
  {120e4af1-218f-4322-a696-76a2c1790941}, !- Source Object
  2,                                      !- Outlet Port
  {6dd28089-250c-41d8-9ea1-b8164ff85a48}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7a864985-a87c-4e6b-99d1-70ba25d06906}, !- Handle
  {f654415b-b68e-43f0-9e9e-de607d1c2f2a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6dd3c335-7c69-4695-a2cb-2c053966c28c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 34, !- Name
  {56b87c3d-b84c-49ca-8b48-9e8bfa2956fd}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {1c4d471c-824c-4176-a52f-3af870f3ba93}, !- Handle
  Fan On Off 35,                          !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6fa75c60-d480-4f13-ad98-a741f401a095}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f5187fef-b14b-457e-91b3-49bf75b72b99}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6fa75c60-d480-4f13-ad98-a741f401a095}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f5187fef-b14b-457e-91b3-49bf75b72b99}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2bbb4b80-a2a0-4ae3-8176-926a13c88a63}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a9065e9d-f5ed-4a21-90d3-122997a941f7}, !- Handle
  Curve Quadratic 103,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b1b2d798-fd6b-4a88-b8c1-ae257d73d8a0}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b0847cdd-d6fb-4c9b-b52f-55346b3e28d9}, !- Handle
  Curve Quadratic 104,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {03b5e6d5-adfd-41e6-a224-0eabb8ba9b84}, !- Handle
  Curve Cubic 171,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {68f16d2a-8a1f-468d-80bc-9911db2f0658}, !- Handle
  CoilCoolingDXSingleSpeed_dx 34 9kBtu/hr 10.0EER, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3009666-f616-46ac-990a-6ed1d2a09d52}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dcc016b6-c53a-4bda-96e5-7dacec9d4d09}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ac571323-4efd-48be-abd3-37740a9d6f5b}, !- Energy Input Ratio Function of Temperature Curve Name
  {7ba1a6fb-5315-434d-801b-cce654e3c115}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a9d81b5d-4b8c-4418-b601-43edcb529c1f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {6b7bc741-282b-43ad-82ca-a4715e825b70}, !- Handle
  Curve Cubic 172,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {e75676fe-72f1-4c8f-a44f-dd56018ac799}, !- Handle
  Curve Cubic 173,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {f92a9077-eb84-4b3f-a93f-81b40cd9f7cb}, !- Handle
  Curve Cubic 174,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {cf937a4d-031a-4ba8-a2e8-eb6ddcffba3e}, !- Handle
  Curve Quadratic 105,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {98102682-8e5a-4935-b550-2485f9827564}, !- Handle
  Curve Cubic 175,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {3988fc1c-25d9-44b6-8989-1f741fa74061}, !- Handle
  CoilHeatingDXSingleSpeed_dx 34 6 Clg kBtu/hr 3.1COPH, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  1804.79424362144,                       !- Rated Total Heating Capacity {W}
  3.29502538838954,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {109590c8-666d-434f-a1b9-4366889a910a}, !- Total Heating Capacity Function of Temperature Curve Name
  {1b6dbfe7-d32b-480f-ba45-3744061ce6bd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f30ad448-db1e-45d5-8d3e-62e978a9a715}, !- Energy Input Ratio Function of Temperature Curve Name
  {334f9aa3-dc43-438a-b764-f9c43c758983}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7505387e-f163-4df4-a6de-c6e036607a41}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {a0b94369-0291-4059-bfe3-fb1c29ecb842}, !- Handle
  Controller Outdoor Air 35,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f3269726-cdbd-411c-97e4-7a8c72b97299}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c1ad80ed-1f7f-4619-abfe-c243ea158504}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c1ad80ed-1f7f-4619-abfe-c243ea158504}, !- Handle
  Controller Mechanical Ventilation 35,   !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8b4eb762-46a7-41bd-b268-99f272f66e1c}, !- Handle
  Air Loop HVAC Outdoor Air System 35,    !- Name
  {a0b94369-0291-4059-bfe3-fb1c29ecb842}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5220e89e-703d-4a56-879e-0052030d0c9f}, !- Mixed Air Node Name
  {afb9fc41-a52a-4130-b614-7f41d8a02a2a}, !- Outdoor Air Stream Node Name
  {51deab92-d8c6-4974-b089-7a2ade0685bc}, !- Relief Air Stream Node Name
  {79204d77-0c41-4f95-9825-ad4f4b60a8cc}; !- Return Air Stream Node Name

OS:Node,
  {2c2ac2a0-524c-450a-a736-66a2837c63df}, !- Handle
  Node 558,                               !- Name
  ,                                       !- Inlet Port
  {afb9fc41-a52a-4130-b614-7f41d8a02a2a}; !- Outlet Port

OS:Connection,
  {afb9fc41-a52a-4130-b614-7f41d8a02a2a}, !- Handle
  {2c2ac2a0-524c-450a-a736-66a2837c63df}, !- Source Object
  3,                                      !- Outlet Port
  {8b4eb762-46a7-41bd-b268-99f272f66e1c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b9612868-24a7-4186-92a7-fe9583dbd2a4}, !- Handle
  Node 559,                               !- Name
  {51deab92-d8c6-4974-b089-7a2ade0685bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {51deab92-d8c6-4974-b089-7a2ade0685bc}, !- Handle
  {8b4eb762-46a7-41bd-b268-99f272f66e1c}, !- Source Object
  7,                                      !- Outlet Port
  {b9612868-24a7-4186-92a7-fe9583dbd2a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {2753af92-8dd8-4827-99e2-fa59991deefa}, !- Handle
  Coil Heating Gas 35,                    !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {4baac9c8-a479-411b-84ac-b959ecca1451}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {b414adcc-07d0-4672-8ddb-eeaaccd1fc14}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 3_SCH=H 4 ASHP, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {6beb31ac-3822-4858-8e92-4b483cd313c7}, !- Air Inlet Node Name
  {df4215d2-76a3-4e52-856b-c3afaf71b7cc}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {44400782-7346-4f55-b44d-4c77924cc6fe}, !- Controlling Zone or Thermostat Location
  {1c4d471c-824c-4176-a52f-3af870f3ba93}, !- Supply Air Fan Name
  {3988fc1c-25d9-44b6-8989-1f741fa74061}, !- Heating Coil Name
  {68f16d2a-8a1f-468d-80bc-9911db2f0658}, !- Cooling Coil Name
  {2753af92-8dd8-4827-99e2-fa59991deefa}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {f3269726-cdbd-411c-97e4-7a8c72b97299}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {df4215d2-76a3-4e52-856b-c3afaf71b7cc}, !- Handle
  {b414adcc-07d0-4672-8ddb-eeaaccd1fc14}, !- Source Object
  4,                                      !- Outlet Port
  {c7409f05-e5d8-4bf3-8e2a-07d1d063165f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a420a156-c271-4597-a812-91ff19e99df6}, !- Handle
  Node 560,                               !- Name
  {5220e89e-703d-4a56-879e-0052030d0c9f}, !- Inlet Port
  {6beb31ac-3822-4858-8e92-4b483cd313c7}; !- Outlet Port

OS:Connection,
  {79204d77-0c41-4f95-9825-ad4f4b60a8cc}, !- Handle
  {eb17894d-6096-4b3a-a598-f0b482276076}, !- Source Object
  3,                                      !- Outlet Port
  {8b4eb762-46a7-41bd-b268-99f272f66e1c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5220e89e-703d-4a56-879e-0052030d0c9f}, !- Handle
  {8b4eb762-46a7-41bd-b268-99f272f66e1c}, !- Source Object
  5,                                      !- Outlet Port
  {a420a156-c271-4597-a812-91ff19e99df6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6beb31ac-3822-4858-8e92-4b483cd313c7}, !- Handle
  {a420a156-c271-4597-a812-91ff19e99df6}, !- Source Object
  3,                                      !- Outlet Port
  {b414adcc-07d0-4672-8ddb-eeaaccd1fc14}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {afbb27b1-2d7a-4874-98c9-e9457f68e07b}, !- Handle
  Setpoint Manager Single Zone Reheat 35, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {44400782-7346-4f55-b44d-4c77924cc6fe}, !- Control Zone Name
  {c7409f05-e5d8-4bf3-8e2a-07d1d063165f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {c2f25d8e-3678-4865-b417-1f325cb563a0}, !- Handle
  Coil Heating Water Baseboard 47,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {226329d0-e124-42be-ac16-582b66d897b9}, !- Water Inlet Node Name
  {a6bae364-a410-47b5-974a-9cea6a0eaa0f}; !- Water Outlet Node Name

OS:Node,
  {3f168432-2891-48d8-af60-d2fa45e4875f}, !- Handle
  Node 561,                               !- Name
  {05481025-368e-4aa0-a6df-c466befacccc}, !- Inlet Port
  {226329d0-e124-42be-ac16-582b66d897b9}; !- Outlet Port

OS:Connection,
  {05481025-368e-4aa0-a6df-c466befacccc}, !- Handle
  {7abbadb6-2764-44a4-8b84-4e5fa2114a93}, !- Source Object
  49,                                     !- Outlet Port
  {3f168432-2891-48d8-af60-d2fa45e4875f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b1f5fa0-1469-4aab-83f6-237e17e1d6f4}, !- Handle
  Node 562,                               !- Name
  {a6bae364-a410-47b5-974a-9cea6a0eaa0f}, !- Inlet Port
  {fda2b1cf-897c-470d-9809-df74295a2d34}; !- Outlet Port

OS:Connection,
  {226329d0-e124-42be-ac16-582b66d897b9}, !- Handle
  {3f168432-2891-48d8-af60-d2fa45e4875f}, !- Source Object
  3,                                      !- Outlet Port
  {c2f25d8e-3678-4865-b417-1f325cb563a0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a6bae364-a410-47b5-974a-9cea6a0eaa0f}, !- Handle
  {c2f25d8e-3678-4865-b417-1f325cb563a0}, !- Source Object
  10,                                     !- Outlet Port
  {0b1f5fa0-1469-4aab-83f6-237e17e1d6f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fda2b1cf-897c-470d-9809-df74295a2d34}, !- Handle
  {0b1f5fa0-1469-4aab-83f6-237e17e1d6f4}, !- Source Object
  3,                                      !- Outlet Port
  {de727d77-66b2-4cb9-9715-1e27a3efe486}, !- Target Object
  49;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b778943d-551b-4a44-9400-59b63d5d70c5}, !- Handle
  Zone HVAC Baseboard Convective Water 47, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {c2f25d8e-3678-4865-b417-1f325cb563a0}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ce0fc6a9-c832-4a4c-b2b9-54461bb3c976}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 47, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {584981c5-a24c-40b5-bb8e-0e88ab9b5eca}, !- Air Inlet Node Name
  {9c5174a5-b521-478d-ab82-abad3c0a9301}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {151eacd2-1f41-4fd1-bc77-4190ef93012e}, !- Handle
  Node 563,                               !- Name
  {8f7c6cf0-54ae-479d-ac95-cd91e82f3f24}, !- Inlet Port
  {27a9414d-b834-46f5-a51a-d83b465c1606}; !- Outlet Port

OS:Connection,
  {a1ca5f22-6cfd-47f9-bfbe-b79f3549e0af}, !- Handle
  {5bc7e422-6a61-4ceb-9f57-9588e831faea}, !- Source Object
  3,                                      !- Outlet Port
  {f10ebb55-8a36-4d81-9018-59d1de96b4d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f7c6cf0-54ae-479d-ac95-cd91e82f3f24}, !- Handle
  {9f444de7-2f6b-4dce-97d7-7135d3bbb697}, !- Source Object
  2,                                      !- Outlet Port
  {151eacd2-1f41-4fd1-bc77-4190ef93012e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27a9414d-b834-46f5-a51a-d83b465c1606}, !- Handle
  {151eacd2-1f41-4fd1-bc77-4190ef93012e}, !- Source Object
  3,                                      !- Outlet Port
  {120e4af1-218f-4322-a696-76a2c1790941}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {baf21e96-365b-4044-adc6-43b21c0ac7bc}, !- Handle
  Node 564,                               !- Name
  {e3e94242-27ed-4084-82b3-4807e6d26de0}, !- Inlet Port
  {584981c5-a24c-40b5-bb8e-0e88ab9b5eca}; !- Outlet Port

OS:Connection,
  {e3e94242-27ed-4084-82b3-4807e6d26de0}, !- Handle
  {174e509a-688c-40e0-a8d0-555cc2c63f3b}, !- Source Object
  3,                                      !- Outlet Port
  {baf21e96-365b-4044-adc6-43b21c0ac7bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {584981c5-a24c-40b5-bb8e-0e88ab9b5eca}, !- Handle
  {baf21e96-365b-4044-adc6-43b21c0ac7bc}, !- Source Object
  3,                                      !- Outlet Port
  {ce0fc6a9-c832-4a4c-b2b9-54461bb3c976}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c5174a5-b521-478d-ab82-abad3c0a9301}, !- Handle
  {ce0fc6a9-c832-4a4c-b2b9-54461bb3c976}, !- Source Object
  4,                                      !- Outlet Port
  {5bc7e422-6a61-4ceb-9f57-9588e831faea}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ab36ffcc-ddc7-45b0-b0dd-471feb80bb00}, !- Handle
  Coil Heating Water Baseboard 48,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1319b9c5-2e2b-4454-a4b2-5d8ecf57c962}, !- Water Inlet Node Name
  {06103271-7ef2-4c6d-8495-0b701255fadd}; !- Water Outlet Node Name

OS:Node,
  {5b4e6408-6da4-4de5-980c-fef1011d68d1}, !- Handle
  Node 565,                               !- Name
  {204440ae-b562-46de-b4c8-7d8d8669c6d9}, !- Inlet Port
  {1319b9c5-2e2b-4454-a4b2-5d8ecf57c962}; !- Outlet Port

OS:Connection,
  {204440ae-b562-46de-b4c8-7d8d8669c6d9}, !- Handle
  {7abbadb6-2764-44a4-8b84-4e5fa2114a93}, !- Source Object
  50,                                     !- Outlet Port
  {5b4e6408-6da4-4de5-980c-fef1011d68d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {efdc5bd4-8070-4916-ac5f-0cb3b187e7c1}, !- Handle
  Node 566,                               !- Name
  {06103271-7ef2-4c6d-8495-0b701255fadd}, !- Inlet Port
  {7da640df-687d-4575-bbde-fa94c156a2c8}; !- Outlet Port

OS:Connection,
  {1319b9c5-2e2b-4454-a4b2-5d8ecf57c962}, !- Handle
  {5b4e6408-6da4-4de5-980c-fef1011d68d1}, !- Source Object
  3,                                      !- Outlet Port
  {ab36ffcc-ddc7-45b0-b0dd-471feb80bb00}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {06103271-7ef2-4c6d-8495-0b701255fadd}, !- Handle
  {ab36ffcc-ddc7-45b0-b0dd-471feb80bb00}, !- Source Object
  10,                                     !- Outlet Port
  {efdc5bd4-8070-4916-ac5f-0cb3b187e7c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7da640df-687d-4575-bbde-fa94c156a2c8}, !- Handle
  {efdc5bd4-8070-4916-ac5f-0cb3b187e7c1}, !- Source Object
  3,                                      !- Outlet Port
  {de727d77-66b2-4cb9-9715-1e27a3efe486}, !- Target Object
  50;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a62eb683-2199-4e26-b6e4-8d4be81fceb3}, !- Handle
  Zone HVAC Baseboard Convective Water 48, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {ab36ffcc-ddc7-45b0-b0dd-471feb80bb00}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e0720b77-36b7-4118-b111-0a8269a2ad11}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 48, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {c1dacf48-01d7-4065-820c-dac99a97f2ca}, !- Air Inlet Node Name
  {fcb583cc-2c19-43cc-b734-4e7cc5f07fdc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {05d3410a-d7de-493f-a2b4-6ae0df4744eb}, !- Handle
  Node 567,                               !- Name
  {fcb583cc-2c19-43cc-b734-4e7cc5f07fdc}, !- Inlet Port
  {2d62efd2-6306-4850-b8db-e3058cc9b86a}; !- Outlet Port

OS:Node,
  {aa36e273-706f-4110-b2d6-1c3f73248f1f}, !- Handle
  Node 568,                               !- Name
  {7422f2e7-a254-4325-9e49-2f8d44b7281a}, !- Inlet Port
  {9011edba-859e-429f-b4eb-fcfe49319f59}; !- Outlet Port

OS:Connection,
  {2d62efd2-6306-4850-b8db-e3058cc9b86a}, !- Handle
  {05d3410a-d7de-493f-a2b4-6ae0df4744eb}, !- Source Object
  3,                                      !- Outlet Port
  {487604f6-e79b-4846-9fea-1cccefa64961}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7422f2e7-a254-4325-9e49-2f8d44b7281a}, !- Handle
  {cc0ec316-3f11-4c06-a33c-43318ad63ebd}, !- Source Object
  2,                                      !- Outlet Port
  {aa36e273-706f-4110-b2d6-1c3f73248f1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9011edba-859e-429f-b4eb-fcfe49319f59}, !- Handle
  {aa36e273-706f-4110-b2d6-1c3f73248f1f}, !- Source Object
  3,                                      !- Outlet Port
  {120e4af1-218f-4322-a696-76a2c1790941}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {a5a02368-daed-4e9e-bbb2-f1f548a03200}, !- Handle
  Node 569,                               !- Name
  {eccad5a8-1f59-4e61-9603-b7f68c23c335}, !- Inlet Port
  {c1dacf48-01d7-4065-820c-dac99a97f2ca}; !- Outlet Port

OS:Connection,
  {eccad5a8-1f59-4e61-9603-b7f68c23c335}, !- Handle
  {174e509a-688c-40e0-a8d0-555cc2c63f3b}, !- Source Object
  4,                                      !- Outlet Port
  {a5a02368-daed-4e9e-bbb2-f1f548a03200}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1dacf48-01d7-4065-820c-dac99a97f2ca}, !- Handle
  {a5a02368-daed-4e9e-bbb2-f1f548a03200}, !- Source Object
  3,                                      !- Outlet Port
  {e0720b77-36b7-4118-b111-0a8269a2ad11}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fcb583cc-2c19-43cc-b734-4e7cc5f07fdc}, !- Handle
  {e0720b77-36b7-4118-b111-0a8269a2ad11}, !- Source Object
  4,                                      !- Outlet Port
  {05d3410a-d7de-493f-a2b4-6ae0df4744eb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ee5c002b-99bc-48a7-a767-23cd108e7beb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 34, !- Name
  ,                                       !- Controller List Name
  {739932a9-4898-4d52-8893-4527be7394d0}, !- Availability Schedule
  {a9875b58-338c-436b-851f-6cfac085e4e0}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {318e3895-9a35-417a-bf61-73e129d304d8}, !- Supply Side Inlet Node Name
  {1caad71f-9249-402b-8af0-e9b339526e2f}, !- Demand Side Outlet Node Name
  {559bea78-5a44-40f9-a930-3cf91487226b}, !- Demand Side Inlet Node A
  {ca4cbd2b-8f6f-49ce-8352-3eee10e720e5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9d8c7bbe-2340-46f6-8a3a-1a45980c5568}, !- Demand Mixer Name
  {907c8e63-8e5b-4afa-a4d9-51d7d5ec05bf}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d703cad5-0521-4eed-b53b-23743e23c9d2}, !- Handle
  Node 570,                               !- Name
  {318e3895-9a35-417a-bf61-73e129d304d8}, !- Inlet Port
  {48048ac4-50c5-4dff-af6b-3ca8192f406d}; !- Outlet Port

OS:Node,
  {3b61e2f2-af99-4ee3-adc6-233cf78a1df0}, !- Handle
  Node 571,                               !- Name
  {3091803a-15b0-4e3f-9d6a-dcac84e82577}, !- Inlet Port
  {ca4cbd2b-8f6f-49ce-8352-3eee10e720e5}; !- Outlet Port

OS:Connection,
  {318e3895-9a35-417a-bf61-73e129d304d8}, !- Handle
  {ee5c002b-99bc-48a7-a767-23cd108e7beb}, !- Source Object
  9,                                      !- Outlet Port
  {d703cad5-0521-4eed-b53b-23743e23c9d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca4cbd2b-8f6f-49ce-8352-3eee10e720e5}, !- Handle
  {3b61e2f2-af99-4ee3-adc6-233cf78a1df0}, !- Source Object
  3,                                      !- Outlet Port
  {ee5c002b-99bc-48a7-a767-23cd108e7beb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fd15b1c8-f637-4b2d-8ce3-c6fdc1f7f34a}, !- Handle
  Node 572,                               !- Name
  {559bea78-5a44-40f9-a930-3cf91487226b}, !- Inlet Port
  {bcbf821e-768b-455a-8333-30931c56c20c}; !- Outlet Port

OS:Node,
  {fda2e701-67ed-4928-8dbb-0850549c3bfb}, !- Handle
  Node 573,                               !- Name
  {30fae614-646e-4218-9a37-5d15a3f52774}, !- Inlet Port
  {1caad71f-9249-402b-8af0-e9b339526e2f}; !- Outlet Port

OS:Node,
  {66643ca3-48c6-449e-a573-1bf78a5ff2a3}, !- Handle
  Node 574,                               !- Name
  {c262e5a5-af5b-4bb7-af0a-ac49fff7ceb8}, !- Inlet Port
  {c4759a92-8a86-47bf-a551-db4f6929bcea}; !- Outlet Port

OS:Connection,
  {559bea78-5a44-40f9-a930-3cf91487226b}, !- Handle
  {ee5c002b-99bc-48a7-a767-23cd108e7beb}, !- Source Object
  11,                                     !- Outlet Port
  {fd15b1c8-f637-4b2d-8ce3-c6fdc1f7f34a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1caad71f-9249-402b-8af0-e9b339526e2f}, !- Handle
  {fda2e701-67ed-4928-8dbb-0850549c3bfb}, !- Source Object
  3,                                      !- Outlet Port
  {ee5c002b-99bc-48a7-a767-23cd108e7beb}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {907c8e63-8e5b-4afa-a4d9-51d7d5ec05bf}, !- Handle
  Air Loop HVAC Zone Splitter 36,         !- Name
  {bcbf821e-768b-455a-8333-30931c56c20c}, !- Inlet Node Name
  {8a470d4b-b708-4420-b70d-89caddd8d2dc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9d8c7bbe-2340-46f6-8a3a-1a45980c5568}, !- Handle
  Air Loop HVAC Zone Mixer 36,            !- Name
  {30fae614-646e-4218-9a37-5d15a3f52774}, !- Outlet Node Name
  {4c379c22-54a5-442b-abdb-050edfec829d}; !- Inlet Node Name 1

OS:Connection,
  {bcbf821e-768b-455a-8333-30931c56c20c}, !- Handle
  {fd15b1c8-f637-4b2d-8ce3-c6fdc1f7f34a}, !- Source Object
  3,                                      !- Outlet Port
  {907c8e63-8e5b-4afa-a4d9-51d7d5ec05bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30fae614-646e-4218-9a37-5d15a3f52774}, !- Handle
  {9d8c7bbe-2340-46f6-8a3a-1a45980c5568}, !- Source Object
  2,                                      !- Outlet Port
  {fda2e701-67ed-4928-8dbb-0850549c3bfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cc7cdd43-7d23-4fb1-ae54-95d5002e009c}, !- Handle
  {ee5c002b-99bc-48a7-a767-23cd108e7beb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a9875b58-338c-436b-851f-6cfac085e4e0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 35, !- Name
  {4c1a605c-392b-47fc-b312-bf3e16fc0aa5}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {3322ec09-e56b-48c1-a468-e4be172a99c4}, !- Handle
  Fan On Off 36,                          !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e7094f86-8841-4dc4-b04e-53786e433a26}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ae4dcf23-3417-475d-94b1-2c683d766fed}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e7094f86-8841-4dc4-b04e-53786e433a26}, !- Handle
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ae4dcf23-3417-475d-94b1-2c683d766fed}, !- Handle
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {70b0d2fd-33bd-4e12-ae27-ab4429dcd22d}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fbe55669-22a3-40ab-babb-288e50e9a221}, !- Handle
  Curve Quadratic 106,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5cee7c17-9a7e-4189-a952-78294ca43648}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {740c3a43-4e3d-47c0-9e36-94ecd569ba91}, !- Handle
  Curve Quadratic 107,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4b32a5d4-c6d7-440f-9754-34a37c37ff93}, !- Handle
  Curve Cubic 176,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f14c44a2-7d5c-46fe-81ed-553d261d322b}, !- Handle
  CoilCoolingDXSingleSpeed_dx 35 6kBtu/hr 10.0EER, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3009666-f616-46ac-990a-6ed1d2a09d52}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dcc016b6-c53a-4bda-96e5-7dacec9d4d09}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ac571323-4efd-48be-abd3-37740a9d6f5b}, !- Energy Input Ratio Function of Temperature Curve Name
  {7ba1a6fb-5315-434d-801b-cce654e3c115}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a9d81b5d-4b8c-4418-b601-43edcb529c1f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {ce98b328-a3d9-4e46-bf31-11d36d4b3b59}, !- Handle
  Curve Cubic 177,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {fda62efd-5341-4193-88ca-76de81157afb}, !- Handle
  Curve Cubic 178,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {8d311faf-f00b-4618-a503-d7e3b09f674d}, !- Handle
  Curve Cubic 179,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {8af5bbd7-fe73-4cb7-b9f3-0d91a27561c4}, !- Handle
  Curve Quadratic 108,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {602bc5fd-5e9d-457b-8fb8-e63c1fdb0215}, !- Handle
  Curve Cubic 180,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {743774a6-525d-4602-8927-45b9ec009c42}, !- Handle
  CoilHeatingDXSingleSpeed_dx 35 5 Clg kBtu/hr 3.1COPH, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  1340.22765596634,                       !- Rated Total Heating Capacity {W}
  3.29429811377219,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {109590c8-666d-434f-a1b9-4366889a910a}, !- Total Heating Capacity Function of Temperature Curve Name
  {1b6dbfe7-d32b-480f-ba45-3744061ce6bd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f30ad448-db1e-45d5-8d3e-62e978a9a715}, !- Energy Input Ratio Function of Temperature Curve Name
  {334f9aa3-dc43-438a-b764-f9c43c758983}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7505387e-f163-4df4-a6de-c6e036607a41}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {f14bfdc0-501c-405f-a5af-2520e3c9886f}, !- Handle
  Controller Outdoor Air 36,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {739932a9-4898-4d52-8893-4527be7394d0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e1f08a21-b3a2-45d2-adee-c776846f9fd4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e1f08a21-b3a2-45d2-adee-c776846f9fd4}, !- Handle
  Controller Mechanical Ventilation 36,   !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e404c760-d03b-444a-91a7-6e806577759a}, !- Handle
  Air Loop HVAC Outdoor Air System 36,    !- Name
  {f14bfdc0-501c-405f-a5af-2520e3c9886f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {784a4966-7d01-483f-a0d3-4112c7b0ba32}, !- Mixed Air Node Name
  {a4d1f099-86c3-4201-aa90-3892740d5771}, !- Outdoor Air Stream Node Name
  {9349a569-d3fd-4f57-97f7-3a73419bc6e5}, !- Relief Air Stream Node Name
  {48048ac4-50c5-4dff-af6b-3ca8192f406d}; !- Return Air Stream Node Name

OS:Node,
  {86734592-a3b6-459c-9e8e-4b4faf4a8f00}, !- Handle
  Node 575,                               !- Name
  ,                                       !- Inlet Port
  {a4d1f099-86c3-4201-aa90-3892740d5771}; !- Outlet Port

OS:Connection,
  {a4d1f099-86c3-4201-aa90-3892740d5771}, !- Handle
  {86734592-a3b6-459c-9e8e-4b4faf4a8f00}, !- Source Object
  3,                                      !- Outlet Port
  {e404c760-d03b-444a-91a7-6e806577759a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a5d259f4-b677-42bc-afc3-cd760a29858a}, !- Handle
  Node 576,                               !- Name
  {9349a569-d3fd-4f57-97f7-3a73419bc6e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9349a569-d3fd-4f57-97f7-3a73419bc6e5}, !- Handle
  {e404c760-d03b-444a-91a7-6e806577759a}, !- Source Object
  7,                                      !- Outlet Port
  {a5d259f4-b677-42bc-afc3-cd760a29858a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {ec50c71a-dbc9-4da8-a934-33eb9fe1fc36}, !- Handle
  Coil Heating Gas 36,                    !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {4baac9c8-a479-411b-84ac-b959ecca1451}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {4db25272-137c-48c0-ace9-083907ed0672}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 4 ASHP, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {c1cecf85-6d17-4c6e-9eb2-d33bb9fdd8d6}, !- Air Inlet Node Name
  {3091803a-15b0-4e3f-9d6a-dcac84e82577}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a55035ca-212e-4e16-be89-4aff91a68473}, !- Controlling Zone or Thermostat Location
  {3322ec09-e56b-48c1-a468-e4be172a99c4}, !- Supply Air Fan Name
  {743774a6-525d-4602-8927-45b9ec009c42}, !- Heating Coil Name
  {f14c44a2-7d5c-46fe-81ed-553d261d322b}, !- Cooling Coil Name
  {ec50c71a-dbc9-4da8-a934-33eb9fe1fc36}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {739932a9-4898-4d52-8893-4527be7394d0}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {3091803a-15b0-4e3f-9d6a-dcac84e82577}, !- Handle
  {4db25272-137c-48c0-ace9-083907ed0672}, !- Source Object
  4,                                      !- Outlet Port
  {3b61e2f2-af99-4ee3-adc6-233cf78a1df0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {089419c6-d2e4-40f2-80eb-36a473341b19}, !- Handle
  Node 577,                               !- Name
  {784a4966-7d01-483f-a0d3-4112c7b0ba32}, !- Inlet Port
  {c1cecf85-6d17-4c6e-9eb2-d33bb9fdd8d6}; !- Outlet Port

OS:Connection,
  {48048ac4-50c5-4dff-af6b-3ca8192f406d}, !- Handle
  {d703cad5-0521-4eed-b53b-23743e23c9d2}, !- Source Object
  3,                                      !- Outlet Port
  {e404c760-d03b-444a-91a7-6e806577759a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {784a4966-7d01-483f-a0d3-4112c7b0ba32}, !- Handle
  {e404c760-d03b-444a-91a7-6e806577759a}, !- Source Object
  5,                                      !- Outlet Port
  {089419c6-d2e4-40f2-80eb-36a473341b19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1cecf85-6d17-4c6e-9eb2-d33bb9fdd8d6}, !- Handle
  {089419c6-d2e4-40f2-80eb-36a473341b19}, !- Source Object
  3,                                      !- Outlet Port
  {4db25272-137c-48c0-ace9-083907ed0672}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {336b039c-7984-45ad-84d5-3061f1797dfa}, !- Handle
  Setpoint Manager Single Zone Reheat 36, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {a55035ca-212e-4e16-be89-4aff91a68473}, !- Control Zone Name
  {3b61e2f2-af99-4ee3-adc6-233cf78a1df0}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {fbab63df-0b9d-412d-9e56-1224d784d421}, !- Handle
  Coil Heating Water Baseboard 49,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f35ee32a-403c-448a-baf1-93817bffac05}, !- Water Inlet Node Name
  {83d252cf-02cc-4d60-b4df-4fe1dcb7d33f}; !- Water Outlet Node Name

OS:Node,
  {59d88c1e-245b-46d7-8585-33b29836cc2c}, !- Handle
  Node 578,                               !- Name
  {968144c4-479c-4f12-b86e-fd9b5a9fd216}, !- Inlet Port
  {f35ee32a-403c-448a-baf1-93817bffac05}; !- Outlet Port

OS:Connection,
  {968144c4-479c-4f12-b86e-fd9b5a9fd216}, !- Handle
  {7abbadb6-2764-44a4-8b84-4e5fa2114a93}, !- Source Object
  51,                                     !- Outlet Port
  {59d88c1e-245b-46d7-8585-33b29836cc2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb14ff3f-5c07-4660-82b2-554786fc3945}, !- Handle
  Node 579,                               !- Name
  {83d252cf-02cc-4d60-b4df-4fe1dcb7d33f}, !- Inlet Port
  {a061f640-ca9a-4b09-91cf-239d58a105d9}; !- Outlet Port

OS:Connection,
  {f35ee32a-403c-448a-baf1-93817bffac05}, !- Handle
  {59d88c1e-245b-46d7-8585-33b29836cc2c}, !- Source Object
  3,                                      !- Outlet Port
  {fbab63df-0b9d-412d-9e56-1224d784d421}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {83d252cf-02cc-4d60-b4df-4fe1dcb7d33f}, !- Handle
  {fbab63df-0b9d-412d-9e56-1224d784d421}, !- Source Object
  10,                                     !- Outlet Port
  {fb14ff3f-5c07-4660-82b2-554786fc3945}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a061f640-ca9a-4b09-91cf-239d58a105d9}, !- Handle
  {fb14ff3f-5c07-4660-82b2-554786fc3945}, !- Source Object
  3,                                      !- Outlet Port
  {de727d77-66b2-4cb9-9715-1e27a3efe486}, !- Target Object
  51;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c242db95-eeba-4a51-aa94-1ca0b0b72765}, !- Handle
  Zone HVAC Baseboard Convective Water 49, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {fbab63df-0b9d-412d-9e56-1224d784d421}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a569e122-a5a7-4c93-9648-9d6e3cb493dd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 49, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {8ce1a452-e35f-4939-b2b9-062e767ed141}, !- Air Inlet Node Name
  {c262e5a5-af5b-4bb7-af0a-ac49fff7ceb8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f2c326e5-fbff-401a-aa5c-9ea47f287d09}, !- Handle
  Node 580,                               !- Name
  {9adb7391-2697-4bff-834e-2e4c0e16646e}, !- Inlet Port
  {4c379c22-54a5-442b-abdb-050edfec829d}; !- Outlet Port

OS:Connection,
  {c4759a92-8a86-47bf-a551-db4f6929bcea}, !- Handle
  {66643ca3-48c6-449e-a573-1bf78a5ff2a3}, !- Source Object
  3,                                      !- Outlet Port
  {6ac53820-af26-4129-adef-e3ff49101f84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9adb7391-2697-4bff-834e-2e4c0e16646e}, !- Handle
  {bd81d1f6-aff7-4d3c-a93d-70100affbce5}, !- Source Object
  2,                                      !- Outlet Port
  {f2c326e5-fbff-401a-aa5c-9ea47f287d09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c379c22-54a5-442b-abdb-050edfec829d}, !- Handle
  {f2c326e5-fbff-401a-aa5c-9ea47f287d09}, !- Source Object
  3,                                      !- Outlet Port
  {9d8c7bbe-2340-46f6-8a3a-1a45980c5568}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {59c762c2-96c8-470b-92ac-6f99cb0bf173}, !- Handle
  Node 581,                               !- Name
  {8a470d4b-b708-4420-b70d-89caddd8d2dc}, !- Inlet Port
  {8ce1a452-e35f-4939-b2b9-062e767ed141}; !- Outlet Port

OS:Connection,
  {8a470d4b-b708-4420-b70d-89caddd8d2dc}, !- Handle
  {907c8e63-8e5b-4afa-a4d9-51d7d5ec05bf}, !- Source Object
  3,                                      !- Outlet Port
  {59c762c2-96c8-470b-92ac-6f99cb0bf173}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ce1a452-e35f-4939-b2b9-062e767ed141}, !- Handle
  {59c762c2-96c8-470b-92ac-6f99cb0bf173}, !- Source Object
  3,                                      !- Outlet Port
  {a569e122-a5a7-4c93-9648-9d6e3cb493dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c262e5a5-af5b-4bb7-af0a-ac49fff7ceb8}, !- Handle
  {a569e122-a5a7-4c93-9648-9d6e3cb493dd}, !- Source Object
  4,                                      !- Outlet Port
  {66643ca3-48c6-449e-a573-1bf78a5ff2a3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {62c26169-a0da-469a-ae07-7abb8984e841}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 35, !- Name
  ,                                       !- Controller List Name
  {ba0eca34-ba4e-4d81-872c-692f812e0f87}, !- Availability Schedule
  {49d5d5a9-45b2-4a34-aef4-f141611065da}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fb63575c-0acf-4e03-b1ee-d58e7b8e16a4}, !- Supply Side Inlet Node Name
  {42836e5e-e106-46d6-be8f-35ae20e8f34b}, !- Demand Side Outlet Node Name
  {bbd3de31-dcb5-40a3-89e9-4d72318eaf21}, !- Demand Side Inlet Node A
  {9e795880-3fc3-428b-93e1-156fc874d5b1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {048e9304-9cfd-4588-9513-69392e2a2c55}, !- Demand Mixer Name
  {8ef079f4-38a1-41c3-b6ac-630f88e7bcdf}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {06cdeb03-f58c-4d63-b886-3bc54c4cd0ed}, !- Handle
  Node 582,                               !- Name
  {fb63575c-0acf-4e03-b1ee-d58e7b8e16a4}, !- Inlet Port
  {b12f6e1a-18e3-45b6-bad2-ad99b805746c}; !- Outlet Port

OS:Node,
  {e44ad6a8-d342-4b26-841b-53f66ae3a18d}, !- Handle
  Node 583,                               !- Name
  {c2b941dd-d57b-4a66-9303-ea0058c1ef85}, !- Inlet Port
  {9e795880-3fc3-428b-93e1-156fc874d5b1}; !- Outlet Port

OS:Connection,
  {fb63575c-0acf-4e03-b1ee-d58e7b8e16a4}, !- Handle
  {62c26169-a0da-469a-ae07-7abb8984e841}, !- Source Object
  9,                                      !- Outlet Port
  {06cdeb03-f58c-4d63-b886-3bc54c4cd0ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e795880-3fc3-428b-93e1-156fc874d5b1}, !- Handle
  {e44ad6a8-d342-4b26-841b-53f66ae3a18d}, !- Source Object
  3,                                      !- Outlet Port
  {62c26169-a0da-469a-ae07-7abb8984e841}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7eed58e1-de0a-4445-8e98-064e1f72a3af}, !- Handle
  Node 584,                               !- Name
  {bbd3de31-dcb5-40a3-89e9-4d72318eaf21}, !- Inlet Port
  {52cecb31-056a-4cfe-ac61-0fbd1046ab98}; !- Outlet Port

OS:Node,
  {7e401157-c925-46fa-827b-6916c1a73893}, !- Handle
  Node 585,                               !- Name
  {86e31b00-3e46-45e7-b6b5-a07010844de9}, !- Inlet Port
  {42836e5e-e106-46d6-be8f-35ae20e8f34b}; !- Outlet Port

OS:Node,
  {fe1e0031-0c05-4b72-9136-f7486115ae40}, !- Handle
  Node 586,                               !- Name
  {8b6f694e-a59e-4f2d-8250-67e52c90ca89}, !- Inlet Port
  {11c41ef3-8bf7-4af0-a661-94d93a91b1cc}; !- Outlet Port

OS:Connection,
  {bbd3de31-dcb5-40a3-89e9-4d72318eaf21}, !- Handle
  {62c26169-a0da-469a-ae07-7abb8984e841}, !- Source Object
  11,                                     !- Outlet Port
  {7eed58e1-de0a-4445-8e98-064e1f72a3af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42836e5e-e106-46d6-be8f-35ae20e8f34b}, !- Handle
  {7e401157-c925-46fa-827b-6916c1a73893}, !- Source Object
  3,                                      !- Outlet Port
  {62c26169-a0da-469a-ae07-7abb8984e841}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8ef079f4-38a1-41c3-b6ac-630f88e7bcdf}, !- Handle
  Air Loop HVAC Zone Splitter 37,         !- Name
  {52cecb31-056a-4cfe-ac61-0fbd1046ab98}, !- Inlet Node Name
  {cf8914dc-52a4-4bb2-85e0-5a9fc1382678}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {048e9304-9cfd-4588-9513-69392e2a2c55}, !- Handle
  Air Loop HVAC Zone Mixer 37,            !- Name
  {86e31b00-3e46-45e7-b6b5-a07010844de9}, !- Outlet Node Name
  {c1af50f6-ed64-403b-9b68-1ac9b7dfd0ab}; !- Inlet Node Name 1

OS:Connection,
  {52cecb31-056a-4cfe-ac61-0fbd1046ab98}, !- Handle
  {7eed58e1-de0a-4445-8e98-064e1f72a3af}, !- Source Object
  3,                                      !- Outlet Port
  {8ef079f4-38a1-41c3-b6ac-630f88e7bcdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86e31b00-3e46-45e7-b6b5-a07010844de9}, !- Handle
  {048e9304-9cfd-4588-9513-69392e2a2c55}, !- Source Object
  2,                                      !- Outlet Port
  {7e401157-c925-46fa-827b-6916c1a73893}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c6ff210c-5896-49c3-86b2-5eaac77abbb2}, !- Handle
  {62c26169-a0da-469a-ae07-7abb8984e841}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {49d5d5a9-45b2-4a34-aef4-f141611065da}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 36, !- Name
  {2180880c-7c87-4deb-8e7a-ecaccf8c587b}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {a088703c-6553-4c59-a149-4c170476ee0d}, !- Handle
  Fan On Off 37,                          !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d648b1a4-53e3-424d-8013-e582de5ba1e8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e388e1fa-d3ec-446c-95fc-b90d18281559}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d648b1a4-53e3-424d-8013-e582de5ba1e8}, !- Handle
  Fan On Off Power Curve 36,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e388e1fa-d3ec-446c-95fc-b90d18281559}, !- Handle
  Fan On Off Efficiency Curve 36,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fe7f25e8-b57a-4bf2-a839-eff739f13e52}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8a410699-22c9-4673-ace6-66d03b3d35c9}, !- Handle
  Curve Quadratic 109,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {229fc5a2-b3f8-4689-8c85-fe4baeae9edc}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4632e215-4ad3-47c0-bf18-46fc37555a68}, !- Handle
  Curve Quadratic 110,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {91a96359-e524-4cd1-898c-0fb44134da50}, !- Handle
  Curve Cubic 181,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6e9a104b-f94e-4304-9346-68d1c6589acb}, !- Handle
  CoilCoolingDXSingleSpeed_dx 36 15kBtu/hr 10.0EER, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3009666-f616-46ac-990a-6ed1d2a09d52}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dcc016b6-c53a-4bda-96e5-7dacec9d4d09}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ac571323-4efd-48be-abd3-37740a9d6f5b}, !- Energy Input Ratio Function of Temperature Curve Name
  {7ba1a6fb-5315-434d-801b-cce654e3c115}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a9d81b5d-4b8c-4418-b601-43edcb529c1f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {1fc200dd-125d-4c2b-82b2-abb2da5becbc}, !- Handle
  Curve Cubic 182,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {be10a640-9e89-45b9-a64e-08caff9e62b0}, !- Handle
  Curve Cubic 183,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {65627448-0197-452d-97a3-96a97991284c}, !- Handle
  Curve Cubic 184,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {1f52c0df-d810-46b1-9607-d142918081b2}, !- Handle
  Curve Quadratic 111,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1f5b2237-6765-470a-b84f-cd220327231b}, !- Handle
  Curve Cubic 185,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {c93c554c-b8bd-46be-bf58-5a0e8ef38a5e}, !- Handle
  CoilHeatingDXSingleSpeed_dx 36 11 Clg kBtu/hr 3.1COPH, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  3168.90923325448,                       !- Rated Total Heating Capacity {W}
  3.29716089755759,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {109590c8-666d-434f-a1b9-4366889a910a}, !- Total Heating Capacity Function of Temperature Curve Name
  {1b6dbfe7-d32b-480f-ba45-3744061ce6bd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f30ad448-db1e-45d5-8d3e-62e978a9a715}, !- Energy Input Ratio Function of Temperature Curve Name
  {334f9aa3-dc43-438a-b764-f9c43c758983}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7505387e-f163-4df4-a6de-c6e036607a41}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {f96a938e-afaa-4803-bac2-fe7ccb0311c8}, !- Handle
  Controller Outdoor Air 37,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ba0eca34-ba4e-4d81-872c-692f812e0f87}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7b70419d-98a4-487d-840b-279f40143433}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7b70419d-98a4-487d-840b-279f40143433}, !- Handle
  Controller Mechanical Ventilation 37,   !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {40070f70-7ef6-41b3-be9a-706ccc49f7b1}, !- Handle
  Air Loop HVAC Outdoor Air System 37,    !- Name
  {f96a938e-afaa-4803-bac2-fe7ccb0311c8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3f122a57-63d1-47f5-9090-e9215d609573}, !- Mixed Air Node Name
  {ae7c67de-f916-4da9-834d-38f061e8ae76}, !- Outdoor Air Stream Node Name
  {94a5c972-3c39-40e0-8b4b-58b3041342f3}, !- Relief Air Stream Node Name
  {b12f6e1a-18e3-45b6-bad2-ad99b805746c}; !- Return Air Stream Node Name

OS:Node,
  {c1c31ba4-c352-4316-b26e-85d0ca3cfcfa}, !- Handle
  Node 587,                               !- Name
  ,                                       !- Inlet Port
  {ae7c67de-f916-4da9-834d-38f061e8ae76}; !- Outlet Port

OS:Connection,
  {ae7c67de-f916-4da9-834d-38f061e8ae76}, !- Handle
  {c1c31ba4-c352-4316-b26e-85d0ca3cfcfa}, !- Source Object
  3,                                      !- Outlet Port
  {40070f70-7ef6-41b3-be9a-706ccc49f7b1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6f610de4-f6f9-4782-b14c-4e24110604fd}, !- Handle
  Node 588,                               !- Name
  {94a5c972-3c39-40e0-8b4b-58b3041342f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94a5c972-3c39-40e0-8b4b-58b3041342f3}, !- Handle
  {40070f70-7ef6-41b3-be9a-706ccc49f7b1}, !- Source Object
  7,                                      !- Outlet Port
  {6f610de4-f6f9-4782-b14c-4e24110604fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {8ad73c98-fb87-41a8-a35b-1a619d593bb4}, !- Handle
  Coil Heating Gas 37,                    !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {4baac9c8-a479-411b-84ac-b959ecca1451}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {29047798-2c55-4b9d-95ae-f47dbbf4092b}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 12 ASHP, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {ca8fb731-3d5f-42d9-8d03-87ed6c8edacd}, !- Air Inlet Node Name
  {c2b941dd-d57b-4a66-9303-ea0058c1ef85}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ba5d0734-1106-49ea-828a-3ece8c431838}, !- Controlling Zone or Thermostat Location
  {a088703c-6553-4c59-a149-4c170476ee0d}, !- Supply Air Fan Name
  {c93c554c-b8bd-46be-bf58-5a0e8ef38a5e}, !- Heating Coil Name
  {6e9a104b-f94e-4304-9346-68d1c6589acb}, !- Cooling Coil Name
  {8ad73c98-fb87-41a8-a35b-1a619d593bb4}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {ba0eca34-ba4e-4d81-872c-692f812e0f87}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {c2b941dd-d57b-4a66-9303-ea0058c1ef85}, !- Handle
  {29047798-2c55-4b9d-95ae-f47dbbf4092b}, !- Source Object
  4,                                      !- Outlet Port
  {e44ad6a8-d342-4b26-841b-53f66ae3a18d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea7f751d-9557-4348-83fd-1e49b99279ad}, !- Handle
  Node 589,                               !- Name
  {3f122a57-63d1-47f5-9090-e9215d609573}, !- Inlet Port
  {ca8fb731-3d5f-42d9-8d03-87ed6c8edacd}; !- Outlet Port

OS:Connection,
  {b12f6e1a-18e3-45b6-bad2-ad99b805746c}, !- Handle
  {06cdeb03-f58c-4d63-b886-3bc54c4cd0ed}, !- Source Object
  3,                                      !- Outlet Port
  {40070f70-7ef6-41b3-be9a-706ccc49f7b1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3f122a57-63d1-47f5-9090-e9215d609573}, !- Handle
  {40070f70-7ef6-41b3-be9a-706ccc49f7b1}, !- Source Object
  5,                                      !- Outlet Port
  {ea7f751d-9557-4348-83fd-1e49b99279ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca8fb731-3d5f-42d9-8d03-87ed6c8edacd}, !- Handle
  {ea7f751d-9557-4348-83fd-1e49b99279ad}, !- Source Object
  3,                                      !- Outlet Port
  {29047798-2c55-4b9d-95ae-f47dbbf4092b}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {3f06cf3e-1a46-4942-95d8-09dfb9f9ce02}, !- Handle
  Setpoint Manager Single Zone Reheat 37, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {ba5d0734-1106-49ea-828a-3ece8c431838}, !- Control Zone Name
  {e44ad6a8-d342-4b26-841b-53f66ae3a18d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {2e4508a1-778f-4190-bd74-2cdd612c435f}, !- Handle
  Coil Heating Water Baseboard 50,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4d7c0053-8704-4ad3-9a5d-622af475daf5}, !- Water Inlet Node Name
  {8ff7507a-136d-4b21-866d-9934fd407a5c}; !- Water Outlet Node Name

OS:Node,
  {acd2adcf-8e8b-4be3-ad50-6e98c5b1375e}, !- Handle
  Node 590,                               !- Name
  {18fd1887-2390-4731-aec0-4d615e4eaac9}, !- Inlet Port
  {4d7c0053-8704-4ad3-9a5d-622af475daf5}; !- Outlet Port

OS:Connection,
  {18fd1887-2390-4731-aec0-4d615e4eaac9}, !- Handle
  {7abbadb6-2764-44a4-8b84-4e5fa2114a93}, !- Source Object
  52,                                     !- Outlet Port
  {acd2adcf-8e8b-4be3-ad50-6e98c5b1375e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {214b22e3-c62a-4dd9-812a-78a8f04c3947}, !- Handle
  Node 591,                               !- Name
  {8ff7507a-136d-4b21-866d-9934fd407a5c}, !- Inlet Port
  {b3fc4058-8c69-4c86-b870-7938f5213638}; !- Outlet Port

OS:Connection,
  {4d7c0053-8704-4ad3-9a5d-622af475daf5}, !- Handle
  {acd2adcf-8e8b-4be3-ad50-6e98c5b1375e}, !- Source Object
  3,                                      !- Outlet Port
  {2e4508a1-778f-4190-bd74-2cdd612c435f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8ff7507a-136d-4b21-866d-9934fd407a5c}, !- Handle
  {2e4508a1-778f-4190-bd74-2cdd612c435f}, !- Source Object
  10,                                     !- Outlet Port
  {214b22e3-c62a-4dd9-812a-78a8f04c3947}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3fc4058-8c69-4c86-b870-7938f5213638}, !- Handle
  {214b22e3-c62a-4dd9-812a-78a8f04c3947}, !- Source Object
  3,                                      !- Outlet Port
  {de727d77-66b2-4cb9-9715-1e27a3efe486}, !- Target Object
  52;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0d3d6763-6a6e-4af4-963c-225b0f42d883}, !- Handle
  Zone HVAC Baseboard Convective Water 50, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {2e4508a1-778f-4190-bd74-2cdd612c435f}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {716ed884-a98b-4b0a-ba23-ecde6bc2d0c3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 50, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {e0e1912e-8b4d-4183-a4e6-ed3eb81850ce}, !- Air Inlet Node Name
  {8b6f694e-a59e-4f2d-8250-67e52c90ca89}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c5d85641-ab6a-405d-aa00-2c578f62e35c}, !- Handle
  Node 592,                               !- Name
  {e506bcf7-47a6-495e-b32e-0bc7f83aaf1c}, !- Inlet Port
  {c1af50f6-ed64-403b-9b68-1ac9b7dfd0ab}; !- Outlet Port

OS:Connection,
  {11c41ef3-8bf7-4af0-a661-94d93a91b1cc}, !- Handle
  {fe1e0031-0c05-4b72-9136-f7486115ae40}, !- Source Object
  3,                                      !- Outlet Port
  {c64e4fbb-aa04-47df-8439-376b80086fc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e506bcf7-47a6-495e-b32e-0bc7f83aaf1c}, !- Handle
  {6c47002f-0d9d-4115-af1c-968e598397a7}, !- Source Object
  2,                                      !- Outlet Port
  {c5d85641-ab6a-405d-aa00-2c578f62e35c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1af50f6-ed64-403b-9b68-1ac9b7dfd0ab}, !- Handle
  {c5d85641-ab6a-405d-aa00-2c578f62e35c}, !- Source Object
  3,                                      !- Outlet Port
  {048e9304-9cfd-4588-9513-69392e2a2c55}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f5190b04-5a0b-480a-a55c-b83eafa5ece5}, !- Handle
  Node 593,                               !- Name
  {cf8914dc-52a4-4bb2-85e0-5a9fc1382678}, !- Inlet Port
  {e0e1912e-8b4d-4183-a4e6-ed3eb81850ce}; !- Outlet Port

OS:Connection,
  {cf8914dc-52a4-4bb2-85e0-5a9fc1382678}, !- Handle
  {8ef079f4-38a1-41c3-b6ac-630f88e7bcdf}, !- Source Object
  3,                                      !- Outlet Port
  {f5190b04-5a0b-480a-a55c-b83eafa5ece5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0e1912e-8b4d-4183-a4e6-ed3eb81850ce}, !- Handle
  {f5190b04-5a0b-480a-a55c-b83eafa5ece5}, !- Source Object
  3,                                      !- Outlet Port
  {716ed884-a98b-4b0a-ba23-ecde6bc2d0c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8b6f694e-a59e-4f2d-8250-67e52c90ca89}, !- Handle
  {716ed884-a98b-4b0a-ba23-ecde6bc2d0c3}, !- Source Object
  4,                                      !- Outlet Port
  {fe1e0031-0c05-4b72-9136-f7486115ae40}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d0d61cf0-b419-48ab-9d63-bc84b390c394}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 36, !- Name
  ,                                       !- Controller List Name
  {d499e98a-9ba5-4cbc-bc14-abe638d7ed86}, !- Availability Schedule
  {97db603a-592f-4840-9b54-f4b006cab586}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {acae6e96-9273-48c2-8e27-ed0ca26348c3}, !- Supply Side Inlet Node Name
  {b9f3b445-57cf-4a45-8051-0a5003c3a275}, !- Demand Side Outlet Node Name
  {8207c17c-33ab-455e-a916-55cbd508d0a4}, !- Demand Side Inlet Node A
  {1644b9d8-fcd1-4a81-93fb-cf9c523f37b6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {acfb1d8e-b333-49be-b3f4-ef3fab2898ea}, !- Demand Mixer Name
  {aa3c8819-7e77-4c9d-afb2-ad0d10d6ce83}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fa3b77f4-eba5-48d3-b1e1-92254c92a09f}, !- Handle
  Node 594,                               !- Name
  {acae6e96-9273-48c2-8e27-ed0ca26348c3}, !- Inlet Port
  {a6a64f0e-e412-4e13-a0ec-4024d3b8abc2}; !- Outlet Port

OS:Node,
  {ec5147e9-1559-4807-a6f4-89548db377f4}, !- Handle
  Node 595,                               !- Name
  {abb30dfc-1cfb-49cb-a3dd-b7651d883273}, !- Inlet Port
  {1644b9d8-fcd1-4a81-93fb-cf9c523f37b6}; !- Outlet Port

OS:Connection,
  {acae6e96-9273-48c2-8e27-ed0ca26348c3}, !- Handle
  {d0d61cf0-b419-48ab-9d63-bc84b390c394}, !- Source Object
  9,                                      !- Outlet Port
  {fa3b77f4-eba5-48d3-b1e1-92254c92a09f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1644b9d8-fcd1-4a81-93fb-cf9c523f37b6}, !- Handle
  {ec5147e9-1559-4807-a6f4-89548db377f4}, !- Source Object
  3,                                      !- Outlet Port
  {d0d61cf0-b419-48ab-9d63-bc84b390c394}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2c308ba1-0b30-48dd-870a-d9d0ab51a76e}, !- Handle
  Node 596,                               !- Name
  {8207c17c-33ab-455e-a916-55cbd508d0a4}, !- Inlet Port
  {5caaf5c1-8192-426a-8859-ead48d64148c}; !- Outlet Port

OS:Node,
  {4c27d22a-01cb-4103-928e-0cdbf3eca85f}, !- Handle
  Node 597,                               !- Name
  {8a9653b3-497b-4efb-85af-45e4b593c816}, !- Inlet Port
  {b9f3b445-57cf-4a45-8051-0a5003c3a275}; !- Outlet Port

OS:Node,
  {7f9f41c0-3e9a-4e61-95e5-4fb0fe1c2d29}, !- Handle
  Node 598,                               !- Name
  {8d966ae8-d2e8-4de0-8c14-7d108edc9ee3}, !- Inlet Port
  {ad39b032-3e02-40ef-8967-191a4f380024}; !- Outlet Port

OS:Connection,
  {8207c17c-33ab-455e-a916-55cbd508d0a4}, !- Handle
  {d0d61cf0-b419-48ab-9d63-bc84b390c394}, !- Source Object
  11,                                     !- Outlet Port
  {2c308ba1-0b30-48dd-870a-d9d0ab51a76e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9f3b445-57cf-4a45-8051-0a5003c3a275}, !- Handle
  {4c27d22a-01cb-4103-928e-0cdbf3eca85f}, !- Source Object
  3,                                      !- Outlet Port
  {d0d61cf0-b419-48ab-9d63-bc84b390c394}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {aa3c8819-7e77-4c9d-afb2-ad0d10d6ce83}, !- Handle
  Air Loop HVAC Zone Splitter 38,         !- Name
  {5caaf5c1-8192-426a-8859-ead48d64148c}, !- Inlet Node Name
  {fd9e50c6-8aaa-491d-9116-ac71a12cba20}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {acfb1d8e-b333-49be-b3f4-ef3fab2898ea}, !- Handle
  Air Loop HVAC Zone Mixer 38,            !- Name
  {8a9653b3-497b-4efb-85af-45e4b593c816}, !- Outlet Node Name
  {3576835e-b7f0-4a3d-9e1c-2deec8236632}; !- Inlet Node Name 1

OS:Connection,
  {5caaf5c1-8192-426a-8859-ead48d64148c}, !- Handle
  {2c308ba1-0b30-48dd-870a-d9d0ab51a76e}, !- Source Object
  3,                                      !- Outlet Port
  {aa3c8819-7e77-4c9d-afb2-ad0d10d6ce83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a9653b3-497b-4efb-85af-45e4b593c816}, !- Handle
  {acfb1d8e-b333-49be-b3f4-ef3fab2898ea}, !- Source Object
  2,                                      !- Outlet Port
  {4c27d22a-01cb-4103-928e-0cdbf3eca85f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fd366fb6-52b5-448b-9137-553bbe241b4f}, !- Handle
  {d0d61cf0-b419-48ab-9d63-bc84b390c394}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {97db603a-592f-4840-9b54-f4b006cab586}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 37, !- Name
  {6b30d43e-5ec6-42ec-82d7-70fb97c753ab}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {ebfb306c-2ff3-4d10-8463-51a2ec65f31b}, !- Handle
  Fan On Off 38,                          !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3583c8ee-bc07-4b9d-a71b-9fcb184c2329}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3a8b47cd-76cc-4a66-b89d-24d1327161ec}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3583c8ee-bc07-4b9d-a71b-9fcb184c2329}, !- Handle
  Fan On Off Power Curve 37,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3a8b47cd-76cc-4a66-b89d-24d1327161ec}, !- Handle
  Fan On Off Efficiency Curve 37,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a3162f12-11f8-4516-a007-0ffde32c6e30}, !- Handle
  Curve Biquadratic 75,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e3e70a5c-7083-45d0-970f-781dc6e6a42b}, !- Handle
  Curve Quadratic 112,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {538859a4-e976-4771-ba8b-4ce282fe86d6}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d8e1fa36-2b85-4383-8394-88497e8c803a}, !- Handle
  Curve Quadratic 113,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {40a180b2-8d9b-4def-9739-563566e60593}, !- Handle
  Curve Cubic 186,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1088b7ce-2a56-430f-aa88-219da6be006c}, !- Handle
  CoilCoolingDXSingleSpeed_dx 37 7kBtu/hr 10.0EER, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3009666-f616-46ac-990a-6ed1d2a09d52}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dcc016b6-c53a-4bda-96e5-7dacec9d4d09}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ac571323-4efd-48be-abd3-37740a9d6f5b}, !- Energy Input Ratio Function of Temperature Curve Name
  {7ba1a6fb-5315-434d-801b-cce654e3c115}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a9d81b5d-4b8c-4418-b601-43edcb529c1f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {a0730744-3038-4b4d-910e-d89a17c1750d}, !- Handle
  Curve Cubic 187,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {df9b888d-310f-45ce-a5ba-140eb680fedb}, !- Handle
  Curve Cubic 188,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {1e790cd2-8ab5-4204-88e5-32841f96e118}, !- Handle
  Curve Cubic 189,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {e26e6595-9997-4b10-9ddf-c27a754d35a9}, !- Handle
  Curve Quadratic 114,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8060fd27-395f-486f-9d9a-e108a8b33af2}, !- Handle
  Curve Cubic 190,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {77a4c6a5-a652-4b68-abc1-8681ee4e8f85}, !- Handle
  CoilHeatingDXSingleSpeed_dx 37 5 Clg kBtu/hr 3.1COPH, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  1553.94746937026,                       !- Rated Total Heating Capacity {W}
  3.2946326901271,                        !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {109590c8-666d-434f-a1b9-4366889a910a}, !- Total Heating Capacity Function of Temperature Curve Name
  {1b6dbfe7-d32b-480f-ba45-3744061ce6bd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f30ad448-db1e-45d5-8d3e-62e978a9a715}, !- Energy Input Ratio Function of Temperature Curve Name
  {334f9aa3-dc43-438a-b764-f9c43c758983}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7505387e-f163-4df4-a6de-c6e036607a41}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {90e612a5-3fee-4361-b0a9-4866f92f692f}, !- Handle
  Controller Outdoor Air 38,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d499e98a-9ba5-4cbc-bc14-abe638d7ed86}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c5d13b72-a4d7-4134-b2b8-133501385570}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c5d13b72-a4d7-4134-b2b8-133501385570}, !- Handle
  Controller Mechanical Ventilation 38,   !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c61299a9-3d66-4d3e-9a49-8a59e93c2789}, !- Handle
  Air Loop HVAC Outdoor Air System 38,    !- Name
  {90e612a5-3fee-4361-b0a9-4866f92f692f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c7346bd1-78e1-44a5-ad8b-ec317a231b0e}, !- Mixed Air Node Name
  {8655d982-f769-41a8-9a0a-ac5165abd101}, !- Outdoor Air Stream Node Name
  {96e44a2e-629a-4470-a946-12dfce37e14f}, !- Relief Air Stream Node Name
  {a6a64f0e-e412-4e13-a0ec-4024d3b8abc2}; !- Return Air Stream Node Name

OS:Node,
  {c423437d-5438-4eb7-81f0-7d5170ac8990}, !- Handle
  Node 599,                               !- Name
  ,                                       !- Inlet Port
  {8655d982-f769-41a8-9a0a-ac5165abd101}; !- Outlet Port

OS:Connection,
  {8655d982-f769-41a8-9a0a-ac5165abd101}, !- Handle
  {c423437d-5438-4eb7-81f0-7d5170ac8990}, !- Source Object
  3,                                      !- Outlet Port
  {c61299a9-3d66-4d3e-9a49-8a59e93c2789}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {76e58f65-0fd2-407d-a7fa-a69f141a7495}, !- Handle
  Node 600,                               !- Name
  {96e44a2e-629a-4470-a946-12dfce37e14f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96e44a2e-629a-4470-a946-12dfce37e14f}, !- Handle
  {c61299a9-3d66-4d3e-9a49-8a59e93c2789}, !- Source Object
  7,                                      !- Outlet Port
  {76e58f65-0fd2-407d-a7fa-a69f141a7495}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {9a360b7f-7d93-43c2-9d45-60e3b9400f75}, !- Handle
  Coil Heating Gas 38,                    !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {4baac9c8-a479-411b-84ac-b959ecca1451}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {dedce06b-6892-4031-9e95-84e7e6b1fea7}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 5 ASHP, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {9ec0c7fe-3db4-4f73-ada2-f2a995536497}, !- Air Inlet Node Name
  {abb30dfc-1cfb-49cb-a3dd-b7651d883273}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a89e5f9d-a965-48c3-9287-a63302e1028f}, !- Controlling Zone or Thermostat Location
  {ebfb306c-2ff3-4d10-8463-51a2ec65f31b}, !- Supply Air Fan Name
  {77a4c6a5-a652-4b68-abc1-8681ee4e8f85}, !- Heating Coil Name
  {1088b7ce-2a56-430f-aa88-219da6be006c}, !- Cooling Coil Name
  {9a360b7f-7d93-43c2-9d45-60e3b9400f75}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {d499e98a-9ba5-4cbc-bc14-abe638d7ed86}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {abb30dfc-1cfb-49cb-a3dd-b7651d883273}, !- Handle
  {dedce06b-6892-4031-9e95-84e7e6b1fea7}, !- Source Object
  4,                                      !- Outlet Port
  {ec5147e9-1559-4807-a6f4-89548db377f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae1d6c8b-ec3c-48e2-8ac8-6e661b2ba773}, !- Handle
  Node 601,                               !- Name
  {c7346bd1-78e1-44a5-ad8b-ec317a231b0e}, !- Inlet Port
  {9ec0c7fe-3db4-4f73-ada2-f2a995536497}; !- Outlet Port

OS:Connection,
  {a6a64f0e-e412-4e13-a0ec-4024d3b8abc2}, !- Handle
  {fa3b77f4-eba5-48d3-b1e1-92254c92a09f}, !- Source Object
  3,                                      !- Outlet Port
  {c61299a9-3d66-4d3e-9a49-8a59e93c2789}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c7346bd1-78e1-44a5-ad8b-ec317a231b0e}, !- Handle
  {c61299a9-3d66-4d3e-9a49-8a59e93c2789}, !- Source Object
  5,                                      !- Outlet Port
  {ae1d6c8b-ec3c-48e2-8ac8-6e661b2ba773}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ec0c7fe-3db4-4f73-ada2-f2a995536497}, !- Handle
  {ae1d6c8b-ec3c-48e2-8ac8-6e661b2ba773}, !- Source Object
  3,                                      !- Outlet Port
  {dedce06b-6892-4031-9e95-84e7e6b1fea7}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {f0ccbeff-bba3-4354-9546-7274f683b9e7}, !- Handle
  Setpoint Manager Single Zone Reheat 38, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {a89e5f9d-a965-48c3-9287-a63302e1028f}, !- Control Zone Name
  {ec5147e9-1559-4807-a6f4-89548db377f4}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {08958974-c7c7-407e-9e70-95454fca7ac0}, !- Handle
  Coil Heating Water Baseboard 51,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {875b1698-f717-4da4-a066-149cf0394a45}, !- Water Inlet Node Name
  {a55c5873-040d-4bf7-bc4d-f369953e0c6d}; !- Water Outlet Node Name

OS:Node,
  {bfccdf3b-a13f-4165-8a33-3c6f7989d84c}, !- Handle
  Node 602,                               !- Name
  {38d34d58-781c-47bd-b0b1-ee8d7fa2c3bb}, !- Inlet Port
  {875b1698-f717-4da4-a066-149cf0394a45}; !- Outlet Port

OS:Connection,
  {38d34d58-781c-47bd-b0b1-ee8d7fa2c3bb}, !- Handle
  {7abbadb6-2764-44a4-8b84-4e5fa2114a93}, !- Source Object
  53,                                     !- Outlet Port
  {bfccdf3b-a13f-4165-8a33-3c6f7989d84c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3f80e59-d500-4066-9a4d-43e4bb1831fe}, !- Handle
  Node 603,                               !- Name
  {a55c5873-040d-4bf7-bc4d-f369953e0c6d}, !- Inlet Port
  {1aef514e-8c66-4daf-9cde-e066cfbf5600}; !- Outlet Port

OS:Connection,
  {875b1698-f717-4da4-a066-149cf0394a45}, !- Handle
  {bfccdf3b-a13f-4165-8a33-3c6f7989d84c}, !- Source Object
  3,                                      !- Outlet Port
  {08958974-c7c7-407e-9e70-95454fca7ac0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a55c5873-040d-4bf7-bc4d-f369953e0c6d}, !- Handle
  {08958974-c7c7-407e-9e70-95454fca7ac0}, !- Source Object
  10,                                     !- Outlet Port
  {d3f80e59-d500-4066-9a4d-43e4bb1831fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1aef514e-8c66-4daf-9cde-e066cfbf5600}, !- Handle
  {d3f80e59-d500-4066-9a4d-43e4bb1831fe}, !- Source Object
  3,                                      !- Outlet Port
  {de727d77-66b2-4cb9-9715-1e27a3efe486}, !- Target Object
  53;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f091e639-168f-48e9-bd29-c3ad9376b921}, !- Handle
  Zone HVAC Baseboard Convective Water 51, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {08958974-c7c7-407e-9e70-95454fca7ac0}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {337e9c37-6698-4769-975a-d88dc46afd42}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 51, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {ebb5b1a3-1072-4a23-8ec7-3ccbc0c172c5}, !- Air Inlet Node Name
  {8d966ae8-d2e8-4de0-8c14-7d108edc9ee3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b0a64ebf-72e3-4cf6-ad2e-a3a9dd05e7c6}, !- Handle
  Node 604,                               !- Name
  {7bbea5a2-a7bf-40bf-95f3-5f140b02a278}, !- Inlet Port
  {3576835e-b7f0-4a3d-9e1c-2deec8236632}; !- Outlet Port

OS:Connection,
  {ad39b032-3e02-40ef-8967-191a4f380024}, !- Handle
  {7f9f41c0-3e9a-4e61-95e5-4fb0fe1c2d29}, !- Source Object
  3,                                      !- Outlet Port
  {8c93fb34-6385-46c7-bf3e-4e22419330d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bbea5a2-a7bf-40bf-95f3-5f140b02a278}, !- Handle
  {718eb001-c7f7-4d88-b8a7-2c5647ddb1e1}, !- Source Object
  2,                                      !- Outlet Port
  {b0a64ebf-72e3-4cf6-ad2e-a3a9dd05e7c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3576835e-b7f0-4a3d-9e1c-2deec8236632}, !- Handle
  {b0a64ebf-72e3-4cf6-ad2e-a3a9dd05e7c6}, !- Source Object
  3,                                      !- Outlet Port
  {acfb1d8e-b333-49be-b3f4-ef3fab2898ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8f87f674-a5ac-4d16-ad12-a0cff57b82db}, !- Handle
  Node 605,                               !- Name
  {fd9e50c6-8aaa-491d-9116-ac71a12cba20}, !- Inlet Port
  {ebb5b1a3-1072-4a23-8ec7-3ccbc0c172c5}; !- Outlet Port

OS:Connection,
  {fd9e50c6-8aaa-491d-9116-ac71a12cba20}, !- Handle
  {aa3c8819-7e77-4c9d-afb2-ad0d10d6ce83}, !- Source Object
  3,                                      !- Outlet Port
  {8f87f674-a5ac-4d16-ad12-a0cff57b82db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebb5b1a3-1072-4a23-8ec7-3ccbc0c172c5}, !- Handle
  {8f87f674-a5ac-4d16-ad12-a0cff57b82db}, !- Source Object
  3,                                      !- Outlet Port
  {337e9c37-6698-4769-975a-d88dc46afd42}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8d966ae8-d2e8-4de0-8c14-7d108edc9ee3}, !- Handle
  {337e9c37-6698-4769-975a-d88dc46afd42}, !- Source Object
  4,                                      !- Outlet Port
  {7f9f41c0-3e9a-4e61-95e5-4fb0fe1c2d29}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e78dbdfc-7ac3-42e8-974e-3f9f77574849}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 37, !- Name
  ,                                       !- Controller List Name
  {c5ab5ed9-7b0f-4eee-8a1b-b7aeaa6a0003}, !- Availability Schedule
  {921baa47-6f6c-44ea-ad21-856ce43fdf18}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4c1b95b0-d43c-4b9f-9dc5-bcb8d668955a}, !- Supply Side Inlet Node Name
  {5694068b-4f89-4ed3-a3ef-4787ec8e53b2}, !- Demand Side Outlet Node Name
  {07816429-9c36-4a8c-8587-74834220fc35}, !- Demand Side Inlet Node A
  {d28a0967-26eb-48c7-8f3c-b3536f68d6d2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {05ce7433-4f11-41f2-b952-f6f194f0a06d}, !- Demand Mixer Name
  {8d38241d-c01c-4d53-8ba3-f296b4f38285}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {120eae01-bfd9-483d-b394-45eb5c5c2956}, !- Handle
  Node 606,                               !- Name
  {4c1b95b0-d43c-4b9f-9dc5-bcb8d668955a}, !- Inlet Port
  {245a3a5d-0b75-477b-a424-208b5ecfc8da}; !- Outlet Port

OS:Node,
  {ef83eb49-348a-44d4-88e0-e40eda9f32d0}, !- Handle
  Node 607,                               !- Name
  {8198b64d-50db-4012-bc95-7466d5786706}, !- Inlet Port
  {d28a0967-26eb-48c7-8f3c-b3536f68d6d2}; !- Outlet Port

OS:Connection,
  {4c1b95b0-d43c-4b9f-9dc5-bcb8d668955a}, !- Handle
  {e78dbdfc-7ac3-42e8-974e-3f9f77574849}, !- Source Object
  9,                                      !- Outlet Port
  {120eae01-bfd9-483d-b394-45eb5c5c2956}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d28a0967-26eb-48c7-8f3c-b3536f68d6d2}, !- Handle
  {ef83eb49-348a-44d4-88e0-e40eda9f32d0}, !- Source Object
  3,                                      !- Outlet Port
  {e78dbdfc-7ac3-42e8-974e-3f9f77574849}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0e52ff02-f5e9-4c03-b1a2-040a2ff0c3a5}, !- Handle
  Node 608,                               !- Name
  {07816429-9c36-4a8c-8587-74834220fc35}, !- Inlet Port
  {002a2035-8b24-4397-a659-e2d30df587cb}; !- Outlet Port

OS:Node,
  {91590be8-6d08-4318-9e6e-eb771bd68ebf}, !- Handle
  Node 609,                               !- Name
  {c2480e95-6bbf-49ed-a2c9-a13908c9c84a}, !- Inlet Port
  {5694068b-4f89-4ed3-a3ef-4787ec8e53b2}; !- Outlet Port

OS:Node,
  {19d28aa0-0009-4aed-87eb-d846872502c1}, !- Handle
  Node 610,                               !- Name
  {6143672a-8275-4bdc-8a4b-8c5b0e6925df}, !- Inlet Port
  {b2fb1b7b-a88e-4693-a02e-5fc28cf85cfb}; !- Outlet Port

OS:Connection,
  {07816429-9c36-4a8c-8587-74834220fc35}, !- Handle
  {e78dbdfc-7ac3-42e8-974e-3f9f77574849}, !- Source Object
  11,                                     !- Outlet Port
  {0e52ff02-f5e9-4c03-b1a2-040a2ff0c3a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5694068b-4f89-4ed3-a3ef-4787ec8e53b2}, !- Handle
  {91590be8-6d08-4318-9e6e-eb771bd68ebf}, !- Source Object
  3,                                      !- Outlet Port
  {e78dbdfc-7ac3-42e8-974e-3f9f77574849}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8d38241d-c01c-4d53-8ba3-f296b4f38285}, !- Handle
  Air Loop HVAC Zone Splitter 39,         !- Name
  {002a2035-8b24-4397-a659-e2d30df587cb}, !- Inlet Node Name
  {d05ea5ae-b1a6-43d5-9459-e5403e9408b4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {05ce7433-4f11-41f2-b952-f6f194f0a06d}, !- Handle
  Air Loop HVAC Zone Mixer 39,            !- Name
  {c2480e95-6bbf-49ed-a2c9-a13908c9c84a}, !- Outlet Node Name
  {f89f410b-a5e7-4571-a8c0-0d3729809efd}; !- Inlet Node Name 1

OS:Connection,
  {002a2035-8b24-4397-a659-e2d30df587cb}, !- Handle
  {0e52ff02-f5e9-4c03-b1a2-040a2ff0c3a5}, !- Source Object
  3,                                      !- Outlet Port
  {8d38241d-c01c-4d53-8ba3-f296b4f38285}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2480e95-6bbf-49ed-a2c9-a13908c9c84a}, !- Handle
  {05ce7433-4f11-41f2-b952-f6f194f0a06d}, !- Source Object
  2,                                      !- Outlet Port
  {91590be8-6d08-4318-9e6e-eb771bd68ebf}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4ae0a0c3-b4ab-44cf-a6e7-85eed8f06e32}, !- Handle
  {e78dbdfc-7ac3-42e8-974e-3f9f77574849}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {921baa47-6f6c-44ea-ad21-856ce43fdf18}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 38, !- Name
  {f8d01f19-ce37-4201-82ed-cc5d63d75890}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {eee8755d-6c47-4532-bf97-7216ab9ac31b}, !- Handle
  Fan On Off 39,                          !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c8e8d459-9ca5-4d66-a7ad-d2dae8015099}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {19b999e0-6b29-4bb3-8f89-5983050fc2cc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c8e8d459-9ca5-4d66-a7ad-d2dae8015099}, !- Handle
  Fan On Off Power Curve 38,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {19b999e0-6b29-4bb3-8f89-5983050fc2cc}, !- Handle
  Fan On Off Efficiency Curve 38,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {14c84306-9115-4920-9460-0c1cc9a0af1b}, !- Handle
  Curve Biquadratic 77,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6839d414-651d-4452-b4d1-50abe4ac99bf}, !- Handle
  Curve Quadratic 115,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d6c06e07-615e-4b20-9b95-7dbc87d76742}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bc63b167-bd1b-4b9a-9441-95136f19655e}, !- Handle
  Curve Quadratic 116,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5871e42e-c2c3-4d28-8a10-5513a5152e62}, !- Handle
  Curve Cubic 191,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {af72851d-7fd6-4a72-b788-c092386fdd64}, !- Handle
  CoilCoolingDXSingleSpeed_dx 38 94kBtu/hr 10.8EER, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.73224036438218,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3009666-f616-46ac-990a-6ed1d2a09d52}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dcc016b6-c53a-4bda-96e5-7dacec9d4d09}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ac571323-4efd-48be-abd3-37740a9d6f5b}, !- Energy Input Ratio Function of Temperature Curve Name
  {7ba1a6fb-5315-434d-801b-cce654e3c115}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a9d81b5d-4b8c-4418-b601-43edcb529c1f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {1a2fcb2f-b02a-4f1e-930e-361a4e7fcff5}, !- Handle
  Curve Cubic 192,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {6d32d218-1899-49ee-a6c5-b22266b9a814}, !- Handle
  Curve Cubic 193,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {db9dc457-460b-46c9-a193-35adcb8c6292}, !- Handle
  Curve Cubic 194,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {82f52f3d-d3b1-4f05-95af-7fe2d15f31ea}, !- Handle
  Curve Quadratic 117,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d2ba704e-e7ad-4255-91ad-490aaf766a2a}, !- Handle
  Curve Cubic 195,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {09938d01-0904-4330-8463-6fd75521883c}, !- Handle
  CoilHeatingDXSingleSpeed_dx 38 68 Clg kBtu/hr 3.3COPH, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  19910.645228799,                        !- Rated Total Heating Capacity {W}
  3.53778089064209,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {109590c8-666d-434f-a1b9-4366889a910a}, !- Total Heating Capacity Function of Temperature Curve Name
  {1b6dbfe7-d32b-480f-ba45-3744061ce6bd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f30ad448-db1e-45d5-8d3e-62e978a9a715}, !- Energy Input Ratio Function of Temperature Curve Name
  {334f9aa3-dc43-438a-b764-f9c43c758983}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7505387e-f163-4df4-a6de-c6e036607a41}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {e5d2732f-af87-46e4-a041-689e32755e3a}, !- Handle
  Controller Outdoor Air 39,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c5ab5ed9-7b0f-4eee-8a1b-b7aeaa6a0003}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d49d5441-ac4e-4396-98ba-f43a08ceb326}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d49d5441-ac4e-4396-98ba-f43a08ceb326}, !- Handle
  Controller Mechanical Ventilation 39,   !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d51ac97b-3c69-47dd-b532-858d75d46c11}, !- Handle
  Air Loop HVAC Outdoor Air System 39,    !- Name
  {e5d2732f-af87-46e4-a041-689e32755e3a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2535594e-2944-454c-82c2-e96f6e8b43cb}, !- Mixed Air Node Name
  {8a55b62d-1301-446f-9abb-d5edaeb08fb5}, !- Outdoor Air Stream Node Name
  {a038a2d0-df20-42d3-91de-1a5f91b88b4e}, !- Relief Air Stream Node Name
  {245a3a5d-0b75-477b-a424-208b5ecfc8da}; !- Return Air Stream Node Name

OS:Node,
  {ba35d40b-3ec8-4b58-8ffa-64491a8cb4fb}, !- Handle
  Node 611,                               !- Name
  ,                                       !- Inlet Port
  {8a55b62d-1301-446f-9abb-d5edaeb08fb5}; !- Outlet Port

OS:Connection,
  {8a55b62d-1301-446f-9abb-d5edaeb08fb5}, !- Handle
  {ba35d40b-3ec8-4b58-8ffa-64491a8cb4fb}, !- Source Object
  3,                                      !- Outlet Port
  {d51ac97b-3c69-47dd-b532-858d75d46c11}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bfaeeb75-4685-43a9-acf3-1451899e4fdb}, !- Handle
  Node 612,                               !- Name
  {a038a2d0-df20-42d3-91de-1a5f91b88b4e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a038a2d0-df20-42d3-91de-1a5f91b88b4e}, !- Handle
  {d51ac97b-3c69-47dd-b532-858d75d46c11}, !- Source Object
  7,                                      !- Outlet Port
  {bfaeeb75-4685-43a9-acf3-1451899e4fdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {57fdc18c-9565-4861-80a8-4d53e113cd31}, !- Handle
  Coil Heating Gas 39,                    !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {4baac9c8-a479-411b-84ac-b959ecca1451}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {ed95d149-47da-4bcf-b19f-73157f1a5949}, !- Handle
  ALL_ST=Health care facility operating room_FL=Building Story 3_SCH=H 2 ASHP, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {dd38af6b-5ce6-4e06-80c9-482a25295359}, !- Air Inlet Node Name
  {8198b64d-50db-4012-bc95-7466d5786706}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b5f845f6-ddc6-4778-be99-fce00e56c37d}, !- Controlling Zone or Thermostat Location
  {eee8755d-6c47-4532-bf97-7216ab9ac31b}, !- Supply Air Fan Name
  {09938d01-0904-4330-8463-6fd75521883c}, !- Heating Coil Name
  {af72851d-7fd6-4a72-b788-c092386fdd64}, !- Cooling Coil Name
  {57fdc18c-9565-4861-80a8-4d53e113cd31}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {c5ab5ed9-7b0f-4eee-8a1b-b7aeaa6a0003}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {8198b64d-50db-4012-bc95-7466d5786706}, !- Handle
  {ed95d149-47da-4bcf-b19f-73157f1a5949}, !- Source Object
  4,                                      !- Outlet Port
  {ef83eb49-348a-44d4-88e0-e40eda9f32d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {babadab4-1f1b-4047-a73e-02f89b334b2d}, !- Handle
  Node 613,                               !- Name
  {2535594e-2944-454c-82c2-e96f6e8b43cb}, !- Inlet Port
  {dd38af6b-5ce6-4e06-80c9-482a25295359}; !- Outlet Port

OS:Connection,
  {245a3a5d-0b75-477b-a424-208b5ecfc8da}, !- Handle
  {120eae01-bfd9-483d-b394-45eb5c5c2956}, !- Source Object
  3,                                      !- Outlet Port
  {d51ac97b-3c69-47dd-b532-858d75d46c11}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2535594e-2944-454c-82c2-e96f6e8b43cb}, !- Handle
  {d51ac97b-3c69-47dd-b532-858d75d46c11}, !- Source Object
  5,                                      !- Outlet Port
  {babadab4-1f1b-4047-a73e-02f89b334b2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd38af6b-5ce6-4e06-80c9-482a25295359}, !- Handle
  {babadab4-1f1b-4047-a73e-02f89b334b2d}, !- Source Object
  3,                                      !- Outlet Port
  {ed95d149-47da-4bcf-b19f-73157f1a5949}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {d2804980-0f63-415f-a667-24a380824515}, !- Handle
  Setpoint Manager Single Zone Reheat 39, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {b5f845f6-ddc6-4778-be99-fce00e56c37d}, !- Control Zone Name
  {ef83eb49-348a-44d4-88e0-e40eda9f32d0}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {1be2ab67-8cc7-4bda-bde5-d2238ab2a95f}, !- Handle
  Coil Heating Water Baseboard 52,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {03b5793b-413a-47fe-95eb-ea428e96df9f}, !- Water Inlet Node Name
  {318f077c-201a-4a81-b94a-634514e4dff6}; !- Water Outlet Node Name

OS:Node,
  {706b150a-5b80-410b-bfe9-1522516461ad}, !- Handle
  Node 614,                               !- Name
  {9c4c314d-0f42-43b2-8372-8c8e7c737d1d}, !- Inlet Port
  {03b5793b-413a-47fe-95eb-ea428e96df9f}; !- Outlet Port

OS:Connection,
  {9c4c314d-0f42-43b2-8372-8c8e7c737d1d}, !- Handle
  {7abbadb6-2764-44a4-8b84-4e5fa2114a93}, !- Source Object
  54,                                     !- Outlet Port
  {706b150a-5b80-410b-bfe9-1522516461ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d4de8db-b863-4cb8-b8f7-8f2864f5d547}, !- Handle
  Node 615,                               !- Name
  {318f077c-201a-4a81-b94a-634514e4dff6}, !- Inlet Port
  {58e60752-d8f3-4dd5-9623-8bb02325e192}; !- Outlet Port

OS:Connection,
  {03b5793b-413a-47fe-95eb-ea428e96df9f}, !- Handle
  {706b150a-5b80-410b-bfe9-1522516461ad}, !- Source Object
  3,                                      !- Outlet Port
  {1be2ab67-8cc7-4bda-bde5-d2238ab2a95f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {318f077c-201a-4a81-b94a-634514e4dff6}, !- Handle
  {1be2ab67-8cc7-4bda-bde5-d2238ab2a95f}, !- Source Object
  10,                                     !- Outlet Port
  {2d4de8db-b863-4cb8-b8f7-8f2864f5d547}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58e60752-d8f3-4dd5-9623-8bb02325e192}, !- Handle
  {2d4de8db-b863-4cb8-b8f7-8f2864f5d547}, !- Source Object
  3,                                      !- Outlet Port
  {de727d77-66b2-4cb9-9715-1e27a3efe486}, !- Target Object
  54;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0956b340-ff96-46ba-bd7f-da9e837041fd}, !- Handle
  Zone HVAC Baseboard Convective Water 52, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {1be2ab67-8cc7-4bda-bde5-d2238ab2a95f}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d92dd7c9-62fd-4b71-bfe8-8d0027215439}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 52, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {7ed8792e-28f6-4046-8451-8ab6908f7925}, !- Air Inlet Node Name
  {6143672a-8275-4bdc-8a4b-8c5b0e6925df}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fb869889-fc6d-48b5-93b0-873436ba6332}, !- Handle
  Node 616,                               !- Name
  {3b0202e0-1e06-444a-9509-1d86d8268113}, !- Inlet Port
  {f89f410b-a5e7-4571-a8c0-0d3729809efd}; !- Outlet Port

OS:Connection,
  {b2fb1b7b-a88e-4693-a02e-5fc28cf85cfb}, !- Handle
  {19d28aa0-0009-4aed-87eb-d846872502c1}, !- Source Object
  3,                                      !- Outlet Port
  {56e5f917-e3c9-4abf-bb0f-6cce60f1f61d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b0202e0-1e06-444a-9509-1d86d8268113}, !- Handle
  {5309e6eb-a5ec-4555-b04a-3c97c6f5374e}, !- Source Object
  2,                                      !- Outlet Port
  {fb869889-fc6d-48b5-93b0-873436ba6332}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f89f410b-a5e7-4571-a8c0-0d3729809efd}, !- Handle
  {fb869889-fc6d-48b5-93b0-873436ba6332}, !- Source Object
  3,                                      !- Outlet Port
  {05ce7433-4f11-41f2-b952-f6f194f0a06d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8e85d650-f2c7-4efc-858b-82e70a7763c8}, !- Handle
  Node 617,                               !- Name
  {d05ea5ae-b1a6-43d5-9459-e5403e9408b4}, !- Inlet Port
  {7ed8792e-28f6-4046-8451-8ab6908f7925}; !- Outlet Port

OS:Connection,
  {d05ea5ae-b1a6-43d5-9459-e5403e9408b4}, !- Handle
  {8d38241d-c01c-4d53-8ba3-f296b4f38285}, !- Source Object
  3,                                      !- Outlet Port
  {8e85d650-f2c7-4efc-858b-82e70a7763c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ed8792e-28f6-4046-8451-8ab6908f7925}, !- Handle
  {8e85d650-f2c7-4efc-858b-82e70a7763c8}, !- Source Object
  3,                                      !- Outlet Port
  {d92dd7c9-62fd-4b71-bfe8-8d0027215439}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6143672a-8275-4bdc-8a4b-8c5b0e6925df}, !- Handle
  {d92dd7c9-62fd-4b71-bfe8-8d0027215439}, !- Source Object
  4,                                      !- Outlet Port
  {19d28aa0-0009-4aed-87eb-d846872502c1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {71786b47-9a79-4150-98b1-4abc8f9228e6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 38, !- Name
  ,                                       !- Controller List Name
  {58add731-0b6d-4f20-9f85-d4aab2c0d642}, !- Availability Schedule
  {0f1359ad-4ab1-409f-a0fe-6c39ae337191}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2d44c051-e391-4b09-bade-14f1af6a5b00}, !- Supply Side Inlet Node Name
  {3dd0aade-5fca-41a4-9333-b099b87b047c}, !- Demand Side Outlet Node Name
  {fdcac452-06b6-4db3-a063-50c453757879}, !- Demand Side Inlet Node A
  {82aa4343-58ca-4350-8a74-047b11520ecc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bd13218e-3025-4131-a6e0-481d35bb5a36}, !- Demand Mixer Name
  {c5b9364f-0a1e-44c5-bc0a-588589175311}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a8a9de6e-551f-46ab-90c3-50da2a99b6f2}, !- Handle
  Node 618,                               !- Name
  {2d44c051-e391-4b09-bade-14f1af6a5b00}, !- Inlet Port
  {e5d6f9b9-89a4-4453-b9a7-45d0c1d6145d}; !- Outlet Port

OS:Node,
  {0330d158-5e44-43c8-8be3-d8517a8118db}, !- Handle
  Node 619,                               !- Name
  {e4d396ab-05d2-4371-8ec4-8c970ef85c92}, !- Inlet Port
  {82aa4343-58ca-4350-8a74-047b11520ecc}; !- Outlet Port

OS:Connection,
  {2d44c051-e391-4b09-bade-14f1af6a5b00}, !- Handle
  {71786b47-9a79-4150-98b1-4abc8f9228e6}, !- Source Object
  9,                                      !- Outlet Port
  {a8a9de6e-551f-46ab-90c3-50da2a99b6f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82aa4343-58ca-4350-8a74-047b11520ecc}, !- Handle
  {0330d158-5e44-43c8-8be3-d8517a8118db}, !- Source Object
  3,                                      !- Outlet Port
  {71786b47-9a79-4150-98b1-4abc8f9228e6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7f617649-7ca3-4c44-bd3e-814243cff50a}, !- Handle
  Node 620,                               !- Name
  {fdcac452-06b6-4db3-a063-50c453757879}, !- Inlet Port
  {23a5046a-fdb9-493c-be34-b95c1ae2a71f}; !- Outlet Port

OS:Node,
  {c30dc3fb-328d-444d-b8ef-c5137280399a}, !- Handle
  Node 621,                               !- Name
  {a0e564c1-b558-4213-8f15-0975dd648692}, !- Inlet Port
  {3dd0aade-5fca-41a4-9333-b099b87b047c}; !- Outlet Port

OS:Node,
  {c65740b7-d3e3-47b7-b46b-5100a965d5ce}, !- Handle
  Node 622,                               !- Name
  {ececd23c-c06c-453b-ae21-fec83998f416}, !- Inlet Port
  {6e06004d-20eb-4cbf-b1dc-d28a56eabdb0}; !- Outlet Port

OS:Connection,
  {fdcac452-06b6-4db3-a063-50c453757879}, !- Handle
  {71786b47-9a79-4150-98b1-4abc8f9228e6}, !- Source Object
  11,                                     !- Outlet Port
  {7f617649-7ca3-4c44-bd3e-814243cff50a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dd0aade-5fca-41a4-9333-b099b87b047c}, !- Handle
  {c30dc3fb-328d-444d-b8ef-c5137280399a}, !- Source Object
  3,                                      !- Outlet Port
  {71786b47-9a79-4150-98b1-4abc8f9228e6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c5b9364f-0a1e-44c5-bc0a-588589175311}, !- Handle
  Air Loop HVAC Zone Splitter 40,         !- Name
  {23a5046a-fdb9-493c-be34-b95c1ae2a71f}, !- Inlet Node Name
  {195caad2-df9c-465f-9eaf-6c378cc2c2ca}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bd13218e-3025-4131-a6e0-481d35bb5a36}, !- Handle
  Air Loop HVAC Zone Mixer 40,            !- Name
  {a0e564c1-b558-4213-8f15-0975dd648692}, !- Outlet Node Name
  {e0c55392-ca08-4e75-b8d8-e50a1adeb0b3}; !- Inlet Node Name 1

OS:Connection,
  {23a5046a-fdb9-493c-be34-b95c1ae2a71f}, !- Handle
  {7f617649-7ca3-4c44-bd3e-814243cff50a}, !- Source Object
  3,                                      !- Outlet Port
  {c5b9364f-0a1e-44c5-bc0a-588589175311}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0e564c1-b558-4213-8f15-0975dd648692}, !- Handle
  {bd13218e-3025-4131-a6e0-481d35bb5a36}, !- Source Object
  2,                                      !- Outlet Port
  {c30dc3fb-328d-444d-b8ef-c5137280399a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {10ed6f7f-c187-48f0-8c7a-dd8c827ab22f}, !- Handle
  {71786b47-9a79-4150-98b1-4abc8f9228e6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0f1359ad-4ab1-409f-a0fe-6c39ae337191}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 39, !- Name
  {120a655e-5613-45ea-8f2d-31025f35f6ff}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {497c632d-ca38-4764-ac9d-b6bb887345a5}, !- Handle
  Fan On Off 40,                          !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ae8de6c3-a399-4f57-b54b-11ce653c80c2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1293eccd-3acb-4a06-a995-38b6fdae6d41}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ae8de6c3-a399-4f57-b54b-11ce653c80c2}, !- Handle
  Fan On Off Power Curve 39,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1293eccd-3acb-4a06-a995-38b6fdae6d41}, !- Handle
  Fan On Off Efficiency Curve 39,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {56b2cb55-ff9a-494c-8fb3-7dfcaf531023}, !- Handle
  Curve Biquadratic 79,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d497ff23-5a23-4e43-a058-bd86f46b851b}, !- Handle
  Curve Quadratic 118,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {45606ab0-b54e-450d-b6e5-071b25712653}, !- Handle
  Curve Biquadratic 80,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ce4a0a8b-0de6-4d5f-8c32-13d84bf6ee7d}, !- Handle
  Curve Quadratic 119,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {113aa98f-5394-4b1b-8b70-9b56e9c49821}, !- Handle
  Curve Cubic 196,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {dc841c31-6e9c-4cc5-b21f-c29f81e01ebd}, !- Handle
  CoilCoolingDXSingleSpeed_dx 39 51kBtu/hr 10.0EER, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3009666-f616-46ac-990a-6ed1d2a09d52}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dcc016b6-c53a-4bda-96e5-7dacec9d4d09}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ac571323-4efd-48be-abd3-37740a9d6f5b}, !- Energy Input Ratio Function of Temperature Curve Name
  {7ba1a6fb-5315-434d-801b-cce654e3c115}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a9d81b5d-4b8c-4418-b601-43edcb529c1f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {aa47f567-15f1-4633-aa61-35e3be6fe1f8}, !- Handle
  Curve Cubic 197,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {1990d4be-9182-47b6-a357-3894dc997bf3}, !- Handle
  Curve Cubic 198,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {c4f9b938-1bff-4260-b4c9-7b6c7993cfb7}, !- Handle
  Curve Cubic 199,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {bb98215c-0a7c-400b-9215-23cbc48f26a6}, !- Handle
  Curve Quadratic 120,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {317001cc-9f47-4f70-acac-3852ba44b207}, !- Handle
  Curve Cubic 200,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {f3b36868-ff64-4b63-a4d2-52a756b8dd18}, !- Handle
  CoilHeatingDXSingleSpeed_dx 39 37 Clg kBtu/hr 3.1COPH, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  10848.9283429522,                       !- Rated Total Heating Capacity {W}
  3.30918389513786,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {109590c8-666d-434f-a1b9-4366889a910a}, !- Total Heating Capacity Function of Temperature Curve Name
  {1b6dbfe7-d32b-480f-ba45-3744061ce6bd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f30ad448-db1e-45d5-8d3e-62e978a9a715}, !- Energy Input Ratio Function of Temperature Curve Name
  {334f9aa3-dc43-438a-b764-f9c43c758983}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7505387e-f163-4df4-a6de-c6e036607a41}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {4b69ea48-970e-4cd7-90e3-66c0dc2946bb}, !- Handle
  Controller Outdoor Air 40,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {58add731-0b6d-4f20-9f85-d4aab2c0d642}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b2631f62-6c0b-4273-a2dc-f2313ad7a08e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b2631f62-6c0b-4273-a2dc-f2313ad7a08e}, !- Handle
  Controller Mechanical Ventilation 40,   !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {483206ff-b9c4-4502-afb5-a78ca158b0d7}, !- Handle
  Air Loop HVAC Outdoor Air System 40,    !- Name
  {4b69ea48-970e-4cd7-90e3-66c0dc2946bb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6fdfb760-cb8a-41f7-b520-46a981b9004f}, !- Mixed Air Node Name
  {10d8313b-6caf-4e19-bdc5-3d4169acce49}, !- Outdoor Air Stream Node Name
  {0829c33f-2974-4bed-b800-31959c662d57}, !- Relief Air Stream Node Name
  {e5d6f9b9-89a4-4453-b9a7-45d0c1d6145d}; !- Return Air Stream Node Name

OS:Node,
  {6b52022e-96ae-45e5-8efc-e7e52eba2c30}, !- Handle
  Node 623,                               !- Name
  ,                                       !- Inlet Port
  {10d8313b-6caf-4e19-bdc5-3d4169acce49}; !- Outlet Port

OS:Connection,
  {10d8313b-6caf-4e19-bdc5-3d4169acce49}, !- Handle
  {6b52022e-96ae-45e5-8efc-e7e52eba2c30}, !- Source Object
  3,                                      !- Outlet Port
  {483206ff-b9c4-4502-afb5-a78ca158b0d7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c457ed35-44f6-4bb7-8798-d643fd248c29}, !- Handle
  Node 624,                               !- Name
  {0829c33f-2974-4bed-b800-31959c662d57}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0829c33f-2974-4bed-b800-31959c662d57}, !- Handle
  {483206ff-b9c4-4502-afb5-a78ca158b0d7}, !- Source Object
  7,                                      !- Outlet Port
  {c457ed35-44f6-4bb7-8798-d643fd248c29}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {9b15b977-9105-4806-b6b5-9777af9ffffb}, !- Handle
  Coil Heating Gas 40,                    !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {4baac9c8-a479-411b-84ac-b959ecca1451}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {77f80782-4781-49a2-8833-c45fc4301846}, !- Handle
  ALL_ST=Health care facility physical therapy room_FL=Building Story 4_SCH=C ASHP, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {4c4c313a-16e0-4a7a-a794-cb53cc086ef5}, !- Air Inlet Node Name
  {e4d396ab-05d2-4371-8ec4-8c970ef85c92}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cacff8ae-dc2c-4b03-983f-54ab01c61c1b}, !- Controlling Zone or Thermostat Location
  {497c632d-ca38-4764-ac9d-b6bb887345a5}, !- Supply Air Fan Name
  {f3b36868-ff64-4b63-a4d2-52a756b8dd18}, !- Heating Coil Name
  {dc841c31-6e9c-4cc5-b21f-c29f81e01ebd}, !- Cooling Coil Name
  {9b15b977-9105-4806-b6b5-9777af9ffffb}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {58add731-0b6d-4f20-9f85-d4aab2c0d642}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {e4d396ab-05d2-4371-8ec4-8c970ef85c92}, !- Handle
  {77f80782-4781-49a2-8833-c45fc4301846}, !- Source Object
  4,                                      !- Outlet Port
  {0330d158-5e44-43c8-8be3-d8517a8118db}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {848457da-78e9-47e1-bb95-a1fb7a9bcb78}, !- Handle
  Node 625,                               !- Name
  {6fdfb760-cb8a-41f7-b520-46a981b9004f}, !- Inlet Port
  {4c4c313a-16e0-4a7a-a794-cb53cc086ef5}; !- Outlet Port

OS:Connection,
  {e5d6f9b9-89a4-4453-b9a7-45d0c1d6145d}, !- Handle
  {a8a9de6e-551f-46ab-90c3-50da2a99b6f2}, !- Source Object
  3,                                      !- Outlet Port
  {483206ff-b9c4-4502-afb5-a78ca158b0d7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6fdfb760-cb8a-41f7-b520-46a981b9004f}, !- Handle
  {483206ff-b9c4-4502-afb5-a78ca158b0d7}, !- Source Object
  5,                                      !- Outlet Port
  {848457da-78e9-47e1-bb95-a1fb7a9bcb78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c4c313a-16e0-4a7a-a794-cb53cc086ef5}, !- Handle
  {848457da-78e9-47e1-bb95-a1fb7a9bcb78}, !- Source Object
  3,                                      !- Outlet Port
  {77f80782-4781-49a2-8833-c45fc4301846}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {bdb79876-2f45-4672-8d65-e99447457a88}, !- Handle
  Setpoint Manager Single Zone Reheat 40, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {cacff8ae-dc2c-4b03-983f-54ab01c61c1b}, !- Control Zone Name
  {0330d158-5e44-43c8-8be3-d8517a8118db}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {e39bed16-d43e-4788-97b8-ba9ac102148f}, !- Handle
  Coil Heating Water Baseboard 53,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {13414b13-59d9-475d-91fc-bbeccb126f05}, !- Water Inlet Node Name
  {34f0389b-56b9-4dcb-9fda-105ef00a0d5a}; !- Water Outlet Node Name

OS:Node,
  {ec150bca-c687-4ed7-b2dc-bb94b456a9a7}, !- Handle
  Node 626,                               !- Name
  {3b722190-0325-467e-b60c-fabdb3dc69df}, !- Inlet Port
  {13414b13-59d9-475d-91fc-bbeccb126f05}; !- Outlet Port

OS:Connection,
  {3b722190-0325-467e-b60c-fabdb3dc69df}, !- Handle
  {7abbadb6-2764-44a4-8b84-4e5fa2114a93}, !- Source Object
  55,                                     !- Outlet Port
  {ec150bca-c687-4ed7-b2dc-bb94b456a9a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b367f036-d1d7-4fa6-9819-c37018284ee5}, !- Handle
  Node 627,                               !- Name
  {34f0389b-56b9-4dcb-9fda-105ef00a0d5a}, !- Inlet Port
  {8131263d-d79b-4002-a80f-233415bfab4f}; !- Outlet Port

OS:Connection,
  {13414b13-59d9-475d-91fc-bbeccb126f05}, !- Handle
  {ec150bca-c687-4ed7-b2dc-bb94b456a9a7}, !- Source Object
  3,                                      !- Outlet Port
  {e39bed16-d43e-4788-97b8-ba9ac102148f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {34f0389b-56b9-4dcb-9fda-105ef00a0d5a}, !- Handle
  {e39bed16-d43e-4788-97b8-ba9ac102148f}, !- Source Object
  10,                                     !- Outlet Port
  {b367f036-d1d7-4fa6-9819-c37018284ee5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8131263d-d79b-4002-a80f-233415bfab4f}, !- Handle
  {b367f036-d1d7-4fa6-9819-c37018284ee5}, !- Source Object
  3,                                      !- Outlet Port
  {de727d77-66b2-4cb9-9715-1e27a3efe486}, !- Target Object
  55;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {74d0bc12-15a1-4d13-83ff-2c75d74c59ab}, !- Handle
  Zone HVAC Baseboard Convective Water 53, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {e39bed16-d43e-4788-97b8-ba9ac102148f}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1b6b13d2-5566-42cd-87e2-4f3548109004}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 53, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {3e6fbc3f-f5a3-4e45-8e44-1cd47af36234}, !- Air Inlet Node Name
  {ececd23c-c06c-453b-ae21-fec83998f416}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {84913fee-945a-4656-8352-fd66d92fba08}, !- Handle
  Node 628,                               !- Name
  {e07d67a5-de62-4357-9fa2-831961ccfdb4}, !- Inlet Port
  {e0c55392-ca08-4e75-b8d8-e50a1adeb0b3}; !- Outlet Port

OS:Connection,
  {6e06004d-20eb-4cbf-b1dc-d28a56eabdb0}, !- Handle
  {c65740b7-d3e3-47b7-b46b-5100a965d5ce}, !- Source Object
  3,                                      !- Outlet Port
  {2fd9a666-81f6-41d2-90d8-f3c9e53f8bc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e07d67a5-de62-4357-9fa2-831961ccfdb4}, !- Handle
  {df6daf0e-ff4b-4460-85f4-ba909bc2fef2}, !- Source Object
  2,                                      !- Outlet Port
  {84913fee-945a-4656-8352-fd66d92fba08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0c55392-ca08-4e75-b8d8-e50a1adeb0b3}, !- Handle
  {84913fee-945a-4656-8352-fd66d92fba08}, !- Source Object
  3,                                      !- Outlet Port
  {bd13218e-3025-4131-a6e0-481d35bb5a36}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6ae21c9b-10f7-4cf7-b507-c900d5490b88}, !- Handle
  Node 629,                               !- Name
  {195caad2-df9c-465f-9eaf-6c378cc2c2ca}, !- Inlet Port
  {3e6fbc3f-f5a3-4e45-8e44-1cd47af36234}; !- Outlet Port

OS:Connection,
  {195caad2-df9c-465f-9eaf-6c378cc2c2ca}, !- Handle
  {c5b9364f-0a1e-44c5-bc0a-588589175311}, !- Source Object
  3,                                      !- Outlet Port
  {6ae21c9b-10f7-4cf7-b507-c900d5490b88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e6fbc3f-f5a3-4e45-8e44-1cd47af36234}, !- Handle
  {6ae21c9b-10f7-4cf7-b507-c900d5490b88}, !- Source Object
  3,                                      !- Outlet Port
  {1b6b13d2-5566-42cd-87e2-4f3548109004}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ececd23c-c06c-453b-ae21-fec83998f416}, !- Handle
  {1b6b13d2-5566-42cd-87e2-4f3548109004}, !- Source Object
  4,                                      !- Outlet Port
  {c65740b7-d3e3-47b7-b46b-5100a965d5ce}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {029a3b25-34e5-46b7-8c8b-04a28e3c9e50}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 39, !- Name
  ,                                       !- Controller List Name
  {f4228b76-9e03-4f79-b024-056d5745099c}, !- Availability Schedule
  {7bbe6c3f-10a2-444a-9415-d347083f9798}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {02d8638d-a805-407e-aa73-3692280b2573}, !- Supply Side Inlet Node Name
  {6be6ac24-ad9c-474c-85ff-be3efec12e7f}, !- Demand Side Outlet Node Name
  {837e5d4f-5fe7-465c-890a-a4567b417849}, !- Demand Side Inlet Node A
  {b9155619-5e6d-4c7b-9a18-ca8a522dd0fe}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {aa320e29-3d0a-41a1-bc31-b68efbe18754}, !- Demand Mixer Name
  {3e254fce-e693-483d-a8d7-e86f2d557acd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c9ddf6aa-8bcb-4e38-87b2-4f7544c9b0ee}, !- Handle
  Node 630,                               !- Name
  {02d8638d-a805-407e-aa73-3692280b2573}, !- Inlet Port
  {22dc41bf-6a83-4a94-99bd-1a2a8e64db6f}; !- Outlet Port

OS:Node,
  {8813f9ff-b7b6-4aae-99ad-fe734b7ea300}, !- Handle
  Node 631,                               !- Name
  {8de661d1-a4c2-4940-96de-a934a9aa8799}, !- Inlet Port
  {b9155619-5e6d-4c7b-9a18-ca8a522dd0fe}; !- Outlet Port

OS:Connection,
  {02d8638d-a805-407e-aa73-3692280b2573}, !- Handle
  {029a3b25-34e5-46b7-8c8b-04a28e3c9e50}, !- Source Object
  9,                                      !- Outlet Port
  {c9ddf6aa-8bcb-4e38-87b2-4f7544c9b0ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9155619-5e6d-4c7b-9a18-ca8a522dd0fe}, !- Handle
  {8813f9ff-b7b6-4aae-99ad-fe734b7ea300}, !- Source Object
  3,                                      !- Outlet Port
  {029a3b25-34e5-46b7-8c8b-04a28e3c9e50}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7cfe2d09-9628-4304-a67b-ba73b4b457a0}, !- Handle
  Node 632,                               !- Name
  {837e5d4f-5fe7-465c-890a-a4567b417849}, !- Inlet Port
  {0529900f-5bdb-48b3-92c0-4c5d0ec07f21}; !- Outlet Port

OS:Node,
  {f5d0ba48-adc0-4b2e-b824-ec383e848461}, !- Handle
  Node 633,                               !- Name
  {2f43d4e1-8d58-4cf9-833f-872f7d00fea0}, !- Inlet Port
  {6be6ac24-ad9c-474c-85ff-be3efec12e7f}; !- Outlet Port

OS:Node,
  {9c692ff4-0cf4-4127-87df-46c0d69cb87d}, !- Handle
  Node 634,                               !- Name
  {7afa4a36-5f6d-464b-915a-532d8306bbfe}, !- Inlet Port
  {780ff560-c688-4cad-a4d7-3f4088dbe469}; !- Outlet Port

OS:Connection,
  {837e5d4f-5fe7-465c-890a-a4567b417849}, !- Handle
  {029a3b25-34e5-46b7-8c8b-04a28e3c9e50}, !- Source Object
  11,                                     !- Outlet Port
  {7cfe2d09-9628-4304-a67b-ba73b4b457a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6be6ac24-ad9c-474c-85ff-be3efec12e7f}, !- Handle
  {f5d0ba48-adc0-4b2e-b824-ec383e848461}, !- Source Object
  3,                                      !- Outlet Port
  {029a3b25-34e5-46b7-8c8b-04a28e3c9e50}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3e254fce-e693-483d-a8d7-e86f2d557acd}, !- Handle
  Air Loop HVAC Zone Splitter 41,         !- Name
  {0529900f-5bdb-48b3-92c0-4c5d0ec07f21}, !- Inlet Node Name
  {7bbf3e38-0034-4cc5-99b5-293af46ec10f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {aa320e29-3d0a-41a1-bc31-b68efbe18754}, !- Handle
  Air Loop HVAC Zone Mixer 41,            !- Name
  {2f43d4e1-8d58-4cf9-833f-872f7d00fea0}, !- Outlet Node Name
  {46737723-b52c-4ded-815d-d9c5130b1f0f}; !- Inlet Node Name 1

OS:Connection,
  {0529900f-5bdb-48b3-92c0-4c5d0ec07f21}, !- Handle
  {7cfe2d09-9628-4304-a67b-ba73b4b457a0}, !- Source Object
  3,                                      !- Outlet Port
  {3e254fce-e693-483d-a8d7-e86f2d557acd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f43d4e1-8d58-4cf9-833f-872f7d00fea0}, !- Handle
  {aa320e29-3d0a-41a1-bc31-b68efbe18754}, !- Source Object
  2,                                      !- Outlet Port
  {f5d0ba48-adc0-4b2e-b824-ec383e848461}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e5b3d3e8-8bf9-444f-99a7-044872aaaa66}, !- Handle
  {029a3b25-34e5-46b7-8c8b-04a28e3c9e50}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7bbe6c3f-10a2-444a-9415-d347083f9798}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 40, !- Name
  {e39be288-7985-4eec-bac4-901113f3dcf2}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {1c7eaf01-b209-4cf2-a37f-1dde6efc9602}, !- Handle
  Fan On Off 41,                          !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7b297def-7017-4f3c-bf35-486e776c3969}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {747a2962-335d-412e-99a2-87c7ff20ee3f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7b297def-7017-4f3c-bf35-486e776c3969}, !- Handle
  Fan On Off Power Curve 40,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {747a2962-335d-412e-99a2-87c7ff20ee3f}, !- Handle
  Fan On Off Efficiency Curve 40,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {88b712c0-9918-4ca5-bac9-b2a1379944ab}, !- Handle
  Curve Biquadratic 81,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fce8cf96-d781-4e7e-9f90-220b91ea2b81}, !- Handle
  Curve Quadratic 121,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {14c7bd01-6327-40a3-b827-325e3186d287}, !- Handle
  Curve Biquadratic 82,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {63afb9af-3dfe-4c83-ac50-077484b13e38}, !- Handle
  Curve Quadratic 122,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {527823c0-b07d-46f3-9af4-42b0fc4052ae}, !- Handle
  Curve Cubic 201,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f2855bf1-3f54-43cb-baaf-77096ca7f73d}, !- Handle
  CoilCoolingDXSingleSpeed_dx 40 31kBtu/hr 10.0EER, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3009666-f616-46ac-990a-6ed1d2a09d52}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dcc016b6-c53a-4bda-96e5-7dacec9d4d09}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ac571323-4efd-48be-abd3-37740a9d6f5b}, !- Energy Input Ratio Function of Temperature Curve Name
  {7ba1a6fb-5315-434d-801b-cce654e3c115}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a9d81b5d-4b8c-4418-b601-43edcb529c1f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {deb7fac4-0242-4725-8896-b725f4658276}, !- Handle
  Curve Cubic 202,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {ccdc6e83-b756-46af-94a0-70d73214f2f3}, !- Handle
  Curve Cubic 203,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {11a409cf-fe7a-46d9-b29b-15109627714f}, !- Handle
  Curve Cubic 204,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {a6c8d782-4d76-495c-8d2f-403f779f799c}, !- Handle
  Curve Quadratic 123,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ff999b76-5357-4f48-b825-884f4960205f}, !- Handle
  Curve Cubic 205,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {d27f3001-ec79-40ec-922c-3e09781cc54c}, !- Handle
  CoilHeatingDXSingleSpeed_dx 40 22 Clg kBtu/hr 3.1COPH, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  6588.74738333146,                       !- Rated Total Heating Capacity {W}
  3.30251462197103,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {109590c8-666d-434f-a1b9-4366889a910a}, !- Total Heating Capacity Function of Temperature Curve Name
  {1b6dbfe7-d32b-480f-ba45-3744061ce6bd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f30ad448-db1e-45d5-8d3e-62e978a9a715}, !- Energy Input Ratio Function of Temperature Curve Name
  {334f9aa3-dc43-438a-b764-f9c43c758983}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7505387e-f163-4df4-a6de-c6e036607a41}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {132a512c-330a-4738-a381-f11f51165ef8}, !- Handle
  Controller Outdoor Air 41,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f4228b76-9e03-4f79-b024-056d5745099c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ff051f10-a0ca-4ad2-928d-a9b4c67d28a9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ff051f10-a0ca-4ad2-928d-a9b4c67d28a9}, !- Handle
  Controller Mechanical Ventilation 41,   !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b6bb449e-11a8-4e6e-ac7b-b0e62199f5db}, !- Handle
  Air Loop HVAC Outdoor Air System 41,    !- Name
  {132a512c-330a-4738-a381-f11f51165ef8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5f64138b-4f90-4385-96d2-468b7b3d245f}, !- Mixed Air Node Name
  {e7e317ef-8d45-48be-9ec3-ae31df16ce88}, !- Outdoor Air Stream Node Name
  {f608f6c1-21ef-4f97-b539-5fceecf7634b}, !- Relief Air Stream Node Name
  {22dc41bf-6a83-4a94-99bd-1a2a8e64db6f}; !- Return Air Stream Node Name

OS:Node,
  {35683dc4-662b-4fbe-b6b8-3319b3e685b9}, !- Handle
  Node 635,                               !- Name
  ,                                       !- Inlet Port
  {e7e317ef-8d45-48be-9ec3-ae31df16ce88}; !- Outlet Port

OS:Connection,
  {e7e317ef-8d45-48be-9ec3-ae31df16ce88}, !- Handle
  {35683dc4-662b-4fbe-b6b8-3319b3e685b9}, !- Source Object
  3,                                      !- Outlet Port
  {b6bb449e-11a8-4e6e-ac7b-b0e62199f5db}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3b65978c-d316-42e2-bac5-ba888f7bd871}, !- Handle
  Node 636,                               !- Name
  {f608f6c1-21ef-4f97-b539-5fceecf7634b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f608f6c1-21ef-4f97-b539-5fceecf7634b}, !- Handle
  {b6bb449e-11a8-4e6e-ac7b-b0e62199f5db}, !- Source Object
  7,                                      !- Outlet Port
  {3b65978c-d316-42e2-bac5-ba888f7bd871}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {b87bfe50-eb38-434b-b8bd-6c056310def7}, !- Handle
  Coil Heating Gas 41,                    !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {4baac9c8-a479-411b-84ac-b959ecca1451}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {3d104071-df61-4578-8948-3d62d09a4965}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 6 ASHP, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {ffcbf027-681a-4e4c-9044-048269f4c727}, !- Air Inlet Node Name
  {8de661d1-a4c2-4940-96de-a934a9aa8799}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9dd22c34-84db-404f-b8d9-f1c9834a216e}, !- Controlling Zone or Thermostat Location
  {1c7eaf01-b209-4cf2-a37f-1dde6efc9602}, !- Supply Air Fan Name
  {d27f3001-ec79-40ec-922c-3e09781cc54c}, !- Heating Coil Name
  {f2855bf1-3f54-43cb-baaf-77096ca7f73d}, !- Cooling Coil Name
  {b87bfe50-eb38-434b-b8bd-6c056310def7}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {f4228b76-9e03-4f79-b024-056d5745099c}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {8de661d1-a4c2-4940-96de-a934a9aa8799}, !- Handle
  {3d104071-df61-4578-8948-3d62d09a4965}, !- Source Object
  4,                                      !- Outlet Port
  {8813f9ff-b7b6-4aae-99ad-fe734b7ea300}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {898cf1c7-8e37-49cd-821f-2bd7b4a9c9c1}, !- Handle
  Node 637,                               !- Name
  {5f64138b-4f90-4385-96d2-468b7b3d245f}, !- Inlet Port
  {ffcbf027-681a-4e4c-9044-048269f4c727}; !- Outlet Port

OS:Connection,
  {22dc41bf-6a83-4a94-99bd-1a2a8e64db6f}, !- Handle
  {c9ddf6aa-8bcb-4e38-87b2-4f7544c9b0ee}, !- Source Object
  3,                                      !- Outlet Port
  {b6bb449e-11a8-4e6e-ac7b-b0e62199f5db}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5f64138b-4f90-4385-96d2-468b7b3d245f}, !- Handle
  {b6bb449e-11a8-4e6e-ac7b-b0e62199f5db}, !- Source Object
  5,                                      !- Outlet Port
  {898cf1c7-8e37-49cd-821f-2bd7b4a9c9c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffcbf027-681a-4e4c-9044-048269f4c727}, !- Handle
  {898cf1c7-8e37-49cd-821f-2bd7b4a9c9c1}, !- Source Object
  3,                                      !- Outlet Port
  {3d104071-df61-4578-8948-3d62d09a4965}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {6ee1aaf7-efea-4e07-82ea-4f69a18ae64c}, !- Handle
  Setpoint Manager Single Zone Reheat 41, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {9dd22c34-84db-404f-b8d9-f1c9834a216e}, !- Control Zone Name
  {8813f9ff-b7b6-4aae-99ad-fe734b7ea300}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {dddbcea9-1497-4d8f-bead-2b017c4cc2a8}, !- Handle
  Coil Heating Water Baseboard 54,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d73cd626-6eb5-4400-8028-f4d05ba602a3}, !- Water Inlet Node Name
  {5186f2e8-3060-4dc9-b729-6d0776002ab0}; !- Water Outlet Node Name

OS:Node,
  {c03c32b2-4277-4787-8fa7-77cc9dc5051f}, !- Handle
  Node 638,                               !- Name
  {54c3dbb9-7e01-4b51-baa6-70e5942db890}, !- Inlet Port
  {d73cd626-6eb5-4400-8028-f4d05ba602a3}; !- Outlet Port

OS:Connection,
  {54c3dbb9-7e01-4b51-baa6-70e5942db890}, !- Handle
  {7abbadb6-2764-44a4-8b84-4e5fa2114a93}, !- Source Object
  56,                                     !- Outlet Port
  {c03c32b2-4277-4787-8fa7-77cc9dc5051f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e54ecc0a-5585-4616-b4a9-7377c42ecdc4}, !- Handle
  Node 639,                               !- Name
  {5186f2e8-3060-4dc9-b729-6d0776002ab0}, !- Inlet Port
  {b04939ae-95c2-46eb-93f3-d368da13f1ce}; !- Outlet Port

OS:Connection,
  {d73cd626-6eb5-4400-8028-f4d05ba602a3}, !- Handle
  {c03c32b2-4277-4787-8fa7-77cc9dc5051f}, !- Source Object
  3,                                      !- Outlet Port
  {dddbcea9-1497-4d8f-bead-2b017c4cc2a8}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5186f2e8-3060-4dc9-b729-6d0776002ab0}, !- Handle
  {dddbcea9-1497-4d8f-bead-2b017c4cc2a8}, !- Source Object
  10,                                     !- Outlet Port
  {e54ecc0a-5585-4616-b4a9-7377c42ecdc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b04939ae-95c2-46eb-93f3-d368da13f1ce}, !- Handle
  {e54ecc0a-5585-4616-b4a9-7377c42ecdc4}, !- Source Object
  3,                                      !- Outlet Port
  {de727d77-66b2-4cb9-9715-1e27a3efe486}, !- Target Object
  56;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f35b6861-a16d-4d3a-b42e-94b8f6b3330b}, !- Handle
  Zone HVAC Baseboard Convective Water 54, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {dddbcea9-1497-4d8f-bead-2b017c4cc2a8}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4347919f-9f2c-49af-a4c7-a58e97a300bd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 54, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {bb3e9f36-b16c-412e-845e-e148fb8986cf}, !- Air Inlet Node Name
  {7afa4a36-5f6d-464b-915a-532d8306bbfe}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fa4a4e5e-69d8-4156-ada5-14cce5fae878}, !- Handle
  Node 640,                               !- Name
  {6d07b1eb-6a1f-4578-ad6b-30334889749d}, !- Inlet Port
  {46737723-b52c-4ded-815d-d9c5130b1f0f}; !- Outlet Port

OS:Connection,
  {780ff560-c688-4cad-a4d7-3f4088dbe469}, !- Handle
  {9c692ff4-0cf4-4127-87df-46c0d69cb87d}, !- Source Object
  3,                                      !- Outlet Port
  {2cd88712-3381-4264-ae40-26016ba07bf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d07b1eb-6a1f-4578-ad6b-30334889749d}, !- Handle
  {2d43044d-8afe-496a-9245-d24f1c4f465d}, !- Source Object
  2,                                      !- Outlet Port
  {fa4a4e5e-69d8-4156-ada5-14cce5fae878}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46737723-b52c-4ded-815d-d9c5130b1f0f}, !- Handle
  {fa4a4e5e-69d8-4156-ada5-14cce5fae878}, !- Source Object
  3,                                      !- Outlet Port
  {aa320e29-3d0a-41a1-bc31-b68efbe18754}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {85075fbb-59e4-46bf-a78e-be497d6c0b64}, !- Handle
  Node 641,                               !- Name
  {7bbf3e38-0034-4cc5-99b5-293af46ec10f}, !- Inlet Port
  {bb3e9f36-b16c-412e-845e-e148fb8986cf}; !- Outlet Port

OS:Connection,
  {7bbf3e38-0034-4cc5-99b5-293af46ec10f}, !- Handle
  {3e254fce-e693-483d-a8d7-e86f2d557acd}, !- Source Object
  3,                                      !- Outlet Port
  {85075fbb-59e4-46bf-a78e-be497d6c0b64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb3e9f36-b16c-412e-845e-e148fb8986cf}, !- Handle
  {85075fbb-59e4-46bf-a78e-be497d6c0b64}, !- Source Object
  3,                                      !- Outlet Port
  {4347919f-9f2c-49af-a4c7-a58e97a300bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7afa4a36-5f6d-464b-915a-532d8306bbfe}, !- Handle
  {4347919f-9f2c-49af-a4c7-a58e97a300bd}, !- Source Object
  4,                                      !- Outlet Port
  {9c692ff4-0cf4-4127-87df-46c0d69cb87d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {08128ea1-e021-428e-bf10-1212f340fc1b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 40, !- Name
  ,                                       !- Controller List Name
  {e5ddfa12-3baf-445c-bc7c-106556ebecfb}, !- Availability Schedule
  {491fa99b-a357-4106-bcc9-85786f5ebf27}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6d4feea2-d9e0-4190-9fd3-24022f7599c1}, !- Supply Side Inlet Node Name
  {90e0b843-0045-48c5-b071-3384bf0f1879}, !- Demand Side Outlet Node Name
  {b42e78b5-5a82-4585-bcff-2b3aa41f733e}, !- Demand Side Inlet Node A
  {8c6be4f5-7dcd-4064-a686-b161abbf5dee}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {04378b0f-b6c2-464c-af37-696abca49103}, !- Demand Mixer Name
  {0598d577-aae0-4234-9a88-5d3b63869acb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f52c62f8-7dfc-4641-a028-13dde997ccfd}, !- Handle
  Node 642,                               !- Name
  {6d4feea2-d9e0-4190-9fd3-24022f7599c1}, !- Inlet Port
  {d95ee794-19da-4316-9ffd-bf25b42055c4}; !- Outlet Port

OS:Node,
  {06e9a7ac-028d-4d61-b5b8-3377124329c1}, !- Handle
  Node 643,                               !- Name
  {32f6eee0-1a46-4dcc-a544-bbde87779d15}, !- Inlet Port
  {8c6be4f5-7dcd-4064-a686-b161abbf5dee}; !- Outlet Port

OS:Connection,
  {6d4feea2-d9e0-4190-9fd3-24022f7599c1}, !- Handle
  {08128ea1-e021-428e-bf10-1212f340fc1b}, !- Source Object
  9,                                      !- Outlet Port
  {f52c62f8-7dfc-4641-a028-13dde997ccfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c6be4f5-7dcd-4064-a686-b161abbf5dee}, !- Handle
  {06e9a7ac-028d-4d61-b5b8-3377124329c1}, !- Source Object
  3,                                      !- Outlet Port
  {08128ea1-e021-428e-bf10-1212f340fc1b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b6bec7af-53b9-4855-98f3-5514d236b9ee}, !- Handle
  Node 644,                               !- Name
  {b42e78b5-5a82-4585-bcff-2b3aa41f733e}, !- Inlet Port
  {40d2fdfa-e991-4a68-88f9-163aaa47567b}; !- Outlet Port

OS:Node,
  {fd9d1c88-c5f1-4a3f-bcbe-84fc1fd95d11}, !- Handle
  Node 645,                               !- Name
  {4483eb91-69b7-497b-afd0-6a95ad8bcc90}, !- Inlet Port
  {90e0b843-0045-48c5-b071-3384bf0f1879}; !- Outlet Port

OS:Node,
  {984f09f2-f602-496c-8c81-98431e7e73a3}, !- Handle
  Node 646,                               !- Name
  {44a299ab-0250-47a1-8b41-521775227123}, !- Inlet Port
  {d42554ed-0ae8-45a2-8db4-0be52eac32a1}; !- Outlet Port

OS:Connection,
  {b42e78b5-5a82-4585-bcff-2b3aa41f733e}, !- Handle
  {08128ea1-e021-428e-bf10-1212f340fc1b}, !- Source Object
  11,                                     !- Outlet Port
  {b6bec7af-53b9-4855-98f3-5514d236b9ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90e0b843-0045-48c5-b071-3384bf0f1879}, !- Handle
  {fd9d1c88-c5f1-4a3f-bcbe-84fc1fd95d11}, !- Source Object
  3,                                      !- Outlet Port
  {08128ea1-e021-428e-bf10-1212f340fc1b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0598d577-aae0-4234-9a88-5d3b63869acb}, !- Handle
  Air Loop HVAC Zone Splitter 42,         !- Name
  {40d2fdfa-e991-4a68-88f9-163aaa47567b}, !- Inlet Node Name
  {41871010-bd77-4082-a129-6e1b83cf548a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {04378b0f-b6c2-464c-af37-696abca49103}, !- Handle
  Air Loop HVAC Zone Mixer 42,            !- Name
  {4483eb91-69b7-497b-afd0-6a95ad8bcc90}, !- Outlet Node Name
  {92a7889c-03c5-4dff-9f96-01083eae4248}; !- Inlet Node Name 1

OS:Connection,
  {40d2fdfa-e991-4a68-88f9-163aaa47567b}, !- Handle
  {b6bec7af-53b9-4855-98f3-5514d236b9ee}, !- Source Object
  3,                                      !- Outlet Port
  {0598d577-aae0-4234-9a88-5d3b63869acb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4483eb91-69b7-497b-afd0-6a95ad8bcc90}, !- Handle
  {04378b0f-b6c2-464c-af37-696abca49103}, !- Source Object
  2,                                      !- Outlet Port
  {fd9d1c88-c5f1-4a3f-bcbe-84fc1fd95d11}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c83b2d2d-6f98-40aa-b3c9-c09348474092}, !- Handle
  {08128ea1-e021-428e-bf10-1212f340fc1b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {491fa99b-a357-4106-bcc9-85786f5ebf27}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 41, !- Name
  {4e67c3f0-547c-47c4-9ae0-fda925c830db}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {db4b972e-dea5-4f6c-802f-49bd6dfe5c5a}, !- Handle
  Fan On Off 42,                          !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4e5f1b34-062d-48ba-9adb-7c3868042230}, !- Fan Power Ratio Function of Speed Ratio Curve Name
