  {98a43984-e1db-4208-bd21-64afe04d4498}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4e5f1b34-062d-48ba-9adb-7c3868042230}, !- Handle
  Fan On Off Power Curve 41,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {98a43984-e1db-4208-bd21-64afe04d4498}, !- Handle
  Fan On Off Efficiency Curve 41,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d5496a3b-7b36-4615-85e3-52d1b8aba751}, !- Handle
  Curve Biquadratic 83,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2f5f17ca-9d92-4747-afbd-84a84425d1c6}, !- Handle
  Curve Quadratic 124,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d27a30cf-d7fb-4fc6-86b3-d9bfae7fe2e8}, !- Handle
  Curve Biquadratic 84,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5876c6ea-ee6e-4d36-a893-ed908f043db4}, !- Handle
  Curve Quadratic 125,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {53494f2e-1ff7-4a4f-a896-8c413afb1866}, !- Handle
  Curve Cubic 206,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {4bd2000a-7af1-40bd-9eaa-626a3e133563}, !- Handle
  CoilCoolingDXSingleSpeed_dx 41 39kBtu/hr 10.0EER, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3009666-f616-46ac-990a-6ed1d2a09d52}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dcc016b6-c53a-4bda-96e5-7dacec9d4d09}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ac571323-4efd-48be-abd3-37740a9d6f5b}, !- Energy Input Ratio Function of Temperature Curve Name
  {7ba1a6fb-5315-434d-801b-cce654e3c115}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a9d81b5d-4b8c-4418-b601-43edcb529c1f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {125b5cc0-ea1a-4646-bb39-f92a757ba042}, !- Handle
  Curve Cubic 207,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {14fae05c-2a17-4936-8963-80e0f9342d85}, !- Handle
  Curve Cubic 208,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {4e31e66b-5d77-4245-8531-47544d2d5c4b}, !- Handle
  Curve Cubic 209,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {66d25981-a0b1-47cb-9cca-a350bb8baaec}, !- Handle
  Curve Quadratic 126,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5b61f176-ed26-4199-87f8-dee9cad7daa8}, !- Handle
  Curve Cubic 210,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {3de7838d-da56-47f8-bec9-f275148da7da}, !- Handle
  CoilHeatingDXSingleSpeed_dx 41 28 Clg kBtu/hr 3.1COPH, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  8293.69438662337,                       !- Rated Total Heating Capacity {W}
  3.30518370044627,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {109590c8-666d-434f-a1b9-4366889a910a}, !- Total Heating Capacity Function of Temperature Curve Name
  {1b6dbfe7-d32b-480f-ba45-3744061ce6bd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f30ad448-db1e-45d5-8d3e-62e978a9a715}, !- Energy Input Ratio Function of Temperature Curve Name
  {334f9aa3-dc43-438a-b764-f9c43c758983}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7505387e-f163-4df4-a6de-c6e036607a41}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {05e32c71-c4c7-44e7-9d78-cb43e8abb0e5}, !- Handle
  Controller Outdoor Air 42,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e5ddfa12-3baf-445c-bc7c-106556ebecfb}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7d0d66ad-f7f9-4eb8-b887-bad79c09cdfa}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7d0d66ad-f7f9-4eb8-b887-bad79c09cdfa}, !- Handle
  Controller Mechanical Ventilation 42,   !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c1e0c969-5cc4-4960-96a3-11e656f654b4}, !- Handle
  Air Loop HVAC Outdoor Air System 42,    !- Name
  {05e32c71-c4c7-44e7-9d78-cb43e8abb0e5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dc2aca9b-f596-4835-8f86-63ccf66749da}, !- Mixed Air Node Name
  {b287e0f1-04e9-4246-addf-8201d2563588}, !- Outdoor Air Stream Node Name
  {c5435994-506d-4838-a17b-66c14b6148cf}, !- Relief Air Stream Node Name
  {d95ee794-19da-4316-9ffd-bf25b42055c4}; !- Return Air Stream Node Name

OS:Node,
  {018342c2-7caf-4d97-894b-a8d655cff67c}, !- Handle
  Node 647,                               !- Name
  ,                                       !- Inlet Port
  {b287e0f1-04e9-4246-addf-8201d2563588}; !- Outlet Port

OS:Connection,
  {b287e0f1-04e9-4246-addf-8201d2563588}, !- Handle
  {018342c2-7caf-4d97-894b-a8d655cff67c}, !- Source Object
  3,                                      !- Outlet Port
  {c1e0c969-5cc4-4960-96a3-11e656f654b4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5526a3d1-56cd-4c5c-b6ef-a3a871437145}, !- Handle
  Node 648,                               !- Name
  {c5435994-506d-4838-a17b-66c14b6148cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5435994-506d-4838-a17b-66c14b6148cf}, !- Handle
  {c1e0c969-5cc4-4960-96a3-11e656f654b4}, !- Source Object
  7,                                      !- Outlet Port
  {5526a3d1-56cd-4c5c-b6ef-a3a871437145}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {8b5a2073-8751-4120-8a9c-b0763591f865}, !- Handle
  Coil Heating Gas 42,                    !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {4baac9c8-a479-411b-84ac-b959ecca1451}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {d3bf9640-ff84-4af1-a98d-00eac155830b}, !- Handle
  ALL_ST=Health care facility operating room_FL=Building Story 3_SCH=H 3 ASHP, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {ee32a57b-1bff-4dc5-b9bc-dbcb6b18f5f9}, !- Air Inlet Node Name
  {32f6eee0-1a46-4dcc-a544-bbde87779d15}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {eca7e611-ecec-4061-b4b4-f640de4b6588}, !- Controlling Zone or Thermostat Location
  {db4b972e-dea5-4f6c-802f-49bd6dfe5c5a}, !- Supply Air Fan Name
  {3de7838d-da56-47f8-bec9-f275148da7da}, !- Heating Coil Name
  {4bd2000a-7af1-40bd-9eaa-626a3e133563}, !- Cooling Coil Name
  {8b5a2073-8751-4120-8a9c-b0763591f865}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {e5ddfa12-3baf-445c-bc7c-106556ebecfb}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {32f6eee0-1a46-4dcc-a544-bbde87779d15}, !- Handle
  {d3bf9640-ff84-4af1-a98d-00eac155830b}, !- Source Object
  4,                                      !- Outlet Port
  {06e9a7ac-028d-4d61-b5b8-3377124329c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d9b6a82-dd00-4a5d-915e-fd0838bbf525}, !- Handle
  Node 649,                               !- Name
  {dc2aca9b-f596-4835-8f86-63ccf66749da}, !- Inlet Port
  {ee32a57b-1bff-4dc5-b9bc-dbcb6b18f5f9}; !- Outlet Port

OS:Connection,
  {d95ee794-19da-4316-9ffd-bf25b42055c4}, !- Handle
  {f52c62f8-7dfc-4641-a028-13dde997ccfd}, !- Source Object
  3,                                      !- Outlet Port
  {c1e0c969-5cc4-4960-96a3-11e656f654b4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {dc2aca9b-f596-4835-8f86-63ccf66749da}, !- Handle
  {c1e0c969-5cc4-4960-96a3-11e656f654b4}, !- Source Object
  5,                                      !- Outlet Port
  {9d9b6a82-dd00-4a5d-915e-fd0838bbf525}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee32a57b-1bff-4dc5-b9bc-dbcb6b18f5f9}, !- Handle
  {9d9b6a82-dd00-4a5d-915e-fd0838bbf525}, !- Source Object
  3,                                      !- Outlet Port
  {d3bf9640-ff84-4af1-a98d-00eac155830b}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {d404d2cb-316f-4016-841e-7e24f9e2038f}, !- Handle
  Setpoint Manager Single Zone Reheat 42, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {eca7e611-ecec-4061-b4b4-f640de4b6588}, !- Control Zone Name
  {06e9a7ac-028d-4d61-b5b8-3377124329c1}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {13832034-e91e-415d-846c-8bafed358a2a}, !- Handle
  Coil Heating Water Baseboard 55,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {419ae9ed-37b0-4961-85c3-0c482f336022}, !- Water Inlet Node Name
  {69907d63-ffc5-4389-b537-6dd7d70d3711}; !- Water Outlet Node Name

OS:Node,
  {5b2fa0d4-2294-4215-b17f-2e937c1c39b2}, !- Handle
  Node 650,                               !- Name
  {33d1d6d0-a194-419a-9bde-5ee167dbbf8f}, !- Inlet Port
  {419ae9ed-37b0-4961-85c3-0c482f336022}; !- Outlet Port

OS:Connection,
  {33d1d6d0-a194-419a-9bde-5ee167dbbf8f}, !- Handle
  {7abbadb6-2764-44a4-8b84-4e5fa2114a93}, !- Source Object
  57,                                     !- Outlet Port
  {5b2fa0d4-2294-4215-b17f-2e937c1c39b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5a6dca42-9eeb-498d-9003-adfc757d191d}, !- Handle
  Node 651,                               !- Name
  {69907d63-ffc5-4389-b537-6dd7d70d3711}, !- Inlet Port
  {0ac2c15b-2917-47d7-b79d-da1c7a5a23d6}; !- Outlet Port

OS:Connection,
  {419ae9ed-37b0-4961-85c3-0c482f336022}, !- Handle
  {5b2fa0d4-2294-4215-b17f-2e937c1c39b2}, !- Source Object
  3,                                      !- Outlet Port
  {13832034-e91e-415d-846c-8bafed358a2a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {69907d63-ffc5-4389-b537-6dd7d70d3711}, !- Handle
  {13832034-e91e-415d-846c-8bafed358a2a}, !- Source Object
  10,                                     !- Outlet Port
  {5a6dca42-9eeb-498d-9003-adfc757d191d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ac2c15b-2917-47d7-b79d-da1c7a5a23d6}, !- Handle
  {5a6dca42-9eeb-498d-9003-adfc757d191d}, !- Source Object
  3,                                      !- Outlet Port
  {de727d77-66b2-4cb9-9715-1e27a3efe486}, !- Target Object
  57;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7d011d9f-bd94-404b-8358-4507090b14d6}, !- Handle
  Zone HVAC Baseboard Convective Water 55, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {13832034-e91e-415d-846c-8bafed358a2a}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {902e6a58-02d5-448a-bbeb-2bda40a30152}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 55, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {f9d98478-f103-4ccd-b6d0-9c140e6c1f3a}, !- Air Inlet Node Name
  {44a299ab-0250-47a1-8b41-521775227123}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dfd54867-d5ee-45ad-bc61-6cea1fb3a782}, !- Handle
  Node 652,                               !- Name
  {fa472e73-49d6-4933-b484-0a706d732538}, !- Inlet Port
  {92a7889c-03c5-4dff-9f96-01083eae4248}; !- Outlet Port

OS:Connection,
  {d42554ed-0ae8-45a2-8db4-0be52eac32a1}, !- Handle
  {984f09f2-f602-496c-8c81-98431e7e73a3}, !- Source Object
  3,                                      !- Outlet Port
  {6e4dba89-a85d-4c6e-ae27-a56ff35ee1a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa472e73-49d6-4933-b484-0a706d732538}, !- Handle
  {a7da8d2a-431c-4d21-907c-cabbf752ee4d}, !- Source Object
  2,                                      !- Outlet Port
  {dfd54867-d5ee-45ad-bc61-6cea1fb3a782}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92a7889c-03c5-4dff-9f96-01083eae4248}, !- Handle
  {dfd54867-d5ee-45ad-bc61-6cea1fb3a782}, !- Source Object
  3,                                      !- Outlet Port
  {04378b0f-b6c2-464c-af37-696abca49103}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {90c04145-3d79-4ad2-9925-6f5235e8876c}, !- Handle
  Node 653,                               !- Name
  {41871010-bd77-4082-a129-6e1b83cf548a}, !- Inlet Port
  {f9d98478-f103-4ccd-b6d0-9c140e6c1f3a}; !- Outlet Port

OS:Connection,
  {41871010-bd77-4082-a129-6e1b83cf548a}, !- Handle
  {0598d577-aae0-4234-9a88-5d3b63869acb}, !- Source Object
  3,                                      !- Outlet Port
  {90c04145-3d79-4ad2-9925-6f5235e8876c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9d98478-f103-4ccd-b6d0-9c140e6c1f3a}, !- Handle
  {90c04145-3d79-4ad2-9925-6f5235e8876c}, !- Source Object
  3,                                      !- Outlet Port
  {902e6a58-02d5-448a-bbeb-2bda40a30152}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44a299ab-0250-47a1-8b41-521775227123}, !- Handle
  {902e6a58-02d5-448a-bbeb-2bda40a30152}, !- Source Object
  4,                                      !- Outlet Port
  {984f09f2-f602-496c-8c81-98431e7e73a3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4d892ab3-2e07-4bc8-a96c-fce5a8c5b3fe}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 41, !- Name
  ,                                       !- Controller List Name
  {8f6b7ed9-1396-4067-bea8-66062cb08454}, !- Availability Schedule
  {80094551-2133-499a-ae0e-a7380ad213a6}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {949a8294-b343-48fe-bf37-514b115d6bf1}, !- Supply Side Inlet Node Name
  {b22b998f-4b97-44bb-9731-4251c3b0132c}, !- Demand Side Outlet Node Name
  {1b4bae2b-bec2-48dc-b2d5-6688b0b7cc7b}, !- Demand Side Inlet Node A
  {f65ca4e2-1007-4767-ad89-747d7c4c5b8b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5eadedf4-2d10-4b9f-a0de-366162b4e7d1}, !- Demand Mixer Name
  {291833dd-33ba-48ac-aaa5-26981c153a7c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b52db04c-88a0-4241-bc25-222f5fbad2bb}, !- Handle
  Node 654,                               !- Name
  {949a8294-b343-48fe-bf37-514b115d6bf1}, !- Inlet Port
  {db166464-45b4-49ab-8fb7-560081a74e32}; !- Outlet Port

OS:Node,
  {882505fa-f1af-4a25-b600-dcdd5f599072}, !- Handle
  Node 655,                               !- Name
  {a84d0584-1b51-4a10-b227-2cd9e344a991}, !- Inlet Port
  {f65ca4e2-1007-4767-ad89-747d7c4c5b8b}; !- Outlet Port

OS:Connection,
  {949a8294-b343-48fe-bf37-514b115d6bf1}, !- Handle
  {4d892ab3-2e07-4bc8-a96c-fce5a8c5b3fe}, !- Source Object
  9,                                      !- Outlet Port
  {b52db04c-88a0-4241-bc25-222f5fbad2bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f65ca4e2-1007-4767-ad89-747d7c4c5b8b}, !- Handle
  {882505fa-f1af-4a25-b600-dcdd5f599072}, !- Source Object
  3,                                      !- Outlet Port
  {4d892ab3-2e07-4bc8-a96c-fce5a8c5b3fe}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7ac23ba8-4ed6-4b24-948c-fbed39fa5d9f}, !- Handle
  Node 656,                               !- Name
  {1b4bae2b-bec2-48dc-b2d5-6688b0b7cc7b}, !- Inlet Port
  {08601128-6a9e-40fb-afa9-4abf2b33b9c5}; !- Outlet Port

OS:Node,
  {dea653c0-908f-40e1-a892-6842cfa7d8ab}, !- Handle
  Node 657,                               !- Name
  {4e5f5edf-9959-4885-9112-bfb4f841f55d}, !- Inlet Port
  {b22b998f-4b97-44bb-9731-4251c3b0132c}; !- Outlet Port

OS:Node,
  {6fb84cd1-01fd-483f-bd40-245882212a82}, !- Handle
  Node 658,                               !- Name
  {3d79ffc5-d065-4c81-ada0-a4978cb8b494}, !- Inlet Port
  {02900a19-02c0-4fc1-9e33-d9b41067d92c}; !- Outlet Port

OS:Connection,
  {1b4bae2b-bec2-48dc-b2d5-6688b0b7cc7b}, !- Handle
  {4d892ab3-2e07-4bc8-a96c-fce5a8c5b3fe}, !- Source Object
  11,                                     !- Outlet Port
  {7ac23ba8-4ed6-4b24-948c-fbed39fa5d9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b22b998f-4b97-44bb-9731-4251c3b0132c}, !- Handle
  {dea653c0-908f-40e1-a892-6842cfa7d8ab}, !- Source Object
  3,                                      !- Outlet Port
  {4d892ab3-2e07-4bc8-a96c-fce5a8c5b3fe}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {291833dd-33ba-48ac-aaa5-26981c153a7c}, !- Handle
  Air Loop HVAC Zone Splitter 43,         !- Name
  {08601128-6a9e-40fb-afa9-4abf2b33b9c5}, !- Inlet Node Name
  {7b2770a8-ee00-456d-9f3d-0f3c1fddbe36}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5eadedf4-2d10-4b9f-a0de-366162b4e7d1}, !- Handle
  Air Loop HVAC Zone Mixer 43,            !- Name
  {4e5f5edf-9959-4885-9112-bfb4f841f55d}, !- Outlet Node Name
  {d1611c94-b680-496e-a1df-1f37e8b64dbd}; !- Inlet Node Name 1

OS:Connection,
  {08601128-6a9e-40fb-afa9-4abf2b33b9c5}, !- Handle
  {7ac23ba8-4ed6-4b24-948c-fbed39fa5d9f}, !- Source Object
  3,                                      !- Outlet Port
  {291833dd-33ba-48ac-aaa5-26981c153a7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e5f5edf-9959-4885-9112-bfb4f841f55d}, !- Handle
  {5eadedf4-2d10-4b9f-a0de-366162b4e7d1}, !- Source Object
  2,                                      !- Outlet Port
  {dea653c0-908f-40e1-a892-6842cfa7d8ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {83a9ce7e-4a00-450e-80ac-1a7c38b36191}, !- Handle
  {4d892ab3-2e07-4bc8-a96c-fce5a8c5b3fe}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {80094551-2133-499a-ae0e-a7380ad213a6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 42, !- Name
  {7bc42544-34a0-45b5-9c6d-59a60bdb38e8}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {a6c4d1ee-fa4a-4000-9dfc-60e577cf83a3}, !- Handle
  Fan On Off 43,                          !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b464ff61-1737-4dc5-ad26-694b84ae7a5f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f6859a80-25ec-447a-b96b-6393d8ea45bd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b464ff61-1737-4dc5-ad26-694b84ae7a5f}, !- Handle
  Fan On Off Power Curve 42,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f6859a80-25ec-447a-b96b-6393d8ea45bd}, !- Handle
  Fan On Off Efficiency Curve 42,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {58bce0b1-5af7-4dd2-ae4a-09919856fbb2}, !- Handle
  Curve Biquadratic 85,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {83ea271a-1c19-44d3-b901-b56e999cd101}, !- Handle
  Curve Quadratic 127,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8a8c48ad-cf4d-4a87-ab87-155faccafdf3}, !- Handle
  Curve Biquadratic 86,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9ac3d6f9-3d14-4850-b035-185d73563427}, !- Handle
  Curve Quadratic 128,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c90ea41f-bb0a-459a-9980-e7d191a52a71}, !- Handle
  Curve Cubic 211,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {425bea34-a626-40e7-8916-03cce2dc43f4}, !- Handle
  CoilCoolingDXSingleSpeed_dx 42 16kBtu/hr 10.0EER, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3009666-f616-46ac-990a-6ed1d2a09d52}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dcc016b6-c53a-4bda-96e5-7dacec9d4d09}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ac571323-4efd-48be-abd3-37740a9d6f5b}, !- Energy Input Ratio Function of Temperature Curve Name
  {7ba1a6fb-5315-434d-801b-cce654e3c115}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a9d81b5d-4b8c-4418-b601-43edcb529c1f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {fde94087-23d4-4fd7-8f8f-8d73f62bf3c4}, !- Handle
  Curve Cubic 212,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {177bf1ce-8f0e-4459-80e5-d249d6811931}, !- Handle
  Curve Cubic 213,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {67956a40-df62-44a1-81ca-643226d4106b}, !- Handle
  Curve Cubic 214,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {d614dedb-b49a-46f0-b964-116d94ac3d54}, !- Handle
  Curve Quadratic 129,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9617500b-b4bf-4ff0-9162-70280a7f40ba}, !- Handle
  Curve Cubic 215,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {f14a5b7b-ac52-4f6b-8c55-6e925ce2391d}, !- Handle
  CoilHeatingDXSingleSpeed_dx 42 11 Clg kBtu/hr 3.1COPH, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  3332.05725939669,                       !- Rated Total Heating Capacity {W}
  3.29741630425587,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {109590c8-666d-434f-a1b9-4366889a910a}, !- Total Heating Capacity Function of Temperature Curve Name
  {1b6dbfe7-d32b-480f-ba45-3744061ce6bd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f30ad448-db1e-45d5-8d3e-62e978a9a715}, !- Energy Input Ratio Function of Temperature Curve Name
  {334f9aa3-dc43-438a-b764-f9c43c758983}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7505387e-f163-4df4-a6de-c6e036607a41}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {19403f4e-aa5f-48c9-a940-6bf0e0b403b4}, !- Handle
  Controller Outdoor Air 43,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8f6b7ed9-1396-4067-bea8-66062cb08454}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b4c03f48-efd5-4a52-8b2b-e7a527deec83}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b4c03f48-efd5-4a52-8b2b-e7a527deec83}, !- Handle
  Controller Mechanical Ventilation 43,   !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9d7729e8-d8ce-4e7c-8fcf-91ca3ed5f89b}, !- Handle
  Air Loop HVAC Outdoor Air System 43,    !- Name
  {19403f4e-aa5f-48c9-a940-6bf0e0b403b4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {df6ecd19-fa17-42da-b77c-f547c05bc9b8}, !- Mixed Air Node Name
  {8732c84e-be05-41fc-a280-398831565544}, !- Outdoor Air Stream Node Name
  {eba993e1-def1-486d-83c3-dfd9756a0112}, !- Relief Air Stream Node Name
  {db166464-45b4-49ab-8fb7-560081a74e32}; !- Return Air Stream Node Name

OS:Node,
  {33b4b466-d65d-47fa-8dae-9526eb7dbb83}, !- Handle
  Node 659,                               !- Name
  ,                                       !- Inlet Port
  {8732c84e-be05-41fc-a280-398831565544}; !- Outlet Port

OS:Connection,
  {8732c84e-be05-41fc-a280-398831565544}, !- Handle
  {33b4b466-d65d-47fa-8dae-9526eb7dbb83}, !- Source Object
  3,                                      !- Outlet Port
  {9d7729e8-d8ce-4e7c-8fcf-91ca3ed5f89b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dfeec53e-637d-4af5-956a-68790684ad85}, !- Handle
  Node 660,                               !- Name
  {eba993e1-def1-486d-83c3-dfd9756a0112}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eba993e1-def1-486d-83c3-dfd9756a0112}, !- Handle
  {9d7729e8-d8ce-4e7c-8fcf-91ca3ed5f89b}, !- Source Object
  7,                                      !- Outlet Port
  {dfeec53e-637d-4af5-956a-68790684ad85}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {80b3310d-8565-4b55-adba-79519d17b0c7}, !- Handle
  Coil Heating Gas 43,                    !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {4baac9c8-a479-411b-84ac-b959ecca1451}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {c5ee7184-10bc-452d-ab11-f1a566982ae0}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 5_SCH=H 7 ASHP, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {bdc75e1f-641e-489a-8697-87466a8b152b}, !- Air Inlet Node Name
  {a84d0584-1b51-4a10-b227-2cd9e344a991}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {74fb0c89-1dda-4525-bb43-2b8c222381fa}, !- Controlling Zone or Thermostat Location
  {a6c4d1ee-fa4a-4000-9dfc-60e577cf83a3}, !- Supply Air Fan Name
  {f14a5b7b-ac52-4f6b-8c55-6e925ce2391d}, !- Heating Coil Name
  {425bea34-a626-40e7-8916-03cce2dc43f4}, !- Cooling Coil Name
  {80b3310d-8565-4b55-adba-79519d17b0c7}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {8f6b7ed9-1396-4067-bea8-66062cb08454}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {a84d0584-1b51-4a10-b227-2cd9e344a991}, !- Handle
  {c5ee7184-10bc-452d-ab11-f1a566982ae0}, !- Source Object
  4,                                      !- Outlet Port
  {882505fa-f1af-4a25-b600-dcdd5f599072}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9822f1eb-fe86-4428-839d-2675f3bf80b4}, !- Handle
  Node 661,                               !- Name
  {df6ecd19-fa17-42da-b77c-f547c05bc9b8}, !- Inlet Port
  {bdc75e1f-641e-489a-8697-87466a8b152b}; !- Outlet Port

OS:Connection,
  {db166464-45b4-49ab-8fb7-560081a74e32}, !- Handle
  {b52db04c-88a0-4241-bc25-222f5fbad2bb}, !- Source Object
  3,                                      !- Outlet Port
  {9d7729e8-d8ce-4e7c-8fcf-91ca3ed5f89b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {df6ecd19-fa17-42da-b77c-f547c05bc9b8}, !- Handle
  {9d7729e8-d8ce-4e7c-8fcf-91ca3ed5f89b}, !- Source Object
  5,                                      !- Outlet Port
  {9822f1eb-fe86-4428-839d-2675f3bf80b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdc75e1f-641e-489a-8697-87466a8b152b}, !- Handle
  {9822f1eb-fe86-4428-839d-2675f3bf80b4}, !- Source Object
  3,                                      !- Outlet Port
  {c5ee7184-10bc-452d-ab11-f1a566982ae0}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {185c72a5-a135-4952-9cf8-c207e9d09845}, !- Handle
  Setpoint Manager Single Zone Reheat 43, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {74fb0c89-1dda-4525-bb43-2b8c222381fa}, !- Control Zone Name
  {882505fa-f1af-4a25-b600-dcdd5f599072}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {0a3b1866-7e9f-4dee-8500-4e8f178da32f}, !- Handle
  Coil Heating Water Baseboard 56,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e997686d-2a26-4e94-accc-c4796f1450bd}, !- Water Inlet Node Name
  {26fda0ae-cae0-4c66-96a2-e70149e97359}; !- Water Outlet Node Name

OS:Node,
  {15ad0851-7044-49a9-8cd3-13ed1f70c2d3}, !- Handle
  Node 662,                               !- Name
  {89eda655-61f6-4551-ac3f-cd209c96e478}, !- Inlet Port
  {e997686d-2a26-4e94-accc-c4796f1450bd}; !- Outlet Port

OS:Connection,
  {89eda655-61f6-4551-ac3f-cd209c96e478}, !- Handle
  {7abbadb6-2764-44a4-8b84-4e5fa2114a93}, !- Source Object
  58,                                     !- Outlet Port
  {15ad0851-7044-49a9-8cd3-13ed1f70c2d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a988fd88-808a-4991-9035-5300eb1fda41}, !- Handle
  Node 663,                               !- Name
  {26fda0ae-cae0-4c66-96a2-e70149e97359}, !- Inlet Port
  {1f44767e-8968-485c-9cf8-6d8a333b021c}; !- Outlet Port

OS:Connection,
  {e997686d-2a26-4e94-accc-c4796f1450bd}, !- Handle
  {15ad0851-7044-49a9-8cd3-13ed1f70c2d3}, !- Source Object
  3,                                      !- Outlet Port
  {0a3b1866-7e9f-4dee-8500-4e8f178da32f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {26fda0ae-cae0-4c66-96a2-e70149e97359}, !- Handle
  {0a3b1866-7e9f-4dee-8500-4e8f178da32f}, !- Source Object
  10,                                     !- Outlet Port
  {a988fd88-808a-4991-9035-5300eb1fda41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f44767e-8968-485c-9cf8-6d8a333b021c}, !- Handle
  {a988fd88-808a-4991-9035-5300eb1fda41}, !- Source Object
  3,                                      !- Outlet Port
  {de727d77-66b2-4cb9-9715-1e27a3efe486}, !- Target Object
  58;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7260e936-b4ad-4be5-86ec-4e220e574cfb}, !- Handle
  Zone HVAC Baseboard Convective Water 56, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {0a3b1866-7e9f-4dee-8500-4e8f178da32f}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {511b2feb-5f7a-434d-8c23-2195f6c5b9fb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 56, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {1e88a921-e8d0-4183-aa7f-2ea9278ac1be}, !- Air Inlet Node Name
  {3d79ffc5-d065-4c81-ada0-a4978cb8b494}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6a999197-0e24-4651-80d4-f78f9db036d0}, !- Handle
  Node 664,                               !- Name
  {bae68c64-8378-4fb7-8ac6-3fbc5974a22b}, !- Inlet Port
  {d1611c94-b680-496e-a1df-1f37e8b64dbd}; !- Outlet Port

OS:Connection,
  {02900a19-02c0-4fc1-9e33-d9b41067d92c}, !- Handle
  {6fb84cd1-01fd-483f-bd40-245882212a82}, !- Source Object
  3,                                      !- Outlet Port
  {2da0fbb9-c3e5-4805-873d-177d843bd948}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bae68c64-8378-4fb7-8ac6-3fbc5974a22b}, !- Handle
  {d506aefd-478d-45bb-80e7-69eb7adb93c6}, !- Source Object
  2,                                      !- Outlet Port
  {6a999197-0e24-4651-80d4-f78f9db036d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1611c94-b680-496e-a1df-1f37e8b64dbd}, !- Handle
  {6a999197-0e24-4651-80d4-f78f9db036d0}, !- Source Object
  3,                                      !- Outlet Port
  {5eadedf4-2d10-4b9f-a0de-366162b4e7d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5258f62d-fa63-4dfd-ac9c-6e9c3286618a}, !- Handle
  Node 665,                               !- Name
  {7b2770a8-ee00-456d-9f3d-0f3c1fddbe36}, !- Inlet Port
  {1e88a921-e8d0-4183-aa7f-2ea9278ac1be}; !- Outlet Port

OS:Connection,
  {7b2770a8-ee00-456d-9f3d-0f3c1fddbe36}, !- Handle
  {291833dd-33ba-48ac-aaa5-26981c153a7c}, !- Source Object
  3,                                      !- Outlet Port
  {5258f62d-fa63-4dfd-ac9c-6e9c3286618a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e88a921-e8d0-4183-aa7f-2ea9278ac1be}, !- Handle
  {5258f62d-fa63-4dfd-ac9c-6e9c3286618a}, !- Source Object
  3,                                      !- Outlet Port
  {511b2feb-5f7a-434d-8c23-2195f6c5b9fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3d79ffc5-d065-4c81-ada0-a4978cb8b494}, !- Handle
  {511b2feb-5f7a-434d-8c23-2195f6c5b9fb}, !- Source Object
  4,                                      !- Outlet Port
  {6fb84cd1-01fd-483f-bd40-245882212a82}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f2acd387-06a2-4da6-a5b8-b83093c2fd55}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 42, !- Name
  ,                                       !- Controller List Name
  {016384f3-824d-41f6-af7c-898ad854152d}, !- Availability Schedule
  {9e184a67-d621-4239-ab23-a09a1ec2b90a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {36b05399-19f8-4674-8626-6f4155c41f0a}, !- Supply Side Inlet Node Name
  {88dddbe3-7549-45fa-b2a9-6d6136f20a74}, !- Demand Side Outlet Node Name
  {6799eb1d-4bf4-4a3e-a8f9-8a44690e07b1}, !- Demand Side Inlet Node A
  {a50de5bf-fe1d-4d0b-bb7b-3a76d39e3ab2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3b9c9fe0-e281-409a-b138-2de21bd624f4}, !- Demand Mixer Name
  {94d2ce09-c5d5-4820-8077-923729bdfb2d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d9d5fb4b-a028-4342-8d86-75db4cf1f96a}, !- Handle
  Node 666,                               !- Name
  {36b05399-19f8-4674-8626-6f4155c41f0a}, !- Inlet Port
  {17ad7359-6747-458a-bb82-25f616041990}; !- Outlet Port

OS:Node,
  {c5aa2d53-655d-4e43-b2d4-c980764e73ec}, !- Handle
  Node 667,                               !- Name
  {7cedd234-38c4-4d2c-8ae4-79604170817a}, !- Inlet Port
  {a50de5bf-fe1d-4d0b-bb7b-3a76d39e3ab2}; !- Outlet Port

OS:Connection,
  {36b05399-19f8-4674-8626-6f4155c41f0a}, !- Handle
  {f2acd387-06a2-4da6-a5b8-b83093c2fd55}, !- Source Object
  9,                                      !- Outlet Port
  {d9d5fb4b-a028-4342-8d86-75db4cf1f96a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a50de5bf-fe1d-4d0b-bb7b-3a76d39e3ab2}, !- Handle
  {c5aa2d53-655d-4e43-b2d4-c980764e73ec}, !- Source Object
  3,                                      !- Outlet Port
  {f2acd387-06a2-4da6-a5b8-b83093c2fd55}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a1985dd2-d07a-4b93-b96b-a11bba7a1230}, !- Handle
  Node 668,                               !- Name
  {6799eb1d-4bf4-4a3e-a8f9-8a44690e07b1}, !- Inlet Port
  {aa2c110c-6f92-441d-af45-ce0bd0c8f5c4}; !- Outlet Port

OS:Node,
  {5099b13e-5bf5-4c5e-b90d-0a61c4bc9fb3}, !- Handle
  Node 669,                               !- Name
  {e7130f2b-4b7c-4c95-a26f-7d504ae56798}, !- Inlet Port
  {88dddbe3-7549-45fa-b2a9-6d6136f20a74}; !- Outlet Port

OS:Node,
  {fe765836-4b91-4dd1-89a6-e71ea41f84e9}, !- Handle
  Node 670,                               !- Name
  {c4649431-3263-4016-8192-69dea01343a6}, !- Inlet Port
  {61921a2a-fab7-4f62-8ef2-d261387e6c5f}; !- Outlet Port

OS:Connection,
  {6799eb1d-4bf4-4a3e-a8f9-8a44690e07b1}, !- Handle
  {f2acd387-06a2-4da6-a5b8-b83093c2fd55}, !- Source Object
  11,                                     !- Outlet Port
  {a1985dd2-d07a-4b93-b96b-a11bba7a1230}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88dddbe3-7549-45fa-b2a9-6d6136f20a74}, !- Handle
  {5099b13e-5bf5-4c5e-b90d-0a61c4bc9fb3}, !- Source Object
  3,                                      !- Outlet Port
  {f2acd387-06a2-4da6-a5b8-b83093c2fd55}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {94d2ce09-c5d5-4820-8077-923729bdfb2d}, !- Handle
  Air Loop HVAC Zone Splitter 44,         !- Name
  {aa2c110c-6f92-441d-af45-ce0bd0c8f5c4}, !- Inlet Node Name
  {f17bb8ce-a11e-4ad3-a1e4-cd6d1f49ff70}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3b9c9fe0-e281-409a-b138-2de21bd624f4}, !- Handle
  Air Loop HVAC Zone Mixer 44,            !- Name
  {e7130f2b-4b7c-4c95-a26f-7d504ae56798}, !- Outlet Node Name
  {3a63955d-bd1a-4066-a5f8-eff94f75a611}; !- Inlet Node Name 1

OS:Connection,
  {aa2c110c-6f92-441d-af45-ce0bd0c8f5c4}, !- Handle
  {a1985dd2-d07a-4b93-b96b-a11bba7a1230}, !- Source Object
  3,                                      !- Outlet Port
  {94d2ce09-c5d5-4820-8077-923729bdfb2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7130f2b-4b7c-4c95-a26f-7d504ae56798}, !- Handle
  {3b9c9fe0-e281-409a-b138-2de21bd624f4}, !- Source Object
  2,                                      !- Outlet Port
  {5099b13e-5bf5-4c5e-b90d-0a61c4bc9fb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6810ba98-1847-41f4-9384-e99b87c156c9}, !- Handle
  {f2acd387-06a2-4da6-a5b8-b83093c2fd55}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9e184a67-d621-4239-ab23-a09a1ec2b90a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 43, !- Name
  {71a11f28-ce34-47a2-a835-52445e37bd86}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {a5ec5d36-0007-47b9-8567-54419ccf52bc}, !- Handle
  Fan On Off 44,                          !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {788d597f-bc2c-4461-9489-04a1fb1b592a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {24b55780-a58f-4d62-8387-8d6b1d02e36c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {788d597f-bc2c-4461-9489-04a1fb1b592a}, !- Handle
  Fan On Off Power Curve 43,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {24b55780-a58f-4d62-8387-8d6b1d02e36c}, !- Handle
  Fan On Off Efficiency Curve 43,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1580f658-7835-4957-a0ff-ca329a268bcd}, !- Handle
  Curve Biquadratic 87,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a68f7c92-2196-48e4-a8ca-2474252eb186}, !- Handle
  Curve Quadratic 130,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f0fd47ab-100e-4ab4-bd1d-d8afff32269d}, !- Handle
  Curve Biquadratic 88,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {63b5ff60-dfbb-4d00-bf17-6820a7ea3438}, !- Handle
  Curve Quadratic 131,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b84618ad-527b-4c03-8a81-d15a0cad5ce1}, !- Handle
  Curve Cubic 216,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ba6b320c-37f5-44fd-8a00-bf1e0d7304eb}, !- Handle
  CoilCoolingDXSingleSpeed_dx 43 319kBtu/hr 9.3EER, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3009666-f616-46ac-990a-6ed1d2a09d52}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dcc016b6-c53a-4bda-96e5-7dacec9d4d09}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ac571323-4efd-48be-abd3-37740a9d6f5b}, !- Energy Input Ratio Function of Temperature Curve Name
  {7ba1a6fb-5315-434d-801b-cce654e3c115}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a9d81b5d-4b8c-4418-b601-43edcb529c1f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {6abf7a58-8cd7-4e16-8ce9-53dc8665c033}, !- Handle
  Curve Cubic 217,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {8817a43f-fa9f-44ca-b60d-9c1ddca14567}, !- Handle
  Curve Cubic 218,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {8f437a04-1f2f-4c1a-8c16-4b389badc424}, !- Handle
  Curve Cubic 219,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {3d7ff81f-b9be-403a-a533-3dd70c4ae367}, !- Handle
  Curve Quadratic 132,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {02c03085-7253-42b8-84da-3f72f64660b7}, !- Handle
  Curve Cubic 220,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {b7ef0e04-7ee1-42fd-83f2-e2f55e2c9631}, !- Handle
  CoilHeatingDXSingleSpeed_dx 43 231 Clg kBtu/hr 3.2COPH, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  67741.8398736587,                       !- Rated Total Heating Capacity {W}
  3.50787015461237,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {109590c8-666d-434f-a1b9-4366889a910a}, !- Total Heating Capacity Function of Temperature Curve Name
  {1b6dbfe7-d32b-480f-ba45-3744061ce6bd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f30ad448-db1e-45d5-8d3e-62e978a9a715}, !- Energy Input Ratio Function of Temperature Curve Name
  {334f9aa3-dc43-438a-b764-f9c43c758983}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7505387e-f163-4df4-a6de-c6e036607a41}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {50144e13-20cf-4bf2-9d73-028a4f4a35e4}, !- Handle
  Controller Outdoor Air 44,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {016384f3-824d-41f6-af7c-898ad854152d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8aa6cc5b-394e-48d1-9fd4-fa182d2a2ee1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8aa6cc5b-394e-48d1-9fd4-fa182d2a2ee1}, !- Handle
  Controller Mechanical Ventilation 44,   !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {624f7fe7-5a98-4291-bb2a-7772df9b7ce8}, !- Handle
  Air Loop HVAC Outdoor Air System 44,    !- Name
  {50144e13-20cf-4bf2-9d73-028a4f4a35e4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1a39231f-6cd4-4df8-92a7-332b4a9f506f}, !- Mixed Air Node Name
  {28778e04-1026-450c-b6ad-087ee27e9518}, !- Outdoor Air Stream Node Name
  {0a81da8e-1078-4c54-a513-78acd76c148b}, !- Relief Air Stream Node Name
  {17ad7359-6747-458a-bb82-25f616041990}; !- Return Air Stream Node Name

OS:Node,
  {983a75b5-9f8c-4b79-b319-2d6f8fedbeed}, !- Handle
  Node 671,                               !- Name
  ,                                       !- Inlet Port
  {28778e04-1026-450c-b6ad-087ee27e9518}; !- Outlet Port

OS:Connection,
  {28778e04-1026-450c-b6ad-087ee27e9518}, !- Handle
  {983a75b5-9f8c-4b79-b319-2d6f8fedbeed}, !- Source Object
  3,                                      !- Outlet Port
  {624f7fe7-5a98-4291-bb2a-7772df9b7ce8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {80e35a36-5f6d-4b8c-a114-ff41b4ca198a}, !- Handle
  Node 672,                               !- Name
  {0a81da8e-1078-4c54-a513-78acd76c148b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a81da8e-1078-4c54-a513-78acd76c148b}, !- Handle
  {624f7fe7-5a98-4291-bb2a-7772df9b7ce8}, !- Source Object
  7,                                      !- Outlet Port
  {80e35a36-5f6d-4b8c-a114-ff41b4ca198a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {b8d71c0e-72bb-4824-bf53-043ca303690b}, !- Handle
  Coil Heating Gas 44,                    !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {4baac9c8-a479-411b-84ac-b959ecca1451}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {81b073c2-0f2c-4599-a99d-cb3f114a05d9}, !- Handle
  ALL_ST=Health care facility nurses station_FL=Building Story 2_SCH=H ASHP, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {00aface9-7e6d-4b65-b635-e3d57d6a3bb5}, !- Air Inlet Node Name
  {7cedd234-38c4-4d2c-8ae4-79604170817a}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {065e8564-7e51-41d9-8abc-9c4d01128c91}, !- Controlling Zone or Thermostat Location
  {a5ec5d36-0007-47b9-8567-54419ccf52bc}, !- Supply Air Fan Name
  {b7ef0e04-7ee1-42fd-83f2-e2f55e2c9631}, !- Heating Coil Name
  {ba6b320c-37f5-44fd-8a00-bf1e0d7304eb}, !- Cooling Coil Name
  {b8d71c0e-72bb-4824-bf53-043ca303690b}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {016384f3-824d-41f6-af7c-898ad854152d}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {7cedd234-38c4-4d2c-8ae4-79604170817a}, !- Handle
  {81b073c2-0f2c-4599-a99d-cb3f114a05d9}, !- Source Object
  4,                                      !- Outlet Port
  {c5aa2d53-655d-4e43-b2d4-c980764e73ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d732a4cd-c679-4617-a592-0f3e93e6a1e3}, !- Handle
  Node 673,                               !- Name
  {1a39231f-6cd4-4df8-92a7-332b4a9f506f}, !- Inlet Port
  {00aface9-7e6d-4b65-b635-e3d57d6a3bb5}; !- Outlet Port

OS:Connection,
  {17ad7359-6747-458a-bb82-25f616041990}, !- Handle
  {d9d5fb4b-a028-4342-8d86-75db4cf1f96a}, !- Source Object
  3,                                      !- Outlet Port
  {624f7fe7-5a98-4291-bb2a-7772df9b7ce8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1a39231f-6cd4-4df8-92a7-332b4a9f506f}, !- Handle
  {624f7fe7-5a98-4291-bb2a-7772df9b7ce8}, !- Source Object
  5,                                      !- Outlet Port
  {d732a4cd-c679-4617-a592-0f3e93e6a1e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00aface9-7e6d-4b65-b635-e3d57d6a3bb5}, !- Handle
  {d732a4cd-c679-4617-a592-0f3e93e6a1e3}, !- Source Object
  3,                                      !- Outlet Port
  {81b073c2-0f2c-4599-a99d-cb3f114a05d9}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {31062ffc-f7b3-4518-a234-f9d1998676ce}, !- Handle
  Setpoint Manager Single Zone Reheat 44, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {065e8564-7e51-41d9-8abc-9c4d01128c91}, !- Control Zone Name
  {c5aa2d53-655d-4e43-b2d4-c980764e73ec}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {08772b58-3f55-4ee8-b234-32688c70c9ca}, !- Handle
  Coil Heating Water Baseboard 57,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7e06eea4-b2f3-4d1f-973b-f88b65fc3dd7}, !- Water Inlet Node Name
  {07aa23a5-c790-4b9b-b586-2471668da60d}; !- Water Outlet Node Name

OS:Node,
  {4c5046bd-378d-4f3a-b4f9-7acbf52e0128}, !- Handle
  Node 674,                               !- Name
  {181c5b1d-0eb7-45ba-9210-d1d4be831ad7}, !- Inlet Port
  {7e06eea4-b2f3-4d1f-973b-f88b65fc3dd7}; !- Outlet Port

OS:Connection,
  {181c5b1d-0eb7-45ba-9210-d1d4be831ad7}, !- Handle
  {7abbadb6-2764-44a4-8b84-4e5fa2114a93}, !- Source Object
  59,                                     !- Outlet Port
  {4c5046bd-378d-4f3a-b4f9-7acbf52e0128}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22f0ffed-416c-4fa4-aa85-cf90dc0947d8}, !- Handle
  Node 675,                               !- Name
  {07aa23a5-c790-4b9b-b586-2471668da60d}, !- Inlet Port
  {6c313282-0602-4a46-bb9f-23b12012014c}; !- Outlet Port

OS:Connection,
  {7e06eea4-b2f3-4d1f-973b-f88b65fc3dd7}, !- Handle
  {4c5046bd-378d-4f3a-b4f9-7acbf52e0128}, !- Source Object
  3,                                      !- Outlet Port
  {08772b58-3f55-4ee8-b234-32688c70c9ca}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {07aa23a5-c790-4b9b-b586-2471668da60d}, !- Handle
  {08772b58-3f55-4ee8-b234-32688c70c9ca}, !- Source Object
  10,                                     !- Outlet Port
  {22f0ffed-416c-4fa4-aa85-cf90dc0947d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c313282-0602-4a46-bb9f-23b12012014c}, !- Handle
  {22f0ffed-416c-4fa4-aa85-cf90dc0947d8}, !- Source Object
  3,                                      !- Outlet Port
  {de727d77-66b2-4cb9-9715-1e27a3efe486}, !- Target Object
  59;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7d9cbcc2-e9c0-4451-a208-3b0632371443}, !- Handle
  Zone HVAC Baseboard Convective Water 57, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {08772b58-3f55-4ee8-b234-32688c70c9ca}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6761b757-4ff9-491b-9654-df70a9463476}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 57, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {77c12a36-3d98-4ef4-8bed-f4bef0bed4dc}, !- Air Inlet Node Name
  {c4649431-3263-4016-8192-69dea01343a6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fc46479c-d09d-460f-abcd-1565484856e5}, !- Handle
  Node 676,                               !- Name
  {b754e7db-cfed-43d6-94b4-b1a67c284c43}, !- Inlet Port
  {3a63955d-bd1a-4066-a5f8-eff94f75a611}; !- Outlet Port

OS:Connection,
  {61921a2a-fab7-4f62-8ef2-d261387e6c5f}, !- Handle
  {fe765836-4b91-4dd1-89a6-e71ea41f84e9}, !- Source Object
  3,                                      !- Outlet Port
  {d12929d6-6150-4d6b-9585-154267c7fb82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b754e7db-cfed-43d6-94b4-b1a67c284c43}, !- Handle
  {1d8c111f-cd04-42ac-8173-5fc4693c0249}, !- Source Object
  2,                                      !- Outlet Port
  {fc46479c-d09d-460f-abcd-1565484856e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a63955d-bd1a-4066-a5f8-eff94f75a611}, !- Handle
  {fc46479c-d09d-460f-abcd-1565484856e5}, !- Source Object
  3,                                      !- Outlet Port
  {3b9c9fe0-e281-409a-b138-2de21bd624f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {abe37325-44a5-4cf7-96af-b51f38699d98}, !- Handle
  Node 677,                               !- Name
  {f17bb8ce-a11e-4ad3-a1e4-cd6d1f49ff70}, !- Inlet Port
  {77c12a36-3d98-4ef4-8bed-f4bef0bed4dc}; !- Outlet Port

OS:Connection,
  {f17bb8ce-a11e-4ad3-a1e4-cd6d1f49ff70}, !- Handle
  {94d2ce09-c5d5-4820-8077-923729bdfb2d}, !- Source Object
  3,                                      !- Outlet Port
  {abe37325-44a5-4cf7-96af-b51f38699d98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77c12a36-3d98-4ef4-8bed-f4bef0bed4dc}, !- Handle
  {abe37325-44a5-4cf7-96af-b51f38699d98}, !- Source Object
  3,                                      !- Outlet Port
  {6761b757-4ff9-491b-9654-df70a9463476}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4649431-3263-4016-8192-69dea01343a6}, !- Handle
  {6761b757-4ff9-491b-9654-df70a9463476}, !- Source Object
  4,                                      !- Outlet Port
  {fe765836-4b91-4dd1-89a6-e71ea41f84e9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a94dbe84-c1e0-4229-ac18-cb8921458923}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 43, !- Name
  ,                                       !- Controller List Name
  {417901de-819c-400b-80c1-beac71ff7a50}, !- Availability Schedule
  {b67b085e-650c-4ddb-92d1-b70a6285cefe}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {15fcd23d-080e-4e63-858b-4a430606f20d}, !- Supply Side Inlet Node Name
  {60c5c39c-a44c-4c3a-8363-44b6e2c30cfb}, !- Demand Side Outlet Node Name
  {de080580-25c2-4c98-9690-fa1d3634b667}, !- Demand Side Inlet Node A
  {83c37cc1-bb5a-4ba7-8148-30263a96c864}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cfde539c-f2c0-416a-82de-4a540288465d}, !- Demand Mixer Name
  {60345234-61dc-490b-8334-f4e0091f3d61}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {53bd4687-b653-4fff-ac4f-888378d9e34b}, !- Handle
  Node 678,                               !- Name
  {15fcd23d-080e-4e63-858b-4a430606f20d}, !- Inlet Port
  {53696a3f-57a6-42af-b2df-e0f4e77296d1}; !- Outlet Port

OS:Node,
  {69a5da7e-244a-4ffb-9537-25c252baa16f}, !- Handle
  Node 679,                               !- Name
  {2ce4c5fc-872b-4893-9443-435d6c0741ce}, !- Inlet Port
  {83c37cc1-bb5a-4ba7-8148-30263a96c864}; !- Outlet Port

OS:Connection,
  {15fcd23d-080e-4e63-858b-4a430606f20d}, !- Handle
  {a94dbe84-c1e0-4229-ac18-cb8921458923}, !- Source Object
  9,                                      !- Outlet Port
  {53bd4687-b653-4fff-ac4f-888378d9e34b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83c37cc1-bb5a-4ba7-8148-30263a96c864}, !- Handle
  {69a5da7e-244a-4ffb-9537-25c252baa16f}, !- Source Object
  3,                                      !- Outlet Port
  {a94dbe84-c1e0-4229-ac18-cb8921458923}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4b4740bf-7a3e-466c-b5d5-4cf44a343727}, !- Handle
  Node 680,                               !- Name
  {de080580-25c2-4c98-9690-fa1d3634b667}, !- Inlet Port
  {9b5c8c84-0533-480a-aa68-558daab676fc}; !- Outlet Port

OS:Node,
  {c1cf6b0c-1522-43c2-8722-7b44f934ee7d}, !- Handle
  Node 681,                               !- Name
  {400b381f-eee4-40c9-98f5-b1308054ac1e}, !- Inlet Port
  {60c5c39c-a44c-4c3a-8363-44b6e2c30cfb}; !- Outlet Port

OS:Node,
  {27009555-2e50-4ff3-98d9-b3490cc99db5}, !- Handle
  Node 682,                               !- Name
  {24cd1d9a-42d9-479d-a6ab-3ed0963615d3}, !- Inlet Port
  {001be56e-0983-4a3a-aa4d-115d2d76f749}; !- Outlet Port

OS:Connection,
  {de080580-25c2-4c98-9690-fa1d3634b667}, !- Handle
  {a94dbe84-c1e0-4229-ac18-cb8921458923}, !- Source Object
  11,                                     !- Outlet Port
  {4b4740bf-7a3e-466c-b5d5-4cf44a343727}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60c5c39c-a44c-4c3a-8363-44b6e2c30cfb}, !- Handle
  {c1cf6b0c-1522-43c2-8722-7b44f934ee7d}, !- Source Object
  3,                                      !- Outlet Port
  {a94dbe84-c1e0-4229-ac18-cb8921458923}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {60345234-61dc-490b-8334-f4e0091f3d61}, !- Handle
  Air Loop HVAC Zone Splitter 45,         !- Name
  {9b5c8c84-0533-480a-aa68-558daab676fc}, !- Inlet Node Name
  {ee61a5dd-c8d2-4495-9f00-2ab4ba8d119d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cfde539c-f2c0-416a-82de-4a540288465d}, !- Handle
  Air Loop HVAC Zone Mixer 45,            !- Name
  {400b381f-eee4-40c9-98f5-b1308054ac1e}, !- Outlet Node Name
  {f13b4400-ad0b-4bdb-844d-61bc847c9c87}; !- Inlet Node Name 1

OS:Connection,
  {9b5c8c84-0533-480a-aa68-558daab676fc}, !- Handle
  {4b4740bf-7a3e-466c-b5d5-4cf44a343727}, !- Source Object
  3,                                      !- Outlet Port
  {60345234-61dc-490b-8334-f4e0091f3d61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {400b381f-eee4-40c9-98f5-b1308054ac1e}, !- Handle
  {cfde539c-f2c0-416a-82de-4a540288465d}, !- Source Object
  2,                                      !- Outlet Port
  {c1cf6b0c-1522-43c2-8722-7b44f934ee7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b3a5ad57-3604-4935-ba46-5f6c7c875b16}, !- Handle
  {a94dbe84-c1e0-4229-ac18-cb8921458923}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b67b085e-650c-4ddb-92d1-b70a6285cefe}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 44, !- Name
  {749c15a9-b773-4391-ae09-60bf44022c6d}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {92345753-4a35-45a6-9c81-48edfa80ef4c}, !- Handle
  Fan On Off 45,                          !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8e6bb4b3-9b5a-40c5-978c-08ea92317010}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c8b26d55-978c-43ef-b3d8-12e39be84622}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8e6bb4b3-9b5a-40c5-978c-08ea92317010}, !- Handle
  Fan On Off Power Curve 44,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c8b26d55-978c-43ef-b3d8-12e39be84622}, !- Handle
  Fan On Off Efficiency Curve 44,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {80f3a658-2e3f-4e0b-bc51-b7ce16985064}, !- Handle
  Curve Biquadratic 89,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0f8927de-3910-48c1-b2e2-b0728fea7aec}, !- Handle
  Curve Quadratic 133,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {01d751df-7efe-4a0e-a22b-c16d4c93d366}, !- Handle
  Curve Biquadratic 90,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4a6b65f1-6e09-40f0-ae0f-8d08d04a0fc5}, !- Handle
  Curve Quadratic 134,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e136d57e-8341-4a91-8966-58e4d89be6a7}, !- Handle
  Curve Cubic 221,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1d99e24c-2b32-45f9-a2e5-62792f418ac2}, !- Handle
  CoilCoolingDXSingleSpeed_dx 44 4kBtu/hr 10.0EER, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3009666-f616-46ac-990a-6ed1d2a09d52}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dcc016b6-c53a-4bda-96e5-7dacec9d4d09}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ac571323-4efd-48be-abd3-37740a9d6f5b}, !- Energy Input Ratio Function of Temperature Curve Name
  {7ba1a6fb-5315-434d-801b-cce654e3c115}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a9d81b5d-4b8c-4418-b601-43edcb529c1f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {2e6e0d6f-9c31-4382-b887-fd7878b216ee}, !- Handle
  Curve Cubic 222,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {b53cf254-0b59-4a49-9509-28dd5542712f}, !- Handle
  Curve Cubic 223,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {5062e60d-067d-43d5-a1f7-89b5bf2c4d3e}, !- Handle
  Curve Cubic 224,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {b6fbd7dc-a110-487d-9196-2ad6d148df63}, !- Handle
  Curve Quadratic 135,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a99e6050-678f-4550-8b28-779c88958265}, !- Handle
  Curve Cubic 225,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {e252463e-76c9-4ac3-b9e6-5d079657e6f9}, !- Handle
  CoilHeatingDXSingleSpeed_dx 44 3 Clg kBtu/hr 3.1COPH, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  863.170007249903,                       !- Rated Total Heating Capacity {W}
  3.29355128451639,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {109590c8-666d-434f-a1b9-4366889a910a}, !- Total Heating Capacity Function of Temperature Curve Name
  {1b6dbfe7-d32b-480f-ba45-3744061ce6bd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f30ad448-db1e-45d5-8d3e-62e978a9a715}, !- Energy Input Ratio Function of Temperature Curve Name
  {334f9aa3-dc43-438a-b764-f9c43c758983}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7505387e-f163-4df4-a6de-c6e036607a41}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {46240c86-f3e3-45fb-bbb9-231d92eb627c}, !- Handle
  Controller Outdoor Air 45,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {417901de-819c-400b-80c1-beac71ff7a50}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {78a4efbb-e50c-45da-8d42-1a9df674b873}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {78a4efbb-e50c-45da-8d42-1a9df674b873}, !- Handle
  Controller Mechanical Ventilation 45,   !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {36e1d5a3-26db-490a-bc91-c1fd7312cd94}, !- Handle
  Air Loop HVAC Outdoor Air System 45,    !- Name
  {46240c86-f3e3-45fb-bbb9-231d92eb627c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {706dab3e-74dc-40e3-8e4d-c71a19081829}, !- Mixed Air Node Name
  {c89b9762-24f6-4dc1-8745-3fd152169cbb}, !- Outdoor Air Stream Node Name
  {eeacf401-3fc6-4eac-b613-f5acf4f8702f}, !- Relief Air Stream Node Name
  {53696a3f-57a6-42af-b2df-e0f4e77296d1}; !- Return Air Stream Node Name

OS:Node,
  {e6fc6fa2-8ad7-4d6c-8a70-6493c7adcc85}, !- Handle
  Node 683,                               !- Name
  ,                                       !- Inlet Port
  {c89b9762-24f6-4dc1-8745-3fd152169cbb}; !- Outlet Port

OS:Connection,
  {c89b9762-24f6-4dc1-8745-3fd152169cbb}, !- Handle
  {e6fc6fa2-8ad7-4d6c-8a70-6493c7adcc85}, !- Source Object
  3,                                      !- Outlet Port
  {36e1d5a3-26db-490a-bc91-c1fd7312cd94}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {27d43205-e2b4-4fd8-add2-c1bd8e083d61}, !- Handle
  Node 684,                               !- Name
  {eeacf401-3fc6-4eac-b613-f5acf4f8702f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eeacf401-3fc6-4eac-b613-f5acf4f8702f}, !- Handle
  {36e1d5a3-26db-490a-bc91-c1fd7312cd94}, !- Source Object
  7,                                      !- Outlet Port
  {27d43205-e2b4-4fd8-add2-c1bd8e083d61}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {f157cac9-7247-4e2f-bceb-8ee0788be4a2}, !- Handle
  Coil Heating Gas 45,                    !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {4baac9c8-a479-411b-84ac-b959ecca1451}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {12c3806a-a864-4f93-9e1a-3874990d9c6a}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 3_SCH=H 5 ASHP, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {9018ce0b-d3bb-4400-9370-3c8941c9b3fd}, !- Air Inlet Node Name
  {2ce4c5fc-872b-4893-9443-435d6c0741ce}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d619bafe-10c8-4621-9c1b-e3463b7f0fd3}, !- Controlling Zone or Thermostat Location
  {92345753-4a35-45a6-9c81-48edfa80ef4c}, !- Supply Air Fan Name
  {e252463e-76c9-4ac3-b9e6-5d079657e6f9}, !- Heating Coil Name
  {1d99e24c-2b32-45f9-a2e5-62792f418ac2}, !- Cooling Coil Name
  {f157cac9-7247-4e2f-bceb-8ee0788be4a2}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {417901de-819c-400b-80c1-beac71ff7a50}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {2ce4c5fc-872b-4893-9443-435d6c0741ce}, !- Handle
  {12c3806a-a864-4f93-9e1a-3874990d9c6a}, !- Source Object
  4,                                      !- Outlet Port
  {69a5da7e-244a-4ffb-9537-25c252baa16f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ebeeaee-ee89-4bef-bdfd-be1499d22b38}, !- Handle
  Node 685,                               !- Name
  {706dab3e-74dc-40e3-8e4d-c71a19081829}, !- Inlet Port
  {9018ce0b-d3bb-4400-9370-3c8941c9b3fd}; !- Outlet Port

OS:Connection,
  {53696a3f-57a6-42af-b2df-e0f4e77296d1}, !- Handle
  {53bd4687-b653-4fff-ac4f-888378d9e34b}, !- Source Object
  3,                                      !- Outlet Port
  {36e1d5a3-26db-490a-bc91-c1fd7312cd94}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {706dab3e-74dc-40e3-8e4d-c71a19081829}, !- Handle
  {36e1d5a3-26db-490a-bc91-c1fd7312cd94}, !- Source Object
  5,                                      !- Outlet Port
  {9ebeeaee-ee89-4bef-bdfd-be1499d22b38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9018ce0b-d3bb-4400-9370-3c8941c9b3fd}, !- Handle
  {9ebeeaee-ee89-4bef-bdfd-be1499d22b38}, !- Source Object
  3,                                      !- Outlet Port
  {12c3806a-a864-4f93-9e1a-3874990d9c6a}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {fe194c15-be65-49b5-bcf8-9465d7b25f7b}, !- Handle
  Setpoint Manager Single Zone Reheat 45, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {d619bafe-10c8-4621-9c1b-e3463b7f0fd3}, !- Control Zone Name
  {69a5da7e-244a-4ffb-9537-25c252baa16f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {0911b5ee-e069-40b0-ab72-de93c51e19c5}, !- Handle
  Coil Heating Water Baseboard 58,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {639ecf5c-4236-441c-a470-b7fa3d8ced41}, !- Water Inlet Node Name
  {64e0ecdc-65a2-40ca-8caf-8cafdca0a157}; !- Water Outlet Node Name

OS:Node,
  {65dfea33-7a87-4045-958d-50ebf10e63f9}, !- Handle
  Node 686,                               !- Name
  {855b2897-f91b-4d87-93a9-dd7dd82ba2bf}, !- Inlet Port
  {639ecf5c-4236-441c-a470-b7fa3d8ced41}; !- Outlet Port

OS:Connection,
  {855b2897-f91b-4d87-93a9-dd7dd82ba2bf}, !- Handle
  {7abbadb6-2764-44a4-8b84-4e5fa2114a93}, !- Source Object
  60,                                     !- Outlet Port
  {65dfea33-7a87-4045-958d-50ebf10e63f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {92e1780c-930b-47de-8b8f-3909ddd96d4b}, !- Handle
  Node 687,                               !- Name
  {64e0ecdc-65a2-40ca-8caf-8cafdca0a157}, !- Inlet Port
  {faa9c2c1-5a25-4f26-b92a-91ad70815a72}; !- Outlet Port

OS:Connection,
  {639ecf5c-4236-441c-a470-b7fa3d8ced41}, !- Handle
  {65dfea33-7a87-4045-958d-50ebf10e63f9}, !- Source Object
  3,                                      !- Outlet Port
  {0911b5ee-e069-40b0-ab72-de93c51e19c5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {64e0ecdc-65a2-40ca-8caf-8cafdca0a157}, !- Handle
  {0911b5ee-e069-40b0-ab72-de93c51e19c5}, !- Source Object
  10,                                     !- Outlet Port
  {92e1780c-930b-47de-8b8f-3909ddd96d4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faa9c2c1-5a25-4f26-b92a-91ad70815a72}, !- Handle
  {92e1780c-930b-47de-8b8f-3909ddd96d4b}, !- Source Object
  3,                                      !- Outlet Port
  {de727d77-66b2-4cb9-9715-1e27a3efe486}, !- Target Object
  60;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {62bb3937-3f95-4f1d-94a0-1e07f8945444}, !- Handle
  Zone HVAC Baseboard Convective Water 58, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {0911b5ee-e069-40b0-ab72-de93c51e19c5}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c272120d-cdf5-445a-a59e-bf02ee43d482}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 58, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {9df8c686-2169-4830-a247-259578a7b187}, !- Air Inlet Node Name
  {24cd1d9a-42d9-479d-a6ab-3ed0963615d3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c417fde1-5f84-4110-8810-a548b53f88a2}, !- Handle
  Node 688,                               !- Name
  {89610193-e309-44ad-a4e0-12bfdc74ccad}, !- Inlet Port
  {f13b4400-ad0b-4bdb-844d-61bc847c9c87}; !- Outlet Port

OS:Connection,
  {001be56e-0983-4a3a-aa4d-115d2d76f749}, !- Handle
  {27009555-2e50-4ff3-98d9-b3490cc99db5}, !- Source Object
  3,                                      !- Outlet Port
  {10ae66b4-c8dd-483b-a179-2a1b6d3bfcd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89610193-e309-44ad-a4e0-12bfdc74ccad}, !- Handle
  {2da4be71-9093-4be2-91d5-a38f662b6c2b}, !- Source Object
  2,                                      !- Outlet Port
  {c417fde1-5f84-4110-8810-a548b53f88a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f13b4400-ad0b-4bdb-844d-61bc847c9c87}, !- Handle
  {c417fde1-5f84-4110-8810-a548b53f88a2}, !- Source Object
  3,                                      !- Outlet Port
  {cfde539c-f2c0-416a-82de-4a540288465d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {afba25c1-b9d2-4a78-8abb-2be8e5301d64}, !- Handle
  Node 689,                               !- Name
  {ee61a5dd-c8d2-4495-9f00-2ab4ba8d119d}, !- Inlet Port
  {9df8c686-2169-4830-a247-259578a7b187}; !- Outlet Port

OS:Connection,
  {ee61a5dd-c8d2-4495-9f00-2ab4ba8d119d}, !- Handle
  {60345234-61dc-490b-8334-f4e0091f3d61}, !- Source Object
  3,                                      !- Outlet Port
  {afba25c1-b9d2-4a78-8abb-2be8e5301d64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9df8c686-2169-4830-a247-259578a7b187}, !- Handle
  {afba25c1-b9d2-4a78-8abb-2be8e5301d64}, !- Source Object
  3,                                      !- Outlet Port
  {c272120d-cdf5-445a-a59e-bf02ee43d482}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {24cd1d9a-42d9-479d-a6ab-3ed0963615d3}, !- Handle
  {c272120d-cdf5-445a-a59e-bf02ee43d482}, !- Source Object
  4,                                      !- Outlet Port
  {27009555-2e50-4ff3-98d9-b3490cc99db5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b7e669c7-5d0c-4c10-bc3c-339d20fa222b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 44, !- Name
  ,                                       !- Controller List Name
  {878f2695-6bb4-41fc-bf8d-8c3cf18fc21f}, !- Availability Schedule
  {df62e43f-4b12-4003-a149-611ffa748eca}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {def977be-6b99-4bab-bb87-85658972f9e3}, !- Supply Side Inlet Node Name
  {b8fec8c0-24c4-4628-af75-9df838def7e7}, !- Demand Side Outlet Node Name
  {66ed4e26-1ce3-4fb1-8fd4-bcde7243fb74}, !- Demand Side Inlet Node A
  {e1f665c8-d1f5-4071-a3b2-3215de8d84d8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b0a3852d-abfc-4472-bab0-d9a24cbffdf0}, !- Demand Mixer Name
  {9aa9a988-476d-43db-b732-fb5191858d82}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cb3f0873-caa5-44c3-a2f1-8090cd2433b7}, !- Handle
  Node 690,                               !- Name
  {def977be-6b99-4bab-bb87-85658972f9e3}, !- Inlet Port
  {386372d8-a1d6-412d-b4f3-57c9002930e7}; !- Outlet Port

OS:Node,
  {9499f308-e0fc-47c3-80e1-b6e4ceb7c356}, !- Handle
  Node 691,                               !- Name
  {8b424dfe-a3f0-4df9-bf29-de61e730c129}, !- Inlet Port
  {e1f665c8-d1f5-4071-a3b2-3215de8d84d8}; !- Outlet Port

OS:Connection,
  {def977be-6b99-4bab-bb87-85658972f9e3}, !- Handle
  {b7e669c7-5d0c-4c10-bc3c-339d20fa222b}, !- Source Object
  9,                                      !- Outlet Port
  {cb3f0873-caa5-44c3-a2f1-8090cd2433b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1f665c8-d1f5-4071-a3b2-3215de8d84d8}, !- Handle
  {9499f308-e0fc-47c3-80e1-b6e4ceb7c356}, !- Source Object
  3,                                      !- Outlet Port
  {b7e669c7-5d0c-4c10-bc3c-339d20fa222b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ac791a06-f9e0-4047-acc6-adf1b4a13942}, !- Handle
  Node 692,                               !- Name
  {66ed4e26-1ce3-4fb1-8fd4-bcde7243fb74}, !- Inlet Port
  {db0ccd5b-09ee-4692-8bff-a05f03aed395}; !- Outlet Port

OS:Node,
  {edfdacb8-f295-4000-8bf0-b4f3fb051827}, !- Handle
  Node 693,                               !- Name
  {31bf3c0a-31e7-4436-bf18-bccc4ca6e4fd}, !- Inlet Port
  {b8fec8c0-24c4-4628-af75-9df838def7e7}; !- Outlet Port

OS:Node,
  {e8535fc9-4076-4dc6-813e-81615db88d03}, !- Handle
  Node 694,                               !- Name
  {e2ca5765-2a84-4797-8c58-849a1b4e26e2}, !- Inlet Port
  {7cd35ea0-836a-466a-a39f-30775694d0f7}; !- Outlet Port

OS:Connection,
  {66ed4e26-1ce3-4fb1-8fd4-bcde7243fb74}, !- Handle
  {b7e669c7-5d0c-4c10-bc3c-339d20fa222b}, !- Source Object
  11,                                     !- Outlet Port
  {ac791a06-f9e0-4047-acc6-adf1b4a13942}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8fec8c0-24c4-4628-af75-9df838def7e7}, !- Handle
  {edfdacb8-f295-4000-8bf0-b4f3fb051827}, !- Source Object
  3,                                      !- Outlet Port
  {b7e669c7-5d0c-4c10-bc3c-339d20fa222b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9aa9a988-476d-43db-b732-fb5191858d82}, !- Handle
  Air Loop HVAC Zone Splitter 46,         !- Name
  {db0ccd5b-09ee-4692-8bff-a05f03aed395}, !- Inlet Node Name
  {c2d8f2ad-30d0-4521-b6d9-cf1174934a6b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b0a3852d-abfc-4472-bab0-d9a24cbffdf0}, !- Handle
  Air Loop HVAC Zone Mixer 46,            !- Name
  {31bf3c0a-31e7-4436-bf18-bccc4ca6e4fd}, !- Outlet Node Name
  {54a441c8-b2f9-4b3c-9e26-5a6d5cd83f19}; !- Inlet Node Name 1

OS:Connection,
  {db0ccd5b-09ee-4692-8bff-a05f03aed395}, !- Handle
  {ac791a06-f9e0-4047-acc6-adf1b4a13942}, !- Source Object
  3,                                      !- Outlet Port
  {9aa9a988-476d-43db-b732-fb5191858d82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31bf3c0a-31e7-4436-bf18-bccc4ca6e4fd}, !- Handle
  {b0a3852d-abfc-4472-bab0-d9a24cbffdf0}, !- Source Object
  2,                                      !- Outlet Port
  {edfdacb8-f295-4000-8bf0-b4f3fb051827}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d6d543ea-0297-4198-9d72-029f90f7a4b7}, !- Handle
  {b7e669c7-5d0c-4c10-bc3c-339d20fa222b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {df62e43f-4b12-4003-a149-611ffa748eca}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 45, !- Name
  {b4a3d1b2-e647-42e0-8425-a4f215208ff8}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {634e3c21-92fc-4a01-96d9-131d5fe40df4}, !- Handle
  Fan On Off 46,                          !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0a7dc966-afd2-403b-affd-82a752c69866}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {16d76816-4f40-45ca-ad67-ccdbe902ff07}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0a7dc966-afd2-403b-affd-82a752c69866}, !- Handle
  Fan On Off Power Curve 45,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {16d76816-4f40-45ca-ad67-ccdbe902ff07}, !- Handle
  Fan On Off Efficiency Curve 45,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {43a5463f-fc3b-4a1a-a728-8604d0e9c934}, !- Handle
  Curve Biquadratic 91,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1b8fe1dc-fd97-418d-93e4-9db8c634e7a8}, !- Handle
  Curve Quadratic 136,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {389cf319-a602-4abd-8c9a-34efc3a6d42f}, !- Handle
  Curve Biquadratic 92,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1273002e-da16-41c0-8480-a972bc9a59bd}, !- Handle
  Curve Quadratic 137,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a9771fe9-6fe9-467b-91ab-5e321459383f}, !- Handle
  Curve Cubic 226,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c7cc098e-67db-4da4-8c37-46d743e50ccc}, !- Handle
  CoilCoolingDXSingleSpeed_dx 45 225kBtu/hr 10.4EER, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.59905974482593,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3009666-f616-46ac-990a-6ed1d2a09d52}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dcc016b6-c53a-4bda-96e5-7dacec9d4d09}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ac571323-4efd-48be-abd3-37740a9d6f5b}, !- Energy Input Ratio Function of Temperature Curve Name
  {7ba1a6fb-5315-434d-801b-cce654e3c115}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a9d81b5d-4b8c-4418-b601-43edcb529c1f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {003f95f2-939e-40c1-8fd2-411dfadab26a}, !- Handle
  Curve Cubic 227,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {70bad25b-38bd-48ad-a3c2-58599bea8940}, !- Handle
  Curve Cubic 228,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {96c76708-d6c0-4642-80f1-f02d3bcd8a3b}, !- Handle
  Curve Cubic 229,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {9c5d45d1-e410-4286-b5a5-18542b43bf6e}, !- Handle
  Curve Quadratic 138,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6941173a-4e0a-4159-8739-9083b042d4f2}, !- Handle
  Curve Cubic 230,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {83c88331-0049-43f0-9c98-f673a26ceb0b}, !- Handle
  CoilHeatingDXSingleSpeed_dx 45 163 Clg kBtu/hr 3.2COPH, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  47695.1692489045,                       !- Rated Total Heating Capacity {W}
  3.47547492978753,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {109590c8-666d-434f-a1b9-4366889a910a}, !- Total Heating Capacity Function of Temperature Curve Name
  {1b6dbfe7-d32b-480f-ba45-3744061ce6bd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f30ad448-db1e-45d5-8d3e-62e978a9a715}, !- Energy Input Ratio Function of Temperature Curve Name
  {334f9aa3-dc43-438a-b764-f9c43c758983}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7505387e-f163-4df4-a6de-c6e036607a41}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {b93cc883-8c53-4e8b-9721-4ecd9ba6ec88}, !- Handle
  Controller Outdoor Air 46,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {878f2695-6bb4-41fc-bf8d-8c3cf18fc21f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {dd662d1f-ec31-4888-a06f-276a7dca0d95}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {dd662d1f-ec31-4888-a06f-276a7dca0d95}, !- Handle
  Controller Mechanical Ventilation 46,   !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {979d52ee-051f-4758-bf63-b84ea3c70d54}, !- Handle
  Air Loop HVAC Outdoor Air System 46,    !- Name
  {b93cc883-8c53-4e8b-9721-4ecd9ba6ec88}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1eb55177-148e-4731-a139-b778e27b6347}, !- Mixed Air Node Name
  {5e14b2cf-58f4-4340-b02e-76d81e768f5e}, !- Outdoor Air Stream Node Name
  {e7b1cc09-c437-4218-840a-f08ca7895b49}, !- Relief Air Stream Node Name
  {386372d8-a1d6-412d-b4f3-57c9002930e7}; !- Return Air Stream Node Name

OS:Node,
  {7311316a-431c-4ce9-b5d8-feae1ec65698}, !- Handle
  Node 695,                               !- Name
  ,                                       !- Inlet Port
  {5e14b2cf-58f4-4340-b02e-76d81e768f5e}; !- Outlet Port

OS:Connection,
  {5e14b2cf-58f4-4340-b02e-76d81e768f5e}, !- Handle
  {7311316a-431c-4ce9-b5d8-feae1ec65698}, !- Source Object
  3,                                      !- Outlet Port
  {979d52ee-051f-4758-bf63-b84ea3c70d54}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c5d34af0-1cbe-4c67-b7b0-c5ad1dee5496}, !- Handle
  Node 696,                               !- Name
  {e7b1cc09-c437-4218-840a-f08ca7895b49}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7b1cc09-c437-4218-840a-f08ca7895b49}, !- Handle
  {979d52ee-051f-4758-bf63-b84ea3c70d54}, !- Source Object
  7,                                      !- Outlet Port
  {c5d34af0-1cbe-4c67-b7b0-c5ad1dee5496}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {8eb9a33d-60a8-40a8-b222-97b99442d760}, !- Handle
  Coil Heating Gas 46,                    !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {4baac9c8-a479-411b-84ac-b959ecca1451}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {e4638e3d-df40-48c6-a8bf-199a2f0e97c7}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 6_SCH=B ASHP, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {0e291cb7-da4f-42da-a72f-a1093ef2d083}, !- Air Inlet Node Name
  {8b424dfe-a3f0-4df9-bf29-de61e730c129}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e1cff62f-40e2-4caf-a70b-3dd4a2ca29e3}, !- Controlling Zone or Thermostat Location
  {634e3c21-92fc-4a01-96d9-131d5fe40df4}, !- Supply Air Fan Name
  {83c88331-0049-43f0-9c98-f673a26ceb0b}, !- Heating Coil Name
  {c7cc098e-67db-4da4-8c37-46d743e50ccc}, !- Cooling Coil Name
  {8eb9a33d-60a8-40a8-b222-97b99442d760}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {878f2695-6bb4-41fc-bf8d-8c3cf18fc21f}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {8b424dfe-a3f0-4df9-bf29-de61e730c129}, !- Handle
  {e4638e3d-df40-48c6-a8bf-199a2f0e97c7}, !- Source Object
  4,                                      !- Outlet Port
  {9499f308-e0fc-47c3-80e1-b6e4ceb7c356}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21e80a0c-9395-4c81-9e1c-9a8fb3c1a9e4}, !- Handle
  Node 697,                               !- Name
  {1eb55177-148e-4731-a139-b778e27b6347}, !- Inlet Port
  {0e291cb7-da4f-42da-a72f-a1093ef2d083}; !- Outlet Port

OS:Connection,
  {386372d8-a1d6-412d-b4f3-57c9002930e7}, !- Handle
  {cb3f0873-caa5-44c3-a2f1-8090cd2433b7}, !- Source Object
  3,                                      !- Outlet Port
  {979d52ee-051f-4758-bf63-b84ea3c70d54}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1eb55177-148e-4731-a139-b778e27b6347}, !- Handle
  {979d52ee-051f-4758-bf63-b84ea3c70d54}, !- Source Object
  5,                                      !- Outlet Port
  {21e80a0c-9395-4c81-9e1c-9a8fb3c1a9e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e291cb7-da4f-42da-a72f-a1093ef2d083}, !- Handle
  {21e80a0c-9395-4c81-9e1c-9a8fb3c1a9e4}, !- Source Object
  3,                                      !- Outlet Port
  {e4638e3d-df40-48c6-a8bf-199a2f0e97c7}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {c301c6e5-901c-42ea-8451-c85a7a923506}, !- Handle
  Setpoint Manager Single Zone Reheat 46, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {e1cff62f-40e2-4caf-a70b-3dd4a2ca29e3}, !- Control Zone Name
  {9499f308-e0fc-47c3-80e1-b6e4ceb7c356}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {adcf16fd-d093-420e-8735-b4ee04816bef}, !- Handle
  Coil Heating Water Baseboard 59,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {232da2be-5ed0-4607-a0d3-51b8b87a5813}, !- Water Inlet Node Name
  {8692a8f9-3fd7-4444-9e97-74cdfdc1aa24}; !- Water Outlet Node Name

OS:Node,
  {3f807aa4-2e55-41f7-8a74-36c9c50cbe34}, !- Handle
  Node 698,                               !- Name
  {22accaa1-e6c9-4c95-8c89-9cf490c0beb0}, !- Inlet Port
  {232da2be-5ed0-4607-a0d3-51b8b87a5813}; !- Outlet Port

OS:Connection,
  {22accaa1-e6c9-4c95-8c89-9cf490c0beb0}, !- Handle
  {7abbadb6-2764-44a4-8b84-4e5fa2114a93}, !- Source Object
  61,                                     !- Outlet Port
  {3f807aa4-2e55-41f7-8a74-36c9c50cbe34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b0a95c0-58d5-4a13-b8ea-0ce25042409d}, !- Handle
  Node 699,                               !- Name
  {8692a8f9-3fd7-4444-9e97-74cdfdc1aa24}, !- Inlet Port
  {520ebd87-259f-4929-bf4d-dc97fbe1821f}; !- Outlet Port

OS:Connection,
  {232da2be-5ed0-4607-a0d3-51b8b87a5813}, !- Handle
  {3f807aa4-2e55-41f7-8a74-36c9c50cbe34}, !- Source Object
  3,                                      !- Outlet Port
  {adcf16fd-d093-420e-8735-b4ee04816bef}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8692a8f9-3fd7-4444-9e97-74cdfdc1aa24}, !- Handle
  {adcf16fd-d093-420e-8735-b4ee04816bef}, !- Source Object
  10,                                     !- Outlet Port
  {4b0a95c0-58d5-4a13-b8ea-0ce25042409d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {520ebd87-259f-4929-bf4d-dc97fbe1821f}, !- Handle
  {4b0a95c0-58d5-4a13-b8ea-0ce25042409d}, !- Source Object
  3,                                      !- Outlet Port
  {de727d77-66b2-4cb9-9715-1e27a3efe486}, !- Target Object
  61;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {331f4e87-0454-4970-9c80-c0500fb1f7b6}, !- Handle
  Zone HVAC Baseboard Convective Water 59, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {adcf16fd-d093-420e-8735-b4ee04816bef}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {634d1893-8216-41a8-b6b4-441a22195635}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 59, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {ea459f18-6c78-4849-83a7-39804d403c64}, !- Air Inlet Node Name
  {e2ca5765-2a84-4797-8c58-849a1b4e26e2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d11adf11-a5fe-469d-9131-e1cee7e1713d}, !- Handle
  Node 700,                               !- Name
  {86816249-01b4-4492-9bef-9360cfb3a09b}, !- Inlet Port
  {54a441c8-b2f9-4b3c-9e26-5a6d5cd83f19}; !- Outlet Port

OS:Connection,
  {7cd35ea0-836a-466a-a39f-30775694d0f7}, !- Handle
  {e8535fc9-4076-4dc6-813e-81615db88d03}, !- Source Object
  3,                                      !- Outlet Port
  {4e0c0237-eaab-4d46-8651-1e2b6d3fff16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86816249-01b4-4492-9bef-9360cfb3a09b}, !- Handle
  {17c38a8c-8b8b-4859-968a-b3db8c22405a}, !- Source Object
  2,                                      !- Outlet Port
  {d11adf11-a5fe-469d-9131-e1cee7e1713d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54a441c8-b2f9-4b3c-9e26-5a6d5cd83f19}, !- Handle
  {d11adf11-a5fe-469d-9131-e1cee7e1713d}, !- Source Object
  3,                                      !- Outlet Port
  {b0a3852d-abfc-4472-bab0-d9a24cbffdf0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {231dd2ca-fda9-4378-9c70-679acd61f3f4}, !- Handle
  Node 701,                               !- Name
  {c2d8f2ad-30d0-4521-b6d9-cf1174934a6b}, !- Inlet Port
  {ea459f18-6c78-4849-83a7-39804d403c64}; !- Outlet Port

OS:Connection,
  {c2d8f2ad-30d0-4521-b6d9-cf1174934a6b}, !- Handle
  {9aa9a988-476d-43db-b732-fb5191858d82}, !- Source Object
  3,                                      !- Outlet Port
  {231dd2ca-fda9-4378-9c70-679acd61f3f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea459f18-6c78-4849-83a7-39804d403c64}, !- Handle
  {231dd2ca-fda9-4378-9c70-679acd61f3f4}, !- Source Object
  3,                                      !- Outlet Port
  {634d1893-8216-41a8-b6b4-441a22195635}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e2ca5765-2a84-4797-8c58-849a1b4e26e2}, !- Handle
  {634d1893-8216-41a8-b6b4-441a22195635}, !- Source Object
  4,                                      !- Outlet Port
  {e8535fc9-4076-4dc6-813e-81615db88d03}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2d9df953-3456-4a48-aee4-45c7036ccf7b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 45, !- Name
  ,                                       !- Controller List Name
  {c8c5d38b-f2f9-4dc5-a44f-28b5fe42aeb7}, !- Availability Schedule
  {8e6f12d3-cb95-4946-96be-d6fa2a3ab3f9}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4c782f8a-9be8-4354-9397-a2fc8f6803cc}, !- Supply Side Inlet Node Name
  {5120c471-8cca-4994-a121-3f07e7887751}, !- Demand Side Outlet Node Name
  {1d34c373-fee4-47e1-aa97-9d5b97853606}, !- Demand Side Inlet Node A
  {6f0369c2-017d-44ba-bd43-2b7e5eaa138f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {631ebad7-a1ee-4a50-9c24-52e2d98767d0}, !- Demand Mixer Name
  {4b5e4508-3dcb-46c1-93ac-47542e6c61c8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {20d15651-254b-425a-a688-1740826da148}, !- Handle
  Node 702,                               !- Name
  {4c782f8a-9be8-4354-9397-a2fc8f6803cc}, !- Inlet Port
  {da7897bc-0132-41ad-bd67-644f49f51a9d}; !- Outlet Port

OS:Node,
  {0bd92191-717d-4a04-8dbc-fb10384a74d4}, !- Handle
  Node 703,                               !- Name
  {cb705331-b4fe-498d-b58c-3d91abe451ec}, !- Inlet Port
  {6f0369c2-017d-44ba-bd43-2b7e5eaa138f}; !- Outlet Port

OS:Connection,
  {4c782f8a-9be8-4354-9397-a2fc8f6803cc}, !- Handle
  {2d9df953-3456-4a48-aee4-45c7036ccf7b}, !- Source Object
  9,                                      !- Outlet Port
  {20d15651-254b-425a-a688-1740826da148}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f0369c2-017d-44ba-bd43-2b7e5eaa138f}, !- Handle
  {0bd92191-717d-4a04-8dbc-fb10384a74d4}, !- Source Object
  3,                                      !- Outlet Port
  {2d9df953-3456-4a48-aee4-45c7036ccf7b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1ad36214-7f88-4b05-9c93-543a2bdf421e}, !- Handle
  Node 704,                               !- Name
  {1d34c373-fee4-47e1-aa97-9d5b97853606}, !- Inlet Port
  {e919901e-6aac-4027-bd9f-8bf62c028ca1}; !- Outlet Port

OS:Node,
  {1c428fea-55b5-4c05-99cd-833e396ca56a}, !- Handle
  Node 705,                               !- Name
  {df3d5b40-1a76-4522-b8a1-737e713fe183}, !- Inlet Port
  {5120c471-8cca-4994-a121-3f07e7887751}; !- Outlet Port

OS:Node,
  {ed657889-8415-4710-be07-a294e3c3d4f0}, !- Handle
  Node 706,                               !- Name
  {effb7260-fdc9-4631-9b98-ebc12282d384}, !- Inlet Port
  {88712487-d823-4e2f-87c1-3e3e757d9b8f}; !- Outlet Port

OS:Connection,
  {1d34c373-fee4-47e1-aa97-9d5b97853606}, !- Handle
  {2d9df953-3456-4a48-aee4-45c7036ccf7b}, !- Source Object
  11,                                     !- Outlet Port
  {1ad36214-7f88-4b05-9c93-543a2bdf421e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5120c471-8cca-4994-a121-3f07e7887751}, !- Handle
  {1c428fea-55b5-4c05-99cd-833e396ca56a}, !- Source Object
  3,                                      !- Outlet Port
  {2d9df953-3456-4a48-aee4-45c7036ccf7b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4b5e4508-3dcb-46c1-93ac-47542e6c61c8}, !- Handle
  Air Loop HVAC Zone Splitter 47,         !- Name
  {e919901e-6aac-4027-bd9f-8bf62c028ca1}, !- Inlet Node Name
  {5c5d6513-88ed-4930-9507-d23dd2a77880}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {631ebad7-a1ee-4a50-9c24-52e2d98767d0}, !- Handle
  Air Loop HVAC Zone Mixer 47,            !- Name
  {df3d5b40-1a76-4522-b8a1-737e713fe183}, !- Outlet Node Name
  {9da48e45-a764-4fdc-b928-842bd053d7f8}; !- Inlet Node Name 1

OS:Connection,
  {e919901e-6aac-4027-bd9f-8bf62c028ca1}, !- Handle
  {1ad36214-7f88-4b05-9c93-543a2bdf421e}, !- Source Object
  3,                                      !- Outlet Port
  {4b5e4508-3dcb-46c1-93ac-47542e6c61c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df3d5b40-1a76-4522-b8a1-737e713fe183}, !- Handle
  {631ebad7-a1ee-4a50-9c24-52e2d98767d0}, !- Source Object
  2,                                      !- Outlet Port
  {1c428fea-55b5-4c05-99cd-833e396ca56a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {75c33f79-e04b-483c-99d0-874587f24810}, !- Handle
  {2d9df953-3456-4a48-aee4-45c7036ccf7b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8e6f12d3-cb95-4946-96be-d6fa2a3ab3f9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 46, !- Name
  {1b430c0d-471c-4e7f-a0a5-fc79af9bfab8}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {af83db4e-6e01-474b-a475-dd8dc1f404d9}, !- Handle
  Fan On Off 47,                          !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fd6761e4-00c1-40ad-8bce-c8feb7cd097f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bb81f79c-0065-40f6-a682-49957350e199}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fd6761e4-00c1-40ad-8bce-c8feb7cd097f}, !- Handle
  Fan On Off Power Curve 46,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bb81f79c-0065-40f6-a682-49957350e199}, !- Handle
  Fan On Off Efficiency Curve 46,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0e538389-5b94-483f-8a1f-be0b66a502e0}, !- Handle
  Curve Biquadratic 93,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a17e68eb-770b-4fb5-ba33-4c772a764bd5}, !- Handle
  Curve Quadratic 139,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {944984bc-bf85-4557-bc07-314eceb416b7}, !- Handle
  Curve Biquadratic 94,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bf8c101d-9da5-4928-8481-029b06cfae15}, !- Handle
  Curve Quadratic 140,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e640b178-d8ac-4a52-ba5e-20201c57867c}, !- Handle
  Curve Cubic 231,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2c0ee96c-4134-4a15-b718-6de3806726f7}, !- Handle
  CoilCoolingDXSingleSpeed_dx 46 70kBtu/hr 10.8EER, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.73224036438218,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3009666-f616-46ac-990a-6ed1d2a09d52}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dcc016b6-c53a-4bda-96e5-7dacec9d4d09}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ac571323-4efd-48be-abd3-37740a9d6f5b}, !- Energy Input Ratio Function of Temperature Curve Name
  {7ba1a6fb-5315-434d-801b-cce654e3c115}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a9d81b5d-4b8c-4418-b601-43edcb529c1f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {1c336745-ea34-4b5d-939b-6803c9686a89}, !- Handle
  Curve Cubic 232,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {15255d35-a3e5-4426-9f6b-eafe19cf4238}, !- Handle
  Curve Cubic 233,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {51eac0ae-d242-4fb8-b802-c408a64adeaa}, !- Handle
  Curve Cubic 234,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {f36617a3-21e3-427d-89bc-b3898719e990}, !- Handle
  Curve Quadratic 141,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d962e69c-78aa-4430-9245-5d94d661fccd}, !- Handle
  Curve Cubic 235,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {406c171d-76c8-4480-9dd9-729cb68dbea1}, !- Handle
  CoilHeatingDXSingleSpeed_dx 46 51 Clg kBtu/hr 3.1COPH, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  14855.6666389602,                       !- Rated Total Heating Capacity {W}
  3.31545640620191,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {109590c8-666d-434f-a1b9-4366889a910a}, !- Total Heating Capacity Function of Temperature Curve Name
  {1b6dbfe7-d32b-480f-ba45-3744061ce6bd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f30ad448-db1e-45d5-8d3e-62e978a9a715}, !- Energy Input Ratio Function of Temperature Curve Name
  {334f9aa3-dc43-438a-b764-f9c43c758983}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7505387e-f163-4df4-a6de-c6e036607a41}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {64e3bde0-99be-4eba-aeb5-5807fa08e31f}, !- Handle
  Controller Outdoor Air 47,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c8c5d38b-f2f9-4dc5-a44f-28b5fe42aeb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {db1d2b73-d3d1-42e0-869b-d6db459a1c43}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {db1d2b73-d3d1-42e0-869b-d6db459a1c43}, !- Handle
  Controller Mechanical Ventilation 47,   !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e3835414-d835-4b23-a559-3d7e99429b11}, !- Handle
  Air Loop HVAC Outdoor Air System 47,    !- Name
  {64e3bde0-99be-4eba-aeb5-5807fa08e31f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a5616c75-d4ca-469a-8d85-46dfdb76d491}, !- Mixed Air Node Name
  {751fe10c-bf4d-4425-b9c1-8a4e4681cc2d}, !- Outdoor Air Stream Node Name
  {2a02b55c-8bcf-4cde-b3af-2f4e7a07bded}, !- Relief Air Stream Node Name
  {da7897bc-0132-41ad-bd67-644f49f51a9d}; !- Return Air Stream Node Name

OS:Node,
  {9859a786-0e8b-4bb2-90c8-53fed74781bd}, !- Handle
  Node 707,                               !- Name
  ,                                       !- Inlet Port
  {751fe10c-bf4d-4425-b9c1-8a4e4681cc2d}; !- Outlet Port

OS:Connection,
  {751fe10c-bf4d-4425-b9c1-8a4e4681cc2d}, !- Handle
  {9859a786-0e8b-4bb2-90c8-53fed74781bd}, !- Source Object
  3,                                      !- Outlet Port
  {e3835414-d835-4b23-a559-3d7e99429b11}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {57043df0-03f2-4224-95d5-625f8656835d}, !- Handle
  Node 708,                               !- Name
  {2a02b55c-8bcf-4cde-b3af-2f4e7a07bded}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a02b55c-8bcf-4cde-b3af-2f4e7a07bded}, !- Handle
  {e3835414-d835-4b23-a559-3d7e99429b11}, !- Source Object
  7,                                      !- Outlet Port
  {57043df0-03f2-4224-95d5-625f8656835d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {b17fceb9-7e18-4057-bb8e-19cf0af57c52}, !- Handle
  Coil Heating Gas 47,                    !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {4baac9c8-a479-411b-84ac-b959ecca1451}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {6485cc70-813f-4486-a921-b27c9b9cd59f}, !- Handle
  ALL_ST=Health care facility imaging room_FL=Building Story 5_SCH=H ASHP, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {d05eaea0-cf6f-4d47-9f0a-e3124b2f7ef1}, !- Air Inlet Node Name
  {cb705331-b4fe-498d-b58c-3d91abe451ec}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0538ef44-aad8-4f07-8d38-725ce75aab74}, !- Controlling Zone or Thermostat Location
  {af83db4e-6e01-474b-a475-dd8dc1f404d9}, !- Supply Air Fan Name
  {406c171d-76c8-4480-9dd9-729cb68dbea1}, !- Heating Coil Name
  {2c0ee96c-4134-4a15-b718-6de3806726f7}, !- Cooling Coil Name
  {b17fceb9-7e18-4057-bb8e-19cf0af57c52}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {c8c5d38b-f2f9-4dc5-a44f-28b5fe42aeb7}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {cb705331-b4fe-498d-b58c-3d91abe451ec}, !- Handle
  {6485cc70-813f-4486-a921-b27c9b9cd59f}, !- Source Object
  4,                                      !- Outlet Port
  {0bd92191-717d-4a04-8dbc-fb10384a74d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f30af807-48fb-4338-a54f-5951b4af9711}, !- Handle
  Node 709,                               !- Name
  {a5616c75-d4ca-469a-8d85-46dfdb76d491}, !- Inlet Port
  {d05eaea0-cf6f-4d47-9f0a-e3124b2f7ef1}; !- Outlet Port

OS:Connection,
  {da7897bc-0132-41ad-bd67-644f49f51a9d}, !- Handle
  {20d15651-254b-425a-a688-1740826da148}, !- Source Object
  3,                                      !- Outlet Port
  {e3835414-d835-4b23-a559-3d7e99429b11}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a5616c75-d4ca-469a-8d85-46dfdb76d491}, !- Handle
  {e3835414-d835-4b23-a559-3d7e99429b11}, !- Source Object
  5,                                      !- Outlet Port
  {f30af807-48fb-4338-a54f-5951b4af9711}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d05eaea0-cf6f-4d47-9f0a-e3124b2f7ef1}, !- Handle
  {f30af807-48fb-4338-a54f-5951b4af9711}, !- Source Object
  3,                                      !- Outlet Port
  {6485cc70-813f-4486-a921-b27c9b9cd59f}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {91571664-e417-4ccf-9332-f73d5660fec6}, !- Handle
  Setpoint Manager Single Zone Reheat 47, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {0538ef44-aad8-4f07-8d38-725ce75aab74}, !- Control Zone Name
  {0bd92191-717d-4a04-8dbc-fb10384a74d4}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {d30e9fd8-0e2f-43d0-b5a0-2141db06e014}, !- Handle
  Coil Heating Water Baseboard 60,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c7619be6-df3d-4eaa-b537-9513470ac9a7}, !- Water Inlet Node Name
  {6e07248c-a48d-49ce-8965-42155b4b51a2}; !- Water Outlet Node Name

OS:Node,
  {78bac046-cb16-4bba-b46c-1525205fb414}, !- Handle
  Node 710,                               !- Name
  {e4de5f92-b7a5-48e1-b4ea-7e46c0971fc0}, !- Inlet Port
  {c7619be6-df3d-4eaa-b537-9513470ac9a7}; !- Outlet Port

OS:Connection,
  {e4de5f92-b7a5-48e1-b4ea-7e46c0971fc0}, !- Handle
  {7abbadb6-2764-44a4-8b84-4e5fa2114a93}, !- Source Object
  62,                                     !- Outlet Port
  {78bac046-cb16-4bba-b46c-1525205fb414}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bacb6cfb-f851-4e5f-8233-b59a6bc0f37a}, !- Handle
  Node 711,                               !- Name
  {6e07248c-a48d-49ce-8965-42155b4b51a2}, !- Inlet Port
  {ed14817e-897c-49de-8681-3605db7ed3db}; !- Outlet Port

OS:Connection,
  {c7619be6-df3d-4eaa-b537-9513470ac9a7}, !- Handle
  {78bac046-cb16-4bba-b46c-1525205fb414}, !- Source Object
  3,                                      !- Outlet Port
  {d30e9fd8-0e2f-43d0-b5a0-2141db06e014}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6e07248c-a48d-49ce-8965-42155b4b51a2}, !- Handle
  {d30e9fd8-0e2f-43d0-b5a0-2141db06e014}, !- Source Object
  10,                                     !- Outlet Port
  {bacb6cfb-f851-4e5f-8233-b59a6bc0f37a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed14817e-897c-49de-8681-3605db7ed3db}, !- Handle
  {bacb6cfb-f851-4e5f-8233-b59a6bc0f37a}, !- Source Object
  3,                                      !- Outlet Port
  {de727d77-66b2-4cb9-9715-1e27a3efe486}, !- Target Object
  62;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1b2a03d7-f5e0-4dea-a949-7b278e25ff1a}, !- Handle
  Zone HVAC Baseboard Convective Water 60, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {d30e9fd8-0e2f-43d0-b5a0-2141db06e014}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cd549dab-738b-42b2-8b7d-bff95781fb3c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 60, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {1cd414c5-dc22-4445-aa4f-a07dc119c688}, !- Air Inlet Node Name
  {effb7260-fdc9-4631-9b98-ebc12282d384}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9a0d61c3-d70e-4902-b5ea-8d00d1880b69}, !- Handle
  Node 712,                               !- Name
  {d96e3a60-4eee-4bc4-bd40-abae2f4ad106}, !- Inlet Port
  {9da48e45-a764-4fdc-b928-842bd053d7f8}; !- Outlet Port

OS:Connection,
  {88712487-d823-4e2f-87c1-3e3e757d9b8f}, !- Handle
  {ed657889-8415-4710-be07-a294e3c3d4f0}, !- Source Object
  3,                                      !- Outlet Port
  {64e5e37f-3a49-4cb2-869f-2a9afcfcf9e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d96e3a60-4eee-4bc4-bd40-abae2f4ad106}, !- Handle
  {00e7fe6c-ef62-4a63-98b0-a81a7997ec15}, !- Source Object
  2,                                      !- Outlet Port
  {9a0d61c3-d70e-4902-b5ea-8d00d1880b69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9da48e45-a764-4fdc-b928-842bd053d7f8}, !- Handle
  {9a0d61c3-d70e-4902-b5ea-8d00d1880b69}, !- Source Object
  3,                                      !- Outlet Port
  {631ebad7-a1ee-4a50-9c24-52e2d98767d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {56eedec4-d5a9-44ab-ac67-fc9291ae473c}, !- Handle
  Node 713,                               !- Name
  {5c5d6513-88ed-4930-9507-d23dd2a77880}, !- Inlet Port
  {1cd414c5-dc22-4445-aa4f-a07dc119c688}; !- Outlet Port

OS:Connection,
  {5c5d6513-88ed-4930-9507-d23dd2a77880}, !- Handle
  {4b5e4508-3dcb-46c1-93ac-47542e6c61c8}, !- Source Object
  3,                                      !- Outlet Port
  {56eedec4-d5a9-44ab-ac67-fc9291ae473c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cd414c5-dc22-4445-aa4f-a07dc119c688}, !- Handle
  {56eedec4-d5a9-44ab-ac67-fc9291ae473c}, !- Source Object
  3,                                      !- Outlet Port
  {cd549dab-738b-42b2-8b7d-bff95781fb3c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {effb7260-fdc9-4631-9b98-ebc12282d384}, !- Handle
  {cd549dab-738b-42b2-8b7d-bff95781fb3c}, !- Source Object
  4,                                      !- Outlet Port
  {ed657889-8415-4710-be07-a294e3c3d4f0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {76a467c1-9a81-4844-a29e-fd1c4cf6ed75}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 46, !- Name
  ,                                       !- Controller List Name
  {4eda29ec-828d-4813-b46b-6e51381750f8}, !- Availability Schedule
  {1af6d2e2-529a-436e-8e6c-fab15116ed48}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8d250448-bac2-4ad4-9201-2722d4b171b4}, !- Supply Side Inlet Node Name
  {256c3f59-f1fc-4ea8-986f-87d18d0a4727}, !- Demand Side Outlet Node Name
  {a3b8e8ed-31a9-48f1-9f01-c9f4c472263e}, !- Demand Side Inlet Node A
  {c49f8f73-58b7-422d-beac-21e463a6462c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {70d1b713-1ef4-45ab-a08e-440b5361f052}, !- Demand Mixer Name
  {85be0a1d-1b05-4db1-b426-796283f34405}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {568c7b17-3279-41dd-af3c-41bd1f458904}, !- Handle
  Node 714,                               !- Name
  {8d250448-bac2-4ad4-9201-2722d4b171b4}, !- Inlet Port
  {55b067ee-6cea-4a18-8c53-fe545d20e27b}; !- Outlet Port

OS:Node,
  {ba13fe91-1a70-460e-bca2-6c237cfa8d44}, !- Handle
  Node 715,                               !- Name
  {e86c9ba2-8e2c-4d85-9893-53b5affeb03e}, !- Inlet Port
  {c49f8f73-58b7-422d-beac-21e463a6462c}; !- Outlet Port

OS:Connection,
  {8d250448-bac2-4ad4-9201-2722d4b171b4}, !- Handle
  {76a467c1-9a81-4844-a29e-fd1c4cf6ed75}, !- Source Object
  9,                                      !- Outlet Port
  {568c7b17-3279-41dd-af3c-41bd1f458904}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c49f8f73-58b7-422d-beac-21e463a6462c}, !- Handle
  {ba13fe91-1a70-460e-bca2-6c237cfa8d44}, !- Source Object
  3,                                      !- Outlet Port
  {76a467c1-9a81-4844-a29e-fd1c4cf6ed75}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {37cdccaf-3f69-401d-b018-133a92e04959}, !- Handle
  Node 716,                               !- Name
  {a3b8e8ed-31a9-48f1-9f01-c9f4c472263e}, !- Inlet Port
  {aed5787b-556d-44ae-8e57-0bb0a4a2cd4c}; !- Outlet Port

OS:Node,
  {768c8d26-6069-4807-a07c-0ab6d7e5bdd3}, !- Handle
  Node 717,                               !- Name
  {60ee73c9-6a4b-4904-8c7c-cd51cd1928c2}, !- Inlet Port
  {256c3f59-f1fc-4ea8-986f-87d18d0a4727}; !- Outlet Port

OS:Node,
  {65c5a8d9-a5af-4890-92c3-cada483dc486}, !- Handle
  Node 718,                               !- Name
  {f4b9823c-a733-4527-b168-28f062f073c9}, !- Inlet Port
  {b31969ef-2cb5-4b65-9bdb-5e244b1fb5dd}; !- Outlet Port

OS:Connection,
  {a3b8e8ed-31a9-48f1-9f01-c9f4c472263e}, !- Handle
  {76a467c1-9a81-4844-a29e-fd1c4cf6ed75}, !- Source Object
  11,                                     !- Outlet Port
  {37cdccaf-3f69-401d-b018-133a92e04959}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {256c3f59-f1fc-4ea8-986f-87d18d0a4727}, !- Handle
  {768c8d26-6069-4807-a07c-0ab6d7e5bdd3}, !- Source Object
  3,                                      !- Outlet Port
  {76a467c1-9a81-4844-a29e-fd1c4cf6ed75}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {85be0a1d-1b05-4db1-b426-796283f34405}, !- Handle
  Air Loop HVAC Zone Splitter 48,         !- Name
  {aed5787b-556d-44ae-8e57-0bb0a4a2cd4c}, !- Inlet Node Name
  {66b34e7f-09ab-4066-b419-8e7f3eaf5e23}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {70d1b713-1ef4-45ab-a08e-440b5361f052}, !- Handle
  Air Loop HVAC Zone Mixer 48,            !- Name
  {60ee73c9-6a4b-4904-8c7c-cd51cd1928c2}, !- Outlet Node Name
  {db7894d7-a441-48a9-ba7d-47d0c8370c7b}; !- Inlet Node Name 1

OS:Connection,
  {aed5787b-556d-44ae-8e57-0bb0a4a2cd4c}, !- Handle
  {37cdccaf-3f69-401d-b018-133a92e04959}, !- Source Object
  3,                                      !- Outlet Port
  {85be0a1d-1b05-4db1-b426-796283f34405}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60ee73c9-6a4b-4904-8c7c-cd51cd1928c2}, !- Handle
  {70d1b713-1ef4-45ab-a08e-440b5361f052}, !- Source Object
  2,                                      !- Outlet Port
  {768c8d26-6069-4807-a07c-0ab6d7e5bdd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {21820fea-4e83-4eaa-a9ec-38552fbc2809}, !- Handle
  {76a467c1-9a81-4844-a29e-fd1c4cf6ed75}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1af6d2e2-529a-436e-8e6c-fab15116ed48}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 47, !- Name
  {f0a9b435-408f-425b-834d-0c43bacf7e74}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {79eb17c5-68b5-4a54-97d5-c6eb53055606}, !- Handle
  Fan On Off 48,                          !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {38054460-ccdd-4d61-8bcd-9d1d5bf50b37}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7f12f5d8-1e1e-4df5-b9ae-ed63df3879fd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {38054460-ccdd-4d61-8bcd-9d1d5bf50b37}, !- Handle
  Fan On Off Power Curve 47,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7f12f5d8-1e1e-4df5-b9ae-ed63df3879fd}, !- Handle
  Fan On Off Efficiency Curve 47,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {093d79a4-d96c-4cf2-bf6f-091ad8a1a51b}, !- Handle
  Curve Biquadratic 95,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9813378e-d5e7-41be-8cfa-2df65f92eed4}, !- Handle
  Curve Quadratic 142,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b9f981e8-4353-4870-a2f2-2aaecca7a9a7}, !- Handle
  Curve Biquadratic 96,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {54d5ae20-a99f-454b-a967-4c36b98c66a9}, !- Handle
  Curve Quadratic 143,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {189b2621-8793-43b5-b845-ec4a4275835c}, !- Handle
  Curve Cubic 236,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a448073e-a4b7-4cec-a28d-08156b71fa1a}, !- Handle
  CoilCoolingDXSingleSpeed_dx 47 273kBtu/hr 9.3EER, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3009666-f616-46ac-990a-6ed1d2a09d52}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dcc016b6-c53a-4bda-96e5-7dacec9d4d09}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ac571323-4efd-48be-abd3-37740a9d6f5b}, !- Energy Input Ratio Function of Temperature Curve Name
  {7ba1a6fb-5315-434d-801b-cce654e3c115}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a9d81b5d-4b8c-4418-b601-43edcb529c1f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {cab070c6-def4-4f84-882e-020b521ea559}, !- Handle
  Curve Cubic 237,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {02b6ecc9-93e5-435a-9c30-2435920d1163}, !- Handle
  Curve Cubic 238,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {e540d27f-d247-4469-889a-e1f413960336}, !- Handle
  Curve Cubic 239,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {7e8484b0-cf22-43b3-932d-2dde376ade85}, !- Handle
  Curve Quadratic 144,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8aa3aa02-0d8a-4115-96a6-029e0aca3cde}, !- Handle
  Curve Cubic 240,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {7d55126c-de00-410e-b1df-4e7bddf40b76}, !- Handle
  CoilHeatingDXSingleSpeed_dx 47 198 Clg kBtu/hr 3.2COPH, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  58055.8607063636,                       !- Rated Total Heating Capacity {W}
  3.49221770645044,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {109590c8-666d-434f-a1b9-4366889a910a}, !- Total Heating Capacity Function of Temperature Curve Name
  {1b6dbfe7-d32b-480f-ba45-3744061ce6bd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f30ad448-db1e-45d5-8d3e-62e978a9a715}, !- Energy Input Ratio Function of Temperature Curve Name
  {334f9aa3-dc43-438a-b764-f9c43c758983}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7505387e-f163-4df4-a6de-c6e036607a41}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {a2d57522-d7b2-4486-b5d1-e6402adc019b}, !- Handle
  Controller Outdoor Air 48,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4eda29ec-828d-4813-b46b-6e51381750f8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ddceb02b-8986-405b-8d46-d3ba8c26db86}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ddceb02b-8986-405b-8d46-d3ba8c26db86}, !- Handle
  Controller Mechanical Ventilation 48,   !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {10847c1a-d0c8-40a4-8e9b-48a9ffcbbcea}, !- Handle
  Air Loop HVAC Outdoor Air System 48,    !- Name
  {a2d57522-d7b2-4486-b5d1-e6402adc019b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8fc7fae8-6be7-4ad0-87e4-752dc90af2ab}, !- Mixed Air Node Name
  {be0b143c-449a-4a91-a171-7fc7ada5d5b8}, !- Outdoor Air Stream Node Name
  {ec235366-f266-464f-b1c2-c02e08d0d402}, !- Relief Air Stream Node Name
  {55b067ee-6cea-4a18-8c53-fe545d20e27b}; !- Return Air Stream Node Name

OS:Node,
  {ca29659e-0dcf-4585-93a2-1e10c7f1bb19}, !- Handle
  Node 719,                               !- Name
  ,                                       !- Inlet Port
  {be0b143c-449a-4a91-a171-7fc7ada5d5b8}; !- Outlet Port

OS:Connection,
  {be0b143c-449a-4a91-a171-7fc7ada5d5b8}, !- Handle
  {ca29659e-0dcf-4585-93a2-1e10c7f1bb19}, !- Source Object
  3,                                      !- Outlet Port
  {10847c1a-d0c8-40a4-8e9b-48a9ffcbbcea}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3422c34f-d21e-4c6b-9445-a61d93296988}, !- Handle
  Node 720,                               !- Name
  {ec235366-f266-464f-b1c2-c02e08d0d402}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec235366-f266-464f-b1c2-c02e08d0d402}, !- Handle
  {10847c1a-d0c8-40a4-8e9b-48a9ffcbbcea}, !- Source Object
  7,                                      !- Outlet Port
  {3422c34f-d21e-4c6b-9445-a61d93296988}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {1553d085-1615-48af-8a8d-23d3c54e4109}, !- Handle
  Coil Heating Gas 48,                    !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {4baac9c8-a479-411b-84ac-b959ecca1451}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {ea127434-ed4a-48d9-970a-56385c320cc4}, !- Handle
  ALL_ST=Health care facility nurses station_FL=Building Story 6_SCH=H ASHP, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {f6c097e4-ce8d-4e3c-bcb8-905e948673f1}, !- Air Inlet Node Name
  {e86c9ba2-8e2c-4d85-9893-53b5affeb03e}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d04f6156-4541-4042-b715-7cd7111f355b}, !- Controlling Zone or Thermostat Location
  {79eb17c5-68b5-4a54-97d5-c6eb53055606}, !- Supply Air Fan Name
  {7d55126c-de00-410e-b1df-4e7bddf40b76}, !- Heating Coil Name
  {a448073e-a4b7-4cec-a28d-08156b71fa1a}, !- Cooling Coil Name
  {1553d085-1615-48af-8a8d-23d3c54e4109}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {4eda29ec-828d-4813-b46b-6e51381750f8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {e86c9ba2-8e2c-4d85-9893-53b5affeb03e}, !- Handle
  {ea127434-ed4a-48d9-970a-56385c320cc4}, !- Source Object
  4,                                      !- Outlet Port
  {ba13fe91-1a70-460e-bca2-6c237cfa8d44}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {453fefc3-51a8-41fb-8d8e-537831003ef7}, !- Handle
  Node 721,                               !- Name
  {8fc7fae8-6be7-4ad0-87e4-752dc90af2ab}, !- Inlet Port
  {f6c097e4-ce8d-4e3c-bcb8-905e948673f1}; !- Outlet Port

OS:Connection,
  {55b067ee-6cea-4a18-8c53-fe545d20e27b}, !- Handle
  {568c7b17-3279-41dd-af3c-41bd1f458904}, !- Source Object
  3,                                      !- Outlet Port
  {10847c1a-d0c8-40a4-8e9b-48a9ffcbbcea}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8fc7fae8-6be7-4ad0-87e4-752dc90af2ab}, !- Handle
  {10847c1a-d0c8-40a4-8e9b-48a9ffcbbcea}, !- Source Object
  5,                                      !- Outlet Port
  {453fefc3-51a8-41fb-8d8e-537831003ef7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6c097e4-ce8d-4e3c-bcb8-905e948673f1}, !- Handle
  {453fefc3-51a8-41fb-8d8e-537831003ef7}, !- Source Object
  3,                                      !- Outlet Port
  {ea127434-ed4a-48d9-970a-56385c320cc4}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {15f205a4-1eae-474c-a869-d01d7f391528}, !- Handle
  Setpoint Manager Single Zone Reheat 48, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {d04f6156-4541-4042-b715-7cd7111f355b}, !- Control Zone Name
  {ba13fe91-1a70-460e-bca2-6c237cfa8d44}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {934b8832-4c87-497b-83e8-3504b036ceaa}, !- Handle
  Coil Heating Water Baseboard 61,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2957ab42-f457-413c-a8c1-11fd04c8463e}, !- Water Inlet Node Name
  {40c92014-395d-4bf3-8846-49f8db744ea5}; !- Water Outlet Node Name

OS:Node,
  {0d42f5a5-dbb3-4fe4-a636-057cda4b500f}, !- Handle
  Node 722,                               !- Name
  {4d6b40af-482f-40ca-ab64-c374fe0608e6}, !- Inlet Port
  {2957ab42-f457-413c-a8c1-11fd04c8463e}; !- Outlet Port

OS:Connection,
  {4d6b40af-482f-40ca-ab64-c374fe0608e6}, !- Handle
  {7abbadb6-2764-44a4-8b84-4e5fa2114a93}, !- Source Object
  63,                                     !- Outlet Port
  {0d42f5a5-dbb3-4fe4-a636-057cda4b500f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5545f8c-c86a-4570-a5f6-af4e11166279}, !- Handle
  Node 723,                               !- Name
  {40c92014-395d-4bf3-8846-49f8db744ea5}, !- Inlet Port
  {f989cad1-236c-4f6f-9117-16bec75d377a}; !- Outlet Port

OS:Connection,
  {2957ab42-f457-413c-a8c1-11fd04c8463e}, !- Handle
  {0d42f5a5-dbb3-4fe4-a636-057cda4b500f}, !- Source Object
  3,                                      !- Outlet Port
  {934b8832-4c87-497b-83e8-3504b036ceaa}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {40c92014-395d-4bf3-8846-49f8db744ea5}, !- Handle
  {934b8832-4c87-497b-83e8-3504b036ceaa}, !- Source Object
  10,                                     !- Outlet Port
  {f5545f8c-c86a-4570-a5f6-af4e11166279}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f989cad1-236c-4f6f-9117-16bec75d377a}, !- Handle
  {f5545f8c-c86a-4570-a5f6-af4e11166279}, !- Source Object
  3,                                      !- Outlet Port
  {de727d77-66b2-4cb9-9715-1e27a3efe486}, !- Target Object
  63;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {968859ea-7c42-4706-b6dc-dc74ff6e196b}, !- Handle
  Zone HVAC Baseboard Convective Water 61, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {934b8832-4c87-497b-83e8-3504b036ceaa}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3c5f1e96-0467-49ed-bfb7-593efe460f03}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 61, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {3d87c26c-dfa4-4fb8-8fd4-0499fc83df51}, !- Air Inlet Node Name
  {f4b9823c-a733-4527-b168-28f062f073c9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9ddbea04-33ed-45d7-b5ea-b3f509e6ead0}, !- Handle
  Node 724,                               !- Name
  {dd75b2a7-31d4-4d07-9131-4b00f955aff6}, !- Inlet Port
  {db7894d7-a441-48a9-ba7d-47d0c8370c7b}; !- Outlet Port

OS:Connection,
  {b31969ef-2cb5-4b65-9bdb-5e244b1fb5dd}, !- Handle
  {65c5a8d9-a5af-4890-92c3-cada483dc486}, !- Source Object
  3,                                      !- Outlet Port
  {e3b66f69-5338-4660-8dc8-a53ee6d035a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd75b2a7-31d4-4d07-9131-4b00f955aff6}, !- Handle
  {57147f4a-2a5c-4636-8b21-736387043f59}, !- Source Object
  2,                                      !- Outlet Port
  {9ddbea04-33ed-45d7-b5ea-b3f509e6ead0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db7894d7-a441-48a9-ba7d-47d0c8370c7b}, !- Handle
  {9ddbea04-33ed-45d7-b5ea-b3f509e6ead0}, !- Source Object
  3,                                      !- Outlet Port
  {70d1b713-1ef4-45ab-a08e-440b5361f052}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ed330c95-411a-48ac-9b26-bf9a410049bd}, !- Handle
  Node 725,                               !- Name
  {66b34e7f-09ab-4066-b419-8e7f3eaf5e23}, !- Inlet Port
  {3d87c26c-dfa4-4fb8-8fd4-0499fc83df51}; !- Outlet Port

OS:Connection,
  {66b34e7f-09ab-4066-b419-8e7f3eaf5e23}, !- Handle
  {85be0a1d-1b05-4db1-b426-796283f34405}, !- Source Object
  3,                                      !- Outlet Port
  {ed330c95-411a-48ac-9b26-bf9a410049bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d87c26c-dfa4-4fb8-8fd4-0499fc83df51}, !- Handle
  {ed330c95-411a-48ac-9b26-bf9a410049bd}, !- Source Object
  3,                                      !- Outlet Port
  {3c5f1e96-0467-49ed-bfb7-593efe460f03}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f4b9823c-a733-4527-b168-28f062f073c9}, !- Handle
  {3c5f1e96-0467-49ed-bfb7-593efe460f03}, !- Source Object
  4,                                      !- Outlet Port
  {65c5a8d9-a5af-4890-92c3-cada483dc486}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {65bd9788-af54-4559-a3b3-c64b0cf2c641}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 47, !- Name
  ,                                       !- Controller List Name
  {720935c8-2122-402f-b60a-35a65cfb7644}, !- Availability Schedule
  {ea7e45b4-e388-4edb-81f7-864d5d37805d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {dd1d696f-f3a9-4db7-a882-a515c93ff228}, !- Supply Side Inlet Node Name
  {bfad9c58-66b3-4940-814e-0c8eca8d3f5b}, !- Demand Side Outlet Node Name
  {e71b4941-a41c-48a1-8860-58d9ad1efdf9}, !- Demand Side Inlet Node A
  {c844621c-f8ee-40f1-820a-a2129a8cee57}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {135702d8-0bf7-4d09-9a55-baf708867790}, !- Demand Mixer Name
  {761ffc48-6a0c-4bf5-8ef1-2dfa3bcee380}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {10bb5d8c-4c5e-46a6-ac41-cc73b8a7b32b}, !- Handle
  Node 726,                               !- Name
  {dd1d696f-f3a9-4db7-a882-a515c93ff228}, !- Inlet Port
  {fa609db6-8be4-4dc7-be16-e41e85dee3a0}; !- Outlet Port

OS:Node,
  {842a1247-b6c4-44cb-98d7-9b01e0262647}, !- Handle
  Node 727,                               !- Name
  {ba22ec0f-c3e6-41e7-acf8-03e7e3b4b216}, !- Inlet Port
  {c844621c-f8ee-40f1-820a-a2129a8cee57}; !- Outlet Port

OS:Connection,
  {dd1d696f-f3a9-4db7-a882-a515c93ff228}, !- Handle
  {65bd9788-af54-4559-a3b3-c64b0cf2c641}, !- Source Object
  9,                                      !- Outlet Port
  {10bb5d8c-4c5e-46a6-ac41-cc73b8a7b32b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c844621c-f8ee-40f1-820a-a2129a8cee57}, !- Handle
  {842a1247-b6c4-44cb-98d7-9b01e0262647}, !- Source Object
  3,                                      !- Outlet Port
  {65bd9788-af54-4559-a3b3-c64b0cf2c641}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3350aac2-844d-4833-a944-72d882fd0afd}, !- Handle
  Node 728,                               !- Name
  {e71b4941-a41c-48a1-8860-58d9ad1efdf9}, !- Inlet Port
  {6d77b12b-39fb-465a-a973-c2d1e23cad40}; !- Outlet Port

OS:Node,
  {ab1f6c18-4321-4d91-98d2-08ee353e841d}, !- Handle
  Node 729,                               !- Name
  {f4005606-20b8-4dbb-a678-dbbcb664d1aa}, !- Inlet Port
  {bfad9c58-66b3-4940-814e-0c8eca8d3f5b}; !- Outlet Port

OS:Node,
  {424ba854-eaea-44dc-a1a1-a7f86219e27c}, !- Handle
  Node 730,                               !- Name
  {8bc7e1c5-303a-4a67-afd1-853a67477486}, !- Inlet Port
  {519bc715-4a74-47c4-85ad-cd89ebc86f09}; !- Outlet Port

OS:Connection,
  {e71b4941-a41c-48a1-8860-58d9ad1efdf9}, !- Handle
  {65bd9788-af54-4559-a3b3-c64b0cf2c641}, !- Source Object
  11,                                     !- Outlet Port
  {3350aac2-844d-4833-a944-72d882fd0afd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfad9c58-66b3-4940-814e-0c8eca8d3f5b}, !- Handle
  {ab1f6c18-4321-4d91-98d2-08ee353e841d}, !- Source Object
  3,                                      !- Outlet Port
  {65bd9788-af54-4559-a3b3-c64b0cf2c641}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {761ffc48-6a0c-4bf5-8ef1-2dfa3bcee380}, !- Handle
  Air Loop HVAC Zone Splitter 49,         !- Name
  {6d77b12b-39fb-465a-a973-c2d1e23cad40}, !- Inlet Node Name
  {bc83a148-ccd9-4aa9-a749-b35b169079b0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {135702d8-0bf7-4d09-9a55-baf708867790}, !- Handle
  Air Loop HVAC Zone Mixer 49,            !- Name
  {f4005606-20b8-4dbb-a678-dbbcb664d1aa}, !- Outlet Node Name
  {89ec6019-2ec7-432e-ba56-3492e4943814}; !- Inlet Node Name 1

OS:Connection,
  {6d77b12b-39fb-465a-a973-c2d1e23cad40}, !- Handle
  {3350aac2-844d-4833-a944-72d882fd0afd}, !- Source Object
  3,                                      !- Outlet Port
  {761ffc48-6a0c-4bf5-8ef1-2dfa3bcee380}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4005606-20b8-4dbb-a678-dbbcb664d1aa}, !- Handle
  {135702d8-0bf7-4d09-9a55-baf708867790}, !- Source Object
  2,                                      !- Outlet Port
  {ab1f6c18-4321-4d91-98d2-08ee353e841d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fc039eae-30d2-4ac7-9bf5-e22fb4fd33c6}, !- Handle
  {65bd9788-af54-4559-a3b3-c64b0cf2c641}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ea7e45b4-e388-4edb-81f7-864d5d37805d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 48, !- Name
  {4f55977e-adbe-4e1f-bc4e-9ed07bde1343}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {36514335-a6dd-4444-9540-6897f77d2876}, !- Handle
  Fan On Off 49,                          !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f7fac140-3443-4740-8f17-571b29d24aab}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b83ae74e-9e0f-4a8c-b079-40eae83c416a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f7fac140-3443-4740-8f17-571b29d24aab}, !- Handle
  Fan On Off Power Curve 48,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b83ae74e-9e0f-4a8c-b079-40eae83c416a}, !- Handle
  Fan On Off Efficiency Curve 48,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5a091282-425e-4421-99a2-185d9cd5dcd0}, !- Handle
  Curve Biquadratic 97,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {127057d4-1099-4b11-afca-5026c7cac422}, !- Handle
  Curve Quadratic 145,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c350faf1-b4ad-4536-a409-e7de728cadd9}, !- Handle
  Curve Biquadratic 98,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3fb5b093-1d67-4ba2-924a-120946c0aa6d}, !- Handle
  Curve Quadratic 146,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {24d7ebf0-cf77-4d0b-b02d-8a71b181e7a1}, !- Handle
  Curve Cubic 241,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5f2daaa7-986c-42b4-ab15-5a9120ba40f0}, !- Handle
  CoilCoolingDXSingleSpeed_dx 48 600kBtu/hr 9.3EER, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3009666-f616-46ac-990a-6ed1d2a09d52}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dcc016b6-c53a-4bda-96e5-7dacec9d4d09}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ac571323-4efd-48be-abd3-37740a9d6f5b}, !- Energy Input Ratio Function of Temperature Curve Name
  {7ba1a6fb-5315-434d-801b-cce654e3c115}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a9d81b5d-4b8c-4418-b601-43edcb529c1f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {df1081b7-c25d-4162-a930-7ce05859b911}, !- Handle
  Curve Cubic 242,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {b6095803-eac4-4abb-8eb0-4d1496447eee}, !- Handle
  Curve Cubic 243,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {3b2921d6-bfaa-4c00-af93-daa48985e2fc}, !- Handle
  Curve Cubic 244,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {e803fdb6-69e4-4627-9e04-ae886ada31c0}, !- Handle
  Curve Quadratic 147,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8bd6d61c-f804-46fa-afcf-9bf7341b0d95}, !- Handle
  Curve Cubic 245,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {35ab49f2-9de5-4698-b943-9eda6fc8dd4b}, !- Handle
  CoilHeatingDXSingleSpeed_dx 48 434 Clg kBtu/hr 3.2COPH, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  127334.285476801,                       !- Rated Total Heating Capacity {W}
  3.60417096731648,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {109590c8-666d-434f-a1b9-4366889a910a}, !- Total Heating Capacity Function of Temperature Curve Name
  {1b6dbfe7-d32b-480f-ba45-3744061ce6bd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f30ad448-db1e-45d5-8d3e-62e978a9a715}, !- Energy Input Ratio Function of Temperature Curve Name
  {334f9aa3-dc43-438a-b764-f9c43c758983}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7505387e-f163-4df4-a6de-c6e036607a41}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {aee53cb4-da1e-48fb-ad55-aa77c6f0aad7}, !- Handle
  Controller Outdoor Air 49,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {720935c8-2122-402f-b60a-35a65cfb7644}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4d5eaa60-3b18-4f5c-8b02-a197c11d315d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4d5eaa60-3b18-4f5c-8b02-a197c11d315d}, !- Handle
  Controller Mechanical Ventilation 49,   !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a18130dd-c3da-4afb-b983-2ab85915917e}, !- Handle
  Air Loop HVAC Outdoor Air System 49,    !- Name
  {aee53cb4-da1e-48fb-ad55-aa77c6f0aad7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cd7309b1-06f8-411e-9d27-00e5e2d20f0f}, !- Mixed Air Node Name
  {da8f59f9-96e8-4acf-9277-ea6d45b0b6e1}, !- Outdoor Air Stream Node Name
  {d8e13cc2-0c94-4559-aa9b-97b156b12472}, !- Relief Air Stream Node Name
  {fa609db6-8be4-4dc7-be16-e41e85dee3a0}; !- Return Air Stream Node Name

OS:Node,
  {8310b8aa-682a-4bca-aac7-29760c17b9ca}, !- Handle
  Node 731,                               !- Name
  ,                                       !- Inlet Port
  {da8f59f9-96e8-4acf-9277-ea6d45b0b6e1}; !- Outlet Port

OS:Connection,
  {da8f59f9-96e8-4acf-9277-ea6d45b0b6e1}, !- Handle
  {8310b8aa-682a-4bca-aac7-29760c17b9ca}, !- Source Object
  3,                                      !- Outlet Port
  {a18130dd-c3da-4afb-b983-2ab85915917e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {89e6a997-faa2-45f9-be34-537f2f04e528}, !- Handle
  Node 732,                               !- Name
  {d8e13cc2-0c94-4559-aa9b-97b156b12472}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8e13cc2-0c94-4559-aa9b-97b156b12472}, !- Handle
  {a18130dd-c3da-4afb-b983-2ab85915917e}, !- Source Object
  7,                                      !- Outlet Port
  {89e6a997-faa2-45f9-be34-537f2f04e528}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {9c872aed-ec41-43ac-b62f-c8358187a4c9}, !- Handle
  Coil Heating Gas 49,                    !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {4baac9c8-a479-411b-84ac-b959ecca1451}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {245e80b6-3c5d-4b1f-aabc-00a1fff40056}, !- Handle
  ALL_ST=Dining area - bar lounge/leisure dining_FL=Building Story 6_SCH=B ASHP, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {febcaa7f-423d-41b4-92e2-245a4e16feec}, !- Air Inlet Node Name
  {ba22ec0f-c3e6-41e7-acf8-03e7e3b4b216}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bb8b263c-fb33-4f07-9168-3b2fb27e6c25}, !- Controlling Zone or Thermostat Location
  {36514335-a6dd-4444-9540-6897f77d2876}, !- Supply Air Fan Name
  {35ab49f2-9de5-4698-b943-9eda6fc8dd4b}, !- Heating Coil Name
  {5f2daaa7-986c-42b4-ab15-5a9120ba40f0}, !- Cooling Coil Name
  {9c872aed-ec41-43ac-b62f-c8358187a4c9}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {720935c8-2122-402f-b60a-35a65cfb7644}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {ba22ec0f-c3e6-41e7-acf8-03e7e3b4b216}, !- Handle
  {245e80b6-3c5d-4b1f-aabc-00a1fff40056}, !- Source Object
  4,                                      !- Outlet Port
  {842a1247-b6c4-44cb-98d7-9b01e0262647}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5f4b48d-ff1c-4c8d-b888-32cfb47f0748}, !- Handle
  Node 733,                               !- Name
  {cd7309b1-06f8-411e-9d27-00e5e2d20f0f}, !- Inlet Port
  {febcaa7f-423d-41b4-92e2-245a4e16feec}; !- Outlet Port

OS:Connection,
  {fa609db6-8be4-4dc7-be16-e41e85dee3a0}, !- Handle
  {10bb5d8c-4c5e-46a6-ac41-cc73b8a7b32b}, !- Source Object
  3,                                      !- Outlet Port
  {a18130dd-c3da-4afb-b983-2ab85915917e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cd7309b1-06f8-411e-9d27-00e5e2d20f0f}, !- Handle
  {a18130dd-c3da-4afb-b983-2ab85915917e}, !- Source Object
  5,                                      !- Outlet Port
  {d5f4b48d-ff1c-4c8d-b888-32cfb47f0748}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {febcaa7f-423d-41b4-92e2-245a4e16feec}, !- Handle
  {d5f4b48d-ff1c-4c8d-b888-32cfb47f0748}, !- Source Object
  3,                                      !- Outlet Port
  {245e80b6-3c5d-4b1f-aabc-00a1fff40056}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {c3fe595d-738c-434b-a06a-7d8ff2522c67}, !- Handle
  Setpoint Manager Single Zone Reheat 49, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {bb8b263c-fb33-4f07-9168-3b2fb27e6c25}, !- Control Zone Name
  {842a1247-b6c4-44cb-98d7-9b01e0262647}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {51d390a1-1436-4986-b6b2-0c4126592830}, !- Handle
  Coil Heating Water Baseboard 62,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {95276f7c-a7e2-484c-a89c-c0f61bb00632}, !- Water Inlet Node Name
  {e9b34cae-a164-4220-9aa4-240f2a5cd261}; !- Water Outlet Node Name

OS:Node,
  {68b78a53-4b9b-454f-b4c7-7c900ccb879c}, !- Handle
  Node 734,                               !- Name
  {e61e1712-43c9-4faf-b030-d1a1bace4313}, !- Inlet Port
  {95276f7c-a7e2-484c-a89c-c0f61bb00632}; !- Outlet Port

OS:Connection,
  {e61e1712-43c9-4faf-b030-d1a1bace4313}, !- Handle
  {7abbadb6-2764-44a4-8b84-4e5fa2114a93}, !- Source Object
  64,                                     !- Outlet Port
  {68b78a53-4b9b-454f-b4c7-7c900ccb879c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d73055a8-4add-441c-b584-0f09a4c9e58d}, !- Handle
  Node 735,                               !- Name
  {e9b34cae-a164-4220-9aa4-240f2a5cd261}, !- Inlet Port
  {3d3e7cd4-909c-4045-9813-396faa6b01c7}; !- Outlet Port

OS:Connection,
  {95276f7c-a7e2-484c-a89c-c0f61bb00632}, !- Handle
  {68b78a53-4b9b-454f-b4c7-7c900ccb879c}, !- Source Object
  3,                                      !- Outlet Port
  {51d390a1-1436-4986-b6b2-0c4126592830}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e9b34cae-a164-4220-9aa4-240f2a5cd261}, !- Handle
  {51d390a1-1436-4986-b6b2-0c4126592830}, !- Source Object
  10,                                     !- Outlet Port
  {d73055a8-4add-441c-b584-0f09a4c9e58d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d3e7cd4-909c-4045-9813-396faa6b01c7}, !- Handle
  {d73055a8-4add-441c-b584-0f09a4c9e58d}, !- Source Object
  3,                                      !- Outlet Port
  {de727d77-66b2-4cb9-9715-1e27a3efe486}, !- Target Object
  64;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {523486ba-2ccf-4769-9296-a17922281cd1}, !- Handle
  Zone HVAC Baseboard Convective Water 62, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {51d390a1-1436-4986-b6b2-0c4126592830}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ba57f57a-f050-4e07-9496-6086ad1b2541}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 62, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {f8d084cb-70ec-45c4-8099-aae28f36191d}, !- Air Inlet Node Name
  {8bc7e1c5-303a-4a67-afd1-853a67477486}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9f8b28af-fd9e-453c-8c9a-b5d37aef14c1}, !- Handle
  Node 736,                               !- Name
  {e0d259f5-696f-4d6a-8e40-dc0f1af6d380}, !- Inlet Port
  {89ec6019-2ec7-432e-ba56-3492e4943814}; !- Outlet Port

OS:Connection,
  {519bc715-4a74-47c4-85ad-cd89ebc86f09}, !- Handle
  {424ba854-eaea-44dc-a1a1-a7f86219e27c}, !- Source Object
  3,                                      !- Outlet Port
  {b31e551d-0fae-4c88-9036-7d7ace7aad81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0d259f5-696f-4d6a-8e40-dc0f1af6d380}, !- Handle
  {325ebe8a-36ab-4eb5-bd30-c47fe41f28a6}, !- Source Object
  2,                                      !- Outlet Port
  {9f8b28af-fd9e-453c-8c9a-b5d37aef14c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89ec6019-2ec7-432e-ba56-3492e4943814}, !- Handle
  {9f8b28af-fd9e-453c-8c9a-b5d37aef14c1}, !- Source Object
  3,                                      !- Outlet Port
  {135702d8-0bf7-4d09-9a55-baf708867790}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {488c089e-de18-4847-9d59-68be685660b4}, !- Handle
  Node 737,                               !- Name
  {bc83a148-ccd9-4aa9-a749-b35b169079b0}, !- Inlet Port
  {f8d084cb-70ec-45c4-8099-aae28f36191d}; !- Outlet Port

OS:Connection,
  {bc83a148-ccd9-4aa9-a749-b35b169079b0}, !- Handle
  {761ffc48-6a0c-4bf5-8ef1-2dfa3bcee380}, !- Source Object
  3,                                      !- Outlet Port
  {488c089e-de18-4847-9d59-68be685660b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8d084cb-70ec-45c4-8099-aae28f36191d}, !- Handle
  {488c089e-de18-4847-9d59-68be685660b4}, !- Source Object
  3,                                      !- Outlet Port
  {ba57f57a-f050-4e07-9496-6086ad1b2541}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8bc7e1c5-303a-4a67-afd1-853a67477486}, !- Handle
  {ba57f57a-f050-4e07-9496-6086ad1b2541}, !- Source Object
  4,                                      !- Outlet Port
  {424ba854-eaea-44dc-a1a1-a7f86219e27c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bd203c66-ad2d-4cb2-9c59-9c9ab110b84a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 48, !- Name
  ,                                       !- Controller List Name
  {1818be5f-75ef-41ed-8325-119589b7649c}, !- Availability Schedule
  {67b5a3c5-b039-43f7-b705-25f99af815c5}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {981b7a79-ef66-4eed-969b-a9fd20a6348d}, !- Supply Side Inlet Node Name
  {ec4f6bfb-08de-4d94-85fa-2af1e09ab88e}, !- Demand Side Outlet Node Name
  {bd5f13a8-dd75-4776-b40e-ce2fd627493e}, !- Demand Side Inlet Node A
  {f8b599e4-a8a4-4489-afe3-fa061e03d0c9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {efab9887-413c-446f-8772-81072e5cd3eb}, !- Demand Mixer Name
  {d56877ea-a6ae-45d3-83c9-a763fca95e64}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {996dc815-9ea0-41f9-886e-347038eff39a}, !- Handle
  Node 738,                               !- Name
  {981b7a79-ef66-4eed-969b-a9fd20a6348d}, !- Inlet Port
  {d39ceb75-065b-4503-b6a3-bb89b9a2d921}; !- Outlet Port

OS:Node,
  {904db997-a5bb-4d68-804f-32c69ee9f1b8}, !- Handle
  Node 739,                               !- Name
  {a1d9d3ff-3e26-44f3-a379-72e360edf49b}, !- Inlet Port
  {f8b599e4-a8a4-4489-afe3-fa061e03d0c9}; !- Outlet Port

OS:Connection,
  {981b7a79-ef66-4eed-969b-a9fd20a6348d}, !- Handle
  {bd203c66-ad2d-4cb2-9c59-9c9ab110b84a}, !- Source Object
  9,                                      !- Outlet Port
  {996dc815-9ea0-41f9-886e-347038eff39a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8b599e4-a8a4-4489-afe3-fa061e03d0c9}, !- Handle
  {904db997-a5bb-4d68-804f-32c69ee9f1b8}, !- Source Object
  3,                                      !- Outlet Port
  {bd203c66-ad2d-4cb2-9c59-9c9ab110b84a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a6185bc0-2352-4d96-b39c-785a3eeef29d}, !- Handle
  Node 740,                               !- Name
  {bd5f13a8-dd75-4776-b40e-ce2fd627493e}, !- Inlet Port
  {b8133dd9-4e24-4e8c-985b-da02eb726fa3}; !- Outlet Port

OS:Node,
  {ff9a5aa3-d857-421c-b0b1-01a1cd2888d8}, !- Handle
  Node 741,                               !- Name
  {e7f8180e-888a-4d8b-a66b-b759872a818f}, !- Inlet Port
  {ec4f6bfb-08de-4d94-85fa-2af1e09ab88e}; !- Outlet Port

OS:Node,
  {87961727-0e31-4c93-a5cc-e2d669808089}, !- Handle
  Node 742,                               !- Name
  {c7119cdc-91d3-4059-a614-5b3147a571fd}, !- Inlet Port
  {a7a089ea-92de-4ab7-b657-787f195834e3}; !- Outlet Port

OS:Connection,
  {bd5f13a8-dd75-4776-b40e-ce2fd627493e}, !- Handle
  {bd203c66-ad2d-4cb2-9c59-9c9ab110b84a}, !- Source Object
  11,                                     !- Outlet Port
  {a6185bc0-2352-4d96-b39c-785a3eeef29d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec4f6bfb-08de-4d94-85fa-2af1e09ab88e}, !- Handle
  {ff9a5aa3-d857-421c-b0b1-01a1cd2888d8}, !- Source Object
  3,                                      !- Outlet Port
  {bd203c66-ad2d-4cb2-9c59-9c9ab110b84a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d56877ea-a6ae-45d3-83c9-a763fca95e64}, !- Handle
  Air Loop HVAC Zone Splitter 50,         !- Name
  {b8133dd9-4e24-4e8c-985b-da02eb726fa3}, !- Inlet Node Name
  {a7bf2773-9ca1-4c67-8657-42ecec53afa5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {efab9887-413c-446f-8772-81072e5cd3eb}, !- Handle
  Air Loop HVAC Zone Mixer 50,            !- Name
  {e7f8180e-888a-4d8b-a66b-b759872a818f}, !- Outlet Node Name
  {62d551f8-1227-402f-b7c4-1c0c5090ec98}; !- Inlet Node Name 1

OS:Connection,
  {b8133dd9-4e24-4e8c-985b-da02eb726fa3}, !- Handle
  {a6185bc0-2352-4d96-b39c-785a3eeef29d}, !- Source Object
  3,                                      !- Outlet Port
  {d56877ea-a6ae-45d3-83c9-a763fca95e64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7f8180e-888a-4d8b-a66b-b759872a818f}, !- Handle
  {efab9887-413c-446f-8772-81072e5cd3eb}, !- Source Object
  2,                                      !- Outlet Port
  {ff9a5aa3-d857-421c-b0b1-01a1cd2888d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {13607933-77d3-4bc2-86bc-895cce958910}, !- Handle
  {bd203c66-ad2d-4cb2-9c59-9c9ab110b84a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {67b5a3c5-b039-43f7-b705-25f99af815c5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 49, !- Name
  {74c3f8ec-4d0d-46ef-b94e-9a651da4f141}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {3dbcf683-1b87-4e0b-9815-e7e178bca7e7}, !- Handle
  Fan On Off 50,                          !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0a7bbe09-974c-4f94-b4d5-8ffaead2cafe}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {621b1fec-f3e0-4c72-a68a-d3a76298341c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0a7bbe09-974c-4f94-b4d5-8ffaead2cafe}, !- Handle
  Fan On Off Power Curve 49,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {621b1fec-f3e0-4c72-a68a-d3a76298341c}, !- Handle
  Fan On Off Efficiency Curve 49,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7eff95bf-fd91-4cb5-bc0f-f1d5a1fd2e54}, !- Handle
  Curve Biquadratic 99,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b6ac460d-1449-49c9-8fbf-e9886f9ecc61}, !- Handle
  Curve Quadratic 148,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b6e277f8-1263-45a8-966c-b9b9c3b5e4d8}, !- Handle
  Curve Biquadratic 100,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {79867c84-6951-4f93-a5df-bb3f58bfee4f}, !- Handle
  Curve Quadratic 149,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d7148830-08dd-4ecf-a23a-22712439d969}, !- Handle
  Curve Cubic 246,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {99e53c64-24b8-42de-9f50-3e1612e5bdc0}, !- Handle
  CoilCoolingDXSingleSpeed_dx 49 29kBtu/hr 10.0EER, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3009666-f616-46ac-990a-6ed1d2a09d52}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dcc016b6-c53a-4bda-96e5-7dacec9d4d09}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ac571323-4efd-48be-abd3-37740a9d6f5b}, !- Energy Input Ratio Function of Temperature Curve Name
  {7ba1a6fb-5315-434d-801b-cce654e3c115}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a9d81b5d-4b8c-4418-b601-43edcb529c1f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {0cf6f812-cac7-4f94-8101-aadd1edc42fe}, !- Handle
  Curve Cubic 247,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {2fef44ce-a539-438e-8249-edf55711063f}, !- Handle
  Curve Cubic 248,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {4ebdb140-b024-4c2d-99d4-7c8c6d8bd743}, !- Handle
  Curve Cubic 249,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {a6fb5864-97c4-4b51-b72f-4e9b13e016cd}, !- Handle
  Curve Quadratic 150,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c3937daa-4308-4436-bb18-3939929dfccf}, !- Handle
  Curve Cubic 250,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {517c5db2-3795-41d2-bf27-d184a81b2b73}, !- Handle
  CoilHeatingDXSingleSpeed_dx 49 21 Clg kBtu/hr 3.1COPH, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  6172.77866232938,                       !- Rated Total Heating Capacity {W}
  3.3018634268562,                        !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {109590c8-666d-434f-a1b9-4366889a910a}, !- Total Heating Capacity Function of Temperature Curve Name
  {1b6dbfe7-d32b-480f-ba45-3744061ce6bd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f30ad448-db1e-45d5-8d3e-62e978a9a715}, !- Energy Input Ratio Function of Temperature Curve Name
  {334f9aa3-dc43-438a-b764-f9c43c758983}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7505387e-f163-4df4-a6de-c6e036607a41}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {dc43b50c-d165-4d8d-87c8-7c311e5617b8}, !- Handle
  Controller Outdoor Air 50,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1818be5f-75ef-41ed-8325-119589b7649c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5079dd17-a6c7-4833-b67e-ac671909773f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5079dd17-a6c7-4833-b67e-ac671909773f}, !- Handle
  Controller Mechanical Ventilation 50,   !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e89216d9-6841-4653-ac6b-558fc3a66ab0}, !- Handle
  Air Loop HVAC Outdoor Air System 50,    !- Name
  {dc43b50c-d165-4d8d-87c8-7c311e5617b8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fa3dd575-a64d-4519-9f66-39eccb8baeb7}, !- Mixed Air Node Name
  {d690fe80-21f5-4100-9c7d-2b0a816c16df}, !- Outdoor Air Stream Node Name
  {c25d7afa-de3b-4fc9-a37c-88830e5c6a0b}, !- Relief Air Stream Node Name
  {d39ceb75-065b-4503-b6a3-bb89b9a2d921}; !- Return Air Stream Node Name

OS:Node,
  {94dd27f9-41b3-4b1c-b0c4-7043a073c2a4}, !- Handle
  Node 743,                               !- Name
  ,                                       !- Inlet Port
  {d690fe80-21f5-4100-9c7d-2b0a816c16df}; !- Outlet Port

OS:Connection,
  {d690fe80-21f5-4100-9c7d-2b0a816c16df}, !- Handle
  {94dd27f9-41b3-4b1c-b0c4-7043a073c2a4}, !- Source Object
  3,                                      !- Outlet Port
  {e89216d9-6841-4653-ac6b-558fc3a66ab0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8763f640-89a2-41bb-a3c6-f7412b02f4ec}, !- Handle
  Node 744,                               !- Name
  {c25d7afa-de3b-4fc9-a37c-88830e5c6a0b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c25d7afa-de3b-4fc9-a37c-88830e5c6a0b}, !- Handle
  {e89216d9-6841-4653-ac6b-558fc3a66ab0}, !- Source Object
  7,                                      !- Outlet Port
  {8763f640-89a2-41bb-a3c6-f7412b02f4ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {905ba10a-8b39-4383-8838-4da1e66947f8}, !- Handle
  Coil Heating Gas 50,                    !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {4baac9c8-a479-411b-84ac-b959ecca1451}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {30b3ba3a-5197-4c14-aead-0e24e2787646}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 7 ASHP, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {89909943-602c-41ea-94eb-fcbe470164b8}, !- Air Inlet Node Name
  {a1d9d3ff-3e26-44f3-a379-72e360edf49b}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6f7f7864-b3bc-4f53-a4d1-eda53ea21a80}, !- Controlling Zone or Thermostat Location
  {3dbcf683-1b87-4e0b-9815-e7e178bca7e7}, !- Supply Air Fan Name
  {517c5db2-3795-41d2-bf27-d184a81b2b73}, !- Heating Coil Name
  {99e53c64-24b8-42de-9f50-3e1612e5bdc0}, !- Cooling Coil Name
  {905ba10a-8b39-4383-8838-4da1e66947f8}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {1818be5f-75ef-41ed-8325-119589b7649c}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {a1d9d3ff-3e26-44f3-a379-72e360edf49b}, !- Handle
  {30b3ba3a-5197-4c14-aead-0e24e2787646}, !- Source Object
  4,                                      !- Outlet Port
  {904db997-a5bb-4d68-804f-32c69ee9f1b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1ec4a5b-839e-401f-a57b-f209629396a2}, !- Handle
  Node 745,                               !- Name
  {fa3dd575-a64d-4519-9f66-39eccb8baeb7}, !- Inlet Port
  {89909943-602c-41ea-94eb-fcbe470164b8}; !- Outlet Port

OS:Connection,
  {d39ceb75-065b-4503-b6a3-bb89b9a2d921}, !- Handle
  {996dc815-9ea0-41f9-886e-347038eff39a}, !- Source Object
  3,                                      !- Outlet Port
  {e89216d9-6841-4653-ac6b-558fc3a66ab0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fa3dd575-a64d-4519-9f66-39eccb8baeb7}, !- Handle
  {e89216d9-6841-4653-ac6b-558fc3a66ab0}, !- Source Object
  5,                                      !- Outlet Port
  {b1ec4a5b-839e-401f-a57b-f209629396a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89909943-602c-41ea-94eb-fcbe470164b8}, !- Handle
  {b1ec4a5b-839e-401f-a57b-f209629396a2}, !- Source Object
  3,                                      !- Outlet Port
  {30b3ba3a-5197-4c14-aead-0e24e2787646}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {34659322-3434-4e92-8b10-2785c0ae266d}, !- Handle
  Setpoint Manager Single Zone Reheat 50, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {6f7f7864-b3bc-4f53-a4d1-eda53ea21a80}, !- Control Zone Name
  {904db997-a5bb-4d68-804f-32c69ee9f1b8}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {6bbd15c4-6b45-49bc-83fd-06cd6c39a2c3}, !- Handle
  Coil Heating Water Baseboard 63,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2114175c-9bbe-458c-9f45-cdad3c8538ff}, !- Water Inlet Node Name
  {78a64264-022e-491b-b118-768599d81c16}; !- Water Outlet Node Name

OS:Node,
  {d7dbdf01-ae5b-418f-b2b9-51a1683a604a}, !- Handle
  Node 746,                               !- Name
  {36f4d3a9-0e0d-4b31-b035-603d56501349}, !- Inlet Port
  {2114175c-9bbe-458c-9f45-cdad3c8538ff}; !- Outlet Port

OS:Connection,
  {36f4d3a9-0e0d-4b31-b035-603d56501349}, !- Handle
  {7abbadb6-2764-44a4-8b84-4e5fa2114a93}, !- Source Object
  65,                                     !- Outlet Port
  {d7dbdf01-ae5b-418f-b2b9-51a1683a604a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e6da2ce-a946-46cd-a2e6-44835d1784e5}, !- Handle
  Node 747,                               !- Name
  {78a64264-022e-491b-b118-768599d81c16}, !- Inlet Port
  {fc8ab725-8826-47ae-8fb8-c2f8507de5b0}; !- Outlet Port

OS:Connection,
  {2114175c-9bbe-458c-9f45-cdad3c8538ff}, !- Handle
  {d7dbdf01-ae5b-418f-b2b9-51a1683a604a}, !- Source Object
  3,                                      !- Outlet Port
  {6bbd15c4-6b45-49bc-83fd-06cd6c39a2c3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {78a64264-022e-491b-b118-768599d81c16}, !- Handle
  {6bbd15c4-6b45-49bc-83fd-06cd6c39a2c3}, !- Source Object
  10,                                     !- Outlet Port
  {3e6da2ce-a946-46cd-a2e6-44835d1784e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc8ab725-8826-47ae-8fb8-c2f8507de5b0}, !- Handle
  {3e6da2ce-a946-46cd-a2e6-44835d1784e5}, !- Source Object
  3,                                      !- Outlet Port
  {de727d77-66b2-4cb9-9715-1e27a3efe486}, !- Target Object
  65;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f93162d5-ddea-4c24-8081-9b315bed001b}, !- Handle
  Zone HVAC Baseboard Convective Water 63, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {6bbd15c4-6b45-49bc-83fd-06cd6c39a2c3}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e19578cf-942f-48a6-b5f7-217dd6e9cc75}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 63, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {e282fe12-1207-4ec6-84b8-4c680fcb1247}, !- Air Inlet Node Name
  {c7119cdc-91d3-4059-a614-5b3147a571fd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7ae4bf24-6dcb-4906-9b81-3c5021ed0d96}, !- Handle
  Node 748,                               !- Name
  {4a6f5fb6-0693-4662-88bc-5549e6320854}, !- Inlet Port
  {62d551f8-1227-402f-b7c4-1c0c5090ec98}; !- Outlet Port

OS:Connection,
  {a7a089ea-92de-4ab7-b657-787f195834e3}, !- Handle
  {87961727-0e31-4c93-a5cc-e2d669808089}, !- Source Object
  3,                                      !- Outlet Port
  {0805d55f-9478-42fd-97d0-8d7e670c065a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a6f5fb6-0693-4662-88bc-5549e6320854}, !- Handle
  {bedb9d3f-6007-4ff7-9c9b-4b6678d6c29e}, !- Source Object
  2,                                      !- Outlet Port
  {7ae4bf24-6dcb-4906-9b81-3c5021ed0d96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62d551f8-1227-402f-b7c4-1c0c5090ec98}, !- Handle
  {7ae4bf24-6dcb-4906-9b81-3c5021ed0d96}, !- Source Object
  3,                                      !- Outlet Port
  {efab9887-413c-446f-8772-81072e5cd3eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c6464290-d3c2-4fc7-86b3-df89e1a982e0}, !- Handle
  Node 749,                               !- Name
  {a7bf2773-9ca1-4c67-8657-42ecec53afa5}, !- Inlet Port
  {e282fe12-1207-4ec6-84b8-4c680fcb1247}; !- Outlet Port

OS:Connection,
  {a7bf2773-9ca1-4c67-8657-42ecec53afa5}, !- Handle
  {d56877ea-a6ae-45d3-83c9-a763fca95e64}, !- Source Object
  3,                                      !- Outlet Port
  {c6464290-d3c2-4fc7-86b3-df89e1a982e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e282fe12-1207-4ec6-84b8-4c680fcb1247}, !- Handle
  {c6464290-d3c2-4fc7-86b3-df89e1a982e0}, !- Source Object
  3,                                      !- Outlet Port
  {e19578cf-942f-48a6-b5f7-217dd6e9cc75}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c7119cdc-91d3-4059-a614-5b3147a571fd}, !- Handle
  {e19578cf-942f-48a6-b5f7-217dd6e9cc75}, !- Source Object
  4,                                      !- Outlet Port
  {87961727-0e31-4c93-a5cc-e2d669808089}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {88a78874-0281-4952-9b50-c3792eb01ffc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 49, !- Name
  ,                                       !- Controller List Name
  {1172e0c5-52ea-4a91-858b-87847539d16e}, !- Availability Schedule
  {ed754918-d02d-446f-a903-b5f507314985}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {177c5009-74a0-4762-942d-54444efb6b88}, !- Supply Side Inlet Node Name
  {8e7d0d02-e8e2-46b7-8f91-c54cdf5f7130}, !- Demand Side Outlet Node Name
  {0d29bd6b-6a3c-414f-a7f9-d26501bef7f3}, !- Demand Side Inlet Node A
  {b8a25bae-b2f8-43b2-9cfc-0eb99ed04682}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8a9998f7-aa20-4dbf-b591-ff100181ab42}, !- Demand Mixer Name
  {e5ff50ff-4268-4c5d-b371-9207f57d1a26}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {76ee55e3-e108-412c-90d6-152eca9fcc38}, !- Handle
  Node 750,                               !- Name
  {177c5009-74a0-4762-942d-54444efb6b88}, !- Inlet Port
  {6d92aa3f-f5bc-45cd-9fe9-2bfa4a4ab818}; !- Outlet Port

OS:Node,
  {96fbb6c4-5016-44f4-841e-c7fc859cd769}, !- Handle
  Node 751,                               !- Name
  {4b2b9037-46a5-4e3c-8b29-1900be9ff02b}, !- Inlet Port
  {b8a25bae-b2f8-43b2-9cfc-0eb99ed04682}; !- Outlet Port

OS:Connection,
  {177c5009-74a0-4762-942d-54444efb6b88}, !- Handle
  {88a78874-0281-4952-9b50-c3792eb01ffc}, !- Source Object
  9,                                      !- Outlet Port
  {76ee55e3-e108-412c-90d6-152eca9fcc38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8a25bae-b2f8-43b2-9cfc-0eb99ed04682}, !- Handle
  {96fbb6c4-5016-44f4-841e-c7fc859cd769}, !- Source Object
  3,                                      !- Outlet Port
  {88a78874-0281-4952-9b50-c3792eb01ffc}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ee4ccb5c-a694-45f5-8d4f-a2d59c1b38df}, !- Handle
  Node 752,                               !- Name
  {0d29bd6b-6a3c-414f-a7f9-d26501bef7f3}, !- Inlet Port
  {274617a1-1b04-4503-9562-efabdc24f5b6}; !- Outlet Port

OS:Node,
  {82f084e5-904f-439e-8329-97eb3f5cdf55}, !- Handle
  Node 753,                               !- Name
  {95c4a65b-bd1f-4429-a0a2-4cbf69cc2955}, !- Inlet Port
  {8e7d0d02-e8e2-46b7-8f91-c54cdf5f7130}; !- Outlet Port

OS:Node,
  {7ae4a6b3-3fbc-48cc-a9ad-9cb2371c6533}, !- Handle
  Node 754,                               !- Name
  {6d04c6d3-0a35-4061-9a23-20c4d4cf89eb}, !- Inlet Port
  {5ee7ec16-7593-4e89-9ec3-df5c0c0769df}; !- Outlet Port

OS:Connection,
  {0d29bd6b-6a3c-414f-a7f9-d26501bef7f3}, !- Handle
  {88a78874-0281-4952-9b50-c3792eb01ffc}, !- Source Object
  11,                                     !- Outlet Port
  {ee4ccb5c-a694-45f5-8d4f-a2d59c1b38df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e7d0d02-e8e2-46b7-8f91-c54cdf5f7130}, !- Handle
  {82f084e5-904f-439e-8329-97eb3f5cdf55}, !- Source Object
  3,                                      !- Outlet Port
  {88a78874-0281-4952-9b50-c3792eb01ffc}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e5ff50ff-4268-4c5d-b371-9207f57d1a26}, !- Handle
  Air Loop HVAC Zone Splitter 51,         !- Name
  {274617a1-1b04-4503-9562-efabdc24f5b6}, !- Inlet Node Name
  {a1c3e0e8-d7a3-45b5-ae80-99b41985eecc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8a9998f7-aa20-4dbf-b591-ff100181ab42}, !- Handle
  Air Loop HVAC Zone Mixer 51,            !- Name
  {95c4a65b-bd1f-4429-a0a2-4cbf69cc2955}, !- Outlet Node Name
  {6626182a-25ba-4919-a8a0-04882c489a68}; !- Inlet Node Name 1

OS:Connection,
  {274617a1-1b04-4503-9562-efabdc24f5b6}, !- Handle
  {ee4ccb5c-a694-45f5-8d4f-a2d59c1b38df}, !- Source Object
  3,                                      !- Outlet Port
  {e5ff50ff-4268-4c5d-b371-9207f57d1a26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95c4a65b-bd1f-4429-a0a2-4cbf69cc2955}, !- Handle
  {8a9998f7-aa20-4dbf-b591-ff100181ab42}, !- Source Object
  2,                                      !- Outlet Port
  {82f084e5-904f-439e-8329-97eb3f5cdf55}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4ab77ec7-9615-4665-b8aa-e5dec38e1485}, !- Handle
  {88a78874-0281-4952-9b50-c3792eb01ffc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ed754918-d02d-446f-a903-b5f507314985}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 50, !- Name
  {c3842a40-7349-4b74-a7ef-aa3bb3bc5653}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {0884d9ed-241a-40fd-9648-fe205135c3c1}, !- Handle
  Fan On Off 51,                          !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d8f1a210-afef-491b-b7ec-375b42fec081}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5e22d9d6-e5ed-442a-826d-03d707a3738f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d8f1a210-afef-491b-b7ec-375b42fec081}, !- Handle
  Fan On Off Power Curve 50,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5e22d9d6-e5ed-442a-826d-03d707a3738f}, !- Handle
  Fan On Off Efficiency Curve 50,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9080c593-0136-4d7d-9fea-04f153f8f9ad}, !- Handle
  Curve Biquadratic 101,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5b586cc2-81f9-40fb-8591-ea0d60c440cc}, !- Handle
  Curve Quadratic 151,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ed338108-aae2-4090-87f3-b7bd0168b7d6}, !- Handle
  Curve Biquadratic 102,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eb65f152-795d-4151-a0e6-75dafb99bd46}, !- Handle
  Curve Quadratic 152,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2d8331b2-1efd-41c5-b241-49e2251fd462}, !- Handle
  Curve Cubic 251,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {46ba7f0b-942a-4ae3-be36-ad37d94d85ed}, !- Handle
  CoilCoolingDXSingleSpeed_dx 50 12kBtu/hr 10.0EER, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3009666-f616-46ac-990a-6ed1d2a09d52}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dcc016b6-c53a-4bda-96e5-7dacec9d4d09}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ac571323-4efd-48be-abd3-37740a9d6f5b}, !- Energy Input Ratio Function of Temperature Curve Name
  {7ba1a6fb-5315-434d-801b-cce654e3c115}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a9d81b5d-4b8c-4418-b601-43edcb529c1f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {33bcbeb8-b12f-4e9b-843e-bd56607d1280}, !- Handle
  Curve Cubic 252,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {8d562d01-c57f-4f39-917a-8286d10d2be4}, !- Handle
  Curve Cubic 253,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {b7432df8-4cfc-4326-85f0-1704fc5da924}, !- Handle
  Curve Cubic 254,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {c346a70b-7661-40f7-b55d-e1570fa5211f}, !- Handle
  Curve Quadratic 153,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2f5876cd-0075-44fc-b094-7ce419873cd5}, !- Handle
  Curve Cubic 255,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {2c946b03-3c62-4cae-81e8-0669107f8e61}, !- Handle
  CoilHeatingDXSingleSpeed_dx 50 9 Clg kBtu/hr 3.1COPH, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  2633.94673971983,                       !- Rated Total Heating Capacity {W}
  3.29632341881262,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {109590c8-666d-434f-a1b9-4366889a910a}, !- Total Heating Capacity Function of Temperature Curve Name
  {1b6dbfe7-d32b-480f-ba45-3744061ce6bd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f30ad448-db1e-45d5-8d3e-62e978a9a715}, !- Energy Input Ratio Function of Temperature Curve Name
  {334f9aa3-dc43-438a-b764-f9c43c758983}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7505387e-f163-4df4-a6de-c6e036607a41}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {1c5d1712-cb3a-43ad-b57a-7d37dc112c4a}, !- Handle
  Controller Outdoor Air 51,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1172e0c5-52ea-4a91-858b-87847539d16e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {67e68d3a-a5fb-4428-829e-14f1341c6f77}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {67e68d3a-a5fb-4428-829e-14f1341c6f77}, !- Handle
  Controller Mechanical Ventilation 51,   !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7ef3bb18-ca84-4faa-b48d-618fb3626bab}, !- Handle
  Air Loop HVAC Outdoor Air System 51,    !- Name
  {1c5d1712-cb3a-43ad-b57a-7d37dc112c4a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d185a669-9a57-440d-8bd0-bec1aff41dbc}, !- Mixed Air Node Name
  {c0e4c05e-8610-4c19-a366-6508eb58b28a}, !- Outdoor Air Stream Node Name
  {212a8718-98ac-424c-a3f9-3cb3d5412676}, !- Relief Air Stream Node Name
  {6d92aa3f-f5bc-45cd-9fe9-2bfa4a4ab818}; !- Return Air Stream Node Name

OS:Node,
  {87217fb9-d3c8-4e07-865d-8d7301ccf13e}, !- Handle
  Node 755,                               !- Name
  ,                                       !- Inlet Port
  {c0e4c05e-8610-4c19-a366-6508eb58b28a}; !- Outlet Port

OS:Connection,
  {c0e4c05e-8610-4c19-a366-6508eb58b28a}, !- Handle
  {87217fb9-d3c8-4e07-865d-8d7301ccf13e}, !- Source Object
  3,                                      !- Outlet Port
  {7ef3bb18-ca84-4faa-b48d-618fb3626bab}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c1449663-22f5-4ac2-a8ba-b782358607aa}, !- Handle
  Node 756,                               !- Name
  {212a8718-98ac-424c-a3f9-3cb3d5412676}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {212a8718-98ac-424c-a3f9-3cb3d5412676}, !- Handle
  {7ef3bb18-ca84-4faa-b48d-618fb3626bab}, !- Source Object
  7,                                      !- Outlet Port
  {c1449663-22f5-4ac2-a8ba-b782358607aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {daf52f21-9df7-4c77-a7de-c46e1bf18548}, !- Handle
  Coil Heating Gas 51,                    !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {4baac9c8-a479-411b-84ac-b959ecca1451}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {e2273399-af6a-420e-86ac-2dfe6c4ac015}, !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 8 ASHP, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {f14f881d-bab5-4d69-87dd-442456c4d131}, !- Air Inlet Node Name
  {4b2b9037-46a5-4e3c-8b29-1900be9ff02b}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {07d67ca2-6939-4c7f-9029-7aae9fd6a929}, !- Controlling Zone or Thermostat Location
  {0884d9ed-241a-40fd-9648-fe205135c3c1}, !- Supply Air Fan Name
  {2c946b03-3c62-4cae-81e8-0669107f8e61}, !- Heating Coil Name
  {46ba7f0b-942a-4ae3-be36-ad37d94d85ed}, !- Cooling Coil Name
  {daf52f21-9df7-4c77-a7de-c46e1bf18548}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {1172e0c5-52ea-4a91-858b-87847539d16e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {4b2b9037-46a5-4e3c-8b29-1900be9ff02b}, !- Handle
  {e2273399-af6a-420e-86ac-2dfe6c4ac015}, !- Source Object
  4,                                      !- Outlet Port
  {96fbb6c4-5016-44f4-841e-c7fc859cd769}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b949f1f-90df-4a47-982b-69c512ba86bd}, !- Handle
  Node 757,                               !- Name
  {d185a669-9a57-440d-8bd0-bec1aff41dbc}, !- Inlet Port
  {f14f881d-bab5-4d69-87dd-442456c4d131}; !- Outlet Port

OS:Connection,
  {6d92aa3f-f5bc-45cd-9fe9-2bfa4a4ab818}, !- Handle
  {76ee55e3-e108-412c-90d6-152eca9fcc38}, !- Source Object
  3,                                      !- Outlet Port
  {7ef3bb18-ca84-4faa-b48d-618fb3626bab}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d185a669-9a57-440d-8bd0-bec1aff41dbc}, !- Handle
  {7ef3bb18-ca84-4faa-b48d-618fb3626bab}, !- Source Object
  5,                                      !- Outlet Port
  {6b949f1f-90df-4a47-982b-69c512ba86bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f14f881d-bab5-4d69-87dd-442456c4d131}, !- Handle
  {6b949f1f-90df-4a47-982b-69c512ba86bd}, !- Source Object
  3,                                      !- Outlet Port
  {e2273399-af6a-420e-86ac-2dfe6c4ac015}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {a07e0f53-16c6-411f-a5ea-7df42c2a695d}, !- Handle
  Setpoint Manager Single Zone Reheat 51, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {07d67ca2-6939-4c7f-9029-7aae9fd6a929}, !- Control Zone Name
  {96fbb6c4-5016-44f4-841e-c7fc859cd769}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {35b5af07-3258-44f2-ae24-afb8dc15849f}, !- Handle
  Coil Heating Water Baseboard 64,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5c6fb9dd-608e-4c71-94a5-e24df843c03d}, !- Water Inlet Node Name
  {64acafb0-bd0b-4e32-91c6-3e72baef25a2}; !- Water Outlet Node Name

OS:Node,
  {77b2ed76-9a46-441f-b9a0-4e312a0acdc6}, !- Handle
  Node 758,                               !- Name
  {915aff3a-e424-484b-8454-14834d56d677}, !- Inlet Port
  {5c6fb9dd-608e-4c71-94a5-e24df843c03d}; !- Outlet Port

OS:Connection,
  {915aff3a-e424-484b-8454-14834d56d677}, !- Handle
  {7abbadb6-2764-44a4-8b84-4e5fa2114a93}, !- Source Object
  66,                                     !- Outlet Port
  {77b2ed76-9a46-441f-b9a0-4e312a0acdc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {95062b13-e046-444e-a877-2609de77a8d8}, !- Handle
  Node 759,                               !- Name
  {64acafb0-bd0b-4e32-91c6-3e72baef25a2}, !- Inlet Port
  {342bc594-b6b4-4819-a48c-0f3b017cf4fa}; !- Outlet Port

OS:Connection,
  {5c6fb9dd-608e-4c71-94a5-e24df843c03d}, !- Handle
  {77b2ed76-9a46-441f-b9a0-4e312a0acdc6}, !- Source Object
  3,                                      !- Outlet Port
  {35b5af07-3258-44f2-ae24-afb8dc15849f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {64acafb0-bd0b-4e32-91c6-3e72baef25a2}, !- Handle
  {35b5af07-3258-44f2-ae24-afb8dc15849f}, !- Source Object
  10,                                     !- Outlet Port
  {95062b13-e046-444e-a877-2609de77a8d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {342bc594-b6b4-4819-a48c-0f3b017cf4fa}, !- Handle
  {95062b13-e046-444e-a877-2609de77a8d8}, !- Source Object
  3,                                      !- Outlet Port
  {de727d77-66b2-4cb9-9715-1e27a3efe486}, !- Target Object
  66;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a84249c2-2d6b-4253-9dc5-c9fbabfee78e}, !- Handle
  Zone HVAC Baseboard Convective Water 64, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {35b5af07-3258-44f2-ae24-afb8dc15849f}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a376526a-6b97-4a12-ada9-6a06b472266f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 64, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {ea1bc3f7-f33e-425a-bf41-8bf2db72aa82}, !- Air Inlet Node Name
  {6d04c6d3-0a35-4061-9a23-20c4d4cf89eb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bb413947-44dd-4782-a884-1732b52ae851}, !- Handle
  Node 760,                               !- Name
  {fcd1de0c-98ac-4a42-a572-02844795b797}, !- Inlet Port
  {6626182a-25ba-4919-a8a0-04882c489a68}; !- Outlet Port

OS:Connection,
  {5ee7ec16-7593-4e89-9ec3-df5c0c0769df}, !- Handle
  {7ae4a6b3-3fbc-48cc-a9ad-9cb2371c6533}, !- Source Object
  3,                                      !- Outlet Port
  {a0302f8d-f3ea-4622-baec-2c114c908e5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcd1de0c-98ac-4a42-a572-02844795b797}, !- Handle
  {f8dbf1fc-fe9b-40ba-8922-1e3e70c4b2b3}, !- Source Object
  2,                                      !- Outlet Port
  {bb413947-44dd-4782-a884-1732b52ae851}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6626182a-25ba-4919-a8a0-04882c489a68}, !- Handle
  {bb413947-44dd-4782-a884-1732b52ae851}, !- Source Object
  3,                                      !- Outlet Port
  {8a9998f7-aa20-4dbf-b591-ff100181ab42}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c378d672-1960-477a-a4c2-20e148c7f1f5}, !- Handle
  Node 761,                               !- Name
  {a1c3e0e8-d7a3-45b5-ae80-99b41985eecc}, !- Inlet Port
  {ea1bc3f7-f33e-425a-bf41-8bf2db72aa82}; !- Outlet Port

OS:Connection,
  {a1c3e0e8-d7a3-45b5-ae80-99b41985eecc}, !- Handle
  {e5ff50ff-4268-4c5d-b371-9207f57d1a26}, !- Source Object
  3,                                      !- Outlet Port
  {c378d672-1960-477a-a4c2-20e148c7f1f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea1bc3f7-f33e-425a-bf41-8bf2db72aa82}, !- Handle
  {c378d672-1960-477a-a4c2-20e148c7f1f5}, !- Source Object
  3,                                      !- Outlet Port
  {a376526a-6b97-4a12-ada9-6a06b472266f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d04c6d3-0a35-4061-9a23-20c4d4cf89eb}, !- Handle
  {a376526a-6b97-4a12-ada9-6a06b472266f}, !- Source Object
  4,                                      !- Outlet Port
  {7ae4a6b3-3fbc-48cc-a9ad-9cb2371c6533}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ff71033b-fa64-44b0-90d5-79d75a120337}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 50, !- Name
  ,                                       !- Controller List Name
  {388d414e-fe6a-427e-ad62-43cd700e18dd}, !- Availability Schedule
  {7e123291-f6a4-4abc-988f-d6f8d2ce5cf0}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fe1405d8-01ba-4369-88ab-91d63fe512a8}, !- Supply Side Inlet Node Name
  {1fcb735d-957d-4a7f-8ecf-b12e15c72e66}, !- Demand Side Outlet Node Name
  {cda9aba8-1161-47c9-9e16-4a2eee42f708}, !- Demand Side Inlet Node A
  {c7ef0df6-3244-45a8-8656-7d25bee73292}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9df23e5e-b0c0-4196-b219-bb2327bb6af4}, !- Demand Mixer Name
  {58e45dae-89f4-43f8-b435-864f52c8fbc9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ca32efeb-fe80-435d-90c7-39f1c5f73bcb}, !- Handle
  Node 762,                               !- Name
  {fe1405d8-01ba-4369-88ab-91d63fe512a8}, !- Inlet Port
  {9c5297c5-5b4c-46bb-b15a-0dca3926c42a}; !- Outlet Port

OS:Node,
  {22c98c9b-7822-4b6f-a8f2-b78e5e9ef01b}, !- Handle
  Node 763,                               !- Name
  {9e27457a-426c-4198-917b-c8dccaf2a97e}, !- Inlet Port
  {c7ef0df6-3244-45a8-8656-7d25bee73292}; !- Outlet Port

OS:Connection,
  {fe1405d8-01ba-4369-88ab-91d63fe512a8}, !- Handle
  {ff71033b-fa64-44b0-90d5-79d75a120337}, !- Source Object
  9,                                      !- Outlet Port
  {ca32efeb-fe80-435d-90c7-39f1c5f73bcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7ef0df6-3244-45a8-8656-7d25bee73292}, !- Handle
  {22c98c9b-7822-4b6f-a8f2-b78e5e9ef01b}, !- Source Object
  3,                                      !- Outlet Port
  {ff71033b-fa64-44b0-90d5-79d75a120337}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e926095f-eef9-4bb0-bff7-36c23ea5e857}, !- Handle
  Node 764,                               !- Name
  {cda9aba8-1161-47c9-9e16-4a2eee42f708}, !- Inlet Port
  {b2437154-552b-4b5f-920b-247c56c65072}; !- Outlet Port

OS:Node,
  {e3ff4a86-1ca9-48ab-86d8-3901532a3c29}, !- Handle
  Node 765,                               !- Name
  {61e55b64-c4c9-48b5-9577-2ed84b58eb8c}, !- Inlet Port
  {1fcb735d-957d-4a7f-8ecf-b12e15c72e66}; !- Outlet Port

OS:Node,
  {006310d2-91f1-4e07-a4ab-f2bbe8625129}, !- Handle
  Node 766,                               !- Name
  {09bfa4dd-0e0b-49d4-8c5b-a3a13de2c712}, !- Inlet Port
  {74d58c71-c737-4e52-b235-23dbb6a9db4f}; !- Outlet Port

OS:Connection,
  {cda9aba8-1161-47c9-9e16-4a2eee42f708}, !- Handle
  {ff71033b-fa64-44b0-90d5-79d75a120337}, !- Source Object
  11,                                     !- Outlet Port
  {e926095f-eef9-4bb0-bff7-36c23ea5e857}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fcb735d-957d-4a7f-8ecf-b12e15c72e66}, !- Handle
  {e3ff4a86-1ca9-48ab-86d8-3901532a3c29}, !- Source Object
  3,                                      !- Outlet Port
  {ff71033b-fa64-44b0-90d5-79d75a120337}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {58e45dae-89f4-43f8-b435-864f52c8fbc9}, !- Handle
  Air Loop HVAC Zone Splitter 52,         !- Name
  {b2437154-552b-4b5f-920b-247c56c65072}, !- Inlet Node Name
  {a1aea091-0bec-4a06-a80b-5d22e7058b8b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9df23e5e-b0c0-4196-b219-bb2327bb6af4}, !- Handle
  Air Loop HVAC Zone Mixer 52,            !- Name
  {61e55b64-c4c9-48b5-9577-2ed84b58eb8c}, !- Outlet Node Name
  {7cc38989-bade-44ee-8d5d-71357cf6fd47}; !- Inlet Node Name 1

OS:Connection,
  {b2437154-552b-4b5f-920b-247c56c65072}, !- Handle
  {e926095f-eef9-4bb0-bff7-36c23ea5e857}, !- Source Object
  3,                                      !- Outlet Port
  {58e45dae-89f4-43f8-b435-864f52c8fbc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61e55b64-c4c9-48b5-9577-2ed84b58eb8c}, !- Handle
  {9df23e5e-b0c0-4196-b219-bb2327bb6af4}, !- Source Object
  2,                                      !- Outlet Port
  {e3ff4a86-1ca9-48ab-86d8-3901532a3c29}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {01f712fb-2a5a-4aee-a634-17202bb118b6}, !- Handle
  {ff71033b-fa64-44b0-90d5-79d75a120337}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7e123291-f6a4-4abc-988f-d6f8d2ce5cf0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 51, !- Name
  {51ef733d-52dd-44c9-b8b2-f3be3601f875}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {95e9e9e1-c964-4376-b045-aa0035807c2c}, !- Handle
  Fan On Off 52,                          !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {23d12873-942b-4eb5-b4da-1c1b4ca57249}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {386d36e8-5a7d-4dfe-926e-58d40e838b91}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {23d12873-942b-4eb5-b4da-1c1b4ca57249}, !- Handle
  Fan On Off Power Curve 51,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {386d36e8-5a7d-4dfe-926e-58d40e838b91}, !- Handle
  Fan On Off Efficiency Curve 51,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {648a5f39-631a-489c-9ba7-660143918d60}, !- Handle
  Curve Biquadratic 103,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {16614f48-0f26-41ea-9f62-88f1b457c562}, !- Handle
  Curve Quadratic 154,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {efc911bb-20a1-4211-bc0a-d282ff32832e}, !- Handle
  Curve Biquadratic 104,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b898ac18-7885-4184-8a72-de1ab6609733}, !- Handle
  Curve Quadratic 155,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {92a76cb8-27cb-416d-93c2-b8586acac8c4}, !- Handle
  Curve Cubic 256,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c457c787-107e-45a5-bb52-45d515beb769}, !- Handle
  CoilCoolingDXSingleSpeed_dx 51 11kBtu/hr 10.0EER, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3009666-f616-46ac-990a-6ed1d2a09d52}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dcc016b6-c53a-4bda-96e5-7dacec9d4d09}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ac571323-4efd-48be-abd3-37740a9d6f5b}, !- Energy Input Ratio Function of Temperature Curve Name
  {7ba1a6fb-5315-434d-801b-cce654e3c115}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a9d81b5d-4b8c-4418-b601-43edcb529c1f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {ad46af7f-d87f-4574-9ddc-e0165d7e10e3}, !- Handle
  Curve Cubic 257,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {41dad4ef-6fa7-4b6d-9a7c-76d8fec11008}, !- Handle
  Curve Cubic 258,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {01ce4fd4-9300-414e-b3d7-364a54a4dd4c}, !- Handle
  Curve Cubic 259,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {761c8455-6d3f-4188-99bf-205fdd2cc232}, !- Handle
  Curve Quadratic 156,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {28e0d8f1-bbb7-47c5-af13-93bdadd35fbc}, !- Handle
  Curve Cubic 260,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {d7fba6eb-56b3-44a8-8560-545d068ddafc}, !- Handle
  CoilHeatingDXSingleSpeed_dx 51 8 Clg kBtu/hr 3.1COPH, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  2375.1149196489,                        !- Rated Total Heating Capacity {W}
  3.29591822003617,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {109590c8-666d-434f-a1b9-4366889a910a}, !- Total Heating Capacity Function of Temperature Curve Name
  {1b6dbfe7-d32b-480f-ba45-3744061ce6bd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f30ad448-db1e-45d5-8d3e-62e978a9a715}, !- Energy Input Ratio Function of Temperature Curve Name
  {334f9aa3-dc43-438a-b764-f9c43c758983}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7505387e-f163-4df4-a6de-c6e036607a41}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {3ba8369b-2a58-4890-bf32-e87072245ada}, !- Handle
  Controller Outdoor Air 52,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {388d414e-fe6a-427e-ad62-43cd700e18dd}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {59bf2027-ebcf-49d4-b3d9-8dd7927a22cc}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {59bf2027-ebcf-49d4-b3d9-8dd7927a22cc}, !- Handle
  Controller Mechanical Ventilation 52,   !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a858288c-112b-4172-9c86-653bcc7d3736}, !- Handle
  Air Loop HVAC Outdoor Air System 52,    !- Name
  {3ba8369b-2a58-4890-bf32-e87072245ada}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {26dd8624-95eb-4c1f-8461-d81ee8257186}, !- Mixed Air Node Name
  {d11beb1d-75c4-480c-8d22-230c44d93ce6}, !- Outdoor Air Stream Node Name
  {9519f6ff-5a6b-41cf-bffb-9e63834ad62e}, !- Relief Air Stream Node Name
  {9c5297c5-5b4c-46bb-b15a-0dca3926c42a}; !- Return Air Stream Node Name

OS:Node,
  {6026d2d9-8e05-4627-b206-cf0c5a05c7ed}, !- Handle
  Node 767,                               !- Name
  ,                                       !- Inlet Port
  {d11beb1d-75c4-480c-8d22-230c44d93ce6}; !- Outlet Port

OS:Connection,
  {d11beb1d-75c4-480c-8d22-230c44d93ce6}, !- Handle
  {6026d2d9-8e05-4627-b206-cf0c5a05c7ed}, !- Source Object
  3,                                      !- Outlet Port
  {a858288c-112b-4172-9c86-653bcc7d3736}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1799cc5c-09d3-4c4d-a2f9-0ad7f2a044af}, !- Handle
  Node 768,                               !- Name
  {9519f6ff-5a6b-41cf-bffb-9e63834ad62e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9519f6ff-5a6b-41cf-bffb-9e63834ad62e}, !- Handle
  {a858288c-112b-4172-9c86-653bcc7d3736}, !- Source Object
  7,                                      !- Outlet Port
  {1799cc5c-09d3-4c4d-a2f9-0ad7f2a044af}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {fa231dad-92a9-492a-a196-9f717d349137}, !- Handle
  Coil Heating Gas 52,                    !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {4baac9c8-a479-411b-84ac-b959ecca1451}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {539be6d0-ad2f-4b92-9794-9fb17b1725b1}, !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 3_SCH=H 6 ASHP, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {8483a9f4-d15e-48b5-94ff-e9aed1f65e95}, !- Air Inlet Node Name
  {9e27457a-426c-4198-917b-c8dccaf2a97e}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9043f420-1666-4079-b7d3-f23b93bd357a}, !- Controlling Zone or Thermostat Location
  {95e9e9e1-c964-4376-b045-aa0035807c2c}, !- Supply Air Fan Name
  {d7fba6eb-56b3-44a8-8560-545d068ddafc}, !- Heating Coil Name
  {c457c787-107e-45a5-bb52-45d515beb769}, !- Cooling Coil Name
  {fa231dad-92a9-492a-a196-9f717d349137}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {388d414e-fe6a-427e-ad62-43cd700e18dd}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {9e27457a-426c-4198-917b-c8dccaf2a97e}, !- Handle
  {539be6d0-ad2f-4b92-9794-9fb17b1725b1}, !- Source Object
  4,                                      !- Outlet Port
  {22c98c9b-7822-4b6f-a8f2-b78e5e9ef01b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d64253b-60ed-4f9d-97f7-e423e82f5419}, !- Handle
  Node 769,                               !- Name
  {26dd8624-95eb-4c1f-8461-d81ee8257186}, !- Inlet Port
  {8483a9f4-d15e-48b5-94ff-e9aed1f65e95}; !- Outlet Port

OS:Connection,
  {9c5297c5-5b4c-46bb-b15a-0dca3926c42a}, !- Handle
  {ca32efeb-fe80-435d-90c7-39f1c5f73bcb}, !- Source Object
  3,                                      !- Outlet Port
  {a858288c-112b-4172-9c86-653bcc7d3736}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {26dd8624-95eb-4c1f-8461-d81ee8257186}, !- Handle
  {a858288c-112b-4172-9c86-653bcc7d3736}, !- Source Object
  5,                                      !- Outlet Port
  {2d64253b-60ed-4f9d-97f7-e423e82f5419}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8483a9f4-d15e-48b5-94ff-e9aed1f65e95}, !- Handle
  {2d64253b-60ed-4f9d-97f7-e423e82f5419}, !- Source Object
  3,                                      !- Outlet Port
  {539be6d0-ad2f-4b92-9794-9fb17b1725b1}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {5bd6b775-8201-45bc-8862-7f9302e2fca2}, !- Handle
  Setpoint Manager Single Zone Reheat 52, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {9043f420-1666-4079-b7d3-f23b93bd357a}, !- Control Zone Name
  {22c98c9b-7822-4b6f-a8f2-b78e5e9ef01b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {57b50369-f200-496a-a066-d7ce8c5537c6}, !- Handle
  Coil Heating Water Baseboard 65,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5b28f4fd-bd04-4cbd-ae2c-0570ca70a41f}, !- Water Inlet Node Name
  {0e19881d-b35d-4c7b-ad69-b81db6e13743}; !- Water Outlet Node Name

OS:Node,
  {566fe7fa-c0ae-4cfb-be01-73444f9e2fc3}, !- Handle
  Node 770,                               !- Name
  {c43b8db5-675c-4899-92c3-a56b449c9071}, !- Inlet Port
  {5b28f4fd-bd04-4cbd-ae2c-0570ca70a41f}; !- Outlet Port

OS:Connection,
  {c43b8db5-675c-4899-92c3-a56b449c9071}, !- Handle
  {7abbadb6-2764-44a4-8b84-4e5fa2114a93}, !- Source Object
  67,                                     !- Outlet Port
  {566fe7fa-c0ae-4cfb-be01-73444f9e2fc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5f876384-85f1-473e-8b37-65b7d84f7624}, !- Handle
  Node 771,                               !- Name
  {0e19881d-b35d-4c7b-ad69-b81db6e13743}, !- Inlet Port
  {53a7d77b-7d5a-48e8-8645-02d52a213862}; !- Outlet Port

OS:Connection,
  {5b28f4fd-bd04-4cbd-ae2c-0570ca70a41f}, !- Handle
  {566fe7fa-c0ae-4cfb-be01-73444f9e2fc3}, !- Source Object
  3,                                      !- Outlet Port
  {57b50369-f200-496a-a066-d7ce8c5537c6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0e19881d-b35d-4c7b-ad69-b81db6e13743}, !- Handle
  {57b50369-f200-496a-a066-d7ce8c5537c6}, !- Source Object
  10,                                     !- Outlet Port
  {5f876384-85f1-473e-8b37-65b7d84f7624}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53a7d77b-7d5a-48e8-8645-02d52a213862}, !- Handle
  {5f876384-85f1-473e-8b37-65b7d84f7624}, !- Source Object
  3,                                      !- Outlet Port
  {de727d77-66b2-4cb9-9715-1e27a3efe486}, !- Target Object
  67;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3601517f-0234-48aa-8c15-c0ff0e0af7e4}, !- Handle
  Zone HVAC Baseboard Convective Water 65, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {57b50369-f200-496a-a066-d7ce8c5537c6}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {95b9b409-bf38-4e79-819a-923bccee7ba7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 65, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {914b7cdc-37a6-415a-b2a0-7cb211166f97}, !- Air Inlet Node Name
  {09bfa4dd-0e0b-49d4-8c5b-a3a13de2c712}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bc47489b-c954-482b-9e93-c31fa2732e78}, !- Handle
  Node 772,                               !- Name
  {b0f515b6-3746-4019-be9b-348dff9be7cd}, !- Inlet Port
  {7cc38989-bade-44ee-8d5d-71357cf6fd47}; !- Outlet Port

OS:Connection,
  {74d58c71-c737-4e52-b235-23dbb6a9db4f}, !- Handle
  {006310d2-91f1-4e07-a4ab-f2bbe8625129}, !- Source Object
  3,                                      !- Outlet Port
  {cc294f37-bbdb-4cd9-a7dc-9e3eee5ccace}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0f515b6-3746-4019-be9b-348dff9be7cd}, !- Handle
  {b6f1189a-34fa-4649-be5a-49477585f3f4}, !- Source Object
  2,                                      !- Outlet Port
  {bc47489b-c954-482b-9e93-c31fa2732e78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cc38989-bade-44ee-8d5d-71357cf6fd47}, !- Handle
  {bc47489b-c954-482b-9e93-c31fa2732e78}, !- Source Object
  3,                                      !- Outlet Port
  {9df23e5e-b0c0-4196-b219-bb2327bb6af4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ec32b2e1-fb25-44f8-b599-ed918fb0f2a4}, !- Handle
  Node 773,                               !- Name
  {a1aea091-0bec-4a06-a80b-5d22e7058b8b}, !- Inlet Port
  {914b7cdc-37a6-415a-b2a0-7cb211166f97}; !- Outlet Port

OS:Connection,
  {a1aea091-0bec-4a06-a80b-5d22e7058b8b}, !- Handle
  {58e45dae-89f4-43f8-b435-864f52c8fbc9}, !- Source Object
  3,                                      !- Outlet Port
  {ec32b2e1-fb25-44f8-b599-ed918fb0f2a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {914b7cdc-37a6-415a-b2a0-7cb211166f97}, !- Handle
  {ec32b2e1-fb25-44f8-b599-ed918fb0f2a4}, !- Source Object
  3,                                      !- Outlet Port
  {95b9b409-bf38-4e79-819a-923bccee7ba7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {09bfa4dd-0e0b-49d4-8c5b-a3a13de2c712}, !- Handle
  {95b9b409-bf38-4e79-819a-923bccee7ba7}, !- Source Object
  4,                                      !- Outlet Port
  {006310d2-91f1-4e07-a4ab-f2bbe8625129}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4e4fe7a4-c5e9-4575-93f8-4734e4b21a4f}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>dx|ssf>cv|zh>b-hw|zc>none|srf>cv|, !- Name
  ,                                       !- Controller List Name
  {61aab309-4e4d-487c-aeb9-6c2e4d282fc6}, !- Availability Schedule
  {ab98147e-b1b1-46b6-893c-689b6a2fec39}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e203c83b-9ccb-4f1b-927e-d3f3e519b456}, !- Supply Side Inlet Node Name
  {cea6b206-8414-4e23-849e-f2b7368c36a0}, !- Demand Side Outlet Node Name
  {29b2c9f1-deb5-49d3-bd05-066b99848304}, !- Demand Side Inlet Node A
  {ccb663fb-f457-42a6-9cf0-52198b9b8a26}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5c1fc5aa-dc0d-4a66-8564-58c1ec75ada8}, !- Demand Mixer Name
  {cc40c38a-a03f-43b8-8e52-aff7ed3ede96}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a268cf09-4937-4a47-8d34-b48df2fd4503}, !- Handle
  Node 774,                               !- Name
  {e203c83b-9ccb-4f1b-927e-d3f3e519b456}, !- Inlet Port
  {bd2b1e49-8270-4793-9a20-aa0ddd27adb9}; !- Outlet Port

OS:Node,
  {165d7091-c32b-442e-bcf1-4d40410e94a0}, !- Handle
  Node 775,                               !- Name
  {47ecf4ed-97b5-4510-8281-ed269641d5aa}, !- Inlet Port
  {ccb663fb-f457-42a6-9cf0-52198b9b8a26}; !- Outlet Port

OS:Connection,
  {e203c83b-9ccb-4f1b-927e-d3f3e519b456}, !- Handle
  {4e4fe7a4-c5e9-4575-93f8-4734e4b21a4f}, !- Source Object
  9,                                      !- Outlet Port
  {a268cf09-4937-4a47-8d34-b48df2fd4503}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccb663fb-f457-42a6-9cf0-52198b9b8a26}, !- Handle
  {165d7091-c32b-442e-bcf1-4d40410e94a0}, !- Source Object
  3,                                      !- Outlet Port
  {4e4fe7a4-c5e9-4575-93f8-4734e4b21a4f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1681b8dc-714a-4228-8f61-83c2a2ad70c2}, !- Handle
  Node 776,                               !- Name
  {29b2c9f1-deb5-49d3-bd05-066b99848304}, !- Inlet Port
  {947361ad-79e9-43d8-b879-9e35f9a307a2}; !- Outlet Port

OS:Node,
  {06d5b73d-d7e2-4308-be90-766398872fee}, !- Handle
  Node 777,                               !- Name
  {5e297fa3-377c-4ce5-8227-c8ce14fad4a4}, !- Inlet Port
  {cea6b206-8414-4e23-849e-f2b7368c36a0}; !- Outlet Port

OS:Node,
  {5fd5e9ec-19b0-4458-8784-5555423b93e3}, !- Handle
  Node 778,                               !- Name
  {92f4bf80-1b21-443d-a640-7ded74faa376}, !- Inlet Port
  {ca0bbdbc-1feb-40af-9b2b-28da9f470b7f}; !- Outlet Port

OS:Connection,
  {29b2c9f1-deb5-49d3-bd05-066b99848304}, !- Handle
  {4e4fe7a4-c5e9-4575-93f8-4734e4b21a4f}, !- Source Object
  11,                                     !- Outlet Port
  {1681b8dc-714a-4228-8f61-83c2a2ad70c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cea6b206-8414-4e23-849e-f2b7368c36a0}, !- Handle
  {06d5b73d-d7e2-4308-be90-766398872fee}, !- Source Object
  3,                                      !- Outlet Port
  {4e4fe7a4-c5e9-4575-93f8-4734e4b21a4f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cc40c38a-a03f-43b8-8e52-aff7ed3ede96}, !- Handle
  Air Loop HVAC Zone Splitter 53,         !- Name
  {947361ad-79e9-43d8-b879-9e35f9a307a2}, !- Inlet Node Name
  {2c779c36-9a2d-4329-ae4a-c9894c741402}, !- Outlet Node Name 1
  {8c436480-768f-4643-ab70-c349ede5d041}, !- Outlet Node Name 2
  {888c38ce-2542-4f08-b4db-4206c4c2f879}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {5c1fc5aa-dc0d-4a66-8564-58c1ec75ada8}, !- Handle
  Air Loop HVAC Zone Mixer 53,            !- Name
  {5e297fa3-377c-4ce5-8227-c8ce14fad4a4}, !- Outlet Node Name
  {b48719b3-d099-4a31-81a7-aae555e1f18b}, !- Inlet Node Name 1
  {18bf74da-1b13-433a-a17d-5bc5992bd209}, !- Inlet Node Name 2
  {85bd4390-8b86-4bfe-901a-30c118d9eea1}; !- Inlet Node Name 3

OS:Connection,
  {947361ad-79e9-43d8-b879-9e35f9a307a2}, !- Handle
  {1681b8dc-714a-4228-8f61-83c2a2ad70c2}, !- Source Object
  3,                                      !- Outlet Port
  {cc40c38a-a03f-43b8-8e52-aff7ed3ede96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e297fa3-377c-4ce5-8227-c8ce14fad4a4}, !- Handle
  {5c1fc5aa-dc0d-4a66-8564-58c1ec75ada8}, !- Source Object
  2,                                      !- Outlet Port
  {06d5b73d-d7e2-4308-be90-766398872fee}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e01e69e5-8847-494c-afd3-5385326163c1}, !- Handle
  {4e4fe7a4-c5e9-4575-93f8-4734e4b21a4f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ab98147e-b1b1-46b6-893c-689b6a2fec39}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 52, !- Name
  {898a8905-1304-487f-954a-c725ae3dd36d}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {cc988945-9ab5-42f0-834d-76bce81f98e7}, !- Handle
  Sys6 Supply Fan,                        !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {540cbe45-bfbd-4a7a-a0a5-8ac3a8d43f7f}, !- Air Inlet Node Name
  {47ecf4ed-97b5-4510-8281-ed269641d5aa}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {5363aae1-32d1-4330-ab7f-7d8cd7d2d839}, !- Handle
  Sys6 Return Fan,                        !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {bd2b1e49-8270-4793-9a20-aa0ddd27adb9}, !- Air Inlet Node Name
  {c9dd9152-5d8c-4c42-bdae-3b122beb3922}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Cubic,
  {d43811cf-3b1f-4e73-b308-603621d5150f}, !- Handle
  Curve Cubic 261,                        !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {69564d55-b457-416c-bc34-0ca0ef1e5467}, !- Handle
  Curve Cubic 262,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {1a751b60-d6c2-4600-a861-63c2c59a11cc}, !- Handle
  Curve Cubic 263,                        !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {5b901782-afe7-4116-bacc-69b6b1fc07b2}, !- Handle
  Curve Quadratic 157,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {48ff3e76-a507-44be-bb77-a01e03f49cee}, !- Handle
  Curve Cubic 264,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {d6674255-2bdc-4aba-9b9a-e1707e9506c3}, !- Handle
  CoilHeatingDXSingleSpeed_dx 52 197 Clg kBtu/hr 3.2COPH, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  57788.411026627,                        !- Rated Total Heating Capacity {W}
  3.49178551036828,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6edfc1f6-9963-4654-97f3-94af6172d4d5}, !- Air Inlet Node Name
  {5fab870e-a350-4674-8829-f4a8d0710234}, !- Air Outlet Node Name
  {109590c8-666d-434f-a1b9-4366889a910a}, !- Total Heating Capacity Function of Temperature Curve Name
  {1b6dbfe7-d32b-480f-ba45-3744061ce6bd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f30ad448-db1e-45d5-8d3e-62e978a9a715}, !- Energy Input Ratio Function of Temperature Curve Name
  {334f9aa3-dc43-438a-b764-f9c43c758983}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7505387e-f163-4df4-a6de-c6e036607a41}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {28475943-a007-49a6-94f9-a56eacab83c1}, !- Handle
  Curve Biquadratic 105,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e67040b9-ecbe-488b-bb08-7d85dcd07ee4}, !- Handle
  Curve Quadratic 158,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6d98875d-9b1c-40a5-a2b8-2b47cacf0adc}, !- Handle
  Curve Biquadratic 106,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c56aca86-791b-446d-9421-807d25164040}, !- Handle
  Curve Quadratic 159,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7869a63b-c36c-418b-b62d-2c71ae9addb1}, !- Handle
  Curve Cubic 265,                        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {83fd94b4-495f-4394-9804-2cd4cb786f5d}, !- Handle
  CoilCoolingDXSingleSpeed_dx 52 272kBtu/hr 9.5EER, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {aeb745b7-838c-409f-aaa8-50d5960c39fe}, !- Air Inlet Node Name
  {27869341-aa8e-4b2a-a723-def1e2e86d5a}, !- Air Outlet Node Name
  {a3009666-f616-46ac-990a-6ed1d2a09d52}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dcc016b6-c53a-4bda-96e5-7dacec9d4d09}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ac571323-4efd-48be-abd3-37740a9d6f5b}, !- Energy Input Ratio Function of Temperature Curve Name
  {7ba1a6fb-5315-434d-801b-cce654e3c115}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a9d81b5d-4b8c-4418-b601-43edcb529c1f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {091848bd-70c7-4204-a853-a67bb1d94065}, !- Handle
  Controller Outdoor Air 53,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {61aab309-4e4d-487c-aeb9-6c2e4d282fc6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a425449d-c0c2-4e22-b68c-5a8a41ca06e1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a425449d-c0c2-4e22-b68c-5a8a41ca06e1}, !- Handle
  Controller Mechanical Ventilation 53,   !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {af9e476d-727b-4936-a3be-4e0d65e355d9}, !- Handle
  Air Loop HVAC Outdoor Air System 53,    !- Name
  {091848bd-70c7-4204-a853-a67bb1d94065}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {db056238-3a28-4755-bb7f-0f70a3ad7328}, !- Mixed Air Node Name
  {83568a7e-f50c-4d38-aa8c-5bedb52edd11}, !- Outdoor Air Stream Node Name
  {3aacc06c-0ae9-4d4e-9c53-c627256e86e0}, !- Relief Air Stream Node Name
  {fe349090-c0f3-44d5-afc9-7f963f526a6b}; !- Return Air Stream Node Name

OS:Node,
  {df847731-03aa-4d8d-b985-0c0148b799cf}, !- Handle
  Node 779,                               !- Name
  ,                                       !- Inlet Port
  {83568a7e-f50c-4d38-aa8c-5bedb52edd11}; !- Outlet Port

OS:Connection,
  {83568a7e-f50c-4d38-aa8c-5bedb52edd11}, !- Handle
  {df847731-03aa-4d8d-b985-0c0148b799cf}, !- Source Object
  3,                                      !- Outlet Port
  {af9e476d-727b-4936-a3be-4e0d65e355d9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f06bc4a3-cf22-41f1-851f-9701e1393738}, !- Handle
  Node 780,                               !- Name
  {3aacc06c-0ae9-4d4e-9c53-c627256e86e0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3aacc06c-0ae9-4d4e-9c53-c627256e86e0}, !- Handle
  {af9e476d-727b-4936-a3be-4e0d65e355d9}, !- Source Object
  7,                                      !- Outlet Port
  {f06bc4a3-cf22-41f1-851f-9701e1393738}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47ecf4ed-97b5-4510-8281-ed269641d5aa}, !- Handle
  {cc988945-9ab5-42f0-834d-76bce81f98e7}, !- Source Object
  9,                                      !- Outlet Port
  {165d7091-c32b-442e-bcf1-4d40410e94a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {054fbde4-17a0-4410-bb4c-23907c1f841f}, !- Handle
  Node 781,                               !- Name
  {5fab870e-a350-4674-8829-f4a8d0710234}, !- Inlet Port
  {540cbe45-bfbd-4a7a-a0a5-8ac3a8d43f7f}; !- Outlet Port

OS:Connection,
  {5fab870e-a350-4674-8829-f4a8d0710234}, !- Handle
  {d6674255-2bdc-4aba-9b9a-e1707e9506c3}, !- Source Object
  8,                                      !- Outlet Port
  {054fbde4-17a0-4410-bb4c-23907c1f841f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {540cbe45-bfbd-4a7a-a0a5-8ac3a8d43f7f}, !- Handle
  {054fbde4-17a0-4410-bb4c-23907c1f841f}, !- Source Object
  3,                                      !- Outlet Port
  {cc988945-9ab5-42f0-834d-76bce81f98e7}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {96c8b6b7-b754-45e4-9b43-adf81facb8b8}, !- Handle
  Node 782,                               !- Name
  {27869341-aa8e-4b2a-a723-def1e2e86d5a}, !- Inlet Port
  {6edfc1f6-9963-4654-97f3-94af6172d4d5}; !- Outlet Port

OS:Connection,
  {27869341-aa8e-4b2a-a723-def1e2e86d5a}, !- Handle
  {83fd94b4-495f-4394-9804-2cd4cb786f5d}, !- Source Object
  9,                                      !- Outlet Port
  {96c8b6b7-b754-45e4-9b43-adf81facb8b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6edfc1f6-9963-4654-97f3-94af6172d4d5}, !- Handle
  {96c8b6b7-b754-45e4-9b43-adf81facb8b8}, !- Source Object
  3,                                      !- Outlet Port
  {d6674255-2bdc-4aba-9b9a-e1707e9506c3}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {7fc05a34-2e6c-4125-8a8a-2391373610aa}, !- Handle
  Node 783,                               !- Name
  {db056238-3a28-4755-bb7f-0f70a3ad7328}, !- Inlet Port
  {aeb745b7-838c-409f-aaa8-50d5960c39fe}; !- Outlet Port

OS:Connection,
  {db056238-3a28-4755-bb7f-0f70a3ad7328}, !- Handle
  {af9e476d-727b-4936-a3be-4e0d65e355d9}, !- Source Object
  5,                                      !- Outlet Port
  {7fc05a34-2e6c-4125-8a8a-2391373610aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aeb745b7-838c-409f-aaa8-50d5960c39fe}, !- Handle
  {7fc05a34-2e6c-4125-8a8a-2391373610aa}, !- Source Object
  3,                                      !- Outlet Port
  {83fd94b4-495f-4394-9804-2cd4cb786f5d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {50dd701a-503b-4e71-a122-1809d6529ebd}, !- Handle
  Node 784,                               !- Name
  {c9dd9152-5d8c-4c42-bdae-3b122beb3922}, !- Inlet Port
  {fe349090-c0f3-44d5-afc9-7f963f526a6b}; !- Outlet Port

OS:Connection,
  {bd2b1e49-8270-4793-9a20-aa0ddd27adb9}, !- Handle
  {a268cf09-4937-4a47-8d34-b48df2fd4503}, !- Source Object
  3,                                      !- Outlet Port
  {5363aae1-32d1-4330-ab7f-7d8cd7d2d839}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c9dd9152-5d8c-4c42-bdae-3b122beb3922}, !- Handle
  {5363aae1-32d1-4330-ab7f-7d8cd7d2d839}, !- Source Object
  9,                                      !- Outlet Port
  {50dd701a-503b-4e71-a122-1809d6529ebd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe349090-c0f3-44d5-afc9-7f963f526a6b}, !- Handle
  {50dd701a-503b-4e71-a122-1809d6529ebd}, !- Source Object
  3,                                      !- Outlet Port
  {af9e476d-727b-4936-a3be-4e0d65e355d9}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {854da8d8-ba99-4bf0-9b35-b5a8dd95ae50}, !- Handle
  Supply Air Temp,                        !- Name
  ,                                       !- Schedule Type Limits Name
  {fede007b-a5c1-484d-ac53-04c0498b80c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fede007b-a5c1-484d-ac53-04c0498b80c9}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SetpointManager:Warmest,
  {b3d9bbae-b7eb-458d-9ed7-f387dab0028d}, !- Handle
  Setpoint Manager Warmest 1,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  24,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {165d7091-c32b-442e-bcf1-4d40410e94a0}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {d0ac59fd-2822-4eab-8705-0c8b9be2ab6a}, !- Handle
  Coil Heating Water Baseboard 66,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {08bd64dd-e5c3-48bf-a689-6d1d014a37f2}, !- Water Inlet Node Name
  {07937be8-6618-4d60-90e6-3809164d5386}; !- Water Outlet Node Name

OS:Node,
  {653b406c-a9e0-489d-853a-54ff4187c6a4}, !- Handle
  Node 785,                               !- Name
  {da24d4f0-24c6-4155-92f6-b460e375b631}, !- Inlet Port
  {08bd64dd-e5c3-48bf-a689-6d1d014a37f2}; !- Outlet Port

OS:Connection,
  {da24d4f0-24c6-4155-92f6-b460e375b631}, !- Handle
  {7abbadb6-2764-44a4-8b84-4e5fa2114a93}, !- Source Object
  68,                                     !- Outlet Port
  {653b406c-a9e0-489d-853a-54ff4187c6a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {17f64a4d-b38d-49d7-880c-362468a78a8b}, !- Handle
  Node 786,                               !- Name
  {07937be8-6618-4d60-90e6-3809164d5386}, !- Inlet Port
  {88a48cfd-29bc-4a4c-b720-c8a82ef54946}; !- Outlet Port

OS:Connection,
  {08bd64dd-e5c3-48bf-a689-6d1d014a37f2}, !- Handle
  {653b406c-a9e0-489d-853a-54ff4187c6a4}, !- Source Object
  3,                                      !- Outlet Port
  {d0ac59fd-2822-4eab-8705-0c8b9be2ab6a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {07937be8-6618-4d60-90e6-3809164d5386}, !- Handle
  {d0ac59fd-2822-4eab-8705-0c8b9be2ab6a}, !- Source Object
  10,                                     !- Outlet Port
  {17f64a4d-b38d-49d7-880c-362468a78a8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88a48cfd-29bc-4a4c-b720-c8a82ef54946}, !- Handle
  {17f64a4d-b38d-49d7-880c-362468a78a8b}, !- Source Object
  3,                                      !- Outlet Port
  {de727d77-66b2-4cb9-9715-1e27a3efe486}, !- Target Object
  68;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {13fbce62-4565-42e1-9648-373f77e28e2d}, !- Handle
  Zone HVAC Baseboard Convective Water 66, !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  {d0ac59fd-2822-4eab-8705-0c8b9be2ab6a}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {a03b0885-e9ce-4674-818a-fe86767f3f03}, !- Handle
  Coil Heating Gas 53,                    !- Name
  {16a26012-23bd-417e-90af-4f8b0cad5fd0}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {4baac9c8-a479-411b-84ac-b959ecca1451}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {16b4c939-733b-4471-b658-549b7c348b64}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 1, !- Name
