  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {9b4eef59-1b05-45dc-a20b-42435bde0033}, !- Air Inlet Node Name
  {e32fad5e-d78c-422f-8ce2-01190f0a74d6}, !- Air Outlet Node Name
  {883f5e73-7a36-463b-bf3e-90257c11a7ce}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ab0cbe81-cb67-4709-93d6-640613b3ec39}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {304ba594-0ec1-49f6-9d27-ce8e7178cbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {f7b8fe52-8117-4e69-9190-7ef2a7d1131d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {23f53290-1971-4a31-8e71-1cc84a315c60}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b7f9dc3f-1f15-48b5-b766-222554d563dc}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {789617f7-5c29-417c-b7cf-00457515289c}, !- Handle
  Curve Quadratic 78,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8e410303-686b-4add-95de-2dbc8636f344}, !- Handle
  Curve Biquadratic 54,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e6f9eda3-5bf7-40b8-8e13-a31894e3588c}, !- Handle
  Curve Quadratic 79,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9f160449-f91a-4483-95ad-50ad2c288285}, !- Handle
  Curve Quadratic 80,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {2486d1cd-d2a8-451f-b1b9-d76033ab3130}, !- Handle
  Coil Heating Electric 27,               !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {642782c8-a0a1-480a-a628-313f46762b27}, !- Air Inlet Node Name
  {76f42ccc-7d5a-49fc-8cfc-66528d15e5d8}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {f7f6bfbf-ffb5-4b47-a09a-a651c5cef89e}, !- Handle
  Controller Outdoor Air 27,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {86e23de1-e481-4759-a0a0-44230b66d5e0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8c06119a-e0a0-4ffc-bbb9-1cac15f71584}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8c06119a-e0a0-4ffc-bbb9-1cac15f71584}, !- Handle
  Controller Mechanical Ventilation 27,   !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2e860901-d0e3-4132-b348-4fa6667d4f45}, !- Handle
  Air Loop HVAC Outdoor Air System 27,    !- Name
  {f7f6bfbf-ffb5-4b47-a09a-a651c5cef89e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {40c6a1fd-be13-4241-91af-f3ef129bd4d5}, !- Mixed Air Node Name
  {8c822496-405a-4715-9bcd-c4bb6a131a0e}, !- Outdoor Air Stream Node Name
  {36137596-a24f-4b8c-b8a3-7d4d00cb711f}, !- Relief Air Stream Node Name
  {2912ac92-fb0f-422e-9a41-00e9a3d8efd1}; !- Return Air Stream Node Name

OS:Node,
  {1c24c0af-dff9-4404-b132-1c2f4f671c02}, !- Handle
  Node 425,                               !- Name
  ,                                       !- Inlet Port
  {1f7e0ecd-8bbf-4b23-b804-99dc5d1490ac}; !- Outlet Port

OS:Node,
  {bd90bc34-5805-4e08-bd35-fb4f20ce8084}, !- Handle
  Node 426,                               !- Name
  {52b47334-5ab6-48f4-8656-789663c9c464}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {832bf527-909d-44ed-b1f1-07e5c24146fe}, !- Handle
  {c4a39665-d2fe-4aa6-90ec-f9e99f141a0c}, !- Source Object
  9,                                      !- Outlet Port
  {6a274b16-a25d-46bc-81d6-6818a950e581}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef442c5d-e0b8-4fca-a630-c9a45e2c16d3}, !- Handle
  Node 427,                               !- Name
  {76f42ccc-7d5a-49fc-8cfc-66528d15e5d8}, !- Inlet Port
  {0e07fed6-692f-4f96-9871-898397b0b748}; !- Outlet Port

OS:Connection,
  {76f42ccc-7d5a-49fc-8cfc-66528d15e5d8}, !- Handle
  {2486d1cd-d2a8-451f-b1b9-d76033ab3130}, !- Source Object
  6,                                      !- Outlet Port
  {ef442c5d-e0b8-4fca-a630-c9a45e2c16d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e07fed6-692f-4f96-9871-898397b0b748}, !- Handle
  {ef442c5d-e0b8-4fca-a630-c9a45e2c16d3}, !- Source Object
  3,                                      !- Outlet Port
  {c4a39665-d2fe-4aa6-90ec-f9e99f141a0c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {db32fe90-97b5-4b5a-94c2-bfd6de95a390}, !- Handle
  Node 428,                               !- Name
  {e32fad5e-d78c-422f-8ce2-01190f0a74d6}, !- Inlet Port
  {642782c8-a0a1-480a-a628-313f46762b27}; !- Outlet Port

OS:Connection,
  {e32fad5e-d78c-422f-8ce2-01190f0a74d6}, !- Handle
  {461e1948-65a7-4500-be36-69e24ec93baf}, !- Source Object
  9,                                      !- Outlet Port
  {db32fe90-97b5-4b5a-94c2-bfd6de95a390}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {642782c8-a0a1-480a-a628-313f46762b27}, !- Handle
  {db32fe90-97b5-4b5a-94c2-bfd6de95a390}, !- Source Object
  3,                                      !- Outlet Port
  {2486d1cd-d2a8-451f-b1b9-d76033ab3130}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {45e2bc87-bc04-480d-b964-46a058c57807}, !- Handle
  Node 429,                               !- Name
  {40c6a1fd-be13-4241-91af-f3ef129bd4d5}, !- Inlet Port
  {9b4eef59-1b05-45dc-a20b-42435bde0033}; !- Outlet Port

OS:Connection,
  {2912ac92-fb0f-422e-9a41-00e9a3d8efd1}, !- Handle
  {cb13fa91-6dc8-4cf2-8a6b-0ebf95bf710a}, !- Source Object
  3,                                      !- Outlet Port
  {2e860901-d0e3-4132-b348-4fa6667d4f45}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {40c6a1fd-be13-4241-91af-f3ef129bd4d5}, !- Handle
  {2e860901-d0e3-4132-b348-4fa6667d4f45}, !- Source Object
  5,                                      !- Outlet Port
  {45e2bc87-bc04-480d-b964-46a058c57807}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b4eef59-1b05-45dc-a20b-42435bde0033}, !- Handle
  {45e2bc87-bc04-480d-b964-46a058c57807}, !- Source Object
  3,                                      !- Outlet Port
  {461e1948-65a7-4500-be36-69e24ec93baf}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {aca63a2f-215b-41f8-a034-93a12f5e74a0}, !- Handle
  Setpoint Manager Single Zone Reheat 27, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {b7e8bfa9-b01b-4224-822b-2c097a583ae2}, !- Control Zone Name
  {6a274b16-a25d-46bc-81d6-6818a950e581}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2e021a03-25c9-4394-90f6-556337c6559f}, !- Handle
  Zone HVAC Baseboard Convective Electric 38, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {da2f0eb2-8c94-4eaf-9bca-5aeac4f96708}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 38, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  {ba3bf812-2dfd-47f2-aa46-dad4c2cf4172}, !- Air Inlet Node Name
  {1e5ddeb0-939b-4b2a-b77d-962902e07ce8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0db433c9-c9fe-4bc2-84a7-528291ccd8bd}, !- Handle
  Node 430,                               !- Name
  {3b22cdab-dc01-497e-95dc-8e509773a5da}, !- Inlet Port
  {e62ff464-e93d-453a-aa6f-f0778876f342}; !- Outlet Port

OS:Connection,
  {60daf740-2fc8-4623-be22-1f10312e29c6}, !- Handle
  {a0e746e2-d58a-4feb-9e85-99eaeb5672a6}, !- Source Object
  3,                                      !- Outlet Port
  {89cfe805-6808-4b73-b4c4-740eb61cc6cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b22cdab-dc01-497e-95dc-8e509773a5da}, !- Handle
  {64bf6e34-f448-4b56-b5e6-6a7159fa0a71}, !- Source Object
  2,                                      !- Outlet Port
  {0db433c9-c9fe-4bc2-84a7-528291ccd8bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e62ff464-e93d-453a-aa6f-f0778876f342}, !- Handle
  {0db433c9-c9fe-4bc2-84a7-528291ccd8bd}, !- Source Object
  3,                                      !- Outlet Port
  {c37ef898-3f08-47a5-b2bc-89a76b9d124c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {79aed1af-3dfc-487c-852e-2f92c6c52173}, !- Handle
  Node 431,                               !- Name
  {ad4f9334-7e6d-44ca-942d-f5a2db1a183b}, !- Inlet Port
  {ba3bf812-2dfd-47f2-aa46-dad4c2cf4172}; !- Outlet Port

OS:Connection,
  {ad4f9334-7e6d-44ca-942d-f5a2db1a183b}, !- Handle
  {1e6a5afa-b4f5-4007-b125-cd8ac0ea2686}, !- Source Object
  3,                                      !- Outlet Port
  {79aed1af-3dfc-487c-852e-2f92c6c52173}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba3bf812-2dfd-47f2-aa46-dad4c2cf4172}, !- Handle
  {79aed1af-3dfc-487c-852e-2f92c6c52173}, !- Source Object
  3,                                      !- Outlet Port
  {da2f0eb2-8c94-4eaf-9bca-5aeac4f96708}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e5ddeb0-939b-4b2a-b77d-962902e07ce8}, !- Handle
  {da2f0eb2-8c94-4eaf-9bca-5aeac4f96708}, !- Source Object
  4,                                      !- Outlet Port
  {a0e746e2-d58a-4feb-9e85-99eaeb5672a6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2e187392-b88d-49f4-a9cb-4a69a99c5a55}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 26, !- Name
  ,                                       !- Controller List Name
  {06dd6dfd-80a1-4a04-9f7b-68610f0b7aae}, !- Availability Schedule
  {4d64c5af-52cb-468b-b634-57ed019ae0af}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {01314056-b5d7-4004-9d6f-f0634174f35d}, !- Supply Side Inlet Node Name
  {8b9376c3-0464-4406-a977-382bd498b205}, !- Demand Side Outlet Node Name
  {517e28f7-bbd4-4f1a-a484-a5913d6c19dd}, !- Demand Side Inlet Node A
  {86573d7b-a46a-4f3c-8130-c7d1f8ed70e3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1dffcc3a-372f-4407-9a0b-06e24aeaae28}, !- Demand Mixer Name
  {ec1a514d-b24a-4d45-85a7-1ef9a6a27a5e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4ef81276-6170-4358-a9b4-387565252425}, !- Handle
  Node 432,                               !- Name
  {01314056-b5d7-4004-9d6f-f0634174f35d}, !- Inlet Port
  {7331af78-e79c-4e56-884f-ca2bc24ea81d}; !- Outlet Port

OS:Node,
  {89ab9079-484a-48a3-8795-820bc34a6290}, !- Handle
  Node 433,                               !- Name
  {837ea67b-2678-49e4-9ba7-bfb26e8d6f7c}, !- Inlet Port
  {86573d7b-a46a-4f3c-8130-c7d1f8ed70e3}; !- Outlet Port

OS:Connection,
  {01314056-b5d7-4004-9d6f-f0634174f35d}, !- Handle
  {2e187392-b88d-49f4-a9cb-4a69a99c5a55}, !- Source Object
  9,                                      !- Outlet Port
  {4ef81276-6170-4358-a9b4-387565252425}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86573d7b-a46a-4f3c-8130-c7d1f8ed70e3}, !- Handle
  {89ab9079-484a-48a3-8795-820bc34a6290}, !- Source Object
  3,                                      !- Outlet Port
  {2e187392-b88d-49f4-a9cb-4a69a99c5a55}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {21747070-59c5-499c-b47e-7fe4dde281b1}, !- Handle
  Node 434,                               !- Name
  {517e28f7-bbd4-4f1a-a484-a5913d6c19dd}, !- Inlet Port
  {3f356c8a-5962-46d2-a5cc-3640282dcb90}; !- Outlet Port

OS:Node,
  {61a2235e-7484-4f0f-bcf4-28a62feaf842}, !- Handle
  Node 435,                               !- Name
  {463d2ea9-5de1-4c55-967f-4e70e089e90d}, !- Inlet Port
  {8b9376c3-0464-4406-a977-382bd498b205}; !- Outlet Port

OS:Node,
  {277cc045-41d0-4182-97f2-96a812cb2822}, !- Handle
  Node 436,                               !- Name
  {3319a356-9cfc-4700-a04d-cd1658c40ece}, !- Inlet Port
  {0cc7b08b-ed95-4902-b8a7-4e2e2eb19edc}; !- Outlet Port

OS:Connection,
  {517e28f7-bbd4-4f1a-a484-a5913d6c19dd}, !- Handle
  {2e187392-b88d-49f4-a9cb-4a69a99c5a55}, !- Source Object
  11,                                     !- Outlet Port
  {21747070-59c5-499c-b47e-7fe4dde281b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b9376c3-0464-4406-a977-382bd498b205}, !- Handle
  {61a2235e-7484-4f0f-bcf4-28a62feaf842}, !- Source Object
  3,                                      !- Outlet Port
  {2e187392-b88d-49f4-a9cb-4a69a99c5a55}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ec1a514d-b24a-4d45-85a7-1ef9a6a27a5e}, !- Handle
  Air Loop HVAC Zone Splitter 28,         !- Name
  {3f356c8a-5962-46d2-a5cc-3640282dcb90}, !- Inlet Node Name
  {32bae0c7-314d-4160-be8b-d652df8d76f0}, !- Outlet Node Name 1
  {3c51ecd3-acd3-4b23-962e-6478f3842247}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {1dffcc3a-372f-4407-9a0b-06e24aeaae28}, !- Handle
  Air Loop HVAC Zone Mixer 28,            !- Name
  {463d2ea9-5de1-4c55-967f-4e70e089e90d}, !- Outlet Node Name
  {5860ea1d-3a1c-4aff-ae22-2beb8beb1894}, !- Inlet Node Name 1
  {eebf3c58-703d-4f17-b7f7-a466b8178780}; !- Inlet Node Name 2

OS:Connection,
  {3f356c8a-5962-46d2-a5cc-3640282dcb90}, !- Handle
  {21747070-59c5-499c-b47e-7fe4dde281b1}, !- Source Object
  3,                                      !- Outlet Port
  {ec1a514d-b24a-4d45-85a7-1ef9a6a27a5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {463d2ea9-5de1-4c55-967f-4e70e089e90d}, !- Handle
  {1dffcc3a-372f-4407-9a0b-06e24aeaae28}, !- Source Object
  2,                                      !- Outlet Port
  {61a2235e-7484-4f0f-bcf4-28a62feaf842}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ddcd1e3a-f5dd-4655-a523-1272c41017ea}, !- Handle
  {2e187392-b88d-49f4-a9cb-4a69a99c5a55}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {4d64c5af-52cb-468b-b634-57ed019ae0af}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 27, !- Name
  {907813fa-3e81-40fc-b4d4-4f555152cd46}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {4fd78b82-7d73-46a5-b48f-bd659f14fc99}, !- Handle
  Fan Constant Volume 28,                 !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {10c0f45c-78fc-4255-bf47-7b975d95c28c}, !- Air Inlet Node Name
  {837ea67b-2678-49e4-9ba7-bfb26e8d6f7c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {7d5dc0df-131b-45d0-8592-17e9b8922c61}, !- Handle
  CoilCoolingDXSingleSpeed_dx 27 27kBtu/hr 14.0SEER, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0bb1f462-71f4-49a7-85d6-aaca1f262b45}, !- Air Inlet Node Name
  {25b5f915-f4cb-4e0e-b2e5-79cb6a0139fb}, !- Air Outlet Node Name
  {883f5e73-7a36-463b-bf3e-90257c11a7ce}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ab0cbe81-cb67-4709-93d6-640613b3ec39}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {304ba594-0ec1-49f6-9d27-ce8e7178cbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {f7b8fe52-8117-4e69-9190-7ef2a7d1131d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {23f53290-1971-4a31-8e71-1cc84a315c60}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {993605df-7411-4e7f-ac3a-d17a266bca05}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e5ef9d37-5acb-4006-a502-2d6606bbbbad}, !- Handle
  Curve Quadratic 81,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d71c62a7-5dc2-47fe-a59f-a8fd63fb9e43}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5f1ab3b5-42ab-4513-a3e6-6fa15da3e3e6}, !- Handle
  Curve Quadratic 82,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4b5abe91-e2ff-4849-ad3c-d176af47d4db}, !- Handle
  Curve Quadratic 83,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {d965ff90-97dc-40b0-9484-6f7036b4925d}, !- Handle
  Coil Heating Electric 28,               !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {5f1431c7-2788-4f92-ac14-d8b08f7e0a89}, !- Air Inlet Node Name
  {98e8016d-a96e-4cdc-8308-f6bf32fbc109}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {a91073f7-85a2-42b0-9a38-333f5fd17674}, !- Handle
  Controller Outdoor Air 28,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {06dd6dfd-80a1-4a04-9f7b-68610f0b7aae}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ddd98170-a929-4f78-b905-4c40359e36d6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ddd98170-a929-4f78-b905-4c40359e36d6}, !- Handle
  Controller Mechanical Ventilation 28,   !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {24e75fa5-5526-49ea-a6ab-43197b891980}, !- Handle
  Air Loop HVAC Outdoor Air System 28,    !- Name
  {a91073f7-85a2-42b0-9a38-333f5fd17674}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a366cc1c-b372-4531-992a-9e404cde4b40}, !- Mixed Air Node Name
  {e86086ec-d77f-40de-aa63-3eb77fd5c2e0}, !- Outdoor Air Stream Node Name
  {5476ea83-fdaa-41ba-8de0-41dc949fc276}, !- Relief Air Stream Node Name
  {7331af78-e79c-4e56-884f-ca2bc24ea81d}; !- Return Air Stream Node Name

OS:Node,
  {bbde6a85-ead8-41ac-82c4-11b51999b8ca}, !- Handle
  Node 437,                               !- Name
  ,                                       !- Inlet Port
  {040a8ddd-ee41-48ca-8012-16b3cb99c0cd}; !- Outlet Port

OS:Node,
  {bdb47941-cb61-4a02-a828-a357fd69a150}, !- Handle
  Node 438,                               !- Name
  {bcd2ea8f-7f39-4e6f-b56f-a2cfdcdd5071}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {837ea67b-2678-49e4-9ba7-bfb26e8d6f7c}, !- Handle
  {4fd78b82-7d73-46a5-b48f-bd659f14fc99}, !- Source Object
  9,                                      !- Outlet Port
  {89ab9079-484a-48a3-8795-820bc34a6290}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e9c274e-b0d2-489e-bf88-baaec1ecb6af}, !- Handle
  Node 439,                               !- Name
  {98e8016d-a96e-4cdc-8308-f6bf32fbc109}, !- Inlet Port
  {10c0f45c-78fc-4255-bf47-7b975d95c28c}; !- Outlet Port

OS:Connection,
  {98e8016d-a96e-4cdc-8308-f6bf32fbc109}, !- Handle
  {d965ff90-97dc-40b0-9484-6f7036b4925d}, !- Source Object
  6,                                      !- Outlet Port
  {0e9c274e-b0d2-489e-bf88-baaec1ecb6af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10c0f45c-78fc-4255-bf47-7b975d95c28c}, !- Handle
  {0e9c274e-b0d2-489e-bf88-baaec1ecb6af}, !- Source Object
  3,                                      !- Outlet Port
  {4fd78b82-7d73-46a5-b48f-bd659f14fc99}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1fca1001-d0bc-43c0-ab10-d0035031a0ea}, !- Handle
  Node 440,                               !- Name
  {25b5f915-f4cb-4e0e-b2e5-79cb6a0139fb}, !- Inlet Port
  {5f1431c7-2788-4f92-ac14-d8b08f7e0a89}; !- Outlet Port

OS:Connection,
  {25b5f915-f4cb-4e0e-b2e5-79cb6a0139fb}, !- Handle
  {7d5dc0df-131b-45d0-8592-17e9b8922c61}, !- Source Object
  9,                                      !- Outlet Port
  {1fca1001-d0bc-43c0-ab10-d0035031a0ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f1431c7-2788-4f92-ac14-d8b08f7e0a89}, !- Handle
  {1fca1001-d0bc-43c0-ab10-d0035031a0ea}, !- Source Object
  3,                                      !- Outlet Port
  {d965ff90-97dc-40b0-9484-6f7036b4925d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b157762d-e0a5-4e64-a287-3e33917893eb}, !- Handle
  Node 441,                               !- Name
  {a366cc1c-b372-4531-992a-9e404cde4b40}, !- Inlet Port
  {0bb1f462-71f4-49a7-85d6-aaca1f262b45}; !- Outlet Port

OS:Connection,
  {7331af78-e79c-4e56-884f-ca2bc24ea81d}, !- Handle
  {4ef81276-6170-4358-a9b4-387565252425}, !- Source Object
  3,                                      !- Outlet Port
  {24e75fa5-5526-49ea-a6ab-43197b891980}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a366cc1c-b372-4531-992a-9e404cde4b40}, !- Handle
  {24e75fa5-5526-49ea-a6ab-43197b891980}, !- Source Object
  5,                                      !- Outlet Port
  {b157762d-e0a5-4e64-a287-3e33917893eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bb1f462-71f4-49a7-85d6-aaca1f262b45}, !- Handle
  {b157762d-e0a5-4e64-a287-3e33917893eb}, !- Source Object
  3,                                      !- Outlet Port
  {7d5dc0df-131b-45d0-8592-17e9b8922c61}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {e99d4939-faa4-4772-a29c-4f54e69f0d41}, !- Handle
  Setpoint Manager Single Zone Reheat 28, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {7628986d-24b4-4e80-8100-ecb5f5a62a51}, !- Control Zone Name
  {89ab9079-484a-48a3-8795-820bc34a6290}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f8de88f1-0027-4b01-95f6-b10187447ccf}, !- Handle
  Zone HVAC Baseboard Convective Electric 39, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1991b509-20a2-4365-83af-a13a693ca463}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 39, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  {5d010cd6-86f4-497a-b501-98d5a245a43c}, !- Air Inlet Node Name
  {3319a356-9cfc-4700-a04d-cd1658c40ece}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {25840c0f-61f2-40c0-b18e-81db47ab8c79}, !- Handle
  Node 442,                               !- Name
  {6e717ae3-c3e7-4011-bdc0-46f57eea7086}, !- Inlet Port
  {5860ea1d-3a1c-4aff-ae22-2beb8beb1894}; !- Outlet Port

OS:Connection,
  {0cc7b08b-ed95-4902-b8a7-4e2e2eb19edc}, !- Handle
  {277cc045-41d0-4182-97f2-96a812cb2822}, !- Source Object
  3,                                      !- Outlet Port
  {b8c5e16f-b0ed-41e4-a06a-b1b1438fec57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e717ae3-c3e7-4011-bdc0-46f57eea7086}, !- Handle
  {8eb87de8-c13f-4d80-b8b6-0fdf56cae9ba}, !- Source Object
  2,                                      !- Outlet Port
  {25840c0f-61f2-40c0-b18e-81db47ab8c79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5860ea1d-3a1c-4aff-ae22-2beb8beb1894}, !- Handle
  {25840c0f-61f2-40c0-b18e-81db47ab8c79}, !- Source Object
  3,                                      !- Outlet Port
  {1dffcc3a-372f-4407-9a0b-06e24aeaae28}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9da9b8fe-3443-4d47-a298-f29a1aa042bf}, !- Handle
  Node 443,                               !- Name
  {32bae0c7-314d-4160-be8b-d652df8d76f0}, !- Inlet Port
  {5d010cd6-86f4-497a-b501-98d5a245a43c}; !- Outlet Port

OS:Connection,
  {32bae0c7-314d-4160-be8b-d652df8d76f0}, !- Handle
  {ec1a514d-b24a-4d45-85a7-1ef9a6a27a5e}, !- Source Object
  3,                                      !- Outlet Port
  {9da9b8fe-3443-4d47-a298-f29a1aa042bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d010cd6-86f4-497a-b501-98d5a245a43c}, !- Handle
  {9da9b8fe-3443-4d47-a298-f29a1aa042bf}, !- Source Object
  3,                                      !- Outlet Port
  {1991b509-20a2-4365-83af-a13a693ca463}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3319a356-9cfc-4700-a04d-cd1658c40ece}, !- Handle
  {1991b509-20a2-4365-83af-a13a693ca463}, !- Source Object
  4,                                      !- Outlet Port
  {277cc045-41d0-4182-97f2-96a812cb2822}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {690b8e6d-5220-449e-a64e-a99befd28f8b}, !- Handle
  Zone HVAC Baseboard Convective Electric 40, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d16be34d-0934-4ab9-8bf8-5e70bffb8668}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 40, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  {28abc546-47b3-4fb8-ab33-6ef2d904ed72}, !- Air Inlet Node Name
  {9845ef36-0747-4487-8463-21dabac46349}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dbd0c46a-e764-4f6d-97b1-f76dd7e61c9c}, !- Handle
  Node 444,                               !- Name
  {9845ef36-0747-4487-8463-21dabac46349}, !- Inlet Port
  {8e5f4122-0e83-42c9-9fa4-58b4f9262534}; !- Outlet Port

OS:Node,
  {0c90d934-103a-4bc0-b2f8-aa3a9a9d2974}, !- Handle
  Node 445,                               !- Name
  {949fbd51-c0a5-4558-b307-cd6a33eca76f}, !- Inlet Port
  {eebf3c58-703d-4f17-b7f7-a466b8178780}; !- Outlet Port

OS:Connection,
  {8e5f4122-0e83-42c9-9fa4-58b4f9262534}, !- Handle
  {dbd0c46a-e764-4f6d-97b1-f76dd7e61c9c}, !- Source Object
  3,                                      !- Outlet Port
  {9c8d9f4c-df6a-4976-aa7f-ee9df8d604c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {949fbd51-c0a5-4558-b307-cd6a33eca76f}, !- Handle
  {3886ad0c-6dc1-4d75-a603-c142615c2555}, !- Source Object
  2,                                      !- Outlet Port
  {0c90d934-103a-4bc0-b2f8-aa3a9a9d2974}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eebf3c58-703d-4f17-b7f7-a466b8178780}, !- Handle
  {0c90d934-103a-4bc0-b2f8-aa3a9a9d2974}, !- Source Object
  3,                                      !- Outlet Port
  {1dffcc3a-372f-4407-9a0b-06e24aeaae28}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {49328981-c6aa-41cc-8e11-8e6f6937aa58}, !- Handle
  Node 446,                               !- Name
  {3c51ecd3-acd3-4b23-962e-6478f3842247}, !- Inlet Port
  {28abc546-47b3-4fb8-ab33-6ef2d904ed72}; !- Outlet Port

OS:Connection,
  {3c51ecd3-acd3-4b23-962e-6478f3842247}, !- Handle
  {ec1a514d-b24a-4d45-85a7-1ef9a6a27a5e}, !- Source Object
  4,                                      !- Outlet Port
  {49328981-c6aa-41cc-8e11-8e6f6937aa58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28abc546-47b3-4fb8-ab33-6ef2d904ed72}, !- Handle
  {49328981-c6aa-41cc-8e11-8e6f6937aa58}, !- Source Object
  3,                                      !- Outlet Port
  {d16be34d-0934-4ab9-8bf8-5e70bffb8668}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9845ef36-0747-4487-8463-21dabac46349}, !- Handle
  {d16be34d-0934-4ab9-8bf8-5e70bffb8668}, !- Source Object
  4,                                      !- Outlet Port
  {dbd0c46a-e764-4f6d-97b1-f76dd7e61c9c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {854a7325-83d2-4b3b-857c-27dd2d31a69b}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 27, !- Name
  ,                                       !- Controller List Name
  {78fdcf88-1d15-4f37-966f-4e95e0fe3320}, !- Availability Schedule
  {481f5129-1970-4f73-89c5-e165fcb7bc66}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d19eac3f-653f-4598-998e-08b264ecb928}, !- Supply Side Inlet Node Name
  {b78ca91d-2ddb-4a0c-bdd2-b429cf4509b0}, !- Demand Side Outlet Node Name
  {d47f0fa8-741c-471d-849b-1ca6a11985d8}, !- Demand Side Inlet Node A
  {c9e03e4c-fab3-4a20-a09a-c5e8b69f1e8d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {06cf51b6-1984-4a86-9591-753774547d00}, !- Demand Mixer Name
  {aa0f7305-a954-419d-9dcf-5ee0b423e628}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {73319390-ed1e-4dcf-a1e9-45859015b227}, !- Handle
  Node 447,                               !- Name
  {d19eac3f-653f-4598-998e-08b264ecb928}, !- Inlet Port
  {48e01478-05b3-4ad5-b7f0-73c266e8acaa}; !- Outlet Port

OS:Node,
  {89a2f2ba-1f1e-4193-ae90-a44c3fafb727}, !- Handle
  Node 448,                               !- Name
  {e8225153-ae6b-4384-9d63-e0a019384151}, !- Inlet Port
  {c9e03e4c-fab3-4a20-a09a-c5e8b69f1e8d}; !- Outlet Port

OS:Connection,
  {d19eac3f-653f-4598-998e-08b264ecb928}, !- Handle
  {854a7325-83d2-4b3b-857c-27dd2d31a69b}, !- Source Object
  9,                                      !- Outlet Port
  {73319390-ed1e-4dcf-a1e9-45859015b227}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9e03e4c-fab3-4a20-a09a-c5e8b69f1e8d}, !- Handle
  {89a2f2ba-1f1e-4193-ae90-a44c3fafb727}, !- Source Object
  3,                                      !- Outlet Port
  {854a7325-83d2-4b3b-857c-27dd2d31a69b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8049f7be-ef2b-4840-9c65-60190b23720d}, !- Handle
  Node 449,                               !- Name
  {d47f0fa8-741c-471d-849b-1ca6a11985d8}, !- Inlet Port
  {8c77f31d-a00b-475d-9ddb-4e228a79152b}; !- Outlet Port

OS:Node,
  {8e94e370-7d46-4283-bd17-93263bd7cbd4}, !- Handle
  Node 450,                               !- Name
  {ef872495-2096-48b4-a91f-a975cd9ed14b}, !- Inlet Port
  {b78ca91d-2ddb-4a0c-bdd2-b429cf4509b0}; !- Outlet Port

OS:Node,
  {5774d8a1-1aad-4b34-b8ed-76d97967e596}, !- Handle
  Node 451,                               !- Name
  {7ebd6197-2fc0-4093-835c-227d948a2602}, !- Inlet Port
  {cd3de79a-9181-46b6-9c4a-17bf6c43b14e}; !- Outlet Port

OS:Connection,
  {d47f0fa8-741c-471d-849b-1ca6a11985d8}, !- Handle
  {854a7325-83d2-4b3b-857c-27dd2d31a69b}, !- Source Object
  11,                                     !- Outlet Port
  {8049f7be-ef2b-4840-9c65-60190b23720d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b78ca91d-2ddb-4a0c-bdd2-b429cf4509b0}, !- Handle
  {8e94e370-7d46-4283-bd17-93263bd7cbd4}, !- Source Object
  3,                                      !- Outlet Port
  {854a7325-83d2-4b3b-857c-27dd2d31a69b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {aa0f7305-a954-419d-9dcf-5ee0b423e628}, !- Handle
  Air Loop HVAC Zone Splitter 29,         !- Name
  {8c77f31d-a00b-475d-9ddb-4e228a79152b}, !- Inlet Node Name
  {e1a8eb88-e890-41d1-97f3-c4aac49106eb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {06cf51b6-1984-4a86-9591-753774547d00}, !- Handle
  Air Loop HVAC Zone Mixer 29,            !- Name
  {ef872495-2096-48b4-a91f-a975cd9ed14b}, !- Outlet Node Name
  {ffc8bbc8-50f2-4b11-8958-d344883ab9c7}; !- Inlet Node Name 1

OS:Connection,
  {8c77f31d-a00b-475d-9ddb-4e228a79152b}, !- Handle
  {8049f7be-ef2b-4840-9c65-60190b23720d}, !- Source Object
  3,                                      !- Outlet Port
  {aa0f7305-a954-419d-9dcf-5ee0b423e628}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef872495-2096-48b4-a91f-a975cd9ed14b}, !- Handle
  {06cf51b6-1984-4a86-9591-753774547d00}, !- Source Object
  2,                                      !- Outlet Port
  {8e94e370-7d46-4283-bd17-93263bd7cbd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {23d43a86-b106-49e5-a4ec-82d29a19c156}, !- Handle
  {854a7325-83d2-4b3b-857c-27dd2d31a69b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {481f5129-1970-4f73-89c5-e165fcb7bc66}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 28, !- Name
  {c0f2032f-8dee-42f7-8d09-8f926d163e2a}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {a215f053-dea8-4455-b355-4843971592a7}, !- Handle
  Fan Constant Volume 29,                 !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {070e07da-7040-4c19-b09c-4bd52b992c05}, !- Air Inlet Node Name
  {e8225153-ae6b-4384-9d63-e0a019384151}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {a2d5be87-9102-4c70-8952-8abc4632af61}, !- Handle
  CoilCoolingDXSingleSpeed_dx 28 14kBtu/hr 14.0SEER, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {bc1e1a16-c01b-49a3-a769-713508592920}, !- Air Inlet Node Name
  {5c04ca18-d682-4965-8bfe-b00fd604516e}, !- Air Outlet Node Name
  {883f5e73-7a36-463b-bf3e-90257c11a7ce}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ab0cbe81-cb67-4709-93d6-640613b3ec39}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {304ba594-0ec1-49f6-9d27-ce8e7178cbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {f7b8fe52-8117-4e69-9190-7ef2a7d1131d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {23f53290-1971-4a31-8e71-1cc84a315c60}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {600c4e48-6848-4ba0-b828-65dbebaf4d10}, !- Handle
  Curve Biquadratic 57,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9224e249-5b15-44a7-b9a4-8f123a3fa777}, !- Handle
  Curve Quadratic 84,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cda93103-b3ff-4e3c-a8a0-b7a5cdf0db85}, !- Handle
  Curve Biquadratic 58,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {67b8efbf-dd4d-40e6-b343-7fa427fe4d3c}, !- Handle
  Curve Quadratic 85,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {daa33f1d-2a63-4f23-bc9e-8be025177fb3}, !- Handle
  Curve Quadratic 86,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {d3be68a2-6981-4452-bd27-3990752e2c94}, !- Handle
  Coil Heating Electric 29,               !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {c09f9540-bf5c-4622-8f7e-bb181f577db9}, !- Air Inlet Node Name
  {0d477005-a006-442e-941a-6076cee29dbc}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {f5cdaca7-eb7b-4d7d-8aa6-c9841242d16f}, !- Handle
  Controller Outdoor Air 29,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {78fdcf88-1d15-4f37-966f-4e95e0fe3320}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {546175aa-6433-4e10-8e8b-2f15363ce4ed}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {546175aa-6433-4e10-8e8b-2f15363ce4ed}, !- Handle
  Controller Mechanical Ventilation 29,   !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {425e4476-ac61-4170-bc47-d89b11f3c074}, !- Handle
  Air Loop HVAC Outdoor Air System 29,    !- Name
  {f5cdaca7-eb7b-4d7d-8aa6-c9841242d16f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2aea65b0-b3c8-4bbb-819e-05e2d462775c}, !- Mixed Air Node Name
  {df2d3aa8-dd60-4ca7-8896-1a76d13be75b}, !- Outdoor Air Stream Node Name
  {7713ec90-9209-4543-acb1-45623adef281}, !- Relief Air Stream Node Name
  {48e01478-05b3-4ad5-b7f0-73c266e8acaa}; !- Return Air Stream Node Name

OS:Node,
  {56084323-22a3-46b2-a892-0644055bb6b2}, !- Handle
  Node 452,                               !- Name
  ,                                       !- Inlet Port
  {6d819804-ef12-4567-af36-34a4f9849356}; !- Outlet Port

OS:Node,
  {253881a8-0179-4b8c-bef8-887a19caa5dc}, !- Handle
  Node 453,                               !- Name
  {b8f4b4bd-68f5-4b1e-baad-1bfb027cb32f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8225153-ae6b-4384-9d63-e0a019384151}, !- Handle
  {a215f053-dea8-4455-b355-4843971592a7}, !- Source Object
  9,                                      !- Outlet Port
  {89a2f2ba-1f1e-4193-ae90-a44c3fafb727}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fefca66a-59e9-49df-a3e2-97627232505d}, !- Handle
  Node 454,                               !- Name
  {0d477005-a006-442e-941a-6076cee29dbc}, !- Inlet Port
  {070e07da-7040-4c19-b09c-4bd52b992c05}; !- Outlet Port

OS:Connection,
  {0d477005-a006-442e-941a-6076cee29dbc}, !- Handle
  {d3be68a2-6981-4452-bd27-3990752e2c94}, !- Source Object
  6,                                      !- Outlet Port
  {fefca66a-59e9-49df-a3e2-97627232505d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {070e07da-7040-4c19-b09c-4bd52b992c05}, !- Handle
  {fefca66a-59e9-49df-a3e2-97627232505d}, !- Source Object
  3,                                      !- Outlet Port
  {a215f053-dea8-4455-b355-4843971592a7}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5f4ea3d1-e14d-4bf4-829b-18e8b68b3584}, !- Handle
  Node 455,                               !- Name
  {5c04ca18-d682-4965-8bfe-b00fd604516e}, !- Inlet Port
  {c09f9540-bf5c-4622-8f7e-bb181f577db9}; !- Outlet Port

OS:Connection,
  {5c04ca18-d682-4965-8bfe-b00fd604516e}, !- Handle
  {a2d5be87-9102-4c70-8952-8abc4632af61}, !- Source Object
  9,                                      !- Outlet Port
  {5f4ea3d1-e14d-4bf4-829b-18e8b68b3584}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c09f9540-bf5c-4622-8f7e-bb181f577db9}, !- Handle
  {5f4ea3d1-e14d-4bf4-829b-18e8b68b3584}, !- Source Object
  3,                                      !- Outlet Port
  {d3be68a2-6981-4452-bd27-3990752e2c94}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {36cb072e-c1a7-45bd-bebb-e44f2b3b8c7d}, !- Handle
  Node 456,                               !- Name
  {2aea65b0-b3c8-4bbb-819e-05e2d462775c}, !- Inlet Port
  {bc1e1a16-c01b-49a3-a769-713508592920}; !- Outlet Port

OS:Connection,
  {48e01478-05b3-4ad5-b7f0-73c266e8acaa}, !- Handle
  {73319390-ed1e-4dcf-a1e9-45859015b227}, !- Source Object
  3,                                      !- Outlet Port
  {425e4476-ac61-4170-bc47-d89b11f3c074}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2aea65b0-b3c8-4bbb-819e-05e2d462775c}, !- Handle
  {425e4476-ac61-4170-bc47-d89b11f3c074}, !- Source Object
  5,                                      !- Outlet Port
  {36cb072e-c1a7-45bd-bebb-e44f2b3b8c7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc1e1a16-c01b-49a3-a769-713508592920}, !- Handle
  {36cb072e-c1a7-45bd-bebb-e44f2b3b8c7d}, !- Source Object
  3,                                      !- Outlet Port
  {a2d5be87-9102-4c70-8952-8abc4632af61}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {af81e1e7-f9e1-48eb-b565-cd56f9abb4f9}, !- Handle
  Setpoint Manager Single Zone Reheat 29, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {9610aa11-2c5e-4dcb-b78b-a43612143a6a}, !- Control Zone Name
  {89a2f2ba-1f1e-4193-ae90-a44c3fafb727}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c5105901-2ed8-48e0-b5f9-11231087eeaa}, !- Handle
  Zone HVAC Baseboard Convective Electric 41, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5210e704-fd76-4518-99d4-ea11cdd48107}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 41, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  {90d2ab5d-40e2-4572-ba85-99311fd7c628}, !- Air Inlet Node Name
  {7ebd6197-2fc0-4093-835c-227d948a2602}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2d61fdda-95bc-4aab-8330-3c20450b335d}, !- Handle
  Node 457,                               !- Name
  {62b5eb21-1f6e-466b-999a-416191e9b08d}, !- Inlet Port
  {ffc8bbc8-50f2-4b11-8958-d344883ab9c7}; !- Outlet Port

OS:Connection,
  {cd3de79a-9181-46b6-9c4a-17bf6c43b14e}, !- Handle
  {5774d8a1-1aad-4b34-b8ed-76d97967e596}, !- Source Object
  3,                                      !- Outlet Port
  {842270a5-97f6-4ff2-ad25-71c80cfbf48e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62b5eb21-1f6e-466b-999a-416191e9b08d}, !- Handle
  {43331122-8bcb-49ef-80e4-f0350b98f7e1}, !- Source Object
  2,                                      !- Outlet Port
  {2d61fdda-95bc-4aab-8330-3c20450b335d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffc8bbc8-50f2-4b11-8958-d344883ab9c7}, !- Handle
  {2d61fdda-95bc-4aab-8330-3c20450b335d}, !- Source Object
  3,                                      !- Outlet Port
  {06cf51b6-1984-4a86-9591-753774547d00}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {15523536-2a1b-4a5e-a1be-ea3fb2f100cb}, !- Handle
  Node 458,                               !- Name
  {e1a8eb88-e890-41d1-97f3-c4aac49106eb}, !- Inlet Port
  {90d2ab5d-40e2-4572-ba85-99311fd7c628}; !- Outlet Port

OS:Connection,
  {e1a8eb88-e890-41d1-97f3-c4aac49106eb}, !- Handle
  {aa0f7305-a954-419d-9dcf-5ee0b423e628}, !- Source Object
  3,                                      !- Outlet Port
  {15523536-2a1b-4a5e-a1be-ea3fb2f100cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90d2ab5d-40e2-4572-ba85-99311fd7c628}, !- Handle
  {15523536-2a1b-4a5e-a1be-ea3fb2f100cb}, !- Source Object
  3,                                      !- Outlet Port
  {5210e704-fd76-4518-99d4-ea11cdd48107}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ebd6197-2fc0-4093-835c-227d948a2602}, !- Handle
  {5210e704-fd76-4518-99d4-ea11cdd48107}, !- Source Object
  4,                                      !- Outlet Port
  {5774d8a1-1aad-4b34-b8ed-76d97967e596}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a398dcf3-637f-4ea0-a42a-54585a679b7e}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 28, !- Name
  ,                                       !- Controller List Name
  {b9acf31d-80c1-4aab-bcee-a175bf0af8a5}, !- Availability Schedule
  {7c142c40-358e-4150-81e0-b7873af20a86}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {62c7603b-f5d5-44c2-8dc3-573563e6036a}, !- Supply Side Inlet Node Name
  {21ad5dcc-a2dc-4a81-bdc6-cb5c33cbaed2}, !- Demand Side Outlet Node Name
  {25dbac27-d245-4d76-a29d-5908e507153c}, !- Demand Side Inlet Node A
  {d5082cf9-ccef-4299-9e52-d311b286f27c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {22ff7ad3-7954-4aae-8171-d0ce9aad5881}, !- Demand Mixer Name
  {5fdc059a-9f26-495d-87d6-4b7a15e76694}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {30fa8906-ec1e-4b3c-b092-4fa0a6696a2d}, !- Handle
  Node 459,                               !- Name
  {62c7603b-f5d5-44c2-8dc3-573563e6036a}, !- Inlet Port
  {5404914e-3203-4843-8b6b-5235152451af}; !- Outlet Port

OS:Node,
  {eb6c4214-5cd6-4e58-af52-a57e6be3efa0}, !- Handle
  Node 460,                               !- Name
  {dc071954-db17-4028-aa15-93a5d475982a}, !- Inlet Port
  {d5082cf9-ccef-4299-9e52-d311b286f27c}; !- Outlet Port

OS:Connection,
  {62c7603b-f5d5-44c2-8dc3-573563e6036a}, !- Handle
  {a398dcf3-637f-4ea0-a42a-54585a679b7e}, !- Source Object
  9,                                      !- Outlet Port
  {30fa8906-ec1e-4b3c-b092-4fa0a6696a2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5082cf9-ccef-4299-9e52-d311b286f27c}, !- Handle
  {eb6c4214-5cd6-4e58-af52-a57e6be3efa0}, !- Source Object
  3,                                      !- Outlet Port
  {a398dcf3-637f-4ea0-a42a-54585a679b7e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c8caa5f5-7c63-4c12-bb6a-3ea934e1d8a3}, !- Handle
  Node 461,                               !- Name
  {25dbac27-d245-4d76-a29d-5908e507153c}, !- Inlet Port
  {b6ab2b29-8268-42f3-8e9d-4d57f581d269}; !- Outlet Port

OS:Node,
  {87a92080-09a2-4ee4-9cb0-61782b06bf60}, !- Handle
  Node 462,                               !- Name
  {e17b0d73-3e53-4c28-9693-04f0e460e497}, !- Inlet Port
  {21ad5dcc-a2dc-4a81-bdc6-cb5c33cbaed2}; !- Outlet Port

OS:Node,
  {716a6fcd-5d06-4cef-9c47-e323b43b3dbb}, !- Handle
  Node 463,                               !- Name
  {c1f3f539-bfeb-423e-ab92-1ce7bebda7d6}, !- Inlet Port
  {607a0e9d-5eaa-4fc0-b2c4-fba49653120b}; !- Outlet Port

OS:Connection,
  {25dbac27-d245-4d76-a29d-5908e507153c}, !- Handle
  {a398dcf3-637f-4ea0-a42a-54585a679b7e}, !- Source Object
  11,                                     !- Outlet Port
  {c8caa5f5-7c63-4c12-bb6a-3ea934e1d8a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21ad5dcc-a2dc-4a81-bdc6-cb5c33cbaed2}, !- Handle
  {87a92080-09a2-4ee4-9cb0-61782b06bf60}, !- Source Object
  3,                                      !- Outlet Port
  {a398dcf3-637f-4ea0-a42a-54585a679b7e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5fdc059a-9f26-495d-87d6-4b7a15e76694}, !- Handle
  Air Loop HVAC Zone Splitter 30,         !- Name
  {b6ab2b29-8268-42f3-8e9d-4d57f581d269}, !- Inlet Node Name
  {bca5c34d-b571-4e91-be8b-9148405bc763}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {22ff7ad3-7954-4aae-8171-d0ce9aad5881}, !- Handle
  Air Loop HVAC Zone Mixer 30,            !- Name
  {e17b0d73-3e53-4c28-9693-04f0e460e497}, !- Outlet Node Name
  {968f9dc3-9547-44fa-9636-90c6f6d3924c}; !- Inlet Node Name 1

OS:Connection,
  {b6ab2b29-8268-42f3-8e9d-4d57f581d269}, !- Handle
  {c8caa5f5-7c63-4c12-bb6a-3ea934e1d8a3}, !- Source Object
  3,                                      !- Outlet Port
  {5fdc059a-9f26-495d-87d6-4b7a15e76694}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e17b0d73-3e53-4c28-9693-04f0e460e497}, !- Handle
  {22ff7ad3-7954-4aae-8171-d0ce9aad5881}, !- Source Object
  2,                                      !- Outlet Port
  {87a92080-09a2-4ee4-9cb0-61782b06bf60}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {dc6a34c7-f49c-4d0c-b721-abb355bb7da9}, !- Handle
  {a398dcf3-637f-4ea0-a42a-54585a679b7e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7c142c40-358e-4150-81e0-b7873af20a86}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 29, !- Name
  {a01f4a9b-db11-415c-b751-510768499afa}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {9c60d67e-8099-4dcd-b270-7691e196f65d}, !- Handle
  Fan Constant Volume 30,                 !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {0c4bcffe-855b-4460-be2b-5ec59c045e92}, !- Air Inlet Node Name
  {dc071954-db17-4028-aa15-93a5d475982a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {abadea10-dd92-48fd-bb70-887663269aca}, !- Handle
  CoilCoolingDXSingleSpeed_dx 29 11kBtu/hr 14.0SEER, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {923506db-f602-49a7-b593-bcb5bf119c49}, !- Air Inlet Node Name
  {8498f603-b450-4456-9c8a-2154e22fdd60}, !- Air Outlet Node Name
  {883f5e73-7a36-463b-bf3e-90257c11a7ce}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ab0cbe81-cb67-4709-93d6-640613b3ec39}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {304ba594-0ec1-49f6-9d27-ce8e7178cbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {f7b8fe52-8117-4e69-9190-7ef2a7d1131d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {23f53290-1971-4a31-8e71-1cc84a315c60}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {5df902ef-4684-41f0-815d-1f1f12d91ae7}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {355f4504-ebd0-4be9-8dc8-7a6401d044ad}, !- Handle
  Curve Quadratic 87,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f588eb77-8014-472b-bb0a-186344585f5c}, !- Handle
  Curve Biquadratic 60,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {75ef01d7-34ab-43b3-ad1f-cfa32170d9bd}, !- Handle
  Curve Quadratic 88,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d32b0f8b-868b-4f1d-a3ed-5caa2d01b33b}, !- Handle
  Curve Quadratic 89,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {a79cdf2c-549f-4855-aa0e-c118d1d48480}, !- Handle
  Coil Heating Electric 30,               !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {dfdecc04-0670-435e-a0d3-3ad4e83953b2}, !- Air Inlet Node Name
  {622805b1-706d-4d7c-ba27-9a46d85ea481}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {143205d6-e0e2-43b5-9727-55994768f22a}, !- Handle
  Controller Outdoor Air 30,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b9acf31d-80c1-4aab-bcee-a175bf0af8a5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {19d93b43-6bf0-4136-83c1-914054713cdb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {19d93b43-6bf0-4136-83c1-914054713cdb}, !- Handle
  Controller Mechanical Ventilation 30,   !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {429bfd16-128b-4ffe-8c8a-ffce8c0200cf}, !- Handle
  Air Loop HVAC Outdoor Air System 30,    !- Name
  {143205d6-e0e2-43b5-9727-55994768f22a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {97c889d0-7d43-4a3b-9d66-f4e8d3798987}, !- Mixed Air Node Name
  {c95d42cf-4eea-4b5f-ae23-a438fec513b2}, !- Outdoor Air Stream Node Name
  {d6e42b3a-e8d7-4fee-adc0-f55cf538c440}, !- Relief Air Stream Node Name
  {5404914e-3203-4843-8b6b-5235152451af}; !- Return Air Stream Node Name

OS:Node,
  {9027656d-8b8d-4d10-99ef-7287a0c8157d}, !- Handle
  Node 464,                               !- Name
  ,                                       !- Inlet Port
  {ae0c60cf-8d2e-4809-b2ed-74dcd9b0e035}; !- Outlet Port

OS:Node,
  {84e73d96-4081-4087-8881-3b1fa8b21064}, !- Handle
  Node 465,                               !- Name
  {ea073861-3bd2-4f2e-abfb-9612e2cd2232}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc071954-db17-4028-aa15-93a5d475982a}, !- Handle
  {9c60d67e-8099-4dcd-b270-7691e196f65d}, !- Source Object
  9,                                      !- Outlet Port
  {eb6c4214-5cd6-4e58-af52-a57e6be3efa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ea02624-bb09-45a3-9a82-283c67035605}, !- Handle
  Node 466,                               !- Name
  {622805b1-706d-4d7c-ba27-9a46d85ea481}, !- Inlet Port
  {0c4bcffe-855b-4460-be2b-5ec59c045e92}; !- Outlet Port

OS:Connection,
  {622805b1-706d-4d7c-ba27-9a46d85ea481}, !- Handle
  {a79cdf2c-549f-4855-aa0e-c118d1d48480}, !- Source Object
  6,                                      !- Outlet Port
  {4ea02624-bb09-45a3-9a82-283c67035605}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c4bcffe-855b-4460-be2b-5ec59c045e92}, !- Handle
  {4ea02624-bb09-45a3-9a82-283c67035605}, !- Source Object
  3,                                      !- Outlet Port
  {9c60d67e-8099-4dcd-b270-7691e196f65d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3358d956-0707-4b70-bbdc-9129ef43b4f2}, !- Handle
  Node 467,                               !- Name
  {8498f603-b450-4456-9c8a-2154e22fdd60}, !- Inlet Port
  {dfdecc04-0670-435e-a0d3-3ad4e83953b2}; !- Outlet Port

OS:Connection,
  {8498f603-b450-4456-9c8a-2154e22fdd60}, !- Handle
  {abadea10-dd92-48fd-bb70-887663269aca}, !- Source Object
  9,                                      !- Outlet Port
  {3358d956-0707-4b70-bbdc-9129ef43b4f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfdecc04-0670-435e-a0d3-3ad4e83953b2}, !- Handle
  {3358d956-0707-4b70-bbdc-9129ef43b4f2}, !- Source Object
  3,                                      !- Outlet Port
  {a79cdf2c-549f-4855-aa0e-c118d1d48480}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {47366f79-dbc0-47eb-85b8-97ae3b70f762}, !- Handle
  Node 468,                               !- Name
  {97c889d0-7d43-4a3b-9d66-f4e8d3798987}, !- Inlet Port
  {923506db-f602-49a7-b593-bcb5bf119c49}; !- Outlet Port

OS:Connection,
  {5404914e-3203-4843-8b6b-5235152451af}, !- Handle
  {30fa8906-ec1e-4b3c-b092-4fa0a6696a2d}, !- Source Object
  3,                                      !- Outlet Port
  {429bfd16-128b-4ffe-8c8a-ffce8c0200cf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {97c889d0-7d43-4a3b-9d66-f4e8d3798987}, !- Handle
  {429bfd16-128b-4ffe-8c8a-ffce8c0200cf}, !- Source Object
  5,                                      !- Outlet Port
  {47366f79-dbc0-47eb-85b8-97ae3b70f762}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {923506db-f602-49a7-b593-bcb5bf119c49}, !- Handle
  {47366f79-dbc0-47eb-85b8-97ae3b70f762}, !- Source Object
  3,                                      !- Outlet Port
  {abadea10-dd92-48fd-bb70-887663269aca}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {f4ac31cc-f982-4470-a821-1215c1a99387}, !- Handle
  Setpoint Manager Single Zone Reheat 30, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {0a885c6c-2617-4dab-ab5a-1c3be4cb6931}, !- Control Zone Name
  {eb6c4214-5cd6-4e58-af52-a57e6be3efa0}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b84b3999-be53-4cbd-8704-450b8009ee98}, !- Handle
  Zone HVAC Baseboard Convective Electric 42, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f6acf939-e296-4ac4-acb5-92c992620249}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 42, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  {fb6f0614-a9b3-43fd-9058-5da34e605a23}, !- Air Inlet Node Name
  {c1f3f539-bfeb-423e-ab92-1ce7bebda7d6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1ebc49b2-121e-49b0-a5ef-90236ae89d5d}, !- Handle
  Node 469,                               !- Name
  {2c5c31dc-52b5-41a8-9bad-110e3d183662}, !- Inlet Port
  {968f9dc3-9547-44fa-9636-90c6f6d3924c}; !- Outlet Port

OS:Connection,
  {607a0e9d-5eaa-4fc0-b2c4-fba49653120b}, !- Handle
  {716a6fcd-5d06-4cef-9c47-e323b43b3dbb}, !- Source Object
  3,                                      !- Outlet Port
  {bef6b5a2-996c-4c76-bb79-bae785da8f01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c5c31dc-52b5-41a8-9bad-110e3d183662}, !- Handle
  {712f7410-4f3f-4755-ac2f-4d5ed1cceedc}, !- Source Object
  2,                                      !- Outlet Port
  {1ebc49b2-121e-49b0-a5ef-90236ae89d5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {968f9dc3-9547-44fa-9636-90c6f6d3924c}, !- Handle
  {1ebc49b2-121e-49b0-a5ef-90236ae89d5d}, !- Source Object
  3,                                      !- Outlet Port
  {22ff7ad3-7954-4aae-8171-d0ce9aad5881}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {27407a3d-4a54-453e-8501-1d7f25c028a4}, !- Handle
  Node 470,                               !- Name
  {bca5c34d-b571-4e91-be8b-9148405bc763}, !- Inlet Port
  {fb6f0614-a9b3-43fd-9058-5da34e605a23}; !- Outlet Port

OS:Connection,
  {bca5c34d-b571-4e91-be8b-9148405bc763}, !- Handle
  {5fdc059a-9f26-495d-87d6-4b7a15e76694}, !- Source Object
  3,                                      !- Outlet Port
  {27407a3d-4a54-453e-8501-1d7f25c028a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb6f0614-a9b3-43fd-9058-5da34e605a23}, !- Handle
  {27407a3d-4a54-453e-8501-1d7f25c028a4}, !- Source Object
  3,                                      !- Outlet Port
  {f6acf939-e296-4ac4-acb5-92c992620249}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c1f3f539-bfeb-423e-ab92-1ce7bebda7d6}, !- Handle
  {f6acf939-e296-4ac4-acb5-92c992620249}, !- Source Object
  4,                                      !- Outlet Port
  {716a6fcd-5d06-4cef-9c47-e323b43b3dbb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5d37b120-d8da-43ef-8fe2-8b8bf4c5ecdd}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 29, !- Name
  ,                                       !- Controller List Name
  {36c15acf-5844-4b89-9f85-abc6158f4cb1}, !- Availability Schedule
  {739b6499-24cc-4ade-aac5-948ffa9f92c5}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c3f17a48-765a-43e2-a84f-0e3e8d358df2}, !- Supply Side Inlet Node Name
  {73b188b1-ab50-4647-956c-a14b8ad29eea}, !- Demand Side Outlet Node Name
  {39784fb1-96e3-4044-9f37-b1bb64dd1368}, !- Demand Side Inlet Node A
  {34526370-c202-4a87-994a-6a8537971ddc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4dbffbed-8c21-41f3-8b14-6d98026e110b}, !- Demand Mixer Name
  {5d161093-2056-4e87-800b-20c514cf40f2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f9efc8ca-ac82-4bcc-891d-cda9e0e6459b}, !- Handle
  Node 471,                               !- Name
  {c3f17a48-765a-43e2-a84f-0e3e8d358df2}, !- Inlet Port
  {a383501c-f1fb-49a7-a568-eaff5ecd1357}; !- Outlet Port

OS:Node,
  {398bbbf9-50b5-48f2-aec3-764220878455}, !- Handle
  Node 472,                               !- Name
  {f871170e-cf82-4078-93ac-f3e977af7d81}, !- Inlet Port
  {34526370-c202-4a87-994a-6a8537971ddc}; !- Outlet Port

OS:Connection,
  {c3f17a48-765a-43e2-a84f-0e3e8d358df2}, !- Handle
  {5d37b120-d8da-43ef-8fe2-8b8bf4c5ecdd}, !- Source Object
  9,                                      !- Outlet Port
  {f9efc8ca-ac82-4bcc-891d-cda9e0e6459b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34526370-c202-4a87-994a-6a8537971ddc}, !- Handle
  {398bbbf9-50b5-48f2-aec3-764220878455}, !- Source Object
  3,                                      !- Outlet Port
  {5d37b120-d8da-43ef-8fe2-8b8bf4c5ecdd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1c7bfc8f-cd92-47ad-9113-48dde8f45dbf}, !- Handle
  Node 473,                               !- Name
  {39784fb1-96e3-4044-9f37-b1bb64dd1368}, !- Inlet Port
  {b0350972-8667-4484-bfd3-f243b1186a3c}; !- Outlet Port

OS:Node,
  {be7f0552-d38e-455e-a13d-19091efc0861}, !- Handle
  Node 474,                               !- Name
  {3a5d307c-6432-4b81-89bc-14327cbcc431}, !- Inlet Port
  {73b188b1-ab50-4647-956c-a14b8ad29eea}; !- Outlet Port

OS:Node,
  {cc76d473-2757-4426-8f7f-d45d0e875ede}, !- Handle
  Node 475,                               !- Name
  {ee3de673-21af-4663-8bd4-d6a17a35f4aa}, !- Inlet Port
  {9114bcf8-54ad-4f6d-a386-2bce67ec8292}; !- Outlet Port

OS:Connection,
  {39784fb1-96e3-4044-9f37-b1bb64dd1368}, !- Handle
  {5d37b120-d8da-43ef-8fe2-8b8bf4c5ecdd}, !- Source Object
  11,                                     !- Outlet Port
  {1c7bfc8f-cd92-47ad-9113-48dde8f45dbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73b188b1-ab50-4647-956c-a14b8ad29eea}, !- Handle
  {be7f0552-d38e-455e-a13d-19091efc0861}, !- Source Object
  3,                                      !- Outlet Port
  {5d37b120-d8da-43ef-8fe2-8b8bf4c5ecdd}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5d161093-2056-4e87-800b-20c514cf40f2}, !- Handle
  Air Loop HVAC Zone Splitter 31,         !- Name
  {b0350972-8667-4484-bfd3-f243b1186a3c}, !- Inlet Node Name
  {1bf97bbb-e87c-43d8-b045-f5d63d7371f7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4dbffbed-8c21-41f3-8b14-6d98026e110b}, !- Handle
  Air Loop HVAC Zone Mixer 31,            !- Name
  {3a5d307c-6432-4b81-89bc-14327cbcc431}, !- Outlet Node Name
  {c5058fc0-8e32-46ae-ad2d-fe981bd0de49}; !- Inlet Node Name 1

OS:Connection,
  {b0350972-8667-4484-bfd3-f243b1186a3c}, !- Handle
  {1c7bfc8f-cd92-47ad-9113-48dde8f45dbf}, !- Source Object
  3,                                      !- Outlet Port
  {5d161093-2056-4e87-800b-20c514cf40f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a5d307c-6432-4b81-89bc-14327cbcc431}, !- Handle
  {4dbffbed-8c21-41f3-8b14-6d98026e110b}, !- Source Object
  2,                                      !- Outlet Port
  {be7f0552-d38e-455e-a13d-19091efc0861}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {49b1bbbb-daac-403e-81a5-e6e0e6c4bc5e}, !- Handle
  {5d37b120-d8da-43ef-8fe2-8b8bf4c5ecdd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {739b6499-24cc-4ade-aac5-948ffa9f92c5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 30, !- Name
  {eae1ab8a-1b8e-494a-a625-a001bb96579f}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {ac9e2754-36ec-4428-812f-82ce7d8380be}, !- Handle
  Fan Constant Volume 31,                 !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {1593ab66-1a7f-4cc0-a449-c3f9afbafe73}, !- Air Inlet Node Name
  {f871170e-cf82-4078-93ac-f3e977af7d81}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {6ac8289f-e1cb-4992-96ad-78c5bf508403}, !- Handle
  CoilCoolingDXSingleSpeed_dx 30 13kBtu/hr 14.0SEER, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {14961482-66e4-4651-be0d-a27e687ea131}, !- Air Inlet Node Name
  {294d1023-a1ec-4d0d-b22f-a4c6b85ab01a}, !- Air Outlet Node Name
  {883f5e73-7a36-463b-bf3e-90257c11a7ce}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ab0cbe81-cb67-4709-93d6-640613b3ec39}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {304ba594-0ec1-49f6-9d27-ce8e7178cbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {f7b8fe52-8117-4e69-9190-7ef2a7d1131d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {23f53290-1971-4a31-8e71-1cc84a315c60}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {49ba850e-2c26-4583-a844-49241c7d89bc}, !- Handle
  Curve Biquadratic 61,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {004aa4b5-923a-4fbb-9a6a-a6ff5c154370}, !- Handle
  Curve Quadratic 90,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8d9a4336-dd77-4376-8556-874682bf9d53}, !- Handle
  Curve Biquadratic 62,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a6e517d6-c2ad-4dae-a677-22dd3fde1ca6}, !- Handle
  Curve Quadratic 91,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8ed2cd0d-3f5b-4b8c-ad00-2409385a81d3}, !- Handle
  Curve Quadratic 92,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {fe717de5-37c5-4f02-a48b-b96fb6180886}, !- Handle
  Coil Heating Electric 31,               !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {a8c5a921-bd90-4b67-85ef-6e347d9bb367}, !- Air Inlet Node Name
  {8329a5d9-bbe0-47aa-9059-d6b1dc709c73}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {91d338b5-1836-4030-83df-b8ca4e4b079f}, !- Handle
  Controller Outdoor Air 31,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {36c15acf-5844-4b89-9f85-abc6158f4cb1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ef757ae8-62f0-46e9-bd77-f9c433b41f36}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ef757ae8-62f0-46e9-bd77-f9c433b41f36}, !- Handle
  Controller Mechanical Ventilation 31,   !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {26703ea9-1e0b-43ab-9916-0a2bdc017dcd}, !- Handle
  Air Loop HVAC Outdoor Air System 31,    !- Name
  {91d338b5-1836-4030-83df-b8ca4e4b079f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2c573bdb-dc53-42e2-bb75-535f20965e00}, !- Mixed Air Node Name
  {dc601fba-e114-46ac-9b49-b42b60a03658}, !- Outdoor Air Stream Node Name
  {82dbe822-e4d7-4acd-aefb-236ed781a7bc}, !- Relief Air Stream Node Name
  {a383501c-f1fb-49a7-a568-eaff5ecd1357}; !- Return Air Stream Node Name

OS:Node,
  {f6d3390a-6beb-4f1f-b21f-4c5645302f09}, !- Handle
  Node 476,                               !- Name
  ,                                       !- Inlet Port
  {6bb84ce1-a612-4f77-a425-1311a42d0fcc}; !- Outlet Port

OS:Node,
  {95434281-f79e-4434-b736-5e5b99b67e66}, !- Handle
  Node 477,                               !- Name
  {32f39d72-3015-4975-9a70-7ee184fdfb7d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f871170e-cf82-4078-93ac-f3e977af7d81}, !- Handle
  {ac9e2754-36ec-4428-812f-82ce7d8380be}, !- Source Object
  9,                                      !- Outlet Port
  {398bbbf9-50b5-48f2-aec3-764220878455}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36cfd077-9060-4a4c-a40c-e9e71ca03f38}, !- Handle
  Node 478,                               !- Name
  {8329a5d9-bbe0-47aa-9059-d6b1dc709c73}, !- Inlet Port
  {1593ab66-1a7f-4cc0-a449-c3f9afbafe73}; !- Outlet Port

OS:Connection,
  {8329a5d9-bbe0-47aa-9059-d6b1dc709c73}, !- Handle
  {fe717de5-37c5-4f02-a48b-b96fb6180886}, !- Source Object
  6,                                      !- Outlet Port
  {36cfd077-9060-4a4c-a40c-e9e71ca03f38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1593ab66-1a7f-4cc0-a449-c3f9afbafe73}, !- Handle
  {36cfd077-9060-4a4c-a40c-e9e71ca03f38}, !- Source Object
  3,                                      !- Outlet Port
  {ac9e2754-36ec-4428-812f-82ce7d8380be}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d39c7ef8-3205-4036-872c-08ae2787e256}, !- Handle
  Node 479,                               !- Name
  {294d1023-a1ec-4d0d-b22f-a4c6b85ab01a}, !- Inlet Port
  {a8c5a921-bd90-4b67-85ef-6e347d9bb367}; !- Outlet Port

OS:Connection,
  {294d1023-a1ec-4d0d-b22f-a4c6b85ab01a}, !- Handle
  {6ac8289f-e1cb-4992-96ad-78c5bf508403}, !- Source Object
  9,                                      !- Outlet Port
  {d39c7ef8-3205-4036-872c-08ae2787e256}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8c5a921-bd90-4b67-85ef-6e347d9bb367}, !- Handle
  {d39c7ef8-3205-4036-872c-08ae2787e256}, !- Source Object
  3,                                      !- Outlet Port
  {fe717de5-37c5-4f02-a48b-b96fb6180886}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f15f89c7-aa4b-4bf2-8a67-c3ffa217d604}, !- Handle
  Node 480,                               !- Name
  {2c573bdb-dc53-42e2-bb75-535f20965e00}, !- Inlet Port
  {14961482-66e4-4651-be0d-a27e687ea131}; !- Outlet Port

OS:Connection,
  {a383501c-f1fb-49a7-a568-eaff5ecd1357}, !- Handle
  {f9efc8ca-ac82-4bcc-891d-cda9e0e6459b}, !- Source Object
  3,                                      !- Outlet Port
  {26703ea9-1e0b-43ab-9916-0a2bdc017dcd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2c573bdb-dc53-42e2-bb75-535f20965e00}, !- Handle
  {26703ea9-1e0b-43ab-9916-0a2bdc017dcd}, !- Source Object
  5,                                      !- Outlet Port
  {f15f89c7-aa4b-4bf2-8a67-c3ffa217d604}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14961482-66e4-4651-be0d-a27e687ea131}, !- Handle
  {f15f89c7-aa4b-4bf2-8a67-c3ffa217d604}, !- Source Object
  3,                                      !- Outlet Port
  {6ac8289f-e1cb-4992-96ad-78c5bf508403}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {1e7f26ca-0be1-40fa-b341-acaf4e1b2edb}, !- Handle
  Setpoint Manager Single Zone Reheat 31, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {392eb910-b741-4c3f-a998-45b5b5aa3442}, !- Control Zone Name
  {398bbbf9-50b5-48f2-aec3-764220878455}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {764ff122-8e98-452f-b08a-bcb3ebb2eee7}, !- Handle
  Zone HVAC Baseboard Convective Electric 43, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5319870b-d226-4e8c-bec2-eb717fae3f6c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 43, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  {bb553c0c-c7ad-4cf3-ad3d-5441c224ce77}, !- Air Inlet Node Name
  {ee3de673-21af-4663-8bd4-d6a17a35f4aa}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1d67d89c-16b8-4052-a3e5-185780581c29}, !- Handle
  Node 481,                               !- Name
  {a0154e04-f9aa-4cdd-bb0a-49a4f7b7079c}, !- Inlet Port
  {c5058fc0-8e32-46ae-ad2d-fe981bd0de49}; !- Outlet Port

OS:Connection,
  {9114bcf8-54ad-4f6d-a386-2bce67ec8292}, !- Handle
  {cc76d473-2757-4426-8f7f-d45d0e875ede}, !- Source Object
  3,                                      !- Outlet Port
  {d6c2075d-e3b5-4327-ad47-e98acba3f77d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0154e04-f9aa-4cdd-bb0a-49a4f7b7079c}, !- Handle
  {093e6a4f-351d-4660-b312-a77c789b4f5f}, !- Source Object
  2,                                      !- Outlet Port
  {1d67d89c-16b8-4052-a3e5-185780581c29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5058fc0-8e32-46ae-ad2d-fe981bd0de49}, !- Handle
  {1d67d89c-16b8-4052-a3e5-185780581c29}, !- Source Object
  3,                                      !- Outlet Port
  {4dbffbed-8c21-41f3-8b14-6d98026e110b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {92b9c477-53c4-4113-b9ff-f6edee8b8c58}, !- Handle
  Node 482,                               !- Name
  {1bf97bbb-e87c-43d8-b045-f5d63d7371f7}, !- Inlet Port
  {bb553c0c-c7ad-4cf3-ad3d-5441c224ce77}; !- Outlet Port

OS:Connection,
  {1bf97bbb-e87c-43d8-b045-f5d63d7371f7}, !- Handle
  {5d161093-2056-4e87-800b-20c514cf40f2}, !- Source Object
  3,                                      !- Outlet Port
  {92b9c477-53c4-4113-b9ff-f6edee8b8c58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb553c0c-c7ad-4cf3-ad3d-5441c224ce77}, !- Handle
  {92b9c477-53c4-4113-b9ff-f6edee8b8c58}, !- Source Object
  3,                                      !- Outlet Port
  {5319870b-d226-4e8c-bec2-eb717fae3f6c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ee3de673-21af-4663-8bd4-d6a17a35f4aa}, !- Handle
  {5319870b-d226-4e8c-bec2-eb717fae3f6c}, !- Source Object
  4,                                      !- Outlet Port
  {cc76d473-2757-4426-8f7f-d45d0e875ede}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {52aa980d-93b4-40b6-8c51-3f091cc6b96f}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 30, !- Name
  ,                                       !- Controller List Name
  {de1334cb-9b5f-4911-83b5-3638ba52b737}, !- Availability Schedule
  {22bfeb8b-d49a-40e0-b479-b04877214498}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {421bbd9d-6c4d-4345-978f-b493adbf709b}, !- Supply Side Inlet Node Name
  {5c38e917-7baa-449f-9353-c8b3b8263d6b}, !- Demand Side Outlet Node Name
  {5ff24e74-77ff-4569-b6b3-7677e72587d8}, !- Demand Side Inlet Node A
  {4f692a28-10c2-46af-8777-d75f2a1d2cdc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a0a027e2-b5f0-47a3-87d6-c8dcb4c9d0db}, !- Demand Mixer Name
  {5220173b-b226-4b3f-9560-5bb1a8007e28}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {487c274c-c815-459c-b2f8-f7523f6d0dd2}, !- Handle
  Node 483,                               !- Name
  {421bbd9d-6c4d-4345-978f-b493adbf709b}, !- Inlet Port
  {24738e80-733c-4873-8b9d-f2c5e5e2c507}; !- Outlet Port

OS:Node,
  {b9a8ad27-21ad-4787-b2e2-c5b335848c25}, !- Handle
  Node 484,                               !- Name
  {8380be5a-912e-4391-8778-8b82d7e9433e}, !- Inlet Port
  {4f692a28-10c2-46af-8777-d75f2a1d2cdc}; !- Outlet Port

OS:Connection,
  {421bbd9d-6c4d-4345-978f-b493adbf709b}, !- Handle
  {52aa980d-93b4-40b6-8c51-3f091cc6b96f}, !- Source Object
  9,                                      !- Outlet Port
  {487c274c-c815-459c-b2f8-f7523f6d0dd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f692a28-10c2-46af-8777-d75f2a1d2cdc}, !- Handle
  {b9a8ad27-21ad-4787-b2e2-c5b335848c25}, !- Source Object
  3,                                      !- Outlet Port
  {52aa980d-93b4-40b6-8c51-3f091cc6b96f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {43b891c2-c9b2-44ec-9c3c-a517db287af5}, !- Handle
  Node 485,                               !- Name
  {5ff24e74-77ff-4569-b6b3-7677e72587d8}, !- Inlet Port
  {569ebdc6-17d3-412d-9aaf-b84e689cd874}; !- Outlet Port

OS:Node,
  {6c23974b-cad7-413b-94d9-b020091b7a8b}, !- Handle
  Node 486,                               !- Name
  {15a59035-867a-4b84-a3ef-93b9224b7351}, !- Inlet Port
  {5c38e917-7baa-449f-9353-c8b3b8263d6b}; !- Outlet Port

OS:Node,
  {7d0c1b4d-e727-4b8b-89c1-460432ef44e8}, !- Handle
  Node 487,                               !- Name
  {b458b350-6080-4423-9c44-1da2f458cd38}, !- Inlet Port
  {2ed5ba82-861b-44db-94a0-c0f29a661592}; !- Outlet Port

OS:Connection,
  {5ff24e74-77ff-4569-b6b3-7677e72587d8}, !- Handle
  {52aa980d-93b4-40b6-8c51-3f091cc6b96f}, !- Source Object
  11,                                     !- Outlet Port
  {43b891c2-c9b2-44ec-9c3c-a517db287af5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c38e917-7baa-449f-9353-c8b3b8263d6b}, !- Handle
  {6c23974b-cad7-413b-94d9-b020091b7a8b}, !- Source Object
  3,                                      !- Outlet Port
  {52aa980d-93b4-40b6-8c51-3f091cc6b96f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5220173b-b226-4b3f-9560-5bb1a8007e28}, !- Handle
  Air Loop HVAC Zone Splitter 32,         !- Name
  {569ebdc6-17d3-412d-9aaf-b84e689cd874}, !- Inlet Node Name
  {e27af9b6-c748-4bc0-ba60-23bcf27dbc44}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a0a027e2-b5f0-47a3-87d6-c8dcb4c9d0db}, !- Handle
  Air Loop HVAC Zone Mixer 32,            !- Name
  {15a59035-867a-4b84-a3ef-93b9224b7351}, !- Outlet Node Name
  {9b669655-7ce4-45d6-af02-c7bd0237176a}; !- Inlet Node Name 1

OS:Connection,
  {569ebdc6-17d3-412d-9aaf-b84e689cd874}, !- Handle
  {43b891c2-c9b2-44ec-9c3c-a517db287af5}, !- Source Object
  3,                                      !- Outlet Port
  {5220173b-b226-4b3f-9560-5bb1a8007e28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15a59035-867a-4b84-a3ef-93b9224b7351}, !- Handle
  {a0a027e2-b5f0-47a3-87d6-c8dcb4c9d0db}, !- Source Object
  2,                                      !- Outlet Port
  {6c23974b-cad7-413b-94d9-b020091b7a8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {38e35f28-cf5d-44e2-8934-533ecee660a0}, !- Handle
  {52aa980d-93b4-40b6-8c51-3f091cc6b96f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {22bfeb8b-d49a-40e0-b479-b04877214498}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 31, !- Name
  {770f892c-961a-4791-906e-8a0c92b4a618}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {79d44d55-218a-42d2-bd9d-e9dd1ccde929}, !- Handle
  Fan Constant Volume 32,                 !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {462c2357-332f-41eb-a92c-48c74e275864}, !- Air Inlet Node Name
  {8380be5a-912e-4391-8778-8b82d7e9433e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {4d13c04f-b097-42fe-83c4-518d987aa141}, !- Handle
  CoilCoolingDXSingleSpeed_dx 31 17kBtu/hr 14.0SEER, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0354b018-dc5c-4a67-a64b-4a71dd8f300e}, !- Air Inlet Node Name
  {b367511e-a466-4199-8b1d-c15d362e79a1}, !- Air Outlet Node Name
  {883f5e73-7a36-463b-bf3e-90257c11a7ce}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ab0cbe81-cb67-4709-93d6-640613b3ec39}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {304ba594-0ec1-49f6-9d27-ce8e7178cbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {f7b8fe52-8117-4e69-9190-7ef2a7d1131d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {23f53290-1971-4a31-8e71-1cc84a315c60}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {8bfd7ef1-6fc4-4766-89a2-4b8562b6ed47}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e25eab74-7ee3-491c-9528-efc5502a591d}, !- Handle
  Curve Quadratic 93,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e65f366c-1319-4dea-8b62-345c8f2325a5}, !- Handle
  Curve Biquadratic 64,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a1b231e2-20c2-4760-b4b7-2f11c7933be7}, !- Handle
  Curve Quadratic 94,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4de84f42-96a6-4ab8-87f5-9456f8a3036e}, !- Handle
  Curve Quadratic 95,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {d2e30c3a-14a9-47e4-9123-f556e7fa3332}, !- Handle
  Coil Heating Electric 32,               !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {bf5e5681-e25b-4c70-8c00-d9779f8c2e16}, !- Air Inlet Node Name
  {3c980426-bb9f-4808-a234-ce57617b96ed}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {5e3c42d4-aae7-4483-8c4b-17ce601e06cc}, !- Handle
  Controller Outdoor Air 32,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {de1334cb-9b5f-4911-83b5-3638ba52b737}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {973b3aa3-02fe-4f8c-ab21-8d1643d45aa6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {973b3aa3-02fe-4f8c-ab21-8d1643d45aa6}, !- Handle
  Controller Mechanical Ventilation 32,   !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {24f28d54-758d-4f44-a075-5ebb53c35cef}, !- Handle
  Air Loop HVAC Outdoor Air System 32,    !- Name
  {5e3c42d4-aae7-4483-8c4b-17ce601e06cc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {acac3081-f51e-44d4-acf6-b5c8c5f14c5e}, !- Mixed Air Node Name
  {7f4f4bb1-3d5b-4c3e-bebf-9915e660545c}, !- Outdoor Air Stream Node Name
  {f6c0ed64-176b-4c60-9e99-3d64979f0c74}, !- Relief Air Stream Node Name
  {24738e80-733c-4873-8b9d-f2c5e5e2c507}; !- Return Air Stream Node Name

OS:Node,
  {5dfc3e0d-c031-4fb0-9c02-79e942fa33d2}, !- Handle
  Node 488,                               !- Name
  ,                                       !- Inlet Port
  {e44e5916-f0c4-47b5-9d1d-49513366bcb6}; !- Outlet Port

OS:Node,
  {cefe71ad-a2e1-47c0-a5d1-845b96d27ae7}, !- Handle
  Node 489,                               !- Name
  {8b35a9c9-e323-45d4-967f-f760feb5c0d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8380be5a-912e-4391-8778-8b82d7e9433e}, !- Handle
  {79d44d55-218a-42d2-bd9d-e9dd1ccde929}, !- Source Object
  9,                                      !- Outlet Port
  {b9a8ad27-21ad-4787-b2e2-c5b335848c25}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {78ba213b-8dc3-461a-93e7-a9436b6bd89a}, !- Handle
  Node 490,                               !- Name
  {3c980426-bb9f-4808-a234-ce57617b96ed}, !- Inlet Port
  {462c2357-332f-41eb-a92c-48c74e275864}; !- Outlet Port

OS:Connection,
  {3c980426-bb9f-4808-a234-ce57617b96ed}, !- Handle
  {d2e30c3a-14a9-47e4-9123-f556e7fa3332}, !- Source Object
  6,                                      !- Outlet Port
  {78ba213b-8dc3-461a-93e7-a9436b6bd89a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {462c2357-332f-41eb-a92c-48c74e275864}, !- Handle
  {78ba213b-8dc3-461a-93e7-a9436b6bd89a}, !- Source Object
  3,                                      !- Outlet Port
  {79d44d55-218a-42d2-bd9d-e9dd1ccde929}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4aeee6d7-1eb9-45f8-86c2-e2100a6747a3}, !- Handle
  Node 491,                               !- Name
  {b367511e-a466-4199-8b1d-c15d362e79a1}, !- Inlet Port
  {bf5e5681-e25b-4c70-8c00-d9779f8c2e16}; !- Outlet Port

OS:Connection,
  {b367511e-a466-4199-8b1d-c15d362e79a1}, !- Handle
  {4d13c04f-b097-42fe-83c4-518d987aa141}, !- Source Object
  9,                                      !- Outlet Port
  {4aeee6d7-1eb9-45f8-86c2-e2100a6747a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf5e5681-e25b-4c70-8c00-d9779f8c2e16}, !- Handle
  {4aeee6d7-1eb9-45f8-86c2-e2100a6747a3}, !- Source Object
  3,                                      !- Outlet Port
  {d2e30c3a-14a9-47e4-9123-f556e7fa3332}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0f7122a2-3c42-4499-8ef8-b70cb51714f5}, !- Handle
  Node 492,                               !- Name
  {acac3081-f51e-44d4-acf6-b5c8c5f14c5e}, !- Inlet Port
  {0354b018-dc5c-4a67-a64b-4a71dd8f300e}; !- Outlet Port

OS:Connection,
  {24738e80-733c-4873-8b9d-f2c5e5e2c507}, !- Handle
  {487c274c-c815-459c-b2f8-f7523f6d0dd2}, !- Source Object
  3,                                      !- Outlet Port
  {24f28d54-758d-4f44-a075-5ebb53c35cef}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {acac3081-f51e-44d4-acf6-b5c8c5f14c5e}, !- Handle
  {24f28d54-758d-4f44-a075-5ebb53c35cef}, !- Source Object
  5,                                      !- Outlet Port
  {0f7122a2-3c42-4499-8ef8-b70cb51714f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0354b018-dc5c-4a67-a64b-4a71dd8f300e}, !- Handle
  {0f7122a2-3c42-4499-8ef8-b70cb51714f5}, !- Source Object
  3,                                      !- Outlet Port
  {4d13c04f-b097-42fe-83c4-518d987aa141}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {47c781f3-72a8-47c4-96e0-441f1c2e2285}, !- Handle
  Setpoint Manager Single Zone Reheat 32, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {02c99647-20be-41cb-9152-a6582a500b70}, !- Control Zone Name
  {b9a8ad27-21ad-4787-b2e2-c5b335848c25}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0630fa57-b289-4483-b814-177fa311c0c9}, !- Handle
  Zone HVAC Baseboard Convective Electric 44, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5ee9655c-cbf6-492f-b784-27c7fc28dc47}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 44, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  {6556257d-656e-490b-9d5d-fb4d624d23d1}, !- Air Inlet Node Name
  {b458b350-6080-4423-9c44-1da2f458cd38}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ffb72a33-d010-428f-b765-92de5782459b}, !- Handle
  Node 493,                               !- Name
  {be3072a8-360c-4c1a-9559-0b393ce1d933}, !- Inlet Port
  {9b669655-7ce4-45d6-af02-c7bd0237176a}; !- Outlet Port

OS:Connection,
  {2ed5ba82-861b-44db-94a0-c0f29a661592}, !- Handle
  {7d0c1b4d-e727-4b8b-89c1-460432ef44e8}, !- Source Object
  3,                                      !- Outlet Port
  {215e7fbe-099f-4970-99e0-eb9d6269c7b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be3072a8-360c-4c1a-9559-0b393ce1d933}, !- Handle
  {136d22bd-8df1-400b-848d-64cbed1c3033}, !- Source Object
  2,                                      !- Outlet Port
  {ffb72a33-d010-428f-b765-92de5782459b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b669655-7ce4-45d6-af02-c7bd0237176a}, !- Handle
  {ffb72a33-d010-428f-b765-92de5782459b}, !- Source Object
  3,                                      !- Outlet Port
  {a0a027e2-b5f0-47a3-87d6-c8dcb4c9d0db}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1eacf1f0-93f8-4a7d-a815-8d57f0f2bb19}, !- Handle
  Node 494,                               !- Name
  {e27af9b6-c748-4bc0-ba60-23bcf27dbc44}, !- Inlet Port
  {6556257d-656e-490b-9d5d-fb4d624d23d1}; !- Outlet Port

OS:Connection,
  {e27af9b6-c748-4bc0-ba60-23bcf27dbc44}, !- Handle
  {5220173b-b226-4b3f-9560-5bb1a8007e28}, !- Source Object
  3,                                      !- Outlet Port
  {1eacf1f0-93f8-4a7d-a815-8d57f0f2bb19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6556257d-656e-490b-9d5d-fb4d624d23d1}, !- Handle
  {1eacf1f0-93f8-4a7d-a815-8d57f0f2bb19}, !- Source Object
  3,                                      !- Outlet Port
  {5ee9655c-cbf6-492f-b784-27c7fc28dc47}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b458b350-6080-4423-9c44-1da2f458cd38}, !- Handle
  {5ee9655c-cbf6-492f-b784-27c7fc28dc47}, !- Source Object
  4,                                      !- Outlet Port
  {7d0c1b4d-e727-4b8b-89c1-460432ef44e8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a9d2c75b-04fb-4127-9e26-cd8ce85d07fd}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 31, !- Name
  ,                                       !- Controller List Name
  {08045f55-67d4-4811-a3bd-6db088ea494a}, !- Availability Schedule
  {8a5335f4-e41e-4729-a8c3-8462dad371cf}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {28693166-482c-4fe2-8143-6adf8abdf3bf}, !- Supply Side Inlet Node Name
  {f40f8517-b7b4-444e-be7c-4d4789574d1e}, !- Demand Side Outlet Node Name
  {4d7ee47f-5fd6-4995-bb19-2b55b881a0f1}, !- Demand Side Inlet Node A
  {d183879b-ca4b-44b0-bc40-de1ac5062a4a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {494928c4-c7d9-4d15-bd1c-03438f07b5ed}, !- Demand Mixer Name
  {3ea42670-005f-40e1-8735-5bd5869a2bb3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f58517b0-eebd-46a6-a8b4-5fa0c1570165}, !- Handle
  Node 495,                               !- Name
  {28693166-482c-4fe2-8143-6adf8abdf3bf}, !- Inlet Port
  {d8dd9ac4-0e18-4cdd-beac-331bca85d4a7}; !- Outlet Port

OS:Node,
  {c16c5155-7b5e-488b-b5ce-c3ea2afdaaaa}, !- Handle
  Node 496,                               !- Name
  {a34d8fb0-2d05-41e7-9039-486c499efa99}, !- Inlet Port
  {d183879b-ca4b-44b0-bc40-de1ac5062a4a}; !- Outlet Port

OS:Connection,
  {28693166-482c-4fe2-8143-6adf8abdf3bf}, !- Handle
  {a9d2c75b-04fb-4127-9e26-cd8ce85d07fd}, !- Source Object
  9,                                      !- Outlet Port
  {f58517b0-eebd-46a6-a8b4-5fa0c1570165}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d183879b-ca4b-44b0-bc40-de1ac5062a4a}, !- Handle
  {c16c5155-7b5e-488b-b5ce-c3ea2afdaaaa}, !- Source Object
  3,                                      !- Outlet Port
  {a9d2c75b-04fb-4127-9e26-cd8ce85d07fd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {44cc47af-7e66-4645-9746-72b91b1e327f}, !- Handle
  Node 497,                               !- Name
  {4d7ee47f-5fd6-4995-bb19-2b55b881a0f1}, !- Inlet Port
  {b2ce2cb5-b33c-4d9e-84f2-1d2c3516ee4b}; !- Outlet Port

OS:Node,
  {adc81a31-a52e-489b-9fea-a944db4df48d}, !- Handle
  Node 498,                               !- Name
  {c6304642-a2c8-48c2-b977-604983abed48}, !- Inlet Port
  {f40f8517-b7b4-444e-be7c-4d4789574d1e}; !- Outlet Port

OS:Node,
  {29609b4c-5a0f-4b93-8cb0-cbf7ffb66444}, !- Handle
  Node 499,                               !- Name
  {1c00077c-1960-463e-ac63-5bcf53868721}, !- Inlet Port
  {cdd82b19-9b93-488e-914e-48ee02ecd788}; !- Outlet Port

OS:Connection,
  {4d7ee47f-5fd6-4995-bb19-2b55b881a0f1}, !- Handle
  {a9d2c75b-04fb-4127-9e26-cd8ce85d07fd}, !- Source Object
  11,                                     !- Outlet Port
  {44cc47af-7e66-4645-9746-72b91b1e327f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f40f8517-b7b4-444e-be7c-4d4789574d1e}, !- Handle
  {adc81a31-a52e-489b-9fea-a944db4df48d}, !- Source Object
  3,                                      !- Outlet Port
  {a9d2c75b-04fb-4127-9e26-cd8ce85d07fd}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3ea42670-005f-40e1-8735-5bd5869a2bb3}, !- Handle
  Air Loop HVAC Zone Splitter 33,         !- Name
  {b2ce2cb5-b33c-4d9e-84f2-1d2c3516ee4b}, !- Inlet Node Name
  {cf37aea0-f8de-43bf-b2c3-48bb875a5efc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {494928c4-c7d9-4d15-bd1c-03438f07b5ed}, !- Handle
  Air Loop HVAC Zone Mixer 33,            !- Name
  {c6304642-a2c8-48c2-b977-604983abed48}, !- Outlet Node Name
  {993508e6-b44d-450c-aac7-e22affb08572}; !- Inlet Node Name 1

OS:Connection,
  {b2ce2cb5-b33c-4d9e-84f2-1d2c3516ee4b}, !- Handle
  {44cc47af-7e66-4645-9746-72b91b1e327f}, !- Source Object
  3,                                      !- Outlet Port
  {3ea42670-005f-40e1-8735-5bd5869a2bb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6304642-a2c8-48c2-b977-604983abed48}, !- Handle
  {494928c4-c7d9-4d15-bd1c-03438f07b5ed}, !- Source Object
  2,                                      !- Outlet Port
  {adc81a31-a52e-489b-9fea-a944db4df48d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f026d376-e2cd-4e1d-ad21-bbdaf10d4b6d}, !- Handle
  {a9d2c75b-04fb-4127-9e26-cd8ce85d07fd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8a5335f4-e41e-4729-a8c3-8462dad371cf}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 32, !- Name
  {dc9a6eb5-89a3-48c9-90ae-6e4a598026e4}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {d6013fdf-c3c6-4390-b025-e716515ee0f2}, !- Handle
  Fan Constant Volume 33,                 !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {5fdf638e-3435-451d-8842-62a31e880cce}, !- Air Inlet Node Name
  {a34d8fb0-2d05-41e7-9039-486c499efa99}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {566ca2ff-195b-4566-9924-9da0ccb8688f}, !- Handle
  CoilCoolingDXSingleSpeed_dx 32 13kBtu/hr 14.0SEER, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d24a4b06-cc7e-4cda-be29-8a1a0a4d04b6}, !- Air Inlet Node Name
  {30dc1d33-7ecd-449c-a143-9c8ac7685847}, !- Air Outlet Node Name
  {883f5e73-7a36-463b-bf3e-90257c11a7ce}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ab0cbe81-cb67-4709-93d6-640613b3ec39}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {304ba594-0ec1-49f6-9d27-ce8e7178cbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {f7b8fe52-8117-4e69-9190-7ef2a7d1131d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {23f53290-1971-4a31-8e71-1cc84a315c60}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {1afe1bc6-1b8f-4e03-97f9-54b5360efc3b}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a9db1f5a-dc3d-47df-9973-5945f65fd851}, !- Handle
  Curve Quadratic 96,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {773acfee-52db-48be-8aba-09c2c73cd9f7}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fd42aa03-d961-4dd1-b9f4-27cff2d8f9b3}, !- Handle
  Curve Quadratic 97,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2cf53f98-b174-4d70-bfec-3f56f599ac0b}, !- Handle
  Curve Quadratic 98,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {1801f6c3-6272-4bec-ba65-273d4bc2632f}, !- Handle
  Coil Heating Electric 33,               !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {467b3955-8afe-4a9d-a8ed-b29311e45bf6}, !- Air Inlet Node Name
  {fe573411-86d7-4294-97c9-72c4da51711a}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {ae4e0ce5-a19b-4af3-a9aa-c7fd4ca5e7a3}, !- Handle
  Controller Outdoor Air 33,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {08045f55-67d4-4811-a3bd-6db088ea494a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {031de8b2-ebaf-4509-83b9-20fed4fb4046}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {031de8b2-ebaf-4509-83b9-20fed4fb4046}, !- Handle
  Controller Mechanical Ventilation 33,   !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e101bce2-b3d1-4f7d-a9c0-73e7ab6a7a45}, !- Handle
  Air Loop HVAC Outdoor Air System 33,    !- Name
  {ae4e0ce5-a19b-4af3-a9aa-c7fd4ca5e7a3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b946edd6-7819-47a0-9e46-4c06c80673a5}, !- Mixed Air Node Name
  {e4d9d30b-f4b9-414e-8811-1910577a6326}, !- Outdoor Air Stream Node Name
  {b9c1213e-4dc2-44e4-b02a-69f4318df966}, !- Relief Air Stream Node Name
  {d8dd9ac4-0e18-4cdd-beac-331bca85d4a7}; !- Return Air Stream Node Name

OS:Node,
  {7841d41a-e864-426d-b747-d5423e5b62f6}, !- Handle
  Node 500,                               !- Name
  ,                                       !- Inlet Port
  {f76c8136-aa18-4530-89b7-145d0c5ee00b}; !- Outlet Port

OS:Node,
  {7006933c-d5e6-49d7-b2ec-355a9fa39c74}, !- Handle
  Node 501,                               !- Name
  {0433af58-92b1-4189-a912-846e2d182c83}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a34d8fb0-2d05-41e7-9039-486c499efa99}, !- Handle
  {d6013fdf-c3c6-4390-b025-e716515ee0f2}, !- Source Object
  9,                                      !- Outlet Port
  {c16c5155-7b5e-488b-b5ce-c3ea2afdaaaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {856ae9a2-5b5c-488c-bb2f-65f050bf55f6}, !- Handle
  Node 502,                               !- Name
  {fe573411-86d7-4294-97c9-72c4da51711a}, !- Inlet Port
  {5fdf638e-3435-451d-8842-62a31e880cce}; !- Outlet Port

OS:Connection,
  {fe573411-86d7-4294-97c9-72c4da51711a}, !- Handle
  {1801f6c3-6272-4bec-ba65-273d4bc2632f}, !- Source Object
  6,                                      !- Outlet Port
  {856ae9a2-5b5c-488c-bb2f-65f050bf55f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fdf638e-3435-451d-8842-62a31e880cce}, !- Handle
  {856ae9a2-5b5c-488c-bb2f-65f050bf55f6}, !- Source Object
  3,                                      !- Outlet Port
  {d6013fdf-c3c6-4390-b025-e716515ee0f2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4fac2fcc-2171-4e74-a653-3a1cbc21af8a}, !- Handle
  Node 503,                               !- Name
  {30dc1d33-7ecd-449c-a143-9c8ac7685847}, !- Inlet Port
  {467b3955-8afe-4a9d-a8ed-b29311e45bf6}; !- Outlet Port

OS:Connection,
  {30dc1d33-7ecd-449c-a143-9c8ac7685847}, !- Handle
  {566ca2ff-195b-4566-9924-9da0ccb8688f}, !- Source Object
  9,                                      !- Outlet Port
  {4fac2fcc-2171-4e74-a653-3a1cbc21af8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {467b3955-8afe-4a9d-a8ed-b29311e45bf6}, !- Handle
  {4fac2fcc-2171-4e74-a653-3a1cbc21af8a}, !- Source Object
  3,                                      !- Outlet Port
  {1801f6c3-6272-4bec-ba65-273d4bc2632f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9b194cf0-a2d6-4c5c-8929-ccbb80d1905a}, !- Handle
  Node 504,                               !- Name
  {b946edd6-7819-47a0-9e46-4c06c80673a5}, !- Inlet Port
  {d24a4b06-cc7e-4cda-be29-8a1a0a4d04b6}; !- Outlet Port

OS:Connection,
  {d8dd9ac4-0e18-4cdd-beac-331bca85d4a7}, !- Handle
  {f58517b0-eebd-46a6-a8b4-5fa0c1570165}, !- Source Object
  3,                                      !- Outlet Port
  {e101bce2-b3d1-4f7d-a9c0-73e7ab6a7a45}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b946edd6-7819-47a0-9e46-4c06c80673a5}, !- Handle
  {e101bce2-b3d1-4f7d-a9c0-73e7ab6a7a45}, !- Source Object
  5,                                      !- Outlet Port
  {9b194cf0-a2d6-4c5c-8929-ccbb80d1905a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d24a4b06-cc7e-4cda-be29-8a1a0a4d04b6}, !- Handle
  {9b194cf0-a2d6-4c5c-8929-ccbb80d1905a}, !- Source Object
  3,                                      !- Outlet Port
  {566ca2ff-195b-4566-9924-9da0ccb8688f}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {43bbea13-d3fb-4835-8f67-c1f19a86e0fc}, !- Handle
  Setpoint Manager Single Zone Reheat 33, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {f7f46b0c-fe39-496d-b73f-2b1e5c29de12}, !- Control Zone Name
  {c16c5155-7b5e-488b-b5ce-c3ea2afdaaaa}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5f9b0c54-791b-4045-a9cf-f7d3202769d7}, !- Handle
  Zone HVAC Baseboard Convective Electric 45, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f76b12e4-a943-456f-84e5-bd286a44fdcb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 45, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  {df5b57a6-d70d-4bc6-a02c-02ea30de8e74}, !- Air Inlet Node Name
  {1c00077c-1960-463e-ac63-5bcf53868721}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7f5d4043-47a2-4921-96f2-b4d56065f127}, !- Handle
  Node 505,                               !- Name
  {ed173f74-5d6d-4998-8744-17ad5f402745}, !- Inlet Port
  {993508e6-b44d-450c-aac7-e22affb08572}; !- Outlet Port

OS:Connection,
  {cdd82b19-9b93-488e-914e-48ee02ecd788}, !- Handle
  {29609b4c-5a0f-4b93-8cb0-cbf7ffb66444}, !- Source Object
  3,                                      !- Outlet Port
  {191de441-9ff3-4aab-bbf2-d6f7b9166095}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed173f74-5d6d-4998-8744-17ad5f402745}, !- Handle
  {b757bc4b-3c0c-4c99-b109-d6d5da60516a}, !- Source Object
  2,                                      !- Outlet Port
  {7f5d4043-47a2-4921-96f2-b4d56065f127}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {993508e6-b44d-450c-aac7-e22affb08572}, !- Handle
  {7f5d4043-47a2-4921-96f2-b4d56065f127}, !- Source Object
  3,                                      !- Outlet Port
  {494928c4-c7d9-4d15-bd1c-03438f07b5ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {830d5312-9bff-4881-92d1-02f54a720568}, !- Handle
  Node 506,                               !- Name
  {cf37aea0-f8de-43bf-b2c3-48bb875a5efc}, !- Inlet Port
  {df5b57a6-d70d-4bc6-a02c-02ea30de8e74}; !- Outlet Port

OS:Connection,
  {cf37aea0-f8de-43bf-b2c3-48bb875a5efc}, !- Handle
  {3ea42670-005f-40e1-8735-5bd5869a2bb3}, !- Source Object
  3,                                      !- Outlet Port
  {830d5312-9bff-4881-92d1-02f54a720568}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df5b57a6-d70d-4bc6-a02c-02ea30de8e74}, !- Handle
  {830d5312-9bff-4881-92d1-02f54a720568}, !- Source Object
  3,                                      !- Outlet Port
  {f76b12e4-a943-456f-84e5-bd286a44fdcb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1c00077c-1960-463e-ac63-5bcf53868721}, !- Handle
  {f76b12e4-a943-456f-84e5-bd286a44fdcb}, !- Source Object
  4,                                      !- Outlet Port
  {29609b4c-5a0f-4b93-8cb0-cbf7ffb66444}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fd411b14-5a98-43dd-8f2a-8a69a07798fe}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 32, !- Name
  ,                                       !- Controller List Name
  {8fc10d87-9ac3-4080-bdbe-13421f362e95}, !- Availability Schedule
  {e5f848dc-0c85-4624-928d-faa355437d93}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8f6d9e36-51ff-4c6e-b777-a37c49090428}, !- Supply Side Inlet Node Name
  {364e9d98-1026-4eb1-a6d9-ab3c987bd203}, !- Demand Side Outlet Node Name
  {d2f56a61-4f48-4c9e-9fb2-9dc29b68bbf5}, !- Demand Side Inlet Node A
  {0cba34bc-35fc-4475-8eb2-08c54bc4e07d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {487bef75-4c7e-4b89-a4fd-44623c07ab59}, !- Demand Mixer Name
  {f957148c-b1f8-4983-8ffe-c33ff5f039a4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {86a1f368-403d-4a5f-b040-732c6fac50a2}, !- Handle
  Node 507,                               !- Name
  {8f6d9e36-51ff-4c6e-b777-a37c49090428}, !- Inlet Port
  {53d3e452-7e3b-4ee6-9c11-5a55c6ad3532}; !- Outlet Port

OS:Node,
  {9969bb78-8650-4611-88f3-43c991edcb51}, !- Handle
  Node 508,                               !- Name
  {5141f37c-05f6-4cdb-84e4-b714919e462e}, !- Inlet Port
  {0cba34bc-35fc-4475-8eb2-08c54bc4e07d}; !- Outlet Port

OS:Connection,
  {8f6d9e36-51ff-4c6e-b777-a37c49090428}, !- Handle
  {fd411b14-5a98-43dd-8f2a-8a69a07798fe}, !- Source Object
  9,                                      !- Outlet Port
  {86a1f368-403d-4a5f-b040-732c6fac50a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cba34bc-35fc-4475-8eb2-08c54bc4e07d}, !- Handle
  {9969bb78-8650-4611-88f3-43c991edcb51}, !- Source Object
  3,                                      !- Outlet Port
  {fd411b14-5a98-43dd-8f2a-8a69a07798fe}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d064d785-4bf5-490e-abf6-77d70b808c3c}, !- Handle
  Node 509,                               !- Name
  {d2f56a61-4f48-4c9e-9fb2-9dc29b68bbf5}, !- Inlet Port
  {49824c52-67b0-49e1-b1ff-e0de1938e716}; !- Outlet Port

OS:Node,
  {bfe3ddc2-da59-4bab-a0ef-c5a8fe4b091f}, !- Handle
  Node 510,                               !- Name
  {bf504e52-5f87-4d3a-beaf-1b0f3111d4a4}, !- Inlet Port
  {364e9d98-1026-4eb1-a6d9-ab3c987bd203}; !- Outlet Port

OS:Node,
  {489756a2-dbe2-4656-af02-5cd59a189a96}, !- Handle
  Node 511,                               !- Name
  {8bcc53c0-1640-4b98-ad69-f7f5eef895df}, !- Inlet Port
  {9bb647ec-9bed-4cee-aeb7-0a39fea4bc99}; !- Outlet Port

OS:Connection,
  {d2f56a61-4f48-4c9e-9fb2-9dc29b68bbf5}, !- Handle
  {fd411b14-5a98-43dd-8f2a-8a69a07798fe}, !- Source Object
  11,                                     !- Outlet Port
  {d064d785-4bf5-490e-abf6-77d70b808c3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {364e9d98-1026-4eb1-a6d9-ab3c987bd203}, !- Handle
  {bfe3ddc2-da59-4bab-a0ef-c5a8fe4b091f}, !- Source Object
  3,                                      !- Outlet Port
  {fd411b14-5a98-43dd-8f2a-8a69a07798fe}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f957148c-b1f8-4983-8ffe-c33ff5f039a4}, !- Handle
  Air Loop HVAC Zone Splitter 34,         !- Name
  {49824c52-67b0-49e1-b1ff-e0de1938e716}, !- Inlet Node Name
  {c8815bfb-0514-4991-af7d-8e639d459caa}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {487bef75-4c7e-4b89-a4fd-44623c07ab59}, !- Handle
  Air Loop HVAC Zone Mixer 34,            !- Name
  {bf504e52-5f87-4d3a-beaf-1b0f3111d4a4}, !- Outlet Node Name
  {085d56e3-fd19-41ef-9fa2-106648b253cf}; !- Inlet Node Name 1

OS:Connection,
  {49824c52-67b0-49e1-b1ff-e0de1938e716}, !- Handle
  {d064d785-4bf5-490e-abf6-77d70b808c3c}, !- Source Object
  3,                                      !- Outlet Port
  {f957148c-b1f8-4983-8ffe-c33ff5f039a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf504e52-5f87-4d3a-beaf-1b0f3111d4a4}, !- Handle
  {487bef75-4c7e-4b89-a4fd-44623c07ab59}, !- Source Object
  2,                                      !- Outlet Port
  {bfe3ddc2-da59-4bab-a0ef-c5a8fe4b091f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4b4ac509-6047-430d-b439-c4e1543f9434}, !- Handle
  {fd411b14-5a98-43dd-8f2a-8a69a07798fe}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e5f848dc-0c85-4624-928d-faa355437d93}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 33, !- Name
  {35c51bcd-7465-4248-91a0-20801c2de15b}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {23296430-7262-47c3-922f-047b8e7082ab}, !- Handle
  Fan Constant Volume 34,                 !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {87ccfdcf-9d85-4eda-9bf6-74e8f37d86e0}, !- Air Inlet Node Name
  {5141f37c-05f6-4cdb-84e4-b714919e462e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {5b3ddaba-7d96-4e6b-9ce8-a870d5b1595e}, !- Handle
  CoilCoolingDXSingleSpeed_dx 33 125kBtu/hr 9.44EER, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.27942625789095,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {41c4001a-67ca-45df-870b-20f64ec0f6a2}, !- Air Inlet Node Name
  {c13d8f8a-32bf-4355-956a-c2b15368974f}, !- Air Outlet Node Name
  {883f5e73-7a36-463b-bf3e-90257c11a7ce}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ab0cbe81-cb67-4709-93d6-640613b3ec39}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {304ba594-0ec1-49f6-9d27-ce8e7178cbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {f7b8fe52-8117-4e69-9190-7ef2a7d1131d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {23f53290-1971-4a31-8e71-1cc84a315c60}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ed4519ef-0223-4119-8136-d56080cff46f}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0253cf79-863f-4276-a130-98a572730098}, !- Handle
  Curve Quadratic 99,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e0d5a18a-965a-4b2c-957a-2cac7676b2b2}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {207b5948-0d70-4891-b782-30aa846dfb7a}, !- Handle
  Curve Quadratic 100,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {71aeacac-fd45-4810-9409-539284353e78}, !- Handle
  Curve Quadratic 101,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {dc9a0a62-862b-4727-bfd7-b10b4475b549}, !- Handle
  Coil Heating Electric 34,               !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {f39c8852-4b11-4212-a1b1-4ee5ce4a4332}, !- Air Inlet Node Name
  {c650150f-fc69-4a7c-a7de-57742231ab90}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {dd2056e7-35b1-40b3-ad41-9800c52908dc}, !- Handle
  Controller Outdoor Air 34,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8fc10d87-9ac3-4080-bdbe-13421f362e95}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e1b73894-141e-49d7-9edb-38a7207b69a0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e1b73894-141e-49d7-9edb-38a7207b69a0}, !- Handle
  Controller Mechanical Ventilation 34,   !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {da27c0a4-e3f0-4971-be41-8284b14b361a}, !- Handle
  Air Loop HVAC Outdoor Air System 34,    !- Name
  {dd2056e7-35b1-40b3-ad41-9800c52908dc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3ff5015c-3368-4b70-86af-fdcc80ad2ac7}, !- Mixed Air Node Name
  {5e4a7f50-cb6b-48b5-b513-1a5ea00fc0af}, !- Outdoor Air Stream Node Name
  {29a4aa16-f35d-4dd4-a434-bcf80d0585ea}, !- Relief Air Stream Node Name
  {53d3e452-7e3b-4ee6-9c11-5a55c6ad3532}; !- Return Air Stream Node Name

OS:Node,
  {e1157ecc-2950-4ec8-89af-9c8ba465054f}, !- Handle
  Node 512,                               !- Name
  ,                                       !- Inlet Port
  {d49d7848-9d57-4406-82c8-d42b7a1bd65a}; !- Outlet Port

OS:Node,
  {ee1a3577-d556-4026-ac23-2aa44e13b3f9}, !- Handle
  Node 513,                               !- Name
  {bb3f0312-9004-4bb0-8476-3cd6117b97e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5141f37c-05f6-4cdb-84e4-b714919e462e}, !- Handle
  {23296430-7262-47c3-922f-047b8e7082ab}, !- Source Object
  9,                                      !- Outlet Port
  {9969bb78-8650-4611-88f3-43c991edcb51}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3284ff8-b51c-4c11-8879-86444039ebbf}, !- Handle
  Node 514,                               !- Name
  {c650150f-fc69-4a7c-a7de-57742231ab90}, !- Inlet Port
  {87ccfdcf-9d85-4eda-9bf6-74e8f37d86e0}; !- Outlet Port

OS:Connection,
  {c650150f-fc69-4a7c-a7de-57742231ab90}, !- Handle
  {dc9a0a62-862b-4727-bfd7-b10b4475b549}, !- Source Object
  6,                                      !- Outlet Port
  {d3284ff8-b51c-4c11-8879-86444039ebbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87ccfdcf-9d85-4eda-9bf6-74e8f37d86e0}, !- Handle
  {d3284ff8-b51c-4c11-8879-86444039ebbf}, !- Source Object
  3,                                      !- Outlet Port
  {23296430-7262-47c3-922f-047b8e7082ab}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {02798347-a07b-4c25-9ecd-abcc5b0e10ae}, !- Handle
  Node 515,                               !- Name
  {c13d8f8a-32bf-4355-956a-c2b15368974f}, !- Inlet Port
  {f39c8852-4b11-4212-a1b1-4ee5ce4a4332}; !- Outlet Port

OS:Connection,
  {c13d8f8a-32bf-4355-956a-c2b15368974f}, !- Handle
  {5b3ddaba-7d96-4e6b-9ce8-a870d5b1595e}, !- Source Object
  9,                                      !- Outlet Port
  {02798347-a07b-4c25-9ecd-abcc5b0e10ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f39c8852-4b11-4212-a1b1-4ee5ce4a4332}, !- Handle
  {02798347-a07b-4c25-9ecd-abcc5b0e10ae}, !- Source Object
  3,                                      !- Outlet Port
  {dc9a0a62-862b-4727-bfd7-b10b4475b549}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1b925504-425d-4efc-acfc-3a33dda44050}, !- Handle
  Node 516,                               !- Name
  {3ff5015c-3368-4b70-86af-fdcc80ad2ac7}, !- Inlet Port
  {41c4001a-67ca-45df-870b-20f64ec0f6a2}; !- Outlet Port

OS:Connection,
  {53d3e452-7e3b-4ee6-9c11-5a55c6ad3532}, !- Handle
  {86a1f368-403d-4a5f-b040-732c6fac50a2}, !- Source Object
  3,                                      !- Outlet Port
  {da27c0a4-e3f0-4971-be41-8284b14b361a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3ff5015c-3368-4b70-86af-fdcc80ad2ac7}, !- Handle
  {da27c0a4-e3f0-4971-be41-8284b14b361a}, !- Source Object
  5,                                      !- Outlet Port
  {1b925504-425d-4efc-acfc-3a33dda44050}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41c4001a-67ca-45df-870b-20f64ec0f6a2}, !- Handle
  {1b925504-425d-4efc-acfc-3a33dda44050}, !- Source Object
  3,                                      !- Outlet Port
  {5b3ddaba-7d96-4e6b-9ce8-a870d5b1595e}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {88371442-40af-4a88-a406-476a7993cfac}, !- Handle
  Setpoint Manager Single Zone Reheat 34, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {1642fdc1-f532-4393-94f8-6a8f52f5a36b}, !- Control Zone Name
  {9969bb78-8650-4611-88f3-43c991edcb51}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fe78d22b-c237-4322-be7c-a903395b3a23}, !- Handle
  Zone HVAC Baseboard Convective Electric 46, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c112d282-bf4d-459c-8e70-aeceb90585f2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 46, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  {87500c2f-c090-4ff7-a3fc-30bb3209607e}, !- Air Inlet Node Name
  {8bcc53c0-1640-4b98-ad69-f7f5eef895df}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0571d312-1e44-4155-ab3e-57e5534c122d}, !- Handle
  Node 517,                               !- Name
  {cc9dd69c-d9ee-4ef7-9490-64482eb4995a}, !- Inlet Port
  {085d56e3-fd19-41ef-9fa2-106648b253cf}; !- Outlet Port

OS:Connection,
  {9bb647ec-9bed-4cee-aeb7-0a39fea4bc99}, !- Handle
  {489756a2-dbe2-4656-af02-5cd59a189a96}, !- Source Object
  3,                                      !- Outlet Port
  {d9d9b11d-5ccf-4826-a6a8-ef28d638d94e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc9dd69c-d9ee-4ef7-9490-64482eb4995a}, !- Handle
  {9be94898-3cdd-4b2c-a662-868ff2423d19}, !- Source Object
  2,                                      !- Outlet Port
  {0571d312-1e44-4155-ab3e-57e5534c122d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {085d56e3-fd19-41ef-9fa2-106648b253cf}, !- Handle
  {0571d312-1e44-4155-ab3e-57e5534c122d}, !- Source Object
  3,                                      !- Outlet Port
  {487bef75-4c7e-4b89-a4fd-44623c07ab59}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {01e98900-c7f9-4393-abb5-121b51d4910e}, !- Handle
  Node 518,                               !- Name
  {c8815bfb-0514-4991-af7d-8e639d459caa}, !- Inlet Port
  {87500c2f-c090-4ff7-a3fc-30bb3209607e}; !- Outlet Port

OS:Connection,
  {c8815bfb-0514-4991-af7d-8e639d459caa}, !- Handle
  {f957148c-b1f8-4983-8ffe-c33ff5f039a4}, !- Source Object
  3,                                      !- Outlet Port
  {01e98900-c7f9-4393-abb5-121b51d4910e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87500c2f-c090-4ff7-a3fc-30bb3209607e}, !- Handle
  {01e98900-c7f9-4393-abb5-121b51d4910e}, !- Source Object
  3,                                      !- Outlet Port
  {c112d282-bf4d-459c-8e70-aeceb90585f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8bcc53c0-1640-4b98-ad69-f7f5eef895df}, !- Handle
  {c112d282-bf4d-459c-8e70-aeceb90585f2}, !- Source Object
  4,                                      !- Outlet Port
  {489756a2-dbe2-4656-af02-5cd59a189a96}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b92576dc-3b67-4ac9-86a5-bf33c7279d79}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 33, !- Name
  ,                                       !- Controller List Name
  {c5817701-87d7-4489-87d3-cd0bed039e1c}, !- Availability Schedule
  {9d5b9f9a-f929-4793-a21f-a9cf0f0cd06f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5a5a963e-cf86-4f37-aaca-3fe8a13bb52f}, !- Supply Side Inlet Node Name
  {0b005a9d-56d5-4141-8de8-220ba3f20a82}, !- Demand Side Outlet Node Name
  {72c59cdd-bd90-44b4-9633-f78e14fd0516}, !- Demand Side Inlet Node A
  {9beaf75b-16ba-4546-b7a9-c22ba54201f0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a386a5e7-6b14-458d-b645-0cb33f59a6a9}, !- Demand Mixer Name
  {ef8a3ced-a850-467d-927e-705a63519f23}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {29b17467-c14d-4edb-8cea-15d03dac3019}, !- Handle
  Node 519,                               !- Name
  {5a5a963e-cf86-4f37-aaca-3fe8a13bb52f}, !- Inlet Port
  {ff11aec5-58f4-4224-988c-0fbb1562ffd9}; !- Outlet Port

OS:Node,
  {899cf1b8-7c97-430a-a012-04a5ac69d67c}, !- Handle
  Node 520,                               !- Name
  {60576584-2fa8-4103-93b4-cf271cc068a8}, !- Inlet Port
  {9beaf75b-16ba-4546-b7a9-c22ba54201f0}; !- Outlet Port

OS:Connection,
  {5a5a963e-cf86-4f37-aaca-3fe8a13bb52f}, !- Handle
  {b92576dc-3b67-4ac9-86a5-bf33c7279d79}, !- Source Object
  9,                                      !- Outlet Port
  {29b17467-c14d-4edb-8cea-15d03dac3019}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9beaf75b-16ba-4546-b7a9-c22ba54201f0}, !- Handle
  {899cf1b8-7c97-430a-a012-04a5ac69d67c}, !- Source Object
  3,                                      !- Outlet Port
  {b92576dc-3b67-4ac9-86a5-bf33c7279d79}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f7a02509-43dd-4a58-b4d7-1b1cc7b607c2}, !- Handle
  Node 521,                               !- Name
  {72c59cdd-bd90-44b4-9633-f78e14fd0516}, !- Inlet Port
  {546552b6-ab09-4222-b807-f597a8614818}; !- Outlet Port

OS:Node,
  {0b440d66-1119-41f5-ad48-92217f75716a}, !- Handle
  Node 522,                               !- Name
  {a02a6e4a-787c-47a9-a58d-2862bbf70893}, !- Inlet Port
  {0b005a9d-56d5-4141-8de8-220ba3f20a82}; !- Outlet Port

OS:Node,
  {019660f7-f1fe-453f-abd4-1c24e3bd3964}, !- Handle
  Node 523,                               !- Name
  {b570b0c7-5b7e-435e-974c-2241bdb14843}, !- Inlet Port
  {67a9faaf-1e1c-4b5f-bfb7-49e5da33d328}; !- Outlet Port

OS:Connection,
  {72c59cdd-bd90-44b4-9633-f78e14fd0516}, !- Handle
  {b92576dc-3b67-4ac9-86a5-bf33c7279d79}, !- Source Object
  11,                                     !- Outlet Port
  {f7a02509-43dd-4a58-b4d7-1b1cc7b607c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b005a9d-56d5-4141-8de8-220ba3f20a82}, !- Handle
  {0b440d66-1119-41f5-ad48-92217f75716a}, !- Source Object
  3,                                      !- Outlet Port
  {b92576dc-3b67-4ac9-86a5-bf33c7279d79}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ef8a3ced-a850-467d-927e-705a63519f23}, !- Handle
  Air Loop HVAC Zone Splitter 35,         !- Name
  {546552b6-ab09-4222-b807-f597a8614818}, !- Inlet Node Name
  {0154f2b1-89d3-49da-9a7c-21f6f3a8664f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a386a5e7-6b14-458d-b645-0cb33f59a6a9}, !- Handle
  Air Loop HVAC Zone Mixer 35,            !- Name
  {a02a6e4a-787c-47a9-a58d-2862bbf70893}, !- Outlet Node Name
  {61431f60-7ddb-4a06-a78d-d645338b84be}; !- Inlet Node Name 1

OS:Connection,
  {546552b6-ab09-4222-b807-f597a8614818}, !- Handle
  {f7a02509-43dd-4a58-b4d7-1b1cc7b607c2}, !- Source Object
  3,                                      !- Outlet Port
  {ef8a3ced-a850-467d-927e-705a63519f23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a02a6e4a-787c-47a9-a58d-2862bbf70893}, !- Handle
  {a386a5e7-6b14-458d-b645-0cb33f59a6a9}, !- Source Object
  2,                                      !- Outlet Port
  {0b440d66-1119-41f5-ad48-92217f75716a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e59262e0-81ca-4690-8dc0-c7697a8265e9}, !- Handle
  {b92576dc-3b67-4ac9-86a5-bf33c7279d79}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9d5b9f9a-f929-4793-a21f-a9cf0f0cd06f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 34, !- Name
  {b8acb605-281c-4b51-bad3-32799267b387}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {64eed683-058c-496d-a514-1b5ce0233dda}, !- Handle
  Fan Constant Volume 35,                 !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {d77f4491-ee0b-4af8-9b4a-6693c80ab939}, !- Air Inlet Node Name
  {60576584-2fa8-4103-93b4-cf271cc068a8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {755bec65-c140-438b-b016-1e077af9e09c}, !- Handle
  CoilCoolingDXSingleSpeed_dx 34 262kBtu/hr 8.39EER, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.92982713155582,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {bd823c1f-191d-49bc-b0d4-c5b1f094a35c}, !- Air Inlet Node Name
  {b38747d6-4a0d-4709-8b7e-1eb09084c65c}, !- Air Outlet Node Name
  {883f5e73-7a36-463b-bf3e-90257c11a7ce}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ab0cbe81-cb67-4709-93d6-640613b3ec39}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {304ba594-0ec1-49f6-9d27-ce8e7178cbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {f7b8fe52-8117-4e69-9190-7ef2a7d1131d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {23f53290-1971-4a31-8e71-1cc84a315c60}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {29157885-9516-48a9-b038-a6593e197575}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dcb24b74-2db3-4155-b728-686cacebe3e4}, !- Handle
  Curve Quadratic 102,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9b330073-6184-4bf9-84a9-daa1db9d5611}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b611cceb-9bd9-4db1-bf64-4453e3e1cc70}, !- Handle
  Curve Quadratic 103,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {597e3cba-bd4d-419b-90c1-85555aff62fe}, !- Handle
  Curve Quadratic 104,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {5c4ba6ba-83aa-403a-b1cd-bb28dc15ed7c}, !- Handle
  Coil Heating Electric 35,               !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {6ef501a6-1389-4991-8b8a-21ec87969c60}, !- Air Inlet Node Name
  {fbe3ea83-ae20-4aa5-8619-3d41d80ef9ad}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {6a9d9193-b9e3-4589-9d70-73078187b194}, !- Handle
  Controller Outdoor Air 35,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c5817701-87d7-4489-87d3-cd0bed039e1c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b8241b3b-5fb9-4768-a781-2cf7e069801b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b8241b3b-5fb9-4768-a781-2cf7e069801b}, !- Handle
  Controller Mechanical Ventilation 35,   !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e3e8addd-6775-48f8-98d3-92dab1db184f}, !- Handle
  Air Loop HVAC Outdoor Air System 35,    !- Name
  {6a9d9193-b9e3-4589-9d70-73078187b194}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a783335f-0278-4bc9-922a-e66256b313f8}, !- Mixed Air Node Name
  {9bb76c41-131f-4812-a6a4-b0e9ec7b0d6b}, !- Outdoor Air Stream Node Name
  {8d8355bf-da91-4bc6-b0f2-45c68125a0cd}, !- Relief Air Stream Node Name
  {ff11aec5-58f4-4224-988c-0fbb1562ffd9}; !- Return Air Stream Node Name

OS:Node,
  {d7566e1c-7729-4935-b3ac-cf61c4f3ff25}, !- Handle
  Node 524,                               !- Name
  ,                                       !- Inlet Port
  {5f8760ad-623e-41fb-9158-7f91b352ccd4}; !- Outlet Port

OS:Node,
  {18d572ab-b206-4ccf-9a94-f083bf5a07b4}, !- Handle
  Node 525,                               !- Name
  {d6c793b3-48f4-443d-abf3-6c5e72e1a473}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60576584-2fa8-4103-93b4-cf271cc068a8}, !- Handle
  {64eed683-058c-496d-a514-1b5ce0233dda}, !- Source Object
  9,                                      !- Outlet Port
  {899cf1b8-7c97-430a-a012-04a5ac69d67c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14e74538-8ecf-4970-8ce2-7aa921474bca}, !- Handle
  Node 526,                               !- Name
  {fbe3ea83-ae20-4aa5-8619-3d41d80ef9ad}, !- Inlet Port
  {d77f4491-ee0b-4af8-9b4a-6693c80ab939}; !- Outlet Port

OS:Connection,
  {fbe3ea83-ae20-4aa5-8619-3d41d80ef9ad}, !- Handle
  {5c4ba6ba-83aa-403a-b1cd-bb28dc15ed7c}, !- Source Object
  6,                                      !- Outlet Port
  {14e74538-8ecf-4970-8ce2-7aa921474bca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d77f4491-ee0b-4af8-9b4a-6693c80ab939}, !- Handle
  {14e74538-8ecf-4970-8ce2-7aa921474bca}, !- Source Object
  3,                                      !- Outlet Port
  {64eed683-058c-496d-a514-1b5ce0233dda}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3580312b-c5d5-4847-808e-b623e8f84197}, !- Handle
  Node 527,                               !- Name
  {b38747d6-4a0d-4709-8b7e-1eb09084c65c}, !- Inlet Port
  {6ef501a6-1389-4991-8b8a-21ec87969c60}; !- Outlet Port

OS:Connection,
  {b38747d6-4a0d-4709-8b7e-1eb09084c65c}, !- Handle
  {755bec65-c140-438b-b016-1e077af9e09c}, !- Source Object
  9,                                      !- Outlet Port
  {3580312b-c5d5-4847-808e-b623e8f84197}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ef501a6-1389-4991-8b8a-21ec87969c60}, !- Handle
  {3580312b-c5d5-4847-808e-b623e8f84197}, !- Source Object
  3,                                      !- Outlet Port
  {5c4ba6ba-83aa-403a-b1cd-bb28dc15ed7c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3ea4d352-77d1-4a98-9a8c-70a0596945df}, !- Handle
  Node 528,                               !- Name
  {a783335f-0278-4bc9-922a-e66256b313f8}, !- Inlet Port
  {bd823c1f-191d-49bc-b0d4-c5b1f094a35c}; !- Outlet Port

OS:Connection,
  {ff11aec5-58f4-4224-988c-0fbb1562ffd9}, !- Handle
  {29b17467-c14d-4edb-8cea-15d03dac3019}, !- Source Object
  3,                                      !- Outlet Port
  {e3e8addd-6775-48f8-98d3-92dab1db184f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a783335f-0278-4bc9-922a-e66256b313f8}, !- Handle
  {e3e8addd-6775-48f8-98d3-92dab1db184f}, !- Source Object
  5,                                      !- Outlet Port
  {3ea4d352-77d1-4a98-9a8c-70a0596945df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd823c1f-191d-49bc-b0d4-c5b1f094a35c}, !- Handle
  {3ea4d352-77d1-4a98-9a8c-70a0596945df}, !- Source Object
  3,                                      !- Outlet Port
  {755bec65-c140-438b-b016-1e077af9e09c}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {7f00b29a-1937-4865-8872-7fd991310f88}, !- Handle
  Setpoint Manager Single Zone Reheat 35, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {fcfe1c3d-4956-41b0-94db-8eee9e39873d}, !- Control Zone Name
  {899cf1b8-7c97-430a-a012-04a5ac69d67c}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d920a9fd-502e-4d9a-a738-3d3fc86fce23}, !- Handle
  Zone HVAC Baseboard Convective Electric 47, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ba20ba54-0165-4c4c-b82b-8b9aa7e86f46}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 47, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  {eaec978e-f6b7-48b8-99f1-110770e62d2d}, !- Air Inlet Node Name
  {b570b0c7-5b7e-435e-974c-2241bdb14843}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1788e12c-f209-4969-a1ab-5043d9d35a2c}, !- Handle
  Node 529,                               !- Name
  {26cee143-af60-4aba-8354-53227041948f}, !- Inlet Port
  {61431f60-7ddb-4a06-a78d-d645338b84be}; !- Outlet Port

OS:Connection,
  {67a9faaf-1e1c-4b5f-bfb7-49e5da33d328}, !- Handle
  {019660f7-f1fe-453f-abd4-1c24e3bd3964}, !- Source Object
  3,                                      !- Outlet Port
  {8841d652-97e5-47ea-8ea8-5e6490fab1ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26cee143-af60-4aba-8354-53227041948f}, !- Handle
  {ce19c8c2-bf6d-49ce-8fc7-192459cd4e4d}, !- Source Object
  2,                                      !- Outlet Port
  {1788e12c-f209-4969-a1ab-5043d9d35a2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61431f60-7ddb-4a06-a78d-d645338b84be}, !- Handle
  {1788e12c-f209-4969-a1ab-5043d9d35a2c}, !- Source Object
  3,                                      !- Outlet Port
  {a386a5e7-6b14-458d-b645-0cb33f59a6a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9e09e520-0c80-4c8d-b21a-789f6e77b4fe}, !- Handle
  Node 530,                               !- Name
  {0154f2b1-89d3-49da-9a7c-21f6f3a8664f}, !- Inlet Port
  {eaec978e-f6b7-48b8-99f1-110770e62d2d}; !- Outlet Port

OS:Connection,
  {0154f2b1-89d3-49da-9a7c-21f6f3a8664f}, !- Handle
  {ef8a3ced-a850-467d-927e-705a63519f23}, !- Source Object
  3,                                      !- Outlet Port
  {9e09e520-0c80-4c8d-b21a-789f6e77b4fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaec978e-f6b7-48b8-99f1-110770e62d2d}, !- Handle
  {9e09e520-0c80-4c8d-b21a-789f6e77b4fe}, !- Source Object
  3,                                      !- Outlet Port
  {ba20ba54-0165-4c4c-b82b-8b9aa7e86f46}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b570b0c7-5b7e-435e-974c-2241bdb14843}, !- Handle
  {ba20ba54-0165-4c4c-b82b-8b9aa7e86f46}, !- Source Object
  4,                                      !- Outlet Port
  {019660f7-f1fe-453f-abd4-1c24e3bd3964}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {009e9e57-632d-4f53-b8ac-d577f5887698}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 34, !- Name
  ,                                       !- Controller List Name
  {55777164-0e8c-48cb-82d0-0c17d2b04277}, !- Availability Schedule
  {f2a20631-3085-46cf-9240-971dd58bb19f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3d8ad4b9-9cba-4415-a43b-7898fdf97a44}, !- Supply Side Inlet Node Name
  {60488cd0-74ac-44e1-b3b4-01389fc78e4d}, !- Demand Side Outlet Node Name
  {9396f135-647c-4393-8837-3e2e98465014}, !- Demand Side Inlet Node A
  {3a6c1c57-561e-4a3c-96d0-4a9ee9c5b45b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d3e09a01-da20-4972-9fd5-a3247ef7f5cb}, !- Demand Mixer Name
  {d24c6063-03ae-4a82-9a94-725617225d69}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {39baa02b-ec84-45c5-bf49-17e8c3f7dfa3}, !- Handle
  Node 531,                               !- Name
  {3d8ad4b9-9cba-4415-a43b-7898fdf97a44}, !- Inlet Port
  {4ca6a9e8-82b9-42a0-b22f-a7ada256dd62}; !- Outlet Port

OS:Node,
  {82b2dfe5-765b-4bf5-8577-2b05a9cd7f7c}, !- Handle
  Node 532,                               !- Name
  {7c8d77a7-a69a-4e0b-9051-bd502e0f61c9}, !- Inlet Port
  {3a6c1c57-561e-4a3c-96d0-4a9ee9c5b45b}; !- Outlet Port

OS:Connection,
  {3d8ad4b9-9cba-4415-a43b-7898fdf97a44}, !- Handle
  {009e9e57-632d-4f53-b8ac-d577f5887698}, !- Source Object
  9,                                      !- Outlet Port
  {39baa02b-ec84-45c5-bf49-17e8c3f7dfa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a6c1c57-561e-4a3c-96d0-4a9ee9c5b45b}, !- Handle
  {82b2dfe5-765b-4bf5-8577-2b05a9cd7f7c}, !- Source Object
  3,                                      !- Outlet Port
  {009e9e57-632d-4f53-b8ac-d577f5887698}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {59af07a6-c969-4584-a028-82fd0cd7384f}, !- Handle
  Node 533,                               !- Name
  {9396f135-647c-4393-8837-3e2e98465014}, !- Inlet Port
  {ee09557d-cf4e-44ae-8d5a-575344c2eb64}; !- Outlet Port

OS:Node,
  {39335734-1004-4266-9900-92c7a8849a64}, !- Handle
  Node 534,                               !- Name
  {d5e9132b-8766-4009-9196-214a4aa9a471}, !- Inlet Port
  {60488cd0-74ac-44e1-b3b4-01389fc78e4d}; !- Outlet Port

OS:Node,
  {0b4d4ac7-5798-4ab0-8506-bcb697a5448b}, !- Handle
  Node 535,                               !- Name
  {febaa945-05a5-4bc8-b89f-4f6a3a95cac7}, !- Inlet Port
  {04834191-17cb-4112-b801-0a2e147c31e3}; !- Outlet Port

OS:Connection,
  {9396f135-647c-4393-8837-3e2e98465014}, !- Handle
  {009e9e57-632d-4f53-b8ac-d577f5887698}, !- Source Object
  11,                                     !- Outlet Port
  {59af07a6-c969-4584-a028-82fd0cd7384f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60488cd0-74ac-44e1-b3b4-01389fc78e4d}, !- Handle
  {39335734-1004-4266-9900-92c7a8849a64}, !- Source Object
  3,                                      !- Outlet Port
  {009e9e57-632d-4f53-b8ac-d577f5887698}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d24c6063-03ae-4a82-9a94-725617225d69}, !- Handle
  Air Loop HVAC Zone Splitter 36,         !- Name
  {ee09557d-cf4e-44ae-8d5a-575344c2eb64}, !- Inlet Node Name
  {4e298b91-607a-4c3e-ab03-e1f1bda56568}, !- Outlet Node Name 1
  {238b357d-f391-40c1-9dd7-23ac43b6617c}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {d3e09a01-da20-4972-9fd5-a3247ef7f5cb}, !- Handle
  Air Loop HVAC Zone Mixer 36,            !- Name
  {d5e9132b-8766-4009-9196-214a4aa9a471}, !- Outlet Node Name
  {c3c13e36-4829-4948-9a9c-f19166a835ef}, !- Inlet Node Name 1
  {12a57b31-2569-4c53-b100-8a9c96d02586}; !- Inlet Node Name 2

OS:Connection,
  {ee09557d-cf4e-44ae-8d5a-575344c2eb64}, !- Handle
  {59af07a6-c969-4584-a028-82fd0cd7384f}, !- Source Object
  3,                                      !- Outlet Port
  {d24c6063-03ae-4a82-9a94-725617225d69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5e9132b-8766-4009-9196-214a4aa9a471}, !- Handle
  {d3e09a01-da20-4972-9fd5-a3247ef7f5cb}, !- Source Object
  2,                                      !- Outlet Port
  {39335734-1004-4266-9900-92c7a8849a64}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ee6eaee1-abbc-43e7-bea6-c86c0db36fc4}, !- Handle
  {009e9e57-632d-4f53-b8ac-d577f5887698}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f2a20631-3085-46cf-9240-971dd58bb19f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 35, !- Name
  {a3c05473-1aba-49a4-8c5d-59a2375f64fc}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {ac41fb19-1e1d-4779-91e8-429b27f51f6e}, !- Handle
  Fan Constant Volume 36,                 !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ab7577cb-942a-4bb9-b49a-3158b132eb09}, !- Air Inlet Node Name
  {7c8d77a7-a69a-4e0b-9051-bd502e0f61c9}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {66aa1699-9180-43e9-81db-96c2ea51a7e9}, !- Handle
  CoilCoolingDXSingleSpeed_dx 35 9kBtu/hr 14.0SEER, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {363084a7-764a-46da-afbc-b0f6fde5e525}, !- Air Inlet Node Name
  {b11c0fe3-a2ab-471d-8943-2adc09818352}, !- Air Outlet Node Name
  {883f5e73-7a36-463b-bf3e-90257c11a7ce}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ab0cbe81-cb67-4709-93d6-640613b3ec39}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {304ba594-0ec1-49f6-9d27-ce8e7178cbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {f7b8fe52-8117-4e69-9190-7ef2a7d1131d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {23f53290-1971-4a31-8e71-1cc84a315c60}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {63def908-55db-4e39-9777-116ad4e163b9}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e9c5d3f2-0785-4c80-9ae3-08a4f8c6ee56}, !- Handle
  Curve Quadratic 105,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {094225ee-d7d9-496b-b13b-b0d8717feb31}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f0dcf3c5-a86d-45fc-9412-a0fb87c5ac93}, !- Handle
  Curve Quadratic 106,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0aa7929d-74b7-42f5-be70-2f512977cd89}, !- Handle
  Curve Quadratic 107,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {4569b6d6-71f3-4628-b2e1-1d39220b681a}, !- Handle
  Coil Heating Electric 36,               !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {40e249a7-7514-41ff-8e74-ee0cc15f2037}, !- Air Inlet Node Name
  {1c581b85-2d5b-4d89-8864-52b748b8c804}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {30158ded-9f40-4e77-b539-d2e19eac1879}, !- Handle
  Controller Outdoor Air 36,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {55777164-0e8c-48cb-82d0-0c17d2b04277}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {91859cc5-3b3a-47ca-b523-3fcdaabbe393}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {91859cc5-3b3a-47ca-b523-3fcdaabbe393}, !- Handle
  Controller Mechanical Ventilation 36,   !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d0668309-58d8-44cf-9eed-c4fe7b880712}, !- Handle
  Air Loop HVAC Outdoor Air System 36,    !- Name
  {30158ded-9f40-4e77-b539-d2e19eac1879}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d0461695-665d-4c51-8d6e-33d94ff1a947}, !- Mixed Air Node Name
  {f99841cd-35fa-470a-ae00-7b225a759b56}, !- Outdoor Air Stream Node Name
  {67e3c789-0a5c-483f-abae-97a99a8d5521}, !- Relief Air Stream Node Name
  {4ca6a9e8-82b9-42a0-b22f-a7ada256dd62}; !- Return Air Stream Node Name

OS:Node,
  {22aae204-52ca-481a-b498-d106356203e6}, !- Handle
  Node 536,                               !- Name
  ,                                       !- Inlet Port
  {65c0b79d-d1c2-4057-a211-14bdc6cb742e}; !- Outlet Port

OS:Node,
  {456536d4-c94e-4525-b053-5598ed4e48ac}, !- Handle
  Node 537,                               !- Name
  {706c0fdd-40b7-4576-be5c-d726b1e715c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c8d77a7-a69a-4e0b-9051-bd502e0f61c9}, !- Handle
  {ac41fb19-1e1d-4779-91e8-429b27f51f6e}, !- Source Object
  9,                                      !- Outlet Port
  {82b2dfe5-765b-4bf5-8577-2b05a9cd7f7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9a34d782-b61b-47a8-87ba-2bb02a98a410}, !- Handle
  Node 538,                               !- Name
  {1c581b85-2d5b-4d89-8864-52b748b8c804}, !- Inlet Port
  {ab7577cb-942a-4bb9-b49a-3158b132eb09}; !- Outlet Port

OS:Connection,
  {1c581b85-2d5b-4d89-8864-52b748b8c804}, !- Handle
  {4569b6d6-71f3-4628-b2e1-1d39220b681a}, !- Source Object
  6,                                      !- Outlet Port
  {9a34d782-b61b-47a8-87ba-2bb02a98a410}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab7577cb-942a-4bb9-b49a-3158b132eb09}, !- Handle
  {9a34d782-b61b-47a8-87ba-2bb02a98a410}, !- Source Object
  3,                                      !- Outlet Port
  {ac41fb19-1e1d-4779-91e8-429b27f51f6e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {122734cd-2b64-41a4-b562-be1428ed8e55}, !- Handle
  Node 539,                               !- Name
  {b11c0fe3-a2ab-471d-8943-2adc09818352}, !- Inlet Port
  {40e249a7-7514-41ff-8e74-ee0cc15f2037}; !- Outlet Port

OS:Connection,
  {b11c0fe3-a2ab-471d-8943-2adc09818352}, !- Handle
  {66aa1699-9180-43e9-81db-96c2ea51a7e9}, !- Source Object
  9,                                      !- Outlet Port
  {122734cd-2b64-41a4-b562-be1428ed8e55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40e249a7-7514-41ff-8e74-ee0cc15f2037}, !- Handle
  {122734cd-2b64-41a4-b562-be1428ed8e55}, !- Source Object
  3,                                      !- Outlet Port
  {4569b6d6-71f3-4628-b2e1-1d39220b681a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d20f9176-166d-4fa8-82b4-fd5e2e2c6488}, !- Handle
  Node 540,                               !- Name
  {d0461695-665d-4c51-8d6e-33d94ff1a947}, !- Inlet Port
  {363084a7-764a-46da-afbc-b0f6fde5e525}; !- Outlet Port

OS:Connection,
  {4ca6a9e8-82b9-42a0-b22f-a7ada256dd62}, !- Handle
  {39baa02b-ec84-45c5-bf49-17e8c3f7dfa3}, !- Source Object
  3,                                      !- Outlet Port
  {d0668309-58d8-44cf-9eed-c4fe7b880712}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d0461695-665d-4c51-8d6e-33d94ff1a947}, !- Handle
  {d0668309-58d8-44cf-9eed-c4fe7b880712}, !- Source Object
  5,                                      !- Outlet Port
  {d20f9176-166d-4fa8-82b4-fd5e2e2c6488}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {363084a7-764a-46da-afbc-b0f6fde5e525}, !- Handle
  {d20f9176-166d-4fa8-82b4-fd5e2e2c6488}, !- Source Object
  3,                                      !- Outlet Port
  {66aa1699-9180-43e9-81db-96c2ea51a7e9}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {d8a61fd2-358b-4ad8-b2cd-60944543bb8d}, !- Handle
  Setpoint Manager Single Zone Reheat 36, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {06c352ee-8009-4c59-87d5-b2860a44daab}, !- Control Zone Name
  {82b2dfe5-765b-4bf5-8577-2b05a9cd7f7c}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c18ebcb3-dff1-4c2b-b0ab-ff6e9362fff5}, !- Handle
  Zone HVAC Baseboard Convective Electric 48, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f489c9cb-7c2d-462b-afb2-ace29dfc8227}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 48, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  {68ad744b-33c9-4885-8c4d-cabf281299b8}, !- Air Inlet Node Name
  {febaa945-05a5-4bc8-b89f-4f6a3a95cac7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {018052c6-3b34-4dee-a4b5-939c1bc5cc48}, !- Handle
  Node 541,                               !- Name
  {551f6029-8201-4dc9-9820-4e4d324c5794}, !- Inlet Port
  {c3c13e36-4829-4948-9a9c-f19166a835ef}; !- Outlet Port

OS:Connection,
  {04834191-17cb-4112-b801-0a2e147c31e3}, !- Handle
  {0b4d4ac7-5798-4ab0-8506-bcb697a5448b}, !- Source Object
  3,                                      !- Outlet Port
  {81c9a1bd-7f2a-4a67-9603-884bb5691cff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {551f6029-8201-4dc9-9820-4e4d324c5794}, !- Handle
  {c73df692-6c8f-4469-ab6c-881a9c22cdff}, !- Source Object
  2,                                      !- Outlet Port
  {018052c6-3b34-4dee-a4b5-939c1bc5cc48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3c13e36-4829-4948-9a9c-f19166a835ef}, !- Handle
  {018052c6-3b34-4dee-a4b5-939c1bc5cc48}, !- Source Object
  3,                                      !- Outlet Port
  {d3e09a01-da20-4972-9fd5-a3247ef7f5cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {40bac874-f0b2-42e2-a6c3-e7021bea3202}, !- Handle
  Node 542,                               !- Name
  {4e298b91-607a-4c3e-ab03-e1f1bda56568}, !- Inlet Port
  {68ad744b-33c9-4885-8c4d-cabf281299b8}; !- Outlet Port

OS:Connection,
  {4e298b91-607a-4c3e-ab03-e1f1bda56568}, !- Handle
  {d24c6063-03ae-4a82-9a94-725617225d69}, !- Source Object
  3,                                      !- Outlet Port
  {40bac874-f0b2-42e2-a6c3-e7021bea3202}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68ad744b-33c9-4885-8c4d-cabf281299b8}, !- Handle
  {40bac874-f0b2-42e2-a6c3-e7021bea3202}, !- Source Object
  3,                                      !- Outlet Port
  {f489c9cb-7c2d-462b-afb2-ace29dfc8227}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {febaa945-05a5-4bc8-b89f-4f6a3a95cac7}, !- Handle
  {f489c9cb-7c2d-462b-afb2-ace29dfc8227}, !- Source Object
  4,                                      !- Outlet Port
  {0b4d4ac7-5798-4ab0-8506-bcb697a5448b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0cb09be6-fd6b-4919-a022-b0a0a493aee8}, !- Handle
  Zone HVAC Baseboard Convective Electric 49, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a5c3a1fc-0a5b-439a-8c0f-b04be23f0caa}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 49, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  {68bbc09a-5a6b-434b-9901-e614ad0afab8}, !- Air Inlet Node Name
  {c61395c8-15d5-40e2-9486-b895714b5e90}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {36f75f40-762d-4009-baf8-5b334c75fbdf}, !- Handle
  Node 543,                               !- Name
  {c61395c8-15d5-40e2-9486-b895714b5e90}, !- Inlet Port
  {514264d3-505b-4e12-94a7-8bc8cc8c509f}; !- Outlet Port

OS:Node,
  {8c9d269f-a9cf-4da8-b34f-8b642c453d7e}, !- Handle
  Node 544,                               !- Name
  {b70c7165-e0a5-4e3c-ba13-2c99163a2baf}, !- Inlet Port
  {12a57b31-2569-4c53-b100-8a9c96d02586}; !- Outlet Port

OS:Connection,
  {514264d3-505b-4e12-94a7-8bc8cc8c509f}, !- Handle
  {36f75f40-762d-4009-baf8-5b334c75fbdf}, !- Source Object
  3,                                      !- Outlet Port
  {8f93cdc6-cbec-41dc-a92d-d732441b9099}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b70c7165-e0a5-4e3c-ba13-2c99163a2baf}, !- Handle
  {1a5209f8-ef3a-4297-82df-37484132fe59}, !- Source Object
  2,                                      !- Outlet Port
  {8c9d269f-a9cf-4da8-b34f-8b642c453d7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12a57b31-2569-4c53-b100-8a9c96d02586}, !- Handle
  {8c9d269f-a9cf-4da8-b34f-8b642c453d7e}, !- Source Object
  3,                                      !- Outlet Port
  {d3e09a01-da20-4972-9fd5-a3247ef7f5cb}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {65ec2bc3-f050-4353-81a6-851aecac0e66}, !- Handle
  Node 545,                               !- Name
  {238b357d-f391-40c1-9dd7-23ac43b6617c}, !- Inlet Port
  {68bbc09a-5a6b-434b-9901-e614ad0afab8}; !- Outlet Port

OS:Connection,
  {238b357d-f391-40c1-9dd7-23ac43b6617c}, !- Handle
  {d24c6063-03ae-4a82-9a94-725617225d69}, !- Source Object
  4,                                      !- Outlet Port
  {65ec2bc3-f050-4353-81a6-851aecac0e66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68bbc09a-5a6b-434b-9901-e614ad0afab8}, !- Handle
  {65ec2bc3-f050-4353-81a6-851aecac0e66}, !- Source Object
  3,                                      !- Outlet Port
  {a5c3a1fc-0a5b-439a-8c0f-b04be23f0caa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c61395c8-15d5-40e2-9486-b895714b5e90}, !- Handle
  {a5c3a1fc-0a5b-439a-8c0f-b04be23f0caa}, !- Source Object
  4,                                      !- Outlet Port
  {36f75f40-762d-4009-baf8-5b334c75fbdf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8c56daff-49ec-478c-b51d-bf41075a5999}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 35, !- Name
  ,                                       !- Controller List Name
  {981c75ba-8a26-475f-a5f4-ce6a725b37ca}, !- Availability Schedule
  {05edf747-5cff-46db-b943-ce162245cf2b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {dbee3b6b-3361-463f-b73b-8c7115ecce0c}, !- Supply Side Inlet Node Name
  {cc3ca758-3413-4ecc-9336-73a768c8b15a}, !- Demand Side Outlet Node Name
  {728fca6c-666a-4611-80a0-d82f44a6251d}, !- Demand Side Inlet Node A
  {4140b675-a989-41e8-a818-7a7b7c863ad9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e2cb8830-08d8-4e2c-9154-6c35eee3c7ab}, !- Demand Mixer Name
  {1c0e63f6-d2b9-4b87-8962-4ccbc02135da}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {39059305-a948-4462-a303-5ecf681ba237}, !- Handle
  Node 546,                               !- Name
  {dbee3b6b-3361-463f-b73b-8c7115ecce0c}, !- Inlet Port
  {3d7c38ed-73b8-4de8-a30d-840de377f92c}; !- Outlet Port

OS:Node,
  {79d59909-d303-4d15-9f26-19e4385eb629}, !- Handle
  Node 547,                               !- Name
  {8f40f4e1-c381-4ca0-9afe-5ae4452230f2}, !- Inlet Port
  {4140b675-a989-41e8-a818-7a7b7c863ad9}; !- Outlet Port

OS:Connection,
  {dbee3b6b-3361-463f-b73b-8c7115ecce0c}, !- Handle
  {8c56daff-49ec-478c-b51d-bf41075a5999}, !- Source Object
  9,                                      !- Outlet Port
  {39059305-a948-4462-a303-5ecf681ba237}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4140b675-a989-41e8-a818-7a7b7c863ad9}, !- Handle
  {79d59909-d303-4d15-9f26-19e4385eb629}, !- Source Object
  3,                                      !- Outlet Port
  {8c56daff-49ec-478c-b51d-bf41075a5999}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {54d6e1e5-a65a-4f8c-a1e6-85cb568ae1d6}, !- Handle
  Node 548,                               !- Name
  {728fca6c-666a-4611-80a0-d82f44a6251d}, !- Inlet Port
  {85b1fb93-ce8e-4eef-86ba-e6539422200c}; !- Outlet Port

OS:Node,
  {e52775d0-8261-4631-9818-d94f185aa0a3}, !- Handle
  Node 549,                               !- Name
  {86f53988-91d6-4dae-bc62-44d288cdb1d4}, !- Inlet Port
  {cc3ca758-3413-4ecc-9336-73a768c8b15a}; !- Outlet Port

OS:Node,
  {5ecaa26e-6544-4121-b13d-bb19dc8f41e9}, !- Handle
  Node 550,                               !- Name
  {92772962-59cf-44e5-bb3a-dacfbea04c1d}, !- Inlet Port
  {2c057e5c-7186-4b86-9b49-bafeeda3b670}; !- Outlet Port

OS:Connection,
  {728fca6c-666a-4611-80a0-d82f44a6251d}, !- Handle
  {8c56daff-49ec-478c-b51d-bf41075a5999}, !- Source Object
  11,                                     !- Outlet Port
  {54d6e1e5-a65a-4f8c-a1e6-85cb568ae1d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc3ca758-3413-4ecc-9336-73a768c8b15a}, !- Handle
  {e52775d0-8261-4631-9818-d94f185aa0a3}, !- Source Object
  3,                                      !- Outlet Port
  {8c56daff-49ec-478c-b51d-bf41075a5999}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1c0e63f6-d2b9-4b87-8962-4ccbc02135da}, !- Handle
  Air Loop HVAC Zone Splitter 37,         !- Name
  {85b1fb93-ce8e-4eef-86ba-e6539422200c}, !- Inlet Node Name
  {1fa9a099-641a-45f0-9241-ccfa3b10b93e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e2cb8830-08d8-4e2c-9154-6c35eee3c7ab}, !- Handle
  Air Loop HVAC Zone Mixer 37,            !- Name
  {86f53988-91d6-4dae-bc62-44d288cdb1d4}, !- Outlet Node Name
  {4e68bc18-e545-44c2-8113-1ae009a2abba}; !- Inlet Node Name 1

OS:Connection,
  {85b1fb93-ce8e-4eef-86ba-e6539422200c}, !- Handle
  {54d6e1e5-a65a-4f8c-a1e6-85cb568ae1d6}, !- Source Object
  3,                                      !- Outlet Port
  {1c0e63f6-d2b9-4b87-8962-4ccbc02135da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86f53988-91d6-4dae-bc62-44d288cdb1d4}, !- Handle
  {e2cb8830-08d8-4e2c-9154-6c35eee3c7ab}, !- Source Object
  2,                                      !- Outlet Port
  {e52775d0-8261-4631-9818-d94f185aa0a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {53353b4a-c552-46d8-8c14-6750e0eea866}, !- Handle
  {8c56daff-49ec-478c-b51d-bf41075a5999}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {05edf747-5cff-46db-b943-ce162245cf2b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 36, !- Name
  {618dda2b-95fe-4eb4-a960-9384e4ca745a}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {5b9965fb-9ad7-4f92-91fb-e2372bb66ec3}, !- Handle
  Fan Constant Volume 37,                 !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c0b979b2-ae43-470b-86cb-063d9eea07fd}, !- Air Inlet Node Name
  {8f40f4e1-c381-4ca0-9afe-5ae4452230f2}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {5e7942f0-c134-40e4-8055-47f24f4d1529}, !- Handle
  CoilCoolingDXSingleSpeed_dx 36 13kBtu/hr 14.0SEER, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0dd33b7a-11ad-43d3-8339-a50a90f28cbe}, !- Air Inlet Node Name
  {166c89d8-69d7-4cbb-85f6-2524b99d70cf}, !- Air Outlet Node Name
  {883f5e73-7a36-463b-bf3e-90257c11a7ce}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ab0cbe81-cb67-4709-93d6-640613b3ec39}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {304ba594-0ec1-49f6-9d27-ce8e7178cbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {f7b8fe52-8117-4e69-9190-7ef2a7d1131d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {23f53290-1971-4a31-8e71-1cc84a315c60}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {dfb7d78a-b420-49aa-9b5e-dcf40016f96a}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {56ad0970-dea8-4db9-b1bc-c311a8c2cebd}, !- Handle
  Curve Quadratic 108,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1b9633e4-6b70-41e9-ba0c-699ec1d66673}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1e93ace3-c076-430b-9799-5f19c2229964}, !- Handle
  Curve Quadratic 109,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ac46cdbf-ea3d-43c3-bfd9-c8df5ca29fb4}, !- Handle
  Curve Quadratic 110,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {2d76b0b9-6d76-4467-b229-c7c103056113}, !- Handle
  Coil Heating Electric 37,               !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {19034504-f136-4bfc-9637-25c24605eca3}, !- Air Inlet Node Name
  {f6c409f3-ca8f-460d-bda1-284638d2142c}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {4c5b0d39-124f-404a-be0c-99b68e1cc45e}, !- Handle
  Controller Outdoor Air 37,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {981c75ba-8a26-475f-a5f4-ce6a725b37ca}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {feed2b64-4359-4b32-b019-8aae121d4546}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {feed2b64-4359-4b32-b019-8aae121d4546}, !- Handle
  Controller Mechanical Ventilation 37,   !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {67a88cb9-2730-4d92-ad42-fce18a177bea}, !- Handle
  Air Loop HVAC Outdoor Air System 37,    !- Name
  {4c5b0d39-124f-404a-be0c-99b68e1cc45e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b5543118-991e-405d-a04c-51cefb723d2f}, !- Mixed Air Node Name
  {c18604e2-9c35-496d-af03-af84fc75ab29}, !- Outdoor Air Stream Node Name
  {0c28072f-3e44-455a-b9b6-8852c0566593}, !- Relief Air Stream Node Name
  {3d7c38ed-73b8-4de8-a30d-840de377f92c}; !- Return Air Stream Node Name

OS:Node,
  {4033b797-3119-4e25-8b34-ff9d04449c63}, !- Handle
  Node 551,                               !- Name
  ,                                       !- Inlet Port
  {731446ba-8347-4c8a-97aa-95d1743385a9}; !- Outlet Port

OS:Node,
  {28761dc8-bb17-45ca-912a-b8b17154f385}, !- Handle
  Node 552,                               !- Name
  {bdfaa198-88d2-4f40-9d86-b1af6cc6ce9d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f40f4e1-c381-4ca0-9afe-5ae4452230f2}, !- Handle
  {5b9965fb-9ad7-4f92-91fb-e2372bb66ec3}, !- Source Object
  9,                                      !- Outlet Port
  {79d59909-d303-4d15-9f26-19e4385eb629}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9673b0e-90b9-4d7a-ad46-2729be34a00e}, !- Handle
  Node 553,                               !- Name
  {f6c409f3-ca8f-460d-bda1-284638d2142c}, !- Inlet Port
  {c0b979b2-ae43-470b-86cb-063d9eea07fd}; !- Outlet Port

OS:Connection,
  {f6c409f3-ca8f-460d-bda1-284638d2142c}, !- Handle
  {2d76b0b9-6d76-4467-b229-c7c103056113}, !- Source Object
  6,                                      !- Outlet Port
  {c9673b0e-90b9-4d7a-ad46-2729be34a00e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0b979b2-ae43-470b-86cb-063d9eea07fd}, !- Handle
  {c9673b0e-90b9-4d7a-ad46-2729be34a00e}, !- Source Object
  3,                                      !- Outlet Port
  {5b9965fb-9ad7-4f92-91fb-e2372bb66ec3}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {96dda4f4-b27b-46eb-a476-a3d077d27213}, !- Handle
  Node 554,                               !- Name
  {166c89d8-69d7-4cbb-85f6-2524b99d70cf}, !- Inlet Port
  {19034504-f136-4bfc-9637-25c24605eca3}; !- Outlet Port

OS:Connection,
  {166c89d8-69d7-4cbb-85f6-2524b99d70cf}, !- Handle
  {5e7942f0-c134-40e4-8055-47f24f4d1529}, !- Source Object
  9,                                      !- Outlet Port
  {96dda4f4-b27b-46eb-a476-a3d077d27213}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19034504-f136-4bfc-9637-25c24605eca3}, !- Handle
  {96dda4f4-b27b-46eb-a476-a3d077d27213}, !- Source Object
  3,                                      !- Outlet Port
  {2d76b0b9-6d76-4467-b229-c7c103056113}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {eda9c06b-a663-45d0-ad6d-c41b7f8533cb}, !- Handle
  Node 555,                               !- Name
  {b5543118-991e-405d-a04c-51cefb723d2f}, !- Inlet Port
  {0dd33b7a-11ad-43d3-8339-a50a90f28cbe}; !- Outlet Port

OS:Connection,
  {3d7c38ed-73b8-4de8-a30d-840de377f92c}, !- Handle
  {39059305-a948-4462-a303-5ecf681ba237}, !- Source Object
  3,                                      !- Outlet Port
  {67a88cb9-2730-4d92-ad42-fce18a177bea}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b5543118-991e-405d-a04c-51cefb723d2f}, !- Handle
  {67a88cb9-2730-4d92-ad42-fce18a177bea}, !- Source Object
  5,                                      !- Outlet Port
  {eda9c06b-a663-45d0-ad6d-c41b7f8533cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dd33b7a-11ad-43d3-8339-a50a90f28cbe}, !- Handle
  {eda9c06b-a663-45d0-ad6d-c41b7f8533cb}, !- Source Object
  3,                                      !- Outlet Port
  {5e7942f0-c134-40e4-8055-47f24f4d1529}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {15dc86bd-6fa6-4d36-b1a9-823e21439422}, !- Handle
  Setpoint Manager Single Zone Reheat 37, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {26d0970a-9509-4fb9-96d7-34f54ba7c099}, !- Control Zone Name
  {79d59909-d303-4d15-9f26-19e4385eb629}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {50dc6d2c-6906-4849-bc12-7b1acbcd63fb}, !- Handle
  Zone HVAC Baseboard Convective Electric 50, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8ab85b63-dfd7-41b8-b9c7-bf5786239519}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 50, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  {c61e98f1-2e63-4fa7-9a24-32316278e371}, !- Air Inlet Node Name
  {92772962-59cf-44e5-bb3a-dacfbea04c1d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9120001a-e689-467b-b5eb-0b1426851236}, !- Handle
  Node 556,                               !- Name
  {766724cb-e755-4f43-af38-00df94365428}, !- Inlet Port
  {4e68bc18-e545-44c2-8113-1ae009a2abba}; !- Outlet Port

OS:Connection,
  {2c057e5c-7186-4b86-9b49-bafeeda3b670}, !- Handle
  {5ecaa26e-6544-4121-b13d-bb19dc8f41e9}, !- Source Object
  3,                                      !- Outlet Port
  {f1cba11e-842a-4e91-a3f0-531b9fd05c80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {766724cb-e755-4f43-af38-00df94365428}, !- Handle
  {71b27095-38cf-4317-949e-1bb5b2c12540}, !- Source Object
  2,                                      !- Outlet Port
  {9120001a-e689-467b-b5eb-0b1426851236}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e68bc18-e545-44c2-8113-1ae009a2abba}, !- Handle
  {9120001a-e689-467b-b5eb-0b1426851236}, !- Source Object
  3,                                      !- Outlet Port
  {e2cb8830-08d8-4e2c-9154-6c35eee3c7ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b277dd2e-8e77-4eba-a976-ef292d597046}, !- Handle
  Node 557,                               !- Name
  {1fa9a099-641a-45f0-9241-ccfa3b10b93e}, !- Inlet Port
  {c61e98f1-2e63-4fa7-9a24-32316278e371}; !- Outlet Port

OS:Connection,
  {1fa9a099-641a-45f0-9241-ccfa3b10b93e}, !- Handle
  {1c0e63f6-d2b9-4b87-8962-4ccbc02135da}, !- Source Object
  3,                                      !- Outlet Port
  {b277dd2e-8e77-4eba-a976-ef292d597046}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c61e98f1-2e63-4fa7-9a24-32316278e371}, !- Handle
  {b277dd2e-8e77-4eba-a976-ef292d597046}, !- Source Object
  3,                                      !- Outlet Port
  {8ab85b63-dfd7-41b8-b9c7-bf5786239519}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {92772962-59cf-44e5-bb3a-dacfbea04c1d}, !- Handle
  {8ab85b63-dfd7-41b8-b9c7-bf5786239519}, !- Source Object
  4,                                      !- Outlet Port
  {5ecaa26e-6544-4121-b13d-bb19dc8f41e9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c0d6d9ab-7ec3-467a-82ef-a409fe84f406}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 36, !- Name
  ,                                       !- Controller List Name
  {f358f7ca-33f3-4ecf-811a-9fbe8f16b5e9}, !- Availability Schedule
  {34f8042b-6254-4a8a-a860-40699ec96348}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ba5a31f0-e75c-482c-a3a7-96799853f43a}, !- Supply Side Inlet Node Name
  {0c2fbfaf-5bc9-4d89-9aa2-58cf3dac36ed}, !- Demand Side Outlet Node Name
  {53918231-f415-4533-8a5c-1931a759aaf6}, !- Demand Side Inlet Node A
  {12bbaac9-2f7a-4534-b1cd-19fd41cdba35}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e2fb98d1-540d-4822-a5ee-1188af3f4a32}, !- Demand Mixer Name
  {6ad63838-0fa6-420e-be4c-68f8db0829ec}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3108d3e9-242d-4820-8cdf-7cebe3768931}, !- Handle
  Node 558,                               !- Name
  {ba5a31f0-e75c-482c-a3a7-96799853f43a}, !- Inlet Port
  {55866aef-124f-43f5-8e5a-71dc6ddfbe60}; !- Outlet Port

OS:Node,
  {a85cefe7-70a9-49cd-b5f9-eadd0bc6ee3e}, !- Handle
  Node 559,                               !- Name
  {d5779219-7955-45cf-adc4-00eeb7953b50}, !- Inlet Port
  {12bbaac9-2f7a-4534-b1cd-19fd41cdba35}; !- Outlet Port

OS:Connection,
  {ba5a31f0-e75c-482c-a3a7-96799853f43a}, !- Handle
  {c0d6d9ab-7ec3-467a-82ef-a409fe84f406}, !- Source Object
  9,                                      !- Outlet Port
  {3108d3e9-242d-4820-8cdf-7cebe3768931}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12bbaac9-2f7a-4534-b1cd-19fd41cdba35}, !- Handle
  {a85cefe7-70a9-49cd-b5f9-eadd0bc6ee3e}, !- Source Object
  3,                                      !- Outlet Port
  {c0d6d9ab-7ec3-467a-82ef-a409fe84f406}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c3e6ca1b-7abf-4ae6-ab63-a493d2e973e3}, !- Handle
  Node 560,                               !- Name
  {53918231-f415-4533-8a5c-1931a759aaf6}, !- Inlet Port
  {2b45e79c-a863-4d40-8a5d-65a2805156ce}; !- Outlet Port

OS:Node,
  {cb86dc47-9cee-4f86-99ef-4bbc26319d07}, !- Handle
  Node 561,                               !- Name
  {ca0223da-d5f5-4405-b77a-feecaca93a4d}, !- Inlet Port
  {0c2fbfaf-5bc9-4d89-9aa2-58cf3dac36ed}; !- Outlet Port

OS:Node,
  {f261db9a-d41c-4e55-a4f3-d238c66ebf0a}, !- Handle
  Node 562,                               !- Name
  {e8be5c03-d0fb-4374-ae12-fe94b00555fb}, !- Inlet Port
  {26ba8dd1-6bf4-48a5-b83a-f96c15915b40}; !- Outlet Port

OS:Connection,
  {53918231-f415-4533-8a5c-1931a759aaf6}, !- Handle
  {c0d6d9ab-7ec3-467a-82ef-a409fe84f406}, !- Source Object
  11,                                     !- Outlet Port
  {c3e6ca1b-7abf-4ae6-ab63-a493d2e973e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c2fbfaf-5bc9-4d89-9aa2-58cf3dac36ed}, !- Handle
  {cb86dc47-9cee-4f86-99ef-4bbc26319d07}, !- Source Object
  3,                                      !- Outlet Port
  {c0d6d9ab-7ec3-467a-82ef-a409fe84f406}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6ad63838-0fa6-420e-be4c-68f8db0829ec}, !- Handle
  Air Loop HVAC Zone Splitter 38,         !- Name
  {2b45e79c-a863-4d40-8a5d-65a2805156ce}, !- Inlet Node Name
  {f37ac90b-3a38-428c-a72f-4e02388b8cf9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e2fb98d1-540d-4822-a5ee-1188af3f4a32}, !- Handle
  Air Loop HVAC Zone Mixer 38,            !- Name
  {ca0223da-d5f5-4405-b77a-feecaca93a4d}, !- Outlet Node Name
  {ccde75c4-d61e-4fa5-9437-17c109cc5b80}; !- Inlet Node Name 1

OS:Connection,
  {2b45e79c-a863-4d40-8a5d-65a2805156ce}, !- Handle
  {c3e6ca1b-7abf-4ae6-ab63-a493d2e973e3}, !- Source Object
  3,                                      !- Outlet Port
  {6ad63838-0fa6-420e-be4c-68f8db0829ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca0223da-d5f5-4405-b77a-feecaca93a4d}, !- Handle
  {e2fb98d1-540d-4822-a5ee-1188af3f4a32}, !- Source Object
  2,                                      !- Outlet Port
  {cb86dc47-9cee-4f86-99ef-4bbc26319d07}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6304d3a4-51db-407d-b2fb-cbec6422c346}, !- Handle
  {c0d6d9ab-7ec3-467a-82ef-a409fe84f406}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {34f8042b-6254-4a8a-a860-40699ec96348}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 37, !- Name
  {5d6226fc-b3d9-47ea-a806-134092e4cf23}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {c29da844-fb6c-45a4-a314-14f29f26ac4d}, !- Handle
  Fan Constant Volume 38,                 !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ab364193-5064-4202-a116-2e4ad173af7a}, !- Air Inlet Node Name
  {d5779219-7955-45cf-adc4-00eeb7953b50}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {983dc4bf-dc72-4dfd-b6f1-27ce33b655cf}, !- Handle
  CoilCoolingDXSingleSpeed_dx 37 16kBtu/hr 14.0SEER, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {8631ccd4-f2e1-48a1-bc87-f56328be2a9c}, !- Air Inlet Node Name
  {8a2206b4-0c8e-445a-893e-27f3f789f0e1}, !- Air Outlet Node Name
  {883f5e73-7a36-463b-bf3e-90257c11a7ce}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ab0cbe81-cb67-4709-93d6-640613b3ec39}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {304ba594-0ec1-49f6-9d27-ce8e7178cbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {f7b8fe52-8117-4e69-9190-7ef2a7d1131d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {23f53290-1971-4a31-8e71-1cc84a315c60}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {151ce48c-80a9-447f-9ce4-becfba838bdc}, !- Handle
  Curve Biquadratic 75,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d0c62c1e-b096-4c99-9e6c-53ffedfefbc1}, !- Handle
  Curve Quadratic 111,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {042cdae7-ecc1-42aa-be60-68e2d32dc656}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {639cf124-029d-4856-8f70-bac7986064d3}, !- Handle
  Curve Quadratic 112,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {20ecce5b-d44e-4441-bd5d-cbe506ea097f}, !- Handle
  Curve Quadratic 113,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {33230dcb-6d7b-4112-b788-1778279f5630}, !- Handle
  Coil Heating Electric 38,               !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {c8b13996-c3ce-4bd4-8a10-68cef4f8707d}, !- Air Inlet Node Name
  {92f0bf07-670a-4d1a-a55f-81ab2f4d86c1}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {4fac5aea-5a37-4320-bd9d-b25d87e8f7b7}, !- Handle
  Controller Outdoor Air 38,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f358f7ca-33f3-4ecf-811a-9fbe8f16b5e9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d5a61761-484c-4da4-9766-72ae1b1c4ce1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d5a61761-484c-4da4-9766-72ae1b1c4ce1}, !- Handle
  Controller Mechanical Ventilation 38,   !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c458f0c7-c983-4e97-8e81-8ce3a40c2922}, !- Handle
  Air Loop HVAC Outdoor Air System 38,    !- Name
  {4fac5aea-5a37-4320-bd9d-b25d87e8f7b7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1101544d-2e26-4098-bbda-3efb1dda2e99}, !- Mixed Air Node Name
  {2c0d068d-c100-4e02-90b3-98e71da7e98c}, !- Outdoor Air Stream Node Name
  {2a2d0dda-4c2d-45c5-bff9-193d8925fbb4}, !- Relief Air Stream Node Name
  {55866aef-124f-43f5-8e5a-71dc6ddfbe60}; !- Return Air Stream Node Name

OS:Node,
  {34dfd1d5-0c01-4150-babb-3f3d7262e154}, !- Handle
  Node 563,                               !- Name
  ,                                       !- Inlet Port
  {f75c8716-47ee-49ca-8824-4a1c089d6edd}; !- Outlet Port

OS:Node,
  {cac253d3-d1c2-41ef-bc31-fde63fa6674f}, !- Handle
  Node 564,                               !- Name
  {be3fa854-dfec-43e5-96e9-fc46bb02c42a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d5779219-7955-45cf-adc4-00eeb7953b50}, !- Handle
  {c29da844-fb6c-45a4-a314-14f29f26ac4d}, !- Source Object
  9,                                      !- Outlet Port
  {a85cefe7-70a9-49cd-b5f9-eadd0bc6ee3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d7121e6-d99a-4b24-a239-530ac85c6d15}, !- Handle
  Node 565,                               !- Name
  {92f0bf07-670a-4d1a-a55f-81ab2f4d86c1}, !- Inlet Port
  {ab364193-5064-4202-a116-2e4ad173af7a}; !- Outlet Port

OS:Connection,
  {92f0bf07-670a-4d1a-a55f-81ab2f4d86c1}, !- Handle
  {33230dcb-6d7b-4112-b788-1778279f5630}, !- Source Object
  6,                                      !- Outlet Port
  {2d7121e6-d99a-4b24-a239-530ac85c6d15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab364193-5064-4202-a116-2e4ad173af7a}, !- Handle
  {2d7121e6-d99a-4b24-a239-530ac85c6d15}, !- Source Object
  3,                                      !- Outlet Port
  {c29da844-fb6c-45a4-a314-14f29f26ac4d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1e9be1db-7908-4ee7-9bd3-de8f78432855}, !- Handle
  Node 566,                               !- Name
  {8a2206b4-0c8e-445a-893e-27f3f789f0e1}, !- Inlet Port
  {c8b13996-c3ce-4bd4-8a10-68cef4f8707d}; !- Outlet Port

OS:Connection,
  {8a2206b4-0c8e-445a-893e-27f3f789f0e1}, !- Handle
  {983dc4bf-dc72-4dfd-b6f1-27ce33b655cf}, !- Source Object
  9,                                      !- Outlet Port
  {1e9be1db-7908-4ee7-9bd3-de8f78432855}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8b13996-c3ce-4bd4-8a10-68cef4f8707d}, !- Handle
  {1e9be1db-7908-4ee7-9bd3-de8f78432855}, !- Source Object
  3,                                      !- Outlet Port
  {33230dcb-6d7b-4112-b788-1778279f5630}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5ad9eca4-ccdd-4947-9c99-ecb80024a92d}, !- Handle
  Node 567,                               !- Name
  {1101544d-2e26-4098-bbda-3efb1dda2e99}, !- Inlet Port
  {8631ccd4-f2e1-48a1-bc87-f56328be2a9c}; !- Outlet Port

OS:Connection,
  {55866aef-124f-43f5-8e5a-71dc6ddfbe60}, !- Handle
  {3108d3e9-242d-4820-8cdf-7cebe3768931}, !- Source Object
  3,                                      !- Outlet Port
  {c458f0c7-c983-4e97-8e81-8ce3a40c2922}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1101544d-2e26-4098-bbda-3efb1dda2e99}, !- Handle
  {c458f0c7-c983-4e97-8e81-8ce3a40c2922}, !- Source Object
  5,                                      !- Outlet Port
  {5ad9eca4-ccdd-4947-9c99-ecb80024a92d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8631ccd4-f2e1-48a1-bc87-f56328be2a9c}, !- Handle
  {5ad9eca4-ccdd-4947-9c99-ecb80024a92d}, !- Source Object
  3,                                      !- Outlet Port
  {983dc4bf-dc72-4dfd-b6f1-27ce33b655cf}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {34f5339d-737b-4d31-a157-3e0df23c32dd}, !- Handle
  Setpoint Manager Single Zone Reheat 38, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {fc107d9e-b6dc-4f8b-bb15-78fee5fdc723}, !- Control Zone Name
  {a85cefe7-70a9-49cd-b5f9-eadd0bc6ee3e}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {39c499c7-dae7-4121-8af8-afd8e5134095}, !- Handle
  Zone HVAC Baseboard Convective Electric 51, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ce87a96a-be96-46a0-9624-1d4ae181c7e5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 51, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  {5ff65185-e9b5-4683-857a-58065b8aa639}, !- Air Inlet Node Name
  {e8be5c03-d0fb-4374-ae12-fe94b00555fb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5fff1461-93b3-435d-ad91-c30b087b7e11}, !- Handle
  Node 568,                               !- Name
  {4791a669-a7bf-42b4-989e-b3261458877a}, !- Inlet Port
  {ccde75c4-d61e-4fa5-9437-17c109cc5b80}; !- Outlet Port

OS:Connection,
  {26ba8dd1-6bf4-48a5-b83a-f96c15915b40}, !- Handle
  {f261db9a-d41c-4e55-a4f3-d238c66ebf0a}, !- Source Object
  3,                                      !- Outlet Port
  {ba8df008-1b0c-48a6-afe5-b1a12006d9e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4791a669-a7bf-42b4-989e-b3261458877a}, !- Handle
  {8b092243-cacc-463a-9376-9048425a1342}, !- Source Object
  2,                                      !- Outlet Port
  {5fff1461-93b3-435d-ad91-c30b087b7e11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccde75c4-d61e-4fa5-9437-17c109cc5b80}, !- Handle
  {5fff1461-93b3-435d-ad91-c30b087b7e11}, !- Source Object
  3,                                      !- Outlet Port
  {e2fb98d1-540d-4822-a5ee-1188af3f4a32}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b8a56575-afb1-4432-b827-fd64be3f1948}, !- Handle
  Node 569,                               !- Name
  {f37ac90b-3a38-428c-a72f-4e02388b8cf9}, !- Inlet Port
  {5ff65185-e9b5-4683-857a-58065b8aa639}; !- Outlet Port

OS:Connection,
  {f37ac90b-3a38-428c-a72f-4e02388b8cf9}, !- Handle
  {6ad63838-0fa6-420e-be4c-68f8db0829ec}, !- Source Object
  3,                                      !- Outlet Port
  {b8a56575-afb1-4432-b827-fd64be3f1948}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ff65185-e9b5-4683-857a-58065b8aa639}, !- Handle
  {b8a56575-afb1-4432-b827-fd64be3f1948}, !- Source Object
  3,                                      !- Outlet Port
  {ce87a96a-be96-46a0-9624-1d4ae181c7e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e8be5c03-d0fb-4374-ae12-fe94b00555fb}, !- Handle
  {ce87a96a-be96-46a0-9624-1d4ae181c7e5}, !- Source Object
  4,                                      !- Outlet Port
  {f261db9a-d41c-4e55-a4f3-d238c66ebf0a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4b627ad8-b136-420b-884d-01a450698830}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 37, !- Name
  ,                                       !- Controller List Name
  {33eaed68-b9ae-479c-accd-7b7e3fc2bac4}, !- Availability Schedule
  {02375b35-0749-4b9b-915e-cf0ea19918c9}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6abcd43b-7d6a-4824-aecf-72c495825aaa}, !- Supply Side Inlet Node Name
  {dfdd36ef-648a-46dd-ac51-82c06cc974c3}, !- Demand Side Outlet Node Name
  {a1c32c52-256a-4a94-8ff6-3881f1f0e9a7}, !- Demand Side Inlet Node A
  {a252de8a-6b3f-4665-bd6d-e8201704b4d5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cd19410c-a184-4d39-95b0-323cfab5b687}, !- Demand Mixer Name
  {23eb55aa-9afa-4c60-9d96-7d931777cfa2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {90613ca1-5f14-4a37-92d4-9737a0b34782}, !- Handle
  Node 570,                               !- Name
  {6abcd43b-7d6a-4824-aecf-72c495825aaa}, !- Inlet Port
  {0d8dc48b-b49b-44bd-b333-65cb5b71303a}; !- Outlet Port

OS:Node,
  {14e40d3c-3d62-42bc-905c-352093450f96}, !- Handle
  Node 571,                               !- Name
  {b2eaa93a-3c58-4957-9329-aac0d0a9d578}, !- Inlet Port
  {a252de8a-6b3f-4665-bd6d-e8201704b4d5}; !- Outlet Port

OS:Connection,
  {6abcd43b-7d6a-4824-aecf-72c495825aaa}, !- Handle
  {4b627ad8-b136-420b-884d-01a450698830}, !- Source Object
  9,                                      !- Outlet Port
  {90613ca1-5f14-4a37-92d4-9737a0b34782}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a252de8a-6b3f-4665-bd6d-e8201704b4d5}, !- Handle
  {14e40d3c-3d62-42bc-905c-352093450f96}, !- Source Object
  3,                                      !- Outlet Port
  {4b627ad8-b136-420b-884d-01a450698830}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {16c3afa5-d56d-4799-864c-4f86d8e301c1}, !- Handle
  Node 572,                               !- Name
  {a1c32c52-256a-4a94-8ff6-3881f1f0e9a7}, !- Inlet Port
  {24175af0-ee7d-44fa-939f-e7ce77a3c108}; !- Outlet Port

OS:Node,
  {b91cc254-a024-40da-98bb-abc661d868ee}, !- Handle
  Node 573,                               !- Name
  {2534c217-c652-4768-9133-b382c8e50d87}, !- Inlet Port
  {dfdd36ef-648a-46dd-ac51-82c06cc974c3}; !- Outlet Port

OS:Node,
  {e66f4ce1-7ede-45fc-bc73-425e892cb8f0}, !- Handle
  Node 574,                               !- Name
  {993b2287-abff-4411-9796-6561165e42f8}, !- Inlet Port
  {29074daf-b5cd-4d43-bf1c-a36db07c659a}; !- Outlet Port

OS:Connection,
  {a1c32c52-256a-4a94-8ff6-3881f1f0e9a7}, !- Handle
  {4b627ad8-b136-420b-884d-01a450698830}, !- Source Object
  11,                                     !- Outlet Port
  {16c3afa5-d56d-4799-864c-4f86d8e301c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfdd36ef-648a-46dd-ac51-82c06cc974c3}, !- Handle
  {b91cc254-a024-40da-98bb-abc661d868ee}, !- Source Object
  3,                                      !- Outlet Port
  {4b627ad8-b136-420b-884d-01a450698830}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {23eb55aa-9afa-4c60-9d96-7d931777cfa2}, !- Handle
  Air Loop HVAC Zone Splitter 39,         !- Name
  {24175af0-ee7d-44fa-939f-e7ce77a3c108}, !- Inlet Node Name
  {2e23ea87-6d59-40f1-8da7-392042a0c919}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cd19410c-a184-4d39-95b0-323cfab5b687}, !- Handle
  Air Loop HVAC Zone Mixer 39,            !- Name
  {2534c217-c652-4768-9133-b382c8e50d87}, !- Outlet Node Name
  {a422e7f2-f9fd-48d5-8e4b-22798d3f63f6}; !- Inlet Node Name 1

OS:Connection,
  {24175af0-ee7d-44fa-939f-e7ce77a3c108}, !- Handle
  {16c3afa5-d56d-4799-864c-4f86d8e301c1}, !- Source Object
  3,                                      !- Outlet Port
  {23eb55aa-9afa-4c60-9d96-7d931777cfa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2534c217-c652-4768-9133-b382c8e50d87}, !- Handle
  {cd19410c-a184-4d39-95b0-323cfab5b687}, !- Source Object
  2,                                      !- Outlet Port
  {b91cc254-a024-40da-98bb-abc661d868ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {74ca9c84-fa82-4455-b693-16e25e471e3a}, !- Handle
  {4b627ad8-b136-420b-884d-01a450698830}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {02375b35-0749-4b9b-915e-cf0ea19918c9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 38, !- Name
  {1cb70aff-420c-4659-a773-96091b9a7f41}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {9f078351-6d48-4de2-8bb0-2860387df78b}, !- Handle
  Fan Constant Volume 39,                 !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f11e17e6-5330-4c90-879a-531724d9500c}, !- Air Inlet Node Name
  {b2eaa93a-3c58-4957-9329-aac0d0a9d578}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {db45edfb-9e84-4573-ba9c-92b23c516baf}, !- Handle
  CoilCoolingDXSingleSpeed_dx 38 8kBtu/hr 14.0SEER, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {11e43284-5e43-4453-a4fb-af9c9242fb15}, !- Air Inlet Node Name
  {4a948f68-777c-42da-aef4-b0cbaf96d61e}, !- Air Outlet Node Name
  {883f5e73-7a36-463b-bf3e-90257c11a7ce}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ab0cbe81-cb67-4709-93d6-640613b3ec39}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {304ba594-0ec1-49f6-9d27-ce8e7178cbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {f7b8fe52-8117-4e69-9190-7ef2a7d1131d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {23f53290-1971-4a31-8e71-1cc84a315c60}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {77775d8a-aa91-4362-a499-b23712ea585f}, !- Handle
  Curve Biquadratic 77,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {25193d50-79ed-4527-89bf-de15c1fa9201}, !- Handle
  Curve Quadratic 114,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f6125a49-a1d3-40d4-9883-d77ad7691c07}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {31b4bfd2-8679-4ca1-bfbc-6e09ee2ec8fc}, !- Handle
  Curve Quadratic 115,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {62fb3f49-9284-45e4-a296-86e356a59898}, !- Handle
  Curve Quadratic 116,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {5c76b4f4-74d6-458f-9cf7-c62e3249e440}, !- Handle
  Coil Heating Electric 39,               !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {b958f803-0396-44f5-b52f-7a9c5834cb65}, !- Air Inlet Node Name
  {c93a1740-56e1-4da7-8c51-f96e890429a2}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {925d4002-b8fa-425d-bdb8-f6f1bd39433a}, !- Handle
  Controller Outdoor Air 39,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {33eaed68-b9ae-479c-accd-7b7e3fc2bac4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {40ddaa6e-83b9-40bf-9de8-4a3edd48bde7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {40ddaa6e-83b9-40bf-9de8-4a3edd48bde7}, !- Handle
  Controller Mechanical Ventilation 39,   !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {05c17da6-76ac-4cb5-b7e5-7efd9eced4d4}, !- Handle
  Air Loop HVAC Outdoor Air System 39,    !- Name
  {925d4002-b8fa-425d-bdb8-f6f1bd39433a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5f932bf3-b047-4618-9e64-ae9eb8a83bc1}, !- Mixed Air Node Name
  {0ce688d3-2fa0-4c94-8264-749257c7550e}, !- Outdoor Air Stream Node Name
  {1dea0c66-1416-4d06-824e-40c893ea013f}, !- Relief Air Stream Node Name
  {0d8dc48b-b49b-44bd-b333-65cb5b71303a}; !- Return Air Stream Node Name

OS:Node,
  {c10b3ffb-f9cb-4bea-b00f-46e8d0fa3f59}, !- Handle
  Node 575,                               !- Name
  ,                                       !- Inlet Port
  {662c08ca-aee8-4884-b124-bf6050421d55}; !- Outlet Port

OS:Node,
  {f68ddfd9-7904-44ab-b424-67284d78e058}, !- Handle
  Node 576,                               !- Name
  {d0213b90-ae96-4d5d-ac14-ccc1bc836561}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2eaa93a-3c58-4957-9329-aac0d0a9d578}, !- Handle
  {9f078351-6d48-4de2-8bb0-2860387df78b}, !- Source Object
  9,                                      !- Outlet Port
  {14e40d3c-3d62-42bc-905c-352093450f96}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c69b2b90-c290-451f-9fdf-25c12e89cd2a}, !- Handle
  Node 577,                               !- Name
  {c93a1740-56e1-4da7-8c51-f96e890429a2}, !- Inlet Port
  {f11e17e6-5330-4c90-879a-531724d9500c}; !- Outlet Port

OS:Connection,
  {c93a1740-56e1-4da7-8c51-f96e890429a2}, !- Handle
  {5c76b4f4-74d6-458f-9cf7-c62e3249e440}, !- Source Object
  6,                                      !- Outlet Port
  {c69b2b90-c290-451f-9fdf-25c12e89cd2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f11e17e6-5330-4c90-879a-531724d9500c}, !- Handle
  {c69b2b90-c290-451f-9fdf-25c12e89cd2a}, !- Source Object
  3,                                      !- Outlet Port
  {9f078351-6d48-4de2-8bb0-2860387df78b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {19765eb7-7aab-4082-b9ac-ed6773ffdfe3}, !- Handle
  Node 578,                               !- Name
  {4a948f68-777c-42da-aef4-b0cbaf96d61e}, !- Inlet Port
  {b958f803-0396-44f5-b52f-7a9c5834cb65}; !- Outlet Port

OS:Connection,
  {4a948f68-777c-42da-aef4-b0cbaf96d61e}, !- Handle
  {db45edfb-9e84-4573-ba9c-92b23c516baf}, !- Source Object
  9,                                      !- Outlet Port
  {19765eb7-7aab-4082-b9ac-ed6773ffdfe3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b958f803-0396-44f5-b52f-7a9c5834cb65}, !- Handle
  {19765eb7-7aab-4082-b9ac-ed6773ffdfe3}, !- Source Object
  3,                                      !- Outlet Port
  {5c76b4f4-74d6-458f-9cf7-c62e3249e440}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {df987f26-7b9b-4db6-9b8d-6d74c36b0bae}, !- Handle
  Node 579,                               !- Name
  {5f932bf3-b047-4618-9e64-ae9eb8a83bc1}, !- Inlet Port
  {11e43284-5e43-4453-a4fb-af9c9242fb15}; !- Outlet Port

OS:Connection,
  {0d8dc48b-b49b-44bd-b333-65cb5b71303a}, !- Handle
  {90613ca1-5f14-4a37-92d4-9737a0b34782}, !- Source Object
  3,                                      !- Outlet Port
  {05c17da6-76ac-4cb5-b7e5-7efd9eced4d4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5f932bf3-b047-4618-9e64-ae9eb8a83bc1}, !- Handle
  {05c17da6-76ac-4cb5-b7e5-7efd9eced4d4}, !- Source Object
  5,                                      !- Outlet Port
  {df987f26-7b9b-4db6-9b8d-6d74c36b0bae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11e43284-5e43-4453-a4fb-af9c9242fb15}, !- Handle
  {df987f26-7b9b-4db6-9b8d-6d74c36b0bae}, !- Source Object
  3,                                      !- Outlet Port
  {db45edfb-9e84-4573-ba9c-92b23c516baf}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {13812c42-4eb9-43d7-93c4-69747dfd0470}, !- Handle
  Setpoint Manager Single Zone Reheat 39, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {bc3f64d7-81f3-41af-b0cf-ab46f7049e95}, !- Control Zone Name
  {14e40d3c-3d62-42bc-905c-352093450f96}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {51091762-6fb4-4917-b2d6-f9949566bf28}, !- Handle
  Zone HVAC Baseboard Convective Electric 52, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f04f3498-cd4f-49ea-847e-0039744771d8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 52, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  {8cea5d0f-53cb-45e4-ae3b-31d6b54c3b2b}, !- Air Inlet Node Name
  {993b2287-abff-4411-9796-6561165e42f8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {254b6312-ae7c-438e-bda6-41deca36d7e1}, !- Handle
  Node 580,                               !- Name
  {0e1d8136-aa2e-444e-bddb-5731b403a366}, !- Inlet Port
  {a422e7f2-f9fd-48d5-8e4b-22798d3f63f6}; !- Outlet Port

OS:Connection,
  {29074daf-b5cd-4d43-bf1c-a36db07c659a}, !- Handle
  {e66f4ce1-7ede-45fc-bc73-425e892cb8f0}, !- Source Object
  3,                                      !- Outlet Port
  {6b1706c4-e7f8-4d33-b61d-de89d9fc8371}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e1d8136-aa2e-444e-bddb-5731b403a366}, !- Handle
  {b244882a-0720-43ee-b177-c4b1380ce6ac}, !- Source Object
  2,                                      !- Outlet Port
  {254b6312-ae7c-438e-bda6-41deca36d7e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a422e7f2-f9fd-48d5-8e4b-22798d3f63f6}, !- Handle
  {254b6312-ae7c-438e-bda6-41deca36d7e1}, !- Source Object
  3,                                      !- Outlet Port
  {cd19410c-a184-4d39-95b0-323cfab5b687}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2bc95c55-4e4f-497b-8df9-09d822e765c9}, !- Handle
  Node 581,                               !- Name
  {2e23ea87-6d59-40f1-8da7-392042a0c919}, !- Inlet Port
  {8cea5d0f-53cb-45e4-ae3b-31d6b54c3b2b}; !- Outlet Port

OS:Connection,
  {2e23ea87-6d59-40f1-8da7-392042a0c919}, !- Handle
  {23eb55aa-9afa-4c60-9d96-7d931777cfa2}, !- Source Object
  3,                                      !- Outlet Port
  {2bc95c55-4e4f-497b-8df9-09d822e765c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cea5d0f-53cb-45e4-ae3b-31d6b54c3b2b}, !- Handle
  {2bc95c55-4e4f-497b-8df9-09d822e765c9}, !- Source Object
  3,                                      !- Outlet Port
  {f04f3498-cd4f-49ea-847e-0039744771d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {993b2287-abff-4411-9796-6561165e42f8}, !- Handle
  {f04f3498-cd4f-49ea-847e-0039744771d8}, !- Source Object
  4,                                      !- Outlet Port
  {e66f4ce1-7ede-45fc-bc73-425e892cb8f0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7d04df07-af72-4ba0-aa27-708b01e723f0}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 38, !- Name
  ,                                       !- Controller List Name
  {b5e2f485-408c-4985-bbfc-b924b41062a5}, !- Availability Schedule
  {11303bc3-1d50-4685-841f-d0bdfdd4fa71}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {212b91e2-0938-4d85-83b7-9ce5d7c47d42}, !- Supply Side Inlet Node Name
  {f7d9bf0a-1dbd-4dcb-8240-a921d73352c7}, !- Demand Side Outlet Node Name
  {afc79e49-3969-4cfa-b27e-8bb96ccc48df}, !- Demand Side Inlet Node A
  {f4c9cb6b-4319-4a70-96ad-028a9102da9f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {995710c8-f337-42f1-a0e0-22fb7e39279e}, !- Demand Mixer Name
  {e82e8fe9-49f3-4b73-b2f6-2e5df2c00d90}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {040050ac-68b7-4e52-ae37-0f6a3c77adaa}, !- Handle
  Node 582,                               !- Name
  {212b91e2-0938-4d85-83b7-9ce5d7c47d42}, !- Inlet Port
  {47dfa38f-3ac4-4ca1-b373-43d20c151e8e}; !- Outlet Port

OS:Node,
  {92ef74bb-47a9-440a-bcd6-55600e15c1e8}, !- Handle
  Node 583,                               !- Name
  {5b938d2d-db45-4211-a7aa-28e3b858c7ba}, !- Inlet Port
  {f4c9cb6b-4319-4a70-96ad-028a9102da9f}; !- Outlet Port

OS:Connection,
  {212b91e2-0938-4d85-83b7-9ce5d7c47d42}, !- Handle
  {7d04df07-af72-4ba0-aa27-708b01e723f0}, !- Source Object
  9,                                      !- Outlet Port
  {040050ac-68b7-4e52-ae37-0f6a3c77adaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4c9cb6b-4319-4a70-96ad-028a9102da9f}, !- Handle
  {92ef74bb-47a9-440a-bcd6-55600e15c1e8}, !- Source Object
  3,                                      !- Outlet Port
  {7d04df07-af72-4ba0-aa27-708b01e723f0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ded7ade7-f655-4840-bf3e-b5a5eed00318}, !- Handle
  Node 584,                               !- Name
  {afc79e49-3969-4cfa-b27e-8bb96ccc48df}, !- Inlet Port
  {5002b8b9-c56f-4657-9cbe-befd462c3659}; !- Outlet Port

OS:Node,
  {8dfc1ca1-67a9-4168-b957-67090a6b9fe0}, !- Handle
  Node 585,                               !- Name
  {3170fecc-b3c3-4a12-88bb-44d21f9b7a57}, !- Inlet Port
  {f7d9bf0a-1dbd-4dcb-8240-a921d73352c7}; !- Outlet Port

OS:Node,
  {a2b48b2f-441e-4f86-8147-2c0c18031e47}, !- Handle
  Node 586,                               !- Name
  {dea24102-8978-48e6-bc5b-2f9150bdc0c0}, !- Inlet Port
  {21d47505-637a-4c91-8cf7-23e0dac321b9}; !- Outlet Port

OS:Connection,
  {afc79e49-3969-4cfa-b27e-8bb96ccc48df}, !- Handle
  {7d04df07-af72-4ba0-aa27-708b01e723f0}, !- Source Object
  11,                                     !- Outlet Port
  {ded7ade7-f655-4840-bf3e-b5a5eed00318}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7d9bf0a-1dbd-4dcb-8240-a921d73352c7}, !- Handle
  {8dfc1ca1-67a9-4168-b957-67090a6b9fe0}, !- Source Object
  3,                                      !- Outlet Port
  {7d04df07-af72-4ba0-aa27-708b01e723f0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e82e8fe9-49f3-4b73-b2f6-2e5df2c00d90}, !- Handle
  Air Loop HVAC Zone Splitter 40,         !- Name
  {5002b8b9-c56f-4657-9cbe-befd462c3659}, !- Inlet Node Name
  {05dbd524-7fa1-48d6-abe5-08fb068abbd9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {995710c8-f337-42f1-a0e0-22fb7e39279e}, !- Handle
  Air Loop HVAC Zone Mixer 40,            !- Name
  {3170fecc-b3c3-4a12-88bb-44d21f9b7a57}, !- Outlet Node Name
  {b6ef7c3b-861a-4fc4-9cb4-60f1c34c7c4f}; !- Inlet Node Name 1

OS:Connection,
  {5002b8b9-c56f-4657-9cbe-befd462c3659}, !- Handle
  {ded7ade7-f655-4840-bf3e-b5a5eed00318}, !- Source Object
  3,                                      !- Outlet Port
  {e82e8fe9-49f3-4b73-b2f6-2e5df2c00d90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3170fecc-b3c3-4a12-88bb-44d21f9b7a57}, !- Handle
  {995710c8-f337-42f1-a0e0-22fb7e39279e}, !- Source Object
  2,                                      !- Outlet Port
  {8dfc1ca1-67a9-4168-b957-67090a6b9fe0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {538503db-f850-425f-b775-a5a25a33f232}, !- Handle
  {7d04df07-af72-4ba0-aa27-708b01e723f0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {11303bc3-1d50-4685-841f-d0bdfdd4fa71}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 39, !- Name
  {be0a5e76-9b47-4e89-b1b1-f9abc6b337b2}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {88453235-6afe-4226-bada-7180330c7848}, !- Handle
  Fan Constant Volume 40,                 !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {0c70924d-7085-4dbe-9d60-53bfffcd3894}, !- Air Inlet Node Name
  {5b938d2d-db45-4211-a7aa-28e3b858c7ba}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {9bdb85a2-4bc1-4ff2-b0ab-63d4f5044122}, !- Handle
  CoilCoolingDXSingleSpeed_dx 39 100kBtu/hr 9.44EER, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.27942625789095,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {9c1f5619-617c-4e52-904d-789c61920512}, !- Air Inlet Node Name
  {2157d009-8faf-4d1e-b421-b7d7743a9986}, !- Air Outlet Node Name
  {883f5e73-7a36-463b-bf3e-90257c11a7ce}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ab0cbe81-cb67-4709-93d6-640613b3ec39}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {304ba594-0ec1-49f6-9d27-ce8e7178cbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {f7b8fe52-8117-4e69-9190-7ef2a7d1131d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {23f53290-1971-4a31-8e71-1cc84a315c60}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {915c8824-3278-4c70-92b4-86f0cd7a2e1f}, !- Handle
  Curve Biquadratic 79,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {554dc7f9-8bf4-421c-b9ef-3e90594448e9}, !- Handle
  Curve Quadratic 117,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ad61d7dc-ad66-4f5a-9c29-6378698d9e21}, !- Handle
  Curve Biquadratic 80,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7dfc8cc9-5173-411a-aa81-92342e2b436d}, !- Handle
  Curve Quadratic 118,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b70b2544-5eb5-4386-82bc-36ec87735790}, !- Handle
  Curve Quadratic 119,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {0cbce0e8-1738-47a7-a124-b9447b43e2f3}, !- Handle
  Coil Heating Electric 40,               !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {43617829-723a-4e12-af44-4e061fc0911f}, !- Air Inlet Node Name
  {e8523c5a-0abd-4eab-a141-248586c9cee3}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {e92e6a0a-ee54-4f34-98b3-ed2122a13ade}, !- Handle
  Controller Outdoor Air 40,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b5e2f485-408c-4985-bbfc-b924b41062a5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {770c471f-eb70-46bb-b530-a22524257792}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {770c471f-eb70-46bb-b530-a22524257792}, !- Handle
  Controller Mechanical Ventilation 40,   !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a9f3e7c5-fb46-4392-aa30-b10b35b92cfa}, !- Handle
  Air Loop HVAC Outdoor Air System 40,    !- Name
  {e92e6a0a-ee54-4f34-98b3-ed2122a13ade}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6519fb70-7f76-4dde-8c57-95755dead5e5}, !- Mixed Air Node Name
  {6ffb41ee-7878-4f7c-89ac-f9cd266ebf5e}, !- Outdoor Air Stream Node Name
  {dec29cde-7b38-424a-8847-89796dbe3220}, !- Relief Air Stream Node Name
  {47dfa38f-3ac4-4ca1-b373-43d20c151e8e}; !- Return Air Stream Node Name

OS:Node,
  {2cdef741-a119-42d3-bb50-ddb94a4b6fbf}, !- Handle
  Node 587,                               !- Name
  ,                                       !- Inlet Port
  {5bf7d832-8dfe-4c67-b35d-2ad2a72b858b}; !- Outlet Port

OS:Node,
  {cd0ca42b-bb51-4487-aa67-9a9197975a30}, !- Handle
  Node 588,                               !- Name
  {88ca992f-7f94-47db-9835-4a370a2853bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5b938d2d-db45-4211-a7aa-28e3b858c7ba}, !- Handle
  {88453235-6afe-4226-bada-7180330c7848}, !- Source Object
  9,                                      !- Outlet Port
  {92ef74bb-47a9-440a-bcd6-55600e15c1e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d8c67e5-da99-4dbc-863b-5c79e3a01914}, !- Handle
  Node 589,                               !- Name
  {e8523c5a-0abd-4eab-a141-248586c9cee3}, !- Inlet Port
  {0c70924d-7085-4dbe-9d60-53bfffcd3894}; !- Outlet Port

OS:Connection,
  {e8523c5a-0abd-4eab-a141-248586c9cee3}, !- Handle
  {0cbce0e8-1738-47a7-a124-b9447b43e2f3}, !- Source Object
  6,                                      !- Outlet Port
  {7d8c67e5-da99-4dbc-863b-5c79e3a01914}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c70924d-7085-4dbe-9d60-53bfffcd3894}, !- Handle
  {7d8c67e5-da99-4dbc-863b-5c79e3a01914}, !- Source Object
  3,                                      !- Outlet Port
  {88453235-6afe-4226-bada-7180330c7848}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {444275de-c417-46ff-b399-7e50667d1094}, !- Handle
  Node 590,                               !- Name
  {2157d009-8faf-4d1e-b421-b7d7743a9986}, !- Inlet Port
  {43617829-723a-4e12-af44-4e061fc0911f}; !- Outlet Port

OS:Connection,
  {2157d009-8faf-4d1e-b421-b7d7743a9986}, !- Handle
  {9bdb85a2-4bc1-4ff2-b0ab-63d4f5044122}, !- Source Object
  9,                                      !- Outlet Port
  {444275de-c417-46ff-b399-7e50667d1094}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43617829-723a-4e12-af44-4e061fc0911f}, !- Handle
  {444275de-c417-46ff-b399-7e50667d1094}, !- Source Object
  3,                                      !- Outlet Port
  {0cbce0e8-1738-47a7-a124-b9447b43e2f3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8bf358b8-ce55-426a-aba7-b4254f693770}, !- Handle
  Node 591,                               !- Name
  {6519fb70-7f76-4dde-8c57-95755dead5e5}, !- Inlet Port
  {9c1f5619-617c-4e52-904d-789c61920512}; !- Outlet Port

OS:Connection,
  {47dfa38f-3ac4-4ca1-b373-43d20c151e8e}, !- Handle
  {040050ac-68b7-4e52-ae37-0f6a3c77adaa}, !- Source Object
  3,                                      !- Outlet Port
  {a9f3e7c5-fb46-4392-aa30-b10b35b92cfa}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6519fb70-7f76-4dde-8c57-95755dead5e5}, !- Handle
  {a9f3e7c5-fb46-4392-aa30-b10b35b92cfa}, !- Source Object
  5,                                      !- Outlet Port
  {8bf358b8-ce55-426a-aba7-b4254f693770}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c1f5619-617c-4e52-904d-789c61920512}, !- Handle
  {8bf358b8-ce55-426a-aba7-b4254f693770}, !- Source Object
  3,                                      !- Outlet Port
  {9bdb85a2-4bc1-4ff2-b0ab-63d4f5044122}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {85bba8c1-6008-4917-becc-1c0dcea758e2}, !- Handle
  Setpoint Manager Single Zone Reheat 40, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {76b49be5-386c-4ca7-a184-692518de5155}, !- Control Zone Name
  {92ef74bb-47a9-440a-bcd6-55600e15c1e8}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {58d89d51-7a11-4443-b1aa-831f582b978e}, !- Handle
  Zone HVAC Baseboard Convective Electric 53, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0f0cf079-d325-4bfc-b67f-121238ed5f57}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 53, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  {35ac9fd3-0fba-47ff-8eeb-194bf3eb2e42}, !- Air Inlet Node Name
  {dea24102-8978-48e6-bc5b-2f9150bdc0c0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7eb15465-53a3-452a-b2fb-d56d42b6a378}, !- Handle
  Node 592,                               !- Name
  {83487392-8d3e-49a4-99fb-aa3a5e74f62c}, !- Inlet Port
  {b6ef7c3b-861a-4fc4-9cb4-60f1c34c7c4f}; !- Outlet Port

OS:Connection,
  {21d47505-637a-4c91-8cf7-23e0dac321b9}, !- Handle
  {a2b48b2f-441e-4f86-8147-2c0c18031e47}, !- Source Object
  3,                                      !- Outlet Port
  {d14f8910-36d8-47f4-a39f-cf2bdbd55e34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83487392-8d3e-49a4-99fb-aa3a5e74f62c}, !- Handle
  {c79a2945-8fe6-4617-89ae-b0fab74f0b71}, !- Source Object
  2,                                      !- Outlet Port
  {7eb15465-53a3-452a-b2fb-d56d42b6a378}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6ef7c3b-861a-4fc4-9cb4-60f1c34c7c4f}, !- Handle
  {7eb15465-53a3-452a-b2fb-d56d42b6a378}, !- Source Object
  3,                                      !- Outlet Port
  {995710c8-f337-42f1-a0e0-22fb7e39279e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f5ac3a33-2ba8-4448-8cd0-77971fe2fc03}, !- Handle
  Node 593,                               !- Name
  {05dbd524-7fa1-48d6-abe5-08fb068abbd9}, !- Inlet Port
  {35ac9fd3-0fba-47ff-8eeb-194bf3eb2e42}; !- Outlet Port

OS:Connection,
  {05dbd524-7fa1-48d6-abe5-08fb068abbd9}, !- Handle
  {e82e8fe9-49f3-4b73-b2f6-2e5df2c00d90}, !- Source Object
  3,                                      !- Outlet Port
  {f5ac3a33-2ba8-4448-8cd0-77971fe2fc03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35ac9fd3-0fba-47ff-8eeb-194bf3eb2e42}, !- Handle
  {f5ac3a33-2ba8-4448-8cd0-77971fe2fc03}, !- Source Object
  3,                                      !- Outlet Port
  {0f0cf079-d325-4bfc-b67f-121238ed5f57}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dea24102-8978-48e6-bc5b-2f9150bdc0c0}, !- Handle
  {0f0cf079-d325-4bfc-b67f-121238ed5f57}, !- Source Object
  4,                                      !- Outlet Port
  {a2b48b2f-441e-4f86-8147-2c0c18031e47}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d374ab5e-4873-4120-a7ca-c2a589d84769}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 39, !- Name
  ,                                       !- Controller List Name
  {4a1379f7-c68e-4b6e-a7c3-09536c6fd8dd}, !- Availability Schedule
  {e0277188-5093-4b8a-9507-0fd4d175fb91}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2f73c670-5651-4a90-9a29-79a355842c84}, !- Supply Side Inlet Node Name
  {755bef68-7ecf-4741-b303-87c8ff5313e9}, !- Demand Side Outlet Node Name
  {54c3b557-3328-4b37-be1a-ad7a8b41805a}, !- Demand Side Inlet Node A
  {b120b38d-da2e-4060-af3b-5782673591a7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {59e04a5f-9668-4f3d-bed0-1dff195fb34f}, !- Demand Mixer Name
  {fb283150-2d5a-418e-9dc3-e2aef175f1a7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {dc5da112-032d-4372-b870-7161d0042e8b}, !- Handle
  Node 594,                               !- Name
  {2f73c670-5651-4a90-9a29-79a355842c84}, !- Inlet Port
  {972be8ca-6138-4f6b-851b-24e8de902407}; !- Outlet Port

OS:Node,
  {b2025b23-0f1d-4f8f-a08b-20be5eed16b4}, !- Handle
  Node 595,                               !- Name
  {c2b18d3f-4fbf-473a-9538-821a9871fd35}, !- Inlet Port
  {b120b38d-da2e-4060-af3b-5782673591a7}; !- Outlet Port

OS:Connection,
  {2f73c670-5651-4a90-9a29-79a355842c84}, !- Handle
  {d374ab5e-4873-4120-a7ca-c2a589d84769}, !- Source Object
  9,                                      !- Outlet Port
  {dc5da112-032d-4372-b870-7161d0042e8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b120b38d-da2e-4060-af3b-5782673591a7}, !- Handle
  {b2025b23-0f1d-4f8f-a08b-20be5eed16b4}, !- Source Object
  3,                                      !- Outlet Port
  {d374ab5e-4873-4120-a7ca-c2a589d84769}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d37631ed-0e1d-43b9-abaf-9aa5debe8e27}, !- Handle
  Node 596,                               !- Name
  {54c3b557-3328-4b37-be1a-ad7a8b41805a}, !- Inlet Port
  {851b1c71-cc0e-4207-9233-e5f0f7c65ca2}; !- Outlet Port

OS:Node,
  {a949671f-37df-49e3-9633-d5274a609055}, !- Handle
  Node 597,                               !- Name
  {be6ef6ff-24c6-40bb-855a-b82f309d2a10}, !- Inlet Port
  {755bef68-7ecf-4741-b303-87c8ff5313e9}; !- Outlet Port

OS:Node,
  {4add5ff1-1b95-4832-92b3-1139c02db7bf}, !- Handle
  Node 598,                               !- Name
  {1a57484f-0093-4c23-89ba-134ab41a3d1e}, !- Inlet Port
  {b53d53de-8343-4992-a40d-ded9bed2dc0e}; !- Outlet Port

OS:Connection,
  {54c3b557-3328-4b37-be1a-ad7a8b41805a}, !- Handle
  {d374ab5e-4873-4120-a7ca-c2a589d84769}, !- Source Object
  11,                                     !- Outlet Port
  {d37631ed-0e1d-43b9-abaf-9aa5debe8e27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {755bef68-7ecf-4741-b303-87c8ff5313e9}, !- Handle
  {a949671f-37df-49e3-9633-d5274a609055}, !- Source Object
  3,                                      !- Outlet Port
  {d374ab5e-4873-4120-a7ca-c2a589d84769}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fb283150-2d5a-418e-9dc3-e2aef175f1a7}, !- Handle
  Air Loop HVAC Zone Splitter 41,         !- Name
  {851b1c71-cc0e-4207-9233-e5f0f7c65ca2}, !- Inlet Node Name
  {97983c90-220c-4651-af16-8d372742ff36}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {59e04a5f-9668-4f3d-bed0-1dff195fb34f}, !- Handle
  Air Loop HVAC Zone Mixer 41,            !- Name
  {be6ef6ff-24c6-40bb-855a-b82f309d2a10}, !- Outlet Node Name
  {425c9345-7405-4d4b-887a-2b1fc23342f5}; !- Inlet Node Name 1

OS:Connection,
  {851b1c71-cc0e-4207-9233-e5f0f7c65ca2}, !- Handle
  {d37631ed-0e1d-43b9-abaf-9aa5debe8e27}, !- Source Object
  3,                                      !- Outlet Port
  {fb283150-2d5a-418e-9dc3-e2aef175f1a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be6ef6ff-24c6-40bb-855a-b82f309d2a10}, !- Handle
  {59e04a5f-9668-4f3d-bed0-1dff195fb34f}, !- Source Object
  2,                                      !- Outlet Port
  {a949671f-37df-49e3-9633-d5274a609055}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7df2a18c-a836-4749-bc64-ab8e6b045bdd}, !- Handle
  {d374ab5e-4873-4120-a7ca-c2a589d84769}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e0277188-5093-4b8a-9507-0fd4d175fb91}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 40, !- Name
  {4f7620aa-470b-4846-a41c-59167e10f6c2}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {588c5c17-e4ce-4a5a-9647-9c1d3fe499de}, !- Handle
  Fan Constant Volume 41,                 !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {3d93ea39-1e24-4113-87f6-70a407914213}, !- Air Inlet Node Name
  {c2b18d3f-4fbf-473a-9538-821a9871fd35}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {2b944b1e-3914-467d-adf3-460f03250061}, !- Handle
  CoilCoolingDXSingleSpeed_dx 40 54kBtu/hr 14.0SEER, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {95934c44-1af8-4f52-b534-fe82e2c0981d}, !- Air Inlet Node Name
  {939dbc0c-1ed2-4f68-ab69-05c5c31927c1}, !- Air Outlet Node Name
  {883f5e73-7a36-463b-bf3e-90257c11a7ce}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ab0cbe81-cb67-4709-93d6-640613b3ec39}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {304ba594-0ec1-49f6-9d27-ce8e7178cbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {f7b8fe52-8117-4e69-9190-7ef2a7d1131d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {23f53290-1971-4a31-8e71-1cc84a315c60}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {408c72a0-c6e0-4ea0-92f1-50404220cb03}, !- Handle
  Curve Biquadratic 81,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4ed4c072-34a3-4daa-ac78-a1c794020907}, !- Handle
  Curve Quadratic 120,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0f971f9e-e3e0-4bcf-bea3-bd3462c87710}, !- Handle
  Curve Biquadratic 82,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a361b322-08fd-49ec-bf46-85116083d3f8}, !- Handle
  Curve Quadratic 121,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {519245a8-7b59-4777-a0da-a7c8680c2889}, !- Handle
  Curve Quadratic 122,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {ade57c6a-b12b-4dfe-8d5a-1ac6fdb58cf4}, !- Handle
  Coil Heating Electric 41,               !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {e2b5cda6-8a4e-43ee-bed4-fd89c41cbc0a}, !- Air Inlet Node Name
  {cc6edc0e-20d1-47af-8dbf-cde86110ecbc}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {030741af-8b80-479e-aa6b-ca148021f950}, !- Handle
  Controller Outdoor Air 41,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4a1379f7-c68e-4b6e-a7c3-09536c6fd8dd}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {63213cd5-f016-4c63-af36-1ff34b29f1f2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {63213cd5-f016-4c63-af36-1ff34b29f1f2}, !- Handle
  Controller Mechanical Ventilation 41,   !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {21bbe6d2-c244-4396-a12c-dda2efbaba62}, !- Handle
  Air Loop HVAC Outdoor Air System 41,    !- Name
  {030741af-8b80-479e-aa6b-ca148021f950}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4ed9b3cc-3e27-41ce-9032-0d4f2cd4c574}, !- Mixed Air Node Name
  {e45ecf41-cb2a-4cb3-bf54-c9b68d8c9a8a}, !- Outdoor Air Stream Node Name
  {bc5d16bb-6fa3-491f-bf0f-65a4a58a809a}, !- Relief Air Stream Node Name
  {972be8ca-6138-4f6b-851b-24e8de902407}; !- Return Air Stream Node Name

OS:Node,
  {845c00c3-a584-47a6-9d85-64bcf8136872}, !- Handle
  Node 599,                               !- Name
  ,                                       !- Inlet Port
  {216af492-5a12-4b65-9438-d7f79b3c9ee7}; !- Outlet Port

OS:Node,
  {410ea4f2-a1d6-4c93-bf0a-8c8100a31adf}, !- Handle
  Node 600,                               !- Name
  {55aa0df4-7858-4a4d-936d-0eee9555a2e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2b18d3f-4fbf-473a-9538-821a9871fd35}, !- Handle
  {588c5c17-e4ce-4a5a-9647-9c1d3fe499de}, !- Source Object
  9,                                      !- Outlet Port
  {b2025b23-0f1d-4f8f-a08b-20be5eed16b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {82d4cfd3-bd49-4c31-8512-b919fc9f95a1}, !- Handle
  Node 601,                               !- Name
  {cc6edc0e-20d1-47af-8dbf-cde86110ecbc}, !- Inlet Port
  {3d93ea39-1e24-4113-87f6-70a407914213}; !- Outlet Port

OS:Connection,
  {cc6edc0e-20d1-47af-8dbf-cde86110ecbc}, !- Handle
  {ade57c6a-b12b-4dfe-8d5a-1ac6fdb58cf4}, !- Source Object
  6,                                      !- Outlet Port
  {82d4cfd3-bd49-4c31-8512-b919fc9f95a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d93ea39-1e24-4113-87f6-70a407914213}, !- Handle
  {82d4cfd3-bd49-4c31-8512-b919fc9f95a1}, !- Source Object
  3,                                      !- Outlet Port
  {588c5c17-e4ce-4a5a-9647-9c1d3fe499de}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a00014cf-9b81-4877-a71c-8a68d5575615}, !- Handle
  Node 602,                               !- Name
  {939dbc0c-1ed2-4f68-ab69-05c5c31927c1}, !- Inlet Port
  {e2b5cda6-8a4e-43ee-bed4-fd89c41cbc0a}; !- Outlet Port

OS:Connection,
  {939dbc0c-1ed2-4f68-ab69-05c5c31927c1}, !- Handle
  {2b944b1e-3914-467d-adf3-460f03250061}, !- Source Object
  9,                                      !- Outlet Port
  {a00014cf-9b81-4877-a71c-8a68d5575615}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2b5cda6-8a4e-43ee-bed4-fd89c41cbc0a}, !- Handle
  {a00014cf-9b81-4877-a71c-8a68d5575615}, !- Source Object
  3,                                      !- Outlet Port
  {ade57c6a-b12b-4dfe-8d5a-1ac6fdb58cf4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {042237e2-abbf-4e9a-88ab-73b2531d9b18}, !- Handle
  Node 603,                               !- Name
  {4ed9b3cc-3e27-41ce-9032-0d4f2cd4c574}, !- Inlet Port
  {95934c44-1af8-4f52-b534-fe82e2c0981d}; !- Outlet Port

OS:Connection,
  {972be8ca-6138-4f6b-851b-24e8de902407}, !- Handle
  {dc5da112-032d-4372-b870-7161d0042e8b}, !- Source Object
  3,                                      !- Outlet Port
  {21bbe6d2-c244-4396-a12c-dda2efbaba62}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4ed9b3cc-3e27-41ce-9032-0d4f2cd4c574}, !- Handle
  {21bbe6d2-c244-4396-a12c-dda2efbaba62}, !- Source Object
  5,                                      !- Outlet Port
  {042237e2-abbf-4e9a-88ab-73b2531d9b18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95934c44-1af8-4f52-b534-fe82e2c0981d}, !- Handle
  {042237e2-abbf-4e9a-88ab-73b2531d9b18}, !- Source Object
  3,                                      !- Outlet Port
  {2b944b1e-3914-467d-adf3-460f03250061}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {7128a34f-02fc-4cab-ad81-1588b1d7bc7e}, !- Handle
  Setpoint Manager Single Zone Reheat 41, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {94ec5501-99ed-4328-9af8-0784a99d54ed}, !- Control Zone Name
  {b2025b23-0f1d-4f8f-a08b-20be5eed16b4}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f92729b0-bf0e-46c7-bae1-b6f2ae0970fc}, !- Handle
  Zone HVAC Baseboard Convective Electric 54, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {16d1db68-809f-4488-b389-c5361600fa7f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 54, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  {137af797-26e6-4877-b2e7-f1f7c7377085}, !- Air Inlet Node Name
  {1a57484f-0093-4c23-89ba-134ab41a3d1e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6e997486-7661-480e-8500-bf8ceb9c8a2f}, !- Handle
  Node 604,                               !- Name
  {85bdc375-267b-454e-927a-6cb69448b61c}, !- Inlet Port
  {425c9345-7405-4d4b-887a-2b1fc23342f5}; !- Outlet Port

OS:Connection,
  {b53d53de-8343-4992-a40d-ded9bed2dc0e}, !- Handle
  {4add5ff1-1b95-4832-92b3-1139c02db7bf}, !- Source Object
  3,                                      !- Outlet Port
  {9baa7cc4-87c1-43b1-8764-518f81cff1ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85bdc375-267b-454e-927a-6cb69448b61c}, !- Handle
  {7738068e-6051-45f4-acbe-92962975442b}, !- Source Object
  2,                                      !- Outlet Port
  {6e997486-7661-480e-8500-bf8ceb9c8a2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {425c9345-7405-4d4b-887a-2b1fc23342f5}, !- Handle
  {6e997486-7661-480e-8500-bf8ceb9c8a2f}, !- Source Object
  3,                                      !- Outlet Port
  {59e04a5f-9668-4f3d-bed0-1dff195fb34f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7a1c9229-1e3a-4596-9809-105eeb17f465}, !- Handle
  Node 605,                               !- Name
  {97983c90-220c-4651-af16-8d372742ff36}, !- Inlet Port
  {137af797-26e6-4877-b2e7-f1f7c7377085}; !- Outlet Port

OS:Connection,
  {97983c90-220c-4651-af16-8d372742ff36}, !- Handle
  {fb283150-2d5a-418e-9dc3-e2aef175f1a7}, !- Source Object
  3,                                      !- Outlet Port
  {7a1c9229-1e3a-4596-9809-105eeb17f465}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {137af797-26e6-4877-b2e7-f1f7c7377085}, !- Handle
  {7a1c9229-1e3a-4596-9809-105eeb17f465}, !- Source Object
  3,                                      !- Outlet Port
  {16d1db68-809f-4488-b389-c5361600fa7f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a57484f-0093-4c23-89ba-134ab41a3d1e}, !- Handle
  {16d1db68-809f-4488-b389-c5361600fa7f}, !- Source Object
  4,                                      !- Outlet Port
  {4add5ff1-1b95-4832-92b3-1139c02db7bf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {572b2c1f-1e29-430c-a1c1-a4e1849d6d3f}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 40, !- Name
  ,                                       !- Controller List Name
  {c6da62e4-1ae7-45f3-9d9e-6c3082b9540b}, !- Availability Schedule
  {849fdb93-c4d3-4781-91cf-812c1e99ecef}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2bf71afc-4335-46fd-b5d7-f05efe51ff8a}, !- Supply Side Inlet Node Name
  {4c84e218-77ae-445b-9420-f217bb3c6a11}, !- Demand Side Outlet Node Name
  {b37e02d8-15d9-4926-a56e-d6bd1aba4c39}, !- Demand Side Inlet Node A
  {50223bc0-d67e-4dfd-a432-27160edb5cb4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {95595465-e02c-4cd5-b736-acd280815966}, !- Demand Mixer Name
  {578eb291-858a-48b4-b7a3-de25b018a667}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9b4e98ba-eb97-42ce-b55a-6d33645f71c6}, !- Handle
  Node 606,                               !- Name
  {2bf71afc-4335-46fd-b5d7-f05efe51ff8a}, !- Inlet Port
  {a6d4e1bd-fd2a-43fd-8b29-084e6e3416f2}; !- Outlet Port

OS:Node,
  {bdfc55a4-4683-49af-a6e5-4636adc63323}, !- Handle
  Node 607,                               !- Name
  {7918130d-443b-4a64-9a2f-01beeb3dc483}, !- Inlet Port
  {50223bc0-d67e-4dfd-a432-27160edb5cb4}; !- Outlet Port

OS:Connection,
  {2bf71afc-4335-46fd-b5d7-f05efe51ff8a}, !- Handle
  {572b2c1f-1e29-430c-a1c1-a4e1849d6d3f}, !- Source Object
  9,                                      !- Outlet Port
  {9b4e98ba-eb97-42ce-b55a-6d33645f71c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50223bc0-d67e-4dfd-a432-27160edb5cb4}, !- Handle
  {bdfc55a4-4683-49af-a6e5-4636adc63323}, !- Source Object
  3,                                      !- Outlet Port
  {572b2c1f-1e29-430c-a1c1-a4e1849d6d3f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0605101b-0ca1-4748-84a3-349ce5793462}, !- Handle
  Node 608,                               !- Name
  {b37e02d8-15d9-4926-a56e-d6bd1aba4c39}, !- Inlet Port
  {18239ad3-41b4-4ab9-a918-b6906271608f}; !- Outlet Port

OS:Node,
  {b58750cb-abe4-4b05-ab78-32f545a5be39}, !- Handle
  Node 609,                               !- Name
  {069949f3-c29c-4e5e-bb3c-a5622b5861ff}, !- Inlet Port
  {4c84e218-77ae-445b-9420-f217bb3c6a11}; !- Outlet Port

OS:Node,
  {17a80960-9b74-4396-b67c-adc6eb6aab1d}, !- Handle
  Node 610,                               !- Name
  {e6882345-8c65-427e-9901-ab8ad6ee8da7}, !- Inlet Port
  {7c211a8c-7065-42c1-b2d3-fe05296e2cc2}; !- Outlet Port

OS:Connection,
  {b37e02d8-15d9-4926-a56e-d6bd1aba4c39}, !- Handle
  {572b2c1f-1e29-430c-a1c1-a4e1849d6d3f}, !- Source Object
  11,                                     !- Outlet Port
  {0605101b-0ca1-4748-84a3-349ce5793462}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c84e218-77ae-445b-9420-f217bb3c6a11}, !- Handle
  {b58750cb-abe4-4b05-ab78-32f545a5be39}, !- Source Object
  3,                                      !- Outlet Port
  {572b2c1f-1e29-430c-a1c1-a4e1849d6d3f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {578eb291-858a-48b4-b7a3-de25b018a667}, !- Handle
  Air Loop HVAC Zone Splitter 42,         !- Name
  {18239ad3-41b4-4ab9-a918-b6906271608f}, !- Inlet Node Name
  {fc20d840-1116-4e51-aa98-a81e8f10b4a7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {95595465-e02c-4cd5-b736-acd280815966}, !- Handle
  Air Loop HVAC Zone Mixer 42,            !- Name
  {069949f3-c29c-4e5e-bb3c-a5622b5861ff}, !- Outlet Node Name
  {030fc742-7415-41d1-859c-677d7ed02048}; !- Inlet Node Name 1

OS:Connection,
  {18239ad3-41b4-4ab9-a918-b6906271608f}, !- Handle
  {0605101b-0ca1-4748-84a3-349ce5793462}, !- Source Object
  3,                                      !- Outlet Port
  {578eb291-858a-48b4-b7a3-de25b018a667}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {069949f3-c29c-4e5e-bb3c-a5622b5861ff}, !- Handle
  {95595465-e02c-4cd5-b736-acd280815966}, !- Source Object
  2,                                      !- Outlet Port
  {b58750cb-abe4-4b05-ab78-32f545a5be39}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {03522542-3c55-4f64-8ff3-4ba87ef063f6}, !- Handle
  {572b2c1f-1e29-430c-a1c1-a4e1849d6d3f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {849fdb93-c4d3-4781-91cf-812c1e99ecef}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 41, !- Name
  {d6e27d6b-c6de-4e81-a52e-a7bfd7ce16b8}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {6e68f5e4-6292-48aa-a54c-b322404e480e}, !- Handle
  Fan Constant Volume 42,                 !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f3eed277-41ab-4470-b039-776cf3b877f9}, !- Air Inlet Node Name
  {7918130d-443b-4a64-9a2f-01beeb3dc483}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {e7b4f571-aced-4d92-87cb-b827af96ab81}, !- Handle
  CoilCoolingDXSingleSpeed_dx 41 35kBtu/hr 14.0SEER, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {cdf4e078-ab37-44e8-a604-5ad4b5940d5c}, !- Air Inlet Node Name
  {b4868d42-599a-4236-a932-953080c9cea7}, !- Air Outlet Node Name
  {883f5e73-7a36-463b-bf3e-90257c11a7ce}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ab0cbe81-cb67-4709-93d6-640613b3ec39}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {304ba594-0ec1-49f6-9d27-ce8e7178cbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {f7b8fe52-8117-4e69-9190-7ef2a7d1131d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {23f53290-1971-4a31-8e71-1cc84a315c60}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {54b3edfa-7098-4915-89b7-00c64b5ca251}, !- Handle
  Curve Biquadratic 83,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eabd774d-c24f-4205-8db7-2f39f54b7533}, !- Handle
  Curve Quadratic 123,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6acfe501-fa93-4925-99b8-8b154b087663}, !- Handle
  Curve Biquadratic 84,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {507aa611-7390-43db-847b-11e263d907ef}, !- Handle
  Curve Quadratic 124,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ca6a6d66-6d5c-4a43-82a7-5e8c15d962b4}, !- Handle
  Curve Quadratic 125,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {7a547edf-47bf-4073-97d0-6ea5a7e930e0}, !- Handle
  Coil Heating Electric 42,               !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {e17c144d-08f6-4c32-b178-21b26d02bec9}, !- Air Inlet Node Name
  {e98cee10-22c0-4a14-a071-1715284af77e}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {018383c4-8e2c-4a8a-8049-dc72bd226e32}, !- Handle
  Controller Outdoor Air 42,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c6da62e4-1ae7-45f3-9d9e-6c3082b9540b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {43ba0cf9-c409-4996-ab82-f15ffb1fb4ff}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {43ba0cf9-c409-4996-ab82-f15ffb1fb4ff}, !- Handle
  Controller Mechanical Ventilation 42,   !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {02b45b71-7a37-40ff-bdb7-5b499d864ed1}, !- Handle
  Air Loop HVAC Outdoor Air System 42,    !- Name
  {018383c4-8e2c-4a8a-8049-dc72bd226e32}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {33341883-4e1a-4a15-8f24-c1f5cd2f312f}, !- Mixed Air Node Name
  {a531ec01-7dee-4eed-82d9-6c8af6bdc021}, !- Outdoor Air Stream Node Name
  {b811c24a-2f62-4bc2-b8f5-e9b80a99ab41}, !- Relief Air Stream Node Name
  {a6d4e1bd-fd2a-43fd-8b29-084e6e3416f2}; !- Return Air Stream Node Name

OS:Node,
  {4b6d96e3-aa5a-4f13-a4a9-25570156567a}, !- Handle
  Node 611,                               !- Name
  ,                                       !- Inlet Port
  {a0728c3b-41f5-49c6-b388-ef373c84cacf}; !- Outlet Port

OS:Node,
  {e62c52ca-0340-40df-80a1-f4430be25cea}, !- Handle
  Node 612,                               !- Name
  {40ff646e-ed81-4244-96ed-fd59c0bf8061}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7918130d-443b-4a64-9a2f-01beeb3dc483}, !- Handle
  {6e68f5e4-6292-48aa-a54c-b322404e480e}, !- Source Object
  9,                                      !- Outlet Port
  {bdfc55a4-4683-49af-a6e5-4636adc63323}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb659daf-0bb9-4622-86d0-073e7135780b}, !- Handle
  Node 613,                               !- Name
  {e98cee10-22c0-4a14-a071-1715284af77e}, !- Inlet Port
  {f3eed277-41ab-4470-b039-776cf3b877f9}; !- Outlet Port

OS:Connection,
  {e98cee10-22c0-4a14-a071-1715284af77e}, !- Handle
  {7a547edf-47bf-4073-97d0-6ea5a7e930e0}, !- Source Object
  6,                                      !- Outlet Port
  {bb659daf-0bb9-4622-86d0-073e7135780b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3eed277-41ab-4470-b039-776cf3b877f9}, !- Handle
  {bb659daf-0bb9-4622-86d0-073e7135780b}, !- Source Object
  3,                                      !- Outlet Port
  {6e68f5e4-6292-48aa-a54c-b322404e480e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {66bd60d2-07ae-4543-b34c-d14a47140f57}, !- Handle
  Node 614,                               !- Name
  {b4868d42-599a-4236-a932-953080c9cea7}, !- Inlet Port
  {e17c144d-08f6-4c32-b178-21b26d02bec9}; !- Outlet Port

OS:Connection,
  {b4868d42-599a-4236-a932-953080c9cea7}, !- Handle
  {e7b4f571-aced-4d92-87cb-b827af96ab81}, !- Source Object
  9,                                      !- Outlet Port
  {66bd60d2-07ae-4543-b34c-d14a47140f57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e17c144d-08f6-4c32-b178-21b26d02bec9}, !- Handle
  {66bd60d2-07ae-4543-b34c-d14a47140f57}, !- Source Object
  3,                                      !- Outlet Port
  {7a547edf-47bf-4073-97d0-6ea5a7e930e0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0ebffe80-54fb-4622-b198-56c2e18b31f1}, !- Handle
  Node 615,                               !- Name
  {33341883-4e1a-4a15-8f24-c1f5cd2f312f}, !- Inlet Port
  {cdf4e078-ab37-44e8-a604-5ad4b5940d5c}; !- Outlet Port

OS:Connection,
  {a6d4e1bd-fd2a-43fd-8b29-084e6e3416f2}, !- Handle
  {9b4e98ba-eb97-42ce-b55a-6d33645f71c6}, !- Source Object
  3,                                      !- Outlet Port
  {02b45b71-7a37-40ff-bdb7-5b499d864ed1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {33341883-4e1a-4a15-8f24-c1f5cd2f312f}, !- Handle
  {02b45b71-7a37-40ff-bdb7-5b499d864ed1}, !- Source Object
  5,                                      !- Outlet Port
  {0ebffe80-54fb-4622-b198-56c2e18b31f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdf4e078-ab37-44e8-a604-5ad4b5940d5c}, !- Handle
  {0ebffe80-54fb-4622-b198-56c2e18b31f1}, !- Source Object
  3,                                      !- Outlet Port
  {e7b4f571-aced-4d92-87cb-b827af96ab81}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {7b59c4c5-f39e-4ae0-95ab-14ab74dc9a7c}, !- Handle
  Setpoint Manager Single Zone Reheat 42, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {eaf9f769-b82d-44b7-8679-516c34f63462}, !- Control Zone Name
  {bdfc55a4-4683-49af-a6e5-4636adc63323}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {12eff2db-5ec6-4b41-bbca-d7263efed22d}, !- Handle
  Zone HVAC Baseboard Convective Electric 55, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bda5c709-fb3e-4b64-9825-302109bcd132}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 55, !- Name
  {ca0ba0be-55ef-46b9-9f34-7c4d870e0833}, !- Availability Schedule Name
  {1e494b17-2e48-4e0f-9c4c-98a9fdeb768f}, !- Air Inlet Node Name
  {e6882345-8c65-427e-9901-ab8ad6ee8da7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0c998f0a-3579-4117-a3bc-f4930a61d4fc}, !- Handle
  Node 616,                               !- Name
  {3ff63db6-dd1a-4cce-8a00-3e1f55bd0897}, !- Inlet Port
  {030fc742-7415-41d1-859c-677d7ed02048}; !- Outlet Port

OS:Connection,
  {7c211a8c-7065-42c1-b2d3-fe05296e2cc2}, !- Handle
  {17a80960-9b74-4396-b67c-adc6eb6aab1d}, !- Source Object
  3,                                      !- Outlet Port
  {7b10ded6-4364-4b9a-b778-0459ccd9f27d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ff63db6-dd1a-4cce-8a00-3e1f55bd0897}, !- Handle
  {2b542ad2-2e07-4f80-ab33-48cdc8c6a899}, !- Source Object
  2,                                      !- Outlet Port
  {0c998f0a-3579-4117-a3bc-f4930a61d4fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
