  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {fcabad2a-2bd4-4712-ba66-0c7477d072d8}, !- Water Inlet Node Name
  {9d1dd997-8edf-414f-977e-0ad044d7b6a2}; !- Water Outlet Node Name

OS:Node,
  {81492f5c-6d15-4dd3-bd7c-8287e23cd0ac}, !- Handle
  Node 647,                               !- Name
  {fcc8954e-f1c7-4315-9a48-7efacd7df73a}, !- Inlet Port
  {fcabad2a-2bd4-4712-ba66-0c7477d072d8}; !- Outlet Port

OS:Connection,
  {fcc8954e-f1c7-4315-9a48-7efacd7df73a}, !- Handle
  {7e5f0ce2-b669-4be9-a5a9-fbad9829ba43}, !- Source Object
  50,                                     !- Outlet Port
  {81492f5c-6d15-4dd3-bd7c-8287e23cd0ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {498a0147-9991-4dfa-b9fb-f2cd75fa1dbb}, !- Handle
  Node 648,                               !- Name
  {9d1dd997-8edf-414f-977e-0ad044d7b6a2}, !- Inlet Port
  {c1e95d0b-3290-45da-b9d2-f8610fba07cd}; !- Outlet Port

OS:Connection,
  {fcabad2a-2bd4-4712-ba66-0c7477d072d8}, !- Handle
  {81492f5c-6d15-4dd3-bd7c-8287e23cd0ac}, !- Source Object
  3,                                      !- Outlet Port
  {b9dc3d1c-a437-4b96-8a34-3927e9bf0ffa}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9d1dd997-8edf-414f-977e-0ad044d7b6a2}, !- Handle
  {b9dc3d1c-a437-4b96-8a34-3927e9bf0ffa}, !- Source Object
  10,                                     !- Outlet Port
  {498a0147-9991-4dfa-b9fb-f2cd75fa1dbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1e95d0b-3290-45da-b9d2-f8610fba07cd}, !- Handle
  {498a0147-9991-4dfa-b9fb-f2cd75fa1dbb}, !- Source Object
  3,                                      !- Outlet Port
  {29487c70-d6ba-47dc-8bd0-724c12c7ae18}, !- Target Object
  50;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {77c12de8-7dc3-44ac-90e7-2154cf1ddce2}, !- Handle
  Zone HVAC Baseboard Convective Water 48, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {b9dc3d1c-a437-4b96-8a34-3927e9bf0ffa}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {87f1a63e-6e37-4955-8900-efdb6e808042}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 48, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {598d3a91-a1a5-4448-989d-0278bde751b8}, !- Air Inlet Node Name
  {f2b727b3-0fbd-464d-8e91-86f8972f94a4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3bde2820-d70d-47c3-89f7-25ad741640fa}, !- Handle
  Node 649,                               !- Name
  {27f0a5cc-714d-4746-8839-68a44347a935}, !- Inlet Port
  {0bab6ac7-9d6c-4bca-8756-41e5a2b5b679}; !- Outlet Port

OS:Connection,
  {426f20d2-28c5-49d9-a779-3fa4ebc397de}, !- Handle
  {6f647eb3-b9f0-40f6-ac89-8ed3cf9ae71f}, !- Source Object
  3,                                      !- Outlet Port
  {6f20457a-55ae-4eea-bc13-09ccd12a9450}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27f0a5cc-714d-4746-8839-68a44347a935}, !- Handle
  {97290ec9-48c6-47e3-a177-97b9bd9dd0cf}, !- Source Object
  2,                                      !- Outlet Port
  {3bde2820-d70d-47c3-89f7-25ad741640fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bab6ac7-9d6c-4bca-8756-41e5a2b5b679}, !- Handle
  {3bde2820-d70d-47c3-89f7-25ad741640fa}, !- Source Object
  3,                                      !- Outlet Port
  {d7492315-b934-4247-9743-8289a7c9eba4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {71ea8ec0-abfb-4098-ae9d-d70c11477ed0}, !- Handle
  Node 650,                               !- Name
  {4362eb2b-3e76-43a4-8981-65c9988eead1}, !- Inlet Port
  {598d3a91-a1a5-4448-989d-0278bde751b8}; !- Outlet Port

OS:Connection,
  {4362eb2b-3e76-43a4-8981-65c9988eead1}, !- Handle
  {21676ce3-c935-4054-bbe9-b1dc098018b2}, !- Source Object
  3,                                      !- Outlet Port
  {71ea8ec0-abfb-4098-ae9d-d70c11477ed0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {598d3a91-a1a5-4448-989d-0278bde751b8}, !- Handle
  {71ea8ec0-abfb-4098-ae9d-d70c11477ed0}, !- Source Object
  3,                                      !- Outlet Port
  {87f1a63e-6e37-4955-8900-efdb6e808042}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f2b727b3-0fbd-464d-8e91-86f8972f94a4}, !- Handle
  {87f1a63e-6e37-4955-8900-efdb6e808042}, !- Source Object
  4,                                      !- Outlet Port
  {6f647eb3-b9f0-40f6-ac89-8ed3cf9ae71f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {377f8de9-db1b-4647-bc21-8304a2ca3682}, !- Handle
  Coil Heating Water Baseboard 49,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7733683a-f1fd-4a22-a2b7-482d3e9c80c3}, !- Water Inlet Node Name
  {b87461a0-b2ec-4fa7-8373-62f38f77407d}; !- Water Outlet Node Name

OS:Node,
  {f61a0234-8c95-4d99-b7f9-6a93bbeb5aea}, !- Handle
  Node 651,                               !- Name
  {0df32f8d-e7c7-4f27-b733-dc4ce668336f}, !- Inlet Port
  {7733683a-f1fd-4a22-a2b7-482d3e9c80c3}; !- Outlet Port

OS:Connection,
  {0df32f8d-e7c7-4f27-b733-dc4ce668336f}, !- Handle
  {7e5f0ce2-b669-4be9-a5a9-fbad9829ba43}, !- Source Object
  51,                                     !- Outlet Port
  {f61a0234-8c95-4d99-b7f9-6a93bbeb5aea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7430950d-7db3-47bc-a23d-f9924528c55e}, !- Handle
  Node 652,                               !- Name
  {b87461a0-b2ec-4fa7-8373-62f38f77407d}, !- Inlet Port
  {52789ba2-a7eb-4b2e-9e6e-7a42e22e6255}; !- Outlet Port

OS:Connection,
  {7733683a-f1fd-4a22-a2b7-482d3e9c80c3}, !- Handle
  {f61a0234-8c95-4d99-b7f9-6a93bbeb5aea}, !- Source Object
  3,                                      !- Outlet Port
  {377f8de9-db1b-4647-bc21-8304a2ca3682}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b87461a0-b2ec-4fa7-8373-62f38f77407d}, !- Handle
  {377f8de9-db1b-4647-bc21-8304a2ca3682}, !- Source Object
  10,                                     !- Outlet Port
  {7430950d-7db3-47bc-a23d-f9924528c55e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52789ba2-a7eb-4b2e-9e6e-7a42e22e6255}, !- Handle
  {7430950d-7db3-47bc-a23d-f9924528c55e}, !- Source Object
  3,                                      !- Outlet Port
  {29487c70-d6ba-47dc-8bd0-724c12c7ae18}, !- Target Object
  51;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {79961f82-19fa-419c-90d9-fa90a1fdacf6}, !- Handle
  Zone HVAC Baseboard Convective Water 49, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {377f8de9-db1b-4647-bc21-8304a2ca3682}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {278aa192-8c64-47eb-a47e-f312891f6c9a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 49, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {3fbf1329-4b6c-4edb-9555-c608795b1a3e}, !- Air Inlet Node Name
  {3674a698-0adc-4f22-9042-dcc26b215fc0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {64a46e63-2994-4b5f-801d-032e332a459f}, !- Handle
  Node 653,                               !- Name
  {3674a698-0adc-4f22-9042-dcc26b215fc0}, !- Inlet Port
  {5bd153d3-b388-45a6-ba5f-f40b02f1cd79}; !- Outlet Port

OS:Node,
  {b3a7fda6-128a-49ae-b725-9c543b96ee82}, !- Handle
  Node 654,                               !- Name
  {4dfd5dea-cf0e-4369-9135-aa2972de8e5b}, !- Inlet Port
  {42805f21-1061-41ae-bc34-e3a0b90d7da0}; !- Outlet Port

OS:Connection,
  {5bd153d3-b388-45a6-ba5f-f40b02f1cd79}, !- Handle
  {64a46e63-2994-4b5f-801d-032e332a459f}, !- Source Object
  3,                                      !- Outlet Port
  {a2ab299d-d94b-48f1-a281-93baa6455249}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dfd5dea-cf0e-4369-9135-aa2972de8e5b}, !- Handle
  {96b7127c-eaea-476e-861b-c2634f3a4647}, !- Source Object
  2,                                      !- Outlet Port
  {b3a7fda6-128a-49ae-b725-9c543b96ee82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42805f21-1061-41ae-bc34-e3a0b90d7da0}, !- Handle
  {b3a7fda6-128a-49ae-b725-9c543b96ee82}, !- Source Object
  3,                                      !- Outlet Port
  {d7492315-b934-4247-9743-8289a7c9eba4}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {6bc30acf-7794-4bef-9564-930b4963cdf4}, !- Handle
  Node 655,                               !- Name
  {8b85f141-9099-4350-9b9a-83e071ba0ef6}, !- Inlet Port
  {3fbf1329-4b6c-4edb-9555-c608795b1a3e}; !- Outlet Port

OS:Connection,
  {8b85f141-9099-4350-9b9a-83e071ba0ef6}, !- Handle
  {21676ce3-c935-4054-bbe9-b1dc098018b2}, !- Source Object
  4,                                      !- Outlet Port
  {6bc30acf-7794-4bef-9564-930b4963cdf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fbf1329-4b6c-4edb-9555-c608795b1a3e}, !- Handle
  {6bc30acf-7794-4bef-9564-930b4963cdf4}, !- Source Object
  3,                                      !- Outlet Port
  {278aa192-8c64-47eb-a47e-f312891f6c9a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3674a698-0adc-4f22-9042-dcc26b215fc0}, !- Handle
  {278aa192-8c64-47eb-a47e-f312891f6c9a}, !- Source Object
  4,                                      !- Outlet Port
  {64a46e63-2994-4b5f-801d-032e332a459f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5a0ce001-d0cf-47d4-8ad8-45b15169de7f}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 35, !- Name
  ,                                       !- Controller List Name
  {7abfe042-317d-47fe-b3e5-265456d00d19}, !- Availability Schedule
  {451fe1bc-9807-43c7-9e6e-ee1706b9b3c3}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4f0ac7cf-9a6b-42d1-ad9b-d75270c1fcc7}, !- Supply Side Inlet Node Name
  {b9448aac-8a76-48a8-99bf-591c5f50461d}, !- Demand Side Outlet Node Name
  {18410618-a796-460b-b23f-aa1d60560bb6}, !- Demand Side Inlet Node A
  {2787b830-d88b-4e93-9d4f-0a2b9409eded}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5b2f678d-cf6f-46ab-b2f1-686d5ed4a61c}, !- Demand Mixer Name
  {b767043e-24d0-4a82-aeec-1bcc532dc8b4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {99134684-06a8-454f-9044-6c0feba4bb21}, !- Handle
  Node 656,                               !- Name
  {4f0ac7cf-9a6b-42d1-ad9b-d75270c1fcc7}, !- Inlet Port
  {8465ecd6-c35d-410c-925c-8f9307dcf2ca}; !- Outlet Port

OS:Node,
  {a50c1470-f9c4-448f-ad2f-0e65201069ad}, !- Handle
  Node 657,                               !- Name
  {ef00b48b-8ca8-43fa-bdca-2dce929bcd9f}, !- Inlet Port
  {2787b830-d88b-4e93-9d4f-0a2b9409eded}; !- Outlet Port

OS:Connection,
  {4f0ac7cf-9a6b-42d1-ad9b-d75270c1fcc7}, !- Handle
  {5a0ce001-d0cf-47d4-8ad8-45b15169de7f}, !- Source Object
  9,                                      !- Outlet Port
  {99134684-06a8-454f-9044-6c0feba4bb21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2787b830-d88b-4e93-9d4f-0a2b9409eded}, !- Handle
  {a50c1470-f9c4-448f-ad2f-0e65201069ad}, !- Source Object
  3,                                      !- Outlet Port
  {5a0ce001-d0cf-47d4-8ad8-45b15169de7f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a4672eba-c11a-411b-b0eb-543dc6123627}, !- Handle
  Node 658,                               !- Name
  {18410618-a796-460b-b23f-aa1d60560bb6}, !- Inlet Port
  {12f1aaa9-9814-466b-baf4-7f80c540f3cc}; !- Outlet Port

OS:Node,
  {683be1aa-45d8-423a-b754-a701e24e784b}, !- Handle
  Node 659,                               !- Name
  {65cc3a97-f2ab-4411-acc1-ecb1bd1caea3}, !- Inlet Port
  {b9448aac-8a76-48a8-99bf-591c5f50461d}; !- Outlet Port

OS:Node,
  {5ed70bea-fce7-488c-aeeb-2c94ed5051d4}, !- Handle
  Node 660,                               !- Name
  {a3a09dbc-3af3-4593-9d13-83af0a136d4d}, !- Inlet Port
  {b57c5513-538d-4055-a0d0-7508877beb9d}; !- Outlet Port

OS:Connection,
  {18410618-a796-460b-b23f-aa1d60560bb6}, !- Handle
  {5a0ce001-d0cf-47d4-8ad8-45b15169de7f}, !- Source Object
  11,                                     !- Outlet Port
  {a4672eba-c11a-411b-b0eb-543dc6123627}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9448aac-8a76-48a8-99bf-591c5f50461d}, !- Handle
  {683be1aa-45d8-423a-b754-a701e24e784b}, !- Source Object
  3,                                      !- Outlet Port
  {5a0ce001-d0cf-47d4-8ad8-45b15169de7f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b767043e-24d0-4a82-aeec-1bcc532dc8b4}, !- Handle
  Air Loop HVAC Zone Splitter 37,         !- Name
  {12f1aaa9-9814-466b-baf4-7f80c540f3cc}, !- Inlet Node Name
  {ba978fc4-4e17-4168-b3c3-229a3a81c5fe}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5b2f678d-cf6f-46ab-b2f1-686d5ed4a61c}, !- Handle
  Air Loop HVAC Zone Mixer 37,            !- Name
  {65cc3a97-f2ab-4411-acc1-ecb1bd1caea3}, !- Outlet Node Name
  {0d480db8-33ba-4fa7-b7a7-bc4d0c62de89}; !- Inlet Node Name 1

OS:Connection,
  {12f1aaa9-9814-466b-baf4-7f80c540f3cc}, !- Handle
  {a4672eba-c11a-411b-b0eb-543dc6123627}, !- Source Object
  3,                                      !- Outlet Port
  {b767043e-24d0-4a82-aeec-1bcc532dc8b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65cc3a97-f2ab-4411-acc1-ecb1bd1caea3}, !- Handle
  {5b2f678d-cf6f-46ab-b2f1-686d5ed4a61c}, !- Source Object
  2,                                      !- Outlet Port
  {683be1aa-45d8-423a-b754-a701e24e784b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d843b105-ac63-4b28-bc0e-6638e9990dd7}, !- Handle
  {5a0ce001-d0cf-47d4-8ad8-45b15169de7f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {451fe1bc-9807-43c7-9e6e-ee1706b9b3c3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 36, !- Name
  {4761406e-434c-4e07-adc2-a674e0b2e0c8}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {82e9d319-ece3-40ae-9779-14daf459b033}, !- Handle
  Fan Constant Volume 37,                 !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4611fa96-9bfe-497a-8f8d-a601a40e4c45}, !- Air Inlet Node Name
  {ef00b48b-8ca8-43fa-bdca-2dce929bcd9f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {5693a37c-837a-4ba0-b296-97abeba48207}, !- Handle
  CoilCoolingDXSingleSpeed_dx 36 13kBtu/hr 14.0SEER, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e063c8de-c656-457a-ac04-c04c1c8ffbb6}, !- Air Inlet Node Name
  {61b29311-e867-4754-8d15-421e7691bd81}, !- Air Outlet Node Name
  {5a07e641-4f3d-4053-82ab-ea3474d32155}, !- Total Cooling Capacity Function of Temperature Curve Name
  {218a3048-a852-41fc-9446-7c08d55f8b6c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2f96fd9f-99cb-4a2e-bf6d-10d8bf928ade}, !- Energy Input Ratio Function of Temperature Curve Name
  {014dd988-2ecb-47de-a521-dbdfebb6d4e5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8ff5696b-1156-4df7-9d09-97fb2d331cf8}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {0a4e3281-689c-49b5-bd99-bbc39926e73a}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ec6672d8-9ef6-4fc0-af65-ed6644e3b6b7}, !- Handle
  Curve Quadratic 108,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8edfce73-cf0b-4664-90f0-0d7ea733eacb}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5d0ef899-308a-4f83-8203-0b4e851ca26e}, !- Handle
  Curve Quadratic 109,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b8341996-1327-47f9-8276-974f4ba08a0d}, !- Handle
  Curve Quadratic 110,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {d4a568fc-0314-4aa4-843d-a38f9df9f962}, !- Handle
  Coil Heating Gas 37,                    !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {054830eb-1ab5-4b4a-b6cd-ff8eacfbfde2}, !- Air Inlet Node Name
  {f1483b27-1702-4b3a-b24c-6c09536e8f55}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {ec23a8e3-5be0-4d2d-b16d-5dcf76902408}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {ee947620-8fd6-4296-94d6-02222ceb10fe}, !- Handle
  Controller Outdoor Air 37,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7abfe042-317d-47fe-b3e5-265456d00d19}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f7868cf3-dba6-4549-b467-67140cf6e8a7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f7868cf3-dba6-4549-b467-67140cf6e8a7}, !- Handle
  Controller Mechanical Ventilation 37,   !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {07dd1841-7596-4683-b770-b588e1bdb85e}, !- Handle
  Air Loop HVAC Outdoor Air System 37,    !- Name
  {ee947620-8fd6-4296-94d6-02222ceb10fe}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6498ad0e-5477-415c-89d8-23f976dee874}, !- Mixed Air Node Name
  {42d83d91-76f8-46c3-ab3e-5cba9f701d82}, !- Outdoor Air Stream Node Name
  {3fd86be4-3830-4fd4-855c-be850b15f3f3}, !- Relief Air Stream Node Name
  {8465ecd6-c35d-410c-925c-8f9307dcf2ca}; !- Return Air Stream Node Name

OS:Node,
  {b11fcaf5-5cb9-4cce-a072-c52f446603e4}, !- Handle
  Node 661,                               !- Name
  ,                                       !- Inlet Port
  {9b5b91e9-038c-400e-951b-8e3ed743e51f}; !- Outlet Port

OS:Node,
  {a53949a9-0d9c-443b-842c-243467f1c083}, !- Handle
  Node 662,                               !- Name
  {02c062c6-b333-46c2-a6f4-6caadf93a0bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef00b48b-8ca8-43fa-bdca-2dce929bcd9f}, !- Handle
  {82e9d319-ece3-40ae-9779-14daf459b033}, !- Source Object
  9,                                      !- Outlet Port
  {a50c1470-f9c4-448f-ad2f-0e65201069ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47b83674-f432-464c-91c1-6f58c56f41d4}, !- Handle
  Node 663,                               !- Name
  {f1483b27-1702-4b3a-b24c-6c09536e8f55}, !- Inlet Port
  {4611fa96-9bfe-497a-8f8d-a601a40e4c45}; !- Outlet Port

OS:Connection,
  {f1483b27-1702-4b3a-b24c-6c09536e8f55}, !- Handle
  {d4a568fc-0314-4aa4-843d-a38f9df9f962}, !- Source Object
  6,                                      !- Outlet Port
  {47b83674-f432-464c-91c1-6f58c56f41d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4611fa96-9bfe-497a-8f8d-a601a40e4c45}, !- Handle
  {47b83674-f432-464c-91c1-6f58c56f41d4}, !- Source Object
  3,                                      !- Outlet Port
  {82e9d319-ece3-40ae-9779-14daf459b033}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e7132f88-f639-4c48-91ac-93ef4ac63ecd}, !- Handle
  Node 664,                               !- Name
  {61b29311-e867-4754-8d15-421e7691bd81}, !- Inlet Port
  {054830eb-1ab5-4b4a-b6cd-ff8eacfbfde2}; !- Outlet Port

OS:Connection,
  {61b29311-e867-4754-8d15-421e7691bd81}, !- Handle
  {5693a37c-837a-4ba0-b296-97abeba48207}, !- Source Object
  9,                                      !- Outlet Port
  {e7132f88-f639-4c48-91ac-93ef4ac63ecd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {054830eb-1ab5-4b4a-b6cd-ff8eacfbfde2}, !- Handle
  {e7132f88-f639-4c48-91ac-93ef4ac63ecd}, !- Source Object
  3,                                      !- Outlet Port
  {d4a568fc-0314-4aa4-843d-a38f9df9f962}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2b5a2699-904a-4141-9829-51d58cf2388b}, !- Handle
  Node 665,                               !- Name
  {6498ad0e-5477-415c-89d8-23f976dee874}, !- Inlet Port
  {e063c8de-c656-457a-ac04-c04c1c8ffbb6}; !- Outlet Port

OS:Connection,
  {8465ecd6-c35d-410c-925c-8f9307dcf2ca}, !- Handle
  {99134684-06a8-454f-9044-6c0feba4bb21}, !- Source Object
  3,                                      !- Outlet Port
  {07dd1841-7596-4683-b770-b588e1bdb85e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6498ad0e-5477-415c-89d8-23f976dee874}, !- Handle
  {07dd1841-7596-4683-b770-b588e1bdb85e}, !- Source Object
  5,                                      !- Outlet Port
  {2b5a2699-904a-4141-9829-51d58cf2388b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e063c8de-c656-457a-ac04-c04c1c8ffbb6}, !- Handle
  {2b5a2699-904a-4141-9829-51d58cf2388b}, !- Source Object
  3,                                      !- Outlet Port
  {5693a37c-837a-4ba0-b296-97abeba48207}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {d21bfe5d-de19-4cd1-af75-c9a1e6c63e16}, !- Handle
  Setpoint Manager Single Zone Reheat 37, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {cf79482c-df85-4f75-b7c8-7a0d0ef5be4d}, !- Control Zone Name
  {a50c1470-f9c4-448f-ad2f-0e65201069ad}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {e8ea93ac-d3a1-4c63-a270-f0dad237435c}, !- Handle
  Coil Heating Water Baseboard 50,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {fc269082-624a-49fc-9d2a-f6fde279fd39}, !- Water Inlet Node Name
  {96914717-225d-4c90-b4e5-fc6fe03e1d03}; !- Water Outlet Node Name

OS:Node,
  {fa8218c2-341f-47f2-b8b6-10e3b727e9a4}, !- Handle
  Node 666,                               !- Name
  {6db5f68f-d57f-4a81-9bf4-50834f8a26b5}, !- Inlet Port
  {fc269082-624a-49fc-9d2a-f6fde279fd39}; !- Outlet Port

OS:Connection,
  {6db5f68f-d57f-4a81-9bf4-50834f8a26b5}, !- Handle
  {7e5f0ce2-b669-4be9-a5a9-fbad9829ba43}, !- Source Object
  52,                                     !- Outlet Port
  {fa8218c2-341f-47f2-b8b6-10e3b727e9a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27913e41-3d48-4a5f-9f22-e4e01f34cd68}, !- Handle
  Node 667,                               !- Name
  {96914717-225d-4c90-b4e5-fc6fe03e1d03}, !- Inlet Port
  {ab472f93-9941-43aa-9f08-6d6f6683d9f0}; !- Outlet Port

OS:Connection,
  {fc269082-624a-49fc-9d2a-f6fde279fd39}, !- Handle
  {fa8218c2-341f-47f2-b8b6-10e3b727e9a4}, !- Source Object
  3,                                      !- Outlet Port
  {e8ea93ac-d3a1-4c63-a270-f0dad237435c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {96914717-225d-4c90-b4e5-fc6fe03e1d03}, !- Handle
  {e8ea93ac-d3a1-4c63-a270-f0dad237435c}, !- Source Object
  10,                                     !- Outlet Port
  {27913e41-3d48-4a5f-9f22-e4e01f34cd68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab472f93-9941-43aa-9f08-6d6f6683d9f0}, !- Handle
  {27913e41-3d48-4a5f-9f22-e4e01f34cd68}, !- Source Object
  3,                                      !- Outlet Port
  {29487c70-d6ba-47dc-8bd0-724c12c7ae18}, !- Target Object
  52;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {726ee13e-bf95-4a6e-9b8a-ea19ca01805a}, !- Handle
  Zone HVAC Baseboard Convective Water 50, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {e8ea93ac-d3a1-4c63-a270-f0dad237435c}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d3593b2e-5e5a-43f7-9b35-5814bf9879b8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 50, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {c301e22e-9ebf-42ce-acca-f9cd6baa5060}, !- Air Inlet Node Name
  {a3a09dbc-3af3-4593-9d13-83af0a136d4d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {76431caf-a86b-4135-9f92-63446224a12e}, !- Handle
  Node 668,                               !- Name
  {a51f1540-dbd4-4d37-967e-c21c3e263ebe}, !- Inlet Port
  {0d480db8-33ba-4fa7-b7a7-bc4d0c62de89}; !- Outlet Port

OS:Connection,
  {b57c5513-538d-4055-a0d0-7508877beb9d}, !- Handle
  {5ed70bea-fce7-488c-aeeb-2c94ed5051d4}, !- Source Object
  3,                                      !- Outlet Port
  {c8b3fa99-98a9-4601-8da2-c818c008e714}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a51f1540-dbd4-4d37-967e-c21c3e263ebe}, !- Handle
  {be79dc94-d00d-465b-a28b-4b89947104bc}, !- Source Object
  2,                                      !- Outlet Port
  {76431caf-a86b-4135-9f92-63446224a12e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d480db8-33ba-4fa7-b7a7-bc4d0c62de89}, !- Handle
  {76431caf-a86b-4135-9f92-63446224a12e}, !- Source Object
  3,                                      !- Outlet Port
  {5b2f678d-cf6f-46ab-b2f1-686d5ed4a61c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e38d1220-1f71-4cb6-87fa-681a9fdc6f7c}, !- Handle
  Node 669,                               !- Name
  {ba978fc4-4e17-4168-b3c3-229a3a81c5fe}, !- Inlet Port
  {c301e22e-9ebf-42ce-acca-f9cd6baa5060}; !- Outlet Port

OS:Connection,
  {ba978fc4-4e17-4168-b3c3-229a3a81c5fe}, !- Handle
  {b767043e-24d0-4a82-aeec-1bcc532dc8b4}, !- Source Object
  3,                                      !- Outlet Port
  {e38d1220-1f71-4cb6-87fa-681a9fdc6f7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c301e22e-9ebf-42ce-acca-f9cd6baa5060}, !- Handle
  {e38d1220-1f71-4cb6-87fa-681a9fdc6f7c}, !- Source Object
  3,                                      !- Outlet Port
  {d3593b2e-5e5a-43f7-9b35-5814bf9879b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a3a09dbc-3af3-4593-9d13-83af0a136d4d}, !- Handle
  {d3593b2e-5e5a-43f7-9b35-5814bf9879b8}, !- Source Object
  4,                                      !- Outlet Port
  {5ed70bea-fce7-488c-aeeb-2c94ed5051d4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8d725005-7edb-4dbd-89bf-a9310f9a8d95}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 36, !- Name
  ,                                       !- Controller List Name
  {6fb24d39-d6e2-4ca3-bc5f-5a793a0c8ea8}, !- Availability Schedule
  {540233f8-2b78-413c-bae8-49b6ab57a86e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e1d29135-da63-48dc-88e2-391d70cd6bdf}, !- Supply Side Inlet Node Name
  {a0f743ca-733d-474d-8a9d-80cc276b99e0}, !- Demand Side Outlet Node Name
  {e4ff581e-9225-4d7c-90c3-8d4eb8839ed5}, !- Demand Side Inlet Node A
  {d7e0cd61-9e8f-499a-9fb1-9ec6d3a53380}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c548f20c-f1a1-49ea-b9a6-05ed8595f011}, !- Demand Mixer Name
  {e9102218-62ac-48ea-a7cb-00bbaad4cef4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b234caed-c053-4612-9491-d86716274ed6}, !- Handle
  Node 670,                               !- Name
  {e1d29135-da63-48dc-88e2-391d70cd6bdf}, !- Inlet Port
  {5f2e2533-0fe1-4cf3-bf71-c332d8e2f2a8}; !- Outlet Port

OS:Node,
  {eb96c373-3adb-41fb-ab8e-d4cd6a54fee8}, !- Handle
  Node 671,                               !- Name
  {9f30c52b-b95a-4a68-9d9b-b2f5d7477f6a}, !- Inlet Port
  {d7e0cd61-9e8f-499a-9fb1-9ec6d3a53380}; !- Outlet Port

OS:Connection,
  {e1d29135-da63-48dc-88e2-391d70cd6bdf}, !- Handle
  {8d725005-7edb-4dbd-89bf-a9310f9a8d95}, !- Source Object
  9,                                      !- Outlet Port
  {b234caed-c053-4612-9491-d86716274ed6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7e0cd61-9e8f-499a-9fb1-9ec6d3a53380}, !- Handle
  {eb96c373-3adb-41fb-ab8e-d4cd6a54fee8}, !- Source Object
  3,                                      !- Outlet Port
  {8d725005-7edb-4dbd-89bf-a9310f9a8d95}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1e805103-ad27-4193-a2ec-224d08cb6f5c}, !- Handle
  Node 672,                               !- Name
  {e4ff581e-9225-4d7c-90c3-8d4eb8839ed5}, !- Inlet Port
  {1b5c1177-4838-47d3-91c0-c6efa460af48}; !- Outlet Port

OS:Node,
  {46c9a7af-e0f9-4e5d-b360-bcf23ecc3e50}, !- Handle
  Node 673,                               !- Name
  {ed604c4d-868d-459a-a368-1c562ed7f8d4}, !- Inlet Port
  {a0f743ca-733d-474d-8a9d-80cc276b99e0}; !- Outlet Port

OS:Node,
  {771a61a5-355d-4208-b67c-c43b488399ce}, !- Handle
  Node 674,                               !- Name
  {5f1b67c8-1aa3-4e1f-a2e4-425b568d2a6c}, !- Inlet Port
  {8436afd4-352b-4f0b-b2d0-41f495420bf3}; !- Outlet Port

OS:Connection,
  {e4ff581e-9225-4d7c-90c3-8d4eb8839ed5}, !- Handle
  {8d725005-7edb-4dbd-89bf-a9310f9a8d95}, !- Source Object
  11,                                     !- Outlet Port
  {1e805103-ad27-4193-a2ec-224d08cb6f5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0f743ca-733d-474d-8a9d-80cc276b99e0}, !- Handle
  {46c9a7af-e0f9-4e5d-b360-bcf23ecc3e50}, !- Source Object
  3,                                      !- Outlet Port
  {8d725005-7edb-4dbd-89bf-a9310f9a8d95}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e9102218-62ac-48ea-a7cb-00bbaad4cef4}, !- Handle
  Air Loop HVAC Zone Splitter 38,         !- Name
  {1b5c1177-4838-47d3-91c0-c6efa460af48}, !- Inlet Node Name
  {75ec9069-f8e9-4679-bdab-3130fced387f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c548f20c-f1a1-49ea-b9a6-05ed8595f011}, !- Handle
  Air Loop HVAC Zone Mixer 38,            !- Name
  {ed604c4d-868d-459a-a368-1c562ed7f8d4}, !- Outlet Node Name
  {0b5e7b52-bdaf-4b9e-a95e-c96757730470}; !- Inlet Node Name 1

OS:Connection,
  {1b5c1177-4838-47d3-91c0-c6efa460af48}, !- Handle
  {1e805103-ad27-4193-a2ec-224d08cb6f5c}, !- Source Object
  3,                                      !- Outlet Port
  {e9102218-62ac-48ea-a7cb-00bbaad4cef4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed604c4d-868d-459a-a368-1c562ed7f8d4}, !- Handle
  {c548f20c-f1a1-49ea-b9a6-05ed8595f011}, !- Source Object
  2,                                      !- Outlet Port
  {46c9a7af-e0f9-4e5d-b360-bcf23ecc3e50}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4e52e255-0d0e-4817-a6d9-4d8d11190347}, !- Handle
  {8d725005-7edb-4dbd-89bf-a9310f9a8d95}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {540233f8-2b78-413c-bae8-49b6ab57a86e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 37, !- Name
  {af30afda-837b-4f64-8240-9e8f2c5140ab}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {62e26309-61c9-4e6d-aab2-5764f442bb29}, !- Handle
  Fan Constant Volume 38,                 !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6d6d25b9-00d3-4f8c-9850-2d678171bc08}, !- Air Inlet Node Name
  {9f30c52b-b95a-4a68-9d9b-b2f5d7477f6a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {5e8583d2-bf99-4f55-bbdc-d70fa5599583}, !- Handle
  CoilCoolingDXSingleSpeed_dx 37 16kBtu/hr 14.0SEER, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {dab242c6-3364-4679-8dc0-1f40758f420d}, !- Air Inlet Node Name
  {d569c4e0-be44-4182-8e91-e63c7cea190d}, !- Air Outlet Node Name
  {5a07e641-4f3d-4053-82ab-ea3474d32155}, !- Total Cooling Capacity Function of Temperature Curve Name
  {218a3048-a852-41fc-9446-7c08d55f8b6c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2f96fd9f-99cb-4a2e-bf6d-10d8bf928ade}, !- Energy Input Ratio Function of Temperature Curve Name
  {014dd988-2ecb-47de-a521-dbdfebb6d4e5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8ff5696b-1156-4df7-9d09-97fb2d331cf8}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {51cd0b1a-8808-4274-9425-9977e43fe979}, !- Handle
  Curve Biquadratic 75,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8506f76d-eff7-46c1-bf03-b92bb1e09be1}, !- Handle
  Curve Quadratic 111,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e4b5cc48-1111-4147-a133-3fe2c4c52c49}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b9a44680-6fcc-46fe-acbe-cdb964b7bfbd}, !- Handle
  Curve Quadratic 112,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ace91b21-d426-4cdf-a2bb-96ddb65f3a90}, !- Handle
  Curve Quadratic 113,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {7ab55f73-f1b1-4526-b260-fa434ccdada5}, !- Handle
  Coil Heating Gas 38,                    !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {8745b604-a832-413f-b2ef-f722c27fc963}, !- Air Inlet Node Name
  {c4039964-cef8-49b4-9d7c-37fceb75d5b6}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {ec23a8e3-5be0-4d2d-b16d-5dcf76902408}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {8d6c1e48-0fe6-46ef-b975-d9a85bb02eb7}, !- Handle
  Controller Outdoor Air 38,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6fb24d39-d6e2-4ca3-bc5f-5a793a0c8ea8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {39c5ee58-9a84-4c3c-8234-bc5c8d6c9776}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {39c5ee58-9a84-4c3c-8234-bc5c8d6c9776}, !- Handle
  Controller Mechanical Ventilation 38,   !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0164a526-5fb6-4b01-af22-2265244f8ac5}, !- Handle
  Air Loop HVAC Outdoor Air System 38,    !- Name
  {8d6c1e48-0fe6-46ef-b975-d9a85bb02eb7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2916420d-97f5-446d-88fd-f1ef71fc1eff}, !- Mixed Air Node Name
  {857c22f0-9389-4432-9908-c7daae2b8eb8}, !- Outdoor Air Stream Node Name
  {72b36850-f77f-481d-9b63-6c9c821ef006}, !- Relief Air Stream Node Name
  {5f2e2533-0fe1-4cf3-bf71-c332d8e2f2a8}; !- Return Air Stream Node Name

OS:Node,
  {1ff0e290-7b98-423b-8d1c-e2bb25990f82}, !- Handle
  Node 675,                               !- Name
  ,                                       !- Inlet Port
  {5876acb3-e45d-4c47-b503-dbd56142b070}; !- Outlet Port

OS:Node,
  {546a938b-b8bb-4491-925a-dbfa255190b2}, !- Handle
  Node 676,                               !- Name
  {8de88f2c-96ae-461f-8410-351ba695841c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f30c52b-b95a-4a68-9d9b-b2f5d7477f6a}, !- Handle
  {62e26309-61c9-4e6d-aab2-5764f442bb29}, !- Source Object
  9,                                      !- Outlet Port
  {eb96c373-3adb-41fb-ab8e-d4cd6a54fee8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e79f401-7ed8-4701-8732-5f8280abbfcd}, !- Handle
  Node 677,                               !- Name
  {c4039964-cef8-49b4-9d7c-37fceb75d5b6}, !- Inlet Port
  {6d6d25b9-00d3-4f8c-9850-2d678171bc08}; !- Outlet Port

OS:Connection,
  {c4039964-cef8-49b4-9d7c-37fceb75d5b6}, !- Handle
  {7ab55f73-f1b1-4526-b260-fa434ccdada5}, !- Source Object
  6,                                      !- Outlet Port
  {9e79f401-7ed8-4701-8732-5f8280abbfcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d6d25b9-00d3-4f8c-9850-2d678171bc08}, !- Handle
  {9e79f401-7ed8-4701-8732-5f8280abbfcd}, !- Source Object
  3,                                      !- Outlet Port
  {62e26309-61c9-4e6d-aab2-5764f442bb29}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {26192525-7e2e-4be1-91d5-b9d0f1846550}, !- Handle
  Node 678,                               !- Name
  {d569c4e0-be44-4182-8e91-e63c7cea190d}, !- Inlet Port
  {8745b604-a832-413f-b2ef-f722c27fc963}; !- Outlet Port

OS:Connection,
  {d569c4e0-be44-4182-8e91-e63c7cea190d}, !- Handle
  {5e8583d2-bf99-4f55-bbdc-d70fa5599583}, !- Source Object
  9,                                      !- Outlet Port
  {26192525-7e2e-4be1-91d5-b9d0f1846550}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8745b604-a832-413f-b2ef-f722c27fc963}, !- Handle
  {26192525-7e2e-4be1-91d5-b9d0f1846550}, !- Source Object
  3,                                      !- Outlet Port
  {7ab55f73-f1b1-4526-b260-fa434ccdada5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d6e0db73-6526-4a2f-8507-a7171d938c3c}, !- Handle
  Node 679,                               !- Name
  {2916420d-97f5-446d-88fd-f1ef71fc1eff}, !- Inlet Port
  {dab242c6-3364-4679-8dc0-1f40758f420d}; !- Outlet Port

OS:Connection,
  {5f2e2533-0fe1-4cf3-bf71-c332d8e2f2a8}, !- Handle
  {b234caed-c053-4612-9491-d86716274ed6}, !- Source Object
  3,                                      !- Outlet Port
  {0164a526-5fb6-4b01-af22-2265244f8ac5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2916420d-97f5-446d-88fd-f1ef71fc1eff}, !- Handle
  {0164a526-5fb6-4b01-af22-2265244f8ac5}, !- Source Object
  5,                                      !- Outlet Port
  {d6e0db73-6526-4a2f-8507-a7171d938c3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dab242c6-3364-4679-8dc0-1f40758f420d}, !- Handle
  {d6e0db73-6526-4a2f-8507-a7171d938c3c}, !- Source Object
  3,                                      !- Outlet Port
  {5e8583d2-bf99-4f55-bbdc-d70fa5599583}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {3e5703e9-7f2e-4085-8ebf-2904bdf7ef06}, !- Handle
  Setpoint Manager Single Zone Reheat 38, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {98c88084-4278-4121-b825-d3292922c754}, !- Control Zone Name
  {eb96c373-3adb-41fb-ab8e-d4cd6a54fee8}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {28460513-6ad1-46ef-9194-c460c1f2780b}, !- Handle
  Coil Heating Water Baseboard 51,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {efec506f-30b4-4d5a-a0a7-d9291417af19}, !- Water Inlet Node Name
  {26e86b81-2aea-40c2-b5fd-ca353aec73b6}; !- Water Outlet Node Name

OS:Node,
  {22a1dd6c-7366-4dd2-ac73-a9447790803c}, !- Handle
  Node 680,                               !- Name
  {3c1e323c-8482-47d2-8ffc-56d7ce74b7a9}, !- Inlet Port
  {efec506f-30b4-4d5a-a0a7-d9291417af19}; !- Outlet Port

OS:Connection,
  {3c1e323c-8482-47d2-8ffc-56d7ce74b7a9}, !- Handle
  {7e5f0ce2-b669-4be9-a5a9-fbad9829ba43}, !- Source Object
  53,                                     !- Outlet Port
  {22a1dd6c-7366-4dd2-ac73-a9447790803c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {65522514-a180-45d4-b8a7-b6ea08410792}, !- Handle
  Node 681,                               !- Name
  {26e86b81-2aea-40c2-b5fd-ca353aec73b6}, !- Inlet Port
  {fd26f48f-190f-4491-8a36-24a4443794a5}; !- Outlet Port

OS:Connection,
  {efec506f-30b4-4d5a-a0a7-d9291417af19}, !- Handle
  {22a1dd6c-7366-4dd2-ac73-a9447790803c}, !- Source Object
  3,                                      !- Outlet Port
  {28460513-6ad1-46ef-9194-c460c1f2780b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {26e86b81-2aea-40c2-b5fd-ca353aec73b6}, !- Handle
  {28460513-6ad1-46ef-9194-c460c1f2780b}, !- Source Object
  10,                                     !- Outlet Port
  {65522514-a180-45d4-b8a7-b6ea08410792}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd26f48f-190f-4491-8a36-24a4443794a5}, !- Handle
  {65522514-a180-45d4-b8a7-b6ea08410792}, !- Source Object
  3,                                      !- Outlet Port
  {29487c70-d6ba-47dc-8bd0-724c12c7ae18}, !- Target Object
  53;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0bee5e60-0ec2-4970-a903-7b666de34d2b}, !- Handle
  Zone HVAC Baseboard Convective Water 51, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {28460513-6ad1-46ef-9194-c460c1f2780b}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d4ec1637-2ab1-4dbe-a9a5-5020b5bcb145}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 51, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {a1f22095-27b3-4973-aeeb-9c4f7bd0b994}, !- Air Inlet Node Name
  {5f1b67c8-1aa3-4e1f-a2e4-425b568d2a6c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {146ffd83-c6c3-4e56-a852-b1841900ca33}, !- Handle
  Node 682,                               !- Name
  {a1e53a5c-8971-418e-9cfa-1380cb90138b}, !- Inlet Port
  {0b5e7b52-bdaf-4b9e-a95e-c96757730470}; !- Outlet Port

OS:Connection,
  {8436afd4-352b-4f0b-b2d0-41f495420bf3}, !- Handle
  {771a61a5-355d-4208-b67c-c43b488399ce}, !- Source Object
  3,                                      !- Outlet Port
  {249af791-b95c-4e61-8259-e5b8138b9b51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1e53a5c-8971-418e-9cfa-1380cb90138b}, !- Handle
  {419840a4-5517-4fbc-8a39-c70c2474b012}, !- Source Object
  2,                                      !- Outlet Port
  {146ffd83-c6c3-4e56-a852-b1841900ca33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b5e7b52-bdaf-4b9e-a95e-c96757730470}, !- Handle
  {146ffd83-c6c3-4e56-a852-b1841900ca33}, !- Source Object
  3,                                      !- Outlet Port
  {c548f20c-f1a1-49ea-b9a6-05ed8595f011}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0d3bfdea-3480-48eb-9e2f-26e46ccce491}, !- Handle
  Node 683,                               !- Name
  {75ec9069-f8e9-4679-bdab-3130fced387f}, !- Inlet Port
  {a1f22095-27b3-4973-aeeb-9c4f7bd0b994}; !- Outlet Port

OS:Connection,
  {75ec9069-f8e9-4679-bdab-3130fced387f}, !- Handle
  {e9102218-62ac-48ea-a7cb-00bbaad4cef4}, !- Source Object
  3,                                      !- Outlet Port
  {0d3bfdea-3480-48eb-9e2f-26e46ccce491}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1f22095-27b3-4973-aeeb-9c4f7bd0b994}, !- Handle
  {0d3bfdea-3480-48eb-9e2f-26e46ccce491}, !- Source Object
  3,                                      !- Outlet Port
  {d4ec1637-2ab1-4dbe-a9a5-5020b5bcb145}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f1b67c8-1aa3-4e1f-a2e4-425b568d2a6c}, !- Handle
  {d4ec1637-2ab1-4dbe-a9a5-5020b5bcb145}, !- Source Object
  4,                                      !- Outlet Port
  {771a61a5-355d-4208-b67c-c43b488399ce}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {39ebcd66-c1fb-4a95-a49b-49f6429f13cb}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 37, !- Name
  ,                                       !- Controller List Name
  {d71680b4-d9f5-479a-84bf-1b8643a7de1b}, !- Availability Schedule
  {c498fc2c-23e9-4cf9-95ca-b7d76b0cc8fc}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2be7e8a3-ebfd-4a0e-968a-c409880abae6}, !- Supply Side Inlet Node Name
  {f8287f7f-7766-4e30-be5b-3302cf4774b1}, !- Demand Side Outlet Node Name
  {a3ea974b-92a5-41d8-926c-e2387c01a38d}, !- Demand Side Inlet Node A
  {d09f942e-3a9f-46c0-9497-c04693602ee4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c8fdea87-f2ef-4d97-846e-95620f526083}, !- Demand Mixer Name
  {692bf42a-532d-4316-a26d-facabe0d5281}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4eda4b1e-fbf4-4924-9f30-1b92d1a357ac}, !- Handle
  Node 684,                               !- Name
  {2be7e8a3-ebfd-4a0e-968a-c409880abae6}, !- Inlet Port
  {97c57404-3210-4f86-b62c-334e1764f01c}; !- Outlet Port

OS:Node,
  {cb30688f-17df-4729-9444-fd5f7ba08044}, !- Handle
  Node 685,                               !- Name
  {e3229bb2-b22d-4d09-be44-0ea370f10e11}, !- Inlet Port
  {d09f942e-3a9f-46c0-9497-c04693602ee4}; !- Outlet Port

OS:Connection,
  {2be7e8a3-ebfd-4a0e-968a-c409880abae6}, !- Handle
  {39ebcd66-c1fb-4a95-a49b-49f6429f13cb}, !- Source Object
  9,                                      !- Outlet Port
  {4eda4b1e-fbf4-4924-9f30-1b92d1a357ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d09f942e-3a9f-46c0-9497-c04693602ee4}, !- Handle
  {cb30688f-17df-4729-9444-fd5f7ba08044}, !- Source Object
  3,                                      !- Outlet Port
  {39ebcd66-c1fb-4a95-a49b-49f6429f13cb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e39ad8e9-74cf-48a0-b1c4-09ddf891992d}, !- Handle
  Node 686,                               !- Name
  {a3ea974b-92a5-41d8-926c-e2387c01a38d}, !- Inlet Port
  {a2392ed5-b1ec-4ade-8050-bf0bfe8f77d1}; !- Outlet Port

OS:Node,
  {79781277-083d-4425-a2d1-4eb52bbefc4e}, !- Handle
  Node 687,                               !- Name
  {aa0923ab-6339-4834-a7e7-e0263a7e6e0d}, !- Inlet Port
  {f8287f7f-7766-4e30-be5b-3302cf4774b1}; !- Outlet Port

OS:Node,
  {ef73e36d-3d69-4194-aab0-4e91501456a2}, !- Handle
  Node 688,                               !- Name
  {e6983974-4444-45e9-9616-03bc101d6c17}, !- Inlet Port
  {a5ed2aa1-4cc4-4ae1-b52f-e97df784dcc6}; !- Outlet Port

OS:Connection,
  {a3ea974b-92a5-41d8-926c-e2387c01a38d}, !- Handle
  {39ebcd66-c1fb-4a95-a49b-49f6429f13cb}, !- Source Object
  11,                                     !- Outlet Port
  {e39ad8e9-74cf-48a0-b1c4-09ddf891992d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8287f7f-7766-4e30-be5b-3302cf4774b1}, !- Handle
  {79781277-083d-4425-a2d1-4eb52bbefc4e}, !- Source Object
  3,                                      !- Outlet Port
  {39ebcd66-c1fb-4a95-a49b-49f6429f13cb}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {692bf42a-532d-4316-a26d-facabe0d5281}, !- Handle
  Air Loop HVAC Zone Splitter 39,         !- Name
  {a2392ed5-b1ec-4ade-8050-bf0bfe8f77d1}, !- Inlet Node Name
  {2648fa2b-f5e7-46ef-809f-0a4b3e969eae}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c8fdea87-f2ef-4d97-846e-95620f526083}, !- Handle
  Air Loop HVAC Zone Mixer 39,            !- Name
  {aa0923ab-6339-4834-a7e7-e0263a7e6e0d}, !- Outlet Node Name
  {a51216f5-5d2a-4475-a872-01eeaad79553}; !- Inlet Node Name 1

OS:Connection,
  {a2392ed5-b1ec-4ade-8050-bf0bfe8f77d1}, !- Handle
  {e39ad8e9-74cf-48a0-b1c4-09ddf891992d}, !- Source Object
  3,                                      !- Outlet Port
  {692bf42a-532d-4316-a26d-facabe0d5281}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa0923ab-6339-4834-a7e7-e0263a7e6e0d}, !- Handle
  {c8fdea87-f2ef-4d97-846e-95620f526083}, !- Source Object
  2,                                      !- Outlet Port
  {79781277-083d-4425-a2d1-4eb52bbefc4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {401c14b1-b7e5-46b6-a823-5dfd0b42b6b0}, !- Handle
  {39ebcd66-c1fb-4a95-a49b-49f6429f13cb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c498fc2c-23e9-4cf9-95ca-b7d76b0cc8fc}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 38, !- Name
  {b74524ee-540a-4884-8ca7-95901f29d166}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {5dca00ab-b7f1-4d8b-9a1f-b270afb7b436}, !- Handle
  Fan Constant Volume 39,                 !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f1d30973-2286-4a87-be0a-5d0f2af74160}, !- Air Inlet Node Name
  {e3229bb2-b22d-4d09-be44-0ea370f10e11}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {9849db52-119f-4e53-9412-bf1359bc9017}, !- Handle
  CoilCoolingDXSingleSpeed_dx 38 8kBtu/hr 14.0SEER, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a0e3ef34-34c5-4354-9697-fb8eb8bce8e8}, !- Air Inlet Node Name
  {244a232a-080e-4dea-a7fc-7dba97a0dbf4}, !- Air Outlet Node Name
  {5a07e641-4f3d-4053-82ab-ea3474d32155}, !- Total Cooling Capacity Function of Temperature Curve Name
  {218a3048-a852-41fc-9446-7c08d55f8b6c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2f96fd9f-99cb-4a2e-bf6d-10d8bf928ade}, !- Energy Input Ratio Function of Temperature Curve Name
  {014dd988-2ecb-47de-a521-dbdfebb6d4e5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8ff5696b-1156-4df7-9d09-97fb2d331cf8}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {506c752e-d8d6-4beb-84f6-3578dfdfa265}, !- Handle
  Curve Biquadratic 77,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {11905326-12b6-4911-8dd6-050bbfdd88e1}, !- Handle
  Curve Quadratic 114,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {34b9ff3b-844c-4a0c-83ed-55f9c0b35c10}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b8ea1bff-b36d-4679-a00f-273904a39d21}, !- Handle
  Curve Quadratic 115,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a79f2afb-8249-411e-9c2a-6aa01ba71352}, !- Handle
  Curve Quadratic 116,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {912dce1d-a2e2-487e-bca5-23edd5577599}, !- Handle
  Coil Heating Gas 39,                    !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {5b6ba668-45ef-4301-8ce9-974f4c424417}, !- Air Inlet Node Name
  {53136579-f1f8-4a31-a7db-dfee9e327d32}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {ec23a8e3-5be0-4d2d-b16d-5dcf76902408}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {e4a92701-0e4c-47bb-a87d-746d99525730}, !- Handle
  Controller Outdoor Air 39,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d71680b4-d9f5-479a-84bf-1b8643a7de1b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ee52311f-c85d-4fa6-a465-28bece996e9c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ee52311f-c85d-4fa6-a465-28bece996e9c}, !- Handle
  Controller Mechanical Ventilation 39,   !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7b9d6343-0d67-41a4-9985-fa8f8e98757e}, !- Handle
  Air Loop HVAC Outdoor Air System 39,    !- Name
  {e4a92701-0e4c-47bb-a87d-746d99525730}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2fdc8c17-c104-4672-81ec-89f4b7c59fa5}, !- Mixed Air Node Name
  {8347bb38-06d8-462e-966c-9c9bf5537796}, !- Outdoor Air Stream Node Name
  {d2207ed1-d761-4fa1-a758-cf76f29a0c52}, !- Relief Air Stream Node Name
  {97c57404-3210-4f86-b62c-334e1764f01c}; !- Return Air Stream Node Name

OS:Node,
  {ad174640-6863-4739-8c37-d4ea4055696c}, !- Handle
  Node 689,                               !- Name
  ,                                       !- Inlet Port
  {eb97b728-a419-4a1a-9d63-176437387913}; !- Outlet Port

OS:Node,
  {c260023c-f324-43d4-9615-0ce7aa7da8de}, !- Handle
  Node 690,                               !- Name
  {a1c8623f-67d5-496e-8251-06abf3ec6b6e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e3229bb2-b22d-4d09-be44-0ea370f10e11}, !- Handle
  {5dca00ab-b7f1-4d8b-9a1f-b270afb7b436}, !- Source Object
  9,                                      !- Outlet Port
  {cb30688f-17df-4729-9444-fd5f7ba08044}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8db81431-b4fd-467f-b607-28aecc25d67a}, !- Handle
  Node 691,                               !- Name
  {53136579-f1f8-4a31-a7db-dfee9e327d32}, !- Inlet Port
  {f1d30973-2286-4a87-be0a-5d0f2af74160}; !- Outlet Port

OS:Connection,
  {53136579-f1f8-4a31-a7db-dfee9e327d32}, !- Handle
  {912dce1d-a2e2-487e-bca5-23edd5577599}, !- Source Object
  6,                                      !- Outlet Port
  {8db81431-b4fd-467f-b607-28aecc25d67a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1d30973-2286-4a87-be0a-5d0f2af74160}, !- Handle
  {8db81431-b4fd-467f-b607-28aecc25d67a}, !- Source Object
  3,                                      !- Outlet Port
  {5dca00ab-b7f1-4d8b-9a1f-b270afb7b436}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {463b3b1e-8ff6-4473-865b-a65968816290}, !- Handle
  Node 692,                               !- Name
  {244a232a-080e-4dea-a7fc-7dba97a0dbf4}, !- Inlet Port
  {5b6ba668-45ef-4301-8ce9-974f4c424417}; !- Outlet Port

OS:Connection,
  {244a232a-080e-4dea-a7fc-7dba97a0dbf4}, !- Handle
  {9849db52-119f-4e53-9412-bf1359bc9017}, !- Source Object
  9,                                      !- Outlet Port
  {463b3b1e-8ff6-4473-865b-a65968816290}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b6ba668-45ef-4301-8ce9-974f4c424417}, !- Handle
  {463b3b1e-8ff6-4473-865b-a65968816290}, !- Source Object
  3,                                      !- Outlet Port
  {912dce1d-a2e2-487e-bca5-23edd5577599}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {645059a7-02be-4096-beb3-923db0260f45}, !- Handle
  Node 693,                               !- Name
  {2fdc8c17-c104-4672-81ec-89f4b7c59fa5}, !- Inlet Port
  {a0e3ef34-34c5-4354-9697-fb8eb8bce8e8}; !- Outlet Port

OS:Connection,
  {97c57404-3210-4f86-b62c-334e1764f01c}, !- Handle
  {4eda4b1e-fbf4-4924-9f30-1b92d1a357ac}, !- Source Object
  3,                                      !- Outlet Port
  {7b9d6343-0d67-41a4-9985-fa8f8e98757e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2fdc8c17-c104-4672-81ec-89f4b7c59fa5}, !- Handle
  {7b9d6343-0d67-41a4-9985-fa8f8e98757e}, !- Source Object
  5,                                      !- Outlet Port
  {645059a7-02be-4096-beb3-923db0260f45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0e3ef34-34c5-4354-9697-fb8eb8bce8e8}, !- Handle
  {645059a7-02be-4096-beb3-923db0260f45}, !- Source Object
  3,                                      !- Outlet Port
  {9849db52-119f-4e53-9412-bf1359bc9017}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {41fa8ab1-1396-4410-af5c-581c6c6015c1}, !- Handle
  Setpoint Manager Single Zone Reheat 39, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {4dad05fa-6473-4172-b769-50249651d208}, !- Control Zone Name
  {cb30688f-17df-4729-9444-fd5f7ba08044}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {6acc9fea-388f-4d5b-b05e-4a63bf283ad0}, !- Handle
  Coil Heating Water Baseboard 52,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {07ea0fec-846c-45ab-b6fe-48c8c3b84354}, !- Water Inlet Node Name
  {d0a41034-16d3-418b-a358-4010d1994479}; !- Water Outlet Node Name

OS:Node,
  {9c3bf73b-7f04-4f8a-8dbd-c3ee76f0999c}, !- Handle
  Node 694,                               !- Name
  {10b243dc-ef5c-4160-acb5-845591629387}, !- Inlet Port
  {07ea0fec-846c-45ab-b6fe-48c8c3b84354}; !- Outlet Port

OS:Connection,
  {10b243dc-ef5c-4160-acb5-845591629387}, !- Handle
  {7e5f0ce2-b669-4be9-a5a9-fbad9829ba43}, !- Source Object
  54,                                     !- Outlet Port
  {9c3bf73b-7f04-4f8a-8dbd-c3ee76f0999c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {151d8b94-8c9e-413b-b6b8-c79380fdced5}, !- Handle
  Node 695,                               !- Name
  {d0a41034-16d3-418b-a358-4010d1994479}, !- Inlet Port
  {9e1388bb-b5ae-48ee-b8ae-8939cca65a6d}; !- Outlet Port

OS:Connection,
  {07ea0fec-846c-45ab-b6fe-48c8c3b84354}, !- Handle
  {9c3bf73b-7f04-4f8a-8dbd-c3ee76f0999c}, !- Source Object
  3,                                      !- Outlet Port
  {6acc9fea-388f-4d5b-b05e-4a63bf283ad0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d0a41034-16d3-418b-a358-4010d1994479}, !- Handle
  {6acc9fea-388f-4d5b-b05e-4a63bf283ad0}, !- Source Object
  10,                                     !- Outlet Port
  {151d8b94-8c9e-413b-b6b8-c79380fdced5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e1388bb-b5ae-48ee-b8ae-8939cca65a6d}, !- Handle
  {151d8b94-8c9e-413b-b6b8-c79380fdced5}, !- Source Object
  3,                                      !- Outlet Port
  {29487c70-d6ba-47dc-8bd0-724c12c7ae18}, !- Target Object
  54;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {57c9fb9c-a893-4c23-81b6-4d7377c975fa}, !- Handle
  Zone HVAC Baseboard Convective Water 52, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {6acc9fea-388f-4d5b-b05e-4a63bf283ad0}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b4ff7c22-5224-49a9-82a5-e142831e09b6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 52, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {624000d7-a3fa-4bf5-b974-3b68470fb8d3}, !- Air Inlet Node Name
  {e6983974-4444-45e9-9616-03bc101d6c17}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {94d3859a-9314-4d9e-a931-6301e37c5941}, !- Handle
  Node 696,                               !- Name
  {f7e9772e-2eaf-4faf-9ace-d87124e617ae}, !- Inlet Port
  {a51216f5-5d2a-4475-a872-01eeaad79553}; !- Outlet Port

OS:Connection,
  {a5ed2aa1-4cc4-4ae1-b52f-e97df784dcc6}, !- Handle
  {ef73e36d-3d69-4194-aab0-4e91501456a2}, !- Source Object
  3,                                      !- Outlet Port
  {fd2f53eb-410b-40fb-867a-3cd0bd3689e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7e9772e-2eaf-4faf-9ace-d87124e617ae}, !- Handle
  {48f7693b-a2f0-43e2-bdc2-a97968c7bd42}, !- Source Object
  2,                                      !- Outlet Port
  {94d3859a-9314-4d9e-a931-6301e37c5941}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a51216f5-5d2a-4475-a872-01eeaad79553}, !- Handle
  {94d3859a-9314-4d9e-a931-6301e37c5941}, !- Source Object
  3,                                      !- Outlet Port
  {c8fdea87-f2ef-4d97-846e-95620f526083}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3731868a-d824-49cf-8584-a86bb59a314a}, !- Handle
  Node 697,                               !- Name
  {2648fa2b-f5e7-46ef-809f-0a4b3e969eae}, !- Inlet Port
  {624000d7-a3fa-4bf5-b974-3b68470fb8d3}; !- Outlet Port

OS:Connection,
  {2648fa2b-f5e7-46ef-809f-0a4b3e969eae}, !- Handle
  {692bf42a-532d-4316-a26d-facabe0d5281}, !- Source Object
  3,                                      !- Outlet Port
  {3731868a-d824-49cf-8584-a86bb59a314a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {624000d7-a3fa-4bf5-b974-3b68470fb8d3}, !- Handle
  {3731868a-d824-49cf-8584-a86bb59a314a}, !- Source Object
  3,                                      !- Outlet Port
  {b4ff7c22-5224-49a9-82a5-e142831e09b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e6983974-4444-45e9-9616-03bc101d6c17}, !- Handle
  {b4ff7c22-5224-49a9-82a5-e142831e09b6}, !- Source Object
  4,                                      !- Outlet Port
  {ef73e36d-3d69-4194-aab0-4e91501456a2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f4820bc2-8115-4631-b95c-595d8029c2be}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 38, !- Name
  ,                                       !- Controller List Name
  {151513e5-aa2c-420a-9dd4-73f67cd97f88}, !- Availability Schedule
  {03d6fd55-8988-43dc-8fe4-672f51b789ac}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0f8a0e50-4e7d-430f-96fd-49b6c83421a7}, !- Supply Side Inlet Node Name
  {f010a94d-3443-47ae-b892-66b8eb4324fb}, !- Demand Side Outlet Node Name
  {7e0b449b-07ad-466e-9b24-3b7e7c16e203}, !- Demand Side Inlet Node A
  {ebcedd01-5429-41a6-b78c-1574ceb4adaa}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dc2afa5a-953a-4f18-8160-ed04bfb00d7a}, !- Demand Mixer Name
  {38510a62-b722-4e5c-b99b-efbe8aca62ef}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {759557b6-a174-4293-aba9-5904556c97cb}, !- Handle
  Node 698,                               !- Name
  {0f8a0e50-4e7d-430f-96fd-49b6c83421a7}, !- Inlet Port
  {f9b08711-30c6-41e4-bc43-b3d252a38d26}; !- Outlet Port

OS:Node,
  {7f3f7951-acc6-4ac1-a51e-5a63137f219b}, !- Handle
  Node 699,                               !- Name
  {d2700d5d-c442-4d07-9102-e151339a93f6}, !- Inlet Port
  {ebcedd01-5429-41a6-b78c-1574ceb4adaa}; !- Outlet Port

OS:Connection,
  {0f8a0e50-4e7d-430f-96fd-49b6c83421a7}, !- Handle
  {f4820bc2-8115-4631-b95c-595d8029c2be}, !- Source Object
  9,                                      !- Outlet Port
  {759557b6-a174-4293-aba9-5904556c97cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebcedd01-5429-41a6-b78c-1574ceb4adaa}, !- Handle
  {7f3f7951-acc6-4ac1-a51e-5a63137f219b}, !- Source Object
  3,                                      !- Outlet Port
  {f4820bc2-8115-4631-b95c-595d8029c2be}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7aaba6e7-6940-4701-abf9-fe28cd84cf47}, !- Handle
  Node 700,                               !- Name
  {7e0b449b-07ad-466e-9b24-3b7e7c16e203}, !- Inlet Port
  {a73fb9e1-d925-494a-bb83-5d433fb094bd}; !- Outlet Port

OS:Node,
  {450d7553-df69-49f9-af52-5de6d43d8469}, !- Handle
  Node 701,                               !- Name
  {9c7421a3-ceb8-481d-ba38-806fd2be366a}, !- Inlet Port
  {f010a94d-3443-47ae-b892-66b8eb4324fb}; !- Outlet Port

OS:Node,
  {7b0204d2-523c-4e27-b7ea-12ce90e6edae}, !- Handle
  Node 702,                               !- Name
  {80442d2b-fbfe-4f6b-b7ef-b889520f912a}, !- Inlet Port
  {76ea9049-6486-4c7b-a145-2746bb2a6534}; !- Outlet Port

OS:Connection,
  {7e0b449b-07ad-466e-9b24-3b7e7c16e203}, !- Handle
  {f4820bc2-8115-4631-b95c-595d8029c2be}, !- Source Object
  11,                                     !- Outlet Port
  {7aaba6e7-6940-4701-abf9-fe28cd84cf47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f010a94d-3443-47ae-b892-66b8eb4324fb}, !- Handle
  {450d7553-df69-49f9-af52-5de6d43d8469}, !- Source Object
  3,                                      !- Outlet Port
  {f4820bc2-8115-4631-b95c-595d8029c2be}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {38510a62-b722-4e5c-b99b-efbe8aca62ef}, !- Handle
  Air Loop HVAC Zone Splitter 40,         !- Name
  {a73fb9e1-d925-494a-bb83-5d433fb094bd}, !- Inlet Node Name
  {1a943fb2-b450-4db6-b4bf-963ce150772f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {dc2afa5a-953a-4f18-8160-ed04bfb00d7a}, !- Handle
  Air Loop HVAC Zone Mixer 40,            !- Name
  {9c7421a3-ceb8-481d-ba38-806fd2be366a}, !- Outlet Node Name
  {bf6e1230-255d-4789-80e3-06b72114b2e1}; !- Inlet Node Name 1

OS:Connection,
  {a73fb9e1-d925-494a-bb83-5d433fb094bd}, !- Handle
  {7aaba6e7-6940-4701-abf9-fe28cd84cf47}, !- Source Object
  3,                                      !- Outlet Port
  {38510a62-b722-4e5c-b99b-efbe8aca62ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c7421a3-ceb8-481d-ba38-806fd2be366a}, !- Handle
  {dc2afa5a-953a-4f18-8160-ed04bfb00d7a}, !- Source Object
  2,                                      !- Outlet Port
  {450d7553-df69-49f9-af52-5de6d43d8469}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1e583465-9f4d-42ce-a513-6165a04169a4}, !- Handle
  {f4820bc2-8115-4631-b95c-595d8029c2be}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {03d6fd55-8988-43dc-8fe4-672f51b789ac}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 39, !- Name
  {4f243308-8030-416d-a5e7-d746dd0ed593}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {49da4060-87b4-434c-a297-8f7397a189f5}, !- Handle
  Fan Constant Volume 40,                 !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6c3b90fa-f8ad-4412-ba7e-854dffcab93b}, !- Air Inlet Node Name
  {d2700d5d-c442-4d07-9102-e151339a93f6}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {4b6203cc-8e76-4240-871d-66b560320bfe}, !- Handle
  CoilCoolingDXSingleSpeed_dx 39 100kBtu/hr 9.26EER, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.21949497909064,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {828d96ae-08f9-4751-9530-762757fb4c74}, !- Air Inlet Node Name
  {32ed1bd8-cfd9-4a4c-a57d-1b91e50f6ac1}, !- Air Outlet Node Name
  {5a07e641-4f3d-4053-82ab-ea3474d32155}, !- Total Cooling Capacity Function of Temperature Curve Name
  {218a3048-a852-41fc-9446-7c08d55f8b6c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2f96fd9f-99cb-4a2e-bf6d-10d8bf928ade}, !- Energy Input Ratio Function of Temperature Curve Name
  {014dd988-2ecb-47de-a521-dbdfebb6d4e5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8ff5696b-1156-4df7-9d09-97fb2d331cf8}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d8c20c4a-865c-4032-9297-851584ba0261}, !- Handle
  Curve Biquadratic 79,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fd72ff78-10c3-40f9-b9a0-2b258a97999f}, !- Handle
  Curve Quadratic 117,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0683a583-5f9c-4133-bcf5-0c6ca6b5f38f}, !- Handle
  Curve Biquadratic 80,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e0bed477-478b-4e87-9e84-35f592d2cb6f}, !- Handle
  Curve Quadratic 118,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4afa4d8e-f4ab-4ee7-94fa-9e53bcbae973}, !- Handle
  Curve Quadratic 119,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {f518fea4-64d6-4ede-8283-1ca087cdfc7e}, !- Handle
  Coil Heating Gas 40,                    !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {acc6ced6-1c89-4e9a-8661-2167b2a6ca40}, !- Air Inlet Node Name
  {a4875027-b9db-41a0-b832-1c1b4ff25431}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {ec23a8e3-5be0-4d2d-b16d-5dcf76902408}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {619dc645-efbb-4aaf-b774-26b49674c07d}, !- Handle
  Controller Outdoor Air 40,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {151513e5-aa2c-420a-9dd4-73f67cd97f88}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3ee837f1-149f-46d9-8439-23e4b2ddda60}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3ee837f1-149f-46d9-8439-23e4b2ddda60}, !- Handle
  Controller Mechanical Ventilation 40,   !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6c3bdbb6-e864-4d78-949a-a6ac59bac8e7}, !- Handle
  Air Loop HVAC Outdoor Air System 40,    !- Name
  {619dc645-efbb-4aaf-b774-26b49674c07d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {24b51e32-94d2-4881-bde7-5b8d6964949a}, !- Mixed Air Node Name
  {922f7bce-ecaa-43b3-8883-796c4d02013b}, !- Outdoor Air Stream Node Name
  {9bf9cff4-ffe6-4f66-945b-1c29744b78e4}, !- Relief Air Stream Node Name
  {f9b08711-30c6-41e4-bc43-b3d252a38d26}; !- Return Air Stream Node Name

OS:Node,
  {a8a0c0b8-f982-4710-b737-375b1de99343}, !- Handle
  Node 703,                               !- Name
  ,                                       !- Inlet Port
  {6ca01890-a2f7-47da-a7ad-e543a9a4ae3a}; !- Outlet Port

OS:Node,
  {cce0ccb2-d69a-47c7-961c-d3cde771f0f1}, !- Handle
  Node 704,                               !- Name
  {ee7c0169-a54c-4966-8558-5ab912a13b29}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2700d5d-c442-4d07-9102-e151339a93f6}, !- Handle
  {49da4060-87b4-434c-a297-8f7397a189f5}, !- Source Object
  9,                                      !- Outlet Port
  {7f3f7951-acc6-4ac1-a51e-5a63137f219b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3beb374-52a0-4a47-a9f2-90a3281abe41}, !- Handle
  Node 705,                               !- Name
  {a4875027-b9db-41a0-b832-1c1b4ff25431}, !- Inlet Port
  {6c3b90fa-f8ad-4412-ba7e-854dffcab93b}; !- Outlet Port

OS:Connection,
  {a4875027-b9db-41a0-b832-1c1b4ff25431}, !- Handle
  {f518fea4-64d6-4ede-8283-1ca087cdfc7e}, !- Source Object
  6,                                      !- Outlet Port
  {b3beb374-52a0-4a47-a9f2-90a3281abe41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c3b90fa-f8ad-4412-ba7e-854dffcab93b}, !- Handle
  {b3beb374-52a0-4a47-a9f2-90a3281abe41}, !- Source Object
  3,                                      !- Outlet Port
  {49da4060-87b4-434c-a297-8f7397a189f5}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {da2b934b-d57c-4fb1-9c9b-91e4abae7214}, !- Handle
  Node 706,                               !- Name
  {32ed1bd8-cfd9-4a4c-a57d-1b91e50f6ac1}, !- Inlet Port
  {acc6ced6-1c89-4e9a-8661-2167b2a6ca40}; !- Outlet Port

OS:Connection,
  {32ed1bd8-cfd9-4a4c-a57d-1b91e50f6ac1}, !- Handle
  {4b6203cc-8e76-4240-871d-66b560320bfe}, !- Source Object
  9,                                      !- Outlet Port
  {da2b934b-d57c-4fb1-9c9b-91e4abae7214}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acc6ced6-1c89-4e9a-8661-2167b2a6ca40}, !- Handle
  {da2b934b-d57c-4fb1-9c9b-91e4abae7214}, !- Source Object
  3,                                      !- Outlet Port
  {f518fea4-64d6-4ede-8283-1ca087cdfc7e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {fb64cd3a-4d27-4a39-ace3-8c7aa9f5fec5}, !- Handle
  Node 707,                               !- Name
  {24b51e32-94d2-4881-bde7-5b8d6964949a}, !- Inlet Port
  {828d96ae-08f9-4751-9530-762757fb4c74}; !- Outlet Port

OS:Connection,
  {f9b08711-30c6-41e4-bc43-b3d252a38d26}, !- Handle
  {759557b6-a174-4293-aba9-5904556c97cb}, !- Source Object
  3,                                      !- Outlet Port
  {6c3bdbb6-e864-4d78-949a-a6ac59bac8e7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {24b51e32-94d2-4881-bde7-5b8d6964949a}, !- Handle
  {6c3bdbb6-e864-4d78-949a-a6ac59bac8e7}, !- Source Object
  5,                                      !- Outlet Port
  {fb64cd3a-4d27-4a39-ace3-8c7aa9f5fec5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {828d96ae-08f9-4751-9530-762757fb4c74}, !- Handle
  {fb64cd3a-4d27-4a39-ace3-8c7aa9f5fec5}, !- Source Object
  3,                                      !- Outlet Port
  {4b6203cc-8e76-4240-871d-66b560320bfe}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {130e65b5-4c41-4dec-8957-a7802b9c9121}, !- Handle
  Setpoint Manager Single Zone Reheat 40, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {16962572-d4ac-4df9-ac62-6b7dbad47dfd}, !- Control Zone Name
  {7f3f7951-acc6-4ac1-a51e-5a63137f219b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {86a13fc2-cf78-4c65-8515-aa4d0e0331d5}, !- Handle
  Coil Heating Water Baseboard 53,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {492a0e40-eb9d-4850-bfe9-ef5b4d4fa54e}, !- Water Inlet Node Name
  {c84218c9-71db-4ea6-9af5-fe90a23c280e}; !- Water Outlet Node Name

OS:Node,
  {fa949e67-de5a-4a39-a8f7-4fad82245f21}, !- Handle
  Node 708,                               !- Name
  {ef18e4a7-68ea-4158-96cf-00c9a4dd7888}, !- Inlet Port
  {492a0e40-eb9d-4850-bfe9-ef5b4d4fa54e}; !- Outlet Port

OS:Connection,
  {ef18e4a7-68ea-4158-96cf-00c9a4dd7888}, !- Handle
  {7e5f0ce2-b669-4be9-a5a9-fbad9829ba43}, !- Source Object
  55,                                     !- Outlet Port
  {fa949e67-de5a-4a39-a8f7-4fad82245f21}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01356b78-652b-4f79-848f-8ad9418a6a9d}, !- Handle
  Node 709,                               !- Name
  {c84218c9-71db-4ea6-9af5-fe90a23c280e}, !- Inlet Port
  {9bf3fa13-cbb5-426d-8c20-3f9caf1702c5}; !- Outlet Port

OS:Connection,
  {492a0e40-eb9d-4850-bfe9-ef5b4d4fa54e}, !- Handle
  {fa949e67-de5a-4a39-a8f7-4fad82245f21}, !- Source Object
  3,                                      !- Outlet Port
  {86a13fc2-cf78-4c65-8515-aa4d0e0331d5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c84218c9-71db-4ea6-9af5-fe90a23c280e}, !- Handle
  {86a13fc2-cf78-4c65-8515-aa4d0e0331d5}, !- Source Object
  10,                                     !- Outlet Port
  {01356b78-652b-4f79-848f-8ad9418a6a9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bf3fa13-cbb5-426d-8c20-3f9caf1702c5}, !- Handle
  {01356b78-652b-4f79-848f-8ad9418a6a9d}, !- Source Object
  3,                                      !- Outlet Port
  {29487c70-d6ba-47dc-8bd0-724c12c7ae18}, !- Target Object
  55;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6eeee465-6995-4f7e-8e99-ee1c6192e22d}, !- Handle
  Zone HVAC Baseboard Convective Water 53, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {86a13fc2-cf78-4c65-8515-aa4d0e0331d5}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {15c708c2-ec92-4baa-8037-7876f46ec30d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 53, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {4936d4d4-5f2d-426f-90aa-f823c6db8022}, !- Air Inlet Node Name
  {80442d2b-fbfe-4f6b-b7ef-b889520f912a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7e11dc51-8f06-47c9-bde0-c2f8e8a2885e}, !- Handle
  Node 710,                               !- Name
  {a69ee3f3-fffb-44f7-9586-a471fc3890a6}, !- Inlet Port
  {bf6e1230-255d-4789-80e3-06b72114b2e1}; !- Outlet Port

OS:Connection,
  {76ea9049-6486-4c7b-a145-2746bb2a6534}, !- Handle
  {7b0204d2-523c-4e27-b7ea-12ce90e6edae}, !- Source Object
  3,                                      !- Outlet Port
  {41f9ab1b-7089-4f40-9df7-2a5967e62ad8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a69ee3f3-fffb-44f7-9586-a471fc3890a6}, !- Handle
  {f6145bb5-f3f5-4e9c-9592-e39c8ea59859}, !- Source Object
  2,                                      !- Outlet Port
  {7e11dc51-8f06-47c9-bde0-c2f8e8a2885e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf6e1230-255d-4789-80e3-06b72114b2e1}, !- Handle
  {7e11dc51-8f06-47c9-bde0-c2f8e8a2885e}, !- Source Object
  3,                                      !- Outlet Port
  {dc2afa5a-953a-4f18-8160-ed04bfb00d7a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6047ede8-23d1-4584-a5bb-5240849d6487}, !- Handle
  Node 711,                               !- Name
  {1a943fb2-b450-4db6-b4bf-963ce150772f}, !- Inlet Port
  {4936d4d4-5f2d-426f-90aa-f823c6db8022}; !- Outlet Port

OS:Connection,
  {1a943fb2-b450-4db6-b4bf-963ce150772f}, !- Handle
  {38510a62-b722-4e5c-b99b-efbe8aca62ef}, !- Source Object
  3,                                      !- Outlet Port
  {6047ede8-23d1-4584-a5bb-5240849d6487}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4936d4d4-5f2d-426f-90aa-f823c6db8022}, !- Handle
  {6047ede8-23d1-4584-a5bb-5240849d6487}, !- Source Object
  3,                                      !- Outlet Port
  {15c708c2-ec92-4baa-8037-7876f46ec30d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80442d2b-fbfe-4f6b-b7ef-b889520f912a}, !- Handle
  {15c708c2-ec92-4baa-8037-7876f46ec30d}, !- Source Object
  4,                                      !- Outlet Port
  {7b0204d2-523c-4e27-b7ea-12ce90e6edae}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {07894912-1b0d-45d0-97e0-7aa9c1fb01f3}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 39, !- Name
  ,                                       !- Controller List Name
  {6c488f93-4b3a-43a7-84e4-3194d9b46d8c}, !- Availability Schedule
  {031b9455-d3cc-4dd5-a6a0-e54604997ba4}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {27f0c299-c61f-4cc5-b196-d5da0015db0d}, !- Supply Side Inlet Node Name
  {c6807045-0791-40d5-96d8-82cef9bb6a9f}, !- Demand Side Outlet Node Name
  {e9324621-8834-4866-b05d-e84a70ddc202}, !- Demand Side Inlet Node A
  {5413a892-4794-4063-a8bf-aaf1c8f47ebf}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ebf95959-dfef-491e-9f2d-57626926564f}, !- Demand Mixer Name
  {96c18b50-6b53-4410-aa05-bd605f8b53a1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7d29986d-ee79-4c71-b966-8922db461183}, !- Handle
  Node 712,                               !- Name
  {27f0c299-c61f-4cc5-b196-d5da0015db0d}, !- Inlet Port
  {8613969a-0743-4b35-9fa5-fceb6548bd8d}; !- Outlet Port

OS:Node,
  {829cd6cf-4e61-4e04-a009-519eb099b8de}, !- Handle
  Node 713,                               !- Name
  {7e98d9d4-9ea9-4db7-a627-27155e76181a}, !- Inlet Port
  {5413a892-4794-4063-a8bf-aaf1c8f47ebf}; !- Outlet Port

OS:Connection,
  {27f0c299-c61f-4cc5-b196-d5da0015db0d}, !- Handle
  {07894912-1b0d-45d0-97e0-7aa9c1fb01f3}, !- Source Object
  9,                                      !- Outlet Port
  {7d29986d-ee79-4c71-b966-8922db461183}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5413a892-4794-4063-a8bf-aaf1c8f47ebf}, !- Handle
  {829cd6cf-4e61-4e04-a009-519eb099b8de}, !- Source Object
  3,                                      !- Outlet Port
  {07894912-1b0d-45d0-97e0-7aa9c1fb01f3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5a43d852-463e-44cf-bdda-b64030a52814}, !- Handle
  Node 714,                               !- Name
  {e9324621-8834-4866-b05d-e84a70ddc202}, !- Inlet Port
  {effd639c-665a-4740-b336-85683d792489}; !- Outlet Port

OS:Node,
  {53c803ea-edad-4f34-a8aa-3f65e5773e5b}, !- Handle
  Node 715,                               !- Name
  {bc9f53d7-2af5-44ed-9b89-6629833ddc37}, !- Inlet Port
  {c6807045-0791-40d5-96d8-82cef9bb6a9f}; !- Outlet Port

OS:Node,
  {2da071c1-a1f4-4f48-a5c4-0bc47207eefe}, !- Handle
  Node 716,                               !- Name
  {f74d0def-41da-4579-8916-57795e7ef93a}, !- Inlet Port
  {3bc75049-90e4-4353-820b-fe13431de5e3}; !- Outlet Port

OS:Connection,
  {e9324621-8834-4866-b05d-e84a70ddc202}, !- Handle
  {07894912-1b0d-45d0-97e0-7aa9c1fb01f3}, !- Source Object
  11,                                     !- Outlet Port
  {5a43d852-463e-44cf-bdda-b64030a52814}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6807045-0791-40d5-96d8-82cef9bb6a9f}, !- Handle
  {53c803ea-edad-4f34-a8aa-3f65e5773e5b}, !- Source Object
  3,                                      !- Outlet Port
  {07894912-1b0d-45d0-97e0-7aa9c1fb01f3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {96c18b50-6b53-4410-aa05-bd605f8b53a1}, !- Handle
  Air Loop HVAC Zone Splitter 41,         !- Name
  {effd639c-665a-4740-b336-85683d792489}, !- Inlet Node Name
  {f135301a-496c-46ae-bcba-cc1bea23c768}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ebf95959-dfef-491e-9f2d-57626926564f}, !- Handle
  Air Loop HVAC Zone Mixer 41,            !- Name
  {bc9f53d7-2af5-44ed-9b89-6629833ddc37}, !- Outlet Node Name
  {3a769904-a3ae-4447-9976-fcfa8e56fa3d}; !- Inlet Node Name 1

OS:Connection,
  {effd639c-665a-4740-b336-85683d792489}, !- Handle
  {5a43d852-463e-44cf-bdda-b64030a52814}, !- Source Object
  3,                                      !- Outlet Port
  {96c18b50-6b53-4410-aa05-bd605f8b53a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc9f53d7-2af5-44ed-9b89-6629833ddc37}, !- Handle
  {ebf95959-dfef-491e-9f2d-57626926564f}, !- Source Object
  2,                                      !- Outlet Port
  {53c803ea-edad-4f34-a8aa-3f65e5773e5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9d2a1fe3-b5e8-4fa9-9d83-820e91d9daf3}, !- Handle
  {07894912-1b0d-45d0-97e0-7aa9c1fb01f3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {031b9455-d3cc-4dd5-a6a0-e54604997ba4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 40, !- Name
  {e11fb383-c836-480b-b5f3-57540d1016cd}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {e8f038ff-e46c-4fa6-95f7-61c47018a300}, !- Handle
  Fan Constant Volume 41,                 !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {979523af-ae36-45f0-b1e6-d37c7feb7a81}, !- Air Inlet Node Name
  {7e98d9d4-9ea9-4db7-a627-27155e76181a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {262f8f47-c640-414f-93a5-b37b45a0d994}, !- Handle
  CoilCoolingDXSingleSpeed_dx 40 54kBtu/hr 14.0SEER, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {158cf8ce-b8c4-45c0-bdb8-4c0d965b0d77}, !- Air Inlet Node Name
  {532149ad-3acc-438c-ac94-9f127702d412}, !- Air Outlet Node Name
  {5a07e641-4f3d-4053-82ab-ea3474d32155}, !- Total Cooling Capacity Function of Temperature Curve Name
  {218a3048-a852-41fc-9446-7c08d55f8b6c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2f96fd9f-99cb-4a2e-bf6d-10d8bf928ade}, !- Energy Input Ratio Function of Temperature Curve Name
  {014dd988-2ecb-47de-a521-dbdfebb6d4e5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8ff5696b-1156-4df7-9d09-97fb2d331cf8}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {06e520f5-a837-4400-a934-5b7b02d4e3a1}, !- Handle
  Curve Biquadratic 81,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c087ef66-a505-4d21-ae37-488a1cfac1ca}, !- Handle
  Curve Quadratic 120,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {834b879f-1f9c-44d8-a77a-ae66f030bcb9}, !- Handle
  Curve Biquadratic 82,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9ece1861-2e5f-4e08-9522-54b23a67afa9}, !- Handle
  Curve Quadratic 121,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {06a81e7a-6a2b-4f03-b36a-478a4b6e0133}, !- Handle
  Curve Quadratic 122,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {2e89ff45-7b39-4a99-a7df-73c8a428c972}, !- Handle
  Coil Heating Gas 41,                    !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {0b107c0e-5d13-4147-bfc7-72d34c348140}, !- Air Inlet Node Name
  {eafbdfed-506c-48e8-87ff-cfbbdbc51b61}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {ec23a8e3-5be0-4d2d-b16d-5dcf76902408}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {d5393e82-578c-42ba-8437-a24e368d0b14}, !- Handle
  Controller Outdoor Air 41,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6c488f93-4b3a-43a7-84e4-3194d9b46d8c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {92cb145a-a592-4851-ae3b-043e6efffc70}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {92cb145a-a592-4851-ae3b-043e6efffc70}, !- Handle
  Controller Mechanical Ventilation 41,   !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cd9569f8-0b54-47fe-ba53-d85806760233}, !- Handle
  Air Loop HVAC Outdoor Air System 41,    !- Name
  {d5393e82-578c-42ba-8437-a24e368d0b14}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b749d550-dc1b-4623-9a57-a38dd2d270c8}, !- Mixed Air Node Name
  {1102858f-59cf-45eb-891b-334d4a7be868}, !- Outdoor Air Stream Node Name
  {db815725-530f-4b2e-8ac7-d5282f646b0b}, !- Relief Air Stream Node Name
  {8613969a-0743-4b35-9fa5-fceb6548bd8d}; !- Return Air Stream Node Name

OS:Node,
  {9e58c433-4d25-4101-b7e4-1fe3fe30043d}, !- Handle
  Node 717,                               !- Name
  ,                                       !- Inlet Port
  {f77a01f4-eb40-44e4-bdd1-ab479ac80acb}; !- Outlet Port

OS:Node,
  {2558c6df-f9af-4b8f-a11d-d6d16c1ca8ef}, !- Handle
  Node 718,                               !- Name
  {92901dad-3b6c-4a9d-b41f-cdb5363416fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e98d9d4-9ea9-4db7-a627-27155e76181a}, !- Handle
  {e8f038ff-e46c-4fa6-95f7-61c47018a300}, !- Source Object
  9,                                      !- Outlet Port
  {829cd6cf-4e61-4e04-a009-519eb099b8de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {018ce3cd-a564-4f7d-ae01-b36b38151275}, !- Handle
  Node 719,                               !- Name
  {eafbdfed-506c-48e8-87ff-cfbbdbc51b61}, !- Inlet Port
  {979523af-ae36-45f0-b1e6-d37c7feb7a81}; !- Outlet Port

OS:Connection,
  {eafbdfed-506c-48e8-87ff-cfbbdbc51b61}, !- Handle
  {2e89ff45-7b39-4a99-a7df-73c8a428c972}, !- Source Object
  6,                                      !- Outlet Port
  {018ce3cd-a564-4f7d-ae01-b36b38151275}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {979523af-ae36-45f0-b1e6-d37c7feb7a81}, !- Handle
  {018ce3cd-a564-4f7d-ae01-b36b38151275}, !- Source Object
  3,                                      !- Outlet Port
  {e8f038ff-e46c-4fa6-95f7-61c47018a300}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ba4f6bc2-1fa0-41fa-bc0e-233e68cc4d3f}, !- Handle
  Node 720,                               !- Name
  {532149ad-3acc-438c-ac94-9f127702d412}, !- Inlet Port
  {0b107c0e-5d13-4147-bfc7-72d34c348140}; !- Outlet Port

OS:Connection,
  {532149ad-3acc-438c-ac94-9f127702d412}, !- Handle
  {262f8f47-c640-414f-93a5-b37b45a0d994}, !- Source Object
  9,                                      !- Outlet Port
  {ba4f6bc2-1fa0-41fa-bc0e-233e68cc4d3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b107c0e-5d13-4147-bfc7-72d34c348140}, !- Handle
  {ba4f6bc2-1fa0-41fa-bc0e-233e68cc4d3f}, !- Source Object
  3,                                      !- Outlet Port
  {2e89ff45-7b39-4a99-a7df-73c8a428c972}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {44e332f6-5b25-4b86-bebe-b5ab8299a8a0}, !- Handle
  Node 721,                               !- Name
  {b749d550-dc1b-4623-9a57-a38dd2d270c8}, !- Inlet Port
  {158cf8ce-b8c4-45c0-bdb8-4c0d965b0d77}; !- Outlet Port

OS:Connection,
  {8613969a-0743-4b35-9fa5-fceb6548bd8d}, !- Handle
  {7d29986d-ee79-4c71-b966-8922db461183}, !- Source Object
  3,                                      !- Outlet Port
  {cd9569f8-0b54-47fe-ba53-d85806760233}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b749d550-dc1b-4623-9a57-a38dd2d270c8}, !- Handle
  {cd9569f8-0b54-47fe-ba53-d85806760233}, !- Source Object
  5,                                      !- Outlet Port
  {44e332f6-5b25-4b86-bebe-b5ab8299a8a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {158cf8ce-b8c4-45c0-bdb8-4c0d965b0d77}, !- Handle
  {44e332f6-5b25-4b86-bebe-b5ab8299a8a0}, !- Source Object
  3,                                      !- Outlet Port
  {262f8f47-c640-414f-93a5-b37b45a0d994}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {793c44ae-d2b2-4a9a-88de-14da6c7425b1}, !- Handle
  Setpoint Manager Single Zone Reheat 41, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {289628d8-0104-46c8-b94b-88cb81d44f7c}, !- Control Zone Name
  {829cd6cf-4e61-4e04-a009-519eb099b8de}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {2fa47490-43e3-491c-ba7d-656fea31ff76}, !- Handle
  Coil Heating Water Baseboard 54,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4dd67d2a-acfd-42a6-b67c-d2b50ce06faa}, !- Water Inlet Node Name
  {1a2b2da7-41c0-4f27-be6f-f55480e889c5}; !- Water Outlet Node Name

OS:Node,
  {7acc76de-1266-498d-b112-c278da307585}, !- Handle
  Node 722,                               !- Name
  {082fe967-ef6b-4a43-a943-eb2ae7468b7e}, !- Inlet Port
  {4dd67d2a-acfd-42a6-b67c-d2b50ce06faa}; !- Outlet Port

OS:Connection,
  {082fe967-ef6b-4a43-a943-eb2ae7468b7e}, !- Handle
  {7e5f0ce2-b669-4be9-a5a9-fbad9829ba43}, !- Source Object
  56,                                     !- Outlet Port
  {7acc76de-1266-498d-b112-c278da307585}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03670644-00e1-4bbb-88b5-5b8fded1a84f}, !- Handle
  Node 723,                               !- Name
  {1a2b2da7-41c0-4f27-be6f-f55480e889c5}, !- Inlet Port
  {a1b55d0f-434f-47ec-aa1e-70163179dcc4}; !- Outlet Port

OS:Connection,
  {4dd67d2a-acfd-42a6-b67c-d2b50ce06faa}, !- Handle
  {7acc76de-1266-498d-b112-c278da307585}, !- Source Object
  3,                                      !- Outlet Port
  {2fa47490-43e3-491c-ba7d-656fea31ff76}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1a2b2da7-41c0-4f27-be6f-f55480e889c5}, !- Handle
  {2fa47490-43e3-491c-ba7d-656fea31ff76}, !- Source Object
  10,                                     !- Outlet Port
  {03670644-00e1-4bbb-88b5-5b8fded1a84f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1b55d0f-434f-47ec-aa1e-70163179dcc4}, !- Handle
  {03670644-00e1-4bbb-88b5-5b8fded1a84f}, !- Source Object
  3,                                      !- Outlet Port
  {29487c70-d6ba-47dc-8bd0-724c12c7ae18}, !- Target Object
  56;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f5121e9f-d7d4-49cf-a83d-8c38e7223d56}, !- Handle
  Zone HVAC Baseboard Convective Water 54, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {2fa47490-43e3-491c-ba7d-656fea31ff76}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {11f24bda-0645-491a-8890-cd8eacd196bd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 54, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {b6aef92c-e924-4445-966b-bc4a2d8b266f}, !- Air Inlet Node Name
  {f74d0def-41da-4579-8916-57795e7ef93a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f4fb3be2-cc84-41cd-97e8-92c4d75c922d}, !- Handle
  Node 724,                               !- Name
  {0a867737-9298-439e-97a2-8aed5177dc40}, !- Inlet Port
  {3a769904-a3ae-4447-9976-fcfa8e56fa3d}; !- Outlet Port

OS:Connection,
  {3bc75049-90e4-4353-820b-fe13431de5e3}, !- Handle
  {2da071c1-a1f4-4f48-a5c4-0bc47207eefe}, !- Source Object
  3,                                      !- Outlet Port
  {76d906a4-332a-45f4-93ac-8fd81d2b6a4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a867737-9298-439e-97a2-8aed5177dc40}, !- Handle
  {12609ab3-09f1-49c0-8b41-a344ec14f3e0}, !- Source Object
  2,                                      !- Outlet Port
  {f4fb3be2-cc84-41cd-97e8-92c4d75c922d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a769904-a3ae-4447-9976-fcfa8e56fa3d}, !- Handle
  {f4fb3be2-cc84-41cd-97e8-92c4d75c922d}, !- Source Object
  3,                                      !- Outlet Port
  {ebf95959-dfef-491e-9f2d-57626926564f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6db14184-cc2b-4ded-9b04-e3661c94c35d}, !- Handle
  Node 725,                               !- Name
  {f135301a-496c-46ae-bcba-cc1bea23c768}, !- Inlet Port
  {b6aef92c-e924-4445-966b-bc4a2d8b266f}; !- Outlet Port

OS:Connection,
  {f135301a-496c-46ae-bcba-cc1bea23c768}, !- Handle
  {96c18b50-6b53-4410-aa05-bd605f8b53a1}, !- Source Object
  3,                                      !- Outlet Port
  {6db14184-cc2b-4ded-9b04-e3661c94c35d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6aef92c-e924-4445-966b-bc4a2d8b266f}, !- Handle
  {6db14184-cc2b-4ded-9b04-e3661c94c35d}, !- Source Object
  3,                                      !- Outlet Port
  {11f24bda-0645-491a-8890-cd8eacd196bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f74d0def-41da-4579-8916-57795e7ef93a}, !- Handle
  {11f24bda-0645-491a-8890-cd8eacd196bd}, !- Source Object
  4,                                      !- Outlet Port
  {2da071c1-a1f4-4f48-a5c4-0bc47207eefe}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ed8292e6-4550-4a70-b3f5-2a013215e49f}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 40, !- Name
  ,                                       !- Controller List Name
  {43d6909f-17ad-4980-9d1c-959f188c18cc}, !- Availability Schedule
  {5122068f-a5aa-4966-8207-23d69d11eb2e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c80d9c60-c3a0-453a-9562-031122e3936d}, !- Supply Side Inlet Node Name
  {080f5159-c3ac-4f95-b609-5fa15e26cfe0}, !- Demand Side Outlet Node Name
  {5bba24aa-98b4-43b4-9dda-b0adeb7552a4}, !- Demand Side Inlet Node A
  {079d8af6-044a-49e8-a79c-dee5bef9806e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b741e072-ea80-45fa-9301-81f7540a0ab5}, !- Demand Mixer Name
  {2e3d933d-21d8-4485-8fa7-53ee2c812450}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {45f434c0-602f-4018-a792-5a2acafe96a6}, !- Handle
  Node 726,                               !- Name
  {c80d9c60-c3a0-453a-9562-031122e3936d}, !- Inlet Port
  {8b39ab19-c0fb-4cf7-a6a4-a565d18d4646}; !- Outlet Port

OS:Node,
  {f6aaab3d-199d-4b43-a9ea-e89c8fde6fd8}, !- Handle
  Node 727,                               !- Name
  {901e701a-0015-4f62-b420-38bd8819c55a}, !- Inlet Port
  {079d8af6-044a-49e8-a79c-dee5bef9806e}; !- Outlet Port

OS:Connection,
  {c80d9c60-c3a0-453a-9562-031122e3936d}, !- Handle
  {ed8292e6-4550-4a70-b3f5-2a013215e49f}, !- Source Object
  9,                                      !- Outlet Port
  {45f434c0-602f-4018-a792-5a2acafe96a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {079d8af6-044a-49e8-a79c-dee5bef9806e}, !- Handle
  {f6aaab3d-199d-4b43-a9ea-e89c8fde6fd8}, !- Source Object
  3,                                      !- Outlet Port
  {ed8292e6-4550-4a70-b3f5-2a013215e49f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3b73d332-3552-4b46-a1c1-07536c0c846a}, !- Handle
  Node 728,                               !- Name
  {5bba24aa-98b4-43b4-9dda-b0adeb7552a4}, !- Inlet Port
  {cc6b2771-0e4f-43b6-9dc5-4288cb384a06}; !- Outlet Port

OS:Node,
  {e5b25a73-7fc4-4794-bf3b-d1f91e765173}, !- Handle
  Node 729,                               !- Name
  {7c154dad-ffd9-4054-a8ac-082d245c4449}, !- Inlet Port
  {080f5159-c3ac-4f95-b609-5fa15e26cfe0}; !- Outlet Port

OS:Node,
  {14002456-34c2-4b5f-b815-4413790f03d7}, !- Handle
  Node 730,                               !- Name
  {dbbf4637-141e-4a22-bd6e-84fe0289c97c}, !- Inlet Port
  {3a5f5888-4753-4da7-9008-5831529ae592}; !- Outlet Port

OS:Connection,
  {5bba24aa-98b4-43b4-9dda-b0adeb7552a4}, !- Handle
  {ed8292e6-4550-4a70-b3f5-2a013215e49f}, !- Source Object
  11,                                     !- Outlet Port
  {3b73d332-3552-4b46-a1c1-07536c0c846a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {080f5159-c3ac-4f95-b609-5fa15e26cfe0}, !- Handle
  {e5b25a73-7fc4-4794-bf3b-d1f91e765173}, !- Source Object
  3,                                      !- Outlet Port
  {ed8292e6-4550-4a70-b3f5-2a013215e49f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2e3d933d-21d8-4485-8fa7-53ee2c812450}, !- Handle
  Air Loop HVAC Zone Splitter 42,         !- Name
  {cc6b2771-0e4f-43b6-9dc5-4288cb384a06}, !- Inlet Node Name
  {d981ab19-3523-4557-a98e-c386d91eccdf}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b741e072-ea80-45fa-9301-81f7540a0ab5}, !- Handle
  Air Loop HVAC Zone Mixer 42,            !- Name
  {7c154dad-ffd9-4054-a8ac-082d245c4449}, !- Outlet Node Name
  {a05848b9-e817-4d98-90a6-29f2375d4599}; !- Inlet Node Name 1

OS:Connection,
  {cc6b2771-0e4f-43b6-9dc5-4288cb384a06}, !- Handle
  {3b73d332-3552-4b46-a1c1-07536c0c846a}, !- Source Object
  3,                                      !- Outlet Port
  {2e3d933d-21d8-4485-8fa7-53ee2c812450}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c154dad-ffd9-4054-a8ac-082d245c4449}, !- Handle
  {b741e072-ea80-45fa-9301-81f7540a0ab5}, !- Source Object
  2,                                      !- Outlet Port
  {e5b25a73-7fc4-4794-bf3b-d1f91e765173}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d0b5d097-a1a6-4793-af65-193cea8f93bf}, !- Handle
  {ed8292e6-4550-4a70-b3f5-2a013215e49f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5122068f-a5aa-4966-8207-23d69d11eb2e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 41, !- Name
  {8587dc6d-0ec8-485a-ba7b-d9cc22c8e296}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {01b8ff61-e822-4c53-bf67-c94ebe0a9a61}, !- Handle
  Fan Constant Volume 42,                 !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8d0763b8-6029-4df5-b05b-9cc967a7cd4d}, !- Air Inlet Node Name
  {901e701a-0015-4f62-b420-38bd8819c55a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {6c483cc1-bd65-45fc-be3c-9753acd4230f}, !- Handle
  CoilCoolingDXSingleSpeed_dx 41 35kBtu/hr 14.0SEER, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0c193731-fbf0-4340-bc82-40c3e3cd1912}, !- Air Inlet Node Name
  {83c8be34-4a02-4181-968a-e57aac93bd8b}, !- Air Outlet Node Name
  {5a07e641-4f3d-4053-82ab-ea3474d32155}, !- Total Cooling Capacity Function of Temperature Curve Name
  {218a3048-a852-41fc-9446-7c08d55f8b6c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2f96fd9f-99cb-4a2e-bf6d-10d8bf928ade}, !- Energy Input Ratio Function of Temperature Curve Name
  {014dd988-2ecb-47de-a521-dbdfebb6d4e5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8ff5696b-1156-4df7-9d09-97fb2d331cf8}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {94317df5-4490-459c-8725-f2b447783e92}, !- Handle
  Curve Biquadratic 83,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4ba36c45-c4f8-4c76-914b-e306539f14ce}, !- Handle
  Curve Quadratic 123,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {47ddf903-2e13-43dc-bd95-723c442fefed}, !- Handle
  Curve Biquadratic 84,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1eb0043a-9b56-4ac7-99f9-f1c0a9e29e81}, !- Handle
  Curve Quadratic 124,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {abfb3e0b-c6c9-476b-a076-6a8ec54fde84}, !- Handle
  Curve Quadratic 125,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {39a267b2-3fdf-48eb-843c-8291f0cf41f7}, !- Handle
  Coil Heating Gas 42,                    !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {74fd3ec7-d0f9-45e0-903c-99532f136733}, !- Air Inlet Node Name
  {4ba5a075-a07e-4f5e-add7-49d041b71816}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {ec23a8e3-5be0-4d2d-b16d-5dcf76902408}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {c9e9e9a8-cfe2-4b5e-a793-40a9ff96ba49}, !- Handle
  Controller Outdoor Air 42,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {43d6909f-17ad-4980-9d1c-959f188c18cc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {25fe79d5-12ac-493e-8d6b-2524cdc31eeb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {25fe79d5-12ac-493e-8d6b-2524cdc31eeb}, !- Handle
  Controller Mechanical Ventilation 42,   !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ed08a9ab-f057-4ddc-8236-8435a43571ab}, !- Handle
  Air Loop HVAC Outdoor Air System 42,    !- Name
  {c9e9e9a8-cfe2-4b5e-a793-40a9ff96ba49}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {85111aa1-c0dd-4e96-aaeb-fd6bae488b57}, !- Mixed Air Node Name
  {a136e9cc-7273-46dc-88d9-ab17ec15bf0b}, !- Outdoor Air Stream Node Name
  {22a3fb7b-d438-4d28-ab58-da6b2e0f9f39}, !- Relief Air Stream Node Name
  {8b39ab19-c0fb-4cf7-a6a4-a565d18d4646}; !- Return Air Stream Node Name

OS:Node,
  {1ff48309-59ec-4917-80d5-3373b36cac4c}, !- Handle
  Node 731,                               !- Name
  ,                                       !- Inlet Port
  {1693b34c-e7e1-4b59-a4fd-906bab089dd8}; !- Outlet Port

OS:Node,
  {bb4ec652-842a-41f0-870e-bf6d4e149f65}, !- Handle
  Node 732,                               !- Name
  {ba8dc3ab-6bf5-4003-92a3-09a2fc7b12bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {901e701a-0015-4f62-b420-38bd8819c55a}, !- Handle
  {01b8ff61-e822-4c53-bf67-c94ebe0a9a61}, !- Source Object
  9,                                      !- Outlet Port
  {f6aaab3d-199d-4b43-a9ea-e89c8fde6fd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1bc581d-758d-49d8-b87a-ecf713f32299}, !- Handle
  Node 733,                               !- Name
  {4ba5a075-a07e-4f5e-add7-49d041b71816}, !- Inlet Port
  {8d0763b8-6029-4df5-b05b-9cc967a7cd4d}; !- Outlet Port

OS:Connection,
  {4ba5a075-a07e-4f5e-add7-49d041b71816}, !- Handle
  {39a267b2-3fdf-48eb-843c-8291f0cf41f7}, !- Source Object
  6,                                      !- Outlet Port
  {d1bc581d-758d-49d8-b87a-ecf713f32299}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d0763b8-6029-4df5-b05b-9cc967a7cd4d}, !- Handle
  {d1bc581d-758d-49d8-b87a-ecf713f32299}, !- Source Object
  3,                                      !- Outlet Port
  {01b8ff61-e822-4c53-bf67-c94ebe0a9a61}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b1a6519e-0727-4f9b-bc5d-b1e18e0fa9b4}, !- Handle
  Node 734,                               !- Name
  {83c8be34-4a02-4181-968a-e57aac93bd8b}, !- Inlet Port
  {74fd3ec7-d0f9-45e0-903c-99532f136733}; !- Outlet Port

OS:Connection,
  {83c8be34-4a02-4181-968a-e57aac93bd8b}, !- Handle
  {6c483cc1-bd65-45fc-be3c-9753acd4230f}, !- Source Object
  9,                                      !- Outlet Port
  {b1a6519e-0727-4f9b-bc5d-b1e18e0fa9b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74fd3ec7-d0f9-45e0-903c-99532f136733}, !- Handle
  {b1a6519e-0727-4f9b-bc5d-b1e18e0fa9b4}, !- Source Object
  3,                                      !- Outlet Port
  {39a267b2-3fdf-48eb-843c-8291f0cf41f7}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1788b8a4-bd2a-40cb-9eb8-d5cbbd34cdcb}, !- Handle
  Node 735,                               !- Name
  {85111aa1-c0dd-4e96-aaeb-fd6bae488b57}, !- Inlet Port
  {0c193731-fbf0-4340-bc82-40c3e3cd1912}; !- Outlet Port

OS:Connection,
  {8b39ab19-c0fb-4cf7-a6a4-a565d18d4646}, !- Handle
  {45f434c0-602f-4018-a792-5a2acafe96a6}, !- Source Object
  3,                                      !- Outlet Port
  {ed08a9ab-f057-4ddc-8236-8435a43571ab}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {85111aa1-c0dd-4e96-aaeb-fd6bae488b57}, !- Handle
  {ed08a9ab-f057-4ddc-8236-8435a43571ab}, !- Source Object
  5,                                      !- Outlet Port
  {1788b8a4-bd2a-40cb-9eb8-d5cbbd34cdcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c193731-fbf0-4340-bc82-40c3e3cd1912}, !- Handle
  {1788b8a4-bd2a-40cb-9eb8-d5cbbd34cdcb}, !- Source Object
  3,                                      !- Outlet Port
  {6c483cc1-bd65-45fc-be3c-9753acd4230f}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {f427bef5-5119-4da5-9d1a-f420e2c2f0bd}, !- Handle
  Setpoint Manager Single Zone Reheat 42, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {b076f8ba-1b8e-4a54-bc9d-ccf1ebfc02d7}, !- Control Zone Name
  {f6aaab3d-199d-4b43-a9ea-e89c8fde6fd8}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {65982fa2-6b4b-42d5-85e1-682eb1f94fd3}, !- Handle
  Coil Heating Water Baseboard 55,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d79f6e02-a4bb-48c4-a013-562302a5d795}, !- Water Inlet Node Name
  {d13ec363-e20c-4c04-b17e-e9bc6c992a80}; !- Water Outlet Node Name

OS:Node,
  {8d22c629-29bc-45dd-8256-12537ee33220}, !- Handle
  Node 736,                               !- Name
  {b208606e-0f6e-4c39-9dfc-0e83fb64d4a1}, !- Inlet Port
  {d79f6e02-a4bb-48c4-a013-562302a5d795}; !- Outlet Port

OS:Connection,
  {b208606e-0f6e-4c39-9dfc-0e83fb64d4a1}, !- Handle
  {7e5f0ce2-b669-4be9-a5a9-fbad9829ba43}, !- Source Object
  57,                                     !- Outlet Port
  {8d22c629-29bc-45dd-8256-12537ee33220}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d6e0132-3712-41cd-a33f-5c0eac4bf15d}, !- Handle
  Node 737,                               !- Name
  {d13ec363-e20c-4c04-b17e-e9bc6c992a80}, !- Inlet Port
  {fe178f8d-f654-4ef1-9e8f-13b37d7ad638}; !- Outlet Port

OS:Connection,
  {d79f6e02-a4bb-48c4-a013-562302a5d795}, !- Handle
  {8d22c629-29bc-45dd-8256-12537ee33220}, !- Source Object
  3,                                      !- Outlet Port
  {65982fa2-6b4b-42d5-85e1-682eb1f94fd3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d13ec363-e20c-4c04-b17e-e9bc6c992a80}, !- Handle
  {65982fa2-6b4b-42d5-85e1-682eb1f94fd3}, !- Source Object
  10,                                     !- Outlet Port
  {8d6e0132-3712-41cd-a33f-5c0eac4bf15d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe178f8d-f654-4ef1-9e8f-13b37d7ad638}, !- Handle
  {8d6e0132-3712-41cd-a33f-5c0eac4bf15d}, !- Source Object
  3,                                      !- Outlet Port
  {29487c70-d6ba-47dc-8bd0-724c12c7ae18}, !- Target Object
  57;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {112b92e6-dc7c-40ee-a35a-c7efc38b749d}, !- Handle
  Zone HVAC Baseboard Convective Water 55, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {65982fa2-6b4b-42d5-85e1-682eb1f94fd3}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {58160853-6700-48a1-846e-2ad4b0d2e988}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 55, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {3499731d-2ef3-4886-a5ad-d3750853426a}, !- Air Inlet Node Name
  {dbbf4637-141e-4a22-bd6e-84fe0289c97c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {223f6083-2d99-4a6f-9bdd-033bc4e00450}, !- Handle
  Node 738,                               !- Name
  {550f34d8-edbc-4514-986d-71f53548112f}, !- Inlet Port
  {a05848b9-e817-4d98-90a6-29f2375d4599}; !- Outlet Port

OS:Connection,
  {3a5f5888-4753-4da7-9008-5831529ae592}, !- Handle
  {14002456-34c2-4b5f-b815-4413790f03d7}, !- Source Object
  3,                                      !- Outlet Port
  {34376100-869f-40af-ae9c-08b55ae2119b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {550f34d8-edbc-4514-986d-71f53548112f}, !- Handle
  {a5572532-e04c-48ad-a807-4eee361492db}, !- Source Object
  2,                                      !- Outlet Port
  {223f6083-2d99-4a6f-9bdd-033bc4e00450}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a05848b9-e817-4d98-90a6-29f2375d4599}, !- Handle
  {223f6083-2d99-4a6f-9bdd-033bc4e00450}, !- Source Object
  3,                                      !- Outlet Port
  {b741e072-ea80-45fa-9301-81f7540a0ab5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {380bc843-7b10-4545-9461-9e640ca771a7}, !- Handle
  Node 739,                               !- Name
  {d981ab19-3523-4557-a98e-c386d91eccdf}, !- Inlet Port
  {3499731d-2ef3-4886-a5ad-d3750853426a}; !- Outlet Port

OS:Connection,
  {d981ab19-3523-4557-a98e-c386d91eccdf}, !- Handle
  {2e3d933d-21d8-4485-8fa7-53ee2c812450}, !- Source Object
  3,                                      !- Outlet Port
  {380bc843-7b10-4545-9461-9e640ca771a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3499731d-2ef3-4886-a5ad-d3750853426a}, !- Handle
  {380bc843-7b10-4545-9461-9e640ca771a7}, !- Source Object
  3,                                      !- Outlet Port
  {58160853-6700-48a1-846e-2ad4b0d2e988}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dbbf4637-141e-4a22-bd6e-84fe0289c97c}, !- Handle
  {58160853-6700-48a1-846e-2ad4b0d2e988}, !- Source Object
  4,                                      !- Outlet Port
  {14002456-34c2-4b5f-b815-4413790f03d7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {dd02af64-2012-4686-83ed-9db382870254}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 41, !- Name
  ,                                       !- Controller List Name
  {bae2fb08-d11b-45fb-a316-db148a384f5b}, !- Availability Schedule
  {f267b335-0d20-4156-b196-9975b9e4f612}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {24b75fac-e4cf-4de6-b46f-de55523c2458}, !- Supply Side Inlet Node Name
  {9cb661ea-88be-469d-9375-47ac461689bc}, !- Demand Side Outlet Node Name
  {a4f87200-3569-450d-bf07-d9d7fb930496}, !- Demand Side Inlet Node A
  {a1213781-1004-4cea-814a-e8439ff264d6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {edf0fe8e-797f-4059-8360-05b5b494e3ad}, !- Demand Mixer Name
  {77231043-ba35-41a8-8170-8e4034a9e9ff}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5180fd85-c7b0-4dbc-9525-118bd172cbc3}, !- Handle
  Node 740,                               !- Name
  {24b75fac-e4cf-4de6-b46f-de55523c2458}, !- Inlet Port
  {17389e73-03bf-4712-ad3f-96d83cf7560f}; !- Outlet Port

OS:Node,
  {092810b8-e182-45fa-aab5-be2ff35a0694}, !- Handle
  Node 741,                               !- Name
  {786dd0a3-8d33-437f-bfcc-426527138201}, !- Inlet Port
  {a1213781-1004-4cea-814a-e8439ff264d6}; !- Outlet Port

OS:Connection,
  {24b75fac-e4cf-4de6-b46f-de55523c2458}, !- Handle
  {dd02af64-2012-4686-83ed-9db382870254}, !- Source Object
  9,                                      !- Outlet Port
  {5180fd85-c7b0-4dbc-9525-118bd172cbc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1213781-1004-4cea-814a-e8439ff264d6}, !- Handle
  {092810b8-e182-45fa-aab5-be2ff35a0694}, !- Source Object
  3,                                      !- Outlet Port
  {dd02af64-2012-4686-83ed-9db382870254}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {801856c3-9ded-4f8b-852c-17cefc539e75}, !- Handle
  Node 742,                               !- Name
  {a4f87200-3569-450d-bf07-d9d7fb930496}, !- Inlet Port
  {f2cc0b48-2288-43a4-b129-2509752ecb9d}; !- Outlet Port

OS:Node,
  {fa22a47c-524e-413b-95a1-178ebb24bd72}, !- Handle
  Node 743,                               !- Name
  {3c3271a4-7d40-48fe-a381-f0ed815ef4b4}, !- Inlet Port
  {9cb661ea-88be-469d-9375-47ac461689bc}; !- Outlet Port

OS:Node,
  {0b903025-02df-4cdc-b1a0-0b969878d8f6}, !- Handle
  Node 744,                               !- Name
  {502905a1-cbeb-4397-944f-ed2a2599a2c9}, !- Inlet Port
  {61356428-14cd-491c-ac47-9347ae939ba4}; !- Outlet Port

OS:Connection,
  {a4f87200-3569-450d-bf07-d9d7fb930496}, !- Handle
  {dd02af64-2012-4686-83ed-9db382870254}, !- Source Object
  11,                                     !- Outlet Port
  {801856c3-9ded-4f8b-852c-17cefc539e75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cb661ea-88be-469d-9375-47ac461689bc}, !- Handle
  {fa22a47c-524e-413b-95a1-178ebb24bd72}, !- Source Object
  3,                                      !- Outlet Port
  {dd02af64-2012-4686-83ed-9db382870254}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {77231043-ba35-41a8-8170-8e4034a9e9ff}, !- Handle
  Air Loop HVAC Zone Splitter 43,         !- Name
  {f2cc0b48-2288-43a4-b129-2509752ecb9d}, !- Inlet Node Name
  {e9d9527d-c52e-4f1b-8c38-8b9388a22b5b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {edf0fe8e-797f-4059-8360-05b5b494e3ad}, !- Handle
  Air Loop HVAC Zone Mixer 43,            !- Name
  {3c3271a4-7d40-48fe-a381-f0ed815ef4b4}, !- Outlet Node Name
  {1bf73c80-5b09-44ff-952b-34dca2edf213}; !- Inlet Node Name 1

OS:Connection,
  {f2cc0b48-2288-43a4-b129-2509752ecb9d}, !- Handle
  {801856c3-9ded-4f8b-852c-17cefc539e75}, !- Source Object
  3,                                      !- Outlet Port
  {77231043-ba35-41a8-8170-8e4034a9e9ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c3271a4-7d40-48fe-a381-f0ed815ef4b4}, !- Handle
  {edf0fe8e-797f-4059-8360-05b5b494e3ad}, !- Source Object
  2,                                      !- Outlet Port
  {fa22a47c-524e-413b-95a1-178ebb24bd72}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {aba13f91-fa02-4fe4-9d22-7088b4c243d7}, !- Handle
  {dd02af64-2012-4686-83ed-9db382870254}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f267b335-0d20-4156-b196-9975b9e4f612}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 42, !- Name
  {39b52f7a-944c-4ce6-bd11-79ba8b496b36}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {831a0a81-7093-4736-8e3f-3ae745bb0a7e}, !- Handle
  Fan Constant Volume 43,                 !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {93a77157-2e00-45d4-bc90-c5e2f138cfb1}, !- Air Inlet Node Name
  {786dd0a3-8d33-437f-bfcc-426527138201}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {5b26df46-20b5-4eee-897a-bdda66f5fae1}, !- Handle
  CoilCoolingDXSingleSpeed_dx 42 38kBtu/hr 14.0SEER, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d5789a4a-88ea-46ee-b18e-215d4f4d8499}, !- Air Inlet Node Name
  {59bb0bd2-eb3a-48f0-be50-6614fce01131}, !- Air Outlet Node Name
  {5a07e641-4f3d-4053-82ab-ea3474d32155}, !- Total Cooling Capacity Function of Temperature Curve Name
  {218a3048-a852-41fc-9446-7c08d55f8b6c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2f96fd9f-99cb-4a2e-bf6d-10d8bf928ade}, !- Energy Input Ratio Function of Temperature Curve Name
  {014dd988-2ecb-47de-a521-dbdfebb6d4e5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8ff5696b-1156-4df7-9d09-97fb2d331cf8}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b5d18c07-c1f4-4cd4-a693-b223f510afa0}, !- Handle
  Curve Biquadratic 85,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4038d848-9069-424b-afcb-75f4be4db54a}, !- Handle
  Curve Quadratic 126,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e097ee0d-63d1-4c09-a819-f554b104232a}, !- Handle
  Curve Biquadratic 86,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d03d7c0b-e802-448f-a638-dbeb6611f3a8}, !- Handle
  Curve Quadratic 127,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f9146439-44da-4d58-87bc-db415345d7b2}, !- Handle
  Curve Quadratic 128,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {6ff65dd1-223d-4e5a-afc2-544d6b8fe9de}, !- Handle
  Coil Heating Gas 43,                    !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {c16fdcd3-8e68-4c68-ad8b-bf787bd865cd}, !- Air Inlet Node Name
  {bc4ed3a3-2986-439c-9a34-6a17e8f246a1}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {ec23a8e3-5be0-4d2d-b16d-5dcf76902408}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {144b1bfa-c483-48d8-bf52-ba128fc0f1d0}, !- Handle
  Controller Outdoor Air 43,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bae2fb08-d11b-45fb-a316-db148a384f5b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7803b933-17fc-4aff-adc6-5261d234a8a1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7803b933-17fc-4aff-adc6-5261d234a8a1}, !- Handle
  Controller Mechanical Ventilation 43,   !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {58d8335e-4bb9-4150-b7a1-dac9ed8e1d09}, !- Handle
  Air Loop HVAC Outdoor Air System 43,    !- Name
  {144b1bfa-c483-48d8-bf52-ba128fc0f1d0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {63160cdd-0024-4f28-aec2-df815cf47c27}, !- Mixed Air Node Name
  {d1eb95fd-c93d-4b1c-90ec-794ee80f06a8}, !- Outdoor Air Stream Node Name
  {df1ac437-6d76-4963-b3f1-a797cc89e357}, !- Relief Air Stream Node Name
  {17389e73-03bf-4712-ad3f-96d83cf7560f}; !- Return Air Stream Node Name

OS:Node,
  {961559b4-7978-44ad-8a02-08955e3eecc0}, !- Handle
  Node 745,                               !- Name
  ,                                       !- Inlet Port
  {1028e365-942a-479d-9d90-3a3358306052}; !- Outlet Port

OS:Node,
  {cefb1c5e-3b53-4ffc-a984-a903bc6a6a5c}, !- Handle
  Node 746,                               !- Name
  {eddccb9f-95bb-4efb-adb0-e0e059555782}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {786dd0a3-8d33-437f-bfcc-426527138201}, !- Handle
  {831a0a81-7093-4736-8e3f-3ae745bb0a7e}, !- Source Object
  9,                                      !- Outlet Port
  {092810b8-e182-45fa-aab5-be2ff35a0694}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b37132e-3f5b-42d1-b617-548037a1831b}, !- Handle
  Node 747,                               !- Name
  {bc4ed3a3-2986-439c-9a34-6a17e8f246a1}, !- Inlet Port
  {93a77157-2e00-45d4-bc90-c5e2f138cfb1}; !- Outlet Port

OS:Connection,
  {bc4ed3a3-2986-439c-9a34-6a17e8f246a1}, !- Handle
  {6ff65dd1-223d-4e5a-afc2-544d6b8fe9de}, !- Source Object
  6,                                      !- Outlet Port
  {7b37132e-3f5b-42d1-b617-548037a1831b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93a77157-2e00-45d4-bc90-c5e2f138cfb1}, !- Handle
  {7b37132e-3f5b-42d1-b617-548037a1831b}, !- Source Object
  3,                                      !- Outlet Port
  {831a0a81-7093-4736-8e3f-3ae745bb0a7e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {97e62831-6f93-401e-96b5-b323ecc0159e}, !- Handle
  Node 748,                               !- Name
  {59bb0bd2-eb3a-48f0-be50-6614fce01131}, !- Inlet Port
  {c16fdcd3-8e68-4c68-ad8b-bf787bd865cd}; !- Outlet Port

OS:Connection,
  {59bb0bd2-eb3a-48f0-be50-6614fce01131}, !- Handle
  {5b26df46-20b5-4eee-897a-bdda66f5fae1}, !- Source Object
  9,                                      !- Outlet Port
  {97e62831-6f93-401e-96b5-b323ecc0159e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c16fdcd3-8e68-4c68-ad8b-bf787bd865cd}, !- Handle
  {97e62831-6f93-401e-96b5-b323ecc0159e}, !- Source Object
  3,                                      !- Outlet Port
  {6ff65dd1-223d-4e5a-afc2-544d6b8fe9de}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c7b81b4b-09fe-437e-b372-d0845acbe4f1}, !- Handle
  Node 749,                               !- Name
  {63160cdd-0024-4f28-aec2-df815cf47c27}, !- Inlet Port
  {d5789a4a-88ea-46ee-b18e-215d4f4d8499}; !- Outlet Port

OS:Connection,
  {17389e73-03bf-4712-ad3f-96d83cf7560f}, !- Handle
  {5180fd85-c7b0-4dbc-9525-118bd172cbc3}, !- Source Object
  3,                                      !- Outlet Port
  {58d8335e-4bb9-4150-b7a1-dac9ed8e1d09}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {63160cdd-0024-4f28-aec2-df815cf47c27}, !- Handle
  {58d8335e-4bb9-4150-b7a1-dac9ed8e1d09}, !- Source Object
  5,                                      !- Outlet Port
  {c7b81b4b-09fe-437e-b372-d0845acbe4f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5789a4a-88ea-46ee-b18e-215d4f4d8499}, !- Handle
  {c7b81b4b-09fe-437e-b372-d0845acbe4f1}, !- Source Object
  3,                                      !- Outlet Port
  {5b26df46-20b5-4eee-897a-bdda66f5fae1}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {8195b4d8-3cc5-4b2f-bbd4-fdefb13a3a41}, !- Handle
  Setpoint Manager Single Zone Reheat 43, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {465a0c66-7b73-4a21-bc37-915a8bbf7509}, !- Control Zone Name
  {092810b8-e182-45fa-aab5-be2ff35a0694}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {c414c29c-fb62-4d4a-a538-a108fed726f3}, !- Handle
  Coil Heating Water Baseboard 56,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7c83db70-947f-4c7e-8a71-13e67ed88b86}, !- Water Inlet Node Name
  {5e57730e-5ba5-4048-9ac5-3462e0acd5fd}; !- Water Outlet Node Name

OS:Node,
  {0c88f729-b4ab-4344-a7f7-4a4eeae87d34}, !- Handle
  Node 750,                               !- Name
  {2d977af5-a230-41d4-939b-c16390424c5d}, !- Inlet Port
  {7c83db70-947f-4c7e-8a71-13e67ed88b86}; !- Outlet Port

OS:Connection,
  {2d977af5-a230-41d4-939b-c16390424c5d}, !- Handle
  {7e5f0ce2-b669-4be9-a5a9-fbad9829ba43}, !- Source Object
  58,                                     !- Outlet Port
  {0c88f729-b4ab-4344-a7f7-4a4eeae87d34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a76f7de-7e26-4dd5-ada0-b4039b2ddfa8}, !- Handle
  Node 751,                               !- Name
  {5e57730e-5ba5-4048-9ac5-3462e0acd5fd}, !- Inlet Port
  {8d86a9b9-f7cb-4f85-b7ce-464377337383}; !- Outlet Port

OS:Connection,
  {7c83db70-947f-4c7e-8a71-13e67ed88b86}, !- Handle
  {0c88f729-b4ab-4344-a7f7-4a4eeae87d34}, !- Source Object
  3,                                      !- Outlet Port
  {c414c29c-fb62-4d4a-a538-a108fed726f3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5e57730e-5ba5-4048-9ac5-3462e0acd5fd}, !- Handle
  {c414c29c-fb62-4d4a-a538-a108fed726f3}, !- Source Object
  10,                                     !- Outlet Port
  {7a76f7de-7e26-4dd5-ada0-b4039b2ddfa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d86a9b9-f7cb-4f85-b7ce-464377337383}, !- Handle
  {7a76f7de-7e26-4dd5-ada0-b4039b2ddfa8}, !- Source Object
  3,                                      !- Outlet Port
  {29487c70-d6ba-47dc-8bd0-724c12c7ae18}, !- Target Object
  58;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9c516abe-391b-4c5b-a621-c52305d3f6c0}, !- Handle
  Zone HVAC Baseboard Convective Water 56, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {c414c29c-fb62-4d4a-a538-a108fed726f3}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c1f09b55-fefe-4e44-ae97-61aad6a3bd95}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 56, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {da9f9b81-6922-4619-84c5-8d1e7af19d79}, !- Air Inlet Node Name
  {502905a1-cbeb-4397-944f-ed2a2599a2c9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3817c4b8-9011-4648-a48d-235e2f557617}, !- Handle
  Node 752,                               !- Name
  {7542d855-373b-41dc-9f26-3160fee48cbc}, !- Inlet Port
  {1bf73c80-5b09-44ff-952b-34dca2edf213}; !- Outlet Port

OS:Connection,
  {61356428-14cd-491c-ac47-9347ae939ba4}, !- Handle
  {0b903025-02df-4cdc-b1a0-0b969878d8f6}, !- Source Object
  3,                                      !- Outlet Port
  {1de50976-71cc-444e-9194-0e097bd3f197}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7542d855-373b-41dc-9f26-3160fee48cbc}, !- Handle
  {50a270a0-4977-4081-b5ba-f985fa169ea7}, !- Source Object
  2,                                      !- Outlet Port
  {3817c4b8-9011-4648-a48d-235e2f557617}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bf73c80-5b09-44ff-952b-34dca2edf213}, !- Handle
  {3817c4b8-9011-4648-a48d-235e2f557617}, !- Source Object
  3,                                      !- Outlet Port
  {edf0fe8e-797f-4059-8360-05b5b494e3ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {319018e5-a776-4b66-b653-c253af510463}, !- Handle
  Node 753,                               !- Name
  {e9d9527d-c52e-4f1b-8c38-8b9388a22b5b}, !- Inlet Port
  {da9f9b81-6922-4619-84c5-8d1e7af19d79}; !- Outlet Port

OS:Connection,
  {e9d9527d-c52e-4f1b-8c38-8b9388a22b5b}, !- Handle
  {77231043-ba35-41a8-8170-8e4034a9e9ff}, !- Source Object
  3,                                      !- Outlet Port
  {319018e5-a776-4b66-b653-c253af510463}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da9f9b81-6922-4619-84c5-8d1e7af19d79}, !- Handle
  {319018e5-a776-4b66-b653-c253af510463}, !- Source Object
  3,                                      !- Outlet Port
  {c1f09b55-fefe-4e44-ae97-61aad6a3bd95}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {502905a1-cbeb-4397-944f-ed2a2599a2c9}, !- Handle
  {c1f09b55-fefe-4e44-ae97-61aad6a3bd95}, !- Source Object
  4,                                      !- Outlet Port
  {0b903025-02df-4cdc-b1a0-0b969878d8f6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7a034d71-70ef-4f5c-85e4-ea6ac043bb9d}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 42, !- Name
  ,                                       !- Controller List Name
  {b968d0ed-ad99-406e-b892-22a2036d9929}, !- Availability Schedule
  {987ca6f5-d7ac-445d-9659-ee3a586508e5}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {750b8134-81d4-4df8-a6a1-fbf56b2d05d7}, !- Supply Side Inlet Node Name
  {61720a1c-bfa1-4b7b-912b-35862f6c0d12}, !- Demand Side Outlet Node Name
  {6321a7ee-3dd9-447e-a672-64ac7a74b8a4}, !- Demand Side Inlet Node A
  {7ef19cce-326e-4a72-9ca2-46656d89c20f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ac457509-a3ad-476e-ab34-b863903c1e88}, !- Demand Mixer Name
  {dd0e0dfa-c5fe-4278-909e-c148376776ba}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f7921459-d619-4f1d-9987-2fe8dcde1761}, !- Handle
  Node 754,                               !- Name
  {750b8134-81d4-4df8-a6a1-fbf56b2d05d7}, !- Inlet Port
  {dcb74875-2e51-4f6c-a23b-8693af79f4b7}; !- Outlet Port

OS:Node,
  {327d1902-8a77-4817-b41b-86ea9c0bc2b0}, !- Handle
  Node 755,                               !- Name
  {f8699ac4-99ab-4cc7-aabf-82063d47d4eb}, !- Inlet Port
  {7ef19cce-326e-4a72-9ca2-46656d89c20f}; !- Outlet Port

OS:Connection,
  {750b8134-81d4-4df8-a6a1-fbf56b2d05d7}, !- Handle
  {7a034d71-70ef-4f5c-85e4-ea6ac043bb9d}, !- Source Object
  9,                                      !- Outlet Port
  {f7921459-d619-4f1d-9987-2fe8dcde1761}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ef19cce-326e-4a72-9ca2-46656d89c20f}, !- Handle
  {327d1902-8a77-4817-b41b-86ea9c0bc2b0}, !- Source Object
  3,                                      !- Outlet Port
  {7a034d71-70ef-4f5c-85e4-ea6ac043bb9d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {00f98d3c-3d6d-4b66-8a4d-8091c7a4bff7}, !- Handle
  Node 756,                               !- Name
  {6321a7ee-3dd9-447e-a672-64ac7a74b8a4}, !- Inlet Port
  {42f42246-7478-4677-81db-1e402b91f341}; !- Outlet Port

OS:Node,
  {7649f334-2032-4872-8360-b1377ed168e6}, !- Handle
  Node 757,                               !- Name
  {7cdcc1f5-8817-4b39-82a4-fa79a1a98e48}, !- Inlet Port
  {61720a1c-bfa1-4b7b-912b-35862f6c0d12}; !- Outlet Port

OS:Node,
  {5779e95e-f6bc-4317-a2b3-375346182857}, !- Handle
  Node 758,                               !- Name
  {56336c92-838f-4352-a802-5dfb1cb11549}, !- Inlet Port
  {9446e835-33cd-45c3-8a69-fecbb93b95f4}; !- Outlet Port

OS:Connection,
  {6321a7ee-3dd9-447e-a672-64ac7a74b8a4}, !- Handle
  {7a034d71-70ef-4f5c-85e4-ea6ac043bb9d}, !- Source Object
  11,                                     !- Outlet Port
  {00f98d3c-3d6d-4b66-8a4d-8091c7a4bff7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61720a1c-bfa1-4b7b-912b-35862f6c0d12}, !- Handle
  {7649f334-2032-4872-8360-b1377ed168e6}, !- Source Object
  3,                                      !- Outlet Port
  {7a034d71-70ef-4f5c-85e4-ea6ac043bb9d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dd0e0dfa-c5fe-4278-909e-c148376776ba}, !- Handle
  Air Loop HVAC Zone Splitter 44,         !- Name
  {42f42246-7478-4677-81db-1e402b91f341}, !- Inlet Node Name
  {de263e76-badb-45ce-9506-aee6e242b6a6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ac457509-a3ad-476e-ab34-b863903c1e88}, !- Handle
  Air Loop HVAC Zone Mixer 44,            !- Name
  {7cdcc1f5-8817-4b39-82a4-fa79a1a98e48}, !- Outlet Node Name
  {1ae60c9c-2acf-4e73-9d1c-c9407860d26a}; !- Inlet Node Name 1

OS:Connection,
  {42f42246-7478-4677-81db-1e402b91f341}, !- Handle
  {00f98d3c-3d6d-4b66-8a4d-8091c7a4bff7}, !- Source Object
  3,                                      !- Outlet Port
  {dd0e0dfa-c5fe-4278-909e-c148376776ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cdcc1f5-8817-4b39-82a4-fa79a1a98e48}, !- Handle
  {ac457509-a3ad-476e-ab34-b863903c1e88}, !- Source Object
  2,                                      !- Outlet Port
  {7649f334-2032-4872-8360-b1377ed168e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {aacdf0e9-2574-45f9-a2b7-e73e93372004}, !- Handle
  {7a034d71-70ef-4f5c-85e4-ea6ac043bb9d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {987ca6f5-d7ac-445d-9659-ee3a586508e5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 43, !- Name
  {3b7b0c01-d902-46a6-8735-6c4e97563d2b}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {d4d4b816-7ef4-46bc-b672-83f351c451a3}, !- Handle
  Fan Constant Volume 44,                 !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e88789ba-8f20-4103-94bd-87131d8ce71d}, !- Air Inlet Node Name
  {f8699ac4-99ab-4cc7-aabf-82063d47d4eb}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {9fe9a811-a560-4285-950a-013bcbbddc0b}, !- Handle
  CoilCoolingDXSingleSpeed_dx 43 17kBtu/hr 14.0SEER, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {65a421f5-8573-41fe-9029-03ba445fedef}, !- Air Inlet Node Name
  {b12cf167-4206-4ea1-98ea-1fcd59a76613}, !- Air Outlet Node Name
  {5a07e641-4f3d-4053-82ab-ea3474d32155}, !- Total Cooling Capacity Function of Temperature Curve Name
  {218a3048-a852-41fc-9446-7c08d55f8b6c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2f96fd9f-99cb-4a2e-bf6d-10d8bf928ade}, !- Energy Input Ratio Function of Temperature Curve Name
  {014dd988-2ecb-47de-a521-dbdfebb6d4e5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8ff5696b-1156-4df7-9d09-97fb2d331cf8}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b3153f19-7c6c-4b88-9b36-61b08f78d477}, !- Handle
  Curve Biquadratic 87,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a9f6dd0a-fb09-4838-9d61-74ea7e4afe19}, !- Handle
  Curve Quadratic 129,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {25027881-27ef-451f-9904-48a7b967e01e}, !- Handle
  Curve Biquadratic 88,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fa2a05e3-8c95-4d7d-ae4e-95f860026796}, !- Handle
  Curve Quadratic 130,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7d48aa70-0db0-4e32-9a63-59f5d90c63d0}, !- Handle
  Curve Quadratic 131,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {01188305-29cb-404f-89a3-789f902d7b72}, !- Handle
  Coil Heating Gas 44,                    !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {90944b52-4ff5-4cb4-9c90-4ca9bfe53b6a}, !- Air Inlet Node Name
  {d277e193-45f7-4218-b051-f383b4edb201}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {ec23a8e3-5be0-4d2d-b16d-5dcf76902408}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {3d909a5a-faee-444f-a75e-ce389103736d}, !- Handle
  Controller Outdoor Air 44,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b968d0ed-ad99-406e-b892-22a2036d9929}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {13b9861c-0f20-4cad-99d1-672ad5e035a6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {13b9861c-0f20-4cad-99d1-672ad5e035a6}, !- Handle
  Controller Mechanical Ventilation 44,   !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b4e7c9af-4de3-4b4a-bb22-1598687c1843}, !- Handle
  Air Loop HVAC Outdoor Air System 44,    !- Name
  {3d909a5a-faee-444f-a75e-ce389103736d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c55faeb8-a89a-478a-b3b1-6913a3077209}, !- Mixed Air Node Name
  {e6ebab80-7f39-4c2b-b4df-909005fabb21}, !- Outdoor Air Stream Node Name
  {d28b88d9-482d-485c-a324-c3ec2e5c9283}, !- Relief Air Stream Node Name
  {dcb74875-2e51-4f6c-a23b-8693af79f4b7}; !- Return Air Stream Node Name

OS:Node,
  {d5b4e29f-1643-47b1-8c28-bdd72cbd4b01}, !- Handle
  Node 759,                               !- Name
  ,                                       !- Inlet Port
  {4884b39b-13c6-4a05-89c0-95c1679f1fad}; !- Outlet Port

OS:Node,
  {8c672620-122b-4993-8b2c-17ce1de67eea}, !- Handle
  Node 760,                               !- Name
  {e77bb0dd-8d41-4c77-ab03-88c2616276f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f8699ac4-99ab-4cc7-aabf-82063d47d4eb}, !- Handle
  {d4d4b816-7ef4-46bc-b672-83f351c451a3}, !- Source Object
  9,                                      !- Outlet Port
  {327d1902-8a77-4817-b41b-86ea9c0bc2b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd70ff95-f35b-4bcf-a36e-498b4e3ae62a}, !- Handle
  Node 761,                               !- Name
  {d277e193-45f7-4218-b051-f383b4edb201}, !- Inlet Port
  {e88789ba-8f20-4103-94bd-87131d8ce71d}; !- Outlet Port

OS:Connection,
  {d277e193-45f7-4218-b051-f383b4edb201}, !- Handle
  {01188305-29cb-404f-89a3-789f902d7b72}, !- Source Object
  6,                                      !- Outlet Port
  {fd70ff95-f35b-4bcf-a36e-498b4e3ae62a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e88789ba-8f20-4103-94bd-87131d8ce71d}, !- Handle
  {fd70ff95-f35b-4bcf-a36e-498b4e3ae62a}, !- Source Object
  3,                                      !- Outlet Port
  {d4d4b816-7ef4-46bc-b672-83f351c451a3}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4cceb17c-a2a3-40e3-9558-a09a3bcc7cd6}, !- Handle
  Node 762,                               !- Name
  {b12cf167-4206-4ea1-98ea-1fcd59a76613}, !- Inlet Port
  {90944b52-4ff5-4cb4-9c90-4ca9bfe53b6a}; !- Outlet Port

OS:Connection,
  {b12cf167-4206-4ea1-98ea-1fcd59a76613}, !- Handle
  {9fe9a811-a560-4285-950a-013bcbbddc0b}, !- Source Object
  9,                                      !- Outlet Port
  {4cceb17c-a2a3-40e3-9558-a09a3bcc7cd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90944b52-4ff5-4cb4-9c90-4ca9bfe53b6a}, !- Handle
  {4cceb17c-a2a3-40e3-9558-a09a3bcc7cd6}, !- Source Object
  3,                                      !- Outlet Port
  {01188305-29cb-404f-89a3-789f902d7b72}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6d9f7b05-18bd-4139-928e-394ba1470589}, !- Handle
  Node 763,                               !- Name
  {c55faeb8-a89a-478a-b3b1-6913a3077209}, !- Inlet Port
  {65a421f5-8573-41fe-9029-03ba445fedef}; !- Outlet Port

OS:Connection,
  {dcb74875-2e51-4f6c-a23b-8693af79f4b7}, !- Handle
  {f7921459-d619-4f1d-9987-2fe8dcde1761}, !- Source Object
  3,                                      !- Outlet Port
  {b4e7c9af-4de3-4b4a-bb22-1598687c1843}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c55faeb8-a89a-478a-b3b1-6913a3077209}, !- Handle
  {b4e7c9af-4de3-4b4a-bb22-1598687c1843}, !- Source Object
  5,                                      !- Outlet Port
  {6d9f7b05-18bd-4139-928e-394ba1470589}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65a421f5-8573-41fe-9029-03ba445fedef}, !- Handle
  {6d9f7b05-18bd-4139-928e-394ba1470589}, !- Source Object
  3,                                      !- Outlet Port
  {9fe9a811-a560-4285-950a-013bcbbddc0b}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {ded3b5a8-db4b-4e85-8c1e-cebd42ddcb4d}, !- Handle
  Setpoint Manager Single Zone Reheat 44, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {3a772be3-b15b-44ae-9c02-7fdce8aef705}, !- Control Zone Name
  {327d1902-8a77-4817-b41b-86ea9c0bc2b0}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {42be50a2-a956-4fb5-aaa9-1d088fd9fe45}, !- Handle
  Coil Heating Water Baseboard 57,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3755ecce-57e6-4519-9fbc-27f6ad7bbe4b}, !- Water Inlet Node Name
  {f0b33e3d-d5c1-4fa6-a206-3b188e0f463a}; !- Water Outlet Node Name

OS:Node,
  {fa6971d7-9e6e-487c-9cb2-3d4390c0c82c}, !- Handle
  Node 764,                               !- Name
  {b11fa1c6-6725-4bd1-a5f3-233d4d2bc651}, !- Inlet Port
  {3755ecce-57e6-4519-9fbc-27f6ad7bbe4b}; !- Outlet Port

OS:Connection,
  {b11fa1c6-6725-4bd1-a5f3-233d4d2bc651}, !- Handle
  {7e5f0ce2-b669-4be9-a5a9-fbad9829ba43}, !- Source Object
  59,                                     !- Outlet Port
  {fa6971d7-9e6e-487c-9cb2-3d4390c0c82c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80b2c5ea-1d9c-4da2-bb34-621392d7a3d1}, !- Handle
  Node 765,                               !- Name
  {f0b33e3d-d5c1-4fa6-a206-3b188e0f463a}, !- Inlet Port
  {67a26d66-d0e3-41b0-9ae5-020ae3bf7505}; !- Outlet Port

OS:Connection,
  {3755ecce-57e6-4519-9fbc-27f6ad7bbe4b}, !- Handle
  {fa6971d7-9e6e-487c-9cb2-3d4390c0c82c}, !- Source Object
  3,                                      !- Outlet Port
  {42be50a2-a956-4fb5-aaa9-1d088fd9fe45}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f0b33e3d-d5c1-4fa6-a206-3b188e0f463a}, !- Handle
  {42be50a2-a956-4fb5-aaa9-1d088fd9fe45}, !- Source Object
  10,                                     !- Outlet Port
  {80b2c5ea-1d9c-4da2-bb34-621392d7a3d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67a26d66-d0e3-41b0-9ae5-020ae3bf7505}, !- Handle
  {80b2c5ea-1d9c-4da2-bb34-621392d7a3d1}, !- Source Object
  3,                                      !- Outlet Port
  {29487c70-d6ba-47dc-8bd0-724c12c7ae18}, !- Target Object
  59;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c25f443c-9f66-48d7-a4bd-27037d7b0ad0}, !- Handle
  Zone HVAC Baseboard Convective Water 57, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {42be50a2-a956-4fb5-aaa9-1d088fd9fe45}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9eadba9b-a8c0-4c51-a310-9ef699625d17}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 57, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {2c244300-b745-44b1-a1c8-251bd3d9a201}, !- Air Inlet Node Name
  {56336c92-838f-4352-a802-5dfb1cb11549}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f20370d5-e3c9-49fd-a704-42cb0fd71394}, !- Handle
  Node 766,                               !- Name
  {edac88d3-3525-4b7b-be5a-34258d0fbf5c}, !- Inlet Port
  {1ae60c9c-2acf-4e73-9d1c-c9407860d26a}; !- Outlet Port

OS:Connection,
  {9446e835-33cd-45c3-8a69-fecbb93b95f4}, !- Handle
  {5779e95e-f6bc-4317-a2b3-375346182857}, !- Source Object
  3,                                      !- Outlet Port
  {aa6d44b9-8009-43c8-98c8-b97ba0114f86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edac88d3-3525-4b7b-be5a-34258d0fbf5c}, !- Handle
  {120f8a88-e7e1-46b0-91d0-36c4528d527a}, !- Source Object
  2,                                      !- Outlet Port
  {f20370d5-e3c9-49fd-a704-42cb0fd71394}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ae60c9c-2acf-4e73-9d1c-c9407860d26a}, !- Handle
  {f20370d5-e3c9-49fd-a704-42cb0fd71394}, !- Source Object
  3,                                      !- Outlet Port
  {ac457509-a3ad-476e-ab34-b863903c1e88}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e7b7e684-9309-4d3c-ace2-aa0005fcf9a3}, !- Handle
  Node 767,                               !- Name
  {de263e76-badb-45ce-9506-aee6e242b6a6}, !- Inlet Port
  {2c244300-b745-44b1-a1c8-251bd3d9a201}; !- Outlet Port

OS:Connection,
  {de263e76-badb-45ce-9506-aee6e242b6a6}, !- Handle
  {dd0e0dfa-c5fe-4278-909e-c148376776ba}, !- Source Object
  3,                                      !- Outlet Port
  {e7b7e684-9309-4d3c-ace2-aa0005fcf9a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c244300-b745-44b1-a1c8-251bd3d9a201}, !- Handle
  {e7b7e684-9309-4d3c-ace2-aa0005fcf9a3}, !- Source Object
  3,                                      !- Outlet Port
  {9eadba9b-a8c0-4c51-a310-9ef699625d17}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {56336c92-838f-4352-a802-5dfb1cb11549}, !- Handle
  {9eadba9b-a8c0-4c51-a310-9ef699625d17}, !- Source Object
  4,                                      !- Outlet Port
  {5779e95e-f6bc-4317-a2b3-375346182857}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3c63c7a8-3651-4526-84e3-209fc3db5276}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 43, !- Name
  ,                                       !- Controller List Name
  {2ff14d6c-0e26-42c1-934c-3764d2c32222}, !- Availability Schedule
  {7d91b207-39ab-4dfc-b577-b2b7cefbc780}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5dc386ef-394a-4bc6-b77e-882e60e5335e}, !- Supply Side Inlet Node Name
  {09b2dcee-c51e-4c2d-bb7a-c705283035a3}, !- Demand Side Outlet Node Name
  {3efb249b-be8d-43ca-bdfd-07f23160bd3d}, !- Demand Side Inlet Node A
  {a99425f5-70c2-483f-a25f-9737027c7ad2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {61a8bf37-6453-43f4-a1b6-448da38fdbbb}, !- Demand Mixer Name
  {512a5bda-bb76-4cb2-a9e8-be077566a1b8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7cf0e28f-24da-43c2-aa05-0e8b20405396}, !- Handle
  Node 768,                               !- Name
  {5dc386ef-394a-4bc6-b77e-882e60e5335e}, !- Inlet Port
  {f21c69e0-2c61-4375-bcac-30d71e468658}; !- Outlet Port

OS:Node,
  {35ba3a75-73dc-469e-ad8e-512d87f3bf32}, !- Handle
  Node 769,                               !- Name
  {6a89811e-0d5b-4697-9604-e48443c9fbe3}, !- Inlet Port
  {a99425f5-70c2-483f-a25f-9737027c7ad2}; !- Outlet Port

OS:Connection,
  {5dc386ef-394a-4bc6-b77e-882e60e5335e}, !- Handle
  {3c63c7a8-3651-4526-84e3-209fc3db5276}, !- Source Object
  9,                                      !- Outlet Port
  {7cf0e28f-24da-43c2-aa05-0e8b20405396}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a99425f5-70c2-483f-a25f-9737027c7ad2}, !- Handle
  {35ba3a75-73dc-469e-ad8e-512d87f3bf32}, !- Source Object
  3,                                      !- Outlet Port
  {3c63c7a8-3651-4526-84e3-209fc3db5276}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a8932048-c6e8-47ab-b4cf-1f12fa96a019}, !- Handle
  Node 770,                               !- Name
  {3efb249b-be8d-43ca-bdfd-07f23160bd3d}, !- Inlet Port
  {a6709d98-1686-42ba-b1ba-43730527549f}; !- Outlet Port

OS:Node,
  {6a62b851-bde2-4e38-a508-77a701b98a66}, !- Handle
  Node 771,                               !- Name
  {8aac416b-3a7d-4071-b861-54614dcb2a90}, !- Inlet Port
  {09b2dcee-c51e-4c2d-bb7a-c705283035a3}; !- Outlet Port

OS:Node,
  {0771cf9f-8c0f-4a20-b57b-ea9c2377e216}, !- Handle
  Node 772,                               !- Name
  {46e382b0-3b04-49ae-bebd-7e28e392867e}, !- Inlet Port
  {ece09ffe-cba0-4cf6-96cf-7377b6157898}; !- Outlet Port

OS:Connection,
  {3efb249b-be8d-43ca-bdfd-07f23160bd3d}, !- Handle
  {3c63c7a8-3651-4526-84e3-209fc3db5276}, !- Source Object
  11,                                     !- Outlet Port
  {a8932048-c6e8-47ab-b4cf-1f12fa96a019}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09b2dcee-c51e-4c2d-bb7a-c705283035a3}, !- Handle
  {6a62b851-bde2-4e38-a508-77a701b98a66}, !- Source Object
  3,                                      !- Outlet Port
  {3c63c7a8-3651-4526-84e3-209fc3db5276}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {512a5bda-bb76-4cb2-a9e8-be077566a1b8}, !- Handle
  Air Loop HVAC Zone Splitter 45,         !- Name
  {a6709d98-1686-42ba-b1ba-43730527549f}, !- Inlet Node Name
  {e00bba92-ee4a-4e18-9c29-16615fc48c4e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {61a8bf37-6453-43f4-a1b6-448da38fdbbb}, !- Handle
  Air Loop HVAC Zone Mixer 45,            !- Name
  {8aac416b-3a7d-4071-b861-54614dcb2a90}, !- Outlet Node Name
  {06367f1e-3e05-43a4-8a66-d2ea9d395bb5}; !- Inlet Node Name 1

OS:Connection,
  {a6709d98-1686-42ba-b1ba-43730527549f}, !- Handle
  {a8932048-c6e8-47ab-b4cf-1f12fa96a019}, !- Source Object
  3,                                      !- Outlet Port
  {512a5bda-bb76-4cb2-a9e8-be077566a1b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8aac416b-3a7d-4071-b861-54614dcb2a90}, !- Handle
  {61a8bf37-6453-43f4-a1b6-448da38fdbbb}, !- Source Object
  2,                                      !- Outlet Port
  {6a62b851-bde2-4e38-a508-77a701b98a66}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8a76dbc8-8e2c-4be0-9346-f6261f0610be}, !- Handle
  {3c63c7a8-3651-4526-84e3-209fc3db5276}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7d91b207-39ab-4dfc-b577-b2b7cefbc780}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 44, !- Name
  {a5cfe441-d978-46e6-b6dd-fbf058852478}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {479f71a6-91cc-4975-b473-d4e32394d2a4}, !- Handle
  Fan Constant Volume 45,                 !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {55152fc8-6636-45bb-9a17-5acdf75b57c7}, !- Air Inlet Node Name
  {6a89811e-0d5b-4697-9604-e48443c9fbe3}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {f55b0d05-1708-4b4f-9f9c-d476e5efbb4c}, !- Handle
  CoilCoolingDXSingleSpeed_dx 44 319kBtu/hr 8.21EER, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.86989585275551,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f5bad220-c2e8-4940-a5f1-f7ca36b37403}, !- Air Inlet Node Name
  {74e142d4-eafc-4633-a0b1-1b851ddd4902}, !- Air Outlet Node Name
  {5a07e641-4f3d-4053-82ab-ea3474d32155}, !- Total Cooling Capacity Function of Temperature Curve Name
  {218a3048-a852-41fc-9446-7c08d55f8b6c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2f96fd9f-99cb-4a2e-bf6d-10d8bf928ade}, !- Energy Input Ratio Function of Temperature Curve Name
  {014dd988-2ecb-47de-a521-dbdfebb6d4e5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8ff5696b-1156-4df7-9d09-97fb2d331cf8}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {3daf6ffb-2315-4daa-bf87-b5f918ff6a6e}, !- Handle
  Curve Biquadratic 89,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {581be548-d126-406b-b937-005a6b452598}, !- Handle
  Curve Quadratic 132,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0893b3dc-d293-4ce9-9815-583e227b0781}, !- Handle
  Curve Biquadratic 90,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {016e2569-5d2e-4e72-8350-85778149cdd5}, !- Handle
  Curve Quadratic 133,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {02e97732-3909-41a6-bad6-293011f4ced9}, !- Handle
  Curve Quadratic 134,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {e8caa9c0-0903-46a1-908d-44d5ead24e36}, !- Handle
  Coil Heating Gas 45,                    !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {a4a77463-a7c8-4602-abb8-6f85a9068659}, !- Air Inlet Node Name
  {13a72e86-973a-437f-bfac-0d97c44a3da9}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {ec23a8e3-5be0-4d2d-b16d-5dcf76902408}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {dbadd651-1c15-412b-a51a-a00c2ed2ccf7}, !- Handle
  Controller Outdoor Air 45,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2ff14d6c-0e26-42c1-934c-3764d2c32222}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {66ea4c6a-4e27-451f-aa44-8f0cdc9cd164}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {66ea4c6a-4e27-451f-aa44-8f0cdc9cd164}, !- Handle
  Controller Mechanical Ventilation 45,   !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {60340f8f-1ce4-4034-a05a-c235fecda024}, !- Handle
  Air Loop HVAC Outdoor Air System 45,    !- Name
  {dbadd651-1c15-412b-a51a-a00c2ed2ccf7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f7dea0a2-9e13-441e-bbda-7130acafadcd}, !- Mixed Air Node Name
  {98caf93c-94d7-4f32-998a-e8b994779a60}, !- Outdoor Air Stream Node Name
  {a04776c2-2412-4811-bfcb-88d385bd6c93}, !- Relief Air Stream Node Name
  {f21c69e0-2c61-4375-bcac-30d71e468658}; !- Return Air Stream Node Name

OS:Node,
  {17a8113b-d50e-4560-bb6e-9d05e2a7bea2}, !- Handle
  Node 773,                               !- Name
  ,                                       !- Inlet Port
  {d7e1c72b-a8ee-4c07-84b5-c772d809ef13}; !- Outlet Port

OS:Node,
  {1379bc48-e9c4-4846-8ee5-35a629d70344}, !- Handle
  Node 774,                               !- Name
  {74632f43-bada-4d33-bd28-48568ee9abfd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a89811e-0d5b-4697-9604-e48443c9fbe3}, !- Handle
  {479f71a6-91cc-4975-b473-d4e32394d2a4}, !- Source Object
  9,                                      !- Outlet Port
  {35ba3a75-73dc-469e-ad8e-512d87f3bf32}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f38b5ad0-215e-47e2-ac19-6724b5c2f37e}, !- Handle
  Node 775,                               !- Name
  {13a72e86-973a-437f-bfac-0d97c44a3da9}, !- Inlet Port
  {55152fc8-6636-45bb-9a17-5acdf75b57c7}; !- Outlet Port

OS:Connection,
  {13a72e86-973a-437f-bfac-0d97c44a3da9}, !- Handle
  {e8caa9c0-0903-46a1-908d-44d5ead24e36}, !- Source Object
  6,                                      !- Outlet Port
  {f38b5ad0-215e-47e2-ac19-6724b5c2f37e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55152fc8-6636-45bb-9a17-5acdf75b57c7}, !- Handle
  {f38b5ad0-215e-47e2-ac19-6724b5c2f37e}, !- Source Object
  3,                                      !- Outlet Port
  {479f71a6-91cc-4975-b473-d4e32394d2a4}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {942c491b-d343-4d46-a168-7640ae4aae6a}, !- Handle
  Node 776,                               !- Name
  {74e142d4-eafc-4633-a0b1-1b851ddd4902}, !- Inlet Port
  {a4a77463-a7c8-4602-abb8-6f85a9068659}; !- Outlet Port

OS:Connection,
  {74e142d4-eafc-4633-a0b1-1b851ddd4902}, !- Handle
  {f55b0d05-1708-4b4f-9f9c-d476e5efbb4c}, !- Source Object
  9,                                      !- Outlet Port
  {942c491b-d343-4d46-a168-7640ae4aae6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4a77463-a7c8-4602-abb8-6f85a9068659}, !- Handle
  {942c491b-d343-4d46-a168-7640ae4aae6a}, !- Source Object
  3,                                      !- Outlet Port
  {e8caa9c0-0903-46a1-908d-44d5ead24e36}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8162438b-c716-4df8-89b8-e9f5211c9d4f}, !- Handle
  Node 777,                               !- Name
  {f7dea0a2-9e13-441e-bbda-7130acafadcd}, !- Inlet Port
  {f5bad220-c2e8-4940-a5f1-f7ca36b37403}; !- Outlet Port

OS:Connection,
  {f21c69e0-2c61-4375-bcac-30d71e468658}, !- Handle
  {7cf0e28f-24da-43c2-aa05-0e8b20405396}, !- Source Object
  3,                                      !- Outlet Port
  {60340f8f-1ce4-4034-a05a-c235fecda024}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f7dea0a2-9e13-441e-bbda-7130acafadcd}, !- Handle
  {60340f8f-1ce4-4034-a05a-c235fecda024}, !- Source Object
  5,                                      !- Outlet Port
  {8162438b-c716-4df8-89b8-e9f5211c9d4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5bad220-c2e8-4940-a5f1-f7ca36b37403}, !- Handle
  {8162438b-c716-4df8-89b8-e9f5211c9d4f}, !- Source Object
  3,                                      !- Outlet Port
  {f55b0d05-1708-4b4f-9f9c-d476e5efbb4c}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {237dc9cc-227c-479f-8734-88dece527686}, !- Handle
  Setpoint Manager Single Zone Reheat 45, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {c9627faa-47b9-4f7e-8dcf-fb45fc2ce017}, !- Control Zone Name
  {35ba3a75-73dc-469e-ad8e-512d87f3bf32}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {b6a8b99f-88f6-402c-828c-3ec2c802dc27}, !- Handle
  Coil Heating Water Baseboard 58,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8c981f35-21cc-43f5-804d-44d0c026d08e}, !- Water Inlet Node Name
  {13e3e0d0-5655-408c-8c0f-f65e9d812a68}; !- Water Outlet Node Name

OS:Node,
  {18584bd4-9b49-41c2-9a51-4c7cf0143af1}, !- Handle
  Node 778,                               !- Name
  {cd45aa2e-b66b-42e5-b3f9-752067b72e68}, !- Inlet Port
  {8c981f35-21cc-43f5-804d-44d0c026d08e}; !- Outlet Port

OS:Connection,
  {cd45aa2e-b66b-42e5-b3f9-752067b72e68}, !- Handle
  {7e5f0ce2-b669-4be9-a5a9-fbad9829ba43}, !- Source Object
  60,                                     !- Outlet Port
  {18584bd4-9b49-41c2-9a51-4c7cf0143af1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b32763c-40bd-48dd-ac90-ea3a60c10d02}, !- Handle
  Node 779,                               !- Name
  {13e3e0d0-5655-408c-8c0f-f65e9d812a68}, !- Inlet Port
  {5c03b315-c368-41bd-98a8-f973dd9ad1e1}; !- Outlet Port

OS:Connection,
  {8c981f35-21cc-43f5-804d-44d0c026d08e}, !- Handle
  {18584bd4-9b49-41c2-9a51-4c7cf0143af1}, !- Source Object
  3,                                      !- Outlet Port
  {b6a8b99f-88f6-402c-828c-3ec2c802dc27}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {13e3e0d0-5655-408c-8c0f-f65e9d812a68}, !- Handle
  {b6a8b99f-88f6-402c-828c-3ec2c802dc27}, !- Source Object
  10,                                     !- Outlet Port
  {1b32763c-40bd-48dd-ac90-ea3a60c10d02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c03b315-c368-41bd-98a8-f973dd9ad1e1}, !- Handle
  {1b32763c-40bd-48dd-ac90-ea3a60c10d02}, !- Source Object
  3,                                      !- Outlet Port
  {29487c70-d6ba-47dc-8bd0-724c12c7ae18}, !- Target Object
  60;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a9880e21-6f4c-4f36-91c4-e635c7b5f33f}, !- Handle
  Zone HVAC Baseboard Convective Water 58, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {b6a8b99f-88f6-402c-828c-3ec2c802dc27}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ec120de0-f010-4669-a4b7-2f7bc616fd2c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 58, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {88e6f571-b74f-4118-9820-b6b710887240}, !- Air Inlet Node Name
  {46e382b0-3b04-49ae-bebd-7e28e392867e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3fd1f87b-8c13-43b6-a5bf-9244ede4906f}, !- Handle
  Node 780,                               !- Name
  {cc7fb815-0752-46bf-90df-b8e61b9a0e76}, !- Inlet Port
  {06367f1e-3e05-43a4-8a66-d2ea9d395bb5}; !- Outlet Port

OS:Connection,
  {ece09ffe-cba0-4cf6-96cf-7377b6157898}, !- Handle
  {0771cf9f-8c0f-4a20-b57b-ea9c2377e216}, !- Source Object
  3,                                      !- Outlet Port
  {c1f33c3e-2bfa-46fa-82a7-0b229f940c0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc7fb815-0752-46bf-90df-b8e61b9a0e76}, !- Handle
  {485719a5-4120-472e-90ea-ff832518a8b4}, !- Source Object
  2,                                      !- Outlet Port
  {3fd1f87b-8c13-43b6-a5bf-9244ede4906f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06367f1e-3e05-43a4-8a66-d2ea9d395bb5}, !- Handle
  {3fd1f87b-8c13-43b6-a5bf-9244ede4906f}, !- Source Object
  3,                                      !- Outlet Port
  {61a8bf37-6453-43f4-a1b6-448da38fdbbb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6cfeeb2b-d678-4823-95f4-e750bf59c6ac}, !- Handle
  Node 781,                               !- Name
  {e00bba92-ee4a-4e18-9c29-16615fc48c4e}, !- Inlet Port
  {88e6f571-b74f-4118-9820-b6b710887240}; !- Outlet Port

OS:Connection,
  {e00bba92-ee4a-4e18-9c29-16615fc48c4e}, !- Handle
  {512a5bda-bb76-4cb2-a9e8-be077566a1b8}, !- Source Object
  3,                                      !- Outlet Port
  {6cfeeb2b-d678-4823-95f4-e750bf59c6ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88e6f571-b74f-4118-9820-b6b710887240}, !- Handle
  {6cfeeb2b-d678-4823-95f4-e750bf59c6ac}, !- Source Object
  3,                                      !- Outlet Port
  {ec120de0-f010-4669-a4b7-2f7bc616fd2c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {46e382b0-3b04-49ae-bebd-7e28e392867e}, !- Handle
  {ec120de0-f010-4669-a4b7-2f7bc616fd2c}, !- Source Object
  4,                                      !- Outlet Port
  {0771cf9f-8c0f-4a20-b57b-ea9c2377e216}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {73074765-a7a1-4f94-894a-6320c77f8b4d}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 44, !- Name
  ,                                       !- Controller List Name
  {1445c3f6-08ff-49cc-b665-96b93aa8bf3f}, !- Availability Schedule
  {f0f37536-07c1-4117-900b-e630e7ba6986}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0bacefb1-b003-4e53-90e1-f74c677ccd20}, !- Supply Side Inlet Node Name
  {bece6b58-9ac9-4a2e-8554-bb3cd734485a}, !- Demand Side Outlet Node Name
  {54f2d49e-9c56-435c-a543-db7ade2f746d}, !- Demand Side Inlet Node A
  {21d29848-1624-4b80-a61d-52a247b9f6c6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {12964ab2-049b-4a8e-a09a-5e82af7297cb}, !- Demand Mixer Name
  {799aa09b-0689-4dd2-9b2a-bc5ebb697d16}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {84c09eb1-c68f-457b-96ad-99b111ce8014}, !- Handle
  Node 782,                               !- Name
  {0bacefb1-b003-4e53-90e1-f74c677ccd20}, !- Inlet Port
  {8086f9ac-eb4a-45c6-85fb-aba37997b2d5}; !- Outlet Port

OS:Node,
  {1d69d53e-7b6a-44a6-a4e6-2eefadaa4128}, !- Handle
  Node 783,                               !- Name
  {9dad43b8-4674-4343-8713-99411693c92a}, !- Inlet Port
  {21d29848-1624-4b80-a61d-52a247b9f6c6}; !- Outlet Port

OS:Connection,
  {0bacefb1-b003-4e53-90e1-f74c677ccd20}, !- Handle
  {73074765-a7a1-4f94-894a-6320c77f8b4d}, !- Source Object
  9,                                      !- Outlet Port
  {84c09eb1-c68f-457b-96ad-99b111ce8014}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21d29848-1624-4b80-a61d-52a247b9f6c6}, !- Handle
  {1d69d53e-7b6a-44a6-a4e6-2eefadaa4128}, !- Source Object
  3,                                      !- Outlet Port
  {73074765-a7a1-4f94-894a-6320c77f8b4d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {10425e7a-19bf-4a56-aa1b-cf6aa1138fb1}, !- Handle
  Node 784,                               !- Name
  {54f2d49e-9c56-435c-a543-db7ade2f746d}, !- Inlet Port
  {d5f03588-7593-4981-8bde-898a02f26f48}; !- Outlet Port

OS:Node,
  {3af0d3dc-9cbf-48b4-89cc-8eac0e8249bf}, !- Handle
  Node 785,                               !- Name
  {15ba0ee6-1558-4812-9014-60ded84f53b6}, !- Inlet Port
  {bece6b58-9ac9-4a2e-8554-bb3cd734485a}; !- Outlet Port

OS:Node,
  {10e0feba-1e0d-481b-bb30-a45785077ae0}, !- Handle
  Node 786,                               !- Name
  {3b723e24-7b24-460f-b567-4a12d508cda4}, !- Inlet Port
  {7dd53ed5-a667-47f5-8ad8-a1ec2cf1dd7c}; !- Outlet Port

OS:Connection,
  {54f2d49e-9c56-435c-a543-db7ade2f746d}, !- Handle
  {73074765-a7a1-4f94-894a-6320c77f8b4d}, !- Source Object
  11,                                     !- Outlet Port
  {10425e7a-19bf-4a56-aa1b-cf6aa1138fb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bece6b58-9ac9-4a2e-8554-bb3cd734485a}, !- Handle
  {3af0d3dc-9cbf-48b4-89cc-8eac0e8249bf}, !- Source Object
  3,                                      !- Outlet Port
  {73074765-a7a1-4f94-894a-6320c77f8b4d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {799aa09b-0689-4dd2-9b2a-bc5ebb697d16}, !- Handle
  Air Loop HVAC Zone Splitter 46,         !- Name
  {d5f03588-7593-4981-8bde-898a02f26f48}, !- Inlet Node Name
  {e38dc7d8-5dd1-433a-8a9b-047ee77718af}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {12964ab2-049b-4a8e-a09a-5e82af7297cb}, !- Handle
  Air Loop HVAC Zone Mixer 46,            !- Name
  {15ba0ee6-1558-4812-9014-60ded84f53b6}, !- Outlet Node Name
  {5b1cf162-11a8-4bf5-842c-9d474ee6a23b}; !- Inlet Node Name 1

OS:Connection,
  {d5f03588-7593-4981-8bde-898a02f26f48}, !- Handle
  {10425e7a-19bf-4a56-aa1b-cf6aa1138fb1}, !- Source Object
  3,                                      !- Outlet Port
  {799aa09b-0689-4dd2-9b2a-bc5ebb697d16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15ba0ee6-1558-4812-9014-60ded84f53b6}, !- Handle
  {12964ab2-049b-4a8e-a09a-5e82af7297cb}, !- Source Object
  2,                                      !- Outlet Port
  {3af0d3dc-9cbf-48b4-89cc-8eac0e8249bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {de4c37ee-815a-4969-b8ef-433f3c9a7dd2}, !- Handle
  {73074765-a7a1-4f94-894a-6320c77f8b4d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f0f37536-07c1-4117-900b-e630e7ba6986}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 45, !- Name
  {808b4d80-68fb-4cfc-b05f-ee5dcda70aa2}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {165c36d9-dc5a-4740-811c-73f5085fcf6b}, !- Handle
  Fan Constant Volume 46,                 !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4b116269-88ac-465e-b15f-09912f4ef6bc}, !- Air Inlet Node Name
  {9dad43b8-4674-4343-8713-99411693c92a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {340c61ce-d332-49f5-86ec-50f447be5b69}, !- Handle
  CoilCoolingDXSingleSpeed_dx 45 4kBtu/hr 14.0SEER, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {125e7939-0fce-4bd3-b8f7-4d32d11d40ad}, !- Air Inlet Node Name
  {8dabc501-cd82-4692-85c6-27bb990d86bf}, !- Air Outlet Node Name
  {5a07e641-4f3d-4053-82ab-ea3474d32155}, !- Total Cooling Capacity Function of Temperature Curve Name
  {218a3048-a852-41fc-9446-7c08d55f8b6c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2f96fd9f-99cb-4a2e-bf6d-10d8bf928ade}, !- Energy Input Ratio Function of Temperature Curve Name
  {014dd988-2ecb-47de-a521-dbdfebb6d4e5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8ff5696b-1156-4df7-9d09-97fb2d331cf8}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {c2d7191c-3cf3-4a99-91d6-a00e7b08e7df}, !- Handle
  Curve Biquadratic 91,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4367f55e-8f2e-4851-9eca-3201eb51cc62}, !- Handle
  Curve Quadratic 135,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cc8b79e9-827a-458a-9dd8-b1a731746a49}, !- Handle
  Curve Biquadratic 92,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e794c069-251c-463b-b3b4-b5d596a8404e}, !- Handle
  Curve Quadratic 136,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {dc0323d3-490a-4a8a-8f8d-8aa5716372a4}, !- Handle
  Curve Quadratic 137,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {7b03a344-5d4f-457f-ada6-af0ae3810196}, !- Handle
  Coil Heating Gas 46,                    !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {24ab5128-6f84-46e2-82be-94203e21b41c}, !- Air Inlet Node Name
  {5e3ccc90-74d5-48a5-a9fd-c742e44970f0}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {ec23a8e3-5be0-4d2d-b16d-5dcf76902408}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {8f82e33c-e396-4e4f-b451-63a066b4707a}, !- Handle
  Controller Outdoor Air 46,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1445c3f6-08ff-49cc-b665-96b93aa8bf3f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6f1e4bc3-76e1-4d4a-a944-511164a4e1f2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6f1e4bc3-76e1-4d4a-a944-511164a4e1f2}, !- Handle
  Controller Mechanical Ventilation 46,   !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5bf1c25c-7a12-4a88-bdf9-8bee5d3b057b}, !- Handle
  Air Loop HVAC Outdoor Air System 46,    !- Name
  {8f82e33c-e396-4e4f-b451-63a066b4707a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3a620fca-15a6-44f5-91a2-97a065f18b22}, !- Mixed Air Node Name
  {56dc0091-6699-4842-90e4-9b46d30d92d1}, !- Outdoor Air Stream Node Name
  {96ca94fd-8e50-432d-bc4d-1ee3018ee988}, !- Relief Air Stream Node Name
  {8086f9ac-eb4a-45c6-85fb-aba37997b2d5}; !- Return Air Stream Node Name

OS:Node,
  {bb36d7db-3fd8-4500-b586-bc41d82e2e12}, !- Handle
  Node 787,                               !- Name
  ,                                       !- Inlet Port
  {e1e0cff9-354f-42a6-9d47-c7190e75d712}; !- Outlet Port

OS:Node,
  {c2d00a39-e790-4b7d-bbfd-5eda2d1194b1}, !- Handle
  Node 788,                               !- Name
  {4cadd3c4-728a-4f4e-b0d5-adf005dedc47}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9dad43b8-4674-4343-8713-99411693c92a}, !- Handle
  {165c36d9-dc5a-4740-811c-73f5085fcf6b}, !- Source Object
  9,                                      !- Outlet Port
  {1d69d53e-7b6a-44a6-a4e6-2eefadaa4128}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a22a813-fd28-441d-8aff-06dfcc52c4af}, !- Handle
  Node 789,                               !- Name
  {5e3ccc90-74d5-48a5-a9fd-c742e44970f0}, !- Inlet Port
  {4b116269-88ac-465e-b15f-09912f4ef6bc}; !- Outlet Port

OS:Connection,
  {5e3ccc90-74d5-48a5-a9fd-c742e44970f0}, !- Handle
  {7b03a344-5d4f-457f-ada6-af0ae3810196}, !- Source Object
  6,                                      !- Outlet Port
  {1a22a813-fd28-441d-8aff-06dfcc52c4af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b116269-88ac-465e-b15f-09912f4ef6bc}, !- Handle
  {1a22a813-fd28-441d-8aff-06dfcc52c4af}, !- Source Object
  3,                                      !- Outlet Port
  {165c36d9-dc5a-4740-811c-73f5085fcf6b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b30722a5-36d2-419e-9a86-5ebf1b73ce13}, !- Handle
  Node 790,                               !- Name
  {8dabc501-cd82-4692-85c6-27bb990d86bf}, !- Inlet Port
  {24ab5128-6f84-46e2-82be-94203e21b41c}; !- Outlet Port

OS:Connection,
  {8dabc501-cd82-4692-85c6-27bb990d86bf}, !- Handle
  {340c61ce-d332-49f5-86ec-50f447be5b69}, !- Source Object
  9,                                      !- Outlet Port
  {b30722a5-36d2-419e-9a86-5ebf1b73ce13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24ab5128-6f84-46e2-82be-94203e21b41c}, !- Handle
  {b30722a5-36d2-419e-9a86-5ebf1b73ce13}, !- Source Object
  3,                                      !- Outlet Port
  {7b03a344-5d4f-457f-ada6-af0ae3810196}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c3ecd19e-95b2-4a25-8248-e41fe0ab2090}, !- Handle
  Node 791,                               !- Name
  {3a620fca-15a6-44f5-91a2-97a065f18b22}, !- Inlet Port
  {125e7939-0fce-4bd3-b8f7-4d32d11d40ad}; !- Outlet Port

OS:Connection,
  {8086f9ac-eb4a-45c6-85fb-aba37997b2d5}, !- Handle
  {84c09eb1-c68f-457b-96ad-99b111ce8014}, !- Source Object
  3,                                      !- Outlet Port
  {5bf1c25c-7a12-4a88-bdf9-8bee5d3b057b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3a620fca-15a6-44f5-91a2-97a065f18b22}, !- Handle
  {5bf1c25c-7a12-4a88-bdf9-8bee5d3b057b}, !- Source Object
  5,                                      !- Outlet Port
  {c3ecd19e-95b2-4a25-8248-e41fe0ab2090}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {125e7939-0fce-4bd3-b8f7-4d32d11d40ad}, !- Handle
  {c3ecd19e-95b2-4a25-8248-e41fe0ab2090}, !- Source Object
  3,                                      !- Outlet Port
  {340c61ce-d332-49f5-86ec-50f447be5b69}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {fef98c25-3f23-47ff-adb9-d2a57a1e3ac8}, !- Handle
  Setpoint Manager Single Zone Reheat 46, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {bc16a6f7-4958-443b-b5fa-9dd0107a06ae}, !- Control Zone Name
  {1d69d53e-7b6a-44a6-a4e6-2eefadaa4128}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {7517d42f-1221-45cf-be2e-060b482c7100}, !- Handle
  Coil Heating Water Baseboard 59,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0ee41835-63b8-4429-9c14-e23357c970fc}, !- Water Inlet Node Name
  {38ff58b5-ab92-4c0e-8384-cbb5574bb4e4}; !- Water Outlet Node Name

OS:Node,
  {90169ca8-d788-4dd6-9901-c981715245cf}, !- Handle
  Node 792,                               !- Name
  {2ca8f236-6338-4b7e-80aa-31a88a4e9f28}, !- Inlet Port
  {0ee41835-63b8-4429-9c14-e23357c970fc}; !- Outlet Port

OS:Connection,
  {2ca8f236-6338-4b7e-80aa-31a88a4e9f28}, !- Handle
  {7e5f0ce2-b669-4be9-a5a9-fbad9829ba43}, !- Source Object
  61,                                     !- Outlet Port
  {90169ca8-d788-4dd6-9901-c981715245cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2cc9c1fe-9e72-4c8f-8b94-be6a73418fd9}, !- Handle
  Node 793,                               !- Name
  {38ff58b5-ab92-4c0e-8384-cbb5574bb4e4}, !- Inlet Port
  {e5acc9b8-ff04-4df8-ab75-f7a21f6a6d8f}; !- Outlet Port

OS:Connection,
  {0ee41835-63b8-4429-9c14-e23357c970fc}, !- Handle
  {90169ca8-d788-4dd6-9901-c981715245cf}, !- Source Object
  3,                                      !- Outlet Port
  {7517d42f-1221-45cf-be2e-060b482c7100}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {38ff58b5-ab92-4c0e-8384-cbb5574bb4e4}, !- Handle
  {7517d42f-1221-45cf-be2e-060b482c7100}, !- Source Object
  10,                                     !- Outlet Port
  {2cc9c1fe-9e72-4c8f-8b94-be6a73418fd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5acc9b8-ff04-4df8-ab75-f7a21f6a6d8f}, !- Handle
  {2cc9c1fe-9e72-4c8f-8b94-be6a73418fd9}, !- Source Object
  3,                                      !- Outlet Port
  {29487c70-d6ba-47dc-8bd0-724c12c7ae18}, !- Target Object
  61;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6a4b1cb4-bc4f-4cec-90c6-f40e05b582df}, !- Handle
  Zone HVAC Baseboard Convective Water 59, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {7517d42f-1221-45cf-be2e-060b482c7100}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a9d64ae6-565b-4f63-b1da-f4b9089a5002}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 59, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {fbace1cc-eb24-40e9-81a0-008fdfddba1b}, !- Air Inlet Node Name
  {3b723e24-7b24-460f-b567-4a12d508cda4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {68c7f729-78e3-407a-87d6-05bfbed59595}, !- Handle
  Node 794,                               !- Name
  {59012852-3d6b-410a-b268-a26fc9529a45}, !- Inlet Port
  {5b1cf162-11a8-4bf5-842c-9d474ee6a23b}; !- Outlet Port

OS:Connection,
  {7dd53ed5-a667-47f5-8ad8-a1ec2cf1dd7c}, !- Handle
  {10e0feba-1e0d-481b-bb30-a45785077ae0}, !- Source Object
  3,                                      !- Outlet Port
  {04bc8103-bed6-44ca-a127-cac60a259c8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59012852-3d6b-410a-b268-a26fc9529a45}, !- Handle
  {38c39888-a897-46c5-b07a-f04e1d7fd72f}, !- Source Object
  2,                                      !- Outlet Port
  {68c7f729-78e3-407a-87d6-05bfbed59595}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b1cf162-11a8-4bf5-842c-9d474ee6a23b}, !- Handle
  {68c7f729-78e3-407a-87d6-05bfbed59595}, !- Source Object
  3,                                      !- Outlet Port
  {12964ab2-049b-4a8e-a09a-5e82af7297cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a32bf3cd-22d7-4c77-ad18-003121236ded}, !- Handle
  Node 795,                               !- Name
  {e38dc7d8-5dd1-433a-8a9b-047ee77718af}, !- Inlet Port
  {fbace1cc-eb24-40e9-81a0-008fdfddba1b}; !- Outlet Port

OS:Connection,
  {e38dc7d8-5dd1-433a-8a9b-047ee77718af}, !- Handle
  {799aa09b-0689-4dd2-9b2a-bc5ebb697d16}, !- Source Object
  3,                                      !- Outlet Port
  {a32bf3cd-22d7-4c77-ad18-003121236ded}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbace1cc-eb24-40e9-81a0-008fdfddba1b}, !- Handle
  {a32bf3cd-22d7-4c77-ad18-003121236ded}, !- Source Object
  3,                                      !- Outlet Port
  {a9d64ae6-565b-4f63-b1da-f4b9089a5002}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3b723e24-7b24-460f-b567-4a12d508cda4}, !- Handle
  {a9d64ae6-565b-4f63-b1da-f4b9089a5002}, !- Source Object
  4,                                      !- Outlet Port
  {10e0feba-1e0d-481b-bb30-a45785077ae0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {87b221c4-61e6-4fbf-9c82-0e7ff0517e55}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 45, !- Name
  ,                                       !- Controller List Name
  {a1a512e3-db46-42a9-8bfd-020281279377}, !- Availability Schedule
  {d4ca1624-5066-46c5-9a88-11ad9f8a5da4}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ac9f9261-b73d-4b1b-8273-7d7854e2f511}, !- Supply Side Inlet Node Name
  {7a05077f-96e1-4456-87f7-7bce8a4e0335}, !- Demand Side Outlet Node Name
  {3cf89626-3058-4307-9b51-9806cf38ebe5}, !- Demand Side Inlet Node A
  {b4581a1c-e32a-4621-94ae-c384e078b1ac}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f3d05a9b-9df6-49ab-a3ea-c395f6d1808e}, !- Demand Mixer Name
  {f8a97aa5-0707-474e-9b8e-2d95cf989814}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f0d5aae5-a760-44de-b819-4a87628c26ed}, !- Handle
  Node 796,                               !- Name
  {ac9f9261-b73d-4b1b-8273-7d7854e2f511}, !- Inlet Port
  {c808944e-7565-4a56-ab61-f66617f9c09b}; !- Outlet Port

OS:Node,
  {34047bf9-d45c-4f46-9d6d-e5bc37e3c656}, !- Handle
  Node 797,                               !- Name
  {5704ca72-6af3-48f6-91f6-d75035697c35}, !- Inlet Port
  {b4581a1c-e32a-4621-94ae-c384e078b1ac}; !- Outlet Port

OS:Connection,
  {ac9f9261-b73d-4b1b-8273-7d7854e2f511}, !- Handle
  {87b221c4-61e6-4fbf-9c82-0e7ff0517e55}, !- Source Object
  9,                                      !- Outlet Port
  {f0d5aae5-a760-44de-b819-4a87628c26ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4581a1c-e32a-4621-94ae-c384e078b1ac}, !- Handle
  {34047bf9-d45c-4f46-9d6d-e5bc37e3c656}, !- Source Object
  3,                                      !- Outlet Port
  {87b221c4-61e6-4fbf-9c82-0e7ff0517e55}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2b341e14-b01b-4d1d-8dac-e22791f434e8}, !- Handle
  Node 798,                               !- Name
  {3cf89626-3058-4307-9b51-9806cf38ebe5}, !- Inlet Port
  {62c42614-5492-4cbb-bc34-2a435b512b05}; !- Outlet Port

OS:Node,
  {e8e886d5-985a-44be-ba50-95ad85617de9}, !- Handle
  Node 799,                               !- Name
  {d5086b87-4472-4eba-ad8d-8226dc78888f}, !- Inlet Port
  {7a05077f-96e1-4456-87f7-7bce8a4e0335}; !- Outlet Port

OS:Node,
  {cd20691c-d3b9-41ab-a6cf-b96e00d1c087}, !- Handle
  Node 800,                               !- Name
  {d5b2e520-74a5-48f0-a3a4-87255eb05d03}, !- Inlet Port
  {221ac58e-3d77-4ad1-b1a6-1ddae9692ee1}; !- Outlet Port

OS:Connection,
  {3cf89626-3058-4307-9b51-9806cf38ebe5}, !- Handle
  {87b221c4-61e6-4fbf-9c82-0e7ff0517e55}, !- Source Object
  11,                                     !- Outlet Port
  {2b341e14-b01b-4d1d-8dac-e22791f434e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a05077f-96e1-4456-87f7-7bce8a4e0335}, !- Handle
  {e8e886d5-985a-44be-ba50-95ad85617de9}, !- Source Object
  3,                                      !- Outlet Port
  {87b221c4-61e6-4fbf-9c82-0e7ff0517e55}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f8a97aa5-0707-474e-9b8e-2d95cf989814}, !- Handle
  Air Loop HVAC Zone Splitter 47,         !- Name
  {62c42614-5492-4cbb-bc34-2a435b512b05}, !- Inlet Node Name
  {c1bb394f-6af8-41d4-985c-de36534543a9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f3d05a9b-9df6-49ab-a3ea-c395f6d1808e}, !- Handle
  Air Loop HVAC Zone Mixer 47,            !- Name
  {d5086b87-4472-4eba-ad8d-8226dc78888f}, !- Outlet Node Name
  {ea05c2cd-d73e-418e-ba08-886e99b5a44f}; !- Inlet Node Name 1

OS:Connection,
  {62c42614-5492-4cbb-bc34-2a435b512b05}, !- Handle
  {2b341e14-b01b-4d1d-8dac-e22791f434e8}, !- Source Object
  3,                                      !- Outlet Port
  {f8a97aa5-0707-474e-9b8e-2d95cf989814}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5086b87-4472-4eba-ad8d-8226dc78888f}, !- Handle
  {f3d05a9b-9df6-49ab-a3ea-c395f6d1808e}, !- Source Object
  2,                                      !- Outlet Port
  {e8e886d5-985a-44be-ba50-95ad85617de9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {09c6c753-e930-4698-b3a8-d3b37e115c6c}, !- Handle
  {87b221c4-61e6-4fbf-9c82-0e7ff0517e55}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d4ca1624-5066-46c5-9a88-11ad9f8a5da4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 46, !- Name
  {1b12dabb-5be8-41db-a159-9a00d8cb7a2a}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {800939fb-8d47-429a-9cec-c903243320c0}, !- Handle
  Fan Constant Volume 47,                 !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {fc71c773-0957-41e8-9a56-e5371b2e0841}, !- Air Inlet Node Name
  {5704ca72-6af3-48f6-91f6-d75035697c35}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {3731223b-bd90-4c4c-9681-32d3888c4b7b}, !- Handle
  CoilCoolingDXSingleSpeed_dx 46 212kBtu/hr 9.08EER, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.15956370029033,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7b46b45b-81c0-498b-8c03-0b3607e094e1}, !- Air Inlet Node Name
  {63fd63e4-03b7-471f-8dab-8e0a8a7bb937}, !- Air Outlet Node Name
  {5a07e641-4f3d-4053-82ab-ea3474d32155}, !- Total Cooling Capacity Function of Temperature Curve Name
  {218a3048-a852-41fc-9446-7c08d55f8b6c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2f96fd9f-99cb-4a2e-bf6d-10d8bf928ade}, !- Energy Input Ratio Function of Temperature Curve Name
  {014dd988-2ecb-47de-a521-dbdfebb6d4e5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8ff5696b-1156-4df7-9d09-97fb2d331cf8}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {1dcf9fa3-5b04-4e85-84d6-bbd6228e7b31}, !- Handle
  Curve Biquadratic 93,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a157cfbc-d50d-4c10-94f8-a4650fda69e6}, !- Handle
  Curve Quadratic 138,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b0cab5bd-7152-4c53-a39a-fe274aa8edaf}, !- Handle
  Curve Biquadratic 94,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1662173a-f60d-4b78-b2bf-21273122df65}, !- Handle
  Curve Quadratic 139,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {345cc7d3-f9c9-466b-b451-aaac357d6940}, !- Handle
  Curve Quadratic 140,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {e8099f3a-f744-4d9a-afc1-a2854b5c4306}, !- Handle
  Coil Heating Gas 47,                    !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {efa22dd9-7a36-4eb6-bbe7-e5bce40d06cc}, !- Air Inlet Node Name
  {a2865962-ca51-4b73-8000-1f0703d858c9}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {ec23a8e3-5be0-4d2d-b16d-5dcf76902408}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {867809c6-0fec-4e33-b239-923176e2ab2c}, !- Handle
  Controller Outdoor Air 47,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a1a512e3-db46-42a9-8bfd-020281279377}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8356a08b-e7e4-440a-a70d-1d2fbbeb64a2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8356a08b-e7e4-440a-a70d-1d2fbbeb64a2}, !- Handle
  Controller Mechanical Ventilation 47,   !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8f1f685d-79ef-489c-9da9-0db30efb24e3}, !- Handle
  Air Loop HVAC Outdoor Air System 47,    !- Name
  {867809c6-0fec-4e33-b239-923176e2ab2c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4c469fd7-8c55-4e47-993a-96daf29c1043}, !- Mixed Air Node Name
  {48efc0a3-d2af-4404-acbf-7c841db158ba}, !- Outdoor Air Stream Node Name
  {b7a8ad64-cc96-4ada-9599-268d6ebf207e}, !- Relief Air Stream Node Name
  {c808944e-7565-4a56-ab61-f66617f9c09b}; !- Return Air Stream Node Name

OS:Node,
  {e5d9376f-8ed0-4bb1-b4aa-080b4953ffb1}, !- Handle
  Node 801,                               !- Name
  ,                                       !- Inlet Port
  {0ad84c42-c634-4b96-858b-6fd48cbab51e}; !- Outlet Port

OS:Node,
  {22473e9d-322f-4aa4-aadc-3448fafc2fba}, !- Handle
  Node 802,                               !- Name
  {851a7ee3-fb9b-4188-963b-bb8691d20a04}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5704ca72-6af3-48f6-91f6-d75035697c35}, !- Handle
  {800939fb-8d47-429a-9cec-c903243320c0}, !- Source Object
  9,                                      !- Outlet Port
  {34047bf9-d45c-4f46-9d6d-e5bc37e3c656}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd3b37c0-16b2-4e86-bebd-fa2ce4a0435e}, !- Handle
  Node 803,                               !- Name
  {a2865962-ca51-4b73-8000-1f0703d858c9}, !- Inlet Port
  {fc71c773-0957-41e8-9a56-e5371b2e0841}; !- Outlet Port

OS:Connection,
  {a2865962-ca51-4b73-8000-1f0703d858c9}, !- Handle
  {e8099f3a-f744-4d9a-afc1-a2854b5c4306}, !- Source Object
  6,                                      !- Outlet Port
  {fd3b37c0-16b2-4e86-bebd-fa2ce4a0435e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc71c773-0957-41e8-9a56-e5371b2e0841}, !- Handle
  {fd3b37c0-16b2-4e86-bebd-fa2ce4a0435e}, !- Source Object
  3,                                      !- Outlet Port
  {800939fb-8d47-429a-9cec-c903243320c0}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e1af465f-afef-4173-960f-c00569e86302}, !- Handle
  Node 804,                               !- Name
  {63fd63e4-03b7-471f-8dab-8e0a8a7bb937}, !- Inlet Port
  {efa22dd9-7a36-4eb6-bbe7-e5bce40d06cc}; !- Outlet Port

OS:Connection,
  {63fd63e4-03b7-471f-8dab-8e0a8a7bb937}, !- Handle
  {3731223b-bd90-4c4c-9681-32d3888c4b7b}, !- Source Object
  9,                                      !- Outlet Port
  {e1af465f-afef-4173-960f-c00569e86302}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efa22dd9-7a36-4eb6-bbe7-e5bce40d06cc}, !- Handle
  {e1af465f-afef-4173-960f-c00569e86302}, !- Source Object
  3,                                      !- Outlet Port
  {e8099f3a-f744-4d9a-afc1-a2854b5c4306}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {97d41d14-9f38-4ef5-a5c0-17de5cd4e5f5}, !- Handle
  Node 805,                               !- Name
  {4c469fd7-8c55-4e47-993a-96daf29c1043}, !- Inlet Port
  {7b46b45b-81c0-498b-8c03-0b3607e094e1}; !- Outlet Port

OS:Connection,
  {c808944e-7565-4a56-ab61-f66617f9c09b}, !- Handle
  {f0d5aae5-a760-44de-b819-4a87628c26ed}, !- Source Object
  3,                                      !- Outlet Port
  {8f1f685d-79ef-489c-9da9-0db30efb24e3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4c469fd7-8c55-4e47-993a-96daf29c1043}, !- Handle
  {8f1f685d-79ef-489c-9da9-0db30efb24e3}, !- Source Object
  5,                                      !- Outlet Port
  {97d41d14-9f38-4ef5-a5c0-17de5cd4e5f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b46b45b-81c0-498b-8c03-0b3607e094e1}, !- Handle
  {97d41d14-9f38-4ef5-a5c0-17de5cd4e5f5}, !- Source Object
  3,                                      !- Outlet Port
  {3731223b-bd90-4c4c-9681-32d3888c4b7b}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {7df47ba7-c44d-45ea-ae55-604c06b34ee4}, !- Handle
  Setpoint Manager Single Zone Reheat 47, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {aada594e-80bb-4ded-bf1b-7e618eda2197}, !- Control Zone Name
  {34047bf9-d45c-4f46-9d6d-e5bc37e3c656}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {7cea51d7-b40d-4410-b13b-e19e5fc13e99}, !- Handle
  Coil Heating Water Baseboard 60,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3599da47-cb92-4bdd-a49e-8b441f2bb0a4}, !- Water Inlet Node Name
  {1f497a43-132c-4a61-96cc-44cd3158adda}; !- Water Outlet Node Name

OS:Node,
  {d2d12ef0-9867-4ecf-b076-a62aa88c85bc}, !- Handle
  Node 806,                               !- Name
  {c2be18bf-daba-4aba-b90b-74ef85a3e9d4}, !- Inlet Port
  {3599da47-cb92-4bdd-a49e-8b441f2bb0a4}; !- Outlet Port

OS:Connection,
  {c2be18bf-daba-4aba-b90b-74ef85a3e9d4}, !- Handle
  {7e5f0ce2-b669-4be9-a5a9-fbad9829ba43}, !- Source Object
  62,                                     !- Outlet Port
  {d2d12ef0-9867-4ecf-b076-a62aa88c85bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eed4faec-671c-4539-a428-d6f26b404f89}, !- Handle
  Node 807,                               !- Name
  {1f497a43-132c-4a61-96cc-44cd3158adda}, !- Inlet Port
  {3b76c4f7-ce48-475d-baf5-8df8d418d884}; !- Outlet Port

OS:Connection,
  {3599da47-cb92-4bdd-a49e-8b441f2bb0a4}, !- Handle
  {d2d12ef0-9867-4ecf-b076-a62aa88c85bc}, !- Source Object
  3,                                      !- Outlet Port
  {7cea51d7-b40d-4410-b13b-e19e5fc13e99}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1f497a43-132c-4a61-96cc-44cd3158adda}, !- Handle
  {7cea51d7-b40d-4410-b13b-e19e5fc13e99}, !- Source Object
  10,                                     !- Outlet Port
  {eed4faec-671c-4539-a428-d6f26b404f89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b76c4f7-ce48-475d-baf5-8df8d418d884}, !- Handle
  {eed4faec-671c-4539-a428-d6f26b404f89}, !- Source Object
  3,                                      !- Outlet Port
  {29487c70-d6ba-47dc-8bd0-724c12c7ae18}, !- Target Object
  62;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1077f01b-e255-4266-9895-48ec9831f400}, !- Handle
  Zone HVAC Baseboard Convective Water 60, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {7cea51d7-b40d-4410-b13b-e19e5fc13e99}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ab43658b-32a5-4452-adca-80d734814283}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 60, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {0bf45a21-b239-427f-8c8c-ca268e83e718}, !- Air Inlet Node Name
  {d5b2e520-74a5-48f0-a3a4-87255eb05d03}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2500dcb7-beff-42a5-8d75-1aee219ccf3c}, !- Handle
  Node 808,                               !- Name
  {55014419-2af4-4c57-ba26-b631a62e7dd1}, !- Inlet Port
  {ea05c2cd-d73e-418e-ba08-886e99b5a44f}; !- Outlet Port

OS:Connection,
  {221ac58e-3d77-4ad1-b1a6-1ddae9692ee1}, !- Handle
  {cd20691c-d3b9-41ab-a6cf-b96e00d1c087}, !- Source Object
  3,                                      !- Outlet Port
  {c1304a2a-2cc7-42f3-9247-28a4cf02c17a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55014419-2af4-4c57-ba26-b631a62e7dd1}, !- Handle
  {885b18f9-87ff-4f30-ae4f-e8321eabdab3}, !- Source Object
  2,                                      !- Outlet Port
  {2500dcb7-beff-42a5-8d75-1aee219ccf3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea05c2cd-d73e-418e-ba08-886e99b5a44f}, !- Handle
  {2500dcb7-beff-42a5-8d75-1aee219ccf3c}, !- Source Object
  3,                                      !- Outlet Port
  {f3d05a9b-9df6-49ab-a3ea-c395f6d1808e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6c26d673-73e9-4118-be0b-8294dd09eeb2}, !- Handle
  Node 809,                               !- Name
  {c1bb394f-6af8-41d4-985c-de36534543a9}, !- Inlet Port
  {0bf45a21-b239-427f-8c8c-ca268e83e718}; !- Outlet Port

OS:Connection,
  {c1bb394f-6af8-41d4-985c-de36534543a9}, !- Handle
  {f8a97aa5-0707-474e-9b8e-2d95cf989814}, !- Source Object
  3,                                      !- Outlet Port
  {6c26d673-73e9-4118-be0b-8294dd09eeb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bf45a21-b239-427f-8c8c-ca268e83e718}, !- Handle
  {6c26d673-73e9-4118-be0b-8294dd09eeb2}, !- Source Object
  3,                                      !- Outlet Port
  {ab43658b-32a5-4452-adca-80d734814283}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d5b2e520-74a5-48f0-a3a4-87255eb05d03}, !- Handle
  {ab43658b-32a5-4452-adca-80d734814283}, !- Source Object
  4,                                      !- Outlet Port
  {cd20691c-d3b9-41ab-a6cf-b96e00d1c087}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cc347190-2047-48a7-84c7-bc54fb728ae1}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 46, !- Name
  ,                                       !- Controller List Name
  {b458423c-7bd7-4a3c-a301-68bc72f3f041}, !- Availability Schedule
  {e37c1c80-54e9-4f84-8965-af3dad0a4339}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8b40e213-3cdc-45ac-ba5f-9b97d2ce22ce}, !- Supply Side Inlet Node Name
  {fd36f45e-7566-4ed6-9da8-02ce35275950}, !- Demand Side Outlet Node Name
  {ea102f45-df15-4239-bdc8-9cd3e7cdee9b}, !- Demand Side Inlet Node A
  {1acd4095-88b6-4b16-928d-664f88eab579}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {84fa4467-3cf0-4458-8d64-23f6ed6897d9}, !- Demand Mixer Name
  {2c1352bd-9f0c-4b52-ae55-29ac2b913b47}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {34ddfa85-9f9a-4aab-b41f-a99c623e880f}, !- Handle
  Node 810,                               !- Name
  {8b40e213-3cdc-45ac-ba5f-9b97d2ce22ce}, !- Inlet Port
  {535b8914-745e-4c15-8ddf-dc96ce48c7ff}; !- Outlet Port

OS:Node,
  {9e06aae1-642d-4699-835b-6fac83f5204c}, !- Handle
  Node 811,                               !- Name
  {7495181d-11af-4826-ba91-d566ad3b11eb}, !- Inlet Port
  {1acd4095-88b6-4b16-928d-664f88eab579}; !- Outlet Port

OS:Connection,
  {8b40e213-3cdc-45ac-ba5f-9b97d2ce22ce}, !- Handle
  {cc347190-2047-48a7-84c7-bc54fb728ae1}, !- Source Object
  9,                                      !- Outlet Port
  {34ddfa85-9f9a-4aab-b41f-a99c623e880f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1acd4095-88b6-4b16-928d-664f88eab579}, !- Handle
  {9e06aae1-642d-4699-835b-6fac83f5204c}, !- Source Object
  3,                                      !- Outlet Port
  {cc347190-2047-48a7-84c7-bc54fb728ae1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cc533eaa-47fc-47bf-a971-8efb0992612f}, !- Handle
  Node 812,                               !- Name
  {ea102f45-df15-4239-bdc8-9cd3e7cdee9b}, !- Inlet Port
  {6de58215-ebeb-4102-b901-e46280cf90bc}; !- Outlet Port

OS:Node,
  {ae02312c-2eb6-4309-a4ea-1015e3dd22af}, !- Handle
  Node 813,                               !- Name
  {f7d1aeb5-402c-4135-82eb-81f3b7be0b8d}, !- Inlet Port
  {fd36f45e-7566-4ed6-9da8-02ce35275950}; !- Outlet Port

OS:Node,
  {a890fc29-f54c-46ff-b165-2a4e3699593d}, !- Handle
  Node 814,                               !- Name
  {39bb97a2-e5ba-4287-9c4c-ee2aaee84fd7}, !- Inlet Port
  {06d57b02-7e49-48d6-8f70-6fb71e5ed1cd}; !- Outlet Port

OS:Connection,
  {ea102f45-df15-4239-bdc8-9cd3e7cdee9b}, !- Handle
  {cc347190-2047-48a7-84c7-bc54fb728ae1}, !- Source Object
  11,                                     !- Outlet Port
  {cc533eaa-47fc-47bf-a971-8efb0992612f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd36f45e-7566-4ed6-9da8-02ce35275950}, !- Handle
  {ae02312c-2eb6-4309-a4ea-1015e3dd22af}, !- Source Object
  3,                                      !- Outlet Port
  {cc347190-2047-48a7-84c7-bc54fb728ae1}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2c1352bd-9f0c-4b52-ae55-29ac2b913b47}, !- Handle
  Air Loop HVAC Zone Splitter 48,         !- Name
  {6de58215-ebeb-4102-b901-e46280cf90bc}, !- Inlet Node Name
  {4bca0b55-74a6-4195-8835-812f55d07e0e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {84fa4467-3cf0-4458-8d64-23f6ed6897d9}, !- Handle
  Air Loop HVAC Zone Mixer 48,            !- Name
  {f7d1aeb5-402c-4135-82eb-81f3b7be0b8d}, !- Outlet Node Name
  {b1cc7670-031f-4b2b-8c35-75b5129858fc}; !- Inlet Node Name 1

OS:Connection,
  {6de58215-ebeb-4102-b901-e46280cf90bc}, !- Handle
  {cc533eaa-47fc-47bf-a971-8efb0992612f}, !- Source Object
  3,                                      !- Outlet Port
  {2c1352bd-9f0c-4b52-ae55-29ac2b913b47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7d1aeb5-402c-4135-82eb-81f3b7be0b8d}, !- Handle
  {84fa4467-3cf0-4458-8d64-23f6ed6897d9}, !- Source Object
  2,                                      !- Outlet Port
  {ae02312c-2eb6-4309-a4ea-1015e3dd22af}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5625b404-9183-45c1-8509-4f17d9290adc}, !- Handle
  {cc347190-2047-48a7-84c7-bc54fb728ae1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e37c1c80-54e9-4f84-8965-af3dad0a4339}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 47, !- Name
  {1c962b07-23ba-476a-a817-7c661412db55}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {5af7ea01-478b-4bce-bb7e-7c4ffa11ae23}, !- Handle
  Fan Constant Volume 48,                 !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {93b31803-e751-4400-9250-5faf636256b1}, !- Air Inlet Node Name
  {7495181d-11af-4826-ba91-d566ad3b11eb}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {59818bcf-6e5a-480b-a86c-4bb40af14040}, !- Handle
  CoilCoolingDXSingleSpeed_dx 47 70kBtu/hr 9.26EER, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.21949497909064,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {4faf6bb2-b6e9-412c-ae11-8befe2f56997}, !- Air Inlet Node Name
  {f0da2a51-e24c-47be-80e3-c8adfcf5a7f5}, !- Air Outlet Node Name
  {5a07e641-4f3d-4053-82ab-ea3474d32155}, !- Total Cooling Capacity Function of Temperature Curve Name
  {218a3048-a852-41fc-9446-7c08d55f8b6c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2f96fd9f-99cb-4a2e-bf6d-10d8bf928ade}, !- Energy Input Ratio Function of Temperature Curve Name
  {014dd988-2ecb-47de-a521-dbdfebb6d4e5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8ff5696b-1156-4df7-9d09-97fb2d331cf8}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {78ff2137-aae3-42a0-881e-cd6d2521a419}, !- Handle
  Curve Biquadratic 95,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b941c6cc-b426-4627-b94c-dca301d7208f}, !- Handle
  Curve Quadratic 141,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d49c57c0-0991-4973-8685-5d57043cf939}, !- Handle
  Curve Biquadratic 96,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {45110774-992b-4fdf-ab5a-9389ac76d8f8}, !- Handle
  Curve Quadratic 142,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {bb8afc58-f634-497d-ad76-d5ad10df40e5}, !- Handle
  Curve Quadratic 143,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {b4cbe1f6-2f8b-4cee-9ef9-7ced8f3da61a}, !- Handle
  Coil Heating Gas 48,                    !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {5e10a28f-b0f9-4002-8a78-d29174c3d8a6}, !- Air Inlet Node Name
  {c10489d8-4154-4376-9f15-accbf22a2536}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {ec23a8e3-5be0-4d2d-b16d-5dcf76902408}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {fea2e2ad-c49c-41f8-abfe-3368ffc73de2}, !- Handle
  Controller Outdoor Air 48,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b458423c-7bd7-4a3c-a301-68bc72f3f041}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {537a7311-fb28-4e46-9378-09e40ef6b8a0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {537a7311-fb28-4e46-9378-09e40ef6b8a0}, !- Handle
  Controller Mechanical Ventilation 48,   !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {15ad0811-1b35-4d59-8d7c-349a56c24040}, !- Handle
  Air Loop HVAC Outdoor Air System 48,    !- Name
  {fea2e2ad-c49c-41f8-abfe-3368ffc73de2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {73864ac2-cb1b-43d5-b64d-0d1b6d1da7cc}, !- Mixed Air Node Name
  {240d5da2-50e2-4b17-9686-909a621ae7bc}, !- Outdoor Air Stream Node Name
  {a13551c4-083f-4f0d-8176-ee80145802db}, !- Relief Air Stream Node Name
  {535b8914-745e-4c15-8ddf-dc96ce48c7ff}; !- Return Air Stream Node Name

OS:Node,
  {0b300bb9-5c67-414b-a20a-c65be6a68069}, !- Handle
  Node 815,                               !- Name
  ,                                       !- Inlet Port
  {593a5edc-fb67-4864-a972-e9f332f140d2}; !- Outlet Port

OS:Node,
  {835e11d5-08cf-48a3-b90b-8847aec038ca}, !- Handle
  Node 816,                               !- Name
  {e3fe6851-f4ca-410b-b573-8f701ec3a16f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7495181d-11af-4826-ba91-d566ad3b11eb}, !- Handle
  {5af7ea01-478b-4bce-bb7e-7c4ffa11ae23}, !- Source Object
  9,                                      !- Outlet Port
  {9e06aae1-642d-4699-835b-6fac83f5204c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46e4ebb8-7e2b-4602-8cb1-fafcb50f5b8e}, !- Handle
  Node 817,                               !- Name
  {c10489d8-4154-4376-9f15-accbf22a2536}, !- Inlet Port
  {93b31803-e751-4400-9250-5faf636256b1}; !- Outlet Port

OS:Connection,
  {c10489d8-4154-4376-9f15-accbf22a2536}, !- Handle
  {b4cbe1f6-2f8b-4cee-9ef9-7ced8f3da61a}, !- Source Object
  6,                                      !- Outlet Port
  {46e4ebb8-7e2b-4602-8cb1-fafcb50f5b8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93b31803-e751-4400-9250-5faf636256b1}, !- Handle
  {46e4ebb8-7e2b-4602-8cb1-fafcb50f5b8e}, !- Source Object
  3,                                      !- Outlet Port
  {5af7ea01-478b-4bce-bb7e-7c4ffa11ae23}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {611f6c17-5e93-47ff-a095-a0dc4a2bf53a}, !- Handle
  Node 818,                               !- Name
  {f0da2a51-e24c-47be-80e3-c8adfcf5a7f5}, !- Inlet Port
  {5e10a28f-b0f9-4002-8a78-d29174c3d8a6}; !- Outlet Port

OS:Connection,
  {f0da2a51-e24c-47be-80e3-c8adfcf5a7f5}, !- Handle
  {59818bcf-6e5a-480b-a86c-4bb40af14040}, !- Source Object
  9,                                      !- Outlet Port
  {611f6c17-5e93-47ff-a095-a0dc4a2bf53a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e10a28f-b0f9-4002-8a78-d29174c3d8a6}, !- Handle
  {611f6c17-5e93-47ff-a095-a0dc4a2bf53a}, !- Source Object
  3,                                      !- Outlet Port
  {b4cbe1f6-2f8b-4cee-9ef9-7ced8f3da61a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {dc775647-cc57-4319-bf47-69b9a469589b}, !- Handle
  Node 819,                               !- Name
  {73864ac2-cb1b-43d5-b64d-0d1b6d1da7cc}, !- Inlet Port
  {4faf6bb2-b6e9-412c-ae11-8befe2f56997}; !- Outlet Port

OS:Connection,
  {535b8914-745e-4c15-8ddf-dc96ce48c7ff}, !- Handle
  {34ddfa85-9f9a-4aab-b41f-a99c623e880f}, !- Source Object
  3,                                      !- Outlet Port
  {15ad0811-1b35-4d59-8d7c-349a56c24040}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {73864ac2-cb1b-43d5-b64d-0d1b6d1da7cc}, !- Handle
  {15ad0811-1b35-4d59-8d7c-349a56c24040}, !- Source Object
  5,                                      !- Outlet Port
  {dc775647-cc57-4319-bf47-69b9a469589b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4faf6bb2-b6e9-412c-ae11-8befe2f56997}, !- Handle
  {dc775647-cc57-4319-bf47-69b9a469589b}, !- Source Object
  3,                                      !- Outlet Port
  {59818bcf-6e5a-480b-a86c-4bb40af14040}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {d579ad7e-10fc-44d3-be0b-4822ffe8a38e}, !- Handle
  Setpoint Manager Single Zone Reheat 48, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {dd4da9fc-db6c-4e5c-bb49-9e1612b17f32}, !- Control Zone Name
  {9e06aae1-642d-4699-835b-6fac83f5204c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {bb1983db-94f6-4f87-baf0-6303583e69e0}, !- Handle
  Coil Heating Water Baseboard 61,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b76fda92-7d07-4faa-8673-c6613d8c38a2}, !- Water Inlet Node Name
  {ca969530-c816-447f-b589-6027385e9c90}; !- Water Outlet Node Name

OS:Node,
  {dbeefb8d-1be7-4490-9190-cbdd1db9a167}, !- Handle
  Node 820,                               !- Name
  {ee3c2e2b-b011-4578-b4c8-d2c15eadeb98}, !- Inlet Port
  {b76fda92-7d07-4faa-8673-c6613d8c38a2}; !- Outlet Port

OS:Connection,
  {ee3c2e2b-b011-4578-b4c8-d2c15eadeb98}, !- Handle
  {7e5f0ce2-b669-4be9-a5a9-fbad9829ba43}, !- Source Object
  63,                                     !- Outlet Port
  {dbeefb8d-1be7-4490-9190-cbdd1db9a167}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ab69e69-1f8a-4872-b5e2-c7e8df40bbf9}, !- Handle
  Node 821,                               !- Name
  {ca969530-c816-447f-b589-6027385e9c90}, !- Inlet Port
  {a072338a-aaa4-4be7-a305-51d2834cb766}; !- Outlet Port

OS:Connection,
  {b76fda92-7d07-4faa-8673-c6613d8c38a2}, !- Handle
  {dbeefb8d-1be7-4490-9190-cbdd1db9a167}, !- Source Object
  3,                                      !- Outlet Port
  {bb1983db-94f6-4f87-baf0-6303583e69e0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ca969530-c816-447f-b589-6027385e9c90}, !- Handle
  {bb1983db-94f6-4f87-baf0-6303583e69e0}, !- Source Object
  10,                                     !- Outlet Port
  {5ab69e69-1f8a-4872-b5e2-c7e8df40bbf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a072338a-aaa4-4be7-a305-51d2834cb766}, !- Handle
  {5ab69e69-1f8a-4872-b5e2-c7e8df40bbf9}, !- Source Object
  3,                                      !- Outlet Port
  {29487c70-d6ba-47dc-8bd0-724c12c7ae18}, !- Target Object
  63;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5ae88e60-93a5-4fd1-bfb4-b7b8de9e87f6}, !- Handle
  Zone HVAC Baseboard Convective Water 61, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {bb1983db-94f6-4f87-baf0-6303583e69e0}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {39738bc2-0345-4ed0-ae47-c66e37f74b3d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 61, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {270676ba-27ae-4c2e-a08c-4d93eab0eaa0}, !- Air Inlet Node Name
  {39bb97a2-e5ba-4287-9c4c-ee2aaee84fd7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {531ef345-54b6-4a94-8da0-e8e5bac3cce2}, !- Handle
  Node 822,                               !- Name
  {4d99318d-86d1-4ed2-a27e-18eda371aa52}, !- Inlet Port
  {b1cc7670-031f-4b2b-8c35-75b5129858fc}; !- Outlet Port

OS:Connection,
  {06d57b02-7e49-48d6-8f70-6fb71e5ed1cd}, !- Handle
  {a890fc29-f54c-46ff-b165-2a4e3699593d}, !- Source Object
  3,                                      !- Outlet Port
  {e09f65b4-9513-451f-a2b9-a54f566cb615}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d99318d-86d1-4ed2-a27e-18eda371aa52}, !- Handle
  {bd6bcfac-a446-4d1c-a238-48189713061c}, !- Source Object
  2,                                      !- Outlet Port
  {531ef345-54b6-4a94-8da0-e8e5bac3cce2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1cc7670-031f-4b2b-8c35-75b5129858fc}, !- Handle
  {531ef345-54b6-4a94-8da0-e8e5bac3cce2}, !- Source Object
  3,                                      !- Outlet Port
  {84fa4467-3cf0-4458-8d64-23f6ed6897d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a981e510-ae08-4248-81e1-ee3ce753e2e3}, !- Handle
  Node 823,                               !- Name
  {4bca0b55-74a6-4195-8835-812f55d07e0e}, !- Inlet Port
  {270676ba-27ae-4c2e-a08c-4d93eab0eaa0}; !- Outlet Port

OS:Connection,
  {4bca0b55-74a6-4195-8835-812f55d07e0e}, !- Handle
  {2c1352bd-9f0c-4b52-ae55-29ac2b913b47}, !- Source Object
  3,                                      !- Outlet Port
  {a981e510-ae08-4248-81e1-ee3ce753e2e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {270676ba-27ae-4c2e-a08c-4d93eab0eaa0}, !- Handle
  {a981e510-ae08-4248-81e1-ee3ce753e2e3}, !- Source Object
  3,                                      !- Outlet Port
  {39738bc2-0345-4ed0-ae47-c66e37f74b3d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {39bb97a2-e5ba-4287-9c4c-ee2aaee84fd7}, !- Handle
  {39738bc2-0345-4ed0-ae47-c66e37f74b3d}, !- Source Object
  4,                                      !- Outlet Port
  {a890fc29-f54c-46ff-b165-2a4e3699593d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {baada5c6-56e7-4046-9c11-05af750c7a58}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 47, !- Name
  ,                                       !- Controller List Name
  {6adcaaf3-6b0e-4579-a0d5-c8b1b199dc27}, !- Availability Schedule
  {3f351326-2a89-4087-83e2-b5a08a06619c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {766edd5c-f1bc-4ef0-b225-1e1a342de229}, !- Supply Side Inlet Node Name
  {938d29d1-a5bb-42ea-8dab-1fce4c97ecb8}, !- Demand Side Outlet Node Name
  {c6c8078f-364c-43a8-af7e-845fbec2555f}, !- Demand Side Inlet Node A
  {3104d2cb-4345-4f5f-b30d-2becf2c5e019}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d40cd6bd-abda-4f42-aa09-5ea430dd5895}, !- Demand Mixer Name
  {1560875e-e3e2-4623-9859-25c26c7e3598}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c44f0323-922c-4ffc-abbb-5200bb5350c6}, !- Handle
  Node 824,                               !- Name
  {766edd5c-f1bc-4ef0-b225-1e1a342de229}, !- Inlet Port
  {84b639d0-f701-46ff-ae71-bdd76513d996}; !- Outlet Port

OS:Node,
  {833f63ce-7ddf-40d0-85a1-fd29923b95d3}, !- Handle
  Node 825,                               !- Name
  {e3ee9d75-8780-41da-9e9f-87e51d7c4382}, !- Inlet Port
  {3104d2cb-4345-4f5f-b30d-2becf2c5e019}; !- Outlet Port

OS:Connection,
  {766edd5c-f1bc-4ef0-b225-1e1a342de229}, !- Handle
  {baada5c6-56e7-4046-9c11-05af750c7a58}, !- Source Object
  9,                                      !- Outlet Port
  {c44f0323-922c-4ffc-abbb-5200bb5350c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3104d2cb-4345-4f5f-b30d-2becf2c5e019}, !- Handle
  {833f63ce-7ddf-40d0-85a1-fd29923b95d3}, !- Source Object
  3,                                      !- Outlet Port
  {baada5c6-56e7-4046-9c11-05af750c7a58}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {76958515-2b8d-42d6-b043-5c6b90f07667}, !- Handle
  Node 826,                               !- Name
  {c6c8078f-364c-43a8-af7e-845fbec2555f}, !- Inlet Port
  {39ec131b-d4ac-452d-9ebb-19d90d71e5ff}; !- Outlet Port

OS:Node,
  {59504760-b5ba-4609-9061-1d7069ffadcb}, !- Handle
  Node 827,                               !- Name
  {608a8f42-f232-467a-a752-fc07f5993d82}, !- Inlet Port
  {938d29d1-a5bb-42ea-8dab-1fce4c97ecb8}; !- Outlet Port

OS:Node,
  {e99842dc-802b-4c97-9b56-ebb4eb847dd9}, !- Handle
  Node 828,                               !- Name
  {00017d13-877d-4ef6-a6f3-51322b248bd9}, !- Inlet Port
  {60e6881e-95ba-4e94-b5ca-3b532ee02ca2}; !- Outlet Port

OS:Connection,
  {c6c8078f-364c-43a8-af7e-845fbec2555f}, !- Handle
  {baada5c6-56e7-4046-9c11-05af750c7a58}, !- Source Object
  11,                                     !- Outlet Port
  {76958515-2b8d-42d6-b043-5c6b90f07667}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {938d29d1-a5bb-42ea-8dab-1fce4c97ecb8}, !- Handle
  {59504760-b5ba-4609-9061-1d7069ffadcb}, !- Source Object
  3,                                      !- Outlet Port
  {baada5c6-56e7-4046-9c11-05af750c7a58}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1560875e-e3e2-4623-9859-25c26c7e3598}, !- Handle
  Air Loop HVAC Zone Splitter 49,         !- Name
  {39ec131b-d4ac-452d-9ebb-19d90d71e5ff}, !- Inlet Node Name
  {f2e6fdfa-4948-4ccd-bf1c-27567b1d6f9b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d40cd6bd-abda-4f42-aa09-5ea430dd5895}, !- Handle
  Air Loop HVAC Zone Mixer 49,            !- Name
  {608a8f42-f232-467a-a752-fc07f5993d82}, !- Outlet Node Name
  {f490ee48-3859-4093-8bb7-cddcfb9a3c31}; !- Inlet Node Name 1

OS:Connection,
  {39ec131b-d4ac-452d-9ebb-19d90d71e5ff}, !- Handle
  {76958515-2b8d-42d6-b043-5c6b90f07667}, !- Source Object
  3,                                      !- Outlet Port
  {1560875e-e3e2-4623-9859-25c26c7e3598}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {608a8f42-f232-467a-a752-fc07f5993d82}, !- Handle
  {d40cd6bd-abda-4f42-aa09-5ea430dd5895}, !- Source Object
  2,                                      !- Outlet Port
  {59504760-b5ba-4609-9061-1d7069ffadcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {844fa77d-7d4b-4f36-a9d2-fafc41b90fa5}, !- Handle
  {baada5c6-56e7-4046-9c11-05af750c7a58}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3f351326-2a89-4087-83e2-b5a08a06619c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 48, !- Name
  {9b1dfd6e-490b-4fce-8530-13fdaa8a671b}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {60bd3805-7500-4f5c-875c-c88ea19611ff}, !- Handle
  Fan Constant Volume 49,                 !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c4d21b92-f15d-4c86-bc8e-569e8398b347}, !- Air Inlet Node Name
  {e3ee9d75-8780-41da-9e9f-87e51d7c4382}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {2d4d1e40-2584-437d-bc10-bd9a5f4e0fc3}, !- Handle
  CoilCoolingDXSingleSpeed_dx 48 269kBtu/hr 8.21EER, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.86989585275551,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f786d94c-147d-4a32-9dfe-451563ea973c}, !- Air Inlet Node Name
  {924bee95-e9b8-40ee-9a70-77d7e64194a8}, !- Air Outlet Node Name
  {5a07e641-4f3d-4053-82ab-ea3474d32155}, !- Total Cooling Capacity Function of Temperature Curve Name
  {218a3048-a852-41fc-9446-7c08d55f8b6c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2f96fd9f-99cb-4a2e-bf6d-10d8bf928ade}, !- Energy Input Ratio Function of Temperature Curve Name
  {014dd988-2ecb-47de-a521-dbdfebb6d4e5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8ff5696b-1156-4df7-9d09-97fb2d331cf8}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {1b771b07-c03c-4437-a777-b4b9dbb9e5fe}, !- Handle
  Curve Biquadratic 97,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9f853440-6281-46fc-8e34-02ec595bf9ad}, !- Handle
  Curve Quadratic 144,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {61bb3958-5da4-4ada-b588-4067ce5b77f9}, !- Handle
  Curve Biquadratic 98,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0d6c959e-c31f-42b9-81d8-a2a85a803db5}, !- Handle
  Curve Quadratic 145,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {af318aa8-5ea7-4e96-af7d-e2cea771f453}, !- Handle
  Curve Quadratic 146,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {d7d6daab-bd4f-4656-8f47-11887dc592d2}, !- Handle
  Coil Heating Gas 49,                    !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {f4aee5ac-0970-4e1c-aa2c-9847e9f6bd53}, !- Air Inlet Node Name
  {e2c8ae6c-9dae-4cc6-b3d2-cc52140f591a}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {ec23a8e3-5be0-4d2d-b16d-5dcf76902408}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {8ec6557e-0242-4a4b-8b0d-5a4b4347ed74}, !- Handle
  Controller Outdoor Air 49,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6adcaaf3-6b0e-4579-a0d5-c8b1b199dc27}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e08431dd-bffb-409b-9a14-60d79daafbe7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e08431dd-bffb-409b-9a14-60d79daafbe7}, !- Handle
  Controller Mechanical Ventilation 49,   !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {95283ed5-c4c0-4dc6-8a82-051c2c24414e}, !- Handle
  Air Loop HVAC Outdoor Air System 49,    !- Name
  {8ec6557e-0242-4a4b-8b0d-5a4b4347ed74}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {29f85362-87df-4245-ae83-b8779f8e1ecc}, !- Mixed Air Node Name
  {9a13d02a-6bb3-4c8d-a5aa-6d8ecf956ec7}, !- Outdoor Air Stream Node Name
  {04079544-39d4-4739-aed9-45e19115afeb}, !- Relief Air Stream Node Name
  {84b639d0-f701-46ff-ae71-bdd76513d996}; !- Return Air Stream Node Name

OS:Node,
  {d8733221-b81a-425c-ac80-a1089429742f}, !- Handle
  Node 829,                               !- Name
  ,                                       !- Inlet Port
  {fd22a8b3-725f-4970-929c-05e3acabd7c6}; !- Outlet Port

OS:Node,
  {10c97e89-9176-47cb-a3e5-3a7bc56c8e90}, !- Handle
  Node 830,                               !- Name
  {63bf2bc3-fdb5-4841-86d7-9f950015b1ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e3ee9d75-8780-41da-9e9f-87e51d7c4382}, !- Handle
  {60bd3805-7500-4f5c-875c-c88ea19611ff}, !- Source Object
  9,                                      !- Outlet Port
  {833f63ce-7ddf-40d0-85a1-fd29923b95d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c8557479-af0f-47c0-ad84-5fd6037a053b}, !- Handle
  Node 831,                               !- Name
  {e2c8ae6c-9dae-4cc6-b3d2-cc52140f591a}, !- Inlet Port
  {c4d21b92-f15d-4c86-bc8e-569e8398b347}; !- Outlet Port

OS:Connection,
  {e2c8ae6c-9dae-4cc6-b3d2-cc52140f591a}, !- Handle
  {d7d6daab-bd4f-4656-8f47-11887dc592d2}, !- Source Object
  6,                                      !- Outlet Port
  {c8557479-af0f-47c0-ad84-5fd6037a053b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4d21b92-f15d-4c86-bc8e-569e8398b347}, !- Handle
  {c8557479-af0f-47c0-ad84-5fd6037a053b}, !- Source Object
  3,                                      !- Outlet Port
  {60bd3805-7500-4f5c-875c-c88ea19611ff}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {09260b77-44a3-4249-8427-e78f0c34d5b4}, !- Handle
  Node 832,                               !- Name
  {924bee95-e9b8-40ee-9a70-77d7e64194a8}, !- Inlet Port
  {f4aee5ac-0970-4e1c-aa2c-9847e9f6bd53}; !- Outlet Port

OS:Connection,
  {924bee95-e9b8-40ee-9a70-77d7e64194a8}, !- Handle
  {2d4d1e40-2584-437d-bc10-bd9a5f4e0fc3}, !- Source Object
  9,                                      !- Outlet Port
  {09260b77-44a3-4249-8427-e78f0c34d5b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4aee5ac-0970-4e1c-aa2c-9847e9f6bd53}, !- Handle
  {09260b77-44a3-4249-8427-e78f0c34d5b4}, !- Source Object
  3,                                      !- Outlet Port
  {d7d6daab-bd4f-4656-8f47-11887dc592d2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {82f23657-5bd6-416a-9501-6a85b94c8f29}, !- Handle
  Node 833,                               !- Name
  {29f85362-87df-4245-ae83-b8779f8e1ecc}, !- Inlet Port
  {f786d94c-147d-4a32-9dfe-451563ea973c}; !- Outlet Port

OS:Connection,
  {84b639d0-f701-46ff-ae71-bdd76513d996}, !- Handle
  {c44f0323-922c-4ffc-abbb-5200bb5350c6}, !- Source Object
  3,                                      !- Outlet Port
  {95283ed5-c4c0-4dc6-8a82-051c2c24414e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {29f85362-87df-4245-ae83-b8779f8e1ecc}, !- Handle
  {95283ed5-c4c0-4dc6-8a82-051c2c24414e}, !- Source Object
  5,                                      !- Outlet Port
  {82f23657-5bd6-416a-9501-6a85b94c8f29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f786d94c-147d-4a32-9dfe-451563ea973c}, !- Handle
  {82f23657-5bd6-416a-9501-6a85b94c8f29}, !- Source Object
  3,                                      !- Outlet Port
  {2d4d1e40-2584-437d-bc10-bd9a5f4e0fc3}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {90f0e6a2-0909-4973-a1c6-dd60a9088f1d}, !- Handle
  Setpoint Manager Single Zone Reheat 49, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {ba0a674e-0ade-4da1-89cd-3fad4f04fc21}, !- Control Zone Name
  {833f63ce-7ddf-40d0-85a1-fd29923b95d3}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {7cb1282a-d155-48ec-b8b9-0e6a2805b10f}, !- Handle
  Coil Heating Water Baseboard 62,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {38ebcade-e06d-4fe5-89ca-5dbdbc4f2267}, !- Water Inlet Node Name
  {4ff6fcb6-664c-4718-9c1f-e7dc62e4952b}; !- Water Outlet Node Name

OS:Node,
  {497b067b-3ddd-4a78-8bc2-86400ad33440}, !- Handle
  Node 834,                               !- Name
  {313a8993-9372-4276-a189-545538356ebe}, !- Inlet Port
  {38ebcade-e06d-4fe5-89ca-5dbdbc4f2267}; !- Outlet Port

OS:Connection,
  {313a8993-9372-4276-a189-545538356ebe}, !- Handle
  {7e5f0ce2-b669-4be9-a5a9-fbad9829ba43}, !- Source Object
  64,                                     !- Outlet Port
  {497b067b-3ddd-4a78-8bc2-86400ad33440}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91af7f06-6e32-41da-90c9-8ea00d453ab3}, !- Handle
  Node 835,                               !- Name
  {4ff6fcb6-664c-4718-9c1f-e7dc62e4952b}, !- Inlet Port
  {0600bfd4-bf4f-48c3-a23c-1c06a66b8180}; !- Outlet Port

OS:Connection,
  {38ebcade-e06d-4fe5-89ca-5dbdbc4f2267}, !- Handle
  {497b067b-3ddd-4a78-8bc2-86400ad33440}, !- Source Object
  3,                                      !- Outlet Port
  {7cb1282a-d155-48ec-b8b9-0e6a2805b10f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4ff6fcb6-664c-4718-9c1f-e7dc62e4952b}, !- Handle
  {7cb1282a-d155-48ec-b8b9-0e6a2805b10f}, !- Source Object
  10,                                     !- Outlet Port
  {91af7f06-6e32-41da-90c9-8ea00d453ab3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0600bfd4-bf4f-48c3-a23c-1c06a66b8180}, !- Handle
  {91af7f06-6e32-41da-90c9-8ea00d453ab3}, !- Source Object
  3,                                      !- Outlet Port
  {29487c70-d6ba-47dc-8bd0-724c12c7ae18}, !- Target Object
  64;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1f317cd8-3fcd-42d3-ab08-5e7e4a58f338}, !- Handle
  Zone HVAC Baseboard Convective Water 62, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {7cb1282a-d155-48ec-b8b9-0e6a2805b10f}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f1dfee5f-1b32-4898-a6b5-72390c3fb0c8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 62, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {11340d6c-d2bc-4f55-ac6d-79f4f54c80ab}, !- Air Inlet Node Name
  {00017d13-877d-4ef6-a6f3-51322b248bd9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {66fca99f-2bed-431e-a54b-dacb2317c6c9}, !- Handle
  Node 836,                               !- Name
  {f8d869de-bee1-4f62-95d0-0dd0f746edfc}, !- Inlet Port
  {f490ee48-3859-4093-8bb7-cddcfb9a3c31}; !- Outlet Port

OS:Connection,
  {60e6881e-95ba-4e94-b5ca-3b532ee02ca2}, !- Handle
  {e99842dc-802b-4c97-9b56-ebb4eb847dd9}, !- Source Object
  3,                                      !- Outlet Port
  {a779d20e-0e63-46fc-9ab5-0250ff81ac9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8d869de-bee1-4f62-95d0-0dd0f746edfc}, !- Handle
  {56d7f7e0-9a82-4516-ad78-082391f8ff83}, !- Source Object
  2,                                      !- Outlet Port
  {66fca99f-2bed-431e-a54b-dacb2317c6c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f490ee48-3859-4093-8bb7-cddcfb9a3c31}, !- Handle
  {66fca99f-2bed-431e-a54b-dacb2317c6c9}, !- Source Object
  3,                                      !- Outlet Port
  {d40cd6bd-abda-4f42-aa09-5ea430dd5895}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {762be9f0-60f0-4365-907e-cc832e8dded8}, !- Handle
  Node 837,                               !- Name
  {f2e6fdfa-4948-4ccd-bf1c-27567b1d6f9b}, !- Inlet Port
  {11340d6c-d2bc-4f55-ac6d-79f4f54c80ab}; !- Outlet Port

OS:Connection,
  {f2e6fdfa-4948-4ccd-bf1c-27567b1d6f9b}, !- Handle
  {1560875e-e3e2-4623-9859-25c26c7e3598}, !- Source Object
  3,                                      !- Outlet Port
  {762be9f0-60f0-4365-907e-cc832e8dded8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11340d6c-d2bc-4f55-ac6d-79f4f54c80ab}, !- Handle
  {762be9f0-60f0-4365-907e-cc832e8dded8}, !- Source Object
  3,                                      !- Outlet Port
  {f1dfee5f-1b32-4898-a6b5-72390c3fb0c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {00017d13-877d-4ef6-a6f3-51322b248bd9}, !- Handle
  {f1dfee5f-1b32-4898-a6b5-72390c3fb0c8}, !- Source Object
  4,                                      !- Outlet Port
  {e99842dc-802b-4c97-9b56-ebb4eb847dd9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8b8fd992-2687-4ed4-b3f9-41580e20bc72}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 48, !- Name
  ,                                       !- Controller List Name
  {03d80a02-97ba-4999-962c-d5dcd86d754b}, !- Availability Schedule
  {fada3320-bcf9-4748-be86-a48000f3a3d9}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7701294e-ec78-459a-98f5-23ff31f7d4d7}, !- Supply Side Inlet Node Name
  {f6ed7bcb-a5bc-4a23-8037-3d5df69528de}, !- Demand Side Outlet Node Name
  {88777e77-3269-408a-9261-93b6d25dee9e}, !- Demand Side Inlet Node A
  {05c8f753-711a-4df7-81c8-a3494627c018}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a6b843a8-82ad-47a7-9ba8-3743e4d2bde1}, !- Demand Mixer Name
  {42fbf5c8-b80c-46bd-a96a-6916282bcdc1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {026f2562-c2f6-4828-b509-640a1d170b65}, !- Handle
  Node 838,                               !- Name
  {7701294e-ec78-459a-98f5-23ff31f7d4d7}, !- Inlet Port
  {538e7976-0f4b-4200-9959-8b98ed1440f1}; !- Outlet Port

OS:Node,
  {627bb733-bbdb-45ae-9722-881622066c24}, !- Handle
  Node 839,                               !- Name
  {2391d001-e9ea-4aa2-abd1-bc8e31c9cf83}, !- Inlet Port
  {05c8f753-711a-4df7-81c8-a3494627c018}; !- Outlet Port

OS:Connection,
  {7701294e-ec78-459a-98f5-23ff31f7d4d7}, !- Handle
  {8b8fd992-2687-4ed4-b3f9-41580e20bc72}, !- Source Object
  9,                                      !- Outlet Port
  {026f2562-c2f6-4828-b509-640a1d170b65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05c8f753-711a-4df7-81c8-a3494627c018}, !- Handle
  {627bb733-bbdb-45ae-9722-881622066c24}, !- Source Object
  3,                                      !- Outlet Port
  {8b8fd992-2687-4ed4-b3f9-41580e20bc72}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f6dc97aa-ab34-4827-8cce-b550b5b72b3c}, !- Handle
  Node 840,                               !- Name
  {88777e77-3269-408a-9261-93b6d25dee9e}, !- Inlet Port
  {f5eeecdc-c1ee-48cb-972c-403f38fc478a}; !- Outlet Port

OS:Node,
  {3b5bf326-e073-4ab5-b36d-3fed1b4455e0}, !- Handle
  Node 841,                               !- Name
  {587cae16-d361-4ac3-a6ca-e9b476243eaa}, !- Inlet Port
  {f6ed7bcb-a5bc-4a23-8037-3d5df69528de}; !- Outlet Port

OS:Node,
  {c3917935-b17f-4260-a401-7b21750ba667}, !- Handle
  Node 842,                               !- Name
  {6a220e7d-b228-4f60-8145-5a1ba024689b}, !- Inlet Port
  {bf3c3bfe-b1ea-47cd-8ed4-39f5bbff37c0}; !- Outlet Port

OS:Connection,
  {88777e77-3269-408a-9261-93b6d25dee9e}, !- Handle
  {8b8fd992-2687-4ed4-b3f9-41580e20bc72}, !- Source Object
  11,                                     !- Outlet Port
  {f6dc97aa-ab34-4827-8cce-b550b5b72b3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6ed7bcb-a5bc-4a23-8037-3d5df69528de}, !- Handle
  {3b5bf326-e073-4ab5-b36d-3fed1b4455e0}, !- Source Object
  3,                                      !- Outlet Port
  {8b8fd992-2687-4ed4-b3f9-41580e20bc72}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {42fbf5c8-b80c-46bd-a96a-6916282bcdc1}, !- Handle
  Air Loop HVAC Zone Splitter 50,         !- Name
  {f5eeecdc-c1ee-48cb-972c-403f38fc478a}, !- Inlet Node Name
  {ed1eff7c-62a4-433d-87cb-54c4a91827ac}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a6b843a8-82ad-47a7-9ba8-3743e4d2bde1}, !- Handle
  Air Loop HVAC Zone Mixer 50,            !- Name
  {587cae16-d361-4ac3-a6ca-e9b476243eaa}, !- Outlet Node Name
  {835b7495-8bc6-4d1f-8465-bd6e5bad3be6}; !- Inlet Node Name 1

OS:Connection,
  {f5eeecdc-c1ee-48cb-972c-403f38fc478a}, !- Handle
  {f6dc97aa-ab34-4827-8cce-b550b5b72b3c}, !- Source Object
  3,                                      !- Outlet Port
  {42fbf5c8-b80c-46bd-a96a-6916282bcdc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {587cae16-d361-4ac3-a6ca-e9b476243eaa}, !- Handle
  {a6b843a8-82ad-47a7-9ba8-3743e4d2bde1}, !- Source Object
  2,                                      !- Outlet Port
  {3b5bf326-e073-4ab5-b36d-3fed1b4455e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {47899a49-99ec-4d21-a07a-bfd0ce5e82b6}, !- Handle
  {8b8fd992-2687-4ed4-b3f9-41580e20bc72}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {fada3320-bcf9-4748-be86-a48000f3a3d9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 49, !- Name
  {2616c020-c217-40f9-8f03-985430de3b63}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {b4c4fcb7-e478-409f-950f-f07e665631ad}, !- Handle
  Fan Constant Volume 50,                 !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6f2e8414-7a52-40ba-9faa-c75d2bcfec29}, !- Air Inlet Node Name
  {2391d001-e9ea-4aa2-abd1-bc8e31c9cf83}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {639d284b-9914-4959-8eeb-406527c7e38f}, !- Handle
  CoilCoolingDXSingleSpeed_dx 49 600kBtu/hr 8.21EER, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.86989585275551,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a1ff876e-9d42-49ab-b1a4-9f105b2dc53c}, !- Air Inlet Node Name
  {cb3a114a-1efb-4030-bf98-f7c42e0d5abe}, !- Air Outlet Node Name
  {5a07e641-4f3d-4053-82ab-ea3474d32155}, !- Total Cooling Capacity Function of Temperature Curve Name
  {218a3048-a852-41fc-9446-7c08d55f8b6c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2f96fd9f-99cb-4a2e-bf6d-10d8bf928ade}, !- Energy Input Ratio Function of Temperature Curve Name
  {014dd988-2ecb-47de-a521-dbdfebb6d4e5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8ff5696b-1156-4df7-9d09-97fb2d331cf8}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {357aef93-1f96-4028-896d-cda250e79114}, !- Handle
  Curve Biquadratic 99,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {16fc5c83-7dea-494b-a45e-7ffb599f5c92}, !- Handle
  Curve Quadratic 147,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3616fc69-fb0a-4b13-83f9-f788a71b25ef}, !- Handle
  Curve Biquadratic 100,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c57f4ec6-365a-4cf5-88c9-f6a8a9d84cab}, !- Handle
  Curve Quadratic 148,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d439fe04-b990-465a-becd-2c63a3bbba1c}, !- Handle
  Curve Quadratic 149,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {14f20061-c90e-4955-b8fc-3a340044d24b}, !- Handle
  Coil Heating Gas 50,                    !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {0ebe39c2-27ca-472e-b230-1c6e95a02ff8}, !- Air Inlet Node Name
  {c1d78dac-b0ef-45a5-b3c5-d1193acb8dd7}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {ec23a8e3-5be0-4d2d-b16d-5dcf76902408}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {f0baf4d8-84a5-41ae-93da-5578218b886c}, !- Handle
  Controller Outdoor Air 50,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {03d80a02-97ba-4999-962c-d5dcd86d754b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f95efe82-845b-4808-b973-bab3274d42b1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f95efe82-845b-4808-b973-bab3274d42b1}, !- Handle
  Controller Mechanical Ventilation 50,   !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {57d8aba0-5220-4ede-9054-a60c4fec8036}, !- Handle
  Air Loop HVAC Outdoor Air System 50,    !- Name
  {f0baf4d8-84a5-41ae-93da-5578218b886c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {389a985d-f8db-444c-947b-069a8bfa8a7b}, !- Mixed Air Node Name
  {30e1f439-343a-4ce3-8128-7b6707cd94f8}, !- Outdoor Air Stream Node Name
  {e427ba0f-4c43-41da-95c4-fb8111e59399}, !- Relief Air Stream Node Name
  {538e7976-0f4b-4200-9959-8b98ed1440f1}; !- Return Air Stream Node Name

OS:Node,
  {a33e03d3-19c4-4790-b386-575c2a85b415}, !- Handle
  Node 843,                               !- Name
  ,                                       !- Inlet Port
  {5feedd6e-4317-4426-8329-9afcb2e757b8}; !- Outlet Port

OS:Node,
  {aa8bcb29-1071-46d7-83aa-9949a40f4bcf}, !- Handle
  Node 844,                               !- Name
  {0829d92c-fbf1-4a81-96cb-7eee82580ffc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2391d001-e9ea-4aa2-abd1-bc8e31c9cf83}, !- Handle
  {b4c4fcb7-e478-409f-950f-f07e665631ad}, !- Source Object
  9,                                      !- Outlet Port
  {627bb733-bbdb-45ae-9722-881622066c24}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d405793-5574-4e24-8167-05118e3432b3}, !- Handle
  Node 845,                               !- Name
  {c1d78dac-b0ef-45a5-b3c5-d1193acb8dd7}, !- Inlet Port
  {6f2e8414-7a52-40ba-9faa-c75d2bcfec29}; !- Outlet Port

OS:Connection,
  {c1d78dac-b0ef-45a5-b3c5-d1193acb8dd7}, !- Handle
  {14f20061-c90e-4955-b8fc-3a340044d24b}, !- Source Object
  6,                                      !- Outlet Port
  {2d405793-5574-4e24-8167-05118e3432b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f2e8414-7a52-40ba-9faa-c75d2bcfec29}, !- Handle
  {2d405793-5574-4e24-8167-05118e3432b3}, !- Source Object
  3,                                      !- Outlet Port
  {b4c4fcb7-e478-409f-950f-f07e665631ad}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {bf545a2a-0019-460f-8cdd-99dce388b9f8}, !- Handle
  Node 846,                               !- Name
  {cb3a114a-1efb-4030-bf98-f7c42e0d5abe}, !- Inlet Port
  {0ebe39c2-27ca-472e-b230-1c6e95a02ff8}; !- Outlet Port

OS:Connection,
  {cb3a114a-1efb-4030-bf98-f7c42e0d5abe}, !- Handle
  {639d284b-9914-4959-8eeb-406527c7e38f}, !- Source Object
  9,                                      !- Outlet Port
  {bf545a2a-0019-460f-8cdd-99dce388b9f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ebe39c2-27ca-472e-b230-1c6e95a02ff8}, !- Handle
  {bf545a2a-0019-460f-8cdd-99dce388b9f8}, !- Source Object
  3,                                      !- Outlet Port
  {14f20061-c90e-4955-b8fc-3a340044d24b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {01151750-0020-4486-a59e-3a4272955eb8}, !- Handle
  Node 847,                               !- Name
  {389a985d-f8db-444c-947b-069a8bfa8a7b}, !- Inlet Port
  {a1ff876e-9d42-49ab-b1a4-9f105b2dc53c}; !- Outlet Port

OS:Connection,
  {538e7976-0f4b-4200-9959-8b98ed1440f1}, !- Handle
  {026f2562-c2f6-4828-b509-640a1d170b65}, !- Source Object
  3,                                      !- Outlet Port
  {57d8aba0-5220-4ede-9054-a60c4fec8036}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {389a985d-f8db-444c-947b-069a8bfa8a7b}, !- Handle
  {57d8aba0-5220-4ede-9054-a60c4fec8036}, !- Source Object
  5,                                      !- Outlet Port
  {01151750-0020-4486-a59e-3a4272955eb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1ff876e-9d42-49ab-b1a4-9f105b2dc53c}, !- Handle
  {01151750-0020-4486-a59e-3a4272955eb8}, !- Source Object
  3,                                      !- Outlet Port
  {639d284b-9914-4959-8eeb-406527c7e38f}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {73d49965-234e-4e23-a1d8-e0f6e996664c}, !- Handle
  Setpoint Manager Single Zone Reheat 50, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {4392f032-e851-440f-b7cd-bbfab685e826}, !- Control Zone Name
  {627bb733-bbdb-45ae-9722-881622066c24}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {677fcb33-547d-48f6-8d4b-63d90f031f08}, !- Handle
  Coil Heating Water Baseboard 63,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {191ba23d-5875-4a67-baf3-1934346a6155}, !- Water Inlet Node Name
  {5087cecb-a9a6-4a2d-a3d1-a6c2dde70bc0}; !- Water Outlet Node Name

OS:Node,
  {1bc0eb79-9f83-431d-bbd9-0d9570476d9b}, !- Handle
  Node 848,                               !- Name
  {a2176a42-20ba-4b73-ae96-9433d3ffab79}, !- Inlet Port
  {191ba23d-5875-4a67-baf3-1934346a6155}; !- Outlet Port

OS:Connection,
  {a2176a42-20ba-4b73-ae96-9433d3ffab79}, !- Handle
  {7e5f0ce2-b669-4be9-a5a9-fbad9829ba43}, !- Source Object
  65,                                     !- Outlet Port
  {1bc0eb79-9f83-431d-bbd9-0d9570476d9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c25d221-1cba-4d34-93d0-54ed860b48fe}, !- Handle
  Node 849,                               !- Name
  {5087cecb-a9a6-4a2d-a3d1-a6c2dde70bc0}, !- Inlet Port
  {f74a8fcb-79ec-4054-b338-52cb318fe1af}; !- Outlet Port

OS:Connection,
  {191ba23d-5875-4a67-baf3-1934346a6155}, !- Handle
  {1bc0eb79-9f83-431d-bbd9-0d9570476d9b}, !- Source Object
  3,                                      !- Outlet Port
  {677fcb33-547d-48f6-8d4b-63d90f031f08}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5087cecb-a9a6-4a2d-a3d1-a6c2dde70bc0}, !- Handle
  {677fcb33-547d-48f6-8d4b-63d90f031f08}, !- Source Object
  10,                                     !- Outlet Port
  {1c25d221-1cba-4d34-93d0-54ed860b48fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f74a8fcb-79ec-4054-b338-52cb318fe1af}, !- Handle
  {1c25d221-1cba-4d34-93d0-54ed860b48fe}, !- Source Object
  3,                                      !- Outlet Port
  {29487c70-d6ba-47dc-8bd0-724c12c7ae18}, !- Target Object
  65;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a236246d-41b7-4b34-a60a-19a7e54f61b9}, !- Handle
  Zone HVAC Baseboard Convective Water 63, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {677fcb33-547d-48f6-8d4b-63d90f031f08}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8d2f4fa7-06a2-4353-b1a5-a701ea37a59d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 63, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {d8395349-c3af-4d6b-b1d4-60e69eb2fb03}, !- Air Inlet Node Name
  {6a220e7d-b228-4f60-8145-5a1ba024689b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
