  {92c0797f-d3de-4614-906d-8236bba2c647}, !- Handle
  Node 850,                               !- Name
  {cee50e0a-e86b-46fe-8ebe-7c99041bdbf8}, !- Inlet Port
  {835b7495-8bc6-4d1f-8465-bd6e5bad3be6}; !- Outlet Port

OS:Connection,
  {bf3c3bfe-b1ea-47cd-8ed4-39f5bbff37c0}, !- Handle
  {c3917935-b17f-4260-a401-7b21750ba667}, !- Source Object
  3,                                      !- Outlet Port
  {9276c306-44d4-411f-9bba-5a0d8eac17f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cee50e0a-e86b-46fe-8ebe-7c99041bdbf8}, !- Handle
  {41067ec6-093b-4e0d-bc06-2ead2a785698}, !- Source Object
  2,                                      !- Outlet Port
  {92c0797f-d3de-4614-906d-8236bba2c647}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {835b7495-8bc6-4d1f-8465-bd6e5bad3be6}, !- Handle
  {92c0797f-d3de-4614-906d-8236bba2c647}, !- Source Object
  3,                                      !- Outlet Port
  {a6b843a8-82ad-47a7-9ba8-3743e4d2bde1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {833a9281-7c1d-4c3b-9244-ded8dcc7dbdd}, !- Handle
  Node 851,                               !- Name
  {ed1eff7c-62a4-433d-87cb-54c4a91827ac}, !- Inlet Port
  {d8395349-c3af-4d6b-b1d4-60e69eb2fb03}; !- Outlet Port

OS:Connection,
  {ed1eff7c-62a4-433d-87cb-54c4a91827ac}, !- Handle
  {42fbf5c8-b80c-46bd-a96a-6916282bcdc1}, !- Source Object
  3,                                      !- Outlet Port
  {833a9281-7c1d-4c3b-9244-ded8dcc7dbdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8395349-c3af-4d6b-b1d4-60e69eb2fb03}, !- Handle
  {833a9281-7c1d-4c3b-9244-ded8dcc7dbdd}, !- Source Object
  3,                                      !- Outlet Port
  {8d2f4fa7-06a2-4353-b1a5-a701ea37a59d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a220e7d-b228-4f60-8145-5a1ba024689b}, !- Handle
  {8d2f4fa7-06a2-4353-b1a5-a701ea37a59d}, !- Source Object
  4,                                      !- Outlet Port
  {c3917935-b17f-4260-a401-7b21750ba667}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ee4f2f25-5542-4057-b915-519e6821448f}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 49, !- Name
  ,                                       !- Controller List Name
  {7b61a29c-2a95-4eea-9c5c-9fd20db1d830}, !- Availability Schedule
  {10391067-e835-4f86-bcce-dd9bdaf4777e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {84a49e99-7ea8-46fb-8b89-3bfba6c88422}, !- Supply Side Inlet Node Name
  {42c3b478-6247-4218-94e5-5df8e23df367}, !- Demand Side Outlet Node Name
  {3ff65455-d724-42d5-b60d-3861888777a8}, !- Demand Side Inlet Node A
  {38a60ab4-36af-4bfd-b7e8-70a8066069ca}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {28ccf266-5b86-4aab-bd38-f03fbd7b3b8c}, !- Demand Mixer Name
  {b56a4405-aab1-4b9d-995e-f4c0f75600a4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b3b4ae2e-bfcf-4740-aa05-125d47fa20dd}, !- Handle
  Node 852,                               !- Name
  {84a49e99-7ea8-46fb-8b89-3bfba6c88422}, !- Inlet Port
  {ba9197b6-eed0-4380-be23-700433dca17a}; !- Outlet Port

OS:Node,
  {6674814b-8b27-40d5-9531-0be25a6b5390}, !- Handle
  Node 853,                               !- Name
  {eb4256c3-e424-4539-b96c-7b29389b5d1a}, !- Inlet Port
  {38a60ab4-36af-4bfd-b7e8-70a8066069ca}; !- Outlet Port

OS:Connection,
  {84a49e99-7ea8-46fb-8b89-3bfba6c88422}, !- Handle
  {ee4f2f25-5542-4057-b915-519e6821448f}, !- Source Object
  9,                                      !- Outlet Port
  {b3b4ae2e-bfcf-4740-aa05-125d47fa20dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38a60ab4-36af-4bfd-b7e8-70a8066069ca}, !- Handle
  {6674814b-8b27-40d5-9531-0be25a6b5390}, !- Source Object
  3,                                      !- Outlet Port
  {ee4f2f25-5542-4057-b915-519e6821448f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7485f6a8-74d4-4cf7-8001-eb803ee47bbe}, !- Handle
  Node 854,                               !- Name
  {3ff65455-d724-42d5-b60d-3861888777a8}, !- Inlet Port
  {143f594c-2899-4e92-aaef-f2223676c3c8}; !- Outlet Port

OS:Node,
  {4efec70d-da2d-4239-ad8d-4292d48cd33e}, !- Handle
  Node 855,                               !- Name
  {a1f49b3c-8d69-405e-98cd-9f70fa9c55f8}, !- Inlet Port
  {42c3b478-6247-4218-94e5-5df8e23df367}; !- Outlet Port

OS:Node,
  {eea03893-e36e-4451-9e98-d008d41716b6}, !- Handle
  Node 856,                               !- Name
  {82bde1b0-fcb8-4316-9e91-08a9f7a35462}, !- Inlet Port
  {1c2e9ad4-6bac-465c-aa38-ef42bff18e04}; !- Outlet Port

OS:Connection,
  {3ff65455-d724-42d5-b60d-3861888777a8}, !- Handle
  {ee4f2f25-5542-4057-b915-519e6821448f}, !- Source Object
  11,                                     !- Outlet Port
  {7485f6a8-74d4-4cf7-8001-eb803ee47bbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42c3b478-6247-4218-94e5-5df8e23df367}, !- Handle
  {4efec70d-da2d-4239-ad8d-4292d48cd33e}, !- Source Object
  3,                                      !- Outlet Port
  {ee4f2f25-5542-4057-b915-519e6821448f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b56a4405-aab1-4b9d-995e-f4c0f75600a4}, !- Handle
  Air Loop HVAC Zone Splitter 51,         !- Name
  {143f594c-2899-4e92-aaef-f2223676c3c8}, !- Inlet Node Name
  {a4015647-c908-4419-8741-6f8b5cdfaaac}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {28ccf266-5b86-4aab-bd38-f03fbd7b3b8c}, !- Handle
  Air Loop HVAC Zone Mixer 51,            !- Name
  {a1f49b3c-8d69-405e-98cd-9f70fa9c55f8}, !- Outlet Node Name
  {0e1c63fd-b233-488d-9433-0a597dc98b21}; !- Inlet Node Name 1

OS:Connection,
  {143f594c-2899-4e92-aaef-f2223676c3c8}, !- Handle
  {7485f6a8-74d4-4cf7-8001-eb803ee47bbe}, !- Source Object
  3,                                      !- Outlet Port
  {b56a4405-aab1-4b9d-995e-f4c0f75600a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1f49b3c-8d69-405e-98cd-9f70fa9c55f8}, !- Handle
  {28ccf266-5b86-4aab-bd38-f03fbd7b3b8c}, !- Source Object
  2,                                      !- Outlet Port
  {4efec70d-da2d-4239-ad8d-4292d48cd33e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0beea6da-6d47-4ce6-beca-d7236307193d}, !- Handle
  {ee4f2f25-5542-4057-b915-519e6821448f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {10391067-e835-4f86-bcce-dd9bdaf4777e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 50, !- Name
  {c6f23a99-a406-48a8-a27d-5322f0c2534c}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {18a99867-7b8a-444d-a979-1c9480546e6a}, !- Handle
  Fan Constant Volume 51,                 !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {eb049ccd-c58f-4c17-8461-42e3d89d9d11}, !- Air Inlet Node Name
  {eb4256c3-e424-4539-b96c-7b29389b5d1a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {9edbe336-4d60-4e4c-bf68-e91b6cc83e62}, !- Handle
  CoilCoolingDXSingleSpeed_dx 50 5kBtu/hr 14.0SEER, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3fb15fa8-3601-4af7-b92f-de32958977c3}, !- Air Inlet Node Name
  {b2d03d43-7c2b-4c55-af2a-6c7a7b44f269}, !- Air Outlet Node Name
  {5a07e641-4f3d-4053-82ab-ea3474d32155}, !- Total Cooling Capacity Function of Temperature Curve Name
  {218a3048-a852-41fc-9446-7c08d55f8b6c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2f96fd9f-99cb-4a2e-bf6d-10d8bf928ade}, !- Energy Input Ratio Function of Temperature Curve Name
  {014dd988-2ecb-47de-a521-dbdfebb6d4e5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8ff5696b-1156-4df7-9d09-97fb2d331cf8}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {7edb285b-b169-47a0-b65e-f0a145b8d7ad}, !- Handle
  Curve Biquadratic 101,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {34d5c48c-adc8-433c-84ca-a48955254eed}, !- Handle
  Curve Quadratic 150,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bbaf796f-064c-4b6c-88dd-92d88aec1ddc}, !- Handle
  Curve Biquadratic 102,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4f5ffec4-22de-4bd0-b44e-71b8966b2675}, !- Handle
  Curve Quadratic 151,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7fe4d22e-5b53-4daf-a15d-89fe08eee377}, !- Handle
  Curve Quadratic 152,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {121cad0f-22de-4da2-973f-010aa13aad6d}, !- Handle
  Coil Heating Gas 51,                    !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {11324775-2adb-4073-8254-1492a3f0f4a2}, !- Air Inlet Node Name
  {60715759-4fdd-4192-8bb2-1f53ba3dbf82}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {ec23a8e3-5be0-4d2d-b16d-5dcf76902408}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {04c8110c-bc51-46ff-abf7-ef40c5e24329}, !- Handle
  Controller Outdoor Air 51,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7b61a29c-2a95-4eea-9c5c-9fd20db1d830}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c3cea7c6-69ba-400a-9d86-f64c6fab2797}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c3cea7c6-69ba-400a-9d86-f64c6fab2797}, !- Handle
  Controller Mechanical Ventilation 51,   !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e51cde87-de24-400c-a881-2d891540c04a}, !- Handle
  Air Loop HVAC Outdoor Air System 51,    !- Name
  {04c8110c-bc51-46ff-abf7-ef40c5e24329}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fde02d9b-d36d-4eae-be32-f115aadeff29}, !- Mixed Air Node Name
  {1d58001e-1667-45b7-8beb-70a75688335c}, !- Outdoor Air Stream Node Name
  {bff45287-15dc-48c0-803b-9b94029a36f1}, !- Relief Air Stream Node Name
  {ba9197b6-eed0-4380-be23-700433dca17a}; !- Return Air Stream Node Name

OS:Node,
  {3e47da8f-36e3-4215-b000-ca913da05db9}, !- Handle
  Node 857,                               !- Name
  ,                                       !- Inlet Port
  {0a5a8330-2089-4587-8e0b-f8135e3d7982}; !- Outlet Port

OS:Node,
  {fb1b70e2-3bab-455c-871f-1eb731a6a1d5}, !- Handle
  Node 858,                               !- Name
  {f6bbae1b-2b8d-4fd3-ba95-58a3634b884b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb4256c3-e424-4539-b96c-7b29389b5d1a}, !- Handle
  {18a99867-7b8a-444d-a979-1c9480546e6a}, !- Source Object
  9,                                      !- Outlet Port
  {6674814b-8b27-40d5-9531-0be25a6b5390}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2df5f858-de5e-40e2-883c-b8088afbb43f}, !- Handle
  Node 859,                               !- Name
  {60715759-4fdd-4192-8bb2-1f53ba3dbf82}, !- Inlet Port
  {eb049ccd-c58f-4c17-8461-42e3d89d9d11}; !- Outlet Port

OS:Connection,
  {60715759-4fdd-4192-8bb2-1f53ba3dbf82}, !- Handle
  {121cad0f-22de-4da2-973f-010aa13aad6d}, !- Source Object
  6,                                      !- Outlet Port
  {2df5f858-de5e-40e2-883c-b8088afbb43f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb049ccd-c58f-4c17-8461-42e3d89d9d11}, !- Handle
  {2df5f858-de5e-40e2-883c-b8088afbb43f}, !- Source Object
  3,                                      !- Outlet Port
  {18a99867-7b8a-444d-a979-1c9480546e6a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c85419b7-8cbb-4735-be63-18bebe538203}, !- Handle
  Node 860,                               !- Name
  {b2d03d43-7c2b-4c55-af2a-6c7a7b44f269}, !- Inlet Port
  {11324775-2adb-4073-8254-1492a3f0f4a2}; !- Outlet Port

OS:Connection,
  {b2d03d43-7c2b-4c55-af2a-6c7a7b44f269}, !- Handle
  {9edbe336-4d60-4e4c-bf68-e91b6cc83e62}, !- Source Object
  9,                                      !- Outlet Port
  {c85419b7-8cbb-4735-be63-18bebe538203}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11324775-2adb-4073-8254-1492a3f0f4a2}, !- Handle
  {c85419b7-8cbb-4735-be63-18bebe538203}, !- Source Object
  3,                                      !- Outlet Port
  {121cad0f-22de-4da2-973f-010aa13aad6d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {22f0c8b0-23ac-4d9d-9a02-9f568dfd8c2c}, !- Handle
  Node 861,                               !- Name
  {fde02d9b-d36d-4eae-be32-f115aadeff29}, !- Inlet Port
  {3fb15fa8-3601-4af7-b92f-de32958977c3}; !- Outlet Port

OS:Connection,
  {ba9197b6-eed0-4380-be23-700433dca17a}, !- Handle
  {b3b4ae2e-bfcf-4740-aa05-125d47fa20dd}, !- Source Object
  3,                                      !- Outlet Port
  {e51cde87-de24-400c-a881-2d891540c04a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fde02d9b-d36d-4eae-be32-f115aadeff29}, !- Handle
  {e51cde87-de24-400c-a881-2d891540c04a}, !- Source Object
  5,                                      !- Outlet Port
  {22f0c8b0-23ac-4d9d-9a02-9f568dfd8c2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fb15fa8-3601-4af7-b92f-de32958977c3}, !- Handle
  {22f0c8b0-23ac-4d9d-9a02-9f568dfd8c2c}, !- Source Object
  3,                                      !- Outlet Port
  {9edbe336-4d60-4e4c-bf68-e91b6cc83e62}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {cc19b783-36ad-4bb9-9334-a3f41bd7deed}, !- Handle
  Setpoint Manager Single Zone Reheat 51, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {12ca8675-0ee9-40fd-bd3a-95e3096b0599}, !- Control Zone Name
  {6674814b-8b27-40d5-9531-0be25a6b5390}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {645e14b6-eefd-4738-a2ee-e37c933695e8}, !- Handle
  Coil Heating Water Baseboard 64,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c6b7cd75-58fb-4883-b432-31726558fee1}, !- Water Inlet Node Name
  {a1a14502-596e-4a5b-9438-080d5515452b}; !- Water Outlet Node Name

OS:Node,
  {008f6377-0a8e-4833-8ccc-0517ca56714f}, !- Handle
  Node 862,                               !- Name
  {c9d31e66-b3dc-4d53-80d4-65465b426cba}, !- Inlet Port
  {c6b7cd75-58fb-4883-b432-31726558fee1}; !- Outlet Port

OS:Connection,
  {c9d31e66-b3dc-4d53-80d4-65465b426cba}, !- Handle
  {7e5f0ce2-b669-4be9-a5a9-fbad9829ba43}, !- Source Object
  66,                                     !- Outlet Port
  {008f6377-0a8e-4833-8ccc-0517ca56714f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {518e2a50-969a-486c-a0f2-401c9516b8c3}, !- Handle
  Node 863,                               !- Name
  {a1a14502-596e-4a5b-9438-080d5515452b}, !- Inlet Port
  {a80107cf-a9d5-4ffa-a384-8542dc450210}; !- Outlet Port

OS:Connection,
  {c6b7cd75-58fb-4883-b432-31726558fee1}, !- Handle
  {008f6377-0a8e-4833-8ccc-0517ca56714f}, !- Source Object
  3,                                      !- Outlet Port
  {645e14b6-eefd-4738-a2ee-e37c933695e8}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a1a14502-596e-4a5b-9438-080d5515452b}, !- Handle
  {645e14b6-eefd-4738-a2ee-e37c933695e8}, !- Source Object
  10,                                     !- Outlet Port
  {518e2a50-969a-486c-a0f2-401c9516b8c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a80107cf-a9d5-4ffa-a384-8542dc450210}, !- Handle
  {518e2a50-969a-486c-a0f2-401c9516b8c3}, !- Source Object
  3,                                      !- Outlet Port
  {29487c70-d6ba-47dc-8bd0-724c12c7ae18}, !- Target Object
  66;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b8102114-09ce-4b52-b18a-f3c45fe7ce26}, !- Handle
  Zone HVAC Baseboard Convective Water 64, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {645e14b6-eefd-4738-a2ee-e37c933695e8}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a2da79b6-49a7-4991-a272-c8a18afa9038}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 64, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {83eb2167-99ae-4bb2-adb3-2ae7d4781450}, !- Air Inlet Node Name
  {82bde1b0-fcb8-4316-9e91-08a9f7a35462}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {26f48b9b-7a28-43fb-944c-d074cbe2df72}, !- Handle
  Node 864,                               !- Name
  {0bb928f3-5d53-4d0d-a742-77bb90356473}, !- Inlet Port
  {0e1c63fd-b233-488d-9433-0a597dc98b21}; !- Outlet Port

OS:Connection,
  {1c2e9ad4-6bac-465c-aa38-ef42bff18e04}, !- Handle
  {eea03893-e36e-4451-9e98-d008d41716b6}, !- Source Object
  3,                                      !- Outlet Port
  {0c5c6a39-078d-40d5-8d94-521e70380ff3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bb928f3-5d53-4d0d-a742-77bb90356473}, !- Handle
  {b4e3d2a5-96d1-4fa4-8a9a-b584af8b4bb9}, !- Source Object
  2,                                      !- Outlet Port
  {26f48b9b-7a28-43fb-944c-d074cbe2df72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e1c63fd-b233-488d-9433-0a597dc98b21}, !- Handle
  {26f48b9b-7a28-43fb-944c-d074cbe2df72}, !- Source Object
  3,                                      !- Outlet Port
  {28ccf266-5b86-4aab-bd38-f03fbd7b3b8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7440b796-e3fc-4b1a-8a52-25452d3ead19}, !- Handle
  Node 865,                               !- Name
  {a4015647-c908-4419-8741-6f8b5cdfaaac}, !- Inlet Port
  {83eb2167-99ae-4bb2-adb3-2ae7d4781450}; !- Outlet Port

OS:Connection,
  {a4015647-c908-4419-8741-6f8b5cdfaaac}, !- Handle
  {b56a4405-aab1-4b9d-995e-f4c0f75600a4}, !- Source Object
  3,                                      !- Outlet Port
  {7440b796-e3fc-4b1a-8a52-25452d3ead19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83eb2167-99ae-4bb2-adb3-2ae7d4781450}, !- Handle
  {7440b796-e3fc-4b1a-8a52-25452d3ead19}, !- Source Object
  3,                                      !- Outlet Port
  {a2da79b6-49a7-4991-a272-c8a18afa9038}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82bde1b0-fcb8-4316-9e91-08a9f7a35462}, !- Handle
  {a2da79b6-49a7-4991-a272-c8a18afa9038}, !- Source Object
  4,                                      !- Outlet Port
  {eea03893-e36e-4451-9e98-d008d41716b6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {42688e68-1fa9-428e-9d8f-c74cb5a56680}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 50, !- Name
  ,                                       !- Controller List Name
  {66824ed9-e938-4e97-82cb-92f0837f8e33}, !- Availability Schedule
  {b8f287ed-263a-4b9c-9ad1-12eb25168f18}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0e0efd43-355f-4146-9960-6edfbb8f7d65}, !- Supply Side Inlet Node Name
  {da801d66-7ae0-4c25-a861-2984c5c823a9}, !- Demand Side Outlet Node Name
  {02e1365c-fde9-4928-95f3-52333f8ea7df}, !- Demand Side Inlet Node A
  {37b4cdcc-aac7-4e17-8e6d-aab8055c38ab}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7e81f338-81c3-4bea-9474-ea9c0bee740a}, !- Demand Mixer Name
  {2f7ea29e-abc9-43e5-8ad8-84d85dac7e1f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cd91ee45-6574-49a6-acd8-196e0888f1ad}, !- Handle
  Node 866,                               !- Name
  {0e0efd43-355f-4146-9960-6edfbb8f7d65}, !- Inlet Port
  {e0d098d6-0d00-400a-8c01-69f95b19c2b1}; !- Outlet Port

OS:Node,
  {f0599277-ae89-4574-a42d-5f9393546509}, !- Handle
  Node 867,                               !- Name
  {72b249a1-3f63-4476-94bd-8ae598ebd63a}, !- Inlet Port
  {37b4cdcc-aac7-4e17-8e6d-aab8055c38ab}; !- Outlet Port

OS:Connection,
  {0e0efd43-355f-4146-9960-6edfbb8f7d65}, !- Handle
  {42688e68-1fa9-428e-9d8f-c74cb5a56680}, !- Source Object
  9,                                      !- Outlet Port
  {cd91ee45-6574-49a6-acd8-196e0888f1ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37b4cdcc-aac7-4e17-8e6d-aab8055c38ab}, !- Handle
  {f0599277-ae89-4574-a42d-5f9393546509}, !- Source Object
  3,                                      !- Outlet Port
  {42688e68-1fa9-428e-9d8f-c74cb5a56680}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {88abaf7d-4f2c-4a05-85f3-09d9765e5b04}, !- Handle
  Node 868,                               !- Name
  {02e1365c-fde9-4928-95f3-52333f8ea7df}, !- Inlet Port
  {90fbad18-38c6-4300-b156-22e2427b677c}; !- Outlet Port

OS:Node,
  {48b3b8da-1c4d-471d-b972-11c567feaa01}, !- Handle
  Node 869,                               !- Name
  {62b13bbf-703b-4eb6-b316-2bf3ec1d83db}, !- Inlet Port
  {da801d66-7ae0-4c25-a861-2984c5c823a9}; !- Outlet Port

OS:Node,
  {4ab4c7d1-41a7-4604-a405-94ce218d94d1}, !- Handle
  Node 870,                               !- Name
  {0cea9441-28fe-4abf-b075-75519c2dd2bd}, !- Inlet Port
  {804e36f3-96c7-4a17-bb7d-b42cef2ac9f4}; !- Outlet Port

OS:Connection,
  {02e1365c-fde9-4928-95f3-52333f8ea7df}, !- Handle
  {42688e68-1fa9-428e-9d8f-c74cb5a56680}, !- Source Object
  11,                                     !- Outlet Port
  {88abaf7d-4f2c-4a05-85f3-09d9765e5b04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da801d66-7ae0-4c25-a861-2984c5c823a9}, !- Handle
  {48b3b8da-1c4d-471d-b972-11c567feaa01}, !- Source Object
  3,                                      !- Outlet Port
  {42688e68-1fa9-428e-9d8f-c74cb5a56680}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2f7ea29e-abc9-43e5-8ad8-84d85dac7e1f}, !- Handle
  Air Loop HVAC Zone Splitter 52,         !- Name
  {90fbad18-38c6-4300-b156-22e2427b677c}, !- Inlet Node Name
  {72c93a66-3104-44ea-8462-013864abbe59}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7e81f338-81c3-4bea-9474-ea9c0bee740a}, !- Handle
  Air Loop HVAC Zone Mixer 52,            !- Name
  {62b13bbf-703b-4eb6-b316-2bf3ec1d83db}, !- Outlet Node Name
  {4e19c97f-0868-4956-a14a-f997d81ce53c}; !- Inlet Node Name 1

OS:Connection,
  {90fbad18-38c6-4300-b156-22e2427b677c}, !- Handle
  {88abaf7d-4f2c-4a05-85f3-09d9765e5b04}, !- Source Object
  3,                                      !- Outlet Port
  {2f7ea29e-abc9-43e5-8ad8-84d85dac7e1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62b13bbf-703b-4eb6-b316-2bf3ec1d83db}, !- Handle
  {7e81f338-81c3-4bea-9474-ea9c0bee740a}, !- Source Object
  2,                                      !- Outlet Port
  {48b3b8da-1c4d-471d-b972-11c567feaa01}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c62e947b-b385-4fcf-bbc8-c3d52f94ef92}, !- Handle
  {42688e68-1fa9-428e-9d8f-c74cb5a56680}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b8f287ed-263a-4b9c-9ad1-12eb25168f18}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 51, !- Name
  {237e0ca0-763c-4859-8b3c-4c725472d275}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {4a19078d-8a58-4396-b664-5c032febab1a}, !- Handle
  Fan Constant Volume 52,                 !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b897a983-8211-4a35-82fa-daead852912b}, !- Air Inlet Node Name
  {72b249a1-3f63-4476-94bd-8ae598ebd63a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {4f2b95db-0c07-4079-89f1-aa691da86c1f}, !- Handle
  CoilCoolingDXSingleSpeed_dx 51 32kBtu/hr 14.0SEER, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {53841cee-0b46-49c7-9482-b2d200a2dfff}, !- Air Inlet Node Name
  {b8dd49dc-6b4b-48e7-a910-f24bebaa0aed}, !- Air Outlet Node Name
  {5a07e641-4f3d-4053-82ab-ea3474d32155}, !- Total Cooling Capacity Function of Temperature Curve Name
  {218a3048-a852-41fc-9446-7c08d55f8b6c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2f96fd9f-99cb-4a2e-bf6d-10d8bf928ade}, !- Energy Input Ratio Function of Temperature Curve Name
  {014dd988-2ecb-47de-a521-dbdfebb6d4e5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8ff5696b-1156-4df7-9d09-97fb2d331cf8}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f46ccb44-932d-4b81-a78d-3c63787843e3}, !- Handle
  Curve Biquadratic 103,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a33f4545-1288-4a06-a839-3de2065915c9}, !- Handle
  Curve Quadratic 153,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bf8fe803-c054-473b-8e8e-23bb2b5dd4bc}, !- Handle
  Curve Biquadratic 104,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {138d7c85-32b0-4202-a77b-20af98a3bba8}, !- Handle
  Curve Quadratic 154,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fc284650-17f5-4c78-8489-3f6454cd2a09}, !- Handle
  Curve Quadratic 155,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {18ffdcce-54b0-407a-a3f2-d2bb0e490606}, !- Handle
  Coil Heating Gas 52,                    !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {51daa359-6c96-4706-8700-39851c7db70b}, !- Air Inlet Node Name
  {c877eabe-0674-4f8c-bde9-28fb830e2704}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {ec23a8e3-5be0-4d2d-b16d-5dcf76902408}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {43a0b8a9-5041-4f5a-a4b6-3e601af67c7d}, !- Handle
  Controller Outdoor Air 52,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {66824ed9-e938-4e97-82cb-92f0837f8e33}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c2047cfd-7a92-4802-928c-1f36fa823fbb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c2047cfd-7a92-4802-928c-1f36fa823fbb}, !- Handle
  Controller Mechanical Ventilation 52,   !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4c6069e8-5743-406d-a06f-f53a9ffe1346}, !- Handle
  Air Loop HVAC Outdoor Air System 52,    !- Name
  {43a0b8a9-5041-4f5a-a4b6-3e601af67c7d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {50c622f8-1887-4cb1-9978-86e55ad43a3c}, !- Mixed Air Node Name
  {a5ebf27b-e782-4deb-b4d2-f1d2f8d88b10}, !- Outdoor Air Stream Node Name
  {3c5446c0-68fd-4db4-bb38-6b41e416e0b0}, !- Relief Air Stream Node Name
  {e0d098d6-0d00-400a-8c01-69f95b19c2b1}; !- Return Air Stream Node Name

OS:Node,
  {8437f785-fb8a-435f-9869-a0bc9c805027}, !- Handle
  Node 871,                               !- Name
  ,                                       !- Inlet Port
  {f9fdd9d8-1de5-477f-aeee-50fa68ec9396}; !- Outlet Port

OS:Node,
  {364f3d32-a777-4b7e-bde6-75f43745761d}, !- Handle
  Node 872,                               !- Name
  {3f0d25f9-577b-4b11-bbde-490ecdeda131}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {72b249a1-3f63-4476-94bd-8ae598ebd63a}, !- Handle
  {4a19078d-8a58-4396-b664-5c032febab1a}, !- Source Object
  9,                                      !- Outlet Port
  {f0599277-ae89-4574-a42d-5f9393546509}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dfb2d278-88b3-40ba-ab65-929738d5a840}, !- Handle
  Node 873,                               !- Name
  {c877eabe-0674-4f8c-bde9-28fb830e2704}, !- Inlet Port
  {b897a983-8211-4a35-82fa-daead852912b}; !- Outlet Port

OS:Connection,
  {c877eabe-0674-4f8c-bde9-28fb830e2704}, !- Handle
  {18ffdcce-54b0-407a-a3f2-d2bb0e490606}, !- Source Object
  6,                                      !- Outlet Port
  {dfb2d278-88b3-40ba-ab65-929738d5a840}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b897a983-8211-4a35-82fa-daead852912b}, !- Handle
  {dfb2d278-88b3-40ba-ab65-929738d5a840}, !- Source Object
  3,                                      !- Outlet Port
  {4a19078d-8a58-4396-b664-5c032febab1a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9a2a4db8-4feb-4c71-a55d-52387dd40d84}, !- Handle
  Node 874,                               !- Name
  {b8dd49dc-6b4b-48e7-a910-f24bebaa0aed}, !- Inlet Port
  {51daa359-6c96-4706-8700-39851c7db70b}; !- Outlet Port

OS:Connection,
  {b8dd49dc-6b4b-48e7-a910-f24bebaa0aed}, !- Handle
  {4f2b95db-0c07-4079-89f1-aa691da86c1f}, !- Source Object
  9,                                      !- Outlet Port
  {9a2a4db8-4feb-4c71-a55d-52387dd40d84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51daa359-6c96-4706-8700-39851c7db70b}, !- Handle
  {9a2a4db8-4feb-4c71-a55d-52387dd40d84}, !- Source Object
  3,                                      !- Outlet Port
  {18ffdcce-54b0-407a-a3f2-d2bb0e490606}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {af3cc5c6-9dbf-4bb1-9b62-0fa7b4f6dd16}, !- Handle
  Node 875,                               !- Name
  {50c622f8-1887-4cb1-9978-86e55ad43a3c}, !- Inlet Port
  {53841cee-0b46-49c7-9482-b2d200a2dfff}; !- Outlet Port

OS:Connection,
  {e0d098d6-0d00-400a-8c01-69f95b19c2b1}, !- Handle
  {cd91ee45-6574-49a6-acd8-196e0888f1ad}, !- Source Object
  3,                                      !- Outlet Port
  {4c6069e8-5743-406d-a06f-f53a9ffe1346}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {50c622f8-1887-4cb1-9978-86e55ad43a3c}, !- Handle
  {4c6069e8-5743-406d-a06f-f53a9ffe1346}, !- Source Object
  5,                                      !- Outlet Port
  {af3cc5c6-9dbf-4bb1-9b62-0fa7b4f6dd16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53841cee-0b46-49c7-9482-b2d200a2dfff}, !- Handle
  {af3cc5c6-9dbf-4bb1-9b62-0fa7b4f6dd16}, !- Source Object
  3,                                      !- Outlet Port
  {4f2b95db-0c07-4079-89f1-aa691da86c1f}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {def63753-1797-4067-8381-9363ebae0f5a}, !- Handle
  Setpoint Manager Single Zone Reheat 52, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {efd010f9-54cf-4a42-b290-95069da7414d}, !- Control Zone Name
  {f0599277-ae89-4574-a42d-5f9393546509}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {bdb0950e-305c-42da-b926-60dad6264d40}, !- Handle
  Coil Heating Water Baseboard 65,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1efc5af7-b6f3-4a3e-a75c-7dc044aa6b8a}, !- Water Inlet Node Name
  {f8f107e9-c663-40f7-9c08-dc9e71ded36f}; !- Water Outlet Node Name

OS:Node,
  {e40e080d-437a-4c0f-b54e-9581708c16a7}, !- Handle
  Node 876,                               !- Name
  {8256b962-0fe1-472a-b3d0-4bc49cfcc491}, !- Inlet Port
  {1efc5af7-b6f3-4a3e-a75c-7dc044aa6b8a}; !- Outlet Port

OS:Connection,
  {8256b962-0fe1-472a-b3d0-4bc49cfcc491}, !- Handle
  {7e5f0ce2-b669-4be9-a5a9-fbad9829ba43}, !- Source Object
  67,                                     !- Outlet Port
  {e40e080d-437a-4c0f-b54e-9581708c16a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d1f2759-83b6-4c47-955a-d11b994b7348}, !- Handle
  Node 877,                               !- Name
  {f8f107e9-c663-40f7-9c08-dc9e71ded36f}, !- Inlet Port
  {96119b16-9e58-4999-9dd1-507de410a6e9}; !- Outlet Port

OS:Connection,
  {1efc5af7-b6f3-4a3e-a75c-7dc044aa6b8a}, !- Handle
  {e40e080d-437a-4c0f-b54e-9581708c16a7}, !- Source Object
  3,                                      !- Outlet Port
  {bdb0950e-305c-42da-b926-60dad6264d40}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f8f107e9-c663-40f7-9c08-dc9e71ded36f}, !- Handle
  {bdb0950e-305c-42da-b926-60dad6264d40}, !- Source Object
  10,                                     !- Outlet Port
  {6d1f2759-83b6-4c47-955a-d11b994b7348}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96119b16-9e58-4999-9dd1-507de410a6e9}, !- Handle
  {6d1f2759-83b6-4c47-955a-d11b994b7348}, !- Source Object
  3,                                      !- Outlet Port
  {29487c70-d6ba-47dc-8bd0-724c12c7ae18}, !- Target Object
  67;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c94f1262-cd13-482a-9495-8f8e649fb01c}, !- Handle
  Zone HVAC Baseboard Convective Water 65, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {bdb0950e-305c-42da-b926-60dad6264d40}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5ea00a1d-fa03-46ce-a683-6b02976af6d0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 65, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {e8921634-3dde-4001-96da-2b19a9faf37a}, !- Air Inlet Node Name
  {0cea9441-28fe-4abf-b075-75519c2dd2bd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f5f2dd61-2b62-4802-aa80-20262e2fe14b}, !- Handle
  Node 878,                               !- Name
  {cf06ed54-5f23-4c16-bc9f-b37d2046c104}, !- Inlet Port
  {4e19c97f-0868-4956-a14a-f997d81ce53c}; !- Outlet Port

OS:Connection,
  {804e36f3-96c7-4a17-bb7d-b42cef2ac9f4}, !- Handle
  {4ab4c7d1-41a7-4604-a405-94ce218d94d1}, !- Source Object
  3,                                      !- Outlet Port
  {b6abca5f-11c8-4979-84fb-ed721dc3ebbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf06ed54-5f23-4c16-bc9f-b37d2046c104}, !- Handle
  {129eb631-9334-4e75-98af-cd2c293e9c84}, !- Source Object
  2,                                      !- Outlet Port
  {f5f2dd61-2b62-4802-aa80-20262e2fe14b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e19c97f-0868-4956-a14a-f997d81ce53c}, !- Handle
  {f5f2dd61-2b62-4802-aa80-20262e2fe14b}, !- Source Object
  3,                                      !- Outlet Port
  {7e81f338-81c3-4bea-9474-ea9c0bee740a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {73c44295-c3a7-4454-8a37-8a0757be1af6}, !- Handle
  Node 879,                               !- Name
  {72c93a66-3104-44ea-8462-013864abbe59}, !- Inlet Port
  {e8921634-3dde-4001-96da-2b19a9faf37a}; !- Outlet Port

OS:Connection,
  {72c93a66-3104-44ea-8462-013864abbe59}, !- Handle
  {2f7ea29e-abc9-43e5-8ad8-84d85dac7e1f}, !- Source Object
  3,                                      !- Outlet Port
  {73c44295-c3a7-4454-8a37-8a0757be1af6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8921634-3dde-4001-96da-2b19a9faf37a}, !- Handle
  {73c44295-c3a7-4454-8a37-8a0757be1af6}, !- Source Object
  3,                                      !- Outlet Port
  {5ea00a1d-fa03-46ce-a683-6b02976af6d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0cea9441-28fe-4abf-b075-75519c2dd2bd}, !- Handle
  {5ea00a1d-fa03-46ce-a683-6b02976af6d0}, !- Source Object
  4,                                      !- Outlet Port
  {4ab4c7d1-41a7-4604-a405-94ce218d94d1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {86945759-290e-456a-bee2-b3dbeb1c01d1}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 51, !- Name
  ,                                       !- Controller List Name
  {98778620-e02f-464d-98d6-1e7a83f468b5}, !- Availability Schedule
  {411920ca-d6b6-4afb-9653-c40f6cb94e3a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f4df9366-c0da-4771-8964-707cbe13b254}, !- Supply Side Inlet Node Name
  {73cd222f-519e-45a7-9648-25107af231ea}, !- Demand Side Outlet Node Name
  {f06e2838-d2f7-4741-adf1-b05ca46f9027}, !- Demand Side Inlet Node A
  {894a95dd-cf3a-4c6b-a378-7a7079d1426a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {aa655265-4373-43bf-a209-e5a0619a3576}, !- Demand Mixer Name
  {ae7dcebe-d308-4e33-8508-d668e23c8a97}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a8c62c3b-3eb2-4645-bf17-104990526615}, !- Handle
  Node 880,                               !- Name
  {f4df9366-c0da-4771-8964-707cbe13b254}, !- Inlet Port
  {a8b52b53-89cb-495d-9231-8a7b9bcace89}; !- Outlet Port

OS:Node,
  {02e863e6-0740-4407-a391-dee03bbed321}, !- Handle
  Node 881,                               !- Name
  {d00b12e3-1ffb-4431-907e-b9c5b48d82c0}, !- Inlet Port
  {894a95dd-cf3a-4c6b-a378-7a7079d1426a}; !- Outlet Port

OS:Connection,
  {f4df9366-c0da-4771-8964-707cbe13b254}, !- Handle
  {86945759-290e-456a-bee2-b3dbeb1c01d1}, !- Source Object
  9,                                      !- Outlet Port
  {a8c62c3b-3eb2-4645-bf17-104990526615}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {894a95dd-cf3a-4c6b-a378-7a7079d1426a}, !- Handle
  {02e863e6-0740-4407-a391-dee03bbed321}, !- Source Object
  3,                                      !- Outlet Port
  {86945759-290e-456a-bee2-b3dbeb1c01d1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9aa5c8a9-ad7b-45b9-9ca1-ecc0c1a7a3ad}, !- Handle
  Node 882,                               !- Name
  {f06e2838-d2f7-4741-adf1-b05ca46f9027}, !- Inlet Port
  {831920ee-61a0-4964-a082-0d48c4ccf0ee}; !- Outlet Port

OS:Node,
  {1183fdd6-ad36-4b88-aefb-937153600746}, !- Handle
  Node 883,                               !- Name
  {280df798-0409-43a0-bea7-f261033e7bc2}, !- Inlet Port
  {73cd222f-519e-45a7-9648-25107af231ea}; !- Outlet Port

OS:Node,
  {4a95ce3d-0d35-41a8-b956-f35a4b27cea8}, !- Handle
  Node 884,                               !- Name
  {48e76825-fde0-45db-bea3-efd12fd5cfe9}, !- Inlet Port
  {b5f11635-5543-4bbe-ac42-0700997cf8d8}; !- Outlet Port

OS:Connection,
  {f06e2838-d2f7-4741-adf1-b05ca46f9027}, !- Handle
  {86945759-290e-456a-bee2-b3dbeb1c01d1}, !- Source Object
  11,                                     !- Outlet Port
  {9aa5c8a9-ad7b-45b9-9ca1-ecc0c1a7a3ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73cd222f-519e-45a7-9648-25107af231ea}, !- Handle
  {1183fdd6-ad36-4b88-aefb-937153600746}, !- Source Object
  3,                                      !- Outlet Port
  {86945759-290e-456a-bee2-b3dbeb1c01d1}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ae7dcebe-d308-4e33-8508-d668e23c8a97}, !- Handle
  Air Loop HVAC Zone Splitter 53,         !- Name
  {831920ee-61a0-4964-a082-0d48c4ccf0ee}, !- Inlet Node Name
  {33596ebb-8b88-42c2-a419-e1099383384a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {aa655265-4373-43bf-a209-e5a0619a3576}, !- Handle
  Air Loop HVAC Zone Mixer 53,            !- Name
  {280df798-0409-43a0-bea7-f261033e7bc2}, !- Outlet Node Name
  {eaf76f89-cea0-48fd-a8f6-2f0c6bb1c8eb}; !- Inlet Node Name 1

OS:Connection,
  {831920ee-61a0-4964-a082-0d48c4ccf0ee}, !- Handle
  {9aa5c8a9-ad7b-45b9-9ca1-ecc0c1a7a3ad}, !- Source Object
  3,                                      !- Outlet Port
  {ae7dcebe-d308-4e33-8508-d668e23c8a97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {280df798-0409-43a0-bea7-f261033e7bc2}, !- Handle
  {aa655265-4373-43bf-a209-e5a0619a3576}, !- Source Object
  2,                                      !- Outlet Port
  {1183fdd6-ad36-4b88-aefb-937153600746}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7dc764f6-6caf-4bf4-9cb1-d7c9082eeea7}, !- Handle
  {86945759-290e-456a-bee2-b3dbeb1c01d1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {411920ca-d6b6-4afb-9653-c40f6cb94e3a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 52, !- Name
  {1a655558-313a-4bd5-94da-e526d1c4b3cc}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {582996e9-8d36-4d80-a348-42811792e3cc}, !- Handle
  Fan Constant Volume 53,                 !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {082968a2-0cc1-4af6-ad43-f226fc13e0c7}, !- Air Inlet Node Name
  {d00b12e3-1ffb-4431-907e-b9c5b48d82c0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {8f7c1373-74b3-41b5-9098-0a4cddf3cbae}, !- Handle
  CoilCoolingDXSingleSpeed_dx 52 7kBtu/hr 14.0SEER, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {18a22d68-864a-4b2d-8055-84a8b0eebc7c}, !- Air Inlet Node Name
  {c5b2366f-a545-447e-b409-ec6f6222b301}, !- Air Outlet Node Name
  {5a07e641-4f3d-4053-82ab-ea3474d32155}, !- Total Cooling Capacity Function of Temperature Curve Name
  {218a3048-a852-41fc-9446-7c08d55f8b6c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2f96fd9f-99cb-4a2e-bf6d-10d8bf928ade}, !- Energy Input Ratio Function of Temperature Curve Name
  {014dd988-2ecb-47de-a521-dbdfebb6d4e5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8ff5696b-1156-4df7-9d09-97fb2d331cf8}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {96fedd31-cd33-4faf-8b7c-966148edfc89}, !- Handle
  Curve Biquadratic 105,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a0af56d9-9701-4de5-aea6-d7ae307bdccd}, !- Handle
  Curve Quadratic 156,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {868f54a7-74d3-4b51-9f0c-869c179863ed}, !- Handle
  Curve Biquadratic 106,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6212e8ae-18a7-42e5-9fc8-bffaa95e5bf0}, !- Handle
  Curve Quadratic 157,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0d7d0dcc-17db-4a88-aa58-78a0e5765df4}, !- Handle
  Curve Quadratic 158,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {45eb7f89-69da-4e84-bea2-c70c2d992022}, !- Handle
  Coil Heating Gas 53,                    !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {9c573cf7-ff54-4cee-a04f-f16eda553f4e}, !- Air Inlet Node Name
  {2365da30-70a4-4b5a-ab79-ea167a3d45e7}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {ec23a8e3-5be0-4d2d-b16d-5dcf76902408}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {e3c7189c-20eb-44e7-b149-aba308b26e13}, !- Handle
  Controller Outdoor Air 53,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {98778620-e02f-464d-98d6-1e7a83f468b5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f556bbeb-ed5a-4f8a-af0f-ddba932cee28}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f556bbeb-ed5a-4f8a-af0f-ddba932cee28}, !- Handle
  Controller Mechanical Ventilation 53,   !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bd4fc3b2-e372-4ac6-829d-0abaacb47b2b}, !- Handle
  Air Loop HVAC Outdoor Air System 53,    !- Name
  {e3c7189c-20eb-44e7-b149-aba308b26e13}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ad543a6f-9069-4564-ab16-f5bdfdf6d355}, !- Mixed Air Node Name
  {10aa77fe-ed70-4536-b91b-5851cb905970}, !- Outdoor Air Stream Node Name
  {5dfe339f-eb1d-4c6d-8036-66e17efb45f3}, !- Relief Air Stream Node Name
  {a8b52b53-89cb-495d-9231-8a7b9bcace89}; !- Return Air Stream Node Name

OS:Node,
  {11a85a1a-d0a5-42a3-a895-6dfd405dd888}, !- Handle
  Node 885,                               !- Name
  ,                                       !- Inlet Port
  {434de3fa-2e96-4ebd-ad30-8a556217afba}; !- Outlet Port

OS:Node,
  {fe71ee03-5d0f-4c92-a503-e51860b1448e}, !- Handle
  Node 886,                               !- Name
  {254034a3-b44f-42f1-be2a-b1a87a2c8035}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d00b12e3-1ffb-4431-907e-b9c5b48d82c0}, !- Handle
  {582996e9-8d36-4d80-a348-42811792e3cc}, !- Source Object
  9,                                      !- Outlet Port
  {02e863e6-0740-4407-a391-dee03bbed321}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b5931da1-6c67-4faf-8679-945a9effb81d}, !- Handle
  Node 887,                               !- Name
  {2365da30-70a4-4b5a-ab79-ea167a3d45e7}, !- Inlet Port
  {082968a2-0cc1-4af6-ad43-f226fc13e0c7}; !- Outlet Port

OS:Connection,
  {2365da30-70a4-4b5a-ab79-ea167a3d45e7}, !- Handle
  {45eb7f89-69da-4e84-bea2-c70c2d992022}, !- Source Object
  6,                                      !- Outlet Port
  {b5931da1-6c67-4faf-8679-945a9effb81d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {082968a2-0cc1-4af6-ad43-f226fc13e0c7}, !- Handle
  {b5931da1-6c67-4faf-8679-945a9effb81d}, !- Source Object
  3,                                      !- Outlet Port
  {582996e9-8d36-4d80-a348-42811792e3cc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1efa69ac-73a5-4c8d-b5dd-65ffdeb213ad}, !- Handle
  Node 888,                               !- Name
  {c5b2366f-a545-447e-b409-ec6f6222b301}, !- Inlet Port
  {9c573cf7-ff54-4cee-a04f-f16eda553f4e}; !- Outlet Port

OS:Connection,
  {c5b2366f-a545-447e-b409-ec6f6222b301}, !- Handle
  {8f7c1373-74b3-41b5-9098-0a4cddf3cbae}, !- Source Object
  9,                                      !- Outlet Port
  {1efa69ac-73a5-4c8d-b5dd-65ffdeb213ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c573cf7-ff54-4cee-a04f-f16eda553f4e}, !- Handle
  {1efa69ac-73a5-4c8d-b5dd-65ffdeb213ad}, !- Source Object
  3,                                      !- Outlet Port
  {45eb7f89-69da-4e84-bea2-c70c2d992022}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4aa8f7f2-863f-41ba-a8c5-423b81d4d4e7}, !- Handle
  Node 889,                               !- Name
  {ad543a6f-9069-4564-ab16-f5bdfdf6d355}, !- Inlet Port
  {18a22d68-864a-4b2d-8055-84a8b0eebc7c}; !- Outlet Port

OS:Connection,
  {a8b52b53-89cb-495d-9231-8a7b9bcace89}, !- Handle
  {a8c62c3b-3eb2-4645-bf17-104990526615}, !- Source Object
  3,                                      !- Outlet Port
  {bd4fc3b2-e372-4ac6-829d-0abaacb47b2b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ad543a6f-9069-4564-ab16-f5bdfdf6d355}, !- Handle
  {bd4fc3b2-e372-4ac6-829d-0abaacb47b2b}, !- Source Object
  5,                                      !- Outlet Port
  {4aa8f7f2-863f-41ba-a8c5-423b81d4d4e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18a22d68-864a-4b2d-8055-84a8b0eebc7c}, !- Handle
  {4aa8f7f2-863f-41ba-a8c5-423b81d4d4e7}, !- Source Object
  3,                                      !- Outlet Port
  {8f7c1373-74b3-41b5-9098-0a4cddf3cbae}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {25c4a6c3-8731-4bf8-af51-7eef2a0d829c}, !- Handle
  Setpoint Manager Single Zone Reheat 53, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {644a9164-37f7-4148-a3d4-c179420e7959}, !- Control Zone Name
  {02e863e6-0740-4407-a391-dee03bbed321}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {8a91f4bc-8ca2-4be6-b822-32f194bc6e60}, !- Handle
  Coil Heating Water Baseboard 66,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8542c516-42a4-4c9f-a31d-ae2d8abf2831}, !- Water Inlet Node Name
  {2c36cb5e-705b-4621-95b5-4e1cb5a2f39f}; !- Water Outlet Node Name

OS:Node,
  {59dc5320-a65d-4a08-a204-af9562dd51e5}, !- Handle
  Node 890,                               !- Name
  {586f8de6-f10c-453c-b32f-dca57ca3278d}, !- Inlet Port
  {8542c516-42a4-4c9f-a31d-ae2d8abf2831}; !- Outlet Port

OS:Connection,
  {586f8de6-f10c-453c-b32f-dca57ca3278d}, !- Handle
  {7e5f0ce2-b669-4be9-a5a9-fbad9829ba43}, !- Source Object
  68,                                     !- Outlet Port
  {59dc5320-a65d-4a08-a204-af9562dd51e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f8288b5e-beef-4a7f-a1af-5a4e75707672}, !- Handle
  Node 891,                               !- Name
  {2c36cb5e-705b-4621-95b5-4e1cb5a2f39f}, !- Inlet Port
  {20d97727-0313-4ca1-8172-ceba325c8ae6}; !- Outlet Port

OS:Connection,
  {8542c516-42a4-4c9f-a31d-ae2d8abf2831}, !- Handle
  {59dc5320-a65d-4a08-a204-af9562dd51e5}, !- Source Object
  3,                                      !- Outlet Port
  {8a91f4bc-8ca2-4be6-b822-32f194bc6e60}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2c36cb5e-705b-4621-95b5-4e1cb5a2f39f}, !- Handle
  {8a91f4bc-8ca2-4be6-b822-32f194bc6e60}, !- Source Object
  10,                                     !- Outlet Port
  {f8288b5e-beef-4a7f-a1af-5a4e75707672}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20d97727-0313-4ca1-8172-ceba325c8ae6}, !- Handle
  {f8288b5e-beef-4a7f-a1af-5a4e75707672}, !- Source Object
  3,                                      !- Outlet Port
  {29487c70-d6ba-47dc-8bd0-724c12c7ae18}, !- Target Object
  68;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {15245c1e-6117-4054-b458-7445a377d791}, !- Handle
  Zone HVAC Baseboard Convective Water 66, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {8a91f4bc-8ca2-4be6-b822-32f194bc6e60}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {44703e71-f525-4276-9c5b-17cf3b798d15}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 66, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {6f247988-201c-41dd-900e-32a4e51b60e6}, !- Air Inlet Node Name
  {48e76825-fde0-45db-bea3-efd12fd5cfe9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {74845b4c-8185-4db3-b5db-adfaecf6e9bd}, !- Handle
  Node 892,                               !- Name
  {190015b6-6391-4207-b186-53ce395c5b47}, !- Inlet Port
  {eaf76f89-cea0-48fd-a8f6-2f0c6bb1c8eb}; !- Outlet Port

OS:Connection,
  {b5f11635-5543-4bbe-ac42-0700997cf8d8}, !- Handle
  {4a95ce3d-0d35-41a8-b956-f35a4b27cea8}, !- Source Object
  3,                                      !- Outlet Port
  {08822f73-b6cb-493f-a591-dbbf9dcb20be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {190015b6-6391-4207-b186-53ce395c5b47}, !- Handle
  {6453804a-56a4-43ab-a289-0d31acd1b8ea}, !- Source Object
  2,                                      !- Outlet Port
  {74845b4c-8185-4db3-b5db-adfaecf6e9bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaf76f89-cea0-48fd-a8f6-2f0c6bb1c8eb}, !- Handle
  {74845b4c-8185-4db3-b5db-adfaecf6e9bd}, !- Source Object
  3,                                      !- Outlet Port
  {aa655265-4373-43bf-a209-e5a0619a3576}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a84f35da-93a8-49ea-b759-32deaa9c4081}, !- Handle
  Node 893,                               !- Name
  {33596ebb-8b88-42c2-a419-e1099383384a}, !- Inlet Port
  {6f247988-201c-41dd-900e-32a4e51b60e6}; !- Outlet Port

OS:Connection,
  {33596ebb-8b88-42c2-a419-e1099383384a}, !- Handle
  {ae7dcebe-d308-4e33-8508-d668e23c8a97}, !- Source Object
  3,                                      !- Outlet Port
  {a84f35da-93a8-49ea-b759-32deaa9c4081}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f247988-201c-41dd-900e-32a4e51b60e6}, !- Handle
  {a84f35da-93a8-49ea-b759-32deaa9c4081}, !- Source Object
  3,                                      !- Outlet Port
  {44703e71-f525-4276-9c5b-17cf3b798d15}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48e76825-fde0-45db-bea3-efd12fd5cfe9}, !- Handle
  {44703e71-f525-4276-9c5b-17cf3b798d15}, !- Source Object
  4,                                      !- Outlet Port
  {4a95ce3d-0d35-41a8-b956-f35a4b27cea8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {02cd8611-2047-4faa-9aca-7a6b6d8f226b}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 52, !- Name
  ,                                       !- Controller List Name
  {e8cf13e4-088f-4cbe-8acb-244495b74a16}, !- Availability Schedule
  {798eb4de-e24a-4a55-a0e1-aa7da2939dab}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {48f197ce-c74b-4eab-91ea-7f8e2666fac2}, !- Supply Side Inlet Node Name
  {9c291dea-0433-4ae3-a63d-0b424540d30f}, !- Demand Side Outlet Node Name
  {04b78d93-8e0d-4883-982f-e019260abbf0}, !- Demand Side Inlet Node A
  {27f2b140-c6a9-48d1-a397-f68a0b06fdec}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {49cc02f1-9f31-40c9-8d85-f59d72f51a11}, !- Demand Mixer Name
  {f1e9719e-a6ae-42c1-9a80-2848904f1997}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {066837ec-9c3a-4561-bfe1-aa43af3bee94}, !- Handle
  Node 894,                               !- Name
  {48f197ce-c74b-4eab-91ea-7f8e2666fac2}, !- Inlet Port
  {f38e7cf0-43a2-43b2-b327-5e4fe12a7db2}; !- Outlet Port

OS:Node,
  {a27a733c-cb91-4fb0-a8ab-16439af88df4}, !- Handle
  Node 895,                               !- Name
  {7f6d4189-a23e-4570-b884-e8b09f0dcdf5}, !- Inlet Port
  {27f2b140-c6a9-48d1-a397-f68a0b06fdec}; !- Outlet Port

OS:Connection,
  {48f197ce-c74b-4eab-91ea-7f8e2666fac2}, !- Handle
  {02cd8611-2047-4faa-9aca-7a6b6d8f226b}, !- Source Object
  9,                                      !- Outlet Port
  {066837ec-9c3a-4561-bfe1-aa43af3bee94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27f2b140-c6a9-48d1-a397-f68a0b06fdec}, !- Handle
  {a27a733c-cb91-4fb0-a8ab-16439af88df4}, !- Source Object
  3,                                      !- Outlet Port
  {02cd8611-2047-4faa-9aca-7a6b6d8f226b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7073a987-6516-4e69-8a16-02ae635c9250}, !- Handle
  Node 896,                               !- Name
  {04b78d93-8e0d-4883-982f-e019260abbf0}, !- Inlet Port
  {b2256a21-84b4-47ef-b001-d5e0c4deb413}; !- Outlet Port

OS:Node,
  {ec1a93bf-0006-4044-bc41-cf4681c0fdb8}, !- Handle
  Node 897,                               !- Name
  {587d62da-fe81-4dcd-9f64-c437184591b6}, !- Inlet Port
  {9c291dea-0433-4ae3-a63d-0b424540d30f}; !- Outlet Port

OS:Node,
  {a6b35b0d-97d3-46fb-90f6-0adcf5471eab}, !- Handle
  Node 898,                               !- Name
  {af1f5e20-3c8c-427b-987d-30ad2aff5295}, !- Inlet Port
  {e898a916-13d1-4f68-957d-f452000b5f1e}; !- Outlet Port

OS:Connection,
  {04b78d93-8e0d-4883-982f-e019260abbf0}, !- Handle
  {02cd8611-2047-4faa-9aca-7a6b6d8f226b}, !- Source Object
  11,                                     !- Outlet Port
  {7073a987-6516-4e69-8a16-02ae635c9250}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c291dea-0433-4ae3-a63d-0b424540d30f}, !- Handle
  {ec1a93bf-0006-4044-bc41-cf4681c0fdb8}, !- Source Object
  3,                                      !- Outlet Port
  {02cd8611-2047-4faa-9aca-7a6b6d8f226b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f1e9719e-a6ae-42c1-9a80-2848904f1997}, !- Handle
  Air Loop HVAC Zone Splitter 54,         !- Name
  {b2256a21-84b4-47ef-b001-d5e0c4deb413}, !- Inlet Node Name
  {1613c654-ead7-4745-852a-41fa2fad5d05}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {49cc02f1-9f31-40c9-8d85-f59d72f51a11}, !- Handle
  Air Loop HVAC Zone Mixer 54,            !- Name
  {587d62da-fe81-4dcd-9f64-c437184591b6}, !- Outlet Node Name
  {474d95ca-0bc8-46a1-88ca-b2f1c20192fb}; !- Inlet Node Name 1

OS:Connection,
  {b2256a21-84b4-47ef-b001-d5e0c4deb413}, !- Handle
  {7073a987-6516-4e69-8a16-02ae635c9250}, !- Source Object
  3,                                      !- Outlet Port
  {f1e9719e-a6ae-42c1-9a80-2848904f1997}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {587d62da-fe81-4dcd-9f64-c437184591b6}, !- Handle
  {49cc02f1-9f31-40c9-8d85-f59d72f51a11}, !- Source Object
  2,                                      !- Outlet Port
  {ec1a93bf-0006-4044-bc41-cf4681c0fdb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5e1579fe-0902-4849-8677-bfadb3da6720}, !- Handle
  {02cd8611-2047-4faa-9aca-7a6b6d8f226b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {798eb4de-e24a-4a55-a0e1-aa7da2939dab}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 53, !- Name
  {dfd359d7-ea0a-4cee-9a59-6ea747f2c5f2}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {c1043bba-74b9-457d-8857-af0c2387fdde}, !- Handle
  Fan Constant Volume 54,                 !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {bd1a575c-6b83-452d-8c71-a97058cc47d6}, !- Air Inlet Node Name
  {7f6d4189-a23e-4570-b884-e8b09f0dcdf5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {e5123c56-b127-469d-b753-35a0404ee3b1}, !- Handle
  CoilCoolingDXSingleSpeed_dx 53 12kBtu/hr 14.0SEER, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {061bcde6-635a-4d94-9c0c-717c865b3334}, !- Air Inlet Node Name
  {17f44a2d-91a2-4a92-b28d-7a7af870c05f}, !- Air Outlet Node Name
  {5a07e641-4f3d-4053-82ab-ea3474d32155}, !- Total Cooling Capacity Function of Temperature Curve Name
  {218a3048-a852-41fc-9446-7c08d55f8b6c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2f96fd9f-99cb-4a2e-bf6d-10d8bf928ade}, !- Energy Input Ratio Function of Temperature Curve Name
  {014dd988-2ecb-47de-a521-dbdfebb6d4e5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8ff5696b-1156-4df7-9d09-97fb2d331cf8}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f3db0946-e85b-406a-8ab4-8571369058fa}, !- Handle
  Curve Biquadratic 107,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {30f60596-06bb-4546-9d13-bfc9d92ed90f}, !- Handle
  Curve Quadratic 159,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {016ec475-7745-44c9-8a1f-a4f8fe62a1a8}, !- Handle
  Curve Biquadratic 108,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b942b639-e9a2-4f77-b271-dcca672c4980}, !- Handle
  Curve Quadratic 160,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4d8b3246-7920-473e-8731-4b3a3693550e}, !- Handle
  Curve Quadratic 161,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {eb755585-e19b-471d-8fa3-d64dee7213ff}, !- Handle
  Coil Heating Gas 54,                    !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {76e7998f-3923-4335-a65c-fad7c204b7ea}, !- Air Inlet Node Name
  {5cbc0fff-373e-45ea-b671-97ca4113db5d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {ec23a8e3-5be0-4d2d-b16d-5dcf76902408}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {7f17f39c-e593-44d9-bfa6-0ce3ba84b9e8}, !- Handle
  Controller Outdoor Air 54,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e8cf13e4-088f-4cbe-8acb-244495b74a16}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d6b877f1-e789-4598-8143-f5b9b1bcfbc6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d6b877f1-e789-4598-8143-f5b9b1bcfbc6}, !- Handle
  Controller Mechanical Ventilation 54,   !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8b958636-d7a9-43c5-893a-37f5a1dd6c4d}, !- Handle
  Air Loop HVAC Outdoor Air System 54,    !- Name
  {7f17f39c-e593-44d9-bfa6-0ce3ba84b9e8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a2f13350-604b-4261-a2f5-04d236cfc345}, !- Mixed Air Node Name
  {d62c450c-5eb7-4ea9-a38d-7841536e4a90}, !- Outdoor Air Stream Node Name
  {693920bb-09bd-43d9-a89c-8f915ec23cd1}, !- Relief Air Stream Node Name
  {f38e7cf0-43a2-43b2-b327-5e4fe12a7db2}; !- Return Air Stream Node Name

OS:Node,
  {bddfcfc1-e23d-446a-8f1e-353c3cdfa044}, !- Handle
  Node 899,                               !- Name
  ,                                       !- Inlet Port
  {cc8a6b32-6551-4d91-a352-cbf050b06ff1}; !- Outlet Port

OS:Node,
  {c23d4d67-581f-4644-ba40-f49f1ccfc583}, !- Handle
  Node 900,                               !- Name
  {4e41c45f-8222-4631-a4e6-26dc2cbf1bb7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f6d4189-a23e-4570-b884-e8b09f0dcdf5}, !- Handle
  {c1043bba-74b9-457d-8857-af0c2387fdde}, !- Source Object
  9,                                      !- Outlet Port
  {a27a733c-cb91-4fb0-a8ab-16439af88df4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e3e101b3-aaa6-4ebf-8879-bd958e08c2fc}, !- Handle
  Node 901,                               !- Name
  {5cbc0fff-373e-45ea-b671-97ca4113db5d}, !- Inlet Port
  {bd1a575c-6b83-452d-8c71-a97058cc47d6}; !- Outlet Port

OS:Connection,
  {5cbc0fff-373e-45ea-b671-97ca4113db5d}, !- Handle
  {eb755585-e19b-471d-8fa3-d64dee7213ff}, !- Source Object
  6,                                      !- Outlet Port
  {e3e101b3-aaa6-4ebf-8879-bd958e08c2fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd1a575c-6b83-452d-8c71-a97058cc47d6}, !- Handle
  {e3e101b3-aaa6-4ebf-8879-bd958e08c2fc}, !- Source Object
  3,                                      !- Outlet Port
  {c1043bba-74b9-457d-8857-af0c2387fdde}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3e0959e8-2631-4217-a1c3-9dfd4dde5bb0}, !- Handle
  Node 902,                               !- Name
  {17f44a2d-91a2-4a92-b28d-7a7af870c05f}, !- Inlet Port
  {76e7998f-3923-4335-a65c-fad7c204b7ea}; !- Outlet Port

OS:Connection,
  {17f44a2d-91a2-4a92-b28d-7a7af870c05f}, !- Handle
  {e5123c56-b127-469d-b753-35a0404ee3b1}, !- Source Object
  9,                                      !- Outlet Port
  {3e0959e8-2631-4217-a1c3-9dfd4dde5bb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76e7998f-3923-4335-a65c-fad7c204b7ea}, !- Handle
  {3e0959e8-2631-4217-a1c3-9dfd4dde5bb0}, !- Source Object
  3,                                      !- Outlet Port
  {eb755585-e19b-471d-8fa3-d64dee7213ff}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {bf0bb8fd-b4ca-4060-9fd7-45252baa1547}, !- Handle
  Node 903,                               !- Name
  {a2f13350-604b-4261-a2f5-04d236cfc345}, !- Inlet Port
  {061bcde6-635a-4d94-9c0c-717c865b3334}; !- Outlet Port

OS:Connection,
  {f38e7cf0-43a2-43b2-b327-5e4fe12a7db2}, !- Handle
  {066837ec-9c3a-4561-bfe1-aa43af3bee94}, !- Source Object
  3,                                      !- Outlet Port
  {8b958636-d7a9-43c5-893a-37f5a1dd6c4d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a2f13350-604b-4261-a2f5-04d236cfc345}, !- Handle
  {8b958636-d7a9-43c5-893a-37f5a1dd6c4d}, !- Source Object
  5,                                      !- Outlet Port
  {bf0bb8fd-b4ca-4060-9fd7-45252baa1547}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {061bcde6-635a-4d94-9c0c-717c865b3334}, !- Handle
  {bf0bb8fd-b4ca-4060-9fd7-45252baa1547}, !- Source Object
  3,                                      !- Outlet Port
  {e5123c56-b127-469d-b753-35a0404ee3b1}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {89248c38-9411-4932-af15-28be96c6a13f}, !- Handle
  Setpoint Manager Single Zone Reheat 54, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {f2c33bac-4527-4b84-aa65-3d1e617ddfa8}, !- Control Zone Name
  {a27a733c-cb91-4fb0-a8ab-16439af88df4}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {57dd1576-a7f5-44c8-9530-fb7d91571b86}, !- Handle
  Coil Heating Water Baseboard 67,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e0d5c901-d755-4911-a3ae-7e2ce40677cf}, !- Water Inlet Node Name
  {bceafdda-12fc-4e40-9f3e-cf5259209330}; !- Water Outlet Node Name

OS:Node,
  {0cc08f1f-ad5c-45db-a7e0-bc4aa5ba3020}, !- Handle
  Node 904,                               !- Name
  {60fe4cee-a5c0-49e8-b2a9-27238b1500c5}, !- Inlet Port
  {e0d5c901-d755-4911-a3ae-7e2ce40677cf}; !- Outlet Port

OS:Connection,
  {60fe4cee-a5c0-49e8-b2a9-27238b1500c5}, !- Handle
  {7e5f0ce2-b669-4be9-a5a9-fbad9829ba43}, !- Source Object
  69,                                     !- Outlet Port
  {0cc08f1f-ad5c-45db-a7e0-bc4aa5ba3020}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08d048a0-1787-47b4-8482-1ea823910d25}, !- Handle
  Node 905,                               !- Name
  {bceafdda-12fc-4e40-9f3e-cf5259209330}, !- Inlet Port
  {7322d036-37ee-4620-bb29-4f2feea040b6}; !- Outlet Port

OS:Connection,
  {e0d5c901-d755-4911-a3ae-7e2ce40677cf}, !- Handle
  {0cc08f1f-ad5c-45db-a7e0-bc4aa5ba3020}, !- Source Object
  3,                                      !- Outlet Port
  {57dd1576-a7f5-44c8-9530-fb7d91571b86}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {bceafdda-12fc-4e40-9f3e-cf5259209330}, !- Handle
  {57dd1576-a7f5-44c8-9530-fb7d91571b86}, !- Source Object
  10,                                     !- Outlet Port
  {08d048a0-1787-47b4-8482-1ea823910d25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7322d036-37ee-4620-bb29-4f2feea040b6}, !- Handle
  {08d048a0-1787-47b4-8482-1ea823910d25}, !- Source Object
  3,                                      !- Outlet Port
  {29487c70-d6ba-47dc-8bd0-724c12c7ae18}, !- Target Object
  69;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {08f0f048-946d-4a6c-9a5c-3c14a169fe91}, !- Handle
  Zone HVAC Baseboard Convective Water 67, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {57dd1576-a7f5-44c8-9530-fb7d91571b86}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {041ea9ab-99a0-4b2b-875f-05e51bbc2dd9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 67, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {a7a55ec9-8230-4bc6-9255-b09ae226b303}, !- Air Inlet Node Name
  {af1f5e20-3c8c-427b-987d-30ad2aff5295}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {56c68194-004d-4550-9fc1-df32103fdc19}, !- Handle
  Node 906,                               !- Name
  {f12e876c-9052-481b-bd3f-3bb69b62736a}, !- Inlet Port
  {474d95ca-0bc8-46a1-88ca-b2f1c20192fb}; !- Outlet Port

OS:Connection,
  {e898a916-13d1-4f68-957d-f452000b5f1e}, !- Handle
  {a6b35b0d-97d3-46fb-90f6-0adcf5471eab}, !- Source Object
  3,                                      !- Outlet Port
  {1aa969df-36ee-4f96-87a7-1e44ad164525}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f12e876c-9052-481b-bd3f-3bb69b62736a}, !- Handle
  {ed708a44-ae7b-4c2f-beca-708a36afa59b}, !- Source Object
  2,                                      !- Outlet Port
  {56c68194-004d-4550-9fc1-df32103fdc19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {474d95ca-0bc8-46a1-88ca-b2f1c20192fb}, !- Handle
  {56c68194-004d-4550-9fc1-df32103fdc19}, !- Source Object
  3,                                      !- Outlet Port
  {49cc02f1-9f31-40c9-8d85-f59d72f51a11}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {649f0118-03cc-4206-9b50-022aa94c4765}, !- Handle
  Node 907,                               !- Name
  {1613c654-ead7-4745-852a-41fa2fad5d05}, !- Inlet Port
  {a7a55ec9-8230-4bc6-9255-b09ae226b303}; !- Outlet Port

OS:Connection,
  {1613c654-ead7-4745-852a-41fa2fad5d05}, !- Handle
  {f1e9719e-a6ae-42c1-9a80-2848904f1997}, !- Source Object
  3,                                      !- Outlet Port
  {649f0118-03cc-4206-9b50-022aa94c4765}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7a55ec9-8230-4bc6-9255-b09ae226b303}, !- Handle
  {649f0118-03cc-4206-9b50-022aa94c4765}, !- Source Object
  3,                                      !- Outlet Port
  {041ea9ab-99a0-4b2b-875f-05e51bbc2dd9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {af1f5e20-3c8c-427b-987d-30ad2aff5295}, !- Handle
  {041ea9ab-99a0-4b2b-875f-05e51bbc2dd9}, !- Source Object
  4,                                      !- Outlet Port
  {a6b35b0d-97d3-46fb-90f6-0adcf5471eab}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {6580c41f-c130-447c-9ae4-aa491f47286c}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {7117ebe4-9630-4301-a682-5ffb998995dd}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {ef370c3d-10bc-4fc6-a018-773761ae69d6}, !- Plant Side Inlet Node Name
  {1356c2cd-125c-4024-bb35-016a9ed154ef}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c407abd4-6b7e-4754-9e24-6e0c6932a3f8}, !- Demand Side Inlet Node Name
  {44a8926b-3393-4701-af57-3982a58c4756}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {d13b8bef-deaa-4370-83cf-30ddc5c94b90}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {a627d081-f5d2-43d0-802f-f0299120e4bd}, !- Demand Mixer Name
  {78327e5e-3652-480a-ba05-077e4d79c5de}, !- Demand Splitter Name
  {e1e80c34-2cb9-4dce-8fb1-a1227f172b2f}, !- Supply Mixer Name
  {8e5f6b7f-d372-4d5c-a4ea-0610424cca11}; !- Supply Splitter Name

OS:Node,
  {98e8c584-5c6d-4741-b10f-6d81dbd6e4cb}, !- Handle
  Node 908,                               !- Name
  {ef370c3d-10bc-4fc6-a018-773761ae69d6}, !- Inlet Port
  {13b45d60-f321-4024-a2aa-a6b874681400}; !- Outlet Port

OS:Node,
  {7117ebe4-9630-4301-a682-5ffb998995dd}, !- Handle
  Node 909,                               !- Name
  {39b8f1b7-a108-44d5-b39d-1c3ed22411a7}, !- Inlet Port
  {1356c2cd-125c-4024-bb35-016a9ed154ef}; !- Outlet Port

OS:Node,
  {8fbbf2d4-2239-4b8c-a6f1-38666cbfb0c6}, !- Handle
  Node 910,                               !- Name
  {78afb1b9-26bf-493b-b946-e2e042b133d6}, !- Inlet Port
  {6a3458ac-0eba-4859-9bb7-9484055c9583}; !- Outlet Port

OS:Connector:Mixer,
  {e1e80c34-2cb9-4dce-8fb1-a1227f172b2f}, !- Handle
  Connector Mixer 3,                      !- Name
  {a1064205-a01e-4c34-8978-65be004d66f6}, !- Outlet Branch Name
  {658662f1-e924-44f2-8e5c-b6cef003eeb3}, !- Inlet Branch Name 1
  {bc941150-5e42-4452-97b1-e38473ebc0b1}, !- Inlet Branch Name 2
  {6809a462-217f-4dff-971c-4d4d0d767c20}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {8e5f6b7f-d372-4d5c-a4ea-0610424cca11}, !- Handle
  Connector Splitter 3,                   !- Name
  {34ed6f7b-1a99-40b5-be16-3e19ebf78fbc}, !- Inlet Branch Name
  {78afb1b9-26bf-493b-b946-e2e042b133d6}, !- Outlet Branch Name 1
  {04d384f1-3029-460f-8f92-45cb7c0c2e40}, !- Outlet Branch Name 2
  {d0c40d0f-2f74-46f3-9de3-6763134c9ad2}; !- Outlet Branch Name 3

OS:Connection,
  {ef370c3d-10bc-4fc6-a018-773761ae69d6}, !- Handle
  {6580c41f-c130-447c-9ae4-aa491f47286c}, !- Source Object
  14,                                     !- Outlet Port
  {98e8c584-5c6d-4741-b10f-6d81dbd6e4cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78afb1b9-26bf-493b-b946-e2e042b133d6}, !- Handle
  {8e5f6b7f-d372-4d5c-a4ea-0610424cca11}, !- Source Object
  3,                                      !- Outlet Port
  {8fbbf2d4-2239-4b8c-a6f1-38666cbfb0c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1356c2cd-125c-4024-bb35-016a9ed154ef}, !- Handle
  {7117ebe4-9630-4301-a682-5ffb998995dd}, !- Source Object
  3,                                      !- Outlet Port
  {6580c41f-c130-447c-9ae4-aa491f47286c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {49bf619f-e6bd-4d07-8026-26a06cae4a98}, !- Handle
  Node 911,                               !- Name
  {c407abd4-6b7e-4754-9e24-6e0c6932a3f8}, !- Inlet Port
  {57c2741d-f211-4761-8bd7-31e2fca8cfe7}; !- Outlet Port

OS:Node,
  {91da943f-8566-4ecb-937c-0ee127db765d}, !- Handle
  Node 912,                               !- Name
  {b2129111-569e-447e-a569-00ce747142f3}, !- Inlet Port
  {44a8926b-3393-4701-af57-3982a58c4756}; !- Outlet Port

OS:Node,
  {e19acfad-12ff-4df4-8452-2a7ac728f2c0}, !- Handle
  Node 913,                               !- Name
  {935ef236-81d1-4a94-9a5a-5329f7c0f4f2}, !- Inlet Port
  {9bee45af-4f7e-4627-8d87-ca2d67ff42b8}; !- Outlet Port

OS:Connector:Mixer,
  {a627d081-f5d2-43d0-802f-f0299120e4bd}, !- Handle
  Connector Mixer 4,                      !- Name
  {b2129111-569e-447e-a569-00ce747142f3}, !- Outlet Branch Name
  {a844beec-f957-471f-bb3b-7a89a212971c}, !- Inlet Branch Name 1
  {9eac7d6a-4958-4052-8b94-b548808f55ac}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {78327e5e-3652-480a-ba05-077e4d79c5de}, !- Handle
  Connector Splitter 4,                   !- Name
  {57c2741d-f211-4761-8bd7-31e2fca8cfe7}, !- Inlet Branch Name
  {935ef236-81d1-4a94-9a5a-5329f7c0f4f2}, !- Outlet Branch Name 1
  {5f9ae710-149f-42a1-b40c-e15058df7eb1}; !- Outlet Branch Name 2

OS:Connection,
  {c407abd4-6b7e-4754-9e24-6e0c6932a3f8}, !- Handle
  {6580c41f-c130-447c-9ae4-aa491f47286c}, !- Source Object
  17,                                     !- Outlet Port
  {49bf619f-e6bd-4d07-8026-26a06cae4a98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57c2741d-f211-4761-8bd7-31e2fca8cfe7}, !- Handle
  {49bf619f-e6bd-4d07-8026-26a06cae4a98}, !- Source Object
  3,                                      !- Outlet Port
  {78327e5e-3652-480a-ba05-077e4d79c5de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {935ef236-81d1-4a94-9a5a-5329f7c0f4f2}, !- Handle
  {78327e5e-3652-480a-ba05-077e4d79c5de}, !- Source Object
  3,                                      !- Outlet Port
  {e19acfad-12ff-4df4-8452-2a7ac728f2c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2129111-569e-447e-a569-00ce747142f3}, !- Handle
  {a627d081-f5d2-43d0-802f-f0299120e4bd}, !- Source Object
  2,                                      !- Outlet Port
  {91da943f-8566-4ecb-937c-0ee127db765d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44a8926b-3393-4701-af57-3982a58c4756}, !- Handle
  {91da943f-8566-4ecb-937c-0ee127db765d}, !- Source Object
  3,                                      !- Outlet Port
  {6580c41f-c130-447c-9ae4-aa491f47286c}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {f4ee52b6-4fe0-450b-9fb2-485a021b1fc0}, !- Handle
  {6580c41f-c130-447c-9ae4-aa491f47286c}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {d13b8bef-deaa-4370-83cf-30ddc5c94b90}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pump:VariableSpeed,
  {26e75585-3959-4efc-9fba-403d44729d8d}, !- Handle
  Pump Variable Speed 2,                  !- Name
  {13b45d60-f321-4024-a2aa-a6b874681400}, !- Inlet Node Name
  {2779d1f4-b104-4a3c-95b7-cf7bd5f687ba}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.6934229258421,                        !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Chiller:Electric:EIR,
  {cece1955-c2d1-4659-914f-b5b83964e458}, !- Handle
  Primary Chiller WaterCooled Scroll 37tons 0.8kW/ton, !- Name
  130139.976214713,                       !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {3110b721-3b9d-4b17-8368-c899800f862b}, !- Cooling Capacity Function of Temperature Curve Name
  {e2270d63-94c8-4d13-a2f9-77fce3666cc7}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {7752728e-1677-4781-b9c8-7fb39c93cb92}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {6a3458ac-0eba-4859-9bb7-9484055c9583}, !- Chilled Water Inlet Node Name
  {c6113598-4500-41cc-a676-68c3bdf260f1}, !- Chilled Water Outlet Node Name
  {6e42a92b-5b37-4df7-adde-ccdea1afdfed}, !- Condenser Inlet Node Name
  {84ebc0f4-3742-4510-8dcd-e5f2e4d7fa6d}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {f728552b-d4d0-4953-beb9-5f4aa9df6502}, !- Handle
  Curve Biquadratic 109,                  !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {22ac766a-7e4a-4b38-95b8-aa6ca406dee2}, !- Handle
  Curve Biquadratic 110,                  !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d1c54203-efff-4464-a780-bcb5375538e6}, !- Handle
  Curve Quadratic 162,                    !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {0d652a28-7fa6-48cb-879e-0a387c8de4d9}, !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton, !- Name
  0.001,                                  !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {3110b721-3b9d-4b17-8368-c899800f862b}, !- Cooling Capacity Function of Temperature Curve Name
  {e2270d63-94c8-4d13-a2f9-77fce3666cc7}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {7752728e-1677-4781-b9c8-7fb39c93cb92}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {0800b414-00ab-44fd-8c92-65e9b486e4c4}, !- Chilled Water Inlet Node Name
  {e94391f2-e5cc-4a49-bdb6-eab36e44078f}, !- Chilled Water Outlet Node Name
  {c231230e-701f-403a-9bb2-79a920379159}, !- Condenser Inlet Node Name
  {8501efc4-edc0-406e-82b2-802a8765aae4}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {30a9e4ed-6b85-4820-adca-fb4160426538}, !- Handle
  Curve Biquadratic 111,                  !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {e1e1eec6-daee-457f-9808-423027576c15}, !- Handle
  Curve Biquadratic 112,                  !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a6b9c21f-765a-42fe-84b8-ba94a4bce6a6}, !- Handle
  Curve Quadratic 163,                    !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Pipe:Adiabatic,
  {8a4d2dd0-34dc-4d81-97e6-1510907e1497}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {09a40df9-be0b-41f0-bf2a-7934c13fddc0}, !- Inlet Node Name
  {ac4c2fd4-16cb-40a1-b4f7-6a36c85bf938}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {bbc031b2-6775-4ded-90a1-38dd5d752dc2}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {2cca391e-8469-4776-9152-7f32814b07e0}, !- Inlet Node Name
  {39b8f1b7-a108-44d5-b39d-1c3ed22411a7}; !- Outlet Node Name

OS:Node,
  {22740045-3007-45e2-a87a-cd7f6efe0ae1}, !- Handle
  Node 914,                               !- Name
  {2779d1f4-b104-4a3c-95b7-cf7bd5f687ba}, !- Inlet Port
  {34ed6f7b-1a99-40b5-be16-3e19ebf78fbc}; !- Outlet Port

OS:Connection,
  {13b45d60-f321-4024-a2aa-a6b874681400}, !- Handle
  {98e8c584-5c6d-4741-b10f-6d81dbd6e4cb}, !- Source Object
  3,                                      !- Outlet Port
  {26e75585-3959-4efc-9fba-403d44729d8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2779d1f4-b104-4a3c-95b7-cf7bd5f687ba}, !- Handle
  {26e75585-3959-4efc-9fba-403d44729d8d}, !- Source Object
  3,                                      !- Outlet Port
  {22740045-3007-45e2-a87a-cd7f6efe0ae1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34ed6f7b-1a99-40b5-be16-3e19ebf78fbc}, !- Handle
  {22740045-3007-45e2-a87a-cd7f6efe0ae1}, !- Source Object
  3,                                      !- Outlet Port
  {8e5f6b7f-d372-4d5c-a4ea-0610424cca11}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {32bbf2c9-10b7-428f-b893-dcc24d910681}, !- Handle
  Node 915,                               !- Name
  {c6113598-4500-41cc-a676-68c3bdf260f1}, !- Inlet Port
  {658662f1-e924-44f2-8e5c-b6cef003eeb3}; !- Outlet Port

OS:Connection,
  {6a3458ac-0eba-4859-9bb7-9484055c9583}, !- Handle
  {8fbbf2d4-2239-4b8c-a6f1-38666cbfb0c6}, !- Source Object
  3,                                      !- Outlet Port
  {cece1955-c2d1-4659-914f-b5b83964e458}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {c6113598-4500-41cc-a676-68c3bdf260f1}, !- Handle
  {cece1955-c2d1-4659-914f-b5b83964e458}, !- Source Object
  16,                                     !- Outlet Port
  {32bbf2c9-10b7-428f-b893-dcc24d910681}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {658662f1-e924-44f2-8e5c-b6cef003eeb3}, !- Handle
  {32bbf2c9-10b7-428f-b893-dcc24d910681}, !- Source Object
  3,                                      !- Outlet Port
  {e1e80c34-2cb9-4dce-8fb1-a1227f172b2f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {392a5860-8045-4476-9abd-9b73b5e0effa}, !- Handle
  Node 916,                               !- Name
  {04d384f1-3029-460f-8f92-45cb7c0c2e40}, !- Inlet Port
  {0800b414-00ab-44fd-8c92-65e9b486e4c4}; !- Outlet Port

OS:Connection,
  {04d384f1-3029-460f-8f92-45cb7c0c2e40}, !- Handle
  {8e5f6b7f-d372-4d5c-a4ea-0610424cca11}, !- Source Object
  4,                                      !- Outlet Port
  {392a5860-8045-4476-9abd-9b73b5e0effa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81cba956-7d5d-4aec-b226-71e7ab2cc543}, !- Handle
  Node 917,                               !- Name
  {e94391f2-e5cc-4a49-bdb6-eab36e44078f}, !- Inlet Port
  {bc941150-5e42-4452-97b1-e38473ebc0b1}; !- Outlet Port

OS:Connection,
  {0800b414-00ab-44fd-8c92-65e9b486e4c4}, !- Handle
  {392a5860-8045-4476-9abd-9b73b5e0effa}, !- Source Object
  3,                                      !- Outlet Port
  {0d652a28-7fa6-48cb-879e-0a387c8de4d9}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {e94391f2-e5cc-4a49-bdb6-eab36e44078f}, !- Handle
  {0d652a28-7fa6-48cb-879e-0a387c8de4d9}, !- Source Object
  16,                                     !- Outlet Port
  {81cba956-7d5d-4aec-b226-71e7ab2cc543}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc941150-5e42-4452-97b1-e38473ebc0b1}, !- Handle
  {81cba956-7d5d-4aec-b226-71e7ab2cc543}, !- Source Object
  3,                                      !- Outlet Port
  {e1e80c34-2cb9-4dce-8fb1-a1227f172b2f}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {18ae6387-9af0-48c5-b697-a89b5200cd3b}, !- Handle
  Node 918,                               !- Name
  {d0c40d0f-2f74-46f3-9de3-6763134c9ad2}, !- Inlet Port
  {09a40df9-be0b-41f0-bf2a-7934c13fddc0}; !- Outlet Port

OS:Connection,
  {d0c40d0f-2f74-46f3-9de3-6763134c9ad2}, !- Handle
  {8e5f6b7f-d372-4d5c-a4ea-0610424cca11}, !- Source Object
  5,                                      !- Outlet Port
  {18ae6387-9af0-48c5-b697-a89b5200cd3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cc3e6e29-dd2b-42fa-b51a-d4a94e9a7a2b}, !- Handle
  Node 919,                               !- Name
  {ac4c2fd4-16cb-40a1-b4f7-6a36c85bf938}, !- Inlet Port
  {6809a462-217f-4dff-971c-4d4d0d767c20}; !- Outlet Port

OS:Connection,
  {09a40df9-be0b-41f0-bf2a-7934c13fddc0}, !- Handle
  {18ae6387-9af0-48c5-b697-a89b5200cd3b}, !- Source Object
  3,                                      !- Outlet Port
  {8a4d2dd0-34dc-4d81-97e6-1510907e1497}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac4c2fd4-16cb-40a1-b4f7-6a36c85bf938}, !- Handle
  {8a4d2dd0-34dc-4d81-97e6-1510907e1497}, !- Source Object
  3,                                      !- Outlet Port
  {cc3e6e29-dd2b-42fa-b51a-d4a94e9a7a2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6809a462-217f-4dff-971c-4d4d0d767c20}, !- Handle
  {cc3e6e29-dd2b-42fa-b51a-d4a94e9a7a2b}, !- Source Object
  3,                                      !- Outlet Port
  {e1e80c34-2cb9-4dce-8fb1-a1227f172b2f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5d5521f7-0944-413f-88ad-473841d18136}, !- Handle
  Node 920,                               !- Name
  {a1064205-a01e-4c34-8978-65be004d66f6}, !- Inlet Port
  {2cca391e-8469-4776-9152-7f32814b07e0}; !- Outlet Port

OS:Connection,
  {a1064205-a01e-4c34-8978-65be004d66f6}, !- Handle
  {e1e80c34-2cb9-4dce-8fb1-a1227f172b2f}, !- Source Object
  2,                                      !- Outlet Port
  {5d5521f7-0944-413f-88ad-473841d18136}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cca391e-8469-4776-9152-7f32814b07e0}, !- Handle
  {5d5521f7-0944-413f-88ad-473841d18136}, !- Source Object
  3,                                      !- Outlet Port
  {bbc031b2-6775-4ded-90a1-38dd5d752dc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39b8f1b7-a108-44d5-b39d-1c3ed22411a7}, !- Handle
  {bbc031b2-6775-4ded-90a1-38dd5d752dc2}, !- Source Object
  3,                                      !- Outlet Port
  {7117ebe4-9630-4301-a682-5ffb998995dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {cbc3790d-9f28-48d0-8413-370e4fe19854}, !- Handle
  CHW Temp,                               !- Name
  {6ee9eb77-032b-48cc-a3eb-d5ba92016d47}, !- Schedule Type Limits Name
  {c810b949-2a8d-4966-a2d7-e964988966ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c810b949-2a8d-4966-a2d7-e964988966ef}, !- Handle
  Schedule Day 3,                         !- Name
  {6ee9eb77-032b-48cc-a3eb-d5ba92016d47}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {6ee9eb77-032b-48cc-a3eb-d5ba92016d47}, !- Handle
  TEMPERATURE,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {f883629c-bc6b-4677-891e-c48adca18c5b}, !- Handle
  wkdCHW Temp,                            !- Name
  {6ee9eb77-032b-48cc-a3eb-d5ba92016d47}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2e7eb8af-ac29-4f03-9cc0-e312877eaa9c}, !- Handle
  satCHW Temp,                            !- Name
  {6ee9eb77-032b-48cc-a3eb-d5ba92016d47}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {6b80271a-1533-4f6a-a615-22306e0eddc9}, !- Handle
  sunCHW Temp,                            !- Name
  {6ee9eb77-032b-48cc-a3eb-d5ba92016d47}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {1b5e2e7c-45df-4a50-b16b-8428f7e01394}, !- Handle
  wkdCHW Temp rule,                       !- Name
  {cbc3790d-9f28-48d0-8413-370e4fe19854}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2d952b5a-011d-4f3a-803b-ecb8cb6f5d94}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d952b5a-011d-4f3a-803b-ecb8cb6f5d94}, !- Handle
  wkdCHW Temp 1,                          !- Name
  {6ee9eb77-032b-48cc-a3eb-d5ba92016d47}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {2174432a-64c0-45e7-b04f-e1a36c45781c}, !- Handle
  satCHW Temprule,                        !- Name
  {cbc3790d-9f28-48d0-8413-370e4fe19854}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9653ce30-a237-4a7f-bd16-7eea8191fd54}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9653ce30-a237-4a7f-bd16-7eea8191fd54}, !- Handle
  satCHW Temp 1,                          !- Name
  {6ee9eb77-032b-48cc-a3eb-d5ba92016d47}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {cae7b776-8efb-4ef8-bef3-46fd91742fa0}, !- Handle
  sunCHW Temprule,                        !- Name
  {cbc3790d-9f28-48d0-8413-370e4fe19854}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {838d8b41-d79c-4a86-b621-14e417c25e1b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {838d8b41-d79c-4a86-b621-14e417c25e1b}, !- Handle
  sunCHW Temp 1,                          !- Name
  {6ee9eb77-032b-48cc-a3eb-d5ba92016d47}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {04bfa8c1-8a9f-4c39-be37-58a28a9a5a35}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {cbc3790d-9f28-48d0-8413-370e4fe19854}, !- Schedule Name
  {7117ebe4-9630-4301-a682-5ffb998995dd}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {dac46fe1-a70a-4ed9-ba00-5c89910c3984}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {499d5a9c-c9ef-4c6e-a051-9219bbab2ef8}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {7dd87171-621f-411c-ae42-8de1cda6b6a1}, !- Plant Side Inlet Node Name
  {c3c2d580-6a67-4661-a6f4-8398010341ff}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {fda10258-5dcb-4fad-901f-82913f70ce9c}, !- Demand Side Inlet Node Name
  {0e692ac4-1347-4a83-a646-cd506ba7e37f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {bed549ea-f011-41bb-ab05-e7640daa5645}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c04f0c74-2900-4bcb-8568-34b52e475001}, !- Demand Mixer Name
  {84961387-3584-4d46-a0cb-aa22b26f549a}, !- Demand Splitter Name
  {78c9dd85-5899-4096-8e0e-4f7af1ed93aa}, !- Supply Mixer Name
  {02345a00-81f2-4bce-bc8b-f4e549104203}; !- Supply Splitter Name

OS:Node,
  {791da19c-5e6f-4bed-9426-190fa5327adc}, !- Handle
  Node 921,                               !- Name
  {7dd87171-621f-411c-ae42-8de1cda6b6a1}, !- Inlet Port
  {c5fb8409-d8e1-4fba-8d78-7ac40ff75bec}; !- Outlet Port

OS:Node,
  {499d5a9c-c9ef-4c6e-a051-9219bbab2ef8}, !- Handle
  Node 922,                               !- Name
  {2c3972f5-2549-4744-b8a3-68f9c466bd6d}, !- Inlet Port
  {c3c2d580-6a67-4661-a6f4-8398010341ff}; !- Outlet Port

OS:Node,
  {823045f9-f966-4265-8497-c8f95af2ad12}, !- Handle
  Node 923,                               !- Name
  {ca441b22-65d7-4fc6-a0db-1bca22987858}, !- Inlet Port
  {30c1cdbc-8c4d-4d9e-963f-21c355c337f3}; !- Outlet Port

OS:Connector:Mixer,
  {78c9dd85-5899-4096-8e0e-4f7af1ed93aa}, !- Handle
  Connector Mixer 5,                      !- Name
  {3f827132-7afc-4875-9627-996106306ad6}, !- Outlet Branch Name
  {ba1680ed-cac7-4091-be36-76bba9fd386e}, !- Inlet Branch Name 1
  {2ca8b3b1-d7fc-4768-9991-06826b259740}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {02345a00-81f2-4bce-bc8b-f4e549104203}, !- Handle
  Connector Splitter 5,                   !- Name
  {4d62182e-f250-4872-9b84-bd2f67c1e0ea}, !- Inlet Branch Name
  {ca441b22-65d7-4fc6-a0db-1bca22987858}, !- Outlet Branch Name 1
  {48761492-8fe0-4400-8ce2-c83d28c94bc5}; !- Outlet Branch Name 2

OS:Connection,
  {7dd87171-621f-411c-ae42-8de1cda6b6a1}, !- Handle
  {dac46fe1-a70a-4ed9-ba00-5c89910c3984}, !- Source Object
  14,                                     !- Outlet Port
  {791da19c-5e6f-4bed-9426-190fa5327adc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca441b22-65d7-4fc6-a0db-1bca22987858}, !- Handle
  {02345a00-81f2-4bce-bc8b-f4e549104203}, !- Source Object
  3,                                      !- Outlet Port
  {823045f9-f966-4265-8497-c8f95af2ad12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3c2d580-6a67-4661-a6f4-8398010341ff}, !- Handle
  {499d5a9c-c9ef-4c6e-a051-9219bbab2ef8}, !- Source Object
  3,                                      !- Outlet Port
  {dac46fe1-a70a-4ed9-ba00-5c89910c3984}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {af6b999c-d8de-44fc-a012-884d483cdbb3}, !- Handle
  Node 924,                               !- Name
  {fda10258-5dcb-4fad-901f-82913f70ce9c}, !- Inlet Port
  {e4b229e4-4d13-4d29-9bc7-cc23bfd09de1}; !- Outlet Port

OS:Node,
  {44dd0b0e-35d9-4219-bbd7-c76a706fe748}, !- Handle
  Node 925,                               !- Name
  {cb3dc83c-4b0e-4735-b52a-8e109a23d657}, !- Inlet Port
  {0e692ac4-1347-4a83-a646-cd506ba7e37f}; !- Outlet Port

OS:Node,
  {a3411088-15aa-4187-99d2-71d828e649f2}, !- Handle
  Node 926,                               !- Name
  {b005de7e-768f-4599-9b24-e181c1ee9952}, !- Inlet Port
  {6e42a92b-5b37-4df7-adde-ccdea1afdfed}; !- Outlet Port

OS:Connector:Mixer,
  {c04f0c74-2900-4bcb-8568-34b52e475001}, !- Handle
  Connector Mixer 6,                      !- Name
  {cb3dc83c-4b0e-4735-b52a-8e109a23d657}, !- Outlet Branch Name
  {cebdd109-bb41-4af2-a314-a74cbf839a59}, !- Inlet Branch Name 1
  {a0db2670-caee-4e43-8c12-7c258f016977}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {84961387-3584-4d46-a0cb-aa22b26f549a}, !- Handle
  Connector Splitter 6,                   !- Name
  {e4b229e4-4d13-4d29-9bc7-cc23bfd09de1}, !- Inlet Branch Name
  {b005de7e-768f-4599-9b24-e181c1ee9952}, !- Outlet Branch Name 1
  {054d9c9f-ecbb-477f-b420-d2c73af2b36e}; !- Outlet Branch Name 2

OS:Connection,
  {fda10258-5dcb-4fad-901f-82913f70ce9c}, !- Handle
  {dac46fe1-a70a-4ed9-ba00-5c89910c3984}, !- Source Object
  17,                                     !- Outlet Port
  {af6b999c-d8de-44fc-a012-884d483cdbb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4b229e4-4d13-4d29-9bc7-cc23bfd09de1}, !- Handle
  {af6b999c-d8de-44fc-a012-884d483cdbb3}, !- Source Object
  3,                                      !- Outlet Port
  {84961387-3584-4d46-a0cb-aa22b26f549a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b005de7e-768f-4599-9b24-e181c1ee9952}, !- Handle
  {84961387-3584-4d46-a0cb-aa22b26f549a}, !- Source Object
  3,                                      !- Outlet Port
  {a3411088-15aa-4187-99d2-71d828e649f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb3dc83c-4b0e-4735-b52a-8e109a23d657}, !- Handle
  {c04f0c74-2900-4bcb-8568-34b52e475001}, !- Source Object
  2,                                      !- Outlet Port
  {44dd0b0e-35d9-4219-bbd7-c76a706fe748}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e692ac4-1347-4a83-a646-cd506ba7e37f}, !- Handle
  {44dd0b0e-35d9-4219-bbd7-c76a706fe748}, !- Source Object
  3,                                      !- Outlet Port
  {dac46fe1-a70a-4ed9-ba00-5c89910c3984}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {a4d1e33b-37f4-4c22-81ee-11f339496555}, !- Handle
  {dac46fe1-a70a-4ed9-ba00-5c89910c3984}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {bed549ea-f011-41bb-ab05-e7640daa5645}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Pump:ConstantSpeed,
  {73300489-243d-4f6f-b21b-4898e3988dcd}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {c5fb8409-d8e1-4fba-8d78-7ac40ff75bec}, !- Inlet Node Name
  {16831729-17c8-455e-86af-76e182101b85}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.50184669465117,                       !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:CoolingTower:SingleSpeed,
  {29d671a2-342a-4172-84cc-6e591838c88a}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {30c1cdbc-8c4d-4d9e-963f-21c355c337f3}, !- Water Inlet Node Name
  {fff9a412-c836-4084-bcb7-2d28ddd3eb4c}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  2067.51237731614,                       !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  24,                                     !- Design Inlet Air Wet-Bulb Temperature {C}
  5,                                      !- Design Approach Temperature {deltaC}
  6,                                      !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {72819626-6508-4a32-81d8-efd3f7630b3c}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {b1eadf1b-8f8c-45c0-914f-3bb940fca5a8}, !- Inlet Node Name
  {86a66ac5-8df0-4b80-9daa-7276390d1ecb}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {2f3187b3-eef8-4d99-a8a7-be830dd6d2dd}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {40e09bb0-57da-4561-bff1-2fb355d67294}, !- Inlet Node Name
  {2c3972f5-2549-4744-b8a3-68f9c466bd6d}; !- Outlet Node Name

OS:Node,
  {0375c22a-23a1-4ee5-815f-d850c89a5fa8}, !- Handle
  Node 927,                               !- Name
  {16831729-17c8-455e-86af-76e182101b85}, !- Inlet Port
  {4d62182e-f250-4872-9b84-bd2f67c1e0ea}; !- Outlet Port

OS:Connection,
  {c5fb8409-d8e1-4fba-8d78-7ac40ff75bec}, !- Handle
  {791da19c-5e6f-4bed-9426-190fa5327adc}, !- Source Object
  3,                                      !- Outlet Port
  {73300489-243d-4f6f-b21b-4898e3988dcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16831729-17c8-455e-86af-76e182101b85}, !- Handle
  {73300489-243d-4f6f-b21b-4898e3988dcd}, !- Source Object
  3,                                      !- Outlet Port
  {0375c22a-23a1-4ee5-815f-d850c89a5fa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d62182e-f250-4872-9b84-bd2f67c1e0ea}, !- Handle
  {0375c22a-23a1-4ee5-815f-d850c89a5fa8}, !- Source Object
  3,                                      !- Outlet Port
  {02345a00-81f2-4bce-bc8b-f4e549104203}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {301dff44-f010-444c-843e-73e559129c8a}, !- Handle
  Node 928,                               !- Name
  {fff9a412-c836-4084-bcb7-2d28ddd3eb4c}, !- Inlet Port
  {ba1680ed-cac7-4091-be36-76bba9fd386e}; !- Outlet Port

OS:Connection,
  {30c1cdbc-8c4d-4d9e-963f-21c355c337f3}, !- Handle
  {823045f9-f966-4265-8497-c8f95af2ad12}, !- Source Object
  3,                                      !- Outlet Port
  {29d671a2-342a-4172-84cc-6e591838c88a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fff9a412-c836-4084-bcb7-2d28ddd3eb4c}, !- Handle
  {29d671a2-342a-4172-84cc-6e591838c88a}, !- Source Object
  3,                                      !- Outlet Port
  {301dff44-f010-444c-843e-73e559129c8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba1680ed-cac7-4091-be36-76bba9fd386e}, !- Handle
  {301dff44-f010-444c-843e-73e559129c8a}, !- Source Object
  3,                                      !- Outlet Port
  {78c9dd85-5899-4096-8e0e-4f7af1ed93aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7edbb4d2-58ce-456a-968b-99594817ab2b}, !- Handle
  Node 929,                               !- Name
  {48761492-8fe0-4400-8ce2-c83d28c94bc5}, !- Inlet Port
  {b1eadf1b-8f8c-45c0-914f-3bb940fca5a8}; !- Outlet Port

OS:Connection,
  {48761492-8fe0-4400-8ce2-c83d28c94bc5}, !- Handle
  {02345a00-81f2-4bce-bc8b-f4e549104203}, !- Source Object
  4,                                      !- Outlet Port
  {7edbb4d2-58ce-456a-968b-99594817ab2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {009ce6fe-4957-409d-b8c5-9b538d3dcda5}, !- Handle
  Node 930,                               !- Name
  {86a66ac5-8df0-4b80-9daa-7276390d1ecb}, !- Inlet Port
  {2ca8b3b1-d7fc-4768-9991-06826b259740}; !- Outlet Port

OS:Connection,
  {b1eadf1b-8f8c-45c0-914f-3bb940fca5a8}, !- Handle
  {7edbb4d2-58ce-456a-968b-99594817ab2b}, !- Source Object
  3,                                      !- Outlet Port
  {72819626-6508-4a32-81d8-efd3f7630b3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86a66ac5-8df0-4b80-9daa-7276390d1ecb}, !- Handle
  {72819626-6508-4a32-81d8-efd3f7630b3c}, !- Source Object
  3,                                      !- Outlet Port
  {009ce6fe-4957-409d-b8c5-9b538d3dcda5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ca8b3b1-d7fc-4768-9991-06826b259740}, !- Handle
  {009ce6fe-4957-409d-b8c5-9b538d3dcda5}, !- Source Object
  3,                                      !- Outlet Port
  {78c9dd85-5899-4096-8e0e-4f7af1ed93aa}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {648a2a15-0b55-4299-a8f4-012bed5cafd2}, !- Handle
  Node 931,                               !- Name
  {3f827132-7afc-4875-9627-996106306ad6}, !- Inlet Port
  {40e09bb0-57da-4561-bff1-2fb355d67294}; !- Outlet Port

OS:Connection,
  {3f827132-7afc-4875-9627-996106306ad6}, !- Handle
  {78c9dd85-5899-4096-8e0e-4f7af1ed93aa}, !- Source Object
  2,                                      !- Outlet Port
  {648a2a15-0b55-4299-a8f4-012bed5cafd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40e09bb0-57da-4561-bff1-2fb355d67294}, !- Handle
  {648a2a15-0b55-4299-a8f4-012bed5cafd2}, !- Source Object
  3,                                      !- Outlet Port
  {2f3187b3-eef8-4d99-a8a7-be830dd6d2dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c3972f5-2549-4744-b8a3-68f9c466bd6d}, !- Handle
  {2f3187b3-eef8-4d99-a8a7-be830dd6d2dd}, !- Source Object
  3,                                      !- Outlet Port
  {499d5a9c-c9ef-4c6e-a051-9219bbab2ef8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {38002e9c-36a1-4d1a-92fa-8d252c99ab35}, !- Handle
  Node 932,                               !- Name
  {84ebc0f4-3742-4510-8dcd-e5f2e4d7fa6d}, !- Inlet Port
  {cebdd109-bb41-4af2-a314-a74cbf839a59}; !- Outlet Port

OS:Connection,
  {6e42a92b-5b37-4df7-adde-ccdea1afdfed}, !- Handle
  {a3411088-15aa-4187-99d2-71d828e649f2}, !- Source Object
  3,                                      !- Outlet Port
  {cece1955-c2d1-4659-914f-b5b83964e458}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {84ebc0f4-3742-4510-8dcd-e5f2e4d7fa6d}, !- Handle
  {cece1955-c2d1-4659-914f-b5b83964e458}, !- Source Object
  18,                                     !- Outlet Port
  {38002e9c-36a1-4d1a-92fa-8d252c99ab35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cebdd109-bb41-4af2-a314-a74cbf839a59}, !- Handle
  {38002e9c-36a1-4d1a-92fa-8d252c99ab35}, !- Source Object
  3,                                      !- Outlet Port
  {c04f0c74-2900-4bcb-8568-34b52e475001}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {760ac9b2-3fdd-49d9-9b30-722002314c25}, !- Handle
  Node 933,                               !- Name
  {054d9c9f-ecbb-477f-b420-d2c73af2b36e}, !- Inlet Port
  {c231230e-701f-403a-9bb2-79a920379159}; !- Outlet Port

OS:Connection,
  {054d9c9f-ecbb-477f-b420-d2c73af2b36e}, !- Handle
  {84961387-3584-4d46-a0cb-aa22b26f549a}, !- Source Object
  4,                                      !- Outlet Port
  {760ac9b2-3fdd-49d9-9b30-722002314c25}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3667d5d9-6e0c-40ff-b8b6-f4d868351f15}, !- Handle
  Node 934,                               !- Name
  {8501efc4-edc0-406e-82b2-802a8765aae4}, !- Inlet Port
  {a0db2670-caee-4e43-8c12-7c258f016977}; !- Outlet Port

OS:Connection,
  {c231230e-701f-403a-9bb2-79a920379159}, !- Handle
  {760ac9b2-3fdd-49d9-9b30-722002314c25}, !- Source Object
  3,                                      !- Outlet Port
  {0d652a28-7fa6-48cb-879e-0a387c8de4d9}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {8501efc4-edc0-406e-82b2-802a8765aae4}, !- Handle
  {0d652a28-7fa6-48cb-879e-0a387c8de4d9}, !- Source Object
  18,                                     !- Outlet Port
  {3667d5d9-6e0c-40ff-b8b6-f4d868351f15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0db2670-caee-4e43-8c12-7c258f016977}, !- Handle
  {3667d5d9-6e0c-40ff-b8b6-f4d868351f15}, !- Source Object
  3,                                      !- Outlet Port
  {c04f0c74-2900-4bcb-8568-34b52e475001}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a9d8d165-8685-447a-b87e-d61b40f9371c}, !- Handle
  CW Temp,                                !- Name
  {f8f37a55-3587-4f4e-a1d4-c3b01c7761c6}, !- Schedule Type Limits Name
  {64898fae-a3a2-4769-9a87-c7eaf42fc394}; !- Default Day Schedule Name

OS:Schedule:Day,
  {64898fae-a3a2-4769-9a87-c7eaf42fc394}, !- Handle
  Schedule Day 4,                         !- Name
  {f8f37a55-3587-4f4e-a1d4-c3b01c7761c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {f8f37a55-3587-4f4e-a1d4-c3b01c7761c6}, !- Handle
  TEMPERATURE 38,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {9ed3497c-c473-45ec-a148-d314b5ecbed0}, !- Handle
  wkdCW Temp,                             !- Name
  {f8f37a55-3587-4f4e-a1d4-c3b01c7761c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {c893079e-6275-4db9-9062-c0ce0109756b}, !- Handle
  satCW Temp,                             !- Name
  {f8f37a55-3587-4f4e-a1d4-c3b01c7761c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {324f5a26-0a44-4b91-ac65-f37925715fdc}, !- Handle
  sunCW Temp,                             !- Name
  {f8f37a55-3587-4f4e-a1d4-c3b01c7761c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {e5c1f8f8-ef0f-4782-845b-beb38864c47b}, !- Handle
  wkdCW Temp rule,                        !- Name
  {a9d8d165-8685-447a-b87e-d61b40f9371c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {88b2458f-2ecf-408f-86ab-63904982148a}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {88b2458f-2ecf-408f-86ab-63904982148a}, !- Handle
  wkdCW Temp 1,                           !- Name
  {f8f37a55-3587-4f4e-a1d4-c3b01c7761c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {854a5ecf-fe1f-4dd3-a25f-eda6878ca60f}, !- Handle
  satCW Temprule,                         !- Name
  {a9d8d165-8685-447a-b87e-d61b40f9371c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3046756c-553e-4c69-a4c6-0868a7188f39}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3046756c-553e-4c69-a4c6-0868a7188f39}, !- Handle
  satCW Temp 1,                           !- Name
  {f8f37a55-3587-4f4e-a1d4-c3b01c7761c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {5a170321-63e6-4bad-aa5c-e6cabfd96a4a}, !- Handle
  sunCW Temprule,                         !- Name
  {a9d8d165-8685-447a-b87e-d61b40f9371c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {57d12da5-bdf5-49cc-b125-5648fb3bc0ce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {57d12da5-bdf5-49cc-b125-5648fb3bc0ce}, !- Handle
  sunCW Temp 1,                           !- Name
  {f8f37a55-3587-4f4e-a1d4-c3b01c7761c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {cbb7bf68-2978-4f1e-a9a2-e0ce054afde8}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {a9d8d165-8685-447a-b87e-d61b40f9371c}, !- Schedule Name
  {499d5a9c-c9ef-4c6e-a051-9219bbab2ef8}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {0d7f5b41-9db0-4764-801d-e1ba15cbf80c}, !- Handle
  sys_6|mixed|shr>erv|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv|, !- Name
  ,                                       !- Controller List Name
  {ffd5ab01-66ce-4a16-98ef-c36a8246f344}, !- Availability Schedule
  {4ceb32d2-7a02-4efc-ae29-4d404d2b73b9}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e9afd070-7e34-468e-86da-ead85b144d9c}, !- Supply Side Inlet Node Name
  {aa59c9b2-6c26-4a45-958a-8c44b63ff087}, !- Demand Side Outlet Node Name
  {5ec256a6-25f2-477c-aada-ad80cb8a7dca}, !- Demand Side Inlet Node A
  {43c60f84-9dc4-441d-b329-32fec66bbe75}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1d082cba-6d0d-4e83-8acd-02130cefe7d7}, !- Demand Mixer Name
  {2e11668c-1ad4-440c-ae89-2c853a4d454a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7ff48725-5474-4c8f-a71d-639bcd8e7b6b}, !- Handle
  Node 935,                               !- Name
  {e9afd070-7e34-468e-86da-ead85b144d9c}, !- Inlet Port
  {30f1d5c4-60d9-45c5-99db-7040e0353fdf}; !- Outlet Port

OS:Node,
  {76bd6f35-0d3c-4d12-8dac-55f9acd0cb32}, !- Handle
  Node 936,                               !- Name
  {16dac208-3e27-434c-a866-487014ad8d49}, !- Inlet Port
  {43c60f84-9dc4-441d-b329-32fec66bbe75}; !- Outlet Port

OS:Connection,
  {e9afd070-7e34-468e-86da-ead85b144d9c}, !- Handle
  {0d7f5b41-9db0-4764-801d-e1ba15cbf80c}, !- Source Object
  9,                                      !- Outlet Port
  {7ff48725-5474-4c8f-a71d-639bcd8e7b6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43c60f84-9dc4-441d-b329-32fec66bbe75}, !- Handle
  {76bd6f35-0d3c-4d12-8dac-55f9acd0cb32}, !- Source Object
  3,                                      !- Outlet Port
  {0d7f5b41-9db0-4764-801d-e1ba15cbf80c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {800f6c18-1d1a-47b5-a75d-4b8bc411e41a}, !- Handle
  Node 937,                               !- Name
  {5ec256a6-25f2-477c-aada-ad80cb8a7dca}, !- Inlet Port
  {f15821f9-8cb2-43fd-a95c-bbd82fc5af9a}; !- Outlet Port

OS:Node,
  {d0aa954c-90b7-4407-af8f-97d654aa3ac3}, !- Handle
  Node 938,                               !- Name
  {e21cfc8e-955c-4dd7-9479-1d33f1e1deed}, !- Inlet Port
  {aa59c9b2-6c26-4a45-958a-8c44b63ff087}; !- Outlet Port

OS:Node,
  {2f710d87-fe3a-4dc4-9c67-b421ce67c358}, !- Handle
  Node 939,                               !- Name
  {adb1eeb8-7b6b-4c86-885c-f34938106397}, !- Inlet Port
  {524cfc45-6bce-4636-8b16-1ea9be75d3dd}; !- Outlet Port

OS:Connection,
  {5ec256a6-25f2-477c-aada-ad80cb8a7dca}, !- Handle
  {0d7f5b41-9db0-4764-801d-e1ba15cbf80c}, !- Source Object
  11,                                     !- Outlet Port
  {800f6c18-1d1a-47b5-a75d-4b8bc411e41a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa59c9b2-6c26-4a45-958a-8c44b63ff087}, !- Handle
  {d0aa954c-90b7-4407-af8f-97d654aa3ac3}, !- Source Object
  3,                                      !- Outlet Port
  {0d7f5b41-9db0-4764-801d-e1ba15cbf80c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2e11668c-1ad4-440c-ae89-2c853a4d454a}, !- Handle
  Air Loop HVAC Zone Splitter 55,         !- Name
  {f15821f9-8cb2-43fd-a95c-bbd82fc5af9a}, !- Inlet Node Name
  {73787bed-e244-4240-93a9-0cc22b97bf5d}, !- Outlet Node Name 1
  {c8eed6b7-67a1-4932-a525-a41a1f6d5113}, !- Outlet Node Name 2
  {add62c53-ec7e-43d2-8dde-9ec700baa16f}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {1d082cba-6d0d-4e83-8acd-02130cefe7d7}, !- Handle
  Air Loop HVAC Zone Mixer 55,            !- Name
  {e21cfc8e-955c-4dd7-9479-1d33f1e1deed}, !- Outlet Node Name
  {9afaaf6c-c860-4c79-83f7-edc2d12edab5}, !- Inlet Node Name 1
  {41674475-7446-4cdb-8de1-2c65bf257da7}, !- Inlet Node Name 2
  {c344e061-9666-45a5-aeec-9db01d81725b}; !- Inlet Node Name 3

OS:Connection,
  {f15821f9-8cb2-43fd-a95c-bbd82fc5af9a}, !- Handle
  {800f6c18-1d1a-47b5-a75d-4b8bc411e41a}, !- Source Object
  3,                                      !- Outlet Port
  {2e11668c-1ad4-440c-ae89-2c853a4d454a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e21cfc8e-955c-4dd7-9479-1d33f1e1deed}, !- Handle
  {1d082cba-6d0d-4e83-8acd-02130cefe7d7}, !- Source Object
  2,                                      !- Outlet Port
  {d0aa954c-90b7-4407-af8f-97d654aa3ac3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {43d72c4b-b58c-4013-96c9-16f3b2130ddd}, !- Handle
  {0d7f5b41-9db0-4764-801d-e1ba15cbf80c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {4ceb32d2-7a02-4efc-ae29-4d404d2b73b9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 54, !- Name
  {60371130-5752-416f-b8f5-d3ef1331ff5e}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {235af2d1-23ea-49fe-8be4-b134896a4429}, !- Handle
  Sys6 Supply Fan,                        !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {9424ae46-78b3-4e49-bf77-dffdce48f010}, !- Air Inlet Node Name
  {16dac208-3e27-434c-a866-487014ad8d49}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {7cc4fe40-9719-4d02-997b-e44ce093fbcc}, !- Handle
  Sys6 Return Fan,                        !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {30f1d5c4-60d9-45c5-99db-7040e0353fdf}, !- Air Inlet Node Name
  {4057d4d0-f5f6-4c62-a4e2-27ca8c260b97}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {da259587-7456-41d4-bf07-ae095021e885}, !- Handle
  Coil Heating Water 1,                   !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {192dcc57-8734-43e7-8186-f4f1f1cd7165}, !- Water Inlet Node Name
  {f549bc91-2f21-46fc-9bdc-4fb132ac7dd0}, !- Water Outlet Node Name
  {fb0ab81d-f41f-4a4e-80e9-b107ca934091}, !- Air Inlet Node Name
  {7729e4de-1a0c-4385-b392-a602d5d780cd}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {03306b9d-8591-4834-aa08-f4ae612e98f0}, !- Handle
  Node 940,                               !- Name
  {00f31e3c-aca9-4141-9601-9894f2497ffc}, !- Inlet Port
  {192dcc57-8734-43e7-8186-f4f1f1cd7165}; !- Outlet Port

OS:Connection,
  {00f31e3c-aca9-4141-9601-9894f2497ffc}, !- Handle
  {7e5f0ce2-b669-4be9-a5a9-fbad9829ba43}, !- Source Object
  70,                                     !- Outlet Port
  {03306b9d-8591-4834-aa08-f4ae612e98f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de59a1e5-0aec-46a6-8660-b503a8540b9b}, !- Handle
  Node 941,                               !- Name
  {f549bc91-2f21-46fc-9bdc-4fb132ac7dd0}, !- Inlet Port
  {3ac760f7-322a-4d61-bdd4-d485babf2247}; !- Outlet Port

OS:Connection,
  {192dcc57-8734-43e7-8186-f4f1f1cd7165}, !- Handle
  {03306b9d-8591-4834-aa08-f4ae612e98f0}, !- Source Object
  3,                                      !- Outlet Port
  {da259587-7456-41d4-bf07-ae095021e885}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f549bc91-2f21-46fc-9bdc-4fb132ac7dd0}, !- Handle
  {da259587-7456-41d4-bf07-ae095021e885}, !- Source Object
  6,                                      !- Outlet Port
  {de59a1e5-0aec-46a6-8660-b503a8540b9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ac760f7-322a-4d61-bdd4-d485babf2247}, !- Handle
  {de59a1e5-0aec-46a6-8660-b503a8540b9b}, !- Source Object
  3,                                      !- Outlet Port
  {29487c70-d6ba-47dc-8bd0-724c12c7ae18}, !- Target Object
  70;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {75c9b574-60ff-4d69-9ca9-4e0be3407557}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {9bee45af-4f7e-4627-8d87-ca2d67ff42b8}, !- Water Inlet Node Name
  {09007ff2-0bd1-4906-be74-99bf51d6c2a2}, !- Water Outlet Node Name
  {76c704a4-77cd-40ae-853b-6e9d6c7015bf}, !- Air Inlet Node Name
  {bd60d0c4-ca24-4dd3-bf77-87048343865a}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {505021bb-3a93-4e42-adf7-00d92840b00e}, !- Handle
  Node 942,                               !- Name
  {09007ff2-0bd1-4906-be74-99bf51d6c2a2}, !- Inlet Port
  {a844beec-f957-471f-bb3b-7a89a212971c}; !- Outlet Port

OS:Connection,
  {9bee45af-4f7e-4627-8d87-ca2d67ff42b8}, !- Handle
  {e19acfad-12ff-4df4-8452-2a7ac728f2c0}, !- Source Object
  3,                                      !- Outlet Port
  {75c9b574-60ff-4d69-9ca9-4e0be3407557}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {09007ff2-0bd1-4906-be74-99bf51d6c2a2}, !- Handle
  {75c9b574-60ff-4d69-9ca9-4e0be3407557}, !- Source Object
  11,                                     !- Outlet Port
  {505021bb-3a93-4e42-adf7-00d92840b00e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a844beec-f957-471f-bb3b-7a89a212971c}, !- Handle
  {505021bb-3a93-4e42-adf7-00d92840b00e}, !- Source Object
  3,                                      !- Outlet Port
  {a627d081-f5d2-43d0-802f-f0299120e4bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {39989637-aad4-4474-9a94-6fac66901463}, !- Handle
  Controller Outdoor Air 55,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ffd5ab01-66ce-4a16-98ef-c36a8246f344}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2f52cb46-e7ce-4de7-b668-61f2f78775c9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2f52cb46-e7ce-4de7-b668-61f2f78775c9}, !- Handle
  Controller Mechanical Ventilation 55,   !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e500e985-31d2-4f11-a73c-9c8cc21538bc}, !- Handle
  Air Loop HVAC Outdoor Air System 55,    !- Name
  {39989637-aad4-4474-9a94-6fac66901463}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {230fea18-40d4-4b93-9cec-2d3794a5a600}, !- Mixed Air Node Name
  {921c8f3b-e2c8-4630-8078-2499daa58a6d}, !- Outdoor Air Stream Node Name
  {5669d70e-229b-4a6d-b393-1ef85d158801}, !- Relief Air Stream Node Name
  {172f41a6-dcce-4187-b60d-aaaa1f938584}; !- Return Air Stream Node Name

OS:Node,
  {f1d1ead7-0ce7-46d2-8eab-6dec021bc920}, !- Handle
  Node 943,                               !- Name
  ,                                       !- Inlet Port
  {1d303adc-6414-4788-aab7-f08bfa0b325c}; !- Outlet Port

OS:Node,
  {b6cda071-b083-4ab1-8d4e-b818cfd3ff23}, !- Handle
  Node 944,                               !- Name
  {3cf2c09c-c911-4709-8088-c6f8c9f5ecba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16dac208-3e27-434c-a866-487014ad8d49}, !- Handle
  {235af2d1-23ea-49fe-8be4-b134896a4429}, !- Source Object
  17,                                     !- Outlet Port
  {76bd6f35-0d3c-4d12-8dac-55f9acd0cb32}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23b56e03-9c21-4e47-9eb0-6e7944a2a7a1}, !- Handle
  Node 945,                               !- Name
  {7729e4de-1a0c-4385-b392-a602d5d780cd}, !- Inlet Port
  {9424ae46-78b3-4e49-bf77-dffdce48f010}; !- Outlet Port

OS:Connection,
  {7729e4de-1a0c-4385-b392-a602d5d780cd}, !- Handle
  {da259587-7456-41d4-bf07-ae095021e885}, !- Source Object
  8,                                      !- Outlet Port
  {23b56e03-9c21-4e47-9eb0-6e7944a2a7a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9424ae46-78b3-4e49-bf77-dffdce48f010}, !- Handle
  {23b56e03-9c21-4e47-9eb0-6e7944a2a7a1}, !- Source Object
  3,                                      !- Outlet Port
  {235af2d1-23ea-49fe-8be4-b134896a4429}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {eefe2ff2-1fd3-4950-b2c3-a77228d773d2}, !- Handle
  Controller Water Coil 1,                !- Name
  {da259587-7456-41d4-bf07-ae095021e885}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {3eef8c60-82fc-4f38-bb07-067a06588575}, !- Handle
  Node 946,                               !- Name
  {bd60d0c4-ca24-4dd3-bf77-87048343865a}, !- Inlet Port
  {fb0ab81d-f41f-4a4e-80e9-b107ca934091}; !- Outlet Port

OS:Connection,
  {bd60d0c4-ca24-4dd3-bf77-87048343865a}, !- Handle
  {75c9b574-60ff-4d69-9ca9-4e0be3407557}, !- Source Object
  13,                                     !- Outlet Port
  {3eef8c60-82fc-4f38-bb07-067a06588575}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb0ab81d-f41f-4a4e-80e9-b107ca934091}, !- Handle
  {3eef8c60-82fc-4f38-bb07-067a06588575}, !- Source Object
  3,                                      !- Outlet Port
  {da259587-7456-41d4-bf07-ae095021e885}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1dff0367-7e35-4c4c-837b-0f5ae3c50f9f}, !- Handle
  Controller Water Coil 2,                !- Name
  {75c9b574-60ff-4d69-9ca9-4e0be3407557}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {dc85227c-fc43-432c-badb-934e734abdd0}, !- Handle
  Node 947,                               !- Name
  {230fea18-40d4-4b93-9cec-2d3794a5a600}, !- Inlet Port
  {76c704a4-77cd-40ae-853b-6e9d6c7015bf}; !- Outlet Port

OS:Connection,
  {230fea18-40d4-4b93-9cec-2d3794a5a600}, !- Handle
  {e500e985-31d2-4f11-a73c-9c8cc21538bc}, !- Source Object
  5,                                      !- Outlet Port
  {dc85227c-fc43-432c-badb-934e734abdd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76c704a4-77cd-40ae-853b-6e9d6c7015bf}, !- Handle
  {dc85227c-fc43-432c-badb-934e734abdd0}, !- Source Object
  3,                                      !- Outlet Port
  {75c9b574-60ff-4d69-9ca9-4e0be3407557}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f420d182-f106-4e37-963a-593a1fa20b10}, !- Handle
  Node 948,                               !- Name
  {4057d4d0-f5f6-4c62-a4e2-27ca8c260b97}, !- Inlet Port
  {172f41a6-dcce-4187-b60d-aaaa1f938584}; !- Outlet Port

OS:Connection,
  {30f1d5c4-60d9-45c5-99db-7040e0353fdf}, !- Handle
  {7ff48725-5474-4c8f-a71d-639bcd8e7b6b}, !- Source Object
  3,                                      !- Outlet Port
  {7cc4fe40-9719-4d02-997b-e44ce093fbcc}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {4057d4d0-f5f6-4c62-a4e2-27ca8c260b97}, !- Handle
  {7cc4fe40-9719-4d02-997b-e44ce093fbcc}, !- Source Object
  17,                                     !- Outlet Port
  {f420d182-f106-4e37-963a-593a1fa20b10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {172f41a6-dcce-4187-b60d-aaaa1f938584}, !- Handle
  {f420d182-f106-4e37-963a-593a1fa20b10}, !- Source Object
  3,                                      !- Outlet Port
  {e500e985-31d2-4f11-a73c-9c8cc21538bc}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {191a0cef-80ed-4ec9-bee7-c9f01fc6e7ad}, !- Handle
  Supply Air Temp,                        !- Name
  {f8f37a55-3587-4f4e-a1d4-c3b01c7761c6}, !- Schedule Type Limits Name
  {f4b2c515-5619-47ea-aa6c-09af96e8a5ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4b2c515-5619-47ea-aa6c-09af96e8a5ed}, !- Handle
  Supply Air Temp Default,                !- Name
  {f8f37a55-3587-4f4e-a1d4-c3b01c7761c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {71232455-f892-4971-beaf-544ea5eb1449}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {191a0cef-80ed-4ec9-bee7-c9f01fc6e7ad}, !- Schedule Name
  {76bd6f35-0d3c-4d12-8dac-55f9acd0cb32}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {05a3ad05-acb2-46e5-b301-792e8ec88708}, !- Handle
  Coil Heating Water 2,                   !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f5c677b6-47dc-4605-aa56-697fcb1a3027}, !- Water Inlet Node Name
  {136d5bab-6bde-450f-a8ae-2ea8a8b155b1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ff134e16-4256-4807-8751-276cc153b945}, !- Handle
  Node 949,                               !- Name
  {3d1e6f82-5c5e-4d06-b29c-df86270c07a7}, !- Inlet Port
  {f5c677b6-47dc-4605-aa56-697fcb1a3027}; !- Outlet Port

OS:Connection,
  {3d1e6f82-5c5e-4d06-b29c-df86270c07a7}, !- Handle
  {7e5f0ce2-b669-4be9-a5a9-fbad9829ba43}, !- Source Object
  71,                                     !- Outlet Port
  {ff134e16-4256-4807-8751-276cc153b945}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01d4a248-082a-421c-8ee3-61af236e0801}, !- Handle
  Node 950,                               !- Name
  {136d5bab-6bde-450f-a8ae-2ea8a8b155b1}, !- Inlet Port
  {1bb05979-6cc1-4813-bd68-c492fdeddae3}; !- Outlet Port

OS:Connection,
  {f5c677b6-47dc-4605-aa56-697fcb1a3027}, !- Handle
  {ff134e16-4256-4807-8751-276cc153b945}, !- Source Object
  3,                                      !- Outlet Port
  {05a3ad05-acb2-46e5-b301-792e8ec88708}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {136d5bab-6bde-450f-a8ae-2ea8a8b155b1}, !- Handle
  {05a3ad05-acb2-46e5-b301-792e8ec88708}, !- Source Object
  6,                                      !- Outlet Port
  {01d4a248-082a-421c-8ee3-61af236e0801}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bb05979-6cc1-4813-bd68-c492fdeddae3}, !- Handle
  {01d4a248-082a-421c-8ee3-61af236e0801}, !- Source Object
  3,                                      !- Outlet Port
  {29487c70-d6ba-47dc-8bd0-724c12c7ae18}, !- Target Object
  71;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cc9982e6-fcf3-40d9-a8d1-8b291d9b149e}, !- Handle
  Controller Water Coil 3,                !- Name
  {05a3ad05-acb2-46e5-b301-792e8ec88708}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water:Baseboard,
  {16209dc6-96fe-4295-8f82-c55da74703df}, !- Handle
  Coil Heating Water Baseboard 68,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9334a940-3b97-49a5-b7ce-aa6f9409ecd1}, !- Water Inlet Node Name
  {543999a6-783b-4966-bd51-043ecb73c221}; !- Water Outlet Node Name

OS:Node,
  {5550b4cf-6728-4a9e-95bd-bd9cd3f18edb}, !- Handle
  Node 951,                               !- Name
  {b428b357-7b75-4220-8617-a4325433d68f}, !- Inlet Port
  {9334a940-3b97-49a5-b7ce-aa6f9409ecd1}; !- Outlet Port

OS:Connection,
  {b428b357-7b75-4220-8617-a4325433d68f}, !- Handle
  {7e5f0ce2-b669-4be9-a5a9-fbad9829ba43}, !- Source Object
  72,                                     !- Outlet Port
  {5550b4cf-6728-4a9e-95bd-bd9cd3f18edb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e67c6e94-a583-417c-9de2-c2bcf9aad76b}, !- Handle
  Node 952,                               !- Name
  {543999a6-783b-4966-bd51-043ecb73c221}, !- Inlet Port
  {3615ae0c-e0c0-46ef-a5cc-af829f76df3f}; !- Outlet Port

OS:Connection,
  {9334a940-3b97-49a5-b7ce-aa6f9409ecd1}, !- Handle
  {5550b4cf-6728-4a9e-95bd-bd9cd3f18edb}, !- Source Object
  3,                                      !- Outlet Port
  {16209dc6-96fe-4295-8f82-c55da74703df}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {543999a6-783b-4966-bd51-043ecb73c221}, !- Handle
  {16209dc6-96fe-4295-8f82-c55da74703df}, !- Source Object
  10,                                     !- Outlet Port
  {e67c6e94-a583-417c-9de2-c2bcf9aad76b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3615ae0c-e0c0-46ef-a5cc-af829f76df3f}, !- Handle
  {e67c6e94-a583-417c-9de2-c2bcf9aad76b}, !- Source Object
  3,                                      !- Outlet Port
  {29487c70-d6ba-47dc-8bd0-724c12c7ae18}, !- Target Object
  72;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9ee281f0-6c2c-494e-9713-19bd2dff50d2}, !- Handle
  Zone HVAC Baseboard Convective Water 68, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {16209dc6-96fe-4295-8f82-c55da74703df}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3b6d76b8-437b-4f52-a4ed-e66de4340755}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {d17a5d6c-206e-4a5a-a45d-007c2babb2ba}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  2.949621228,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {05a3ad05-acb2-46e5-b301-792e8ec88708}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {adb1eeb8-7b6b-4c86-885c-f34938106397}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e8d609f1-2663-4f41-90dc-34cb80d5cf73}, !- Handle
  Node 953,                               !- Name
  {ee0df0de-3fe9-4653-aa16-76acd423c708}, !- Inlet Port
  {9afaaf6c-c860-4c79-83f7-edc2d12edab5}; !- Outlet Port

OS:Connection,
  {524cfc45-6bce-4636-8b16-1ea9be75d3dd}, !- Handle
  {2f710d87-fe3a-4dc4-9c67-b421ce67c358}, !- Source Object
  3,                                      !- Outlet Port
  {c709f160-4889-48c1-a9cf-4f975e95bc26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee0df0de-3fe9-4653-aa16-76acd423c708}, !- Handle
  {2ac60f09-4bfc-4175-9556-4fb3c39fa990}, !- Source Object
  2,                                      !- Outlet Port
  {e8d609f1-2663-4f41-90dc-34cb80d5cf73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9afaaf6c-c860-4c79-83f7-edc2d12edab5}, !- Handle
  {e8d609f1-2663-4f41-90dc-34cb80d5cf73}, !- Source Object
  3,                                      !- Outlet Port
  {1d082cba-6d0d-4e83-8acd-02130cefe7d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {43bc1faa-80ef-408f-acbc-2889ecd216b2}, !- Handle
  Node 954,                               !- Name
  {73787bed-e244-4240-93a9-0cc22b97bf5d}, !- Inlet Port
  {d17a5d6c-206e-4a5a-a45d-007c2babb2ba}; !- Outlet Port

OS:Connection,
  {73787bed-e244-4240-93a9-0cc22b97bf5d}, !- Handle
  {2e11668c-1ad4-440c-ae89-2c853a4d454a}, !- Source Object
  3,                                      !- Outlet Port
  {43bc1faa-80ef-408f-acbc-2889ecd216b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d17a5d6c-206e-4a5a-a45d-007c2babb2ba}, !- Handle
  {43bc1faa-80ef-408f-acbc-2889ecd216b2}, !- Source Object
  3,                                      !- Outlet Port
  {3b6d76b8-437b-4f52-a4ed-e66de4340755}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {adb1eeb8-7b6b-4c86-885c-f34938106397}, !- Handle
  {3b6d76b8-437b-4f52-a4ed-e66de4340755}, !- Source Object
  12,                                     !- Outlet Port
  {2f710d87-fe3a-4dc4-9c67-b421ce67c358}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0b259f15-2c5c-4dca-b54e-852137ccf41e}, !- Handle
  Coil Heating Water 3,                   !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {829fcf64-a1b9-4bc3-90f9-dd4a7cdc8643}, !- Water Inlet Node Name
  {ddb30c50-6309-48f5-9fc1-30869e1557e4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8b9cc62e-febf-46df-abcf-2a2a065f2c1e}, !- Handle
  Node 955,                               !- Name
  {c936d329-02c6-43ab-a667-30d232b29e77}, !- Inlet Port
  {829fcf64-a1b9-4bc3-90f9-dd4a7cdc8643}; !- Outlet Port

OS:Connection,
  {c936d329-02c6-43ab-a667-30d232b29e77}, !- Handle
  {7e5f0ce2-b669-4be9-a5a9-fbad9829ba43}, !- Source Object
  73,                                     !- Outlet Port
  {8b9cc62e-febf-46df-abcf-2a2a065f2c1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ffee7255-1fbc-405d-87b3-410aa6669041}, !- Handle
  Node 956,                               !- Name
  {ddb30c50-6309-48f5-9fc1-30869e1557e4}, !- Inlet Port
  {bb0d0db6-00ef-41c7-8994-9689b68c80f2}; !- Outlet Port

OS:Connection,
  {829fcf64-a1b9-4bc3-90f9-dd4a7cdc8643}, !- Handle
  {8b9cc62e-febf-46df-abcf-2a2a065f2c1e}, !- Source Object
  3,                                      !- Outlet Port
  {0b259f15-2c5c-4dca-b54e-852137ccf41e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ddb30c50-6309-48f5-9fc1-30869e1557e4}, !- Handle
  {0b259f15-2c5c-4dca-b54e-852137ccf41e}, !- Source Object
  6,                                      !- Outlet Port
  {ffee7255-1fbc-405d-87b3-410aa6669041}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb0d0db6-00ef-41c7-8994-9689b68c80f2}, !- Handle
  {ffee7255-1fbc-405d-87b3-410aa6669041}, !- Source Object
  3,                                      !- Outlet Port
  {29487c70-d6ba-47dc-8bd0-724c12c7ae18}, !- Target Object
  73;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {81142c83-d908-4f3b-880a-9b44ec95766e}, !- Handle
  Controller Water Coil 4,                !- Name
  {0b259f15-2c5c-4dca-b54e-852137ccf41e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water:Baseboard,
  {3ebb57b3-eeb5-407c-ac11-cf80be573888}, !- Handle
  Coil Heating Water Baseboard 69,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7ba80f8a-fcb8-4594-bf11-89a21e05efd3}, !- Water Inlet Node Name
  {3cbfa3a7-7781-418d-bf5f-39341f507e92}; !- Water Outlet Node Name

OS:Node,
  {994305c4-23f8-49a4-8888-cc6f1886e32d}, !- Handle
  Node 957,                               !- Name
  {d5e01318-ad0a-43df-b80c-6d52ca6887ca}, !- Inlet Port
  {7ba80f8a-fcb8-4594-bf11-89a21e05efd3}; !- Outlet Port

OS:Connection,
  {d5e01318-ad0a-43df-b80c-6d52ca6887ca}, !- Handle
  {7e5f0ce2-b669-4be9-a5a9-fbad9829ba43}, !- Source Object
  74,                                     !- Outlet Port
  {994305c4-23f8-49a4-8888-cc6f1886e32d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c26e2f4-b5b2-4b19-9229-cf4875cfc96c}, !- Handle
  Node 958,                               !- Name
  {3cbfa3a7-7781-418d-bf5f-39341f507e92}, !- Inlet Port
  {84642836-7ea4-41a7-87d0-c57440d878c4}; !- Outlet Port

OS:Connection,
  {7ba80f8a-fcb8-4594-bf11-89a21e05efd3}, !- Handle
  {994305c4-23f8-49a4-8888-cc6f1886e32d}, !- Source Object
  3,                                      !- Outlet Port
  {3ebb57b3-eeb5-407c-ac11-cf80be573888}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3cbfa3a7-7781-418d-bf5f-39341f507e92}, !- Handle
  {3ebb57b3-eeb5-407c-ac11-cf80be573888}, !- Source Object
  10,                                     !- Outlet Port
  {6c26e2f4-b5b2-4b19-9229-cf4875cfc96c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84642836-7ea4-41a7-87d0-c57440d878c4}, !- Handle
  {6c26e2f4-b5b2-4b19-9229-cf4875cfc96c}, !- Source Object
  3,                                      !- Outlet Port
  {29487c70-d6ba-47dc-8bd0-724c12c7ae18}, !- Target Object
  74;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0ebc1977-34e4-4ae1-89a7-9dd75941edb3}, !- Handle
  Zone HVAC Baseboard Convective Water 69, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {3ebb57b3-eeb5-407c-ac11-cf80be573888}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fe83f966-c70b-4e62-9146-edb04b3e4c57}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {c5155a54-8fa5-4158-a630-e573c7a8d2db}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.055792116,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0b259f15-2c5c-4dca-b54e-852137ccf41e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {56f5f7f2-184c-4e9e-b4af-81dcf0fed714}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5a3f1d88-d4a7-44e7-854c-2b3bd0053070}, !- Handle
  Node 959,                               !- Name
  {56f5f7f2-184c-4e9e-b4af-81dcf0fed714}, !- Inlet Port
  {596959db-7206-4e3a-a778-2c7c0cf5a1af}; !- Outlet Port

OS:Node,
  {4999c2eb-c3fa-4e70-b90b-111cffa2cb21}, !- Handle
  Node 960,                               !- Name
  {80204311-8328-4f97-a2c7-65a5de76b879}, !- Inlet Port
  {41674475-7446-4cdb-8de1-2c65bf257da7}; !- Outlet Port

OS:Connection,
  {596959db-7206-4e3a-a778-2c7c0cf5a1af}, !- Handle
  {5a3f1d88-d4a7-44e7-854c-2b3bd0053070}, !- Source Object
  3,                                      !- Outlet Port
  {1f0b3e8a-9d78-4f3f-ad12-8e78f23ac6fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80204311-8328-4f97-a2c7-65a5de76b879}, !- Handle
  {14803724-4667-4113-bc64-04243c791dc6}, !- Source Object
  2,                                      !- Outlet Port
  {4999c2eb-c3fa-4e70-b90b-111cffa2cb21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41674475-7446-4cdb-8de1-2c65bf257da7}, !- Handle
  {4999c2eb-c3fa-4e70-b90b-111cffa2cb21}, !- Source Object
  3,                                      !- Outlet Port
  {1d082cba-6d0d-4e83-8acd-02130cefe7d7}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {3826a2db-bac7-4e8b-a9bf-7c9bb02cc032}, !- Handle
  Node 961,                               !- Name
  {c8eed6b7-67a1-4932-a525-a41a1f6d5113}, !- Inlet Port
  {c5155a54-8fa5-4158-a630-e573c7a8d2db}; !- Outlet Port

OS:Connection,
  {c8eed6b7-67a1-4932-a525-a41a1f6d5113}, !- Handle
  {2e11668c-1ad4-440c-ae89-2c853a4d454a}, !- Source Object
  4,                                      !- Outlet Port
  {3826a2db-bac7-4e8b-a9bf-7c9bb02cc032}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5155a54-8fa5-4158-a630-e573c7a8d2db}, !- Handle
  {3826a2db-bac7-4e8b-a9bf-7c9bb02cc032}, !- Source Object
  3,                                      !- Outlet Port
  {fe83f966-c70b-4e62-9146-edb04b3e4c57}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {56f5f7f2-184c-4e9e-b4af-81dcf0fed714}, !- Handle
  {fe83f966-c70b-4e62-9146-edb04b3e4c57}, !- Source Object
  12,                                     !- Outlet Port
  {5a3f1d88-d4a7-44e7-854c-2b3bd0053070}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ebb974e3-6e0f-425b-bc04-f00eb02a5bcb}, !- Handle
  Coil Heating Water 4,                   !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0f5ea30c-8d21-473c-a875-ef2017759eed}, !- Water Inlet Node Name
  {4229f37f-985d-45ac-9ccd-975016218096}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b8cd364f-1520-4b27-bb22-4a030afec03e}, !- Handle
  Node 962,                               !- Name
  {ccc61ccc-04f8-46f1-9b65-588dfce897fb}, !- Inlet Port
  {0f5ea30c-8d21-473c-a875-ef2017759eed}; !- Outlet Port

OS:Connection,
  {ccc61ccc-04f8-46f1-9b65-588dfce897fb}, !- Handle
  {7e5f0ce2-b669-4be9-a5a9-fbad9829ba43}, !- Source Object
  75,                                     !- Outlet Port
  {b8cd364f-1520-4b27-bb22-4a030afec03e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ace1777d-bd22-4be6-9eaf-63e424a5d51c}, !- Handle
  Node 963,                               !- Name
  {4229f37f-985d-45ac-9ccd-975016218096}, !- Inlet Port
  {dfad7867-76e2-4f43-87a2-e3d27078396d}; !- Outlet Port

OS:Connection,
  {0f5ea30c-8d21-473c-a875-ef2017759eed}, !- Handle
  {b8cd364f-1520-4b27-bb22-4a030afec03e}, !- Source Object
  3,                                      !- Outlet Port
  {ebb974e3-6e0f-425b-bc04-f00eb02a5bcb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4229f37f-985d-45ac-9ccd-975016218096}, !- Handle
  {ebb974e3-6e0f-425b-bc04-f00eb02a5bcb}, !- Source Object
  6,                                      !- Outlet Port
  {ace1777d-bd22-4be6-9eaf-63e424a5d51c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfad7867-76e2-4f43-87a2-e3d27078396d}, !- Handle
  {ace1777d-bd22-4be6-9eaf-63e424a5d51c}, !- Source Object
  3,                                      !- Outlet Port
  {29487c70-d6ba-47dc-8bd0-724c12c7ae18}, !- Target Object
  75;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6aa50e99-92d8-449b-aae4-2a62874ba949}, !- Handle
  Controller Water Coil 5,                !- Name
  {ebb974e3-6e0f-425b-bc04-f00eb02a5bcb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water:Baseboard,
  {26697a36-cdd3-4acb-ae45-a6ebef88b6da}, !- Handle
  Coil Heating Water Baseboard 70,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {83234962-27f0-4a53-bfd5-364a0b6479ef}, !- Water Inlet Node Name
  {ea95144e-8b87-4339-9299-09d612472e5d}; !- Water Outlet Node Name

OS:Node,
  {4d47b7ce-83a3-4e1e-ab07-eff52228d058}, !- Handle
  Node 964,                               !- Name
  {dc6814ba-8e05-444a-a121-3a3fe9fff32e}, !- Inlet Port
  {83234962-27f0-4a53-bfd5-364a0b6479ef}; !- Outlet Port

OS:Connection,
  {dc6814ba-8e05-444a-a121-3a3fe9fff32e}, !- Handle
  {7e5f0ce2-b669-4be9-a5a9-fbad9829ba43}, !- Source Object
  76,                                     !- Outlet Port
  {4d47b7ce-83a3-4e1e-ab07-eff52228d058}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7820e438-b506-4a68-a459-a6faf350397d}, !- Handle
  Node 965,                               !- Name
  {ea95144e-8b87-4339-9299-09d612472e5d}, !- Inlet Port
  {0b24ae1c-691b-4082-a612-55e0a91f8654}; !- Outlet Port

OS:Connection,
  {83234962-27f0-4a53-bfd5-364a0b6479ef}, !- Handle
  {4d47b7ce-83a3-4e1e-ab07-eff52228d058}, !- Source Object
  3,                                      !- Outlet Port
  {26697a36-cdd3-4acb-ae45-a6ebef88b6da}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ea95144e-8b87-4339-9299-09d612472e5d}, !- Handle
  {26697a36-cdd3-4acb-ae45-a6ebef88b6da}, !- Source Object
  10,                                     !- Outlet Port
  {7820e438-b506-4a68-a459-a6faf350397d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b24ae1c-691b-4082-a612-55e0a91f8654}, !- Handle
  {7820e438-b506-4a68-a459-a6faf350397d}, !- Source Object
  3,                                      !- Outlet Port
  {29487c70-d6ba-47dc-8bd0-724c12c7ae18}, !- Target Object
  76;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {27610222-8222-4f79-85f5-549956320b05}, !- Handle
  Zone HVAC Baseboard Convective Water 70, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {26697a36-cdd3-4acb-ae45-a6ebef88b6da}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {70351572-67cc-4609-8c2d-e578bfde14e6}, !- Handle
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {dcada5e3-db24-4ce3-b1bf-ef9006fe26aa}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.083612736,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ebb974e3-6e0f-425b-bc04-f00eb02a5bcb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {59013871-3276-4d5e-986e-1983469bd2f1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6957e99f-86ed-4e19-99bb-d214be990257}, !- Handle
  Node 966,                               !- Name
  {59013871-3276-4d5e-986e-1983469bd2f1}, !- Inlet Port
  {77198dd9-ae95-40dc-ba8a-5e20876a249c}; !- Outlet Port

OS:Node,
  {85aa2757-c403-4d0d-92f5-10278e5e02ac}, !- Handle
  Node 967,                               !- Name
  {e9438a65-1053-4e61-b10b-d813cb5bbf03}, !- Inlet Port
  {c344e061-9666-45a5-aeec-9db01d81725b}; !- Outlet Port

OS:Connection,
  {77198dd9-ae95-40dc-ba8a-5e20876a249c}, !- Handle
  {6957e99f-86ed-4e19-99bb-d214be990257}, !- Source Object
  3,                                      !- Outlet Port
  {20eba88c-3ebd-4f68-8ad8-9051762fb79f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9438a65-1053-4e61-b10b-d813cb5bbf03}, !- Handle
  {8e353630-242a-4213-b05c-93196ea86444}, !- Source Object
  2,                                      !- Outlet Port
  {85aa2757-c403-4d0d-92f5-10278e5e02ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c344e061-9666-45a5-aeec-9db01d81725b}, !- Handle
  {85aa2757-c403-4d0d-92f5-10278e5e02ac}, !- Source Object
  3,                                      !- Outlet Port
  {1d082cba-6d0d-4e83-8acd-02130cefe7d7}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6036e9dd-1db4-48e9-a2ac-86a479432763}, !- Handle
  Node 968,                               !- Name
  {add62c53-ec7e-43d2-8dde-9ec700baa16f}, !- Inlet Port
  {dcada5e3-db24-4ce3-b1bf-ef9006fe26aa}; !- Outlet Port

OS:Connection,
  {add62c53-ec7e-43d2-8dde-9ec700baa16f}, !- Handle
  {2e11668c-1ad4-440c-ae89-2c853a4d454a}, !- Source Object
  5,                                      !- Outlet Port
  {6036e9dd-1db4-48e9-a2ac-86a479432763}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcada5e3-db24-4ce3-b1bf-ef9006fe26aa}, !- Handle
  {6036e9dd-1db4-48e9-a2ac-86a479432763}, !- Source Object
  3,                                      !- Outlet Port
  {70351572-67cc-4609-8c2d-e578bfde14e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {59013871-3276-4d5e-986e-1983469bd2f1}, !- Handle
  {70351572-67cc-4609-8c2d-e578bfde14e6}, !- Source Object
  12,                                     !- Outlet Port
  {6957e99f-86ed-4e19-99bb-d214be990257}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1e8c3645-0f1f-449e-96e1-e602789cc137}, !- Handle
  sys_6|mixed|shr>erv|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 1, !- Name
  ,                                       !- Controller List Name
  {e1cbfc77-e308-4961-937b-c1a06219c3ef}, !- Availability Schedule
  {6f234c6f-8e50-409e-9f7b-28d445d3bd43}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e4f8e512-2bf0-44cc-85d4-1c800d914c36}, !- Supply Side Inlet Node Name
  {99616d02-52a6-4548-babc-da3e284db97c}, !- Demand Side Outlet Node Name
  {e74a0e3a-ab96-43a3-ab7f-152821c12f68}, !- Demand Side Inlet Node A
  {85d305c2-12e8-47be-9008-a0285f35efbb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {16beffdb-83c8-4d8d-b49b-eebe58a4e054}, !- Demand Mixer Name
  {f0cb21d6-5ada-4214-93c9-7a4822958bf0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9c2c6276-f462-4882-812d-eb47ce8c5b44}, !- Handle
  Node 969,                               !- Name
  {e4f8e512-2bf0-44cc-85d4-1c800d914c36}, !- Inlet Port
  {ef5f5ec1-933f-4db5-8574-b3cf4ed5cb1c}; !- Outlet Port

OS:Node,
  {71266ff1-f5cc-4b13-a62c-6118054a512c}, !- Handle
  Node 970,                               !- Name
  {ad642c53-4c3a-4272-bfbd-863aeb84771f}, !- Inlet Port
  {85d305c2-12e8-47be-9008-a0285f35efbb}; !- Outlet Port

OS:Connection,
  {e4f8e512-2bf0-44cc-85d4-1c800d914c36}, !- Handle
  {1e8c3645-0f1f-449e-96e1-e602789cc137}, !- Source Object
  9,                                      !- Outlet Port
  {9c2c6276-f462-4882-812d-eb47ce8c5b44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85d305c2-12e8-47be-9008-a0285f35efbb}, !- Handle
  {71266ff1-f5cc-4b13-a62c-6118054a512c}, !- Source Object
  3,                                      !- Outlet Port
  {1e8c3645-0f1f-449e-96e1-e602789cc137}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b29a1b7f-51da-4563-84df-0ae1acae58f6}, !- Handle
  Node 971,                               !- Name
  {e74a0e3a-ab96-43a3-ab7f-152821c12f68}, !- Inlet Port
  {2bfda06c-2209-4b4d-a099-92835643373b}; !- Outlet Port

OS:Node,
  {96107928-accc-4507-a731-842d01b3a464}, !- Handle
  Node 972,                               !- Name
  {3de9b85c-6e9f-4a2b-9e76-bdf7f8a91f5c}, !- Inlet Port
  {99616d02-52a6-4548-babc-da3e284db97c}; !- Outlet Port

OS:Node,
  {aec493d8-11b3-4667-9d5a-02b1db3aafc6}, !- Handle
  Node 973,                               !- Name
  {423d282e-6c72-4e6e-b9da-3b623bde8a58}, !- Inlet Port
  {33284264-f392-48b5-b8d5-5987ba96e028}; !- Outlet Port

OS:Connection,
  {e74a0e3a-ab96-43a3-ab7f-152821c12f68}, !- Handle
  {1e8c3645-0f1f-449e-96e1-e602789cc137}, !- Source Object
  11,                                     !- Outlet Port
  {b29a1b7f-51da-4563-84df-0ae1acae58f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99616d02-52a6-4548-babc-da3e284db97c}, !- Handle
  {96107928-accc-4507-a731-842d01b3a464}, !- Source Object
  3,                                      !- Outlet Port
  {1e8c3645-0f1f-449e-96e1-e602789cc137}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f0cb21d6-5ada-4214-93c9-7a4822958bf0}, !- Handle
  Air Loop HVAC Zone Splitter 56,         !- Name
  {2bfda06c-2209-4b4d-a099-92835643373b}, !- Inlet Node Name
  {77e1565a-0050-4c28-a538-6d16efa1e91e}, !- Outlet Node Name 1
  {57b25935-4494-4f0b-9d0a-8903b7aef52c}, !- Outlet Node Name 2
  {1b147852-bd8d-4f3a-884c-a74b1e262a62}, !- Outlet Node Name 3
  {568d1d32-fe7d-4b87-9825-fd6faead639f}; !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {16beffdb-83c8-4d8d-b49b-eebe58a4e054}, !- Handle
  Air Loop HVAC Zone Mixer 56,            !- Name
  {3de9b85c-6e9f-4a2b-9e76-bdf7f8a91f5c}, !- Outlet Node Name
  {72087a4b-d818-45c1-8901-d7bbe3c83baa}, !- Inlet Node Name 1
  {05ee124a-9262-4098-b326-c4d7e66b92ee}, !- Inlet Node Name 2
  {8c592103-e63c-427d-a30e-3b95b374e3af}, !- Inlet Node Name 3
  {2462754f-3e63-4a60-a9bd-f2f61fab9a91}; !- Inlet Node Name 4

OS:Connection,
  {2bfda06c-2209-4b4d-a099-92835643373b}, !- Handle
  {b29a1b7f-51da-4563-84df-0ae1acae58f6}, !- Source Object
  3,                                      !- Outlet Port
  {f0cb21d6-5ada-4214-93c9-7a4822958bf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3de9b85c-6e9f-4a2b-9e76-bdf7f8a91f5c}, !- Handle
  {16beffdb-83c8-4d8d-b49b-eebe58a4e054}, !- Source Object
  2,                                      !- Outlet Port
  {96107928-accc-4507-a731-842d01b3a464}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8e4009f5-ceef-409c-9faa-71f1cbe39f07}, !- Handle
  {1e8c3645-0f1f-449e-96e1-e602789cc137}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6f234c6f-8e50-409e-9f7b-28d445d3bd43}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 55, !- Name
  {cf960a02-255f-4800-b35f-171f17dcb98d}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {01adb624-119b-4dd4-acda-6e68d4ea95d2}, !- Handle
  Sys6 Supply Fan 1,                      !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {65a94584-dd97-4af7-aac4-f48bf890645f}, !- Air Inlet Node Name
  {ad642c53-4c3a-4272-bfbd-863aeb84771f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {d7938cb7-8d75-4c6d-acc2-0079eba5c543}, !- Handle
  Sys6 Return Fan 1,                      !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {ef5f5ec1-933f-4db5-8574-b3cf4ed5cb1c}, !- Air Inlet Node Name
  {6b1b382a-45be-4a41-b618-ce2fcd3adf13}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {aa7a8c56-3a30-4c13-8172-e97da58fe976}, !- Handle
  Coil Heating Water 5,                   !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {def3466f-1ddb-4b1c-bcfb-7138dee658d4}, !- Water Inlet Node Name
  {733895c7-d180-4e23-b9fa-c2fc7d49a00e}, !- Water Outlet Node Name
  {f5677d76-a5d6-44ce-8854-a17642e1fb4f}, !- Air Inlet Node Name
  {308b13d3-1b9b-488d-9af6-3b5e51655723}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {69bf4103-e50c-41bc-a604-ca4ee7f2d9e7}, !- Handle
  Node 974,                               !- Name
  {e3096dbb-f7cd-4813-92de-fc8440fe7896}, !- Inlet Port
  {def3466f-1ddb-4b1c-bcfb-7138dee658d4}; !- Outlet Port

OS:Connection,
  {e3096dbb-f7cd-4813-92de-fc8440fe7896}, !- Handle
  {7e5f0ce2-b669-4be9-a5a9-fbad9829ba43}, !- Source Object
  77,                                     !- Outlet Port
  {69bf4103-e50c-41bc-a604-ca4ee7f2d9e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f9226a4-2928-4ee9-9e54-04fe9447b94a}, !- Handle
  Node 975,                               !- Name
  {733895c7-d180-4e23-b9fa-c2fc7d49a00e}, !- Inlet Port
  {40e472c1-0d2f-47e5-9b61-f3b50dc195c0}; !- Outlet Port

OS:Connection,
  {def3466f-1ddb-4b1c-bcfb-7138dee658d4}, !- Handle
  {69bf4103-e50c-41bc-a604-ca4ee7f2d9e7}, !- Source Object
  3,                                      !- Outlet Port
  {aa7a8c56-3a30-4c13-8172-e97da58fe976}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {733895c7-d180-4e23-b9fa-c2fc7d49a00e}, !- Handle
  {aa7a8c56-3a30-4c13-8172-e97da58fe976}, !- Source Object
  6,                                      !- Outlet Port
  {9f9226a4-2928-4ee9-9e54-04fe9447b94a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40e472c1-0d2f-47e5-9b61-f3b50dc195c0}, !- Handle
  {9f9226a4-2928-4ee9-9e54-04fe9447b94a}, !- Source Object
  3,                                      !- Outlet Port
  {29487c70-d6ba-47dc-8bd0-724c12c7ae18}, !- Target Object
  77;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {da304e10-3d00-4001-93fd-ab91f28c145c}, !- Handle
  Coil Cooling Water 2,                   !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {e1a7f086-25ef-4232-aa5f-7540ab1b4484}, !- Water Inlet Node Name
  {90637017-e453-4a58-919f-87fac63ff6d1}, !- Water Outlet Node Name
  {edfef88b-4832-426b-aaab-b1838844c3fc}, !- Air Inlet Node Name
  {da216793-03cc-4afc-bb9d-f34167c8b7ee}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {17f2b72a-b2f7-42b6-9889-4e461fe1ca0f}, !- Handle
  Node 976,                               !- Name
  {5f9ae710-149f-42a1-b40c-e15058df7eb1}, !- Inlet Port
  {e1a7f086-25ef-4232-aa5f-7540ab1b4484}; !- Outlet Port

OS:Connection,
  {5f9ae710-149f-42a1-b40c-e15058df7eb1}, !- Handle
  {78327e5e-3652-480a-ba05-077e4d79c5de}, !- Source Object
  4,                                      !- Outlet Port
  {17f2b72a-b2f7-42b6-9889-4e461fe1ca0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0d48724-8589-4538-8ffe-6208a2295d03}, !- Handle
  Node 977,                               !- Name
  {90637017-e453-4a58-919f-87fac63ff6d1}, !- Inlet Port
  {9eac7d6a-4958-4052-8b94-b548808f55ac}; !- Outlet Port

OS:Connection,
  {e1a7f086-25ef-4232-aa5f-7540ab1b4484}, !- Handle
  {17f2b72a-b2f7-42b6-9889-4e461fe1ca0f}, !- Source Object
  3,                                      !- Outlet Port
  {da304e10-3d00-4001-93fd-ab91f28c145c}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {90637017-e453-4a58-919f-87fac63ff6d1}, !- Handle
  {da304e10-3d00-4001-93fd-ab91f28c145c}, !- Source Object
  11,                                     !- Outlet Port
  {c0d48724-8589-4538-8ffe-6208a2295d03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9eac7d6a-4958-4052-8b94-b548808f55ac}, !- Handle
  {c0d48724-8589-4538-8ffe-6208a2295d03}, !- Source Object
  3,                                      !- Outlet Port
  {a627d081-f5d2-43d0-802f-f0299120e4bd}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {91a3be3a-4042-4c68-b7fc-8c31576ab7e4}, !- Handle
  Controller Outdoor Air 56,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e1cbfc77-e308-4961-937b-c1a06219c3ef}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {379c059c-3d68-470f-be49-7fdd6a2b1c39}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {379c059c-3d68-470f-be49-7fdd6a2b1c39}, !- Handle
  Controller Mechanical Ventilation 56,   !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f8ec4e7f-ea6c-450d-be4c-13555d29ba2f}, !- Handle
  Air Loop HVAC Outdoor Air System 56,    !- Name
  {91a3be3a-4042-4c68-b7fc-8c31576ab7e4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a25ab5cf-f6ba-423c-ad24-74d63ef6d020}, !- Mixed Air Node Name
  {83122aa2-7ccf-4620-9cd7-ecdf21c72ea9}, !- Outdoor Air Stream Node Name
  {b12bf6a7-15d0-4eb2-9625-212a671433e2}, !- Relief Air Stream Node Name
  {bb7a87ea-3154-41cd-adba-38b20f967b1c}; !- Return Air Stream Node Name

OS:Node,
  {545d82eb-7814-4789-9be7-47ee1a9034f8}, !- Handle
  Node 978,                               !- Name
  ,                                       !- Inlet Port
  {b6675b2b-6201-4a00-ac61-2084e04634cc}; !- Outlet Port

OS:Node,
  {541f6134-6540-499e-9802-79d439392b54}, !- Handle
  Node 979,                               !- Name
  {4d4c7a62-8daa-49dc-815d-e61cd683a489}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad642c53-4c3a-4272-bfbd-863aeb84771f}, !- Handle
  {01adb624-119b-4dd4-acda-6e68d4ea95d2}, !- Source Object
  17,                                     !- Outlet Port
  {71266ff1-f5cc-4b13-a62c-6118054a512c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0195004b-6564-45cb-8689-8e4f7a4a237e}, !- Handle
  Node 980,                               !- Name
  {308b13d3-1b9b-488d-9af6-3b5e51655723}, !- Inlet Port
  {65a94584-dd97-4af7-aac4-f48bf890645f}; !- Outlet Port

OS:Connection,
  {308b13d3-1b9b-488d-9af6-3b5e51655723}, !- Handle
  {aa7a8c56-3a30-4c13-8172-e97da58fe976}, !- Source Object
  8,                                      !- Outlet Port
  {0195004b-6564-45cb-8689-8e4f7a4a237e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65a94584-dd97-4af7-aac4-f48bf890645f}, !- Handle
  {0195004b-6564-45cb-8689-8e4f7a4a237e}, !- Source Object
  3,                                      !- Outlet Port
  {01adb624-119b-4dd4-acda-6e68d4ea95d2}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {941d4011-f2d9-4ec3-8aba-def3b9a6e71d}, !- Handle
  Controller Water Coil 6,                !- Name
  {aa7a8c56-3a30-4c13-8172-e97da58fe976}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {c57d87d2-ea8b-479c-9442-7118360e135e}, !- Handle
  Node 981,                               !- Name
  {da216793-03cc-4afc-bb9d-f34167c8b7ee}, !- Inlet Port
  {f5677d76-a5d6-44ce-8854-a17642e1fb4f}; !- Outlet Port

OS:Connection,
  {da216793-03cc-4afc-bb9d-f34167c8b7ee}, !- Handle
  {da304e10-3d00-4001-93fd-ab91f28c145c}, !- Source Object
  13,                                     !- Outlet Port
  {c57d87d2-ea8b-479c-9442-7118360e135e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5677d76-a5d6-44ce-8854-a17642e1fb4f}, !- Handle
  {c57d87d2-ea8b-479c-9442-7118360e135e}, !- Source Object
  3,                                      !- Outlet Port
  {aa7a8c56-3a30-4c13-8172-e97da58fe976}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c3c909a9-0013-4a3e-845b-0b40a25377e2}, !- Handle
  Controller Water Coil 7,                !- Name
  {da304e10-3d00-4001-93fd-ab91f28c145c}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {cdc21640-4211-4bc1-bb27-d055c102949a}, !- Handle
  Node 982,                               !- Name
  {a25ab5cf-f6ba-423c-ad24-74d63ef6d020}, !- Inlet Port
  {edfef88b-4832-426b-aaab-b1838844c3fc}; !- Outlet Port

OS:Connection,
  {a25ab5cf-f6ba-423c-ad24-74d63ef6d020}, !- Handle
  {f8ec4e7f-ea6c-450d-be4c-13555d29ba2f}, !- Source Object
  5,                                      !- Outlet Port
  {cdc21640-4211-4bc1-bb27-d055c102949a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edfef88b-4832-426b-aaab-b1838844c3fc}, !- Handle
  {cdc21640-4211-4bc1-bb27-d055c102949a}, !- Source Object
  3,                                      !- Outlet Port
  {da304e10-3d00-4001-93fd-ab91f28c145c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bab8fa7a-d2fe-48d4-81f9-f8562a064cde}, !- Handle
  Node 983,                               !- Name
  {6b1b382a-45be-4a41-b618-ce2fcd3adf13}, !- Inlet Port
  {bb7a87ea-3154-41cd-adba-38b20f967b1c}; !- Outlet Port

OS:Connection,
  {ef5f5ec1-933f-4db5-8574-b3cf4ed5cb1c}, !- Handle
  {9c2c6276-f462-4882-812d-eb47ce8c5b44}, !- Source Object
  3,                                      !- Outlet Port
  {d7938cb7-8d75-4c6d-acc2-0079eba5c543}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {6b1b382a-45be-4a41-b618-ce2fcd3adf13}, !- Handle
  {d7938cb7-8d75-4c6d-acc2-0079eba5c543}, !- Source Object
  17,                                     !- Outlet Port
  {bab8fa7a-d2fe-48d4-81f9-f8562a064cde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb7a87ea-3154-41cd-adba-38b20f967b1c}, !- Handle
  {bab8fa7a-d2fe-48d4-81f9-f8562a064cde}, !- Source Object
  3,                                      !- Outlet Port
  {f8ec4e7f-ea6c-450d-be4c-13555d29ba2f}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ab06e795-e93d-444b-b39c-be382ac36bc4}, !- Handle
  Supply Air Temp 1,                      !- Name
  {f8f37a55-3587-4f4e-a1d4-c3b01c7761c6}, !- Schedule Type Limits Name
  {de1ea524-bcc1-4e1c-83f6-a4e19afef9b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de1ea524-bcc1-4e1c-83f6-a4e19afef9b7}, !- Handle
  Supply Air Temp Default 1,              !- Name
  {f8f37a55-3587-4f4e-a1d4-c3b01c7761c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {4a832441-58a6-460f-8a24-233a8d101499}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {ab06e795-e93d-444b-b39c-be382ac36bc4}, !- Schedule Name
  {71266ff1-f5cc-4b13-a62c-6118054a512c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {e7884394-4b97-4d80-a2fa-13fdf4516039}, !- Handle
  Coil Heating Water 6,                   !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {40c5eed0-8bac-4f9b-b4ca-678fc8b81220}, !- Water Inlet Node Name
  {c385fbc9-619f-40a0-b7a6-40f698b09686}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {56b9c18f-fbf6-4119-b612-470dbeb2ed5e}, !- Handle
  Node 984,                               !- Name
  {3d387e3a-8832-465d-92e1-8a6bf9e2e4d1}, !- Inlet Port
  {40c5eed0-8bac-4f9b-b4ca-678fc8b81220}; !- Outlet Port

OS:Connection,
  {3d387e3a-8832-465d-92e1-8a6bf9e2e4d1}, !- Handle
  {7e5f0ce2-b669-4be9-a5a9-fbad9829ba43}, !- Source Object
  78,                                     !- Outlet Port
  {56b9c18f-fbf6-4119-b612-470dbeb2ed5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc2831e0-3903-4bc1-8611-3f6e8879c8db}, !- Handle
  Node 985,                               !- Name
  {c385fbc9-619f-40a0-b7a6-40f698b09686}, !- Inlet Port
  {12758b3e-aa31-4ade-bcae-54ca6defb150}; !- Outlet Port

OS:Connection,
  {40c5eed0-8bac-4f9b-b4ca-678fc8b81220}, !- Handle
  {56b9c18f-fbf6-4119-b612-470dbeb2ed5e}, !- Source Object
  3,                                      !- Outlet Port
  {e7884394-4b97-4d80-a2fa-13fdf4516039}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c385fbc9-619f-40a0-b7a6-40f698b09686}, !- Handle
  {e7884394-4b97-4d80-a2fa-13fdf4516039}, !- Source Object
  6,                                      !- Outlet Port
  {bc2831e0-3903-4bc1-8611-3f6e8879c8db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12758b3e-aa31-4ade-bcae-54ca6defb150}, !- Handle
  {bc2831e0-3903-4bc1-8611-3f6e8879c8db}, !- Source Object
  3,                                      !- Outlet Port
  {29487c70-d6ba-47dc-8bd0-724c12c7ae18}, !- Target Object
  78;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {84dc18fe-6d27-436c-904d-e8c043418a6e}, !- Handle
  Controller Water Coil 8,                !- Name
  {e7884394-4b97-4d80-a2fa-13fdf4516039}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water:Baseboard,
  {9aa18cc7-67a2-4db0-95c4-c9a90fcd8c52}, !- Handle
  Coil Heating Water Baseboard 71,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7de9e8fa-78e4-437b-b4c6-18368a2e9025}, !- Water Inlet Node Name
  {9e112aec-88a1-4ad3-a7a2-2505f1175c68}; !- Water Outlet Node Name

OS:Node,
  {54fea9f9-0b6a-44e0-9ec3-0461e8a7e6fc}, !- Handle
  Node 986,                               !- Name
  {e2759950-7ed7-4e24-ba84-d7611200a0bd}, !- Inlet Port
  {7de9e8fa-78e4-437b-b4c6-18368a2e9025}; !- Outlet Port

OS:Connection,
  {e2759950-7ed7-4e24-ba84-d7611200a0bd}, !- Handle
  {7e5f0ce2-b669-4be9-a5a9-fbad9829ba43}, !- Source Object
  79,                                     !- Outlet Port
  {54fea9f9-0b6a-44e0-9ec3-0461e8a7e6fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91ea1a0e-c4c9-42db-9f86-364e0e56c62e}, !- Handle
  Node 987,                               !- Name
  {9e112aec-88a1-4ad3-a7a2-2505f1175c68}, !- Inlet Port
  {c9c2df74-5023-4585-8478-ab497e4f5057}; !- Outlet Port

OS:Connection,
  {7de9e8fa-78e4-437b-b4c6-18368a2e9025}, !- Handle
  {54fea9f9-0b6a-44e0-9ec3-0461e8a7e6fc}, !- Source Object
  3,                                      !- Outlet Port
  {9aa18cc7-67a2-4db0-95c4-c9a90fcd8c52}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9e112aec-88a1-4ad3-a7a2-2505f1175c68}, !- Handle
  {9aa18cc7-67a2-4db0-95c4-c9a90fcd8c52}, !- Source Object
  10,                                     !- Outlet Port
  {91ea1a0e-c4c9-42db-9f86-364e0e56c62e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9c2df74-5023-4585-8478-ab497e4f5057}, !- Handle
  {91ea1a0e-c4c9-42db-9f86-364e0e56c62e}, !- Source Object
  3,                                      !- Outlet Port
  {29487c70-d6ba-47dc-8bd0-724c12c7ae18}, !- Target Object
  79;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fe2ff260-0ffa-4153-8b79-7c9cf0f9f345}, !- Handle
  Zone HVAC Baseboard Convective Water 71, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {9aa18cc7-67a2-4db0-95c4-c9a90fcd8c52}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d247d3fb-3242-4ffc-ac59-3d53f2b2f565}, !- Handle
  Air Terminal Single Duct VAV Reheat 4,  !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {6d1ed1c8-0c79-4950-bb12-6f4273912bac}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.139391136,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e7884394-4b97-4d80-a2fa-13fdf4516039}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {423d282e-6c72-4e6e-b9da-3b623bde8a58}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a2cfcf53-59fb-45a0-a165-22b705b951b0}, !- Handle
  Node 988,                               !- Name
  {4a8076e5-d7bb-4c96-a006-436d385b529a}, !- Inlet Port
  {72087a4b-d818-45c1-8901-d7bbe3c83baa}; !- Outlet Port

OS:Connection,
  {33284264-f392-48b5-b8d5-5987ba96e028}, !- Handle
  {aec493d8-11b3-4667-9d5a-02b1db3aafc6}, !- Source Object
  3,                                      !- Outlet Port
  {27a46dce-4b77-4c73-a2ba-33d982e662ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a8076e5-d7bb-4c96-a006-436d385b529a}, !- Handle
  {c22ea15d-551c-43ae-b210-3e1954963c8d}, !- Source Object
  2,                                      !- Outlet Port
  {a2cfcf53-59fb-45a0-a165-22b705b951b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72087a4b-d818-45c1-8901-d7bbe3c83baa}, !- Handle
  {a2cfcf53-59fb-45a0-a165-22b705b951b0}, !- Source Object
  3,                                      !- Outlet Port
  {16beffdb-83c8-4d8d-b49b-eebe58a4e054}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e2b6c949-f066-4a96-93c0-bbfa483c2edf}, !- Handle
  Node 989,                               !- Name
  {77e1565a-0050-4c28-a538-6d16efa1e91e}, !- Inlet Port
  {6d1ed1c8-0c79-4950-bb12-6f4273912bac}; !- Outlet Port

OS:Connection,
  {77e1565a-0050-4c28-a538-6d16efa1e91e}, !- Handle
  {f0cb21d6-5ada-4214-93c9-7a4822958bf0}, !- Source Object
  3,                                      !- Outlet Port
  {e2b6c949-f066-4a96-93c0-bbfa483c2edf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d1ed1c8-0c79-4950-bb12-6f4273912bac}, !- Handle
  {e2b6c949-f066-4a96-93c0-bbfa483c2edf}, !- Source Object
  3,                                      !- Outlet Port
  {d247d3fb-3242-4ffc-ac59-3d53f2b2f565}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {423d282e-6c72-4e6e-b9da-3b623bde8a58}, !- Handle
  {d247d3fb-3242-4ffc-ac59-3d53f2b2f565}, !- Source Object
  12,                                     !- Outlet Port
  {aec493d8-11b3-4667-9d5a-02b1db3aafc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {140b3ef9-ef02-4e67-b4a3-8150afa58211}, !- Handle
  Coil Heating Water 7,                   !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5bc42106-c248-459b-b988-e1c8fd00d7b0}, !- Water Inlet Node Name
  {7ec1f44c-5c4f-42c2-96e2-f6a1b3974b16}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {07224766-8eaa-40b4-8e63-427868c91730}, !- Handle
  Node 990,                               !- Name
  {39a3761a-6566-43c3-8982-800f808a3cfe}, !- Inlet Port
  {5bc42106-c248-459b-b988-e1c8fd00d7b0}; !- Outlet Port

OS:Connection,
  {39a3761a-6566-43c3-8982-800f808a3cfe}, !- Handle
  {7e5f0ce2-b669-4be9-a5a9-fbad9829ba43}, !- Source Object
  80,                                     !- Outlet Port
  {07224766-8eaa-40b4-8e63-427868c91730}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ad0a2c6-7a7f-480f-b0dc-b9c094a3e870}, !- Handle
  Node 991,                               !- Name
  {7ec1f44c-5c4f-42c2-96e2-f6a1b3974b16}, !- Inlet Port
  {71287382-2386-4f0b-b2de-69a738bca348}; !- Outlet Port

OS:Connection,
  {5bc42106-c248-459b-b988-e1c8fd00d7b0}, !- Handle
  {07224766-8eaa-40b4-8e63-427868c91730}, !- Source Object
  3,                                      !- Outlet Port
  {140b3ef9-ef02-4e67-b4a3-8150afa58211}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7ec1f44c-5c4f-42c2-96e2-f6a1b3974b16}, !- Handle
  {140b3ef9-ef02-4e67-b4a3-8150afa58211}, !- Source Object
  6,                                      !- Outlet Port
  {0ad0a2c6-7a7f-480f-b0dc-b9c094a3e870}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71287382-2386-4f0b-b2de-69a738bca348}, !- Handle
  {0ad0a2c6-7a7f-480f-b0dc-b9c094a3e870}, !- Source Object
  3,                                      !- Outlet Port
  {29487c70-d6ba-47dc-8bd0-724c12c7ae18}, !- Target Object
  80;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c23c9f9b-c05c-455b-a2ae-c9ba6ec9cd0b}, !- Handle
  Controller Water Coil 9,                !- Name
  {140b3ef9-ef02-4e67-b4a3-8150afa58211}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water:Baseboard,
  {4d8f784e-42e6-4623-bddc-9055c09980c5}, !- Handle
  Coil Heating Water Baseboard 72,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {30d83944-6690-432c-b82f-108fd9405020}, !- Water Inlet Node Name
  {c67331e4-cae2-4bea-a0cb-82a08b81546c}; !- Water Outlet Node Name

OS:Node,
  {6e342277-dc16-4a87-bee0-a769cc23ee69}, !- Handle
  Node 992,                               !- Name
  {6c5c4516-96ea-4201-af3b-bb0b572c5a0e}, !- Inlet Port
  {30d83944-6690-432c-b82f-108fd9405020}; !- Outlet Port

OS:Connection,
  {6c5c4516-96ea-4201-af3b-bb0b572c5a0e}, !- Handle
  {7e5f0ce2-b669-4be9-a5a9-fbad9829ba43}, !- Source Object
  81,                                     !- Outlet Port
  {6e342277-dc16-4a87-bee0-a769cc23ee69}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d13a1be-266b-46f5-8206-d38de7abc6d5}, !- Handle
  Node 993,                               !- Name
  {c67331e4-cae2-4bea-a0cb-82a08b81546c}, !- Inlet Port
  {b8ce21e8-d1a1-4ada-9a7b-3901fcc37f21}; !- Outlet Port

OS:Connection,
  {30d83944-6690-432c-b82f-108fd9405020}, !- Handle
  {6e342277-dc16-4a87-bee0-a769cc23ee69}, !- Source Object
  3,                                      !- Outlet Port
  {4d8f784e-42e6-4623-bddc-9055c09980c5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c67331e4-cae2-4bea-a0cb-82a08b81546c}, !- Handle
  {4d8f784e-42e6-4623-bddc-9055c09980c5}, !- Source Object
  10,                                     !- Outlet Port
  {9d13a1be-266b-46f5-8206-d38de7abc6d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8ce21e8-d1a1-4ada-9a7b-3901fcc37f21}, !- Handle
  {9d13a1be-266b-46f5-8206-d38de7abc6d5}, !- Source Object
  3,                                      !- Outlet Port
  {29487c70-d6ba-47dc-8bd0-724c12c7ae18}, !- Target Object
  81;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c3dea89f-dfc9-42fb-af4e-885ece406c83}, !- Handle
  Zone HVAC Baseboard Convective Water 72, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {4d8f784e-42e6-4623-bddc-9055c09980c5}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3754f382-4257-452a-b20a-7dead9e1a0b7}, !- Handle
  Air Terminal Single Duct VAV Reheat 5,  !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {a62659af-6087-43ab-ad1e-17d795c64249}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.696736224,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {140b3ef9-ef02-4e67-b4a3-8150afa58211}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cab2b8ee-64ec-4e9b-8bec-079131cd8970}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {33205f25-18d0-4618-89c8-3f429d96bfba}, !- Handle
  Node 994,                               !- Name
  {cab2b8ee-64ec-4e9b-8bec-079131cd8970}, !- Inlet Port
  {6e8be9b0-e47b-413e-9297-af524351ebe7}; !- Outlet Port

OS:Node,
  {7d6a19c2-5454-4685-951d-24e122ced35d}, !- Handle
  Node 995,                               !- Name
  {3c2f48c9-ae87-4699-a307-d276c93f8b84}, !- Inlet Port
  {05ee124a-9262-4098-b326-c4d7e66b92ee}; !- Outlet Port

OS:Connection,
  {6e8be9b0-e47b-413e-9297-af524351ebe7}, !- Handle
  {33205f25-18d0-4618-89c8-3f429d96bfba}, !- Source Object
  3,                                      !- Outlet Port
  {206f6eea-c1c0-4c4f-a5dd-7a27cd7547a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c2f48c9-ae87-4699-a307-d276c93f8b84}, !- Handle
  {99d0c4d7-5307-4826-8437-99fe266c849e}, !- Source Object
  2,                                      !- Outlet Port
  {7d6a19c2-5454-4685-951d-24e122ced35d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05ee124a-9262-4098-b326-c4d7e66b92ee}, !- Handle
  {7d6a19c2-5454-4685-951d-24e122ced35d}, !- Source Object
  3,                                      !- Outlet Port
  {16beffdb-83c8-4d8d-b49b-eebe58a4e054}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {a86c4ba4-a61d-4eda-9738-ce640e9d723b}, !- Handle
  Node 996,                               !- Name
  {57b25935-4494-4f0b-9d0a-8903b7aef52c}, !- Inlet Port
  {a62659af-6087-43ab-ad1e-17d795c64249}; !- Outlet Port

OS:Connection,
  {57b25935-4494-4f0b-9d0a-8903b7aef52c}, !- Handle
  {f0cb21d6-5ada-4214-93c9-7a4822958bf0}, !- Source Object
  4,                                      !- Outlet Port
  {a86c4ba4-a61d-4eda-9738-ce640e9d723b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a62659af-6087-43ab-ad1e-17d795c64249}, !- Handle
  {a86c4ba4-a61d-4eda-9738-ce640e9d723b}, !- Source Object
  3,                                      !- Outlet Port
  {3754f382-4257-452a-b20a-7dead9e1a0b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cab2b8ee-64ec-4e9b-8bec-079131cd8970}, !- Handle
  {3754f382-4257-452a-b20a-7dead9e1a0b7}, !- Source Object
  12,                                     !- Outlet Port
  {33205f25-18d0-4618-89c8-3f429d96bfba}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e237d6b9-c720-4c87-a012-2f7a01d5faea}, !- Handle
  Coil Heating Water 8,                   !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9bb18361-040f-4fae-b4a7-a3afd98a5fbc}, !- Water Inlet Node Name
  {847c73cc-565b-48aa-a536-e51b84fc9630}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {886b6902-9894-4e2d-8c0c-54d282fe482a}, !- Handle
  Node 997,                               !- Name
  {0725be60-c349-4b6b-bcdc-67a651654e86}, !- Inlet Port
  {9bb18361-040f-4fae-b4a7-a3afd98a5fbc}; !- Outlet Port

OS:Connection,
  {0725be60-c349-4b6b-bcdc-67a651654e86}, !- Handle
  {7e5f0ce2-b669-4be9-a5a9-fbad9829ba43}, !- Source Object
  82,                                     !- Outlet Port
  {886b6902-9894-4e2d-8c0c-54d282fe482a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d694ec73-5e5f-498c-b88b-cd266205be4c}, !- Handle
  Node 998,                               !- Name
  {847c73cc-565b-48aa-a536-e51b84fc9630}, !- Inlet Port
  {f800a1e6-1e9c-4458-9e8f-127c77134b2a}; !- Outlet Port

OS:Connection,
  {9bb18361-040f-4fae-b4a7-a3afd98a5fbc}, !- Handle
  {886b6902-9894-4e2d-8c0c-54d282fe482a}, !- Source Object
  3,                                      !- Outlet Port
  {e237d6b9-c720-4c87-a012-2f7a01d5faea}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {847c73cc-565b-48aa-a536-e51b84fc9630}, !- Handle
  {e237d6b9-c720-4c87-a012-2f7a01d5faea}, !- Source Object
  6,                                      !- Outlet Port
  {d694ec73-5e5f-498c-b88b-cd266205be4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f800a1e6-1e9c-4458-9e8f-127c77134b2a}, !- Handle
  {d694ec73-5e5f-498c-b88b-cd266205be4c}, !- Source Object
  3,                                      !- Outlet Port
  {29487c70-d6ba-47dc-8bd0-724c12c7ae18}, !- Target Object
  82;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {18c579be-7626-48ff-86e7-edeb8264985b}, !- Handle
  Controller Water Coil 10,               !- Name
  {e237d6b9-c720-4c87-a012-2f7a01d5faea}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water:Baseboard,
  {19f9d813-3c90-4c06-9c69-d2bbfacf97c6}, !- Handle
  Coil Heating Water Baseboard 73,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {28c185eb-c5d5-43a1-984a-a0e1e7daee57}, !- Water Inlet Node Name
  {06a184a6-42b6-4f00-8cbe-3017b2f3feff}; !- Water Outlet Node Name

OS:Node,
  {aecfb802-3837-4663-a786-2a0d015e6c7c}, !- Handle
  Node 999,                               !- Name
  {a5300094-445c-436e-9a6f-3d01b09be09e}, !- Inlet Port
  {28c185eb-c5d5-43a1-984a-a0e1e7daee57}; !- Outlet Port

OS:Connection,
  {a5300094-445c-436e-9a6f-3d01b09be09e}, !- Handle
  {7e5f0ce2-b669-4be9-a5a9-fbad9829ba43}, !- Source Object
  83,                                     !- Outlet Port
  {aecfb802-3837-4663-a786-2a0d015e6c7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eac44d36-e05f-4bb1-9983-a99016c771df}, !- Handle
  Node 1000,                              !- Name
  {06a184a6-42b6-4f00-8cbe-3017b2f3feff}, !- Inlet Port
  {977c8709-6c1a-47c0-bb03-143c157ce7f9}; !- Outlet Port

OS:Connection,
  {28c185eb-c5d5-43a1-984a-a0e1e7daee57}, !- Handle
  {aecfb802-3837-4663-a786-2a0d015e6c7c}, !- Source Object
  3,                                      !- Outlet Port
  {19f9d813-3c90-4c06-9c69-d2bbfacf97c6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {06a184a6-42b6-4f00-8cbe-3017b2f3feff}, !- Handle
  {19f9d813-3c90-4c06-9c69-d2bbfacf97c6}, !- Source Object
  10,                                     !- Outlet Port
  {eac44d36-e05f-4bb1-9983-a99016c771df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {977c8709-6c1a-47c0-bb03-143c157ce7f9}, !- Handle
  {eac44d36-e05f-4bb1-9983-a99016c771df}, !- Source Object
  3,                                      !- Outlet Port
  {29487c70-d6ba-47dc-8bd0-724c12c7ae18}, !- Target Object
  83;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b8bf280b-421b-403c-b887-1f8664708aa7}, !- Handle
  Zone HVAC Baseboard Convective Water 73, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {19f9d813-3c90-4c06-9c69-d2bbfacf97c6}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {50e3e945-51c4-492f-8554-e7cbf844cae8}, !- Handle
  Air Terminal Single Duct VAV Reheat 6,  !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {8e8e9a0f-76b0-4ec7-9689-7b92779ff77e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.13935456,                             !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e237d6b9-c720-4c87-a012-2f7a01d5faea}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {14cde122-87f7-4e3a-8ec6-3915d0297a0e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a5cf9e18-9028-46a9-af31-665ef5e67512}, !- Handle
  Node 1001,                              !- Name
  {14cde122-87f7-4e3a-8ec6-3915d0297a0e}, !- Inlet Port
  {4177e011-fb1d-438e-809f-26e22ed8d3cb}; !- Outlet Port

OS:Node,
  {cac8b9c8-cadb-4f1e-99c8-9bc0c60a87b0}, !- Handle
  Node 1002,                              !- Name
  {109785fb-9977-41b3-8d6a-4574838127a6}, !- Inlet Port
  {8c592103-e63c-427d-a30e-3b95b374e3af}; !- Outlet Port

OS:Connection,
  {4177e011-fb1d-438e-809f-26e22ed8d3cb}, !- Handle
  {a5cf9e18-9028-46a9-af31-665ef5e67512}, !- Source Object
  3,                                      !- Outlet Port
  {3d86d142-1ced-4839-ad99-f70ab2044a5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {109785fb-9977-41b3-8d6a-4574838127a6}, !- Handle
  {9db78b86-49c9-469d-898b-f5c7c5b6d572}, !- Source Object
  2,                                      !- Outlet Port
  {cac8b9c8-cadb-4f1e-99c8-9bc0c60a87b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c592103-e63c-427d-a30e-3b95b374e3af}, !- Handle
  {cac8b9c8-cadb-4f1e-99c8-9bc0c60a87b0}, !- Source Object
  3,                                      !- Outlet Port
  {16beffdb-83c8-4d8d-b49b-eebe58a4e054}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3b5f351d-b34f-42c6-954f-3df21baaedfa}, !- Handle
  Node 1003,                              !- Name
  {1b147852-bd8d-4f3a-884c-a74b1e262a62}, !- Inlet Port
  {8e8e9a0f-76b0-4ec7-9689-7b92779ff77e}; !- Outlet Port

OS:Connection,
  {1b147852-bd8d-4f3a-884c-a74b1e262a62}, !- Handle
  {f0cb21d6-5ada-4214-93c9-7a4822958bf0}, !- Source Object
  5,                                      !- Outlet Port
  {3b5f351d-b34f-42c6-954f-3df21baaedfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e8e9a0f-76b0-4ec7-9689-7b92779ff77e}, !- Handle
  {3b5f351d-b34f-42c6-954f-3df21baaedfa}, !- Source Object
  3,                                      !- Outlet Port
  {50e3e945-51c4-492f-8554-e7cbf844cae8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {14cde122-87f7-4e3a-8ec6-3915d0297a0e}, !- Handle
  {50e3e945-51c4-492f-8554-e7cbf844cae8}, !- Source Object
  12,                                     !- Outlet Port
  {a5cf9e18-9028-46a9-af31-665ef5e67512}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {bf7c1da0-ac99-4415-b76d-bd904cc10fa0}, !- Handle
  Coil Heating Water 9,                   !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f7c236e8-08a6-413a-87a8-0c1effef19ab}, !- Water Inlet Node Name
  {222ab9b1-ac15-4626-a13e-faa062aec8c9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {458ee0c3-ec5c-486f-8745-f9e18c008593}, !- Handle
  Node 1004,                              !- Name
  {86f4c60d-b86d-42cf-832a-e1878546107b}, !- Inlet Port
  {f7c236e8-08a6-413a-87a8-0c1effef19ab}; !- Outlet Port

OS:Connection,
  {86f4c60d-b86d-42cf-832a-e1878546107b}, !- Handle
  {7e5f0ce2-b669-4be9-a5a9-fbad9829ba43}, !- Source Object
  84,                                     !- Outlet Port
  {458ee0c3-ec5c-486f-8745-f9e18c008593}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {67f2aded-69b9-4197-b3f6-5e2ed442a2fb}, !- Handle
  Node 1005,                              !- Name
  {222ab9b1-ac15-4626-a13e-faa062aec8c9}, !- Inlet Port
  {f5a8bbd1-c961-4a1f-a9a2-8bb7222545da}; !- Outlet Port

OS:Connection,
  {f7c236e8-08a6-413a-87a8-0c1effef19ab}, !- Handle
  {458ee0c3-ec5c-486f-8745-f9e18c008593}, !- Source Object
  3,                                      !- Outlet Port
  {bf7c1da0-ac99-4415-b76d-bd904cc10fa0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {222ab9b1-ac15-4626-a13e-faa062aec8c9}, !- Handle
  {bf7c1da0-ac99-4415-b76d-bd904cc10fa0}, !- Source Object
  6,                                      !- Outlet Port
  {67f2aded-69b9-4197-b3f6-5e2ed442a2fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5a8bbd1-c961-4a1f-a9a2-8bb7222545da}, !- Handle
  {67f2aded-69b9-4197-b3f6-5e2ed442a2fb}, !- Source Object
  3,                                      !- Outlet Port
  {29487c70-d6ba-47dc-8bd0-724c12c7ae18}, !- Target Object
  84;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {12f9911e-3665-40a3-ab46-6a17b8e8d124}, !- Handle
  Controller Water Coil 11,               !- Name
  {bf7c1da0-ac99-4415-b76d-bd904cc10fa0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water:Baseboard,
  {4f1650fb-6359-4570-b016-26ba071a4f26}, !- Handle
  Coil Heating Water Baseboard 74,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {698909b4-ed35-4a3b-a933-059a64c4e546}, !- Water Inlet Node Name
  {c20a9f07-f0d5-4b5c-ae47-357b48045540}; !- Water Outlet Node Name

OS:Node,
  {8a7331c1-ee92-449f-a5f2-066eaab4b585}, !- Handle
  Node 1006,                              !- Name
  {6c4bfc4a-9bf3-4f70-9ff5-1f081be03bef}, !- Inlet Port
  {698909b4-ed35-4a3b-a933-059a64c4e546}; !- Outlet Port

OS:Connection,
  {6c4bfc4a-9bf3-4f70-9ff5-1f081be03bef}, !- Handle
  {7e5f0ce2-b669-4be9-a5a9-fbad9829ba43}, !- Source Object
  85,                                     !- Outlet Port
  {8a7331c1-ee92-449f-a5f2-066eaab4b585}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc4c2553-34f1-4c57-a130-e1f056e0c258}, !- Handle
  Node 1007,                              !- Name
  {c20a9f07-f0d5-4b5c-ae47-357b48045540}, !- Inlet Port
  {3c564d96-4a91-47bc-b695-ad43ab363f6e}; !- Outlet Port

OS:Connection,
  {698909b4-ed35-4a3b-a933-059a64c4e546}, !- Handle
  {8a7331c1-ee92-449f-a5f2-066eaab4b585}, !- Source Object
  3,                                      !- Outlet Port
  {4f1650fb-6359-4570-b016-26ba071a4f26}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c20a9f07-f0d5-4b5c-ae47-357b48045540}, !- Handle
  {4f1650fb-6359-4570-b016-26ba071a4f26}, !- Source Object
  10,                                     !- Outlet Port
  {fc4c2553-34f1-4c57-a130-e1f056e0c258}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c564d96-4a91-47bc-b695-ad43ab363f6e}, !- Handle
  {fc4c2553-34f1-4c57-a130-e1f056e0c258}, !- Source Object
  3,                                      !- Outlet Port
  {29487c70-d6ba-47dc-8bd0-724c12c7ae18}, !- Target Object
  85;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a89ccdb4-a4fe-4ee8-b10d-cd8484281f32}, !- Handle
  Zone HVAC Baseboard Convective Water 74, !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {4f1650fb-6359-4570-b016-26ba071a4f26}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3190debf-e317-40bc-a061-387d0dddddc0}, !- Handle
  Air Terminal Single Duct VAV Reheat 7,  !- Name
  {89f8ee45-6ca2-4f4d-bdb5-9a13fc018bb7}, !- Availability Schedule Name
  {94499dc6-365a-436b-9b11-43a263a670d6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.167225472,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bf7c1da0-ac99-4415-b76d-bd904cc10fa0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5d82c6d3-1b32-4d17-9f30-2fa9bc043826}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5769bbe8-c6b6-4608-be11-eb3c04f6847e}, !- Handle
  Node 1008,                              !- Name
  {5d82c6d3-1b32-4d17-9f30-2fa9bc043826}, !- Inlet Port
  {7603d0e9-1420-40fc-b21e-3f33b1567282}; !- Outlet Port

OS:Node,
  {46e801b1-9017-440b-9460-e93ccfafede4}, !- Handle
  Node 1009,                              !- Name
  {12ca6789-fcd3-4930-b86b-60690326b9ce}, !- Inlet Port
  {2462754f-3e63-4a60-a9bd-f2f61fab9a91}; !- Outlet Port

OS:Connection,
  {7603d0e9-1420-40fc-b21e-3f33b1567282}, !- Handle
  {5769bbe8-c6b6-4608-be11-eb3c04f6847e}, !- Source Object
  3,                                      !- Outlet Port
  {68ab2bca-6626-437d-adf9-23006dcd9103}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12ca6789-fcd3-4930-b86b-60690326b9ce}, !- Handle
  {4a7123e4-6067-4040-a6a2-af85fb50dc19}, !- Source Object
  2,                                      !- Outlet Port
  {46e801b1-9017-440b-9460-e93ccfafede4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2462754f-3e63-4a60-a9bd-f2f61fab9a91}, !- Handle
  {46e801b1-9017-440b-9460-e93ccfafede4}, !- Source Object
  3,                                      !- Outlet Port
  {16beffdb-83c8-4d8d-b49b-eebe58a4e054}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a0fc0787-af56-431c-927d-546e39c80ef2}, !- Handle
  Node 1010,                              !- Name
  {568d1d32-fe7d-4b87-9825-fd6faead639f}, !- Inlet Port
  {94499dc6-365a-436b-9b11-43a263a670d6}; !- Outlet Port

OS:Connection,
  {568d1d32-fe7d-4b87-9825-fd6faead639f}, !- Handle
  {f0cb21d6-5ada-4214-93c9-7a4822958bf0}, !- Source Object
  6,                                      !- Outlet Port
  {a0fc0787-af56-431c-927d-546e39c80ef2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94499dc6-365a-436b-9b11-43a263a670d6}, !- Handle
  {a0fc0787-af56-431c-927d-546e39c80ef2}, !- Source Object
  3,                                      !- Outlet Port
  {3190debf-e317-40bc-a061-387d0dddddc0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d82c6d3-1b32-4d17-9f30-2fa9bc043826}, !- Handle
  {3190debf-e317-40bc-a061-387d0dddddc0}, !- Source Object
  12,                                     !- Outlet Port
  {5769bbe8-c6b6-4608-be11-eb3c04f6847e}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {cc12bb1e-f1a7-431b-9aaf-58061a12410a}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {9a5528e7-6c2a-4ff6-8437-7f89fb04a69f}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {a7f56a4d-aba0-4434-836e-42d88944761b}, !- Plant Side Inlet Node Name
  {2d10dd42-9a0a-44e0-9698-930cf35a8424}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {009509f7-fc27-490f-95de-821f861f1751}, !- Demand Side Inlet Node Name
  {944bc9db-3861-4758-b471-1f89f8a12d40}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {ab1c9188-d68b-4216-9c3b-562682cd9075}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {aaf02bbf-7ffd-4451-a227-80620f902d80}, !- Demand Mixer Name
  {18d06399-8045-4a4c-ad0a-84c9a9abb028}, !- Demand Splitter Name
  {ac8a4286-6cf5-4073-bd15-72fff4aec0b5}, !- Supply Mixer Name
  {b859e80a-f276-4257-98cb-6d47582b448a}; !- Supply Splitter Name

OS:Node,
  {bc78a6f5-400f-4abc-a8a1-cd2fadce3259}, !- Handle
  Node 1011,                              !- Name
  {a7f56a4d-aba0-4434-836e-42d88944761b}, !- Inlet Port
  {06327803-f5a0-4235-b4e1-bcc89b5e4c83}; !- Outlet Port

OS:Node,
  {9a5528e7-6c2a-4ff6-8437-7f89fb04a69f}, !- Handle
  Node 1012,                              !- Name
  {8ad0829f-a8d9-4dab-8708-4878a40601e8}, !- Inlet Port
  {2d10dd42-9a0a-44e0-9698-930cf35a8424}; !- Outlet Port

OS:Node,
  {11d96e5d-29f4-497e-b916-ebd67e8e7077}, !- Handle
  Node 1013,                              !- Name
  {34035bc1-ed12-4dcc-8a32-e008380d32bb}, !- Inlet Port
  {0279301a-2cdc-4f75-b03d-514759c44acb}; !- Outlet Port

OS:Connector:Mixer,
  {ac8a4286-6cf5-4073-bd15-72fff4aec0b5}, !- Handle
  Connector Mixer 7,                      !- Name
  {e978e931-a33e-4ada-b63b-a09568076e2a}, !- Outlet Branch Name
  {571d9b27-94df-4d7b-b2ff-a65d30ecce29}, !- Inlet Branch Name 1
  {821341ef-83dc-48ba-90e8-21255a1307b8}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b859e80a-f276-4257-98cb-6d47582b448a}, !- Handle
  Connector Splitter 7,                   !- Name
  {53436acb-6ee0-4f61-8525-b167eb682cdb}, !- Inlet Branch Name
  {34035bc1-ed12-4dcc-8a32-e008380d32bb}, !- Outlet Branch Name 1
  {64400e8d-6c1c-4765-a779-6b1f14b59ba6}; !- Outlet Branch Name 2

OS:Connection,
  {a7f56a4d-aba0-4434-836e-42d88944761b}, !- Handle
  {cc12bb1e-f1a7-431b-9aaf-58061a12410a}, !- Source Object
  14,                                     !- Outlet Port
  {bc78a6f5-400f-4abc-a8a1-cd2fadce3259}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34035bc1-ed12-4dcc-8a32-e008380d32bb}, !- Handle
  {b859e80a-f276-4257-98cb-6d47582b448a}, !- Source Object
  3,                                      !- Outlet Port
  {11d96e5d-29f4-497e-b916-ebd67e8e7077}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d10dd42-9a0a-44e0-9698-930cf35a8424}, !- Handle
  {9a5528e7-6c2a-4ff6-8437-7f89fb04a69f}, !- Source Object
  3,                                      !- Outlet Port
  {cc12bb1e-f1a7-431b-9aaf-58061a12410a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e892e635-0b36-44d2-840f-a052b1b93419}, !- Handle
  Node 1014,                              !- Name
  {009509f7-fc27-490f-95de-821f861f1751}, !- Inlet Port
  {31d0ba52-3a9c-45cc-a098-76d43f1fe23b}; !- Outlet Port

OS:Node,
  {cadadb46-0619-4203-a54e-ac3cec737d37}, !- Handle
  Node 1015,                              !- Name
  {1339eaed-82e9-47b5-b9c0-cf1f092f1db6}, !- Inlet Port
  {944bc9db-3861-4758-b471-1f89f8a12d40}; !- Outlet Port

OS:Node,
  {99a94707-3e2c-485f-af94-6b89f7c281ca}, !- Handle
  Node 1016,                              !- Name
  {c5a6145f-591c-4c2f-8e73-0e00cac8625b}, !- Inlet Port
  {71a13578-7790-4983-9398-66d3156cdf47}; !- Outlet Port

OS:Connector:Mixer,
  {aaf02bbf-7ffd-4451-a227-80620f902d80}, !- Handle
  Connector Mixer 8,                      !- Name
  {8fe98407-f44d-4971-9586-b16fbda494dd}, !- Outlet Branch Name
  {d185a874-2eb6-4435-9b7f-3baec786f892}, !- Inlet Branch Name 1
  {bca9dfa3-c6b1-4c29-ba87-598eb5f6bc6c}, !- Inlet Branch Name 2
  {fdace5ef-5138-4d59-89e9-658053350a83}, !- Inlet Branch Name 3
  {28e9735b-3ca1-4370-9106-8b9a91ebee58}, !- Inlet Branch Name 4
  {db950094-d19d-44d6-9c59-901109f46435}, !- Inlet Branch Name 5
  {6dea0258-8b4f-433e-8298-5bd96c3a5477}, !- Inlet Branch Name 6
  {89fbfefc-fa9e-4f1f-baa7-22551af83061}, !- Inlet Branch Name 7
  {111f0a55-e137-42b3-9534-ab8bc3f3ef0e}, !- Inlet Branch Name 8
  {5838f216-981c-4288-b622-bfcca6c06748}, !- Inlet Branch Name 9
  {599f65d5-ee04-42fe-9261-f4b8291bd889}, !- Inlet Branch Name 10
  {4081e4b7-0148-4b4b-ae57-e682f5b0a8f1}, !- Inlet Branch Name 11
  {fcced3fc-89dd-4777-ba84-baf4ca11e95b}, !- Inlet Branch Name 12
  {3bb44fd7-7faa-4b31-ba16-0d215c98e003}, !- Inlet Branch Name 13
  {96fe536a-5d93-41f2-a467-efe403a9734c}, !- Inlet Branch Name 14
  {0e20ab33-5197-43b7-80e3-4a2e59bd78df}, !- Inlet Branch Name 15
  {a743ed1d-2b12-4c80-b2a1-3592bf10dff0}, !- Inlet Branch Name 16
  {18fa06eb-f9cf-47ed-a9c9-ac7a877af17e}, !- Inlet Branch Name 17
  {a15dcdb9-c835-468d-9783-293641e9111b}, !- Inlet Branch Name 18
  {d8a494bd-1d58-4100-bca8-4a35711ccd08}, !- Inlet Branch Name 19
  {90308a75-0959-4478-a37d-4a79c69ca6c5}, !- Inlet Branch Name 20
  {4b50123a-230d-4e0b-a260-6d16e01e3ae8}, !- Inlet Branch Name 21
  {72dc22a8-f48f-4ce8-816f-b69dbf7111e9}, !- Inlet Branch Name 22
  {00cc1e70-fe95-4ab3-af7e-5566e759ec53}, !- Inlet Branch Name 23
  {a1674548-ad7e-4773-8caa-c69131eeedd8}, !- Inlet Branch Name 24
  {993ed949-cf8e-4a3d-a24e-e535a1ed197e}, !- Inlet Branch Name 25
  {c21ca4fa-50d1-4b21-9384-712c01c0691f}, !- Inlet Branch Name 26
  {36809b70-72ad-4d33-b111-7b951da06659}, !- Inlet Branch Name 27
  {91ea22b9-6cf6-4858-925a-bbd0d561a667}, !- Inlet Branch Name 28
  {07507516-a261-4a25-8ed0-417caf20df6e}, !- Inlet Branch Name 29
  {abe9f99c-faac-4585-85d3-5ae564046bc9}, !- Inlet Branch Name 30
  {c1a20bb7-0a85-4791-ad27-c2802bd34d98}, !- Inlet Branch Name 31
  {7678825b-c038-4da4-b1e4-200012dd2672}, !- Inlet Branch Name 32
  {e777daba-0910-4cd8-b13f-8470b08f6aa1}, !- Inlet Branch Name 33
  {9f3e7b6a-811d-4a79-8cef-fb00f7320674}, !- Inlet Branch Name 34
  {b681cc70-8849-45f6-9701-cb7b550ebe3d}, !- Inlet Branch Name 35
  {b0f71028-e196-498e-8674-a3accc386552}, !- Inlet Branch Name 36
  {85679406-b1fb-4c60-86c9-98be6558a720}, !- Inlet Branch Name 37
  {97b0b606-37c9-4537-8b34-b0fb401833d4}, !- Inlet Branch Name 38
  {c9428c9a-99a1-4107-aa68-443f76f41a92}, !- Inlet Branch Name 39
  {139366a9-e225-4af8-9198-89fe1b0e0bfd}, !- Inlet Branch Name 40
  {6f4b2250-158f-4b87-a491-f32bdabd7158}, !- Inlet Branch Name 41
  {ee223e92-f8a0-4606-ac33-5da09ba27935}, !- Inlet Branch Name 42
  {f368e7f4-3295-45e2-a346-bab1cbe78145}, !- Inlet Branch Name 43
  {b1f6ac3d-8555-4796-a61f-0bc074651443}, !- Inlet Branch Name 44
  {f82e080f-df57-4c60-a2b6-2b7f9662c2cb}, !- Inlet Branch Name 45
  {18c8bf05-1ba8-428d-9d18-0b4e344eed86}, !- Inlet Branch Name 46
  {8a7240eb-f6f7-48d5-8821-2d9cb642c469}, !- Inlet Branch Name 47
  {267594f0-d362-40af-ac9f-87758c2141b1}, !- Inlet Branch Name 48
  {19abfa25-cf08-4353-90bd-8f7b685e559a}, !- Inlet Branch Name 49
  {6a0afbeb-e208-49f6-8985-fa8339361179}, !- Inlet Branch Name 50
  {64d942d1-c683-4906-9fdb-e841abfed2e7}, !- Inlet Branch Name 51
  {59bc54db-9b06-4b27-b26d-c3d9645e5ab1}, !- Inlet Branch Name 52
  {338f9c88-b878-4f85-8652-f3273babf2bd}, !- Inlet Branch Name 53
  {e052be18-16b6-4d7b-89a2-c5d54a60c70c}, !- Inlet Branch Name 54
  {39ff2472-7a2d-4c7f-9d0e-77bd0deed562}, !- Inlet Branch Name 55
  {27ddd1e8-e474-415e-95f2-a56fa0326247}, !- Inlet Branch Name 56
  {cb00f263-e9c0-47b6-a9ec-e09b950f0bce}, !- Inlet Branch Name 57
  {00f87d72-a043-4983-a07e-7e0c02a9ef60}, !- Inlet Branch Name 58
  {2aa95760-eed0-4dc1-aab0-92ed3029a48e}, !- Inlet Branch Name 59
  {2f22ccef-35ad-47a7-826e-f40491f563f1}, !- Inlet Branch Name 60
  {80668011-8a61-49a8-b567-16dd9d0182e7}, !- Inlet Branch Name 61
  {3a579b39-2081-4e42-b3e9-0b9ac0a0fc4b}, !- Inlet Branch Name 62
  {fab4edda-63f9-4a06-b2fd-27479bbbe870}, !- Inlet Branch Name 63
  {ac11f1b6-77d2-45c4-9fef-3fee6ea95efd}, !- Inlet Branch Name 64
  {796d6a0d-e35e-466a-8841-9397a747c4aa}, !- Inlet Branch Name 65
  {435ff92c-5fce-4ed6-8df0-1156dc9c0a86}, !- Inlet Branch Name 66
  {56002ef4-9e18-4f1c-91d8-55dd8c74024a}, !- Inlet Branch Name 67
  {66804aad-caac-4b04-89e2-aed98b099ecd}, !- Inlet Branch Name 68
  {656bff95-ae27-4a34-af3c-2aa447f2994f}, !- Inlet Branch Name 69
  {985e6987-a896-48f1-8b87-ccdecaf1fe82}, !- Inlet Branch Name 70
  {4f4e8d0c-2d45-4200-9523-e3e448ec7da1}, !- Inlet Branch Name 71
  {116eab3a-9aa6-404d-ad1a-728c8fb1e179}, !- Inlet Branch Name 72
  {ef813ce7-e611-4afe-8d6d-d8b68e7a0431}, !- Inlet Branch Name 73
  {8875da94-7d69-4004-9874-0170bc7302d4}, !- Inlet Branch Name 74
  {fa46ef4f-e34c-4b45-90d4-b7deb334a7bd}, !- Inlet Branch Name 75
  {ffc5b61f-2d3d-4dc0-a1f1-b37bf1288259}, !- Inlet Branch Name 76
  {ce8d658d-010f-42bf-9036-6d18c3513683}, !- Inlet Branch Name 77
  {a5a7cbde-3f33-4b60-9327-7e00b01eacee}, !- Inlet Branch Name 78
  {b131f143-86e6-411e-bd76-d1eeb642f4b8}, !- Inlet Branch Name 79
  {309f1414-5e9e-4881-801d-77727ba9df40}, !- Inlet Branch Name 80
  {114bf85d-3a53-4c9a-a329-4e7e93b9f8ec}, !- Inlet Branch Name 81
  {ef5a0a90-9ffe-4a27-abdb-8b584645451c}, !- Inlet Branch Name 82
  {ba355c9f-9d6f-4def-aec8-70c064995ddd}, !- Inlet Branch Name 83
  {18c02a70-a4f9-4085-bf06-d24349b2f7c1}, !- Inlet Branch Name 84
  {574fbef0-2fa8-4a7a-a38a-7b81511b6516}, !- Inlet Branch Name 85
  {1b99ed88-c826-4d46-a04c-e54e66507dc0}, !- Inlet Branch Name 86
  {18e65cba-445a-4f25-b0af-4a0015631563}, !- Inlet Branch Name 87
  {8541a90f-e56f-496d-9bf5-bf3189aceb60}, !- Inlet Branch Name 88
  {5ad2c0dd-baef-412b-a047-a87bd54e4ff3}, !- Inlet Branch Name 89
  {46c107e0-dcf1-4196-afa4-a10a0510c502}, !- Inlet Branch Name 90
  {022fd27e-c9b6-44f9-952a-04c110189afd}, !- Inlet Branch Name 91
  {f49e6960-06b4-4c90-bd41-ca4386105edc}, !- Inlet Branch Name 92
  {90d757b7-e971-4ce0-9f47-bb3f2d8c4029}, !- Inlet Branch Name 93
  {b41a6d84-2762-4200-9f62-be241856efdc}, !- Inlet Branch Name 94
  {f1fb9734-88b3-45c1-9edb-98e1d09682ec}, !- Inlet Branch Name 95
  {e3e31d96-6277-4361-a4e6-cd4aa1ccded3}, !- Inlet Branch Name 96
  {69dadc48-45e3-4e2a-9bc3-ba10d26129ca}, !- Inlet Branch Name 97
  {68b7cc54-564f-4d38-907b-be75f417024a}, !- Inlet Branch Name 98
  {c50e3165-9c6f-4c42-9875-c58d2bac15e2}, !- Inlet Branch Name 99
  {7d3e2f2e-9343-4002-a33c-93489f9a1869}, !- Inlet Branch Name 100
  {843d5a8e-c1f0-46c9-8c89-1cb3f22f1f27}, !- Inlet Branch Name 101
  {b14ee06f-3936-4259-9c02-f0f151e82e98}, !- Inlet Branch Name 102
  {70694c0c-0df7-4d01-923c-eadf0c824935}, !- Inlet Branch Name 103
  {0895d729-c932-49f9-a02f-1a7aca0a972f}, !- Inlet Branch Name 104
  {1cfa3408-4d9a-4f28-9675-b05926b8abe1}, !- Inlet Branch Name 105
  {9e158426-a99e-4012-83ee-f79b5b0a8378}, !- Inlet Branch Name 106
  {3d16c3d4-0cbd-48e6-89c5-50119e8eb5b9}, !- Inlet Branch Name 107
  {a5059a57-1e1e-4e76-b94e-9137a073840b}, !- Inlet Branch Name 108
  {421cd352-bdb8-415f-8a1d-351ae1744da6}, !- Inlet Branch Name 109
  {b411f778-c038-4e8b-aa29-1954eff8fb02}, !- Inlet Branch Name 110
  {99365885-c262-4e39-a6a4-7f7f983a5450}, !- Inlet Branch Name 111
  {5088732b-aaeb-40c7-ac17-a74dcd3058e8}, !- Inlet Branch Name 112
  {32bd0fe0-acaf-4949-a48e-a25502029155}, !- Inlet Branch Name 113
  {a4fec621-bb8d-46da-ae9e-5c33ecabb086}, !- Inlet Branch Name 114
  {cdcd7da0-a792-4ca8-9fea-c230377c037a}, !- Inlet Branch Name 115
  {94eb16fe-aca4-48f4-9b1a-fc01b403ef42}, !- Inlet Branch Name 116
  {ffe75d56-0d8d-4631-b6df-27a1bf959771}, !- Inlet Branch Name 117
  {d01d1fa6-dd7d-421f-a558-c87613175e65}, !- Inlet Branch Name 118
  {e4b2b379-b23c-4b2e-93e7-bba0d4c7233a}, !- Inlet Branch Name 119
  {171abf33-7d30-4893-9d46-2785e2d17c6c}, !- Inlet Branch Name 120
  {bd24a6b9-7ebd-4c14-919d-d2c944b3df03}, !- Inlet Branch Name 121
  {67410eab-bc27-4056-8d46-19065230750d}, !- Inlet Branch Name 122
  {db95705d-53a3-4b21-b002-ea1ace81e432}, !- Inlet Branch Name 123
  {41121b43-6fb3-4fc2-8840-c38a857f9bf8}, !- Inlet Branch Name 124
  {736a428c-e5ab-42af-b04d-e83fc75eb52b}, !- Inlet Branch Name 125
  {b7fc9011-586a-4278-91de-4408aa4a2972}, !- Inlet Branch Name 126
  {1a3d937c-dc95-4413-810a-d18f2b03859b}, !- Inlet Branch Name 127
  {117ad1be-2858-47f4-a3d7-e1e83a8cb18b}, !- Inlet Branch Name 128
  {f233e362-d9d8-4118-9800-97d48de5e4e1}, !- Inlet Branch Name 129
  {5d39cce3-d852-43de-a53b-1b7dc6556f05}, !- Inlet Branch Name 130
  {ae65bf84-613d-4a29-8969-8606aea46d23}, !- Inlet Branch Name 131
  {506721c8-f86f-4a43-946b-153b2d8a92e1}, !- Inlet Branch Name 132
  {4a708823-1729-4b8e-8365-e904a5f20606}, !- Inlet Branch Name 133
  {4b098502-b85d-487a-8498-ab154cb40925}, !- Inlet Branch Name 134
  {ebf56f47-8786-4783-b9df-cdab60285407}, !- Inlet Branch Name 135
  {41c84e8b-1a26-497e-b203-a33788f6156f}, !- Inlet Branch Name 136
  {4a409cca-f1fe-4ef4-a283-708fbab63aba}, !- Inlet Branch Name 137
  {2cca6450-f5cd-4126-b0b0-7bfe5acb10fc}, !- Inlet Branch Name 138
  {b742e472-98e9-44b5-86aa-366e77cab333}, !- Inlet Branch Name 139
  {43329f06-b42c-4a25-abea-034b86e10539}, !- Inlet Branch Name 140
  {1fd378e7-dc00-422d-934c-eac17708a593}, !- Inlet Branch Name 141
  {ae2534d1-3cc8-4a7a-a0c0-9d38342eeb67}, !- Inlet Branch Name 142
  {1467c928-7f26-4ca6-9905-70eea2e77762}, !- Inlet Branch Name 143
  {d05015fd-7f04-4a67-be47-396265fab9f1}, !- Inlet Branch Name 144
  {ad0daaff-6807-4d86-873b-2543cbf4ff78}, !- Inlet Branch Name 145
  {9ddf702c-100a-4339-8ef6-c9a786785ec7}, !- Inlet Branch Name 146
  {f98658a3-6bc0-4334-b14b-0dd3582cd8e0}, !- Inlet Branch Name 147
  {6f61494d-b5c7-4727-a852-aadf53e1bac9}, !- Inlet Branch Name 148
  {c9979864-af23-4104-b0ca-29ce4441691d}, !- Inlet Branch Name 149
  {359160b4-8c20-4afd-b036-4566da41f684}, !- Inlet Branch Name 150
  {fa20146b-15d8-417a-b8ae-d1dc0855ef75}, !- Inlet Branch Name 151
  {1a76acf8-2db6-4e4b-9178-498795b2d132}, !- Inlet Branch Name 152
  {bb9a64de-eff2-4e11-8705-10f51827aabf}, !- Inlet Branch Name 153
  {a306c52d-d1da-4163-8951-e9c2f6f270f4}, !- Inlet Branch Name 154
  {8cf50c10-fcbf-43e2-bd55-0998f36e70d7}, !- Inlet Branch Name 155
  {e7266057-69de-4147-8b2e-4e37793b8d64}; !- Inlet Branch Name 156

OS:Connector:Splitter,
  {18d06399-8045-4a4c-ad0a-84c9a9abb028}, !- Handle
  Connector Splitter 8,                   !- Name
  {31d0ba52-3a9c-45cc-a098-76d43f1fe23b}, !- Inlet Branch Name
  {c5a6145f-591c-4c2f-8e73-0e00cac8625b}, !- Outlet Branch Name 1
  {c9d83390-f39a-46b6-b0ff-270a1d72c647}, !- Outlet Branch Name 2
  {b57c962b-0dba-47d8-8c84-683e023877f0}, !- Outlet Branch Name 3
  {6beb88f7-a447-4559-9965-790903521e81}, !- Outlet Branch Name 4
  {a4cd86dc-1d0e-4ce0-b794-eed7f203bbaf}, !- Outlet Branch Name 5
  {83df19e9-b631-4042-a1f9-4518d71aa008}, !- Outlet Branch Name 6
  {178a4a85-a8ab-4e78-8cb3-9f80314dafc5}, !- Outlet Branch Name 7
  {a16ed624-8a72-41c2-b734-5ac0cfc2caf6}, !- Outlet Branch Name 8
  {3e7d5d44-0e60-4fc4-867b-e5ac53a1ab6c}, !- Outlet Branch Name 9
  {6de5298f-c8be-484c-9f21-99753436a21a}, !- Outlet Branch Name 10
  {4d615493-2761-410c-a9d8-b8508bc5be9b}, !- Outlet Branch Name 11
  {9a5a451f-e452-4b9e-8bff-4bbae7f240d2}, !- Outlet Branch Name 12
  {25cf1965-ed9a-4b76-a8d6-0328e2c25a0c}, !- Outlet Branch Name 13
  {b987a123-0ed4-4b91-ac44-849e288fcfd0}, !- Outlet Branch Name 14
  {fba0c87a-33ce-49f7-8849-890fc1430d6e}, !- Outlet Branch Name 15
  {d9216c2e-8d01-486a-8d9d-4cb1c3847997}, !- Outlet Branch Name 16
  {74a4b489-e439-4b88-be12-f2b13f29cac0}, !- Outlet Branch Name 17
  {e97c2e22-03df-42a2-a677-4f3d3494bf6e}, !- Outlet Branch Name 18
  {69899635-1f73-42dd-a82b-6887be2c976d}, !- Outlet Branch Name 19
  {fdadb468-a91c-4842-a0a2-905bcaba7b1a}, !- Outlet Branch Name 20
  {13806a1c-4ea9-4515-b0b2-8687eeef8e73}, !- Outlet Branch Name 21
  {864d97f6-36ac-4e40-ad8d-b67e69d80109}, !- Outlet Branch Name 22
  {bb0afef0-c206-4c02-bcf1-c18c98535f27}, !- Outlet Branch Name 23
  {c8e7d250-e316-4629-bd18-54b0224a1fe0}, !- Outlet Branch Name 24
  {10f96881-e7ff-41d1-a7fc-3d57a6801058}, !- Outlet Branch Name 25
  {3bd323ed-551b-4d80-991b-1bc2211021d8}, !- Outlet Branch Name 26
  {7018a9f5-c418-4f5b-aa35-3ccd292c63cf}, !- Outlet Branch Name 27
  {a2d9328a-4506-4631-ae71-b51b4fb07cd4}, !- Outlet Branch Name 28
  {16cb8f1e-03db-4863-8cc4-a424c5f8360f}, !- Outlet Branch Name 29
  {6b1f8def-045e-418e-9548-2f5dbf9d900d}, !- Outlet Branch Name 30
  {a2966d5b-79dc-4b8f-a052-8e35fdafaa95}, !- Outlet Branch Name 31
  {57cb43ef-4437-46a6-a143-c82c766f8db4}, !- Outlet Branch Name 32
  {201c7434-cb7c-4fdf-bc2d-dee149fddc14}, !- Outlet Branch Name 33
  {8ebd3ab9-1e08-4e3b-927c-9500955ccc13}, !- Outlet Branch Name 34
  {1d633750-ac46-46e1-821c-cb361e36d477}, !- Outlet Branch Name 35
  {1ea28edb-ee5d-4b57-8784-efab84689f51}, !- Outlet Branch Name 36
  {fc551957-e54a-4f4b-be7e-fd1d74c52554}, !- Outlet Branch Name 37
  {156f610c-6907-4977-8d0a-bfdbe349fcc0}, !- Outlet Branch Name 38
  {d0a3ddba-2e96-4aa2-8a05-d61be5e233fb}, !- Outlet Branch Name 39
  {f9f6b0f0-f14a-43bd-bdde-5cdfad05e18a}, !- Outlet Branch Name 40
  {74d99f52-b6f5-4fe5-80b8-9626752eee64}, !- Outlet Branch Name 41
  {fb162bb9-2316-4b68-83d2-a72d01709862}, !- Outlet Branch Name 42
  {038dd973-481c-4953-9398-2fad339e2227}, !- Outlet Branch Name 43
  {8e999bc0-a1ed-4e47-934f-cbac5f5debcb}, !- Outlet Branch Name 44
  {9a164f69-43d6-4ea1-a5ec-b197a2b32814}, !- Outlet Branch Name 45
  {02a492c9-a380-47ea-926a-94998e8a1074}, !- Outlet Branch Name 46
  {769c6960-4829-4542-861a-7de4f088f02d}, !- Outlet Branch Name 47
  {b65e5dec-9321-4c30-af65-aa6501f9e6e7}, !- Outlet Branch Name 48
  {be72a319-320f-4ceb-ba5f-4d5d8789037a}, !- Outlet Branch Name 49
  {f6098d9a-e9c8-4347-8406-19ab231596bb}, !- Outlet Branch Name 50
  {eebe01bb-e9f6-4c1e-88b0-ecf73310dab1}, !- Outlet Branch Name 51
  {771f362c-fcde-4942-8b66-64c78a5f8757}, !- Outlet Branch Name 52
  {54fc22b0-122a-4456-abd5-b1700f7832d4}, !- Outlet Branch Name 53
  {5c78f96c-66ec-4d28-ac82-d8a8661dc82f}, !- Outlet Branch Name 54
  {d34fcbfe-a21f-4071-bdba-4f50a6c5cf2a}, !- Outlet Branch Name 55
  {c125944f-f558-49b2-8492-3984c363367b}, !- Outlet Branch Name 56
  {823e05b2-093d-4842-82c1-3e4730856116}, !- Outlet Branch Name 57
  {18905de4-ff3d-4113-baa3-888bee7898f4}, !- Outlet Branch Name 58
  {96311d03-e04d-4c12-a523-686ad6dd69d5}, !- Outlet Branch Name 59
  {cc0dca81-936e-41ce-bbd8-f74a933cc57d}, !- Outlet Branch Name 60
  {105c6113-887e-4005-9e07-6b78801b6fd3}, !- Outlet Branch Name 61
  {461a11b6-7aea-4ebc-b192-fffe45bc84d4}, !- Outlet Branch Name 62
  {09f8f4c1-7a2a-43bb-af76-b6c175ce74ec}, !- Outlet Branch Name 63
  {29ed5cc0-5c1c-4345-b49e-643ce2ddea3e}, !- Outlet Branch Name 64
  {157516e3-26bb-44a6-bb22-1b74f2fc6e20}, !- Outlet Branch Name 65
  {92bc65c3-d99a-4258-b800-84c3901be7e1}, !- Outlet Branch Name 66
  {d5ed048c-3da0-479f-bb4a-9eb753faa85c}, !- Outlet Branch Name 67
  {075445b0-1de1-49fb-8c24-f4a73905af7e}, !- Outlet Branch Name 68
  {fc46127c-6068-4116-8d8c-f1cc3477034a}, !- Outlet Branch Name 69
  {7404f4de-c740-4ef6-92a0-e7df35a78069}, !- Outlet Branch Name 70
  {bb9e221c-a325-49de-9ccd-5d8f52e19d86}, !- Outlet Branch Name 71
  {7434d3db-c990-4fcf-bd74-ed5b5b4c668d}, !- Outlet Branch Name 72
  {939b7fcf-5d96-4fef-8ac0-27e0d653ed10}, !- Outlet Branch Name 73
  {9cb491d0-b541-486a-9a68-78e557ae46e4}, !- Outlet Branch Name 74
  {685c56ac-a6ab-4c56-b630-5c89274c0029}, !- Outlet Branch Name 75
  {28420f56-77c1-4f00-ad5b-044cbf75e544}, !- Outlet Branch Name 76
  {9a10ca13-2ed4-46d7-b26c-97289b81d07d}, !- Outlet Branch Name 77
  {47a81a9c-c64e-4441-b28e-8ab7b1d1a685}, !- Outlet Branch Name 78
  {671f1b6e-56d2-4f43-9475-4bb8c6a170ad}, !- Outlet Branch Name 79
  {330be5fa-ea50-4a01-9a62-0b9b91ea405c}, !- Outlet Branch Name 80
  {9668b01a-d98b-4d91-8820-ec13de8535d7}, !- Outlet Branch Name 81
  {f91c0018-bc4d-41b1-82dd-b39ebc99dcde}, !- Outlet Branch Name 82
  {62322daf-82a2-419a-8732-ebe00215eb05}, !- Outlet Branch Name 83
  {f8b91d2c-ad70-430e-ae02-4366d7c6b3a5}, !- Outlet Branch Name 84
  {79c01cdc-ec83-4f14-a25d-a2be47c0ec13}, !- Outlet Branch Name 85
  {d53e8d46-e932-4e76-9a58-3632905c90b6}, !- Outlet Branch Name 86
  {d648ec51-c8b2-492a-af8d-1925901f7c99}, !- Outlet Branch Name 87
  {f74cdee2-020c-43bc-902b-198d769a1dc4}, !- Outlet Branch Name 88
  {894b9662-7190-4d8f-b93b-a1ce7c213e9d}, !- Outlet Branch Name 89
  {9fba4671-bf98-498d-b75f-612b5e8462ca}, !- Outlet Branch Name 90
  {a67a54f3-5c81-44ae-84d2-c2468dda2b00}, !- Outlet Branch Name 91
  {6ae26c21-3971-471d-976b-91a81f4bd8e6}, !- Outlet Branch Name 92
  {355b40af-1329-40c1-aa29-4e9f19c2d0aa}, !- Outlet Branch Name 93
  {103397ed-499a-424e-b513-3ee98cf96c9e}, !- Outlet Branch Name 94
  {a1e50712-f371-4345-a873-f67adb768e72}, !- Outlet Branch Name 95
  {44347685-5292-45a0-a57d-ff41b9cefb1e}, !- Outlet Branch Name 96
  {a2b42679-b607-4a85-b366-78be4e624b6d}, !- Outlet Branch Name 97
  {c5817bde-1ca2-4a2c-af7a-24ed334aeb24}, !- Outlet Branch Name 98
  {6875218d-925b-4c58-ab43-11fb7b0db92e}, !- Outlet Branch Name 99
  {0853492a-59b7-4c72-84cb-d73584b4b5fc}, !- Outlet Branch Name 100
  {ae7cafe7-6f7f-4625-9ca5-7419fb47d5c3}, !- Outlet Branch Name 101
  {2e3f9257-fba2-4d15-9baa-520a24111b5b}, !- Outlet Branch Name 102
  {cb99fe04-9e46-4615-9dba-81ea16bd079d}, !- Outlet Branch Name 103
  {6e7f0241-6337-49da-bff8-0c2359e55221}, !- Outlet Branch Name 104
  {0298344e-aa2d-4ae3-9fa8-5e1ecf306c8d}, !- Outlet Branch Name 105
  {64d6f711-2a08-4a78-940a-7320d27ccc50}, !- Outlet Branch Name 106
  {a5bc505a-67ea-4e38-942f-b56d26177e69}, !- Outlet Branch Name 107
  {9a3a952e-506b-4394-b9fd-c017ad8a5127}, !- Outlet Branch Name 108
  {e65126f2-490f-42dd-99ba-c3a420df172e}, !- Outlet Branch Name 109
  {95f44768-356b-4054-8c4e-aafcbbfc3874}, !- Outlet Branch Name 110
  {442ecfc6-3215-40fb-984a-572e9b66e32b}, !- Outlet Branch Name 111
  {070c319d-8a97-4f0e-b95c-4181c04af9e0}, !- Outlet Branch Name 112
  {0cf4e388-0513-4e86-bf90-51dbd146dee9}, !- Outlet Branch Name 113
  {e2363b3d-0c46-4482-b629-bc71f91af61d}, !- Outlet Branch Name 114
  {5fdda639-2dbd-48b2-a30d-6cd31467509e}, !- Outlet Branch Name 115
  {8ade7993-24b2-421d-8de3-c21f6159100d}, !- Outlet Branch Name 116
  {d67aff48-9808-4549-9bd5-f572d86e21c1}, !- Outlet Branch Name 117
  {6f0135e0-a0ab-4ea4-9c6b-6b60018965ac}, !- Outlet Branch Name 118
  {ee9c07ad-6933-44e7-a6c8-9583d92527dd}, !- Outlet Branch Name 119
  {28674cd4-01a8-4b35-b4ad-7a826ab184da}, !- Outlet Branch Name 120
  {9ceaf8ee-57f2-4009-8ad8-c71e9e63d98e}, !- Outlet Branch Name 121
  {f1452828-589f-41b5-a3a2-58009f5354f1}, !- Outlet Branch Name 122
  {f50439aa-552f-4e79-baaf-b0fc03289d1c}, !- Outlet Branch Name 123
  {8e57bee9-993f-4c45-9908-63535cad69f6}, !- Outlet Branch Name 124
  {1a067345-c7a0-4fb6-9819-5cfc85bff3c2}, !- Outlet Branch Name 125
  {c06b6454-74fa-49f9-88f7-941f7a6fa1ba}, !- Outlet Branch Name 126
  {95472e09-83d0-452b-974e-0161eccaa9f1}, !- Outlet Branch Name 127
  {451f0705-f86e-42fb-bb2f-2a86e3daa7a3}, !- Outlet Branch Name 128
  {30022e11-a7d1-48b0-9823-2c376d8d2c6d}, !- Outlet Branch Name 129
  {45d5cc09-a349-401a-b1bb-0962c248194d}, !- Outlet Branch Name 130
  {5c48e25b-d38e-4ebd-9551-a5034a41590e}, !- Outlet Branch Name 131
  {c755a87a-2b2a-473b-979d-baff6fea973d}, !- Outlet Branch Name 132
  {be088bfb-de0d-4afe-92b2-e30bcc1d79cc}, !- Outlet Branch Name 133
  {eccbde29-69da-4876-82cb-05876881969a}, !- Outlet Branch Name 134
  {da99297a-43b1-44b2-ae86-c74e03aab8f7}, !- Outlet Branch Name 135
  {67ef2f11-84b3-4f42-b610-b95335e40b02}, !- Outlet Branch Name 136
  {388496ad-d171-4f6b-81ee-9fad344ff838}, !- Outlet Branch Name 137
  {7031b188-f9d2-4ded-a738-1eb91ae01959}, !- Outlet Branch Name 138
  {b8b029d5-ffd2-4c3e-aaa5-16fbd8597eb1}, !- Outlet Branch Name 139
  {3256d88e-3a21-497f-b8ed-fac7ba1faf58}, !- Outlet Branch Name 140
  {b0f258f5-ed27-4548-b4cf-d081a87306e2}, !- Outlet Branch Name 141
  {4ee29f4a-155c-4f99-a7b6-12292db8b82e}, !- Outlet Branch Name 142
  {a1c58e0c-12c9-496b-a05a-4d5d4df0015a}, !- Outlet Branch Name 143
  {ab863311-3b9f-4846-99c6-4eece6655304}, !- Outlet Branch Name 144
  {3e2b1852-77e3-4957-b687-d248361d5b88}, !- Outlet Branch Name 145
  {3094ed6e-55b3-49e4-a1fc-c2b148d87860}, !- Outlet Branch Name 146
  {e17e352b-7baf-4008-ab59-ae03bdd57f6b}, !- Outlet Branch Name 147
  {98764202-701d-47c6-b052-abf0320a0e04}, !- Outlet Branch Name 148
  {2ce6c25b-c22b-4564-9404-93fd0ced4418}, !- Outlet Branch Name 149
  {2cc85006-93d9-460f-8712-6f881b164514}, !- Outlet Branch Name 150
  {c5a11beb-f5ab-4a89-b786-e2506a7a77da}, !- Outlet Branch Name 151
  {248bff76-ea57-446e-a698-eb2909f304d8}, !- Outlet Branch Name 152
  {7b71e0d1-e98e-4461-93ed-6e18079156a4}, !- Outlet Branch Name 153
  {eacb74ff-a6a7-4d99-8acd-5e2cf0d84553}, !- Outlet Branch Name 154
  {f9d550d6-092a-4e81-b259-2d82b4fcfb83}, !- Outlet Branch Name 155
  {bb04fce4-9e2a-42eb-b5ac-8d741733d3b3}; !- Outlet Branch Name 156

OS:Connection,
  {009509f7-fc27-490f-95de-821f861f1751}, !- Handle
  {cc12bb1e-f1a7-431b-9aaf-58061a12410a}, !- Source Object
  17,                                     !- Outlet Port
  {e892e635-0b36-44d2-840f-a052b1b93419}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31d0ba52-3a9c-45cc-a098-76d43f1fe23b}, !- Handle
  {e892e635-0b36-44d2-840f-a052b1b93419}, !- Source Object
  3,                                      !- Outlet Port
  {18d06399-8045-4a4c-ad0a-84c9a9abb028}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5a6145f-591c-4c2f-8e73-0e00cac8625b}, !- Handle
  {18d06399-8045-4a4c-ad0a-84c9a9abb028}, !- Source Object
  3,                                      !- Outlet Port
  {99a94707-3e2c-485f-af94-6b89f7c281ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {944bc9db-3861-4758-b471-1f89f8a12d40}, !- Handle
  {cadadb46-0619-4203-a54e-ac3cec737d37}, !- Source Object
  3,                                      !- Outlet Port
  {cc12bb1e-f1a7-431b-9aaf-58061a12410a}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {b76afaaf-65c8-49fb-9030-bbf3754b596e}, !- Handle
  {cc12bb1e-f1a7-431b-9aaf-58061a12410a}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {ab1c9188-d68b-4216-9c3b-562682cd9075}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:ScheduleTypeLimits,
  {aae6c21e-7617-4351-95a8-efa60fa13abf}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {ee1ee7e3-3152-4982-bde7-e264b3f45927}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {aae6c21e-7617-4351-95a8-efa60fa13abf}, !- Schedule Type Limits Name
  {225db449-ee06-428e-877e-c90ad96c2621}; !- Default Day Schedule Name

OS:Schedule:Day,
  {225db449-ee06-428e-877e-c90ad96c2621}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {aae6c21e-7617-4351-95a8-efa60fa13abf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {af840778-ee39-4278-974f-01dfb239350f}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {ee1ee7e3-3152-4982-bde7-e264b3f45927}, !- Schedule Name
  {9a5528e7-6c2a-4ff6-8437-7f89fb04a69f}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {9776cc8d-86b1-4fe6-a017-cdf3bc1901c5}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {06327803-f5a0-4235-b4e1-bcc89b5e4c83}, !- Inlet Node Name
  {1c23d72d-14b4-4fda-9f29-3419680023b8}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  642383.497405619,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {19840c10-3bef-43dd-99ae-f89caf0979bf}, !- Handle
  Node 1017,                              !- Name
  {1c23d72d-14b4-4fda-9f29-3419680023b8}, !- Inlet Port
  {53436acb-6ee0-4f61-8525-b167eb682cdb}; !- Outlet Port

OS:Connection,
  {06327803-f5a0-4235-b4e1-bcc89b5e4c83}, !- Handle
  {bc78a6f5-400f-4abc-a8a1-cd2fadce3259}, !- Source Object
  3,                                      !- Outlet Port
  {9776cc8d-86b1-4fe6-a017-cdf3bc1901c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c23d72d-14b4-4fda-9f29-3419680023b8}, !- Handle
  {9776cc8d-86b1-4fe6-a017-cdf3bc1901c5}, !- Source Object
  3,                                      !- Outlet Port
  {19840c10-3bef-43dd-99ae-f89caf0979bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53436acb-6ee0-4f61-8525-b167eb682cdb}, !- Handle
  {19840c10-3bef-43dd-99ae-f89caf0979bf}, !- Source Object
  3,                                      !- Outlet Port
  {b859e80a-f276-4257-98cb-6d47582b448a}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {6129e0e8-b5b0-4c41-becc-8f003dad6846}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {1d331911-dd73-4961-a5dd-e678b2f4e9b0}, !- Handle
  692gal NaturalGas Water Heater - 467kBtu/hr 0.806 Therm Eff, !- Name
  2.62062447588907,                       !- Tank Volume {m3}
  {ee1ee7e3-3152-4982-bde7-e264b3f45927}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  136927.628865204,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.805955761143944,                      !- Heater Thermal Efficiency
  {da6ce701-7acc-4a03-aa1a-1113de6cf8d3}, !- Part Load Factor Curve Name
  184.143243318267,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  184.143243318267,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {fd62990d-9a83-4289-a191-568aead23c45}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  20.9702121821434,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  20.9702121821434,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {0279301a-2cdc-4f75-b03d-514759c44acb}, !- Use Side Inlet Node Name
  {a2d40181-5224-4bfd-8c8a-d80320ad2a8c}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {8e85c61a-2aff-41e8-85be-61bbccc1707a}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {f8f37a55-3587-4f4e-a1d4-c3b01c7761c6}, !- Schedule Type Limits Name
  {fe36a115-b075-4760-9783-ae0b9cbcb268}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe36a115-b075-4760-9783-ae0b9cbcb268}, !- Handle
  Schedule Day 5,                         !- Name
  {f8f37a55-3587-4f4e-a1d4-c3b01c7761c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {a7566b7e-5f5f-466b-84b9-c164957aa7b8}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {f8f37a55-3587-4f4e-a1d4-c3b01c7761c6}, !- Schedule Type Limits Name
  {bcbdac0d-58d8-41ff-a536-35aab9ac2db7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bcbdac0d-58d8-41ff-a536-35aab9ac2db7}, !- Handle
  Schedule Day 6,                         !- Name
  {f8f37a55-3587-4f4e-a1d4-c3b01c7761c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {eaf6e05b-8bfd-4f97-bae6-70573fb46c83}, !- Handle
  {1d331911-dd73-4961-a5dd-e678b2f4e9b0}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {fd62990d-9a83-4289-a191-568aead23c45}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {6129e0e8-b5b0-4c41-becc-8f003dad6846}, !- Schedule Type Limits Name
  {ae6e0cf8-2387-4862-ad07-378fc9265c6c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae6e0cf8-2387-4862-ad07-378fc9265c6c}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {6129e0e8-b5b0-4c41-becc-8f003dad6846}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {aba1d05b-4767-4b05-9711-61344e552b80}, !- Handle
  Node 1018,                              !- Name
  {a2d40181-5224-4bfd-8c8a-d80320ad2a8c}, !- Inlet Port
  {571d9b27-94df-4d7b-b2ff-a65d30ecce29}; !- Outlet Port

OS:Connection,
  {0279301a-2cdc-4f75-b03d-514759c44acb}, !- Handle
  {11d96e5d-29f4-497e-b916-ebd67e8e7077}, !- Source Object
  3,                                      !- Outlet Port
  {1d331911-dd73-4961-a5dd-e678b2f4e9b0}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {a2d40181-5224-4bfd-8c8a-d80320ad2a8c}, !- Handle
  {1d331911-dd73-4961-a5dd-e678b2f4e9b0}, !- Source Object
  32,                                     !- Outlet Port
  {aba1d05b-4767-4b05-9711-61344e552b80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {571d9b27-94df-4d7b-b2ff-a65d30ecce29}, !- Handle
  {aba1d05b-4767-4b05-9711-61344e552b80}, !- Source Object
  3,                                      !- Outlet Port
  {ac8a4286-6cf5-4073-bd15-72fff4aec0b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8bdf1a23-7fcb-4c55-9bf1-118072c56b4a}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {743a8eeb-7809-4328-98ad-b7690e134bf6}, !- Inlet Node Name
  {9b8f13df-f9e8-45bf-8613-858e1253c6ba}; !- Outlet Node Name

OS:Node,
  {739649d0-4d93-4396-8a78-6d229caa1ee7}, !- Handle
  Node 1019,                              !- Name
  {64400e8d-6c1c-4765-a779-6b1f14b59ba6}, !- Inlet Port
  {743a8eeb-7809-4328-98ad-b7690e134bf6}; !- Outlet Port

OS:Connection,
  {64400e8d-6c1c-4765-a779-6b1f14b59ba6}, !- Handle
  {b859e80a-f276-4257-98cb-6d47582b448a}, !- Source Object
  4,                                      !- Outlet Port
  {739649d0-4d93-4396-8a78-6d229caa1ee7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed979708-4101-4347-98ec-2179ea8893f0}, !- Handle
  Node 1020,                              !- Name
  {9b8f13df-f9e8-45bf-8613-858e1253c6ba}, !- Inlet Port
  {821341ef-83dc-48ba-90e8-21255a1307b8}; !- Outlet Port

OS:Connection,
  {743a8eeb-7809-4328-98ad-b7690e134bf6}, !- Handle
  {739649d0-4d93-4396-8a78-6d229caa1ee7}, !- Source Object
  3,                                      !- Outlet Port
  {8bdf1a23-7fcb-4c55-9bf1-118072c56b4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b8f13df-f9e8-45bf-8613-858e1253c6ba}, !- Handle
  {8bdf1a23-7fcb-4c55-9bf1-118072c56b4a}, !- Source Object
  3,                                      !- Outlet Port
  {ed979708-4101-4347-98ec-2179ea8893f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {821341ef-83dc-48ba-90e8-21255a1307b8}, !- Handle
  {ed979708-4101-4347-98ec-2179ea8893f0}, !- Source Object
  3,                                      !- Outlet Port
  {ac8a4286-6cf5-4073-bd15-72fff4aec0b5}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ba2d0459-dd51-4be2-aca0-b7fd9dd284ce}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {71a13578-7790-4983-9398-66d3156cdf47}, !- Inlet Node Name
  {a8ba4720-afdd-4817-974e-06d9650bfa0e}; !- Outlet Node Name

OS:Node,
  {6b64ca1f-7002-475e-8de0-31c403ceb803}, !- Handle
  Node 1021,                              !- Name
  {a8ba4720-afdd-4817-974e-06d9650bfa0e}, !- Inlet Port
  {d185a874-2eb6-4435-9b7f-3baec786f892}; !- Outlet Port

OS:Connection,
  {71a13578-7790-4983-9398-66d3156cdf47}, !- Handle
  {99a94707-3e2c-485f-af94-6b89f7c281ca}, !- Source Object
  3,                                      !- Outlet Port
  {ba2d0459-dd51-4be2-aca0-b7fd9dd284ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8ba4720-afdd-4817-974e-06d9650bfa0e}, !- Handle
  {ba2d0459-dd51-4be2-aca0-b7fd9dd284ce}, !- Source Object
  3,                                      !- Outlet Port
  {6b64ca1f-7002-475e-8de0-31c403ceb803}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d185a874-2eb6-4435-9b7f-3baec786f892}, !- Handle
  {6b64ca1f-7002-475e-8de0-31c403ceb803}, !- Source Object
  3,                                      !- Outlet Port
  {aaf02bbf-7ffd-4451-a227-80620f902d80}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {572e647b-1e08-405d-8044-65ef81723784}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {627768ca-9220-43d7-a2f9-11fe4a97bdea}, !- Inlet Node Name
  {8ad0829f-a8d9-4dab-8708-4878a40601e8}; !- Outlet Node Name

OS:Node,
  {a14380b6-3316-405a-a468-14b5997a458b}, !- Handle
  Node 1022,                              !- Name
  {e978e931-a33e-4ada-b63b-a09568076e2a}, !- Inlet Port
  {627768ca-9220-43d7-a2f9-11fe4a97bdea}; !- Outlet Port

OS:Connection,
  {e978e931-a33e-4ada-b63b-a09568076e2a}, !- Handle
  {ac8a4286-6cf5-4073-bd15-72fff4aec0b5}, !- Source Object
  2,                                      !- Outlet Port
  {a14380b6-3316-405a-a468-14b5997a458b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {627768ca-9220-43d7-a2f9-11fe4a97bdea}, !- Handle
