  Node 999,                               !- Name
  {2e380f87-7476-44f4-bace-b5852f5abdb6}, !- Inlet Port
  {df57c449-4244-415d-8bc5-6a0df013493c}; !- Outlet Port

OS:Connection,
  {74ff3a02-78be-4ff9-9837-0253af2b9414}, !- Handle
  {5ab2a917-c3f9-41d7-89ea-06b8c8843df6}, !- Source Object
  3,                                      !- Outlet Port
  {71d1cfe3-7469-4f98-b73e-fcc2976eec78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e380f87-7476-44f4-bace-b5852f5abdb6}, !- Handle
  {71d1cfe3-7469-4f98-b73e-fcc2976eec78}, !- Source Object
  3,                                      !- Outlet Port
  {694c2930-4814-47d5-b6e8-86a2a3b719cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df57c449-4244-415d-8bc5-6a0df013493c}, !- Handle
  {694c2930-4814-47d5-b6e8-86a2a3b719cf}, !- Source Object
  3,                                      !- Outlet Port
  {f48f27c9-232a-4bf4-9fb1-63065def9edb}, !- Target Object
  149;                                    !- Inlet Port

OS:WaterUse:Connections,
  {ab552fad-85f5-4722-bfef-c13d7933c1f1}, !- Handle
  Water Use Connections 147,              !- Name
  {1e8d3bc0-c8f6-4cbd-ac7c-d15a54e1b909}, !- Inlet Node Name
  {9bc2660d-7e6a-4e1a-8306-dddfeabf96f5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {830e7865-24c2-4ceb-8dd5-055f2bdb29be}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {255d18e9-7ebd-4be3-98ab-babd4cde462e}, !- Handle
  Patroom7_7_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {7af51010-d074-444c-a64c-cb9a123c20cf}, !- Target Temperature Schedule Name
  {10b5b6fd-cb87-4523-9035-088b943ff1de}, !- Sensible Fraction Schedule Name
  {e3e19290-181e-4586-832f-341ff936de7b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {10b5b6fd-cb87-4523-9035-088b943ff1de}, !- Handle
  Schedule Ruleset 441,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {dc57fb42-574d-4a66-89e1-bcec6a82e171}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc57fb42-574d-4a66-89e1-bcec6a82e171}, !- Handle
  Schedule Day 445,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e3e19290-181e-4586-832f-341ff936de7b}, !- Handle
  Schedule Ruleset 442,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {424384ca-1d91-4ef6-8cf7-c21c534c1a1c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {424384ca-1d91-4ef6-8cf7-c21c534c1a1c}, !- Handle
  Schedule Day 446,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7af51010-d074-444c-a64c-cb9a123c20cf}, !- Handle
  Schedule Ruleset 443,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f7727d02-d285-48ea-850e-ea45652087be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f7727d02-d285-48ea-850e-ea45652087be}, !- Handle
  Schedule Day 447,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {830e7865-24c2-4ceb-8dd5-055f2bdb29be}, !- Handle
  Patroom7_7_flr_4 Service Water Use 0.01gal/min, !- Name
  {255d18e9-7ebd-4be3-98ab-babd4cde462e}, !- Water Use Equipment Definition Name
  {ebb181af-4443-4971-8a5e-3eda32a14af8}, !- Space Name
  {1bc6bc85-bee7-44a0-956b-41530d9de2aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1777cc38-cb61-4acb-ab62-a0f79590b4a7}, !- Handle
  Node 1000,                              !- Name
  {1e903c83-4b8a-4832-998e-a879b0260b90}, !- Inlet Port
  {1e8d3bc0-c8f6-4cbd-ac7c-d15a54e1b909}; !- Outlet Port

OS:Connection,
  {1e903c83-4b8a-4832-998e-a879b0260b90}, !- Handle
  {5734d4bb-c671-40e6-9f0e-6538234a39e6}, !- Source Object
  150,                                    !- Outlet Port
  {1777cc38-cb61-4acb-ab62-a0f79590b4a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd5d59c8-3354-429c-9993-5166e5a478d2}, !- Handle
  Node 1001,                              !- Name
  {9bc2660d-7e6a-4e1a-8306-dddfeabf96f5}, !- Inlet Port
  {ebd67d5d-35e2-44c7-b459-f02b02501498}; !- Outlet Port

OS:Connection,
  {1e8d3bc0-c8f6-4cbd-ac7c-d15a54e1b909}, !- Handle
  {1777cc38-cb61-4acb-ab62-a0f79590b4a7}, !- Source Object
  3,                                      !- Outlet Port
  {ab552fad-85f5-4722-bfef-c13d7933c1f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bc2660d-7e6a-4e1a-8306-dddfeabf96f5}, !- Handle
  {ab552fad-85f5-4722-bfef-c13d7933c1f1}, !- Source Object
  3,                                      !- Outlet Port
  {cd5d59c8-3354-429c-9993-5166e5a478d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebd67d5d-35e2-44c7-b459-f02b02501498}, !- Handle
  {cd5d59c8-3354-429c-9993-5166e5a478d2}, !- Source Object
  3,                                      !- Outlet Port
  {f48f27c9-232a-4bf4-9fb1-63065def9edb}, !- Target Object
  150;                                    !- Inlet Port

OS:WaterUse:Connections,
  {f8203406-74bf-4a0b-b1d3-632502000327}, !- Handle
  Water Use Connections 148,              !- Name
  {3b8881f7-a94b-45d5-96f6-c386d489b9b2}, !- Inlet Node Name
  {28b0cafc-53b3-48ae-97f1-2151cf70c819}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1517c26c-95d6-4ca9-a1f7-5d2e66cf8efa}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2243bb97-38b5-4e07-8b70-9f387368caa2}, !- Handle
  Patroom7_8_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {02986c7f-96e6-4861-8314-ff2ff365a6d8}, !- Target Temperature Schedule Name
  {82b24bf7-db0a-4103-9d62-948512ee0edd}, !- Sensible Fraction Schedule Name
  {dc33bc1f-ad98-45c9-9d9c-4cc9d74e0d80}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {82b24bf7-db0a-4103-9d62-948512ee0edd}, !- Handle
  Schedule Ruleset 444,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {098ac2d9-494b-4ab3-a2c1-e9f81476e00b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {098ac2d9-494b-4ab3-a2c1-e9f81476e00b}, !- Handle
  Schedule Day 448,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {dc33bc1f-ad98-45c9-9d9c-4cc9d74e0d80}, !- Handle
  Schedule Ruleset 445,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a3e04cef-2a29-473c-b72e-af9815d961d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a3e04cef-2a29-473c-b72e-af9815d961d8}, !- Handle
  Schedule Day 449,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {02986c7f-96e6-4861-8314-ff2ff365a6d8}, !- Handle
  Schedule Ruleset 446,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {728bac20-d89f-4cf5-b383-44ffd0fe6e60}; !- Default Day Schedule Name

OS:Schedule:Day,
  {728bac20-d89f-4cf5-b383-44ffd0fe6e60}, !- Handle
  Schedule Day 450,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1517c26c-95d6-4ca9-a1f7-5d2e66cf8efa}, !- Handle
  Patroom7_8_flr_3 Service Water Use 0.01gal/min, !- Name
  {2243bb97-38b5-4e07-8b70-9f387368caa2}, !- Water Use Equipment Definition Name
  {a3180a96-04c5-4d07-81b5-6fd8242fd09f}, !- Space Name
  {1bc6bc85-bee7-44a0-956b-41530d9de2aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {af4303e3-eb6b-4631-9f49-00fb60bb9a34}, !- Handle
  Node 1002,                              !- Name
  {a01d16e7-09cc-4e40-a3fd-b7f41d2a21d7}, !- Inlet Port
  {3b8881f7-a94b-45d5-96f6-c386d489b9b2}; !- Outlet Port

OS:Connection,
  {a01d16e7-09cc-4e40-a3fd-b7f41d2a21d7}, !- Handle
  {5734d4bb-c671-40e6-9f0e-6538234a39e6}, !- Source Object
  151,                                    !- Outlet Port
  {af4303e3-eb6b-4631-9f49-00fb60bb9a34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {284e54bc-542b-4626-b0fd-748a7c295920}, !- Handle
  Node 1003,                              !- Name
  {28b0cafc-53b3-48ae-97f1-2151cf70c819}, !- Inlet Port
  {34490921-817e-46a2-bece-cc285a6b0c90}; !- Outlet Port

OS:Connection,
  {3b8881f7-a94b-45d5-96f6-c386d489b9b2}, !- Handle
  {af4303e3-eb6b-4631-9f49-00fb60bb9a34}, !- Source Object
  3,                                      !- Outlet Port
  {f8203406-74bf-4a0b-b1d3-632502000327}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28b0cafc-53b3-48ae-97f1-2151cf70c819}, !- Handle
  {f8203406-74bf-4a0b-b1d3-632502000327}, !- Source Object
  3,                                      !- Outlet Port
  {284e54bc-542b-4626-b0fd-748a7c295920}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34490921-817e-46a2-bece-cc285a6b0c90}, !- Handle
  {284e54bc-542b-4626-b0fd-748a7c295920}, !- Source Object
  3,                                      !- Outlet Port
  {f48f27c9-232a-4bf4-9fb1-63065def9edb}, !- Target Object
  151;                                    !- Inlet Port

OS:WaterUse:Connections,
  {15a77ce9-320c-41fe-9de2-f5f5805da1a6}, !- Handle
  Water Use Connections 149,              !- Name
  {fd7e64e1-c49e-4bc1-b0f3-829862781469}, !- Inlet Node Name
  {a9165ca3-ffd5-4e89-bc21-00a4d6f5114a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {55924c02-ae7b-40d9-b3f3-466edc716789}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8da2f648-9c93-4be5-8820-9707fa7b1b9b}, !- Handle
  Patroom7_8_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {bc64626a-0704-4712-b2df-903d11e76200}, !- Target Temperature Schedule Name
  {b543c2a1-4f12-41a5-bb15-27b3061c2e08}, !- Sensible Fraction Schedule Name
  {c9ff2841-81b0-4e26-b3bd-9cb73b168c9b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b543c2a1-4f12-41a5-bb15-27b3061c2e08}, !- Handle
  Schedule Ruleset 447,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {32527574-68c8-4579-9a7e-2916d21a11e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {32527574-68c8-4579-9a7e-2916d21a11e1}, !- Handle
  Schedule Day 451,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c9ff2841-81b0-4e26-b3bd-9cb73b168c9b}, !- Handle
  Schedule Ruleset 448,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {456e47a9-cf7e-4a6c-9786-247c818d6c9c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {456e47a9-cf7e-4a6c-9786-247c818d6c9c}, !- Handle
  Schedule Day 452,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bc64626a-0704-4712-b2df-903d11e76200}, !- Handle
  Schedule Ruleset 449,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {45b7f33a-2a61-4403-8c73-34a1ba9a114d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {45b7f33a-2a61-4403-8c73-34a1ba9a114d}, !- Handle
  Schedule Day 453,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {55924c02-ae7b-40d9-b3f3-466edc716789}, !- Handle
  Patroom7_8_flr_4 Service Water Use 0.01gal/min, !- Name
  {8da2f648-9c93-4be5-8820-9707fa7b1b9b}, !- Water Use Equipment Definition Name
  {ee4427a1-f033-41b9-b144-c463b85523ce}, !- Space Name
  {1bc6bc85-bee7-44a0-956b-41530d9de2aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6f8bc65f-6105-4439-ae35-dbedd7d5800d}, !- Handle
  Node 1004,                              !- Name
  {d7290d57-b313-4a08-8dc0-228122180a13}, !- Inlet Port
  {fd7e64e1-c49e-4bc1-b0f3-829862781469}; !- Outlet Port

OS:Connection,
  {d7290d57-b313-4a08-8dc0-228122180a13}, !- Handle
  {5734d4bb-c671-40e6-9f0e-6538234a39e6}, !- Source Object
  152,                                    !- Outlet Port
  {6f8bc65f-6105-4439-ae35-dbedd7d5800d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {856d5ded-003c-4627-a4b2-e09d72282bf7}, !- Handle
  Node 1005,                              !- Name
  {a9165ca3-ffd5-4e89-bc21-00a4d6f5114a}, !- Inlet Port
  {406e6024-05e1-49f8-897e-74db41f6a9bc}; !- Outlet Port

OS:Connection,
  {fd7e64e1-c49e-4bc1-b0f3-829862781469}, !- Handle
  {6f8bc65f-6105-4439-ae35-dbedd7d5800d}, !- Source Object
  3,                                      !- Outlet Port
  {15a77ce9-320c-41fe-9de2-f5f5805da1a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9165ca3-ffd5-4e89-bc21-00a4d6f5114a}, !- Handle
  {15a77ce9-320c-41fe-9de2-f5f5805da1a6}, !- Source Object
  3,                                      !- Outlet Port
  {856d5ded-003c-4627-a4b2-e09d72282bf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {406e6024-05e1-49f8-897e-74db41f6a9bc}, !- Handle
  {856d5ded-003c-4627-a4b2-e09d72282bf7}, !- Source Object
  3,                                      !- Outlet Port
  {f48f27c9-232a-4bf4-9fb1-63065def9edb}, !- Target Object
  152;                                    !- Inlet Port

OS:WaterUse:Connections,
  {ee118225-ab50-46c0-bd7a-8112bb8c0f84}, !- Handle
  Water Use Connections 150,              !- Name
  {9eb0fa15-6d11-4d16-8a5e-357de73ae6e8}, !- Inlet Node Name
  {dbe3bfec-e66c-410a-8b9e-5dfb763b987c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {835f4630-6065-496a-8368-2a914d244dcb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ec993f03-e8a1-42c8-8824-409acad1743b}, !- Handle
  Patroom7_9_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {3bdf0e41-e3d4-43a2-8a1a-d5f780df937a}, !- Target Temperature Schedule Name
  {302a283e-6924-4411-99b2-572968af9a1f}, !- Sensible Fraction Schedule Name
  {2f562b35-3d1d-4742-b55d-537f70333bbb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {302a283e-6924-4411-99b2-572968af9a1f}, !- Handle
  Schedule Ruleset 450,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5e6389ca-2e81-4559-9bec-7e148fbbe223}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e6389ca-2e81-4559-9bec-7e148fbbe223}, !- Handle
  Schedule Day 454,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2f562b35-3d1d-4742-b55d-537f70333bbb}, !- Handle
  Schedule Ruleset 451,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bdc39840-736d-44e7-b39d-e50d75d0abbf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bdc39840-736d-44e7-b39d-e50d75d0abbf}, !- Handle
  Schedule Day 455,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3bdf0e41-e3d4-43a2-8a1a-d5f780df937a}, !- Handle
  Schedule Ruleset 452,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c22471e5-b883-4494-afaa-4c14c3d83e99}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c22471e5-b883-4494-afaa-4c14c3d83e99}, !- Handle
  Schedule Day 456,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {835f4630-6065-496a-8368-2a914d244dcb}, !- Handle
  Patroom7_9_flr_3 Service Water Use 0.01gal/min, !- Name
  {ec993f03-e8a1-42c8-8824-409acad1743b}, !- Water Use Equipment Definition Name
  {69dff093-8a9c-44b7-b565-4971f86c301c}, !- Space Name
  {1bc6bc85-bee7-44a0-956b-41530d9de2aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fc76d2e4-1ea4-43ba-9a96-32a09bca9477}, !- Handle
  Node 1006,                              !- Name
  {a250a323-dce2-4715-92fa-e7985a578cf5}, !- Inlet Port
  {9eb0fa15-6d11-4d16-8a5e-357de73ae6e8}; !- Outlet Port

OS:Connection,
  {a250a323-dce2-4715-92fa-e7985a578cf5}, !- Handle
  {5734d4bb-c671-40e6-9f0e-6538234a39e6}, !- Source Object
  153,                                    !- Outlet Port
  {fc76d2e4-1ea4-43ba-9a96-32a09bca9477}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6318610b-945d-47e9-b9e8-f90ccb84cc57}, !- Handle
  Node 1007,                              !- Name
  {dbe3bfec-e66c-410a-8b9e-5dfb763b987c}, !- Inlet Port
  {117972ff-21d9-4ab0-a083-12ce11a2bb93}; !- Outlet Port

OS:Connection,
  {9eb0fa15-6d11-4d16-8a5e-357de73ae6e8}, !- Handle
  {fc76d2e4-1ea4-43ba-9a96-32a09bca9477}, !- Source Object
  3,                                      !- Outlet Port
  {ee118225-ab50-46c0-bd7a-8112bb8c0f84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbe3bfec-e66c-410a-8b9e-5dfb763b987c}, !- Handle
  {ee118225-ab50-46c0-bd7a-8112bb8c0f84}, !- Source Object
  3,                                      !- Outlet Port
  {6318610b-945d-47e9-b9e8-f90ccb84cc57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {117972ff-21d9-4ab0-a083-12ce11a2bb93}, !- Handle
  {6318610b-945d-47e9-b9e8-f90ccb84cc57}, !- Source Object
  3,                                      !- Outlet Port
  {f48f27c9-232a-4bf4-9fb1-63065def9edb}, !- Target Object
  153;                                    !- Inlet Port

OS:WaterUse:Connections,
  {14bbd968-53bf-4f68-a5a1-d671855cccb8}, !- Handle
  Water Use Connections 151,              !- Name
  {143e9008-4390-413e-8b1c-80a4d4b7bc23}, !- Inlet Node Name
  {e0be4e4d-416a-44f9-9c41-9982b0d963d7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e0cbae02-bab7-485f-9c7a-a30c226c9da9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7a9bf032-3c78-4508-81e0-8b3f1c552bbd}, !- Handle
  Patroom7_9_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82988153534043e-07,                   !- Peak Flow Rate {m3/s}
  {7171bb6e-a83f-4a55-b28b-d1d5bb7f5664}, !- Target Temperature Schedule Name
  {1826e3c4-de28-4486-913c-e6c092ba770b}, !- Sensible Fraction Schedule Name
  {0df9ae90-90db-44d3-a2a6-ecb1528b6df8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1826e3c4-de28-4486-913c-e6c092ba770b}, !- Handle
  Schedule Ruleset 453,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {98966c13-f36d-451c-a8c1-bb67745dadbc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {98966c13-f36d-451c-a8c1-bb67745dadbc}, !- Handle
  Schedule Day 457,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0df9ae90-90db-44d3-a2a6-ecb1528b6df8}, !- Handle
  Schedule Ruleset 454,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {28f3a377-b2e7-4b05-8a7a-2ffe0eda630d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28f3a377-b2e7-4b05-8a7a-2ffe0eda630d}, !- Handle
  Schedule Day 458,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7171bb6e-a83f-4a55-b28b-d1d5bb7f5664}, !- Handle
  Schedule Ruleset 455,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {697fd73e-eb94-4788-9b1d-47ba0e02c855}; !- Default Day Schedule Name

OS:Schedule:Day,
  {697fd73e-eb94-4788-9b1d-47ba0e02c855}, !- Handle
  Schedule Day 459,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e0cbae02-bab7-485f-9c7a-a30c226c9da9}, !- Handle
  Patroom7_9_flr_4 Service Water Use 0.01gal/min, !- Name
  {7a9bf032-3c78-4508-81e0-8b3f1c552bbd}, !- Water Use Equipment Definition Name
  {4595f02e-c180-4fbf-bc5a-26dd6387cae7}, !- Space Name
  {1bc6bc85-bee7-44a0-956b-41530d9de2aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2d554335-1bd9-43d2-84ee-baf4e6141dcb}, !- Handle
  Node 1008,                              !- Name
  {27c56638-5a93-4d0d-b5b1-f8343682f3e0}, !- Inlet Port
  {143e9008-4390-413e-8b1c-80a4d4b7bc23}; !- Outlet Port

OS:Connection,
  {27c56638-5a93-4d0d-b5b1-f8343682f3e0}, !- Handle
  {5734d4bb-c671-40e6-9f0e-6538234a39e6}, !- Source Object
  154,                                    !- Outlet Port
  {2d554335-1bd9-43d2-84ee-baf4e6141dcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {79806fb2-742e-426b-a77e-a020ee486d2b}, !- Handle
  Node 1009,                              !- Name
  {e0be4e4d-416a-44f9-9c41-9982b0d963d7}, !- Inlet Port
  {b229b183-fdbf-48e4-9163-095e046676e5}; !- Outlet Port

OS:Connection,
  {143e9008-4390-413e-8b1c-80a4d4b7bc23}, !- Handle
  {2d554335-1bd9-43d2-84ee-baf4e6141dcb}, !- Source Object
  3,                                      !- Outlet Port
  {14bbd968-53bf-4f68-a5a1-d671855cccb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0be4e4d-416a-44f9-9c41-9982b0d963d7}, !- Handle
  {14bbd968-53bf-4f68-a5a1-d671855cccb8}, !- Source Object
  3,                                      !- Outlet Port
  {79806fb2-742e-426b-a77e-a020ee486d2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b229b183-fdbf-48e4-9163-095e046676e5}, !- Handle
  {79806fb2-742e-426b-a77e-a020ee486d2b}, !- Source Object
  3,                                      !- Outlet Port
  {f48f27c9-232a-4bf4-9fb1-63065def9edb}, !- Target Object
  154;                                    !- Inlet Port

OS:WaterUse:Connections,
  {1d9c71f1-8bd6-4318-89e5-efbfa68d7b00}, !- Handle
  Water Use Connections 152,              !- Name
  {6e8e5b55-29b8-4288-86e4-563f3cc2ef59}, !- Inlet Node Name
  {4201582e-d97e-4c9a-89a1-16ea5f8b419d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ca7ee24a-8fd6-435e-9fed-583e724d4f92}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0592e9a4-5066-48f7-9988-52e2604c0ad5}, !- Handle
  Patroom8_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.66130267860527e-07,                   !- Peak Flow Rate {m3/s}
  {40e04a5a-470e-4b4e-a606-0d8acbc1596d}, !- Target Temperature Schedule Name
  {db47a16a-54c6-4e6a-923c-1992c5660771}, !- Sensible Fraction Schedule Name
  {7f1375ff-a9ab-43b1-92d6-fac8a739ed05}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {db47a16a-54c6-4e6a-923c-1992c5660771}, !- Handle
  Schedule Ruleset 456,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {82c641e5-0d19-4ba2-8774-650e929ac442}; !- Default Day Schedule Name

OS:Schedule:Day,
  {82c641e5-0d19-4ba2-8774-650e929ac442}, !- Handle
  Schedule Day 460,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7f1375ff-a9ab-43b1-92d6-fac8a739ed05}, !- Handle
  Schedule Ruleset 457,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5cb5b51a-73eb-494b-8061-a6af1df999d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5cb5b51a-73eb-494b-8061-a6af1df999d8}, !- Handle
  Schedule Day 461,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {40e04a5a-470e-4b4e-a606-0d8acbc1596d}, !- Handle
  Schedule Ruleset 458,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2d67e661-8257-464f-bf45-01ae7dfff269}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d67e661-8257-464f-bf45-01ae7dfff269}, !- Handle
  Schedule Day 462,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ca7ee24a-8fd6-435e-9fed-583e724d4f92}, !- Handle
  Patroom8_flr_3 Service Water Use 0.01gal/min, !- Name
  {0592e9a4-5066-48f7-9988-52e2604c0ad5}, !- Water Use Equipment Definition Name
  {f14ad2c1-11a0-4529-960d-3f401476ca68}, !- Space Name
  {1bc6bc85-bee7-44a0-956b-41530d9de2aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {81fdfce2-8c97-4a2f-a89b-ec654a3ed0b4}, !- Handle
  Node 1010,                              !- Name
  {a6e10893-d288-4f7f-be76-c96931836e66}, !- Inlet Port
  {6e8e5b55-29b8-4288-86e4-563f3cc2ef59}; !- Outlet Port

OS:Connection,
  {a6e10893-d288-4f7f-be76-c96931836e66}, !- Handle
  {5734d4bb-c671-40e6-9f0e-6538234a39e6}, !- Source Object
  155,                                    !- Outlet Port
  {81fdfce2-8c97-4a2f-a89b-ec654a3ed0b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa04acb3-f98c-4aa3-a17f-46d3f407e542}, !- Handle
  Node 1011,                              !- Name
  {4201582e-d97e-4c9a-89a1-16ea5f8b419d}, !- Inlet Port
  {d414f6f6-17d8-4ae4-a67a-2ac0fb6be341}; !- Outlet Port

OS:Connection,
  {6e8e5b55-29b8-4288-86e4-563f3cc2ef59}, !- Handle
  {81fdfce2-8c97-4a2f-a89b-ec654a3ed0b4}, !- Source Object
  3,                                      !- Outlet Port
  {1d9c71f1-8bd6-4318-89e5-efbfa68d7b00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4201582e-d97e-4c9a-89a1-16ea5f8b419d}, !- Handle
  {1d9c71f1-8bd6-4318-89e5-efbfa68d7b00}, !- Source Object
  3,                                      !- Outlet Port
  {aa04acb3-f98c-4aa3-a17f-46d3f407e542}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d414f6f6-17d8-4ae4-a67a-2ac0fb6be341}, !- Handle
  {aa04acb3-f98c-4aa3-a17f-46d3f407e542}, !- Source Object
  3,                                      !- Outlet Port
  {f48f27c9-232a-4bf4-9fb1-63065def9edb}, !- Target Object
  155;                                    !- Inlet Port

OS:WaterUse:Connections,
  {b09f0eef-28d4-4a78-a177-56a86f16961a}, !- Handle
  Water Use Connections 153,              !- Name
  {b2139545-7b8c-452c-b106-eb1d1ab54034}, !- Inlet Node Name
  {708455af-2a96-40bc-a883-401c0c413eba}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8750549c-1bcb-48ca-aa09-9c16aab1ea32}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fd99d8f6-9170-4f47-b849-3345c3a2c697}, !- Handle
  Patroom8_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.66130267860527e-07,                   !- Peak Flow Rate {m3/s}
  {ba1de460-faa4-45a0-bea1-d3d98b8a9e99}, !- Target Temperature Schedule Name
  {a2408356-0ddb-48f7-b9ba-57acd9cba05e}, !- Sensible Fraction Schedule Name
  {63392adb-2dbe-494a-8fec-3e49a2faa791}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a2408356-0ddb-48f7-b9ba-57acd9cba05e}, !- Handle
  Schedule Ruleset 459,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bf1915c5-3005-4fa9-91e4-4c341c8c21e6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf1915c5-3005-4fa9-91e4-4c341c8c21e6}, !- Handle
  Schedule Day 463,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {63392adb-2dbe-494a-8fec-3e49a2faa791}, !- Handle
  Schedule Ruleset 460,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d718efce-8e8a-437d-aaa8-ed6968b7b6c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d718efce-8e8a-437d-aaa8-ed6968b7b6c5}, !- Handle
  Schedule Day 464,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ba1de460-faa4-45a0-bea1-d3d98b8a9e99}, !- Handle
  Schedule Ruleset 461,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e17401a6-44e8-4956-9b74-ea17e46cbe2d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e17401a6-44e8-4956-9b74-ea17e46cbe2d}, !- Handle
  Schedule Day 465,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8750549c-1bcb-48ca-aa09-9c16aab1ea32}, !- Handle
  Patroom8_flr_4 Service Water Use 0.01gal/min, !- Name
  {fd99d8f6-9170-4f47-b849-3345c3a2c697}, !- Water Use Equipment Definition Name
  {781f0778-e6d3-4693-a705-422ddb91a879}, !- Space Name
  {1bc6bc85-bee7-44a0-956b-41530d9de2aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {28ae2049-0fc1-49c4-853e-12a009775054}, !- Handle
  Node 1012,                              !- Name
  {d2d6782c-4e05-4948-a24d-bf65bee7f030}, !- Inlet Port
  {b2139545-7b8c-452c-b106-eb1d1ab54034}; !- Outlet Port

OS:Connection,
  {d2d6782c-4e05-4948-a24d-bf65bee7f030}, !- Handle
  {5734d4bb-c671-40e6-9f0e-6538234a39e6}, !- Source Object
  156,                                    !- Outlet Port
  {28ae2049-0fc1-49c4-853e-12a009775054}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f8b7d8b3-0005-431d-a507-bf389864052a}, !- Handle
  Node 1013,                              !- Name
  {708455af-2a96-40bc-a883-401c0c413eba}, !- Inlet Port
  {94dc9abf-1017-4779-9fa5-4bae3466d48e}; !- Outlet Port

OS:Connection,
  {b2139545-7b8c-452c-b106-eb1d1ab54034}, !- Handle
  {28ae2049-0fc1-49c4-853e-12a009775054}, !- Source Object
  3,                                      !- Outlet Port
  {b09f0eef-28d4-4a78-a177-56a86f16961a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {708455af-2a96-40bc-a883-401c0c413eba}, !- Handle
  {b09f0eef-28d4-4a78-a177-56a86f16961a}, !- Source Object
  3,                                      !- Outlet Port
  {f8b7d8b3-0005-431d-a507-bf389864052a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94dc9abf-1017-4779-9fa5-4bae3466d48e}, !- Handle
  {f8b7d8b3-0005-431d-a507-bf389864052a}, !- Source Object
  3,                                      !- Outlet Port
  {f48f27c9-232a-4bf4-9fb1-63065def9edb}, !- Target Object
  156;                                    !- Inlet Port

OS:WaterUse:Connections,
  {60e6bb0a-9deb-4ae1-9066-c31c691539de}, !- Handle
  Water Use Connections 154,              !- Name
  {b543fd38-5810-4573-b742-c49047da62ed}, !- Inlet Node Name
  {dc96fd77-f103-4a47-a072-a5cbc4fb16d0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ba3de77c-7358-4d14-a850-d39b94c79efd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4e2fc801-b212-4187-bea3-26a36e816ec1}, !- Handle
  Phystherapy_flr_3 Service Water Use Def 0.09gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.82863984377961e-06,                   !- Peak Flow Rate {m3/s}
  {2b91cdd6-fdba-4741-8272-d66546b89523}, !- Target Temperature Schedule Name
  {e175b48b-36b9-4485-bbee-051cbfce31eb}, !- Sensible Fraction Schedule Name
  {07e34d26-81a1-4c51-8d46-725503e25a38}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e175b48b-36b9-4485-bbee-051cbfce31eb}, !- Handle
  Schedule Ruleset 462,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {aad7e93a-005f-4480-87fe-7892da1fefe2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aad7e93a-005f-4480-87fe-7892da1fefe2}, !- Handle
  Schedule Day 466,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {07e34d26-81a1-4c51-8d46-725503e25a38}, !- Handle
  Schedule Ruleset 463,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cdd48a5c-8270-42f5-94e8-3ca912506723}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cdd48a5c-8270-42f5-94e8-3ca912506723}, !- Handle
  Schedule Day 467,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2b91cdd6-fdba-4741-8272-d66546b89523}, !- Handle
  Schedule Ruleset 464,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a1029017-4a3e-4a9f-806b-4bb200b3673c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a1029017-4a3e-4a9f-806b-4bb200b3673c}, !- Handle
  Schedule Day 468,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ba3de77c-7358-4d14-a850-d39b94c79efd}, !- Handle
  Phystherapy_flr_3 Service Water Use 0.09gal/min, !- Name
  {4e2fc801-b212-4187-bea3-26a36e816ec1}, !- Water Use Equipment Definition Name
  {29a8ebd7-ac6a-4bc0-a0bb-dcea45220ce9}, !- Space Name
  {91b711dc-860b-481c-9307-c8e75ce89060}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a9827fde-39a3-4cfa-b8eb-88d707f5f6dd}, !- Handle
  Node 1014,                              !- Name
  {6bf1d274-265e-4707-bb28-913ea68443d6}, !- Inlet Port
  {b543fd38-5810-4573-b742-c49047da62ed}; !- Outlet Port

OS:Connection,
  {6bf1d274-265e-4707-bb28-913ea68443d6}, !- Handle
  {5734d4bb-c671-40e6-9f0e-6538234a39e6}, !- Source Object
  157,                                    !- Outlet Port
  {a9827fde-39a3-4cfa-b8eb-88d707f5f6dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74c5883e-fd28-4c3f-af31-ebea22d332d7}, !- Handle
  Node 1015,                              !- Name
  {dc96fd77-f103-4a47-a072-a5cbc4fb16d0}, !- Inlet Port
  {3f0f980d-dfe9-45a7-b3ef-03fc0d4a1bb9}; !- Outlet Port

OS:Connection,
  {b543fd38-5810-4573-b742-c49047da62ed}, !- Handle
  {a9827fde-39a3-4cfa-b8eb-88d707f5f6dd}, !- Source Object
  3,                                      !- Outlet Port
  {60e6bb0a-9deb-4ae1-9066-c31c691539de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc96fd77-f103-4a47-a072-a5cbc4fb16d0}, !- Handle
  {60e6bb0a-9deb-4ae1-9066-c31c691539de}, !- Source Object
  3,                                      !- Outlet Port
  {74c5883e-fd28-4c3f-af31-ebea22d332d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f0f980d-dfe9-45a7-b3ef-03fc0d4a1bb9}, !- Handle
  {74c5883e-fd28-4c3f-af31-ebea22d332d7}, !- Source Object
  3,                                      !- Outlet Port
  {f48f27c9-232a-4bf4-9fb1-63065def9edb}, !- Target Object
  157;                                    !- Inlet Port

OS:WaterUse:Connections,
  {744d95a4-759e-40de-ac23-5e4c03bf9acb}, !- Handle
  Water Use Connections 155,              !- Name
  {d29215ce-22a4-4138-9498-6a0334055a9b}, !- Inlet Node Name
  {a36136a9-af2e-44c3-ba87-e7e7bc3fcaac}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f7075baa-9e7d-484b-a91a-55adbca86064}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e1684937-ba52-4a8a-ab33-0058440a4e2c}, !- Handle
  Radiology_flr_4 Service Water Use Def 0.18gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.16572796875592e-05,                   !- Peak Flow Rate {m3/s}
  {9f924249-9203-4bd6-8b53-375668928a75}, !- Target Temperature Schedule Name
  {1aecbc11-7cd0-4858-8083-dc87fa3abcf8}, !- Sensible Fraction Schedule Name
  {bb606cfd-87d9-4dbd-9bcf-b2f1891cf947}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1aecbc11-7cd0-4858-8083-dc87fa3abcf8}, !- Handle
  Schedule Ruleset 465,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {57ae4e01-fa04-4547-8744-b89084f0765b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57ae4e01-fa04-4547-8744-b89084f0765b}, !- Handle
  Schedule Day 469,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bb606cfd-87d9-4dbd-9bcf-b2f1891cf947}, !- Handle
  Schedule Ruleset 466,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {82b7aef7-3a76-4dda-843a-1b875b59551b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {82b7aef7-3a76-4dda-843a-1b875b59551b}, !- Handle
  Schedule Day 470,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9f924249-9203-4bd6-8b53-375668928a75}, !- Handle
  Schedule Ruleset 467,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {45ef115e-caf3-46b3-b664-257765e6eb28}; !- Default Day Schedule Name

OS:Schedule:Day,
  {45ef115e-caf3-46b3-b664-257765e6eb28}, !- Handle
  Schedule Day 471,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f7075baa-9e7d-484b-a91a-55adbca86064}, !- Handle
  Radiology_flr_4 Service Water Use 0.18gal/min, !- Name
  {e1684937-ba52-4a8a-ab33-0058440a4e2c}, !- Water Use Equipment Definition Name
  {786210a9-f712-484a-943a-91dac40008cc}, !- Space Name
  {1bc6bc85-bee7-44a0-956b-41530d9de2aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d0c4522f-bd31-4518-8c6f-d36f1b1889ed}, !- Handle
  Node 1016,                              !- Name
  {5289e4b2-bbae-46fe-a581-db856940ab4d}, !- Inlet Port
  {d29215ce-22a4-4138-9498-6a0334055a9b}; !- Outlet Port

OS:Connection,
  {5289e4b2-bbae-46fe-a581-db856940ab4d}, !- Handle
  {5734d4bb-c671-40e6-9f0e-6538234a39e6}, !- Source Object
  158,                                    !- Outlet Port
  {d0c4522f-bd31-4518-8c6f-d36f1b1889ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c452082-a30d-407a-b057-aeea81bc7bb4}, !- Handle
  Node 1017,                              !- Name
  {a36136a9-af2e-44c3-ba87-e7e7bc3fcaac}, !- Inlet Port
  {418ad48c-3ec5-43f0-a0d0-7957926cc2b8}; !- Outlet Port

OS:Connection,
  {d29215ce-22a4-4138-9498-6a0334055a9b}, !- Handle
  {d0c4522f-bd31-4518-8c6f-d36f1b1889ed}, !- Source Object
  3,                                      !- Outlet Port
  {744d95a4-759e-40de-ac23-5e4c03bf9acb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a36136a9-af2e-44c3-ba87-e7e7bc3fcaac}, !- Handle
  {744d95a4-759e-40de-ac23-5e4c03bf9acb}, !- Source Object
  3,                                      !- Outlet Port
  {1c452082-a30d-407a-b057-aeea81bc7bb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {418ad48c-3ec5-43f0-a0d0-7957926cc2b8}, !- Handle
  {1c452082-a30d-407a-b057-aeea81bc7bb4}, !- Source Object
  3,                                      !- Outlet Port
  {f48f27c9-232a-4bf4-9fb1-63065def9edb}, !- Target Object
  158;                                    !- Inlet Port

OS:Schedule:Ruleset,
  {58a570f0-2a1d-40c4-9c3e-d295fbecefc2}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {7d04420e-376a-4262-84e0-353fdd3de0be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d04420e-376a-4262-84e0-353fdd3de0be}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {0107a1fd-0e89-482f-a82e-d88f90ae077d}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0c4a501d-0a8b-4235-bb20-0b50844c8570}, !- Control Zone or Zone List Name
  {8becf66e-9a79-4b16-81e0-ac9f84d6f09a}, !- Cooling Control Zone or Zone List Name
  {39b29414-64fc-4631-b838-2eb8c6f1fb96}, !- Heating Control Zone or Zone List Name
  {850bcd6b-9720-4772-8c33-76d936fc7994}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0c4a501d-0a8b-4235-bb20-0b50844c8570}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {8becf66e-9a79-4b16-81e0-ac9f84d6f09a}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {39b29414-64fc-4631-b838-2eb8c6f1fb96}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {850bcd6b-9720-4772-8c33-76d936fc7994}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b9a8592b-2069-41a5-9c60-d1fd829d6e97}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  {479b0956-14e4-4c06-b997-9f624909507b}, !- Default Day Schedule Name
  {ce382b40-3d38-408a-a7ee-c3491cf2778c}, !- Summer Design Day Schedule Name
  {f60724f2-2b2a-4e7c-b0c1-0505efd7e763}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {479b0956-14e4-4c06-b997-9f624909507b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {13b5fd5f-8b13-4cbc-8418-4cdc8b1f39e1}, !- Handle
  {b9a8592b-2069-41a5-9c60-d1fd829d6e97}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.106877323420079,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  10,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:20:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:20:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8325313c-cc31-4f78-8d83-1f393b8ca07d}, !- Handle
  Schedule Day 472,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f60724f2-2b2a-4e7c-b0c1-0505efd7e763}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {14beb5bf-5154-41c6-9837-ee5c4332e484}, !- Handle
  Schedule Day 473,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ce382b40-3d38-408a-a7ee-c3491cf2778c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {21823bb4-95bc-489a-9447-c3f3c159bd4f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| ERV, !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {ef9846e6-7534-45d7-a515-906ab5aabc96}, !- Supply Air Inlet Node
  {856d7dfa-9901-4c32-9f30-639834301fd1}, !- Supply Air Outlet Node
  {f40b43e9-ec83-4a79-af2f-ea816fead240}, !- Exhaust Air Inlet Node
  {935c63bc-c5ed-400c-b28d-a5cc321c1dfd}, !- Exhaust Air Outlet Node
  234.1258704572,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {c8fdc584-cff9-4bb5-bb55-03c033343835}, !- Handle
  Node 1019,                              !- Name
  {856d7dfa-9901-4c32-9f30-639834301fd1}, !- Inlet Port
  {be7263d0-4a66-4565-9787-e0005b2f6d22}; !- Outlet Port

OS:Connection,
  {ef9846e6-7534-45d7-a515-906ab5aabc96}, !- Handle
  {af4d6d3c-d07b-4a46-8598-09fd12bee2d9}, !- Source Object
  3,                                      !- Outlet Port
  {21823bb4-95bc-489a-9447-c3f3c159bd4f}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {856d7dfa-9901-4c32-9f30-639834301fd1}, !- Handle
  {21823bb4-95bc-489a-9447-c3f3c159bd4f}, !- Source Object
  13,                                     !- Outlet Port
  {c8fdc584-cff9-4bb5-bb55-03c033343835}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be7263d0-4a66-4565-9787-e0005b2f6d22}, !- Handle
  {c8fdc584-cff9-4bb5-bb55-03c033343835}, !- Source Object
  3,                                      !- Outlet Port
  {c108fea7-830d-437b-b51b-80db6ca64a13}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3efcbdaf-bab7-44b5-8664-22c4a0de0989}, !- Handle
  Node 1020,                              !- Name
  {bf208c06-bc2c-420a-b0f8-c0146145f36d}, !- Inlet Port
  {f40b43e9-ec83-4a79-af2f-ea816fead240}; !- Outlet Port

OS:Connection,
  {bf208c06-bc2c-420a-b0f8-c0146145f36d}, !- Handle
  {c108fea7-830d-437b-b51b-80db6ca64a13}, !- Source Object
  7,                                      !- Outlet Port
  {3efcbdaf-bab7-44b5-8664-22c4a0de0989}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f40b43e9-ec83-4a79-af2f-ea816fead240}, !- Handle
  {3efcbdaf-bab7-44b5-8664-22c4a0de0989}, !- Source Object
  3,                                      !- Outlet Port
  {21823bb4-95bc-489a-9447-c3f3c159bd4f}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {935c63bc-c5ed-400c-b28d-a5cc321c1dfd}, !- Handle
  {21823bb4-95bc-489a-9447-c3f3c159bd4f}, !- Source Object
  15,                                     !- Outlet Port
  {0bb4cad7-ff08-422b-a1f3-cfa5dd4395be}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {36fe584e-5975-451d-90d6-ca7f19b7cbd0}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {f92a16ab-71e9-4a55-b55d-f453f38fab14}, !- Reference Setpoint Node Name
  {f92a16ab-71e9-4a55-b55d-f453f38fab14}, !- Mixed Air Stream Node Name
  {af4d6d3c-d07b-4a46-8598-09fd12bee2d9}, !- Outdoor Air Stream Node Name
  {3fbf47ba-1d79-431b-9902-e4d9aa505897}, !- Return Air Stream Node Name
  {c8fdc584-cff9-4bb5-bb55-03c033343835}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {1a91fa8e-96c0-4ff1-b5b8-a23e8553cb94}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d1fca1d2-4681-441f-9648-2383fef4b39e}, !- Control Zone or Zone List Name
  {8f97041e-e03c-4f3d-8005-ca5adbbc71ab}, !- Cooling Control Zone or Zone List Name
  {30df72c6-964b-43b5-88cd-3cb101e94b9e}, !- Heating Control Zone or Zone List Name
  {cd116077-6626-4cc6-a608-c9ee31dce9f9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d1fca1d2-4681-441f-9648-2383fef4b39e}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {8f97041e-e03c-4f3d-8005-ca5adbbc71ab}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {30df72c6-964b-43b5-88cd-3cb101e94b9e}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {cd116077-6626-4cc6-a608-c9ee31dce9f9}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {ff51a3f9-0319-489a-9502-36ed03ae0a57}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  {600c5b47-8992-4129-8d2f-592a5967fb4d}, !- Default Day Schedule Name
  {a7dadf86-7311-4c59-bb3a-d9b3de5e317d}, !- Summer Design Day Schedule Name
  {bf585470-262d-4c9e-aa7a-225266683b20}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {600c5b47-8992-4129-8d2f-592a5967fb4d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {5320cd08-b077-4f37-bd1e-1ccef498c0e0}, !- Handle
  {ff51a3f9-0319-489a-9502-36ed03ae0a57}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.106877323420079,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  10,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:20:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:20:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3d3eeaf6-ea8d-4b04-b113-3d02bd389801}, !- Handle
  Schedule Day 474,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bf585470-262d-4c9e-aa7a-225266683b20}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b52c9127-6f19-4932-94f0-27dcd1cc3301}, !- Handle
  Schedule Day 475,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a7dadf86-7311-4c59-bb3a-d9b3de5e317d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {16271eea-f41b-425e-8f3c-e8b2ccd03faa}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 ERV, !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {9aa0a5d0-06ca-4eeb-9c86-be66e0e19525}, !- Supply Air Inlet Node
  {8bb87beb-cf91-432b-bee4-59ec8d78ea25}, !- Supply Air Outlet Node
  {0b2ffe62-8bc2-4f36-aa77-3af84c9b7419}, !- Exhaust Air Inlet Node
  {409df0c8-243d-4ddd-bc58-173e5f8bbeff}, !- Exhaust Air Outlet Node
  234.1258704572,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {e3120f3b-b93e-43f6-9727-50b51438ce7d}, !- Handle
  Node 1021,                              !- Name
  {8bb87beb-cf91-432b-bee4-59ec8d78ea25}, !- Inlet Port
  {98361d5e-e946-4977-8140-c4e55fb301f7}; !- Outlet Port

OS:Connection,
  {9aa0a5d0-06ca-4eeb-9c86-be66e0e19525}, !- Handle
  {44fcf4e5-965a-47ce-9b79-74e7966bda2f}, !- Source Object
  3,                                      !- Outlet Port
  {16271eea-f41b-425e-8f3c-e8b2ccd03faa}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {8bb87beb-cf91-432b-bee4-59ec8d78ea25}, !- Handle
  {16271eea-f41b-425e-8f3c-e8b2ccd03faa}, !- Source Object
  13,                                     !- Outlet Port
  {e3120f3b-b93e-43f6-9727-50b51438ce7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98361d5e-e946-4977-8140-c4e55fb301f7}, !- Handle
  {e3120f3b-b93e-43f6-9727-50b51438ce7d}, !- Source Object
  3,                                      !- Outlet Port
  {ca053067-c6a0-45f3-beb2-6d29b34a1202}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a1d7539a-c58c-4b0b-b5fb-ae330bebcf17}, !- Handle
  Node 1022,                              !- Name
  {ab02db58-6b8b-4ed1-871e-b846985cc4fc}, !- Inlet Port
  {0b2ffe62-8bc2-4f36-aa77-3af84c9b7419}; !- Outlet Port

OS:Connection,
  {ab02db58-6b8b-4ed1-871e-b846985cc4fc}, !- Handle
  {ca053067-c6a0-45f3-beb2-6d29b34a1202}, !- Source Object
  7,                                      !- Outlet Port
  {a1d7539a-c58c-4b0b-b5fb-ae330bebcf17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b2ffe62-8bc2-4f36-aa77-3af84c9b7419}, !- Handle
  {a1d7539a-c58c-4b0b-b5fb-ae330bebcf17}, !- Source Object
  3,                                      !- Outlet Port
  {16271eea-f41b-425e-8f3c-e8b2ccd03faa}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {409df0c8-243d-4ddd-bc58-173e5f8bbeff}, !- Handle
  {16271eea-f41b-425e-8f3c-e8b2ccd03faa}, !- Source Object
  15,                                     !- Outlet Port
  {a8d741a2-5405-4d63-b889-1b1844806b8d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {5d5f625b-fe7c-4719-9503-86fc38c03b83}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {689e15e6-03e1-4d64-b27e-8932f62e3dcd}, !- Reference Setpoint Node Name
  {689e15e6-03e1-4d64-b27e-8932f62e3dcd}, !- Mixed Air Stream Node Name
  {44fcf4e5-965a-47ce-9b79-74e7966bda2f}, !- Outdoor Air Stream Node Name
  {81ef9de7-e27c-433d-a8c9-610a5ac60a11}, !- Return Air Stream Node Name
  {e3120f3b-b93e-43f6-9727-50b51438ce7d}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {c18236fb-a826-48fa-8e70-4daaf0d3d701}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {017b95a6-961f-40ac-9292-82d3068230da}, !- Control Zone or Zone List Name
  {49e55c44-ebba-4efb-97e1-ee82e0bea016}, !- Cooling Control Zone or Zone List Name
  {1c02ce3b-b0e6-41a9-9e8b-f4f68c496912}, !- Heating Control Zone or Zone List Name
  {288369cf-32f9-4137-adaa-845581319aff}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {017b95a6-961f-40ac-9292-82d3068230da}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {49e55c44-ebba-4efb-97e1-ee82e0bea016}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1c02ce3b-b0e6-41a9-9e8b-f4f68c496912}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {288369cf-32f9-4137-adaa-845581319aff}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {3350d704-8d52-4c31-bc6a-6be808d6c19c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  {dba63857-2b21-452c-9f52-e09804a8d79b}, !- Default Day Schedule Name
  {98332a62-dea5-4623-b4de-67d44c0e0207}, !- Summer Design Day Schedule Name
  {182e742d-a62c-44a6-b5fb-fcc72bace338}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dba63857-2b21-452c-9f52-e09804a8d79b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch Default, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {36763347-8309-4acb-92a4-0f99eefa0875}, !- Handle
  {3350d704-8d52-4c31-bc6a-6be808d6c19c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.273234200743496,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:20:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:20:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {23d2dda4-463a-467e-bd42-7bacdb4909f3}, !- Handle
  Schedule Day 476,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {182e742d-a62c-44a6-b5fb-fcc72bace338}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch Winter Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8b169f95-3226-4d57-8436-fbdeba231d98}, !- Handle
  Schedule Day 477,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {98332a62-dea5-4623-b4de-67d44c0e0207}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch Summer Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d66a2923-bf34-458c-bf20-cd4bf6336d1f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 10 ERV, !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {9ee213b3-90d9-4367-b111-c867c7431a57}, !- Supply Air Inlet Node
  {1b09f30f-67c4-4e79-88b5-4cd4423353ac}, !- Supply Air Outlet Node
  {163da071-1204-45c1-9829-787f27ad4609}, !- Exhaust Air Inlet Node
  {1371ce5e-e379-4020-8d84-57fa40fe4f2a}, !- Exhaust Air Outlet Node
  164.2850230424,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {dd94ee6a-59fc-4599-a76b-ebd1d52f2eb0}, !- Handle
  Node 1023,                              !- Name
  {1b09f30f-67c4-4e79-88b5-4cd4423353ac}, !- Inlet Port
  {3370f68f-3c2c-47e3-8e83-ee3953d998e2}; !- Outlet Port

OS:Connection,
  {9ee213b3-90d9-4367-b111-c867c7431a57}, !- Handle
  {7be8cca6-59ec-4419-9b8e-5dbfa306e65f}, !- Source Object
  3,                                      !- Outlet Port
  {d66a2923-bf34-458c-bf20-cd4bf6336d1f}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {1b09f30f-67c4-4e79-88b5-4cd4423353ac}, !- Handle
  {d66a2923-bf34-458c-bf20-cd4bf6336d1f}, !- Source Object
  13,                                     !- Outlet Port
  {dd94ee6a-59fc-4599-a76b-ebd1d52f2eb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3370f68f-3c2c-47e3-8e83-ee3953d998e2}, !- Handle
  {dd94ee6a-59fc-4599-a76b-ebd1d52f2eb0}, !- Source Object
  3,                                      !- Outlet Port
  {05b06468-852b-4a85-b70d-4397af9217b7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a6728fe2-83dc-4196-8e2f-34001a9228a9}, !- Handle
  Node 1024,                              !- Name
  {0b080018-c071-477e-a238-7a7de2314e1a}, !- Inlet Port
  {163da071-1204-45c1-9829-787f27ad4609}; !- Outlet Port

OS:Connection,
  {0b080018-c071-477e-a238-7a7de2314e1a}, !- Handle
  {05b06468-852b-4a85-b70d-4397af9217b7}, !- Source Object
  7,                                      !- Outlet Port
  {a6728fe2-83dc-4196-8e2f-34001a9228a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {163da071-1204-45c1-9829-787f27ad4609}, !- Handle
  {a6728fe2-83dc-4196-8e2f-34001a9228a9}, !- Source Object
  3,                                      !- Outlet Port
  {d66a2923-bf34-458c-bf20-cd4bf6336d1f}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {1371ce5e-e379-4020-8d84-57fa40fe4f2a}, !- Handle
  {d66a2923-bf34-458c-bf20-cd4bf6336d1f}, !- Source Object
  15,                                     !- Outlet Port
  {c902c79a-fc9c-44d2-9563-f36f774bff4f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {2ba69065-1d65-4c9d-882a-957d8a6f18f5}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {2b25a57f-2651-4b3e-9b21-c7d45b955c5d}, !- Reference Setpoint Node Name
  {2b25a57f-2651-4b3e-9b21-c7d45b955c5d}, !- Mixed Air Stream Node Name
  {7be8cca6-59ec-4419-9b8e-5dbfa306e65f}, !- Outdoor Air Stream Node Name
  {e66d21c5-6cef-47ab-abeb-01999e181fd4}, !- Return Air Stream Node Name
  {dd94ee6a-59fc-4599-a76b-ebd1d52f2eb0}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {b89e51df-94df-465d-b3b0-12b6a717ebc2}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {47eb9759-0c22-41e0-97fd-62baedf51999}, !- Control Zone or Zone List Name
  {5204ed08-0d1f-4996-bd78-f3e4bb94d478}, !- Cooling Control Zone or Zone List Name
  {72eca476-7fc9-4e4b-8913-13db70e947df}, !- Heating Control Zone or Zone List Name
  {cef978e1-58e2-4707-ab64-cdf3c9074477}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {47eb9759-0c22-41e0-97fd-62baedf51999}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {5204ed08-0d1f-4996-bd78-f3e4bb94d478}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {72eca476-7fc9-4e4b-8913-13db70e947df}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {cef978e1-58e2-4707-ab64-cdf3c9074477}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {98298bb1-0a69-4250-a355-7b2f44fa67c6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  {5947a91d-8c47-4fa3-825b-ad0c1463db98}, !- Default Day Schedule Name
  {edc79b61-0a6b-494d-9ade-9791f869ea14}, !- Summer Design Day Schedule Name
  {975ed3ea-b5ac-4c5c-aa80-dbb792fe449f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5947a91d-8c47-4fa3-825b-ad0c1463db98}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch Default, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {85186e25-5eb5-4fde-ace4-7ec1cc6add4b}, !- Handle
  {98298bb1-0a69-4250-a355-7b2f44fa67c6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.0910780669144988,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:20:36 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:20:36 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3a1c1a04-0239-4b4d-bb5d-f7e005418d45}, !- Handle
  Schedule Day 478,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {975ed3ea-b5ac-4c5c-aa80-dbb792fe449f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch Winter Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a5e9b1c4-fde3-448e-b5f5-e05fbaa94100}, !- Handle
  Schedule Day 479,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {edc79b61-0a6b-494d-9ade-9791f869ea14}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch Summer Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {263ff4be-f528-464d-88e0-e9ad33d8ee3a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 11 ERV, !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {56f0603c-2a42-4d6c-b2e0-0c4750ec2196}, !- Supply Air Inlet Node
  {5a5697cd-1b9d-479b-89eb-8c80dbf47f98}, !- Supply Air Outlet Node
  {bb06f522-65df-4d76-9355-6dbb487433e8}, !- Exhaust Air Inlet Node
  {8680fd63-5a44-4c71-b92f-7a715191bb63}, !- Exhaust Air Outlet Node
  88.0950076808,                          !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {601e5b33-0574-4eaf-9ea2-d153ed20fe93}, !- Handle
  Node 1025,                              !- Name
  {5a5697cd-1b9d-479b-89eb-8c80dbf47f98}, !- Inlet Port
  {60214ee6-14e5-4ad0-89ea-dfb456389c63}; !- Outlet Port

OS:Connection,
  {56f0603c-2a42-4d6c-b2e0-0c4750ec2196}, !- Handle
  {266205c6-8323-47e5-8077-3a54f5ecac7d}, !- Source Object
  3,                                      !- Outlet Port
  {263ff4be-f528-464d-88e0-e9ad33d8ee3a}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {5a5697cd-1b9d-479b-89eb-8c80dbf47f98}, !- Handle
  {263ff4be-f528-464d-88e0-e9ad33d8ee3a}, !- Source Object
  13,                                     !- Outlet Port
  {601e5b33-0574-4eaf-9ea2-d153ed20fe93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60214ee6-14e5-4ad0-89ea-dfb456389c63}, !- Handle
  {601e5b33-0574-4eaf-9ea2-d153ed20fe93}, !- Source Object
  3,                                      !- Outlet Port
  {13b5cd73-f8f2-4a42-8628-5102e677e1e2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {817e3392-b839-4a83-8fbf-539b83ab70e1}, !- Handle
  Node 1026,                              !- Name
  {78f4e20b-ada8-40d3-8451-82802ea7bd33}, !- Inlet Port
  {bb06f522-65df-4d76-9355-6dbb487433e8}; !- Outlet Port

OS:Connection,
  {78f4e20b-ada8-40d3-8451-82802ea7bd33}, !- Handle
  {13b5cd73-f8f2-4a42-8628-5102e677e1e2}, !- Source Object
  7,                                      !- Outlet Port
  {817e3392-b839-4a83-8fbf-539b83ab70e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb06f522-65df-4d76-9355-6dbb487433e8}, !- Handle
  {817e3392-b839-4a83-8fbf-539b83ab70e1}, !- Source Object
  3,                                      !- Outlet Port
  {263ff4be-f528-464d-88e0-e9ad33d8ee3a}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {8680fd63-5a44-4c71-b92f-7a715191bb63}, !- Handle
  {263ff4be-f528-464d-88e0-e9ad33d8ee3a}, !- Source Object
  15,                                     !- Outlet Port
  {c3149a2b-22a6-47b4-8766-66150af95abb}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {5cc92dc0-9547-4e80-b9fa-e6cedf25befb}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {59d763b7-d6f4-4020-8f51-c4c0b8351406}, !- Reference Setpoint Node Name
  {59d763b7-d6f4-4020-8f51-c4c0b8351406}, !- Mixed Air Stream Node Name
  {266205c6-8323-47e5-8077-3a54f5ecac7d}, !- Outdoor Air Stream Node Name
  {9bd3bf40-7594-49a6-ace7-1ec9282c7fdd}, !- Return Air Stream Node Name
  {601e5b33-0574-4eaf-9ea2-d153ed20fe93}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {cb2f704c-a2e8-4036-8909-b73e6475e3b4}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6ebc9bdc-370e-4e59-bfc0-c03f41694352}, !- Control Zone or Zone List Name
  {009e5ce8-90d9-4112-8b22-2d4cb23e94bb}, !- Cooling Control Zone or Zone List Name
  {0d82008a-b32e-4351-b7a0-05e9b5c96eeb}, !- Heating Control Zone or Zone List Name
  {fc6a0e7d-090e-4799-bc9f-d62ed919ea3f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6ebc9bdc-370e-4e59-bfc0-c03f41694352}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {009e5ce8-90d9-4112-8b22-2d4cb23e94bb}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0d82008a-b32e-4351-b7a0-05e9b5c96eeb}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fc6a0e7d-090e-4799-bc9f-d62ed919ea3f}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {97d36449-8024-4a21-beec-42f87b35d751}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  {3a8e2a22-3b57-4088-9036-908e6df15704}, !- Default Day Schedule Name
  {49394032-b167-4638-80af-cce007a4b71b}, !- Summer Design Day Schedule Name
  {6754b23c-29df-4987-a387-ee1b92ff4860}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3a8e2a22-3b57-4088-9036-908e6df15704}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch Default, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {afae5bfe-83e6-42f2-ac3e-fe9a840628e1}, !- Handle
  {97d36449-8024-4a21-beec-42f87b35d751}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.074539706700234,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  7,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:20:36 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:20:36 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b8fb5290-21cf-4a79-8534-20bf6eedb54e}, !- Handle
  Schedule Day 480,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6754b23c-29df-4987-a387-ee1b92ff4860}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch Winter Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6f287648-2956-4065-ad6d-0dd72061dd31}, !- Handle
  Schedule Day 481,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {49394032-b167-4638-80af-cce007a4b71b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch Summer Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c3733577-ceec-4c3b-a97d-dd0349f8bb6e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 12 ERV, !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {6d2a4c26-5386-47a1-9147-964aa2a7b7ef}, !- Supply Air Inlet Node
  {8bdcd5b9-05c0-498b-a569-98b165f88179}, !- Supply Air Outlet Node
  {dad9c438-7b2b-4913-b48c-e98f44901460}, !- Exhaust Air Inlet Node
  {ef7479d8-236d-479c-8845-babfb174ced2}, !- Exhaust Air Outlet Node
  178.8831099752,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {e50e05dc-1d29-4e37-b4c5-99c26093309f}, !- Handle
  Node 1027,                              !- Name
  {8bdcd5b9-05c0-498b-a569-98b165f88179}, !- Inlet Port
  {28c456e7-68a9-462e-9601-7b86ae1c65a4}; !- Outlet Port

OS:Connection,
  {6d2a4c26-5386-47a1-9147-964aa2a7b7ef}, !- Handle
  {ede4c955-b4e7-40aa-a899-fc635f5fffd6}, !- Source Object
  3,                                      !- Outlet Port
  {c3733577-ceec-4c3b-a97d-dd0349f8bb6e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {8bdcd5b9-05c0-498b-a569-98b165f88179}, !- Handle
  {c3733577-ceec-4c3b-a97d-dd0349f8bb6e}, !- Source Object
  13,                                     !- Outlet Port
  {e50e05dc-1d29-4e37-b4c5-99c26093309f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28c456e7-68a9-462e-9601-7b86ae1c65a4}, !- Handle
  {e50e05dc-1d29-4e37-b4c5-99c26093309f}, !- Source Object
  3,                                      !- Outlet Port
  {16a03253-d4c6-4c7d-891f-4617f887ced9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0716fdca-9d1c-4118-a9ac-7964f9605125}, !- Handle
  Node 1028,                              !- Name
  {8378d374-5ded-473e-aca7-a51b0891c40a}, !- Inlet Port
  {dad9c438-7b2b-4913-b48c-e98f44901460}; !- Outlet Port

OS:Connection,
  {8378d374-5ded-473e-aca7-a51b0891c40a}, !- Handle
  {16a03253-d4c6-4c7d-891f-4617f887ced9}, !- Source Object
  7,                                      !- Outlet Port
  {0716fdca-9d1c-4118-a9ac-7964f9605125}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dad9c438-7b2b-4913-b48c-e98f44901460}, !- Handle
  {0716fdca-9d1c-4118-a9ac-7964f9605125}, !- Source Object
  3,                                      !- Outlet Port
  {c3733577-ceec-4c3b-a97d-dd0349f8bb6e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ef7479d8-236d-479c-8845-babfb174ced2}, !- Handle
  {c3733577-ceec-4c3b-a97d-dd0349f8bb6e}, !- Source Object
  15,                                     !- Outlet Port
  {6233f17e-0d51-40b9-8b3a-8fd0b105f242}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {ae7fa57b-f603-443b-a6d0-e5ab9c5abb73}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a85c0c6a-a601-42d1-8dc5-ccbb87c92aee}, !- Reference Setpoint Node Name
  {a85c0c6a-a601-42d1-8dc5-ccbb87c92aee}, !- Mixed Air Stream Node Name
  {ede4c955-b4e7-40aa-a899-fc635f5fffd6}, !- Outdoor Air Stream Node Name
  {82e2be18-e4c2-4ea6-bde1-49901520288f}, !- Return Air Stream Node Name
  {e50e05dc-1d29-4e37-b4c5-99c26093309f}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {77c70494-b36d-42de-b590-8912c05e8087}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4d64d91e-b6e9-4bbb-887a-ddb3b07d836e}, !- Control Zone or Zone List Name
  {eedf9d96-8fe0-406f-bbab-08c20a9dfd6d}, !- Cooling Control Zone or Zone List Name
  {c5c19018-7eb7-4247-9efa-a765194a74d4}, !- Heating Control Zone or Zone List Name
  {26bd56cd-d618-44fc-aed1-e5bb1343f5cf}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4d64d91e-b6e9-4bbb-887a-ddb3b07d836e}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {eedf9d96-8fe0-406f-bbab-08c20a9dfd6d}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c5c19018-7eb7-4247-9efa-a765194a74d4}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {26bd56cd-d618-44fc-aed1-e5bb1343f5cf}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c3fc5617-9850-493f-9dc8-a560112c15f6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 13 Occ Sch, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  {9afe7e93-9229-4cd7-83da-bf43ed259566}, !- Default Day Schedule Name
  {054cd70c-37df-4615-98bb-bc433e02cd47}, !- Summer Design Day Schedule Name
  {5c841804-f3b4-40dd-9502-dd2d24388cc5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9afe7e93-9229-4cd7-83da-bf43ed259566}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 13 Occ Sch Default, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {9cc2f9e0-a872-48be-954d-6e0e0d55ab1b}, !- Handle
  {c3fc5617-9850-493f-9dc8-a560112c15f6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.0323376167198441,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:20:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:20:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ebdf8b67-1717-4bf9-b3c2-fbfc1d1b9cf8}, !- Handle
  Schedule Day 482,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5c841804-f3b4-40dd-9502-dd2d24388cc5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 13 Occ Sch Winter Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3315325e-31bc-4cfb-9171-0bcc0b074c84}, !- Handle
  Schedule Day 483,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {054cd70c-37df-4615-98bb-bc433e02cd47}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 13 Occ Sch Summer Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7e3e4b65-4f89-4fc3-8ab2-9884717f93e0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 13 ERV, !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {21fd9fd7-22ae-4c90-b707-42aa2d147676}, !- Supply Air Inlet Node
  {e2f0e4ff-3159-4d5a-a628-d21937ae457a}, !- Supply Air Outlet Node
  {2ee795e6-8efc-4909-bebf-184948ccbf47}, !- Exhaust Air Inlet Node
  {8a345eb1-61c3-4c39-9c51-ee0195e313ea}, !- Exhaust Air Outlet Node
  105.242760482,                          !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {e094ec1d-4d99-4132-bdc6-46423b6dd7e7}, !- Handle
  Node 1029,                              !- Name
  {e2f0e4ff-3159-4d5a-a628-d21937ae457a}, !- Inlet Port
  {ed676a9b-4f0f-48aa-830c-3cf97510c409}; !- Outlet Port

OS:Connection,
  {21fd9fd7-22ae-4c90-b707-42aa2d147676}, !- Handle
  {d770893a-f63c-4448-8e17-4ba02888bee7}, !- Source Object
  3,                                      !- Outlet Port
  {7e3e4b65-4f89-4fc3-8ab2-9884717f93e0}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e2f0e4ff-3159-4d5a-a628-d21937ae457a}, !- Handle
  {7e3e4b65-4f89-4fc3-8ab2-9884717f93e0}, !- Source Object
  13,                                     !- Outlet Port
  {e094ec1d-4d99-4132-bdc6-46423b6dd7e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed676a9b-4f0f-48aa-830c-3cf97510c409}, !- Handle
  {e094ec1d-4d99-4132-bdc6-46423b6dd7e7}, !- Source Object
  3,                                      !- Outlet Port
  {693821d6-da8f-4aa5-9d53-9fb55c23de7b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {40482d4b-e19e-4a48-9c34-97426a27b13c}, !- Handle
  Node 1030,                              !- Name
  {24415941-be3d-4729-8ec0-fd4f732e4982}, !- Inlet Port
  {2ee795e6-8efc-4909-bebf-184948ccbf47}; !- Outlet Port

OS:Connection,
  {24415941-be3d-4729-8ec0-fd4f732e4982}, !- Handle
  {693821d6-da8f-4aa5-9d53-9fb55c23de7b}, !- Source Object
  7,                                      !- Outlet Port
  {40482d4b-e19e-4a48-9c34-97426a27b13c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ee795e6-8efc-4909-bebf-184948ccbf47}, !- Handle
  {40482d4b-e19e-4a48-9c34-97426a27b13c}, !- Source Object
  3,                                      !- Outlet Port
  {7e3e4b65-4f89-4fc3-8ab2-9884717f93e0}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {8a345eb1-61c3-4c39-9c51-ee0195e313ea}, !- Handle
  {7e3e4b65-4f89-4fc3-8ab2-9884717f93e0}, !- Source Object
  15,                                     !- Outlet Port
  {faf956a9-4e1e-4746-bfd8-a5eb7a39a5b7}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {6b7dd2a7-90dd-42dd-ac28-01f718fa0603}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 6, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {0f9ef9dc-c3fc-4e26-a14f-b7ba2f8225be}, !- Reference Setpoint Node Name
  {0f9ef9dc-c3fc-4e26-a14f-b7ba2f8225be}, !- Mixed Air Stream Node Name
  {d770893a-f63c-4448-8e17-4ba02888bee7}, !- Outdoor Air Stream Node Name
  {d25a92bd-d7e7-4aac-baa3-549223958b98}, !- Return Air Stream Node Name
  {e094ec1d-4d99-4132-bdc6-46423b6dd7e7}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {29a20292-0b93-4c5a-8a56-ab6272361d20}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e3f85cef-a632-4a35-87ac-f8ad40b417e2}, !- Control Zone or Zone List Name
  {0f460b43-1796-4ab1-bea2-deba28d69fcf}, !- Cooling Control Zone or Zone List Name
  {02c3b566-d301-41cf-897c-82ed447a4b26}, !- Heating Control Zone or Zone List Name
  {3a14bcea-cd6b-4891-b493-1bf96dd4b276}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e3f85cef-a632-4a35-87ac-f8ad40b417e2}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {0f460b43-1796-4ab1-bea2-deba28d69fcf}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {02c3b566-d301-41cf-897c-82ed447a4b26}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3a14bcea-cd6b-4891-b493-1bf96dd4b276}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {fdfa896b-c42e-4d7f-adbb-55d8ac928756}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  {ab7459fb-70ca-41b4-a691-98b57e2b9df1}, !- Default Day Schedule Name
  {013268ef-2b39-4223-8e32-478baa4da0ee}, !- Summer Design Day Schedule Name
  {5635d213-0498-449e-b4f8-58a1e24fa0f9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ab7459fb-70ca-41b4-a691-98b57e2b9df1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch Default, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {7d3f1153-8778-4ee4-bc90-488f96593543}, !- Handle
  {fdfa896b-c42e-4d7f-adbb-55d8ac928756}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.1808983768989849,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  4,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:20:38 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:20:38 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {169eb1a9-d895-4e6f-bf38-0523829b46ba}, !- Handle
  Schedule Day 484,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5635d213-0498-449e-b4f8-58a1e24fa0f9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch Winter Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {79a26d6d-dc5d-4faf-a4c7-857fca81acec}, !- Handle
  Schedule Day 485,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {013268ef-2b39-4223-8e32-478baa4da0ee}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch Summer Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7d417d8f-3442-4f17-b9d2-57c2420fb4e8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 14 ERV, !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {e105b29d-c8c3-4647-a243-31a1c25ac84e}, !- Supply Air Inlet Node
  {1c3f53dd-76b9-4123-aa57-0f3eadd2bff5}, !- Supply Air Outlet Node
  {a63816f3-a79e-4476-9e66-0147ef5ca4dd}, !- Exhaust Air Inlet Node
  {f8a4f3e1-6144-4d2d-80f6-1aa9c79b60fb}, !- Exhaust Air Outlet Node
  126.16710169775,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {65a2dbfb-402e-46a0-9fef-35e5e788a35c}, !- Handle
  Node 1031,                              !- Name
  {1c3f53dd-76b9-4123-aa57-0f3eadd2bff5}, !- Inlet Port
  {b1ccbe62-f104-4813-b5b6-519c3e1d09ab}; !- Outlet Port

OS:Connection,
  {e105b29d-c8c3-4647-a243-31a1c25ac84e}, !- Handle
  {c4ed5c43-604e-4f18-b4cc-d655cb3754a2}, !- Source Object
  3,                                      !- Outlet Port
  {7d417d8f-3442-4f17-b9d2-57c2420fb4e8}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {1c3f53dd-76b9-4123-aa57-0f3eadd2bff5}, !- Handle
  {7d417d8f-3442-4f17-b9d2-57c2420fb4e8}, !- Source Object
  13,                                     !- Outlet Port
  {65a2dbfb-402e-46a0-9fef-35e5e788a35c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1ccbe62-f104-4813-b5b6-519c3e1d09ab}, !- Handle
  {65a2dbfb-402e-46a0-9fef-35e5e788a35c}, !- Source Object
  3,                                      !- Outlet Port
  {6ccec338-b6bd-45bc-99df-2b81056cb51a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d880d9b7-37b7-4dd7-8a4e-72bea0dc35d1}, !- Handle
  Node 1032,                              !- Name
  {0bda54d9-b7b3-4be7-b6d0-27a12054b2af}, !- Inlet Port
  {a63816f3-a79e-4476-9e66-0147ef5ca4dd}; !- Outlet Port

OS:Connection,
  {0bda54d9-b7b3-4be7-b6d0-27a12054b2af}, !- Handle
  {6ccec338-b6bd-45bc-99df-2b81056cb51a}, !- Source Object
  7,                                      !- Outlet Port
  {d880d9b7-37b7-4dd7-8a4e-72bea0dc35d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a63816f3-a79e-4476-9e66-0147ef5ca4dd}, !- Handle
  {d880d9b7-37b7-4dd7-8a4e-72bea0dc35d1}, !- Source Object
  3,                                      !- Outlet Port
  {7d417d8f-3442-4f17-b9d2-57c2420fb4e8}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f8a4f3e1-6144-4d2d-80f6-1aa9c79b60fb}, !- Handle
  {7d417d8f-3442-4f17-b9d2-57c2420fb4e8}, !- Source Object
  15,                                     !- Outlet Port
  {2388db60-4002-4e28-b722-69a2563307b9}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {31848b4e-4cf6-4472-9491-f61d96d5484f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 7, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {234a5d65-4a93-47c5-9432-b9a7648d3cf8}, !- Reference Setpoint Node Name
  {234a5d65-4a93-47c5-9432-b9a7648d3cf8}, !- Mixed Air Stream Node Name
  {c4ed5c43-604e-4f18-b4cc-d655cb3754a2}, !- Outdoor Air Stream Node Name
  {b1c38823-28e5-472c-900b-b59a2d2793ee}, !- Return Air Stream Node Name
  {65a2dbfb-402e-46a0-9fef-35e5e788a35c}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {da5abad4-6658-416b-a90a-86a3f16311e4}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3adde273-ff9b-4edb-ba3a-06041f07346f}, !- Control Zone or Zone List Name
  {ec9636f7-0ebf-41bf-940e-59b833d96570}, !- Cooling Control Zone or Zone List Name
  {ff552f21-f61a-4d5a-984c-ee5d51bef78b}, !- Heating Control Zone or Zone List Name
  {e8b54f9f-b703-45b0-aee3-1a153c349752}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3adde273-ff9b-4edb-ba3a-06041f07346f}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {ec9636f7-0ebf-41bf-940e-59b833d96570}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ff552f21-f61a-4d5a-984c-ee5d51bef78b}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e8b54f9f-b703-45b0-aee3-1a153c349752}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {9fb409fe-9cd0-46e9-8ac4-c64482c15667}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 15 Occ Sch, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  {d2781ecf-e496-44ed-9acd-760f90a274fe}, !- Default Day Schedule Name
  {71d23fbc-cb2d-4f13-8279-38bcf27eec2e}, !- Summer Design Day Schedule Name
  {56d4ca27-76ca-46b6-9ab2-624c567160f1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d2781ecf-e496-44ed-9acd-760f90a274fe}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 15 Occ Sch Default, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {32762665-1e2c-42e9-969e-d5e2807cde59}, !- Handle
  {9fb409fe-9cd0-46e9-8ac4-c64482c15667}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7881040892193321,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:20:39 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:20:39 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cb1be35d-7e49-4c82-949d-0bce5e416a40}, !- Handle
  Schedule Day 486,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {56d4ca27-76ca-46b6-9ab2-624c567160f1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 15 Occ Sch Winter Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b2b343ab-1c34-4b4b-a676-1125be15de77}, !- Handle
  Schedule Day 487,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {71d23fbc-cb2d-4f13-8279-38bcf27eec2e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 15 Occ Sch Summer Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c35f0a11-4451-4607-ad56-bd8ad6e173fe}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 15 ERV, !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {eb175fb1-1436-41a3-976a-2c9800c5cd03}, !- Supply Air Inlet Node
  {fe4ebc2e-c71a-4ad2-b4bc-6ce6ac842eec}, !- Supply Air Outlet Node
  {78aad8d4-bd52-454e-8565-038bac889af1}, !- Exhaust Air Inlet Node
  {91b70ae9-77f3-4036-b858-7f0f4a3031bf}, !- Exhaust Air Outlet Node
  100.7933435744,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {e6708fc0-7285-4530-8c93-c9c3baaac2bd}, !- Handle
  Node 1033,                              !- Name
  {fe4ebc2e-c71a-4ad2-b4bc-6ce6ac842eec}, !- Inlet Port
  {f6954348-6659-4e86-9ad0-b11f1e3b0102}; !- Outlet Port

OS:Connection,
  {eb175fb1-1436-41a3-976a-2c9800c5cd03}, !- Handle
  {7032aa2d-ee63-4674-83f5-37672f76739a}, !- Source Object
  3,                                      !- Outlet Port
  {c35f0a11-4451-4607-ad56-bd8ad6e173fe}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {fe4ebc2e-c71a-4ad2-b4bc-6ce6ac842eec}, !- Handle
  {c35f0a11-4451-4607-ad56-bd8ad6e173fe}, !- Source Object
  13,                                     !- Outlet Port
  {e6708fc0-7285-4530-8c93-c9c3baaac2bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6954348-6659-4e86-9ad0-b11f1e3b0102}, !- Handle
  {e6708fc0-7285-4530-8c93-c9c3baaac2bd}, !- Source Object
  3,                                      !- Outlet Port
  {98b3cf42-bb68-440e-98ea-3fd596cc77d6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {24d8cf35-e23a-4a89-ac0d-d28383d95d49}, !- Handle
  Node 1034,                              !- Name
  {b7149c98-6e4e-4087-8719-871644f604c0}, !- Inlet Port
  {78aad8d4-bd52-454e-8565-038bac889af1}; !- Outlet Port

OS:Connection,
  {b7149c98-6e4e-4087-8719-871644f604c0}, !- Handle
  {98b3cf42-bb68-440e-98ea-3fd596cc77d6}, !- Source Object
  7,                                      !- Outlet Port
  {24d8cf35-e23a-4a89-ac0d-d28383d95d49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78aad8d4-bd52-454e-8565-038bac889af1}, !- Handle
  {24d8cf35-e23a-4a89-ac0d-d28383d95d49}, !- Source Object
  3,                                      !- Outlet Port
  {c35f0a11-4451-4607-ad56-bd8ad6e173fe}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {91b70ae9-77f3-4036-b858-7f0f4a3031bf}, !- Handle
  {c35f0a11-4451-4607-ad56-bd8ad6e173fe}, !- Source Object
  15,                                     !- Outlet Port
  {69725d65-681a-4725-93a9-53e398d2c436}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {0957b0f2-0026-4aa8-8968-c81cf45655fb}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 8, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {0f4d8205-0f2e-4b55-a565-84fab86057cf}, !- Reference Setpoint Node Name
  {0f4d8205-0f2e-4b55-a565-84fab86057cf}, !- Mixed Air Stream Node Name
  {7032aa2d-ee63-4674-83f5-37672f76739a}, !- Outdoor Air Stream Node Name
  {3cf5ed48-0582-4795-b1e4-dca0a8851055}, !- Return Air Stream Node Name
  {e6708fc0-7285-4530-8c93-c9c3baaac2bd}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {cc124bbe-c09e-401a-ada0-1506bf5eaf44}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5819ba62-2fab-494b-9b36-2ac651c12956}, !- Control Zone or Zone List Name
  {96a67d57-37bb-4ddf-8238-b57e06ce77d5}, !- Cooling Control Zone or Zone List Name
  {1e6d13ea-148d-4596-af0f-f5d34afea588}, !- Heating Control Zone or Zone List Name
  {1b6c62a7-d5bd-4da3-9b11-4ac556d5e804}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5819ba62-2fab-494b-9b36-2ac651c12956}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {96a67d57-37bb-4ddf-8238-b57e06ce77d5}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1e6d13ea-148d-4596-af0f-f5d34afea588}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1b6c62a7-d5bd-4da3-9b11-4ac556d5e804}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {3d3b3de6-5a7c-4311-8661-3517834d6ef3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  {acab0191-2daf-4643-85d1-36460640df1f}, !- Default Day Schedule Name
  {5126c9ba-ade4-4d3b-87ef-4f3555743d2e}, !- Summer Design Day Schedule Name
  {e37dcac8-255d-4f8a-8a23-381d9cf98161}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {acab0191-2daf-4643-85d1-36460640df1f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Default, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {75aa8f23-af96-4acf-a83a-a30fdb84665a}, !- Handle
  {3d3b3de6-5a7c-4311-8661-3517834d6ef3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.1821561338289968,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:20:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:20:40 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1cfd7fed-459e-48f8-91ec-0de2274e44de}, !- Handle
  Schedule Day 488,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e37dcac8-255d-4f8a-8a23-381d9cf98161}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Winter Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3d2337f1-9e9a-437a-a301-54b3fd02dc3d}, !- Handle
  Schedule Day 489,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5126c9ba-ade4-4d3b-87ef-4f3555743d2e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Summer Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5504a351-eb88-4c52-99b0-4dc910a43d1a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Sunday Rule, !- Name
  {3d3b3de6-5a7c-4311-8661-3517834d6ef3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cad417ee-ecb3-405f-9399-582a2c52deaa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cad417ee-ecb3-405f-9399-582a2c52deaa}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Sunday, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {44d72857-4494-43b2-b4e2-8e4b3e2b2b3c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 16 ERV, !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c7606dc9-bcae-48fe-84bd-7657826a4f2d}, !- Supply Air Inlet Node
  {aab28611-9160-4562-a4a8-0eecc402a78d}, !- Supply Air Outlet Node
  {49e62ffe-267f-4b9d-8cab-5bae925c4f4c}, !- Exhaust Air Inlet Node
  {485de3f3-d0c2-4968-8458-3d4ae0d49b5b}, !- Exhaust Air Outlet Node
  141.42801843392,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {5de9331e-4838-4787-aa38-7a1fb7098271}, !- Handle
  Node 1035,                              !- Name
  {aab28611-9160-4562-a4a8-0eecc402a78d}, !- Inlet Port
  {7847e20d-259f-4ce8-903b-ab8bea756ea3}; !- Outlet Port

OS:Connection,
  {c7606dc9-bcae-48fe-84bd-7657826a4f2d}, !- Handle
  {51aec600-5968-4810-8dfb-90dec6b9b369}, !- Source Object
  3,                                      !- Outlet Port
  {44d72857-4494-43b2-b4e2-8e4b3e2b2b3c}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {aab28611-9160-4562-a4a8-0eecc402a78d}, !- Handle
  {44d72857-4494-43b2-b4e2-8e4b3e2b2b3c}, !- Source Object
  13,                                     !- Outlet Port
  {5de9331e-4838-4787-aa38-7a1fb7098271}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7847e20d-259f-4ce8-903b-ab8bea756ea3}, !- Handle
  {5de9331e-4838-4787-aa38-7a1fb7098271}, !- Source Object
  3,                                      !- Outlet Port
  {2787b350-2265-4bbc-9fa9-f697d864f09f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c1b5ee7c-1ffb-4854-9dd7-a061c2a3c4a3}, !- Handle
  Node 1036,                              !- Name
  {7c85658a-9b19-42cf-a851-06cf0cd1ba82}, !- Inlet Port
  {49e62ffe-267f-4b9d-8cab-5bae925c4f4c}; !- Outlet Port

OS:Connection,
  {7c85658a-9b19-42cf-a851-06cf0cd1ba82}, !- Handle
  {2787b350-2265-4bbc-9fa9-f697d864f09f}, !- Source Object
  7,                                      !- Outlet Port
  {c1b5ee7c-1ffb-4854-9dd7-a061c2a3c4a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49e62ffe-267f-4b9d-8cab-5bae925c4f4c}, !- Handle
  {c1b5ee7c-1ffb-4854-9dd7-a061c2a3c4a3}, !- Source Object
  3,                                      !- Outlet Port
  {44d72857-4494-43b2-b4e2-8e4b3e2b2b3c}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {485de3f3-d0c2-4968-8458-3d4ae0d49b5b}, !- Handle
  {44d72857-4494-43b2-b4e2-8e4b3e2b2b3c}, !- Source Object
  15,                                     !- Outlet Port
  {a90c06e0-26da-4b3c-9521-decd2d261c00}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {6a1a43fc-db6c-4d74-9644-3c6f20419603}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 9, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {4e26192f-5c2a-422f-ab30-68fd9f57795f}, !- Reference Setpoint Node Name
  {4e26192f-5c2a-422f-ab30-68fd9f57795f}, !- Mixed Air Stream Node Name
  {51aec600-5968-4810-8dfb-90dec6b9b369}, !- Outdoor Air Stream Node Name
  {0d28073e-8eb8-408d-8361-ff41d67646ad}, !- Return Air Stream Node Name
  {5de9331e-4838-4787-aa38-7a1fb7098271}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {a337e739-3a79-4068-90fb-948d6c683fd1}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {57f01304-e1e7-485f-882c-b8e14894a03f}, !- Control Zone or Zone List Name
  {4c5172e5-ed84-4bd5-97f2-32d737ad3c83}, !- Cooling Control Zone or Zone List Name
  {cc4d92a7-f23f-46e6-af94-b001a0f3948d}, !- Heating Control Zone or Zone List Name
  {98dcc3f3-0501-4ecd-ad17-2c35a6a4fada}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {57f01304-e1e7-485f-882c-b8e14894a03f}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {4c5172e5-ed84-4bd5-97f2-32d737ad3c83}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cc4d92a7-f23f-46e6-af94-b001a0f3948d}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {98dcc3f3-0501-4ecd-ad17-2c35a6a4fada}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {5535f9ba-b259-436b-8f5e-ce0ef70a56bc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  {593e95fa-fa9e-4202-9575-023c3799111e}, !- Default Day Schedule Name
  {5c9142fc-b476-419b-8610-ee2515688113}, !- Summer Design Day Schedule Name
  {1007008c-0697-440e-a160-cfce16c00c73}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {593e95fa-fa9e-4202-9575-023c3799111e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch Default, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {cabe67f5-6ac7-4a1d-83cd-60a98cd27e0b}, !- Handle
  {5535f9ba-b259-436b-8f5e-ce0ef70a56bc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  124.0639239333002,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:20:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:20:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {82a9d542-28ac-41de-95ad-1d23190ec5a2}, !- Handle
  Schedule Day 490,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1007008c-0697-440e-a160-cfce16c00c73}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch Winter Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9fe42ce2-65d6-4b68-8b78-20d28f805fe9}, !- Handle
  Schedule Day 491,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5c9142fc-b476-419b-8610-ee2515688113}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch Summer Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f96915ed-8546-4ba7-b408-72d5e3f76e3e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 17 ERV, !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {6a1af7ff-7dee-4e56-9163-c6ab6003d646}, !- Supply Air Inlet Node
  {79d032d2-df82-42ec-910e-16e7ffccb3a8}, !- Supply Air Outlet Node
  {261ea855-8084-4897-9072-b886e92c31d4}, !- Exhaust Air Inlet Node
  {dbe5e3bf-d83d-4974-b269-e6b5f6c35d6d}, !- Exhaust Air Outlet Node
  8186.65369827296,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {3c433f26-4e61-4e63-aee6-2ec788dfef26}, !- Handle
  Node 1037,                              !- Name
  {79d032d2-df82-42ec-910e-16e7ffccb3a8}, !- Inlet Port
  {8f039d91-8890-4393-845e-1115aca892de}; !- Outlet Port

OS:Connection,
  {6a1af7ff-7dee-4e56-9163-c6ab6003d646}, !- Handle
  {21ad89da-6fe6-4fa2-9d30-cecfd0e3e5f9}, !- Source Object
  3,                                      !- Outlet Port
  {f96915ed-8546-4ba7-b408-72d5e3f76e3e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {79d032d2-df82-42ec-910e-16e7ffccb3a8}, !- Handle
  {f96915ed-8546-4ba7-b408-72d5e3f76e3e}, !- Source Object
  13,                                     !- Outlet Port
  {3c433f26-4e61-4e63-aee6-2ec788dfef26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f039d91-8890-4393-845e-1115aca892de}, !- Handle
  {3c433f26-4e61-4e63-aee6-2ec788dfef26}, !- Source Object
  3,                                      !- Outlet Port
  {76496134-839c-48ad-aed8-6545e26a6c67}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4ab348dc-ba9d-4b0a-9c5f-7d3e9c336b23}, !- Handle
  Node 1038,                              !- Name
  {d38cb8b5-b4d7-40a8-a92a-7c94001c3ea6}, !- Inlet Port
  {261ea855-8084-4897-9072-b886e92c31d4}; !- Outlet Port

OS:Connection,
  {d38cb8b5-b4d7-40a8-a92a-7c94001c3ea6}, !- Handle
  {76496134-839c-48ad-aed8-6545e26a6c67}, !- Source Object
  7,                                      !- Outlet Port
  {4ab348dc-ba9d-4b0a-9c5f-7d3e9c336b23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {261ea855-8084-4897-9072-b886e92c31d4}, !- Handle
  {4ab348dc-ba9d-4b0a-9c5f-7d3e9c336b23}, !- Source Object
  3,                                      !- Outlet Port
  {f96915ed-8546-4ba7-b408-72d5e3f76e3e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {dbe5e3bf-d83d-4974-b269-e6b5f6c35d6d}, !- Handle
  {f96915ed-8546-4ba7-b408-72d5e3f76e3e}, !- Source Object
  15,                                     !- Outlet Port
  {d07f3e1a-0c8d-4ed4-a8a8-8343d40fa4c6}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {2c46aedf-02e0-46ab-8851-3c149d7ea69e}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 10, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {27e2d6c9-3bd7-4d96-b9f2-f39d18f83b79}, !- Reference Setpoint Node Name
  {27e2d6c9-3bd7-4d96-b9f2-f39d18f83b79}, !- Mixed Air Stream Node Name
  {21ad89da-6fe6-4fa2-9d30-cecfd0e3e5f9}, !- Outdoor Air Stream Node Name
  {fa2893b1-2640-4d25-979f-70b477914217}, !- Return Air Stream Node Name
  {3c433f26-4e61-4e63-aee6-2ec788dfef26}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {1dce5e14-e465-4a40-aaed-debf759be84f}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {4d2513c9-985d-4381-b8a9-9b0a34ded04e}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbezcnonesrfnone17HtgSch0, !- Name
  {b9e4ead1-b0e4-4e48-98dc-fd0d695c2fe6}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {253fe00a-9ded-4423-b150-b1ec2082470c}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbezcnonesrfnone17ClgSch0, !- Name
  {543a4689-adc6-48ad-86c2-2e9975e2f167}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {10607fea-6db8-4962-b548-5c251414fc9a}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbezcnonesrfnone17OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {1dce5e14-e465-4a40-aaed-debf759be84f}<23.9 && {1dce5e14-e465-4a40-aaed-debf759be84f}>1.7, !- Program Line 1
  SET {253fe00a-9ded-4423-b150-b1ec2082470c} = 29.4, !- Program Line 2
  SET {4d2513c9-985d-4381-b8a9-9b0a34ded04e} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {1dce5e14-e465-4a40-aaed-debf759be84f}<23.9 && {1dce5e14-e465-4a40-aaed-debf759be84f}>1.7, !- Program Line 4
  SET {253fe00a-9ded-4423-b150-b1ec2082470c} = 29.4, !- Program Line 5
  SET {4d2513c9-985d-4381-b8a9-9b0a34ded04e} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {1dce5e14-e465-4a40-aaed-debf759be84f}<23.9 && {1dce5e14-e465-4a40-aaed-debf759be84f}>1.7, !- Program Line 7
  SET {253fe00a-9ded-4423-b150-b1ec2082470c} = 29.4, !- Program Line 8
  SET {4d2513c9-985d-4381-b8a9-9b0a34ded04e} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {1dce5e14-e465-4a40-aaed-debf759be84f}<23.9 && {1dce5e14-e465-4a40-aaed-debf759be84f}>1.7, !- Program Line 10
  SET {253fe00a-9ded-4423-b150-b1ec2082470c} = 29.4, !- Program Line 11
  SET {4d2513c9-985d-4381-b8a9-9b0a34ded04e} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {253fe00a-9ded-4423-b150-b1ec2082470c} = NULL, !- Program Line 14
  SET {4d2513c9-985d-4381-b8a9-9b0a34ded04e} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {7c8a91e4-332a-44ab-997d-b0062202a69d}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbezcnonesrfnone17OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {10607fea-6db8-4962-b548-5c251414fc9a}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {995b0194-6449-4b74-b4de-abd9143f18cf}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {12dbaad4-4366-4168-88e2-a89ec935d081}, !- Control Zone or Zone List Name
  {ea60205f-2f9d-4d09-bfdf-4ebe70a486b9}, !- Cooling Control Zone or Zone List Name
  {b387d50f-98ee-41cb-8bb7-68020f685814}, !- Heating Control Zone or Zone List Name
  {b0e901ab-8b59-4c37-8a66-6dbf0599e2df}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {12dbaad4-4366-4168-88e2-a89ec935d081}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {ea60205f-2f9d-4d09-bfdf-4ebe70a486b9}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b387d50f-98ee-41cb-8bb7-68020f685814}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b0e901ab-8b59-4c37-8a66-6dbf0599e2df}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {a6624844-b087-4cdf-911d-f77baf48523b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 18 Occ Sch, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  {729bbc55-f0b6-4f59-ba91-9d262d9b78fe}, !- Default Day Schedule Name
  {482a1da9-734f-46e1-a8a3-a5407c177c61}, !- Summer Design Day Schedule Name
  {8ed801aa-754f-4994-bd00-8012289f3fbb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {729bbc55-f0b6-4f59-ba91-9d262d9b78fe}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 18 Occ Sch Default, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {dcd08c69-c8af-4466-8051-87b69462d359}, !- Handle
  {a6624844-b087-4cdf-911d-f77baf48523b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  213.52230483271387,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:20:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:20:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0880a28b-3946-4aa4-a1ab-e64592a74888}, !- Handle
  Schedule Day 492,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8ed801aa-754f-4994-bd00-8012289f3fbb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 18 Occ Sch Winter Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {000f9b8d-d353-4153-9f3b-7ecb96f000cc}, !- Handle
  Schedule Day 493,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {482a1da9-734f-46e1-a8a3-a5407c177c61}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 18 Occ Sch Summer Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {49793b2a-af91-41bb-96e6-ab962db35fcf}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 18 Occ Sch Sunday Rule, !- Name
  {a6624844-b087-4cdf-911d-f77baf48523b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4c40a398-20cc-4b34-80c8-7345aa4f12f6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c40a398-20cc-4b34-80c8-7345aa4f12f6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 18 Occ Sch Sunday, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {95c3b7e4-572a-441a-b259-00941ef39617}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 18 ERV, !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {00c90c5b-0762-466e-bedd-d113c6d19be7}, !- Supply Air Inlet Node
  {5ad216e4-4e64-452d-b0ba-145a96f86b37}, !- Supply Air Outlet Node
  {63dc924f-2442-454f-b354-0a693cd14f10}, !- Exhaust Air Inlet Node
  {fa0f67e6-0a20-4284-ab1b-5c8a9877574b}, !- Exhaust Air Outlet Node
  9385.81654897472,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {6069b6d0-2ad3-4718-95a2-f102a39debd7}, !- Handle
  Node 1039,                              !- Name
  {5ad216e4-4e64-452d-b0ba-145a96f86b37}, !- Inlet Port
  {65ea595b-f1c6-49fe-ad47-30372cdcb95d}; !- Outlet Port

OS:Connection,
  {00c90c5b-0762-466e-bedd-d113c6d19be7}, !- Handle
  {2a3075f6-47d8-45a6-923a-d9ba102688f7}, !- Source Object
  3,                                      !- Outlet Port
  {95c3b7e4-572a-441a-b259-00941ef39617}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {5ad216e4-4e64-452d-b0ba-145a96f86b37}, !- Handle
  {95c3b7e4-572a-441a-b259-00941ef39617}, !- Source Object
  13,                                     !- Outlet Port
  {6069b6d0-2ad3-4718-95a2-f102a39debd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65ea595b-f1c6-49fe-ad47-30372cdcb95d}, !- Handle
  {6069b6d0-2ad3-4718-95a2-f102a39debd7}, !- Source Object
  3,                                      !- Outlet Port
  {3e45b113-4a47-4491-a88d-ecb3ac94bfe3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {20621fe2-edb9-4283-bc4a-01721ff888b0}, !- Handle
  Node 1040,                              !- Name
  {0ad66ad0-f427-4861-9577-ba934f835a8f}, !- Inlet Port
  {63dc924f-2442-454f-b354-0a693cd14f10}; !- Outlet Port

OS:Connection,
  {0ad66ad0-f427-4861-9577-ba934f835a8f}, !- Handle
  {3e45b113-4a47-4491-a88d-ecb3ac94bfe3}, !- Source Object
  7,                                      !- Outlet Port
  {20621fe2-edb9-4283-bc4a-01721ff888b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63dc924f-2442-454f-b354-0a693cd14f10}, !- Handle
  {20621fe2-edb9-4283-bc4a-01721ff888b0}, !- Source Object
  3,                                      !- Outlet Port
  {95c3b7e4-572a-441a-b259-00941ef39617}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {fa0f67e6-0a20-4284-ab1b-5c8a9877574b}, !- Handle
  {95c3b7e4-572a-441a-b259-00941ef39617}, !- Source Object
  15,                                     !- Outlet Port
  {3810f09f-1b3d-4c30-959d-4a580aad5db7}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {08588ed2-084a-4393-9271-f321e91bf80a}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 11, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {5041b1c3-f365-44fb-8698-7c7028c40601}, !- Reference Setpoint Node Name
  {5041b1c3-f365-44fb-8698-7c7028c40601}, !- Mixed Air Stream Node Name
  {2a3075f6-47d8-45a6-923a-d9ba102688f7}, !- Outdoor Air Stream Node Name
  {cede28d6-5de3-449e-bd13-88fed2765994}, !- Return Air Stream Node Name
  {6069b6d0-2ad3-4718-95a2-f102a39debd7}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {f89a3f1e-1945-4e5d-bcf7-efa4200399ac}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {e75bd3ee-afe2-44a5-8aa4-ca6575377f29}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbezcnonesrfnone18HtgSch0, !- Name
  {a4cfbd0f-050c-4e74-a7a2-932fd68618b5}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {4f661838-2b01-46fd-b134-9a0c40e8390b}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbezcnonesrfnone18ClgSch0, !- Name
  {9f093e70-1549-48c0-9d54-9c64ae586fd5}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {7b54d1e0-ee10-486b-9111-3e9014a60a9c}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbezcnonesrfnone18OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {f89a3f1e-1945-4e5d-bcf7-efa4200399ac}<23.9 && {f89a3f1e-1945-4e5d-bcf7-efa4200399ac}>1.7, !- Program Line 1
  SET {4f661838-2b01-46fd-b134-9a0c40e8390b} = 29.4, !- Program Line 2
  SET {e75bd3ee-afe2-44a5-8aa4-ca6575377f29} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {f89a3f1e-1945-4e5d-bcf7-efa4200399ac}<23.9 && {f89a3f1e-1945-4e5d-bcf7-efa4200399ac}>1.7, !- Program Line 4
  SET {4f661838-2b01-46fd-b134-9a0c40e8390b} = 29.4, !- Program Line 5
  SET {e75bd3ee-afe2-44a5-8aa4-ca6575377f29} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {f89a3f1e-1945-4e5d-bcf7-efa4200399ac}<23.9 && {f89a3f1e-1945-4e5d-bcf7-efa4200399ac}>1.7, !- Program Line 7
  SET {4f661838-2b01-46fd-b134-9a0c40e8390b} = 29.4, !- Program Line 8
  SET {e75bd3ee-afe2-44a5-8aa4-ca6575377f29} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {f89a3f1e-1945-4e5d-bcf7-efa4200399ac}<23.9 && {f89a3f1e-1945-4e5d-bcf7-efa4200399ac}>1.7, !- Program Line 10
  SET {4f661838-2b01-46fd-b134-9a0c40e8390b} = 29.4, !- Program Line 11
  SET {e75bd3ee-afe2-44a5-8aa4-ca6575377f29} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {4f661838-2b01-46fd-b134-9a0c40e8390b} = NULL, !- Program Line 14
  SET {e75bd3ee-afe2-44a5-8aa4-ca6575377f29} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {7e967100-9323-405f-b2c8-0fec2abaa5bc}, !- Handle
  sys3mixedshrnonescdxshashpssfcvzhbezcnonesrfnone18OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {7b54d1e0-ee10-486b-9111-3e9014a60a9c}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {e9c3eae7-b2dc-4ed3-9605-80f4f53c68f4}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {284ee382-83bd-4023-85b3-b8d7f77787e1}, !- Control Zone or Zone List Name
  {d7cc0944-5903-438f-a3b8-19601c914d6b}, !- Cooling Control Zone or Zone List Name
  {67cbda01-f84a-4f46-a349-75d8d7170f35}, !- Heating Control Zone or Zone List Name
  {93fdc9bb-2a70-4f58-9cb2-616463dc6db6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {284ee382-83bd-4023-85b3-b8d7f77787e1}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {d7cc0944-5903-438f-a3b8-19601c914d6b}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {67cbda01-f84a-4f46-a349-75d8d7170f35}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {93fdc9bb-2a70-4f58-9cb2-616463dc6db6}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b95e1d5a-02c9-45f4-83be-9089fd18a7d2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  {68d51035-cfc4-4d53-ba14-70842c823783}, !- Default Day Schedule Name
  {98b4dd60-e6e6-489b-b32f-d468fbd8c20f}, !- Summer Design Day Schedule Name
  {7707e619-5611-49b9-aa67-4fb3c685aa23}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {68d51035-cfc4-4d53-ba14-70842c823783}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch Default, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {556d0322-486d-4b4d-a2b4-152d9470d073}, !- Handle
  {b95e1d5a-02c9-45f4-83be-9089fd18a7d2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.394052044609666,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:20:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:20:42 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b82b9194-525c-4db3-8c34-e1c0070de335}, !- Handle
  Schedule Day 494,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7707e619-5611-49b9-aa67-4fb3c685aa23}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch Winter Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1b83dde5-b0de-4bdb-8353-961d02042f95}, !- Handle
  Schedule Day 495,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {98b4dd60-e6e6-489b-b32f-d468fbd8c20f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch Summer Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c0fc4708-1915-4fc8-88bf-c9e7c2b47357}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch Sunday Rule, !- Name
  {b95e1d5a-02c9-45f4-83be-9089fd18a7d2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {af80a639-aa88-4da6-a7f7-a558ac7b1028}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {af80a639-aa88-4da6-a7f7-a558ac7b1028}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch Sunday, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {16984edc-c008-4ec3-aaec-59897bca96c7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 19 ERV, !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {27c8b1c0-4e4e-4755-8829-8e35f4615d14}, !- Supply Air Inlet Node
  {e8df6f7c-222d-4337-94b5-6c6d41c13b9b}, !- Supply Air Outlet Node
  {62107028-b765-48f6-b82d-78ead30f2295}, !- Exhaust Air Inlet Node
  {3b3911fb-2b36-4803-b036-f69e92111562}, !- Exhaust Air Outlet Node
  80.4760061446401,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {2f315600-46e8-43e3-b6a3-6be3497f5e2e}, !- Handle
  Node 1041,                              !- Name
  {e8df6f7c-222d-4337-94b5-6c6d41c13b9b}, !- Inlet Port
  {13a81a07-35b8-42b7-9668-3cf175432804}; !- Outlet Port

OS:Connection,
  {27c8b1c0-4e4e-4755-8829-8e35f4615d14}, !- Handle
  {3bfe05f6-564d-49fb-9e37-b5778bb90016}, !- Source Object
  3,                                      !- Outlet Port
  {16984edc-c008-4ec3-aaec-59897bca96c7}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e8df6f7c-222d-4337-94b5-6c6d41c13b9b}, !- Handle
  {16984edc-c008-4ec3-aaec-59897bca96c7}, !- Source Object
  13,                                     !- Outlet Port
  {2f315600-46e8-43e3-b6a3-6be3497f5e2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13a81a07-35b8-42b7-9668-3cf175432804}, !- Handle
  {2f315600-46e8-43e3-b6a3-6be3497f5e2e}, !- Source Object
  3,                                      !- Outlet Port
  {5ee4e79a-d363-4736-9937-454f405e26bb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2f695a7e-b932-47e6-a5d7-b7a914e027bd}, !- Handle
  Node 1042,                              !- Name
  {4ea924c2-67e6-451e-ad96-f9dbcea37306}, !- Inlet Port
  {62107028-b765-48f6-b82d-78ead30f2295}; !- Outlet Port

OS:Connection,
  {4ea924c2-67e6-451e-ad96-f9dbcea37306}, !- Handle
  {5ee4e79a-d363-4736-9937-454f405e26bb}, !- Source Object
  7,                                      !- Outlet Port
  {2f695a7e-b932-47e6-a5d7-b7a914e027bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62107028-b765-48f6-b82d-78ead30f2295}, !- Handle
  {2f695a7e-b932-47e6-a5d7-b7a914e027bd}, !- Source Object
  3,                                      !- Outlet Port
  {16984edc-c008-4ec3-aaec-59897bca96c7}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {3b3911fb-2b36-4803-b036-f69e92111562}, !- Handle
  {16984edc-c008-4ec3-aaec-59897bca96c7}, !- Source Object
  15,                                     !- Outlet Port
  {04c6ec91-a5eb-4c71-95b0-8a1c82f85856}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {a3d3772d-8c4a-46f1-81ee-aad3f911dcac}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 12, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {af28594e-1cd5-4d65-8683-d13f595006a8}, !- Reference Setpoint Node Name
  {af28594e-1cd5-4d65-8683-d13f595006a8}, !- Mixed Air Stream Node Name
  {3bfe05f6-564d-49fb-9e37-b5778bb90016}, !- Outdoor Air Stream Node Name
  {98b2481f-5871-4777-9b98-4c087adec45d}, !- Return Air Stream Node Name
  {2f315600-46e8-43e3-b6a3-6be3497f5e2e}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {71517f1f-c261-462c-bc1f-0a4f52eea4b5}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {43d86d79-0854-4498-a2a2-3bd737352b62}, !- Control Zone or Zone List Name
  {146c655b-16ff-4727-88b5-42c4b76fdf07}, !- Cooling Control Zone or Zone List Name
  {af903671-85bf-4e68-bf39-b9cba3005818}, !- Heating Control Zone or Zone List Name
  {16730814-8c79-4ff5-8013-c2189f140882}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {43d86d79-0854-4498-a2a2-3bd737352b62}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {146c655b-16ff-4727-88b5-42c4b76fdf07}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {af903671-85bf-4e68-bf39-b9cba3005818}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {16730814-8c79-4ff5-8013-c2189f140882}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {5169905c-2864-4ac1-bf94-47ddafcc2e56}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  {a4dbaa9d-feca-4ff1-bfc7-2da7512c3269}, !- Default Day Schedule Name
  {222ad86d-82aa-484a-94b3-b7a8ac482761}, !- Summer Design Day Schedule Name
  {6df36bb4-6223-43b6-a676-c07923b469ff}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a4dbaa9d-feca-4ff1-bfc7-2da7512c3269}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {44462912-1ee4-427e-ad11-1d3915489e40}, !- Handle
  {5169905c-2864-4ac1-bf94-47ddafcc2e56}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.2276951672862513,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:20:43 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:20:43 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {73d6c5ee-3655-4a47-8700-2b48d72f2896}, !- Handle
  Schedule Day 496,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6df36bb4-6223-43b6-a676-c07923b469ff}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6dc7815f-97ff-4bb9-9cb3-9c4d8e002048}, !- Handle
  Schedule Day 497,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {222ad86d-82aa-484a-94b3-b7a8ac482761}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7ed3ee2a-6464-495f-bec4-9f1e95df3a6e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 ERV, !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {641a631e-8650-4128-a952-208c66ba5213}, !- Supply Air Inlet Node
  {ebe5ea98-7b36-4b9f-bc1c-6466052452a4}, !- Supply Air Outlet Node
  {e446b37b-6bbb-4065-8f3e-8ba652da9e3a}, !- Exhaust Air Inlet Node
  {15e951a9-43b2-4807-93a9-189bdbcbd4ee}, !- Exhaust Air Outlet Node
  145.237519202,                          !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {871fd0ab-09aa-4058-8491-ba63d6c96122}, !- Handle
  Node 1043,                              !- Name
  {ebe5ea98-7b36-4b9f-bc1c-6466052452a4}, !- Inlet Port
  {ee452e01-ca6a-433a-9733-a798e2817cc8}; !- Outlet Port

OS:Connection,
  {641a631e-8650-4128-a952-208c66ba5213}, !- Handle
  {689412a2-75c3-4507-9c0a-34de25a8bbc5}, !- Source Object
  3,                                      !- Outlet Port
  {7ed3ee2a-6464-495f-bec4-9f1e95df3a6e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ebe5ea98-7b36-4b9f-bc1c-6466052452a4}, !- Handle
  {7ed3ee2a-6464-495f-bec4-9f1e95df3a6e}, !- Source Object
  13,                                     !- Outlet Port
  {871fd0ab-09aa-4058-8491-ba63d6c96122}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee452e01-ca6a-433a-9733-a798e2817cc8}, !- Handle
  {871fd0ab-09aa-4058-8491-ba63d6c96122}, !- Source Object
  3,                                      !- Outlet Port
  {14fa6d7d-b9b0-4a2f-aaf5-21df4d5d98cc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f94b7e26-4c6f-42a0-81db-40febce16f03}, !- Handle
  Node 1044,                              !- Name
  {0e9bda8a-e817-47a7-a87f-9efb9dd78284}, !- Inlet Port
  {e446b37b-6bbb-4065-8f3e-8ba652da9e3a}; !- Outlet Port

OS:Connection,
  {0e9bda8a-e817-47a7-a87f-9efb9dd78284}, !- Handle
  {14fa6d7d-b9b0-4a2f-aaf5-21df4d5d98cc}, !- Source Object
  7,                                      !- Outlet Port
  {f94b7e26-4c6f-42a0-81db-40febce16f03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e446b37b-6bbb-4065-8f3e-8ba652da9e3a}, !- Handle
  {f94b7e26-4c6f-42a0-81db-40febce16f03}, !- Source Object
  3,                                      !- Outlet Port
  {7ed3ee2a-6464-495f-bec4-9f1e95df3a6e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {15e951a9-43b2-4807-93a9-189bdbcbd4ee}, !- Handle
  {7ed3ee2a-6464-495f-bec4-9f1e95df3a6e}, !- Source Object
  15,                                     !- Outlet Port
  {0009df86-ee46-4998-9650-1e9b28edc01d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {332dd25f-dfed-441d-b556-26b644a68929}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 13, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {15665701-4310-4bb5-b010-2c5e199983bb}, !- Reference Setpoint Node Name
  {15665701-4310-4bb5-b010-2c5e199983bb}, !- Mixed Air Stream Node Name
  {689412a2-75c3-4507-9c0a-34de25a8bbc5}, !- Outdoor Air Stream Node Name
  {dfda7a96-44ca-409b-82c2-2e9274224bf6}, !- Return Air Stream Node Name
  {871fd0ab-09aa-4058-8491-ba63d6c96122}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {ad31d8fa-6b70-40bd-b8d2-854704cef95b}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6f1d4e5d-7954-42ad-bd45-a324bcefdf74}, !- Control Zone or Zone List Name
  {e3bdb4d9-78ff-4f03-8c35-1305bb39801b}, !- Cooling Control Zone or Zone List Name
  {c8028edd-c834-45c7-b24e-2880efffbff6}, !- Heating Control Zone or Zone List Name
  {2372c75d-226d-4d3e-bc45-403fda703271}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6f1d4e5d-7954-42ad-bd45-a324bcefdf74}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {e3bdb4d9-78ff-4f03-8c35-1305bb39801b}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c8028edd-c834-45c7-b24e-2880efffbff6}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2372c75d-226d-4d3e-bc45-403fda703271}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {bdb9d4a1-c397-4d87-8ff6-09eef1ec8cca}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 20 Occ Sch, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  {1274d87a-705c-48f8-9595-7813742f8d6a}, !- Default Day Schedule Name
  {13e85754-9351-4e7d-a386-e5a7cd239818}, !- Summer Design Day Schedule Name
  {e15e7db8-3a9e-4d14-8377-26f9eee103d8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1274d87a-705c-48f8-9595-7813742f8d6a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 20 Occ Sch Default, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {74b99eed-1ffc-4680-850b-60317b88d4e4}, !- Handle
  {bdb9d4a1-c397-4d87-8ff6-09eef1ec8cca}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.1366171003717445,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:20:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:20:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2e1ec6c0-ae92-47da-a1a8-8bef0bfce825}, !- Handle
  Schedule Day 498,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e15e7db8-3a9e-4d14-8377-26f9eee103d8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 20 Occ Sch Winter Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1cbaaee1-7376-4290-bbca-ad477ea564af}, !- Handle
  Schedule Day 499,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {13e85754-9351-4e7d-a386-e5a7cd239818}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 20 Occ Sch Summer Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {0be0b664-4064-4c37-b58d-bf17a078ac0a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 20 ERV, !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {8dc0b5f2-7b2f-4233-8667-c6f79a7b9003}, !- Supply Air Inlet Node
  {034f904a-0f90-4c22-bdea-a72f89fa7640}, !- Supply Air Outlet Node
  {39c46c6c-99f2-4939-b628-f2280e44760f}, !- Exhaust Air Inlet Node
  {3d19b9c8-ba40-447f-8d9c-4546f8af155f}, !- Exhaust Air Outlet Node
  107.1425115212,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {aeb55cbf-fc1c-4197-8ebe-40edfa8e6f12}, !- Handle
  Node 1045,                              !- Name
  {034f904a-0f90-4c22-bdea-a72f89fa7640}, !- Inlet Port
  {de35e16c-27e0-4f90-81ea-43419b11d388}; !- Outlet Port

OS:Connection,
  {8dc0b5f2-7b2f-4233-8667-c6f79a7b9003}, !- Handle
  {c290c93c-9cf9-4cfe-ac6d-79e38a4643c6}, !- Source Object
  3,                                      !- Outlet Port
  {0be0b664-4064-4c37-b58d-bf17a078ac0a}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {034f904a-0f90-4c22-bdea-a72f89fa7640}, !- Handle
  {0be0b664-4064-4c37-b58d-bf17a078ac0a}, !- Source Object
  13,                                     !- Outlet Port
  {aeb55cbf-fc1c-4197-8ebe-40edfa8e6f12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de35e16c-27e0-4f90-81ea-43419b11d388}, !- Handle
  {aeb55cbf-fc1c-4197-8ebe-40edfa8e6f12}, !- Source Object
  3,                                      !- Outlet Port
  {0a814167-1cbb-4318-829b-4a3dcf5a4b63}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b8ed2de0-cda8-456e-9354-17213ef9c232}, !- Handle
  Node 1046,                              !- Name
  {d83c5f8d-6557-4d8c-ace1-243de96bbf01}, !- Inlet Port
  {39c46c6c-99f2-4939-b628-f2280e44760f}; !- Outlet Port

OS:Connection,
  {d83c5f8d-6557-4d8c-ace1-243de96bbf01}, !- Handle
  {0a814167-1cbb-4318-829b-4a3dcf5a4b63}, !- Source Object
  7,                                      !- Outlet Port
  {b8ed2de0-cda8-456e-9354-17213ef9c232}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39c46c6c-99f2-4939-b628-f2280e44760f}, !- Handle
  {b8ed2de0-cda8-456e-9354-17213ef9c232}, !- Source Object
  3,                                      !- Outlet Port
  {0be0b664-4064-4c37-b58d-bf17a078ac0a}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {3d19b9c8-ba40-447f-8d9c-4546f8af155f}, !- Handle
  {0be0b664-4064-4c37-b58d-bf17a078ac0a}, !- Source Object
  15,                                     !- Outlet Port
  {13d168d1-9b47-4416-9e07-eba304bef25e}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {4eb0165a-e7a0-4b5c-aa0a-e326cea61764}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 14, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {05a1619c-d1ea-4a7c-bb78-1fd63dfe635b}, !- Reference Setpoint Node Name
  {05a1619c-d1ea-4a7c-bb78-1fd63dfe635b}, !- Mixed Air Stream Node Name
  {c290c93c-9cf9-4cfe-ac6d-79e38a4643c6}, !- Outdoor Air Stream Node Name
  {1643a143-d1c6-4a0a-83f4-fd514c858720}, !- Return Air Stream Node Name
  {aeb55cbf-fc1c-4197-8ebe-40edfa8e6f12}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {3f42fc2c-44ed-439e-bd85-9d7342e68f10}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b88c83a6-336e-40c0-ae31-466db75434ad}, !- Control Zone or Zone List Name
  {040f3997-930d-4ec4-84fc-48f4e0ce4c9e}, !- Cooling Control Zone or Zone List Name
  {f4cd2880-bb7a-4453-8347-3e78032e20a4}, !- Heating Control Zone or Zone List Name
  {c8e0547d-4b07-46ff-bbda-0ae1102e0ec6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b88c83a6-336e-40c0-ae31-466db75434ad}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {040f3997-930d-4ec4-84fc-48f4e0ce4c9e}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f4cd2880-bb7a-4453-8347-3e78032e20a4}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c8e0547d-4b07-46ff-bbda-0ae1102e0ec6}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {ef5d6605-fc69-41b3-b94b-53585a00a252}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 21 Occ Sch, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  {86335c34-72dc-4824-a3b9-16cc1b5dfe2f}, !- Default Day Schedule Name
  {c9659abb-2402-448f-85cc-306405e1ba43}, !- Summer Design Day Schedule Name
  {f1bd26c8-91ca-444c-954c-55d348af9685}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {86335c34-72dc-4824-a3b9-16cc1b5dfe2f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 21 Occ Sch Default, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {2c1615f8-407c-4a3e-b840-417c51e66829}, !- Handle
  {ef5d6605-fc69-41b3-b94b-53585a00a252}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.7425650557620824,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:20:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:20:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {475ff86f-88da-4be7-917c-b349f94bebb0}, !- Handle
  Schedule Day 500,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f1bd26c8-91ca-444c-954c-55d348af9685}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 21 Occ Sch Winter Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {34c0a0db-84be-4961-b130-de0dc6a0df7a}, !- Handle
  Schedule Day 501,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c9659abb-2402-448f-85cc-306405e1ba43}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 21 Occ Sch Summer Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f29694ea-6a5c-4481-aa44-c1286bae548f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 21 ERV, !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {2be59580-0275-47fa-abea-37ddf974e7d8}, !- Supply Air Inlet Node
  {a8e2bf75-0812-40be-b8d3-2b06e6a066c0}, !- Supply Air Outlet Node
  {fbfac0b8-560a-476d-82a4-98469dc21d77}, !- Exhaust Air Inlet Node
  {36ee5cb0-5e18-4e92-88b8-f8cff2922089}, !- Exhaust Air Outlet Node
  81.745839734,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {c9f03be0-c56a-4c0c-a020-2a9cef02e02a}, !- Handle
  Node 1047,                              !- Name
  {a8e2bf75-0812-40be-b8d3-2b06e6a066c0}, !- Inlet Port
  {abf93fa7-85c8-4328-9139-843cd58d0bcb}; !- Outlet Port

OS:Connection,
  {2be59580-0275-47fa-abea-37ddf974e7d8}, !- Handle
  {b8474dd4-4215-4e73-a5cf-667b1d81bfd1}, !- Source Object
  3,                                      !- Outlet Port
  {f29694ea-6a5c-4481-aa44-c1286bae548f}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a8e2bf75-0812-40be-b8d3-2b06e6a066c0}, !- Handle
  {f29694ea-6a5c-4481-aa44-c1286bae548f}, !- Source Object
  13,                                     !- Outlet Port
  {c9f03be0-c56a-4c0c-a020-2a9cef02e02a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abf93fa7-85c8-4328-9139-843cd58d0bcb}, !- Handle
  {c9f03be0-c56a-4c0c-a020-2a9cef02e02a}, !- Source Object
  3,                                      !- Outlet Port
  {eb2a7535-21a6-446a-b45f-53d72634d1ba}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0f3fb334-eba3-4e76-ab6d-ffcb14ac827f}, !- Handle
  Node 1048,                              !- Name
  {9592a6c9-a0b5-4eb7-b0ff-1c46b43f8d1d}, !- Inlet Port
  {fbfac0b8-560a-476d-82a4-98469dc21d77}; !- Outlet Port

OS:Connection,
  {9592a6c9-a0b5-4eb7-b0ff-1c46b43f8d1d}, !- Handle
  {eb2a7535-21a6-446a-b45f-53d72634d1ba}, !- Source Object
  7,                                      !- Outlet Port
  {0f3fb334-eba3-4e76-ab6d-ffcb14ac827f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbfac0b8-560a-476d-82a4-98469dc21d77}, !- Handle
  {0f3fb334-eba3-4e76-ab6d-ffcb14ac827f}, !- Source Object
  3,                                      !- Outlet Port
  {f29694ea-6a5c-4481-aa44-c1286bae548f}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {36ee5cb0-5e18-4e92-88b8-f8cff2922089}, !- Handle
  {f29694ea-6a5c-4481-aa44-c1286bae548f}, !- Source Object
  15,                                     !- Outlet Port
  {3b47b27e-c886-4008-b681-e739ca2a19fc}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {b0fa06c3-790c-48ce-99ff-17dc4df2a01e}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 15, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {7ea3dab0-1256-4a61-aec2-9219c823bd01}, !- Reference Setpoint Node Name
  {7ea3dab0-1256-4a61-aec2-9219c823bd01}, !- Mixed Air Stream Node Name
  {b8474dd4-4215-4e73-a5cf-667b1d81bfd1}, !- Outdoor Air Stream Node Name
  {6e30d165-a6c1-4711-9ead-bb3cbdfaec23}, !- Return Air Stream Node Name
  {c9f03be0-c56a-4c0c-a020-2a9cef02e02a}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {e1b58e82-4b00-4032-9fb0-2d3fc09f0380}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2d155f63-f513-431a-8fbc-3e6f37fec1cd}, !- Control Zone or Zone List Name
  {b2d4d7f9-e5cd-4889-8825-a6bddbd6e4cb}, !- Cooling Control Zone or Zone List Name
  {7cad1598-ae06-46a6-991d-f663925806c6}, !- Heating Control Zone or Zone List Name
  {df6c60a4-5c72-42b1-bab7-87d550c18dcd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2d155f63-f513-431a-8fbc-3e6f37fec1cd}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {b2d4d7f9-e5cd-4889-8825-a6bddbd6e4cb}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7cad1598-ae06-46a6-991d-f663925806c6}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {df6c60a4-5c72-42b1-bab7-87d550c18dcd}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b35bd2e2-0803-43f4-be9f-24b1d7ad78af}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 22 Occ Sch, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  {2f1865a3-b01d-4e84-a684-98f87d926e08}, !- Default Day Schedule Name
  {c686bf51-335b-4b37-8d12-af57b9240b31}, !- Summer Design Day Schedule Name
  {0af8ad4a-cfa9-4478-b195-360855881fe4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2f1865a3-b01d-4e84-a684-98f87d926e08}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 22 Occ Sch Default, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {ebf87aeb-f4cd-4643-b026-e1fa8d17f47a}, !- Handle
  {b35bd2e2-0803-43f4-be9f-24b1d7ad78af}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7881040892193365,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:20:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:20:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7196b0a9-89b5-4e80-a9fb-40d8b36e1c20}, !- Handle
  Schedule Day 502,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0af8ad4a-cfa9-4478-b195-360855881fe4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 22 Occ Sch Winter Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1421e5ca-713a-4cfd-ab8b-7f5d2343dddd}, !- Handle
  Schedule Day 503,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c686bf51-335b-4b37-8d12-af57b9240b31}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 22 Occ Sch Summer Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9e3bc998-e645-4868-a4fd-503617ecc494}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 22 ERV, !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {0d5227c1-a62b-4ea0-a6cd-75e342bc6448}, !- Supply Air Inlet Node
  {27308b6b-8950-4ef0-b122-d19ff3a4db67}, !- Supply Air Outlet Node
  {9288c4d3-ff00-45f6-878f-6402c3967f1c}, !- Exhaust Air Inlet Node
  {7f27214d-0a0e-46d4-8085-39c93ec3f26f}, !- Exhaust Air Outlet Node
  171.90402457856,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {39051ef4-51a5-4cd7-95cb-7972a432ca16}, !- Handle
  Node 1049,                              !- Name
  {27308b6b-8950-4ef0-b122-d19ff3a4db67}, !- Inlet Port
  {f15ff36f-0d6b-4746-aee4-855fea0ac4eb}; !- Outlet Port

OS:Connection,
  {0d5227c1-a62b-4ea0-a6cd-75e342bc6448}, !- Handle
  {38c5abab-5911-4ab8-859e-26a28c192345}, !- Source Object
  3,                                      !- Outlet Port
  {9e3bc998-e645-4868-a4fd-503617ecc494}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {27308b6b-8950-4ef0-b122-d19ff3a4db67}, !- Handle
  {9e3bc998-e645-4868-a4fd-503617ecc494}, !- Source Object
  13,                                     !- Outlet Port
  {39051ef4-51a5-4cd7-95cb-7972a432ca16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f15ff36f-0d6b-4746-aee4-855fea0ac4eb}, !- Handle
  {39051ef4-51a5-4cd7-95cb-7972a432ca16}, !- Source Object
  3,                                      !- Outlet Port
  {8517bc7e-7490-4e6f-8981-422769542ac5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2d2cf17c-9594-4abe-97ea-b23bf26a2ac4}, !- Handle
  Node 1050,                              !- Name
  {24b871d7-53a7-4f87-8cec-42edc894d6c3}, !- Inlet Port
  {9288c4d3-ff00-45f6-878f-6402c3967f1c}; !- Outlet Port

OS:Connection,
  {24b871d7-53a7-4f87-8cec-42edc894d6c3}, !- Handle
  {8517bc7e-7490-4e6f-8981-422769542ac5}, !- Source Object
  7,                                      !- Outlet Port
  {2d2cf17c-9594-4abe-97ea-b23bf26a2ac4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9288c4d3-ff00-45f6-878f-6402c3967f1c}, !- Handle
  {2d2cf17c-9594-4abe-97ea-b23bf26a2ac4}, !- Source Object
  3,                                      !- Outlet Port
  {9e3bc998-e645-4868-a4fd-503617ecc494}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {7f27214d-0a0e-46d4-8085-39c93ec3f26f}, !- Handle
  {9e3bc998-e645-4868-a4fd-503617ecc494}, !- Source Object
  15,                                     !- Outlet Port
  {d4febc23-1587-4b09-aa11-85a3906b9c77}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c2ceb22e-1b74-4689-8617-46596e2c01c7}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 16, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {5b0868a8-9920-4f6b-815a-f4cac0a9bf31}, !- Reference Setpoint Node Name
  {5b0868a8-9920-4f6b-815a-f4cac0a9bf31}, !- Mixed Air Stream Node Name
  {38c5abab-5911-4ab8-859e-26a28c192345}, !- Outdoor Air Stream Node Name
  {03cea121-33eb-4a91-a61a-4c50ee038ec6}, !- Return Air Stream Node Name
  {39051ef4-51a5-4cd7-95cb-7972a432ca16}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {cd19fd2e-5967-4288-8d73-b827e3453f71}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f6a40fbd-77e4-4090-b85d-e12d4a46ce5b}, !- Control Zone or Zone List Name
  {be06f3d0-290d-4f99-a29c-a78a306073ab}, !- Cooling Control Zone or Zone List Name
  {8103b3f1-c63e-4e6d-ba60-240eba8c2b39}, !- Heating Control Zone or Zone List Name
  {a20ce83c-d33f-41f2-b6c2-8988fb398fb0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f6a40fbd-77e4-4090-b85d-e12d4a46ce5b}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {be06f3d0-290d-4f99-a29c-a78a306073ab}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8103b3f1-c63e-4e6d-ba60-240eba8c2b39}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a20ce83c-d33f-41f2-b6c2-8988fb398fb0}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {15ee04f9-8b95-4437-8404-538d4bd3ede5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 23 Occ Sch, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  {80473a62-6884-4fd0-ace8-edb0ddbe33c6}, !- Default Day Schedule Name
  {0c9002f2-996c-4098-b3a4-e9aab7b4b36a}, !- Summer Design Day Schedule Name
  {6f6fec56-4e85-4ad9-9b25-34f4db48a841}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {80473a62-6884-4fd0-ace8-edb0ddbe33c6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 23 Occ Sch Default, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {22871785-3444-4e87-8dc5-8e21c67ff1c6}, !- Handle
  {15ee04f9-8b95-4437-8404-538d4bd3ede5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.045539033457249,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:20:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:20:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {999247d7-0e89-4fe1-b381-fe1affc77c54}, !- Handle
  Schedule Day 504,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6f6fec56-4e85-4ad9-9b25-34f4db48a841}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 23 Occ Sch Winter Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {47aad9d0-c7b2-4276-9a04-a0c28b2a5139}, !- Handle
  Schedule Day 505,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0c9002f2-996c-4098-b3a4-e9aab7b4b36a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 23 Occ Sch Summer Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {52d9ef13-32ba-4731-9a09-8459ad7727ad}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 23 ERV, !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {a14d2f36-fdca-43fa-9270-5e8f742792fc}, !- Supply Air Inlet Node
  {47028ee8-ca6a-40d8-88fe-3d94a17fc745}, !- Supply Air Outlet Node
  {bd3f626c-af1b-4b31-b952-0aa73703f43e}, !- Exhaust Air Inlet Node
  {34a22f36-f3f2-467c-9db4-d9ece348e389}, !- Exhaust Air Outlet Node
  69.0475038404,                          !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {44401999-291e-4f6a-81ed-f687f83f49d1}, !- Handle
  Node 1051,                              !- Name
  {47028ee8-ca6a-40d8-88fe-3d94a17fc745}, !- Inlet Port
  {11c20b96-06ba-4e58-ba11-5e0385113083}; !- Outlet Port

OS:Connection,
  {a14d2f36-fdca-43fa-9270-5e8f742792fc}, !- Handle
  {0ba54a1f-68d2-430c-9ed5-f5ec90262851}, !- Source Object
  3,                                      !- Outlet Port
  {52d9ef13-32ba-4731-9a09-8459ad7727ad}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {47028ee8-ca6a-40d8-88fe-3d94a17fc745}, !- Handle
  {52d9ef13-32ba-4731-9a09-8459ad7727ad}, !- Source Object
  13,                                     !- Outlet Port
  {44401999-291e-4f6a-81ed-f687f83f49d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11c20b96-06ba-4e58-ba11-5e0385113083}, !- Handle
  {44401999-291e-4f6a-81ed-f687f83f49d1}, !- Source Object
  3,                                      !- Outlet Port
  {a784bf75-3d39-49b8-9b5f-c073b2351925}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {413c5be6-8733-4178-ac11-f589a432746b}, !- Handle
  Node 1052,                              !- Name
  {30463e4f-4bef-418e-b429-5f3548482251}, !- Inlet Port
  {bd3f626c-af1b-4b31-b952-0aa73703f43e}; !- Outlet Port

OS:Connection,
  {30463e4f-4bef-418e-b429-5f3548482251}, !- Handle
  {a784bf75-3d39-49b8-9b5f-c073b2351925}, !- Source Object
  7,                                      !- Outlet Port
  {413c5be6-8733-4178-ac11-f589a432746b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd3f626c-af1b-4b31-b952-0aa73703f43e}, !- Handle
  {413c5be6-8733-4178-ac11-f589a432746b}, !- Source Object
  3,                                      !- Outlet Port
  {52d9ef13-32ba-4731-9a09-8459ad7727ad}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {34a22f36-f3f2-467c-9db4-d9ece348e389}, !- Handle
  {52d9ef13-32ba-4731-9a09-8459ad7727ad}, !- Source Object
  15,                                     !- Outlet Port
  {3de004ac-f361-4dc0-b54e-684056ded528}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {10db9776-7e0d-4c69-a273-371d4310e1af}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 17, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {7b43fcc4-973f-4ed0-acc3-a2cf68c6f2ff}, !- Reference Setpoint Node Name
  {7b43fcc4-973f-4ed0-acc3-a2cf68c6f2ff}, !- Mixed Air Stream Node Name
  {0ba54a1f-68d2-430c-9ed5-f5ec90262851}, !- Outdoor Air Stream Node Name
  {c74c6ae9-27e2-4224-8b72-7a92617e73aa}, !- Return Air Stream Node Name
  {44401999-291e-4f6a-81ed-f687f83f49d1}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {a2719129-2a51-451b-9670-1daf426f1c03}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {623da1cf-0e93-40d9-9a45-faba0d20080c}, !- Control Zone or Zone List Name
  {6f406074-6a66-42ad-a02a-76dfd1c19030}, !- Cooling Control Zone or Zone List Name
  {a5d2904d-41a7-4574-9f75-54d9f96c0738}, !- Heating Control Zone or Zone List Name
  {7569dcec-7503-4d07-bebf-7a58dc1ebf6b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {623da1cf-0e93-40d9-9a45-faba0d20080c}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {6f406074-6a66-42ad-a02a-76dfd1c19030}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a5d2904d-41a7-4574-9f75-54d9f96c0738}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7569dcec-7503-4d07-bebf-7a58dc1ebf6b}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {3789773a-90fb-49d3-b8fd-434a427047d9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 24 Occ Sch, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  {9427b0e8-1d9e-4d01-be03-8eb689ab0139}, !- Default Day Schedule Name
  {b4796eb3-cb6a-4c9b-a20d-e8a2160d1eed}, !- Summer Design Day Schedule Name
  {d6155d8a-4e84-411f-8ca9-1729f3f0ff8f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9427b0e8-1d9e-4d01-be03-8eb689ab0139}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 24 Occ Sch Default, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {e6936062-eff1-4452-947e-b819e094e4dc}, !- Handle
  {3789773a-90fb-49d3-b8fd-434a427047d9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0455390334572494,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:20:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:20:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5e3b64e3-23f4-4ff3-9e30-37262e602b34}, !- Handle
  Schedule Day 506,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d6155d8a-4e84-411f-8ca9-1729f3f0ff8f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 24 Occ Sch Winter Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {58e78e43-4aa7-4698-a891-df391f7a5a25}, !- Handle
  Schedule Day 507,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b4796eb3-cb6a-4c9b-a20d-e8a2160d1eed}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 24 Occ Sch Summer Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ec9791aa-57fc-4ea3-9a8b-62cde624d1a0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 24 ERV, !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {f19e032f-57bb-4c7f-a86a-d9b15b325940}, !- Supply Air Inlet Node
  {a2a07420-e56d-4c87-8aa9-2ed5fbd0d02d}, !- Supply Air Outlet Node
  {5ef2bfdc-28f5-4b4c-9a27-dc1d3b697fe9}, !- Exhaust Air Inlet Node
  {88c0b332-392f-44e7-80a5-58355699a001}, !- Exhaust Air Outlet Node
  69.0475038404,                          !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {754d577f-3b79-47b1-9047-4e860ae6fabf}, !- Handle
  Node 1053,                              !- Name
  {a2a07420-e56d-4c87-8aa9-2ed5fbd0d02d}, !- Inlet Port
  {ae558879-42ec-4e25-a86b-76886cfad6e4}; !- Outlet Port

OS:Connection,
  {f19e032f-57bb-4c7f-a86a-d9b15b325940}, !- Handle
  {fbb5a46f-b4ba-4db5-be57-668bb887c00b}, !- Source Object
  3,                                      !- Outlet Port
  {ec9791aa-57fc-4ea3-9a8b-62cde624d1a0}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a2a07420-e56d-4c87-8aa9-2ed5fbd0d02d}, !- Handle
  {ec9791aa-57fc-4ea3-9a8b-62cde624d1a0}, !- Source Object
  13,                                     !- Outlet Port
  {754d577f-3b79-47b1-9047-4e860ae6fabf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae558879-42ec-4e25-a86b-76886cfad6e4}, !- Handle
  {754d577f-3b79-47b1-9047-4e860ae6fabf}, !- Source Object
  3,                                      !- Outlet Port
  {5c0a5866-a784-4682-b2e9-963ebab7bf0f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7e02b45b-eff9-43e3-8683-ed282924385b}, !- Handle
  Node 1054,                              !- Name
  {112fc391-4f39-4964-b8d5-f7336e313155}, !- Inlet Port
  {5ef2bfdc-28f5-4b4c-9a27-dc1d3b697fe9}; !- Outlet Port

OS:Connection,
  {112fc391-4f39-4964-b8d5-f7336e313155}, !- Handle
  {5c0a5866-a784-4682-b2e9-963ebab7bf0f}, !- Source Object
  7,                                      !- Outlet Port
  {7e02b45b-eff9-43e3-8683-ed282924385b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ef2bfdc-28f5-4b4c-9a27-dc1d3b697fe9}, !- Handle
  {7e02b45b-eff9-43e3-8683-ed282924385b}, !- Source Object
  3,                                      !- Outlet Port
  {ec9791aa-57fc-4ea3-9a8b-62cde624d1a0}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {88c0b332-392f-44e7-80a5-58355699a001}, !- Handle
  {ec9791aa-57fc-4ea3-9a8b-62cde624d1a0}, !- Source Object
  15,                                     !- Outlet Port
  {4f71cbb3-d638-4bc0-b333-1404944b94b2}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {934a0026-6ae0-49cc-bf08-08a97bbc5e05}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 18, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e812de1b-9547-4c7b-aed7-04069301dfcf}, !- Reference Setpoint Node Name
  {e812de1b-9547-4c7b-aed7-04069301dfcf}, !- Mixed Air Stream Node Name
  {fbb5a46f-b4ba-4db5-be57-668bb887c00b}, !- Outdoor Air Stream Node Name
  {d600f757-9eb6-4550-9c0a-58018b76ee55}, !- Return Air Stream Node Name
  {754d577f-3b79-47b1-9047-4e860ae6fabf}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {7f9daf4b-f4c1-4d25-876a-e6c92c4e8ab5}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4da2c248-0a56-4cd1-bb5e-bec330ad24dc}, !- Control Zone or Zone List Name
  {81806b34-385d-4eac-9dab-e389401dace5}, !- Cooling Control Zone or Zone List Name
  {fc5c5ba0-9101-4559-a5fc-598d778cfd8d}, !- Heating Control Zone or Zone List Name
  {46543797-f53b-43e3-8cd3-f8f3f7e96117}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4da2c248-0a56-4cd1-bb5e-bec330ad24dc}, !- Handle
  Availability Manager Night Cycle 19 Control Zone List; !- Name

OS:ModelObjectList,
  {81806b34-385d-4eac-9dab-e389401dace5}, !- Handle
  Availability Manager Night Cycle 19 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fc5c5ba0-9101-4559-a5fc-598d778cfd8d}, !- Handle
  Availability Manager Night Cycle 19 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {46543797-f53b-43e3-8cd3-f8f3f7e96117}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {2b4789a4-a716-4d7d-b058-706c9805f84f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 25 Occ Sch, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  {c9794130-b9f2-48ec-a84b-8b202f19ff6a}, !- Default Day Schedule Name
  {82f7d290-ac57-4276-aa6d-9b2518f0a1ca}, !- Summer Design Day Schedule Name
  {52364e25-abc0-4d13-9c1b-b06d63ed9edf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c9794130-b9f2-48ec-a84b-8b202f19ff6a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 25 Occ Sch Default, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {b890d57f-f97b-4fad-a1de-d6e6942221a5}, !- Handle
  {2b4789a4-a716-4d7d-b058-706c9805f84f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.394052044609666,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:20:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:20:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9f650b0d-3777-4dc6-ae6f-cdad22b75a48}, !- Handle
  Schedule Day 508,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {52364e25-abc0-4d13-9c1b-b06d63ed9edf}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 25 Occ Sch Winter Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3fde527e-badc-4037-8ab9-fd3c58778943}, !- Handle
  Schedule Day 509,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {82f7d290-ac57-4276-aa6d-9b2518f0a1ca}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 25 Occ Sch Summer Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ba468471-d688-4bef-9309-f0f73718a976}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 25 ERV, !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {5d6dd765-66d6-4e07-bb46-ec10f6855934}, !- Supply Air Inlet Node
  {d42d1ce8-b102-4a80-8a6f-655cd4763c7c}, !- Supply Air Outlet Node
  {6a402077-10ff-4834-8cb6-33fcdf141d75}, !- Exhaust Air Inlet Node
  {6d1cf53b-3557-45aa-8a37-1e430a2ce6ce}, !- Exhaust Air Outlet Node
  75.3966717872,                          !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {ab8e2a79-26e5-4270-ae35-c106099abc6a}, !- Handle
  Node 1055,                              !- Name
  {d42d1ce8-b102-4a80-8a6f-655cd4763c7c}, !- Inlet Port
  {8d1cf527-664c-472b-8413-15055ddd7e63}; !- Outlet Port

OS:Connection,
  {5d6dd765-66d6-4e07-bb46-ec10f6855934}, !- Handle
  {7f99c3e0-ec9c-4d0d-94ba-af8d688edb51}, !- Source Object
  3,                                      !- Outlet Port
  {ba468471-d688-4bef-9309-f0f73718a976}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d42d1ce8-b102-4a80-8a6f-655cd4763c7c}, !- Handle
  {ba468471-d688-4bef-9309-f0f73718a976}, !- Source Object
  13,                                     !- Outlet Port
  {ab8e2a79-26e5-4270-ae35-c106099abc6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d1cf527-664c-472b-8413-15055ddd7e63}, !- Handle
  {ab8e2a79-26e5-4270-ae35-c106099abc6a}, !- Source Object
  3,                                      !- Outlet Port
  {6c5e9a04-7912-4bae-9712-39dc8438a85e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {730175fb-1675-4579-8a63-afcc023d26a9}, !- Handle
  Node 1056,                              !- Name
  {b4dabdc2-ffe0-473c-8eba-7b89fbb418fa}, !- Inlet Port
  {6a402077-10ff-4834-8cb6-33fcdf141d75}; !- Outlet Port

OS:Connection,
  {b4dabdc2-ffe0-473c-8eba-7b89fbb418fa}, !- Handle
  {6c5e9a04-7912-4bae-9712-39dc8438a85e}, !- Source Object
  7,                                      !- Outlet Port
  {730175fb-1675-4579-8a63-afcc023d26a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a402077-10ff-4834-8cb6-33fcdf141d75}, !- Handle
  {730175fb-1675-4579-8a63-afcc023d26a9}, !- Source Object
  3,                                      !- Outlet Port
  {ba468471-d688-4bef-9309-f0f73718a976}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {6d1cf53b-3557-45aa-8a37-1e430a2ce6ce}, !- Handle
  {ba468471-d688-4bef-9309-f0f73718a976}, !- Source Object
  15,                                     !- Outlet Port
  {b70c8028-9cef-4ea5-9bd7-3f87e50bdfab}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {604ab6ac-d907-40a7-9043-8fbd2e2f1a3d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 19, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {96a036f9-66ac-4cac-a9eb-f338fca2712a}, !- Reference Setpoint Node Name
  {96a036f9-66ac-4cac-a9eb-f338fca2712a}, !- Mixed Air Stream Node Name
  {7f99c3e0-ec9c-4d0d-94ba-af8d688edb51}, !- Outdoor Air Stream Node Name
  {5254592e-0581-4bda-a0af-8030b47f043a}, !- Return Air Stream Node Name
  {ab8e2a79-26e5-4270-ae35-c106099abc6a}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {82deac2d-babf-48a6-ac91-1f74e2bd60c9}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {48b1d1ba-f087-41a7-bc7a-104bd3f035b9}, !- Control Zone or Zone List Name
  {1213efb6-ece3-48f0-852a-84d6c15aa66a}, !- Cooling Control Zone or Zone List Name
  {72419ce0-43a7-42b1-a8d5-67092e4d7e7d}, !- Heating Control Zone or Zone List Name
  {8e866e44-cf79-4fb4-8a3e-02dfc31ec5fd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {48b1d1ba-f087-41a7-bc7a-104bd3f035b9}, !- Handle
  Availability Manager Night Cycle 20 Control Zone List; !- Name

OS:ModelObjectList,
  {1213efb6-ece3-48f0-852a-84d6c15aa66a}, !- Handle
  Availability Manager Night Cycle 20 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {72419ce0-43a7-42b1-a8d5-67092e4d7e7d}, !- Handle
  Availability Manager Night Cycle 20 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8e866e44-cf79-4fb4-8a3e-02dfc31ec5fd}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {5518cbff-ef71-452e-8434-a1a545329de1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 26 Occ Sch, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  {e9fd4b90-2f2b-444f-90b1-c24e2bc745be}, !- Default Day Schedule Name
  {18b5898c-063e-4179-9a19-2e7e04f87620}, !- Summer Design Day Schedule Name
  {8bc0a586-d304-4a6a-a8a6-98237785119e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e9fd4b90-2f2b-444f-90b1-c24e2bc745be}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 26 Occ Sch Default, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {98701e42-7aa2-4268-9084-16fb7be97d0a}, !- Handle
  {5518cbff-ef71-452e-8434-a1a545329de1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.4851301115241649,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:20:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:20:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {49efacf0-8f51-427a-aac0-971160a6c488}, !- Handle
  Schedule Day 510,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8bc0a586-d304-4a6a-a8a6-98237785119e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 26 Occ Sch Winter Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f8d6d9e2-75ff-4301-94ff-04126f930985}, !- Handle
  Schedule Day 511,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {18b5898c-063e-4179-9a19-2e7e04f87620}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 26 Occ Sch Summer Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9fb88a13-f561-40e2-a0eb-e8e858c01f4d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 26 ERV, !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {57e5c7f2-c627-4a08-9c13-7c25887f04b0}, !- Supply Air Inlet Node
  {57cc05c9-972b-4129-a05f-4246c706cfd8}, !- Supply Air Outlet Node
  {e39a43e7-8898-4f24-bafc-18ef4ecbb8e0}, !- Exhaust Air Inlet Node
  {0496f8c8-be16-40a4-b955-f3e2d07d0f42}, !- Exhaust Air Outlet Node
  113.491679468,                          !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {9ece3bc5-f1cb-44b7-b1c6-323bb74cbb3c}, !- Handle
  Node 1057,                              !- Name
  {57cc05c9-972b-4129-a05f-4246c706cfd8}, !- Inlet Port
  {aee38ad4-9325-4574-9779-a76643809776}; !- Outlet Port

OS:Connection,
  {57e5c7f2-c627-4a08-9c13-7c25887f04b0}, !- Handle
  {435cece6-8004-4001-a462-ea9d4621ea90}, !- Source Object
  3,                                      !- Outlet Port
  {9fb88a13-f561-40e2-a0eb-e8e858c01f4d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {57cc05c9-972b-4129-a05f-4246c706cfd8}, !- Handle
  {9fb88a13-f561-40e2-a0eb-e8e858c01f4d}, !- Source Object
  13,                                     !- Outlet Port
  {9ece3bc5-f1cb-44b7-b1c6-323bb74cbb3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aee38ad4-9325-4574-9779-a76643809776}, !- Handle
  {9ece3bc5-f1cb-44b7-b1c6-323bb74cbb3c}, !- Source Object
  3,                                      !- Outlet Port
  {ca65152c-9ab7-42a2-bff0-c3c9397f766a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {23f7f4c9-4b8d-42f3-bf1e-de5c34c88ec1}, !- Handle
  Node 1058,                              !- Name
  {f3eb7093-c514-475d-8870-b58bc6b0917e}, !- Inlet Port
  {e39a43e7-8898-4f24-bafc-18ef4ecbb8e0}; !- Outlet Port

OS:Connection,
  {f3eb7093-c514-475d-8870-b58bc6b0917e}, !- Handle
  {ca65152c-9ab7-42a2-bff0-c3c9397f766a}, !- Source Object
  7,                                      !- Outlet Port
  {23f7f4c9-4b8d-42f3-bf1e-de5c34c88ec1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e39a43e7-8898-4f24-bafc-18ef4ecbb8e0}, !- Handle
  {23f7f4c9-4b8d-42f3-bf1e-de5c34c88ec1}, !- Source Object
  3,                                      !- Outlet Port
  {9fb88a13-f561-40e2-a0eb-e8e858c01f4d}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {0496f8c8-be16-40a4-b955-f3e2d07d0f42}, !- Handle
  {9fb88a13-f561-40e2-a0eb-e8e858c01f4d}, !- Source Object
  15,                                     !- Outlet Port
  {bcf3bfd1-1939-4de0-b591-e8a0fc153e90}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {34101b2e-4c8b-4edd-a0ae-c95752d3f024}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 20, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {faab26f2-59bb-4dec-8206-fbaf0d326ecb}, !- Reference Setpoint Node Name
  {faab26f2-59bb-4dec-8206-fbaf0d326ecb}, !- Mixed Air Stream Node Name
  {435cece6-8004-4001-a462-ea9d4621ea90}, !- Outdoor Air Stream Node Name
  {56bbc87b-edd8-4995-9766-86b7e231927e}, !- Return Air Stream Node Name
  {9ece3bc5-f1cb-44b7-b1c6-323bb74cbb3c}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {6408edc2-6d9d-45f5-ab03-d6371a6cc62a}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {62129939-e67c-4dd8-9ee9-9d6859fcc2bc}, !- Control Zone or Zone List Name
  {0d3620d3-dc94-4705-a25d-59f6537724c7}, !- Cooling Control Zone or Zone List Name
  {642aeaa0-e8aa-4b7f-85ec-a3b649411f32}, !- Heating Control Zone or Zone List Name
  {c8da064a-d1dd-41af-b532-8987106252c5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {62129939-e67c-4dd8-9ee9-9d6859fcc2bc}, !- Handle
  Availability Manager Night Cycle 21 Control Zone List; !- Name

OS:ModelObjectList,
  {0d3620d3-dc94-4705-a25d-59f6537724c7}, !- Handle
  Availability Manager Night Cycle 21 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {642aeaa0-e8aa-4b7f-85ec-a3b649411f32}, !- Handle
  Availability Manager Night Cycle 21 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c8da064a-d1dd-41af-b532-8987106252c5}, !- Handle
  Availability Manager Night Cycle 21 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {8d685c1f-b89d-497d-94f7-ca45cafdf3eb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 27 Occ Sch, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  {3f730e45-257d-4ad3-b219-07291b8130c9}, !- Default Day Schedule Name
  {ab7ea220-a3ed-4c99-aaba-60d6fc0fca1a}, !- Summer Design Day Schedule Name
  {f8adaed1-fc0c-49f4-a030-b67db99307a1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3f730e45-257d-4ad3-b219-07291b8130c9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 27 Occ Sch Default, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {4cbb9974-9c92-4d7e-9769-14799dd8dfa6}, !- Handle
  {8d685c1f-b89d-497d-94f7-ca45cafdf3eb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.394052044609666,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:20:50 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:20:50 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {875a57e5-3843-428e-9d4d-3400b4fc81c3}, !- Handle
  Schedule Day 512,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f8adaed1-fc0c-49f4-a030-b67db99307a1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 27 Occ Sch Winter Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00536b08-17a3-4ccb-b107-68eb67f463cd}, !- Handle
  Schedule Day 513,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ab7ea220-a3ed-4c99-aaba-60d6fc0fca1a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 27 Occ Sch Summer Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a135bc84-8329-4797-a83f-2608756174e6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 27 ERV, !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {f514e60f-f5f6-4d03-a071-c7f9714a97d7}, !- Supply Air Inlet Node
  {659a8f19-0440-4ca1-9c20-91f9e095adb3}, !- Supply Air Outlet Node
  {24cec4e8-faad-4b2f-b022-7eea727440c8}, !- Exhaust Air Inlet Node
  {2ba81cba-d40d-4476-b6fa-e4808f59e2ab}, !- Exhaust Air Outlet Node
  75.3966717872,                          !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {2a7d52a7-0701-469d-bf29-020d2c62d124}, !- Handle
  Node 1059,                              !- Name
  {659a8f19-0440-4ca1-9c20-91f9e095adb3}, !- Inlet Port
  {9457daa1-e66d-4ed0-b741-8f077c398134}; !- Outlet Port

OS:Connection,
  {f514e60f-f5f6-4d03-a071-c7f9714a97d7}, !- Handle
  {bfd0f15d-f5e7-4132-892e-577df71bf0b3}, !- Source Object
  3,                                      !- Outlet Port
  {a135bc84-8329-4797-a83f-2608756174e6}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {659a8f19-0440-4ca1-9c20-91f9e095adb3}, !- Handle
  {a135bc84-8329-4797-a83f-2608756174e6}, !- Source Object
  13,                                     !- Outlet Port
  {2a7d52a7-0701-469d-bf29-020d2c62d124}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9457daa1-e66d-4ed0-b741-8f077c398134}, !- Handle
  {2a7d52a7-0701-469d-bf29-020d2c62d124}, !- Source Object
  3,                                      !- Outlet Port
  {cbacec60-ccff-4e31-90a2-442258a5443b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {054bbc25-65c3-440e-8d99-cb75db13e762}, !- Handle
  Node 1060,                              !- Name
  {76ce9559-9000-45f2-acc5-999ca5c8d161}, !- Inlet Port
  {24cec4e8-faad-4b2f-b022-7eea727440c8}; !- Outlet Port

OS:Connection,
  {76ce9559-9000-45f2-acc5-999ca5c8d161}, !- Handle
  {cbacec60-ccff-4e31-90a2-442258a5443b}, !- Source Object
  7,                                      !- Outlet Port
  {054bbc25-65c3-440e-8d99-cb75db13e762}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24cec4e8-faad-4b2f-b022-7eea727440c8}, !- Handle
  {054bbc25-65c3-440e-8d99-cb75db13e762}, !- Source Object
  3,                                      !- Outlet Port
  {a135bc84-8329-4797-a83f-2608756174e6}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {2ba81cba-d40d-4476-b6fa-e4808f59e2ab}, !- Handle
  {a135bc84-8329-4797-a83f-2608756174e6}, !- Source Object
  15,                                     !- Outlet Port
  {bb4819ca-e11d-4deb-91e4-f1d53b331abe}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {dd8a198f-1806-4123-858a-e21f89ced890}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 21, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {c4148d9e-360a-412e-86d6-af3285f4903f}, !- Reference Setpoint Node Name
  {c4148d9e-360a-412e-86d6-af3285f4903f}, !- Mixed Air Stream Node Name
  {bfd0f15d-f5e7-4132-892e-577df71bf0b3}, !- Outdoor Air Stream Node Name
  {cddaf19c-634e-46f7-9992-edeaed450abc}, !- Return Air Stream Node Name
  {2a7d52a7-0701-469d-bf29-020d2c62d124}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {577da30c-954c-468a-ad2a-04b088379573}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e0debb4c-aeb7-441c-b9b3-728169f19ad7}, !- Control Zone or Zone List Name
  {8e03e72c-bbb1-48af-8620-44624b914e6e}, !- Cooling Control Zone or Zone List Name
  {fe0eb85c-ef6f-485c-8c27-9538d7502e4c}, !- Heating Control Zone or Zone List Name
  {ac471155-f349-44ec-b855-3405e2b2ee52}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e0debb4c-aeb7-441c-b9b3-728169f19ad7}, !- Handle
  Availability Manager Night Cycle 22 Control Zone List; !- Name

OS:ModelObjectList,
  {8e03e72c-bbb1-48af-8620-44624b914e6e}, !- Handle
  Availability Manager Night Cycle 22 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fe0eb85c-ef6f-485c-8c27-9538d7502e4c}, !- Handle
  Availability Manager Night Cycle 22 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ac471155-f349-44ec-b855-3405e2b2ee52}, !- Handle
  Availability Manager Night Cycle 22 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {ba17f353-955c-4bce-9705-35560a9bb894}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 28 Occ Sch, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  {e23697ff-513a-498b-bdc6-d28de50ea2af}, !- Default Day Schedule Name
  {e619d0ff-6df1-400d-b105-a86a8ddb5510}, !- Summer Design Day Schedule Name
  {48a4b949-f285-4adf-81aa-9d6f0ea3afbb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e23697ff-513a-498b-bdc6-d28de50ea2af}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 28 Occ Sch Default, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {2e253311-189e-4937-b8de-14d543f10597}, !- Handle
  {ba17f353-955c-4bce-9705-35560a9bb894}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0098644732605455,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:20:51 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:20:51 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2f99fc63-f2a2-4ba8-b108-c0d19c1a406c}, !- Handle
  Schedule Day 514,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {48a4b949-f285-4adf-81aa-9d6f0ea3afbb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 28 Occ Sch Winter Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1eb899f5-86b9-4a18-8d40-82c90d232d8f}, !- Handle
  Schedule Day 515,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e619d0ff-6df1-400d-b105-a86a8ddb5510}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 28 Occ Sch Summer Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {3c8a9524-a780-4c6d-b215-79815dfee0af}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 28 ERV, !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {cedc7b13-699a-4771-849e-6a3b59e5d264}, !- Supply Air Inlet Node
  {18efbd03-25dc-4a94-94a9-7da4f4f7c529}, !- Supply Air Outlet Node
  {795014d5-12f0-4c38-b7fe-5f504001a3a4}, !- Exhaust Air Inlet Node
  {f88cdf86-5d8c-4895-bf85-04104d31b687}, !- Exhaust Air Outlet Node
  68.3975890112,                          !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {1f4ddbb7-1bc5-40aa-a37c-198e6242f40b}, !- Handle
  Node 1061,                              !- Name
  {18efbd03-25dc-4a94-94a9-7da4f4f7c529}, !- Inlet Port
  {328d8eed-7de3-4df6-b386-eec4fa5172fc}; !- Outlet Port

OS:Connection,
  {cedc7b13-699a-4771-849e-6a3b59e5d264}, !- Handle
  {16a8ce34-04aa-4f66-b8ea-dd1f13595a4e}, !- Source Object
  3,                                      !- Outlet Port
  {3c8a9524-a780-4c6d-b215-79815dfee0af}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {18efbd03-25dc-4a94-94a9-7da4f4f7c529}, !- Handle
  {3c8a9524-a780-4c6d-b215-79815dfee0af}, !- Source Object
  13,                                     !- Outlet Port
  {1f4ddbb7-1bc5-40aa-a37c-198e6242f40b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {328d8eed-7de3-4df6-b386-eec4fa5172fc}, !- Handle
  {1f4ddbb7-1bc5-40aa-a37c-198e6242f40b}, !- Source Object
  3,                                      !- Outlet Port
  {af9ff543-cb48-48bc-8779-0abac98ff612}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {de12b8d1-c709-46c4-9f24-606a388405ab}, !- Handle
  Node 1062,                              !- Name
  {7a1ee184-0702-4879-8599-a05e6bb25a97}, !- Inlet Port
  {795014d5-12f0-4c38-b7fe-5f504001a3a4}; !- Outlet Port

OS:Connection,
  {7a1ee184-0702-4879-8599-a05e6bb25a97}, !- Handle
  {af9ff543-cb48-48bc-8779-0abac98ff612}, !- Source Object
  7,                                      !- Outlet Port
  {de12b8d1-c709-46c4-9f24-606a388405ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {795014d5-12f0-4c38-b7fe-5f504001a3a4}, !- Handle
  {de12b8d1-c709-46c4-9f24-606a388405ab}, !- Source Object
  3,                                      !- Outlet Port
  {3c8a9524-a780-4c6d-b215-79815dfee0af}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f88cdf86-5d8c-4895-bf85-04104d31b687}, !- Handle
  {3c8a9524-a780-4c6d-b215-79815dfee0af}, !- Source Object
  15,                                     !- Outlet Port
  {ea6e6002-e579-4349-9e51-7df45bedd6c4}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {89283d81-f4ab-47ce-b6a4-5bc7b7e147bd}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 22, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {b36e698b-31dd-4db0-8e91-7b48ef2430e6}, !- Reference Setpoint Node Name
  {b36e698b-31dd-4db0-8e91-7b48ef2430e6}, !- Mixed Air Stream Node Name
  {16a8ce34-04aa-4f66-b8ea-dd1f13595a4e}, !- Outdoor Air Stream Node Name
  {6aeb819b-c07a-4eb0-9516-e8f97e31616b}, !- Return Air Stream Node Name
  {1f4ddbb7-1bc5-40aa-a37c-198e6242f40b}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {4f82be8a-e41b-44f7-8031-330269cf5275}, !- Handle
  Availability Manager Night Cycle 23,    !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b6c99b55-389f-4d77-9406-1699ebcf3b74}, !- Control Zone or Zone List Name
  {a9738852-fdc6-41f1-afc3-cc7ac8347c31}, !- Cooling Control Zone or Zone List Name
  {662a8fca-3d18-4e47-adea-874bebee0ad5}, !- Heating Control Zone or Zone List Name
  {0313f907-e507-47aa-b3b7-d70e97a954fe}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b6c99b55-389f-4d77-9406-1699ebcf3b74}, !- Handle
  Availability Manager Night Cycle 23 Control Zone List; !- Name

OS:ModelObjectList,
  {a9738852-fdc6-41f1-afc3-cc7ac8347c31}, !- Handle
  Availability Manager Night Cycle 23 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {662a8fca-3d18-4e47-adea-874bebee0ad5}, !- Handle
  Availability Manager Night Cycle 23 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0313f907-e507-47aa-b3b7-d70e97a954fe}, !- Handle
  Availability Manager Night Cycle 23 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {71e86f92-24eb-4174-af1e-4a94f9990294}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 29 Occ Sch, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  {56f8071a-1b6e-4a91-b794-3f7699b8e39a}, !- Default Day Schedule Name
  {f329d4bb-31f6-44e4-8eae-a72fba8c7385}, !- Summer Design Day Schedule Name
  {6e9c7250-9fd4-4970-9c68-475e9a4c3eec}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {56f8071a-1b6e-4a91-b794-3f7699b8e39a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 29 Occ Sch Default, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {33b9dc82-3505-45e3-8bad-a53cec768404}, !- Handle
  {71e86f92-24eb-4174-af1e-4a94f9990294}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7881040892193365,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:20:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:20:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5f669889-9b01-4809-baa1-6dc205eef985}, !- Handle
  Schedule Day 516,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6e9c7250-9fd4-4970-9c68-475e9a4c3eec}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 29 Occ Sch Winter Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f33c15c0-76e5-4c7b-9144-57aa9e2f2195}, !- Handle
  Schedule Day 517,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f329d4bb-31f6-44e4-8eae-a72fba8c7385}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 29 Occ Sch Summer Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a986b8b5-80a3-42c5-813a-cd01ab2d95ba}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 29 ERV, !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {0a254da9-8421-40b6-b8cd-6b18fbc31bc1}, !- Supply Air Inlet Node
  {128a8fd2-cae8-4d62-98e1-463cd2f74dd6}, !- Supply Air Outlet Node
  {124298a7-758c-4ea2-b887-663a6b8dd1f3}, !- Exhaust Air Inlet Node
  {c4353d3f-d783-494c-96bd-b110af830077}, !- Exhaust Air Outlet Node
  171.90402457856,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {988afbd6-c264-4484-8730-97f640f7ff29}, !- Handle
  Node 1063,                              !- Name
  {128a8fd2-cae8-4d62-98e1-463cd2f74dd6}, !- Inlet Port
  {97949fd1-7194-4f06-bba7-c8277cc21404}; !- Outlet Port

OS:Connection,
  {0a254da9-8421-40b6-b8cd-6b18fbc31bc1}, !- Handle
  {21c99f3e-fe2f-4aef-bd87-44445a7bf9a8}, !- Source Object
  3,                                      !- Outlet Port
  {a986b8b5-80a3-42c5-813a-cd01ab2d95ba}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {128a8fd2-cae8-4d62-98e1-463cd2f74dd6}, !- Handle
  {a986b8b5-80a3-42c5-813a-cd01ab2d95ba}, !- Source Object
  13,                                     !- Outlet Port
  {988afbd6-c264-4484-8730-97f640f7ff29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97949fd1-7194-4f06-bba7-c8277cc21404}, !- Handle
  {988afbd6-c264-4484-8730-97f640f7ff29}, !- Source Object
  3,                                      !- Outlet Port
  {ed070695-51ec-480f-8960-b56bc905407f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {026fedf4-c173-4237-8968-d8e68c67f854}, !- Handle
  Node 1064,                              !- Name
  {a2c58d1e-c038-49d3-b7fd-6f510e15d663}, !- Inlet Port
  {124298a7-758c-4ea2-b887-663a6b8dd1f3}; !- Outlet Port

OS:Connection,
  {a2c58d1e-c038-49d3-b7fd-6f510e15d663}, !- Handle
  {ed070695-51ec-480f-8960-b56bc905407f}, !- Source Object
  7,                                      !- Outlet Port
  {026fedf4-c173-4237-8968-d8e68c67f854}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {124298a7-758c-4ea2-b887-663a6b8dd1f3}, !- Handle
  {026fedf4-c173-4237-8968-d8e68c67f854}, !- Source Object
  3,                                      !- Outlet Port
  {a986b8b5-80a3-42c5-813a-cd01ab2d95ba}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {c4353d3f-d783-494c-96bd-b110af830077}, !- Handle
  {a986b8b5-80a3-42c5-813a-cd01ab2d95ba}, !- Source Object
  15,                                     !- Outlet Port
  {10fcdbab-560f-4188-8e31-01fe2073c160}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {22c83f26-4d88-4359-8409-67b5addd9334}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 23, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {d7e856ae-16cc-4f4a-9b84-e225c49f6632}, !- Reference Setpoint Node Name
  {d7e856ae-16cc-4f4a-9b84-e225c49f6632}, !- Mixed Air Stream Node Name
  {21c99f3e-fe2f-4aef-bd87-44445a7bf9a8}, !- Outdoor Air Stream Node Name
  {731a0749-725c-4af6-9416-b1652754280b}, !- Return Air Stream Node Name
  {988afbd6-c264-4484-8730-97f640f7ff29}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {4f1287b5-0f32-4ec1-a77f-23937dd6a69a}, !- Handle
  Availability Manager Night Cycle 24,    !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1229b4e3-764e-499f-800b-025c7b5e2feb}, !- Control Zone or Zone List Name
  {933a4bc3-22b5-4925-9126-866784d7dd60}, !- Cooling Control Zone or Zone List Name
  {493cd421-d650-4c57-a92d-3fb6e0f76d2b}, !- Heating Control Zone or Zone List Name
  {e25db242-1fb7-49fc-9157-3f97b68634b6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1229b4e3-764e-499f-800b-025c7b5e2feb}, !- Handle
  Availability Manager Night Cycle 24 Control Zone List; !- Name

OS:ModelObjectList,
  {933a4bc3-22b5-4925-9126-866784d7dd60}, !- Handle
  Availability Manager Night Cycle 24 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {493cd421-d650-4c57-a92d-3fb6e0f76d2b}, !- Handle
  Availability Manager Night Cycle 24 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e25db242-1fb7-49fc-9157-3f97b68634b6}, !- Handle
  Availability Manager Night Cycle 24 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {6fe27cd1-4369-4f16-910e-e0dfeef5da0a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  {3337cf68-bca9-4628-b4d5-3c86c0caa967}, !- Default Day Schedule Name
  {21b4764b-1429-48c4-9993-cf14ee0b6653}, !- Summer Design Day Schedule Name
  {0a84b624-3112-40e8-b1fe-9baa3861f92e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3337cf68-bca9-4628-b4d5-3c86c0caa967}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Default, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {ca3cec87-a6d2-47b8-92e4-29709ae8dae4}, !- Handle
  {6fe27cd1-4369-4f16-910e-e0dfeef5da0a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.1366171003717485,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:20:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:20:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {850ef448-6cea-4508-a541-183b6f5b8295}, !- Handle
  Schedule Day 518,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0a84b624-3112-40e8-b1fe-9baa3861f92e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Winter Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89e5b5fc-9d5a-4762-9e91-9c0fb53c79eb}, !- Handle
  Schedule Day 519,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {21b4764b-1429-48c4-9993-cf14ee0b6653}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Summer Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7b25e57b-98f3-4c3e-a000-765c69dca517}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 ERV, !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c1cdd4cf-4399-4a8a-a49b-cd019f5838c0}, !- Supply Air Inlet Node
  {2ab863c1-65c3-44fe-ab7c-6c422b5e781b}, !- Supply Air Outlet Node
  {af9a0156-d028-428f-afba-e5bf5cda1cd1}, !- Exhaust Air Inlet Node
  {b438e243-62b5-4f1b-91e7-170b2049a972}, !- Exhaust Air Outlet Node
  107.1425115212,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {878bad1f-1a36-44f5-8cc0-78c2196e0517}, !- Handle
  Node 1065,                              !- Name
  {2ab863c1-65c3-44fe-ab7c-6c422b5e781b}, !- Inlet Port
  {98bf198e-ea49-4492-a32e-7bd347538651}; !- Outlet Port

OS:Connection,
  {c1cdd4cf-4399-4a8a-a49b-cd019f5838c0}, !- Handle
  {33de4d05-33fe-4649-8e49-79b13eca1f97}, !- Source Object
  3,                                      !- Outlet Port
  {7b25e57b-98f3-4c3e-a000-765c69dca517}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {2ab863c1-65c3-44fe-ab7c-6c422b5e781b}, !- Handle
  {7b25e57b-98f3-4c3e-a000-765c69dca517}, !- Source Object
  13,                                     !- Outlet Port
  {878bad1f-1a36-44f5-8cc0-78c2196e0517}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98bf198e-ea49-4492-a32e-7bd347538651}, !- Handle
  {878bad1f-1a36-44f5-8cc0-78c2196e0517}, !- Source Object
  3,                                      !- Outlet Port
  {cab7623a-0afd-499a-a164-32cf94970313}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3a9f3372-7722-4c79-9831-1079f25365e1}, !- Handle
  Node 1066,                              !- Name
  {c9d68864-592d-491f-870b-0699c7cce6f6}, !- Inlet Port
  {af9a0156-d028-428f-afba-e5bf5cda1cd1}; !- Outlet Port

OS:Connection,
  {c9d68864-592d-491f-870b-0699c7cce6f6}, !- Handle
  {cab7623a-0afd-499a-a164-32cf94970313}, !- Source Object
  7,                                      !- Outlet Port
  {3a9f3372-7722-4c79-9831-1079f25365e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af9a0156-d028-428f-afba-e5bf5cda1cd1}, !- Handle
  {3a9f3372-7722-4c79-9831-1079f25365e1}, !- Source Object
  3,                                      !- Outlet Port
  {7b25e57b-98f3-4c3e-a000-765c69dca517}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {b438e243-62b5-4f1b-91e7-170b2049a972}, !- Handle
  {7b25e57b-98f3-4c3e-a000-765c69dca517}, !- Source Object
  15,                                     !- Outlet Port
  {98f2c6d2-d8ba-46b8-8bea-af5875f402ae}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c7ce380c-5dce-4b69-bd90-d5a3ae1196d5}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 24, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {42c5a885-025b-42c9-bae6-573e7f391d36}, !- Reference Setpoint Node Name
  {42c5a885-025b-42c9-bae6-573e7f391d36}, !- Mixed Air Stream Node Name
  {33de4d05-33fe-4649-8e49-79b13eca1f97}, !- Outdoor Air Stream Node Name
  {20ad7541-7b29-47b5-b321-85a8b24c6af6}, !- Return Air Stream Node Name
  {878bad1f-1a36-44f5-8cc0-78c2196e0517}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {3cd4ddfc-e476-4bce-a8db-7a58f995b54c}, !- Handle
  Availability Manager Night Cycle 25,    !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9750b1d5-05b6-45b1-8da7-0d0938c3dcf1}, !- Control Zone or Zone List Name
  {6c55377f-9f38-4918-b33b-99fa30dd6a25}, !- Cooling Control Zone or Zone List Name
  {432d6988-9e8e-4f2b-bea3-7f116e23dd6e}, !- Heating Control Zone or Zone List Name
  {b467a55f-79ba-410d-8b87-f66101ecb5ab}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9750b1d5-05b6-45b1-8da7-0d0938c3dcf1}, !- Handle
  Availability Manager Night Cycle 25 Control Zone List; !- Name

OS:ModelObjectList,
  {6c55377f-9f38-4918-b33b-99fa30dd6a25}, !- Handle
  Availability Manager Night Cycle 25 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {432d6988-9e8e-4f2b-bea3-7f116e23dd6e}, !- Handle
  Availability Manager Night Cycle 25 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b467a55f-79ba-410d-8b87-f66101ecb5ab}, !- Handle
  Availability Manager Night Cycle 25 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {adcf6920-3631-418a-a08b-cd17917dd8ba}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 30 Occ Sch, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  {cc14113d-94e3-4cef-841f-f89b6b66a5df}, !- Default Day Schedule Name
  {75ad5c85-3f42-48ca-8f78-465a59f6387f}, !- Summer Design Day Schedule Name
  {fa27d629-0690-4119-aed5-809923899f22}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cc14113d-94e3-4cef-841f-f89b6b66a5df}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 30 Occ Sch Default, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c5b48e60-a8a2-432e-a08a-ac952b301a4b}, !- Handle
  {adcf6920-3631-418a-a08b-cd17917dd8ba}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.394052044609666,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:20:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:20:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a3d82fd6-0f5a-4ed8-a1e5-13b4773fe137}, !- Handle
  Schedule Day 520,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fa27d629-0690-4119-aed5-809923899f22}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 30 Occ Sch Winter Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {398bfc7a-cc17-4dd1-9b63-8220f5301dba}, !- Handle
  Schedule Day 521,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {75ad5c85-3f42-48ca-8f78-465a59f6387f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 30 Occ Sch Summer Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9b84a880-50a3-47c9-96bc-67d9807ca012}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 30 Occ Sch Sunday Rule, !- Name
  {adcf6920-3631-418a-a08b-cd17917dd8ba}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bec64e63-850c-4288-bde9-6d090c8208a5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bec64e63-850c-4288-bde9-6d090c8208a5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 30 Occ Sch Sunday, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {968052bb-e868-4c66-85be-bd872b15461e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 30 ERV, !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {fe45517f-93a9-4287-b86c-a44b77be54d5}, !- Supply Air Inlet Node
  {74193aa4-158f-446b-b06d-00e107111509}, !- Supply Air Outlet Node
  {74b5257b-7857-4bd9-a8f8-d4a0cc008f02}, !- Exhaust Air Inlet Node
  {ba525f50-a17e-40aa-93e4-a7a7c3434c75}, !- Exhaust Air Outlet Node
  80.47600614464,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {9baeac87-6fb8-4728-a815-5b758d5fe9cb}, !- Handle
  Node 1067,                              !- Name
  {74193aa4-158f-446b-b06d-00e107111509}, !- Inlet Port
  {dc9156f1-87e1-4d6a-b8e6-eb5536acf53d}; !- Outlet Port

OS:Connection,
  {fe45517f-93a9-4287-b86c-a44b77be54d5}, !- Handle
  {418c77dc-894f-46c6-8546-9a3a44e58aae}, !- Source Object
  3,                                      !- Outlet Port
  {968052bb-e868-4c66-85be-bd872b15461e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {74193aa4-158f-446b-b06d-00e107111509}, !- Handle
  {968052bb-e868-4c66-85be-bd872b15461e}, !- Source Object
  13,                                     !- Outlet Port
  {9baeac87-6fb8-4728-a815-5b758d5fe9cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc9156f1-87e1-4d6a-b8e6-eb5536acf53d}, !- Handle
  {9baeac87-6fb8-4728-a815-5b758d5fe9cb}, !- Source Object
  3,                                      !- Outlet Port
  {ef9bb895-8f6f-496a-a615-c8ce7759005e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8f4dbf89-41e5-4b9b-ae95-7212dee8a9c8}, !- Handle
  Node 1068,                              !- Name
  {c698be0e-b7a7-457c-94b7-bfaa8f3670f5}, !- Inlet Port
  {74b5257b-7857-4bd9-a8f8-d4a0cc008f02}; !- Outlet Port

OS:Connection,
  {c698be0e-b7a7-457c-94b7-bfaa8f3670f5}, !- Handle
  {ef9bb895-8f6f-496a-a615-c8ce7759005e}, !- Source Object
  7,                                      !- Outlet Port
  {8f4dbf89-41e5-4b9b-ae95-7212dee8a9c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74b5257b-7857-4bd9-a8f8-d4a0cc008f02}, !- Handle
  {8f4dbf89-41e5-4b9b-ae95-7212dee8a9c8}, !- Source Object
  3,                                      !- Outlet Port
  {968052bb-e868-4c66-85be-bd872b15461e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ba525f50-a17e-40aa-93e4-a7a7c3434c75}, !- Handle
  {968052bb-e868-4c66-85be-bd872b15461e}, !- Source Object
  15,                                     !- Outlet Port
  {7fe6d8c8-5f1f-4f69-829d-8f0a49e621cc}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {39560059-4afd-4baa-a4e8-e78d91bbf995}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 25, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {09460bd0-dcfa-4136-a0f0-6ce08fc66558}, !- Reference Setpoint Node Name
  {09460bd0-dcfa-4136-a0f0-6ce08fc66558}, !- Mixed Air Stream Node Name
  {418c77dc-894f-46c6-8546-9a3a44e58aae}, !- Outdoor Air Stream Node Name
  {b5f37007-1a0a-4d70-a883-9989df9b25a0}, !- Return Air Stream Node Name
  {9baeac87-6fb8-4728-a815-5b758d5fe9cb}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {49950801-95e4-4bf0-b4ab-e18adc7cbecb}, !- Handle
  Availability Manager Night Cycle 26,    !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0fdee1b5-8500-4c8a-8ff0-bbc75def4592}, !- Control Zone or Zone List Name
  {bca3ae0f-0a19-45bf-aca3-e163a7f60ff0}, !- Cooling Control Zone or Zone List Name
  {94a10600-c8e8-4d6d-9cf4-f0550df9a1e1}, !- Heating Control Zone or Zone List Name
  {c5f2c7e3-2685-4c9f-9b5d-bdda8ffa2a40}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0fdee1b5-8500-4c8a-8ff0-bbc75def4592}, !- Handle
  Availability Manager Night Cycle 26 Control Zone List; !- Name

OS:ModelObjectList,
  {bca3ae0f-0a19-45bf-aca3-e163a7f60ff0}, !- Handle
  Availability Manager Night Cycle 26 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {94a10600-c8e8-4d6d-9cf4-f0550df9a1e1}, !- Handle
  Availability Manager Night Cycle 26 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c5f2c7e3-2685-4c9f-9b5d-bdda8ffa2a40}, !- Handle
  Availability Manager Night Cycle 26 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1ea9eac6-7dec-4d23-b0c9-b64a062b2bc5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 31 Occ Sch, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  {6f059b6f-5261-4a8d-90f0-f08c1cc8e7ba}, !- Default Day Schedule Name
  {40dffe8c-356e-410d-aca6-60c6be7fbd84}, !- Summer Design Day Schedule Name
  {1d5cff23-9f86-47e2-a591-414d06c254e9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6f059b6f-5261-4a8d-90f0-f08c1cc8e7ba}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 31 Occ Sch Default, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2028fb9b-d31e-4756-a153-ed02566d531c}, !- Handle
  {1ea9eac6-7dec-4d23-b0c9-b64a062b2bc5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.394052044609666,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:20:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:20:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f1288b83-f9eb-456e-b11d-b9ea09df0746}, !- Handle
  Schedule Day 522,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1d5cff23-9f86-47e2-a591-414d06c254e9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 31 Occ Sch Winter Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {13a34fd8-1f44-4322-a4ad-d161cfe1c432}, !- Handle
  Schedule Day 523,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {40dffe8c-356e-410d-aca6-60c6be7fbd84}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 31 Occ Sch Summer Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {39a568e4-e619-400b-a67a-57bd19e982be}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 31 Occ Sch Sunday Rule, !- Name
  {1ea9eac6-7dec-4d23-b0c9-b64a062b2bc5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {131b4887-52c9-430f-aceb-93d1a5503e9d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {131b4887-52c9-430f-aceb-93d1a5503e9d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 31 Occ Sch Sunday, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7c756019-4962-418d-9f29-c844507f1cef}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 31 ERV, !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c0f38a98-fd96-44b4-bc73-c853144d19d7}, !- Supply Air Inlet Node
  {615a1c9e-40da-4232-9426-0029b04f060f}, !- Supply Air Outlet Node
  {523a3aee-2963-458e-a635-d7cad1fbff22}, !- Exhaust Air Inlet Node
  {b358c031-f920-40ea-95ac-8cfd2e65a057}, !- Exhaust Air Outlet Node
  80.47600614464,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {7a112667-26e6-40db-8fa4-099f8e40c90a}, !- Handle
  Node 1069,                              !- Name
  {615a1c9e-40da-4232-9426-0029b04f060f}, !- Inlet Port
  {f40e384e-0986-4866-a4ae-40b43e9cf6a8}; !- Outlet Port

OS:Connection,
  {c0f38a98-fd96-44b4-bc73-c853144d19d7}, !- Handle
  {a4c9933c-37cb-4431-a4eb-7a1457ef3479}, !- Source Object
  3,                                      !- Outlet Port
  {7c756019-4962-418d-9f29-c844507f1cef}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {615a1c9e-40da-4232-9426-0029b04f060f}, !- Handle
  {7c756019-4962-418d-9f29-c844507f1cef}, !- Source Object
  13,                                     !- Outlet Port
  {7a112667-26e6-40db-8fa4-099f8e40c90a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f40e384e-0986-4866-a4ae-40b43e9cf6a8}, !- Handle
  {7a112667-26e6-40db-8fa4-099f8e40c90a}, !- Source Object
  3,                                      !- Outlet Port
  {02a11c04-7c16-4e8f-a2f3-e5c5bac2ee0c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bf89121e-0008-4cda-8e19-c13f89ba3e4d}, !- Handle
  Node 1070,                              !- Name
  {5885ce62-2b54-481e-a533-f76c56ab2052}, !- Inlet Port
  {523a3aee-2963-458e-a635-d7cad1fbff22}; !- Outlet Port

OS:Connection,
  {5885ce62-2b54-481e-a533-f76c56ab2052}, !- Handle
  {02a11c04-7c16-4e8f-a2f3-e5c5bac2ee0c}, !- Source Object
  7,                                      !- Outlet Port
  {bf89121e-0008-4cda-8e19-c13f89ba3e4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {523a3aee-2963-458e-a635-d7cad1fbff22}, !- Handle
  {bf89121e-0008-4cda-8e19-c13f89ba3e4d}, !- Source Object
  3,                                      !- Outlet Port
  {7c756019-4962-418d-9f29-c844507f1cef}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {b358c031-f920-40ea-95ac-8cfd2e65a057}, !- Handle
  {7c756019-4962-418d-9f29-c844507f1cef}, !- Source Object
  15,                                     !- Outlet Port
  {9f3f285a-4369-42bd-8d8d-202ba6d2fa25}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {08a89770-04a9-491d-9bee-4c0db5c5866d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 26, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {9155db8f-14f8-4002-8cc5-6ac44964c372}, !- Reference Setpoint Node Name
  {9155db8f-14f8-4002-8cc5-6ac44964c372}, !- Mixed Air Stream Node Name
  {a4c9933c-37cb-4431-a4eb-7a1457ef3479}, !- Outdoor Air Stream Node Name
  {d39445e1-c029-4342-8eba-fddc462cea25}, !- Return Air Stream Node Name
  {7a112667-26e6-40db-8fa4-099f8e40c90a}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {07d54063-7f2a-4630-ab66-e3763503787a}, !- Handle
  Availability Manager Night Cycle 27,    !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e2f33517-7ab4-494d-bf24-45c1b7bbf65a}, !- Control Zone or Zone List Name
  {610ab9ae-ff4a-4856-a207-324f46c743df}, !- Cooling Control Zone or Zone List Name
  {99d11e4e-5b75-49e1-a843-849b8cebffd2}, !- Heating Control Zone or Zone List Name
  {5fea781a-ab6b-41d2-844e-845ef1166af8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e2f33517-7ab4-494d-bf24-45c1b7bbf65a}, !- Handle
  Availability Manager Night Cycle 27 Control Zone List; !- Name

OS:ModelObjectList,
  {610ab9ae-ff4a-4856-a207-324f46c743df}, !- Handle
  Availability Manager Night Cycle 27 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {99d11e4e-5b75-49e1-a843-849b8cebffd2}, !- Handle
  Availability Manager Night Cycle 27 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5fea781a-ab6b-41d2-844e-845ef1166af8}, !- Handle
  Availability Manager Night Cycle 27 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {5f8efd93-2807-4a4b-b48d-c816fad4e952}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 32 Occ Sch, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  {5bfc77ee-3cc0-4ea8-b160-cdbb9696008d}, !- Default Day Schedule Name
  {65c744cd-66b5-464e-91f7-c1f342cbfb54}, !- Summer Design Day Schedule Name
  {35c9277b-9bb2-4bf0-8901-68dc78c02283}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5bfc77ee-3cc0-4ea8-b160-cdbb9696008d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 32 Occ Sch Default, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {17cbf5d1-ff6b-4ec8-b2ef-a956b7ab0e1d}, !- Handle
  {5f8efd93-2807-4a4b-b48d-c816fad4e952}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  30.909452782737684,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:20:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:20:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {055d878e-f46b-4d7b-a5ac-6041cc15059d}, !- Handle
  Schedule Day 524,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {35c9277b-9bb2-4bf0-8901-68dc78c02283}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 32 Occ Sch Winter Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6ab26267-6e49-41a4-bfd3-0f76887df406}, !- Handle
  Schedule Day 525,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {65c744cd-66b5-464e-91f7-c1f342cbfb54}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 32 Occ Sch Summer Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ac5b0875-2b46-407f-8a22-baf3d2002537}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 32 ERV, !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {41935dca-b1b7-4fc7-a029-7bc753eb34ee}, !- Supply Air Inlet Node
  {72882145-5648-40a3-9f81-532990bd0ba1}, !- Supply Air Outlet Node
  {3a0fb1bc-38da-4319-aa93-4bdff501d2e4}, !- Exhaust Air Inlet Node
  {e64f57fe-74fd-4d74-93d9-81af9d535075}, !- Exhaust Air Outlet Node
  725.72561338478,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {bdb2d65a-a110-44c5-94fa-d4f598f86c3d}, !- Handle
  Node 1071,                              !- Name
  {72882145-5648-40a3-9f81-532990bd0ba1}, !- Inlet Port
  {7dd7f4f4-3c29-4994-83e9-211ae6514ff7}; !- Outlet Port

OS:Connection,
  {41935dca-b1b7-4fc7-a029-7bc753eb34ee}, !- Handle
  {9cf2f74a-19dd-4f0c-bfb8-8a461833a6cd}, !- Source Object
  3,                                      !- Outlet Port
  {ac5b0875-2b46-407f-8a22-baf3d2002537}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {72882145-5648-40a3-9f81-532990bd0ba1}, !- Handle
  {ac5b0875-2b46-407f-8a22-baf3d2002537}, !- Source Object
  13,                                     !- Outlet Port
  {bdb2d65a-a110-44c5-94fa-d4f598f86c3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dd7f4f4-3c29-4994-83e9-211ae6514ff7}, !- Handle
  {bdb2d65a-a110-44c5-94fa-d4f598f86c3d}, !- Source Object
  3,                                      !- Outlet Port
  {5123c0f2-fe09-4ed4-baf6-09143e815b2f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7dd0e6fa-2544-4d42-b50a-5e55e70a52db}, !- Handle
  Node 1072,                              !- Name
  {9ac22614-9fe7-43b8-b024-7d4113617e89}, !- Inlet Port
  {3a0fb1bc-38da-4319-aa93-4bdff501d2e4}; !- Outlet Port

OS:Connection,
  {9ac22614-9fe7-43b8-b024-7d4113617e89}, !- Handle
  {5123c0f2-fe09-4ed4-baf6-09143e815b2f}, !- Source Object
  7,                                      !- Outlet Port
  {7dd0e6fa-2544-4d42-b50a-5e55e70a52db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a0fb1bc-38da-4319-aa93-4bdff501d2e4}, !- Handle
  {7dd0e6fa-2544-4d42-b50a-5e55e70a52db}, !- Source Object
  3,                                      !- Outlet Port
  {ac5b0875-2b46-407f-8a22-baf3d2002537}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e64f57fe-74fd-4d74-93d9-81af9d535075}, !- Handle
  {ac5b0875-2b46-407f-8a22-baf3d2002537}, !- Source Object
  15,                                     !- Outlet Port
  {c938f403-f476-4fbb-964e-eb831cb2f99c}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {636b39e7-32a7-4e54-b9d6-f061a3107b66}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 27, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {3ace45fe-9ebf-41fd-b175-268403a096bc}, !- Reference Setpoint Node Name
  {3ace45fe-9ebf-41fd-b175-268403a096bc}, !- Mixed Air Stream Node Name
  {9cf2f74a-19dd-4f0c-bfb8-8a461833a6cd}, !- Outdoor Air Stream Node Name
  {301c2f89-c28a-4286-826e-001b514915b6}, !- Return Air Stream Node Name
  {bdb2d65a-a110-44c5-94fa-d4f598f86c3d}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {531a35d0-6ad4-4c2c-9e02-09df89db9baf}, !- Handle
  Availability Manager Night Cycle 28,    !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d05ccf13-cdd5-4a21-bbe7-5964ff2d2d09}, !- Control Zone or Zone List Name
  {d511d809-77e8-4964-a18d-b8a5fd575c46}, !- Cooling Control Zone or Zone List Name
  {f65944ee-a405-4d02-9996-31f357984731}, !- Heating Control Zone or Zone List Name
  {b2bf2484-8c96-401d-854c-29672e72b179}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d05ccf13-cdd5-4a21-bbe7-5964ff2d2d09}, !- Handle
  Availability Manager Night Cycle 28 Control Zone List; !- Name

OS:ModelObjectList,
  {d511d809-77e8-4964-a18d-b8a5fd575c46}, !- Handle
  Availability Manager Night Cycle 28 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f65944ee-a405-4d02-9996-31f357984731}, !- Handle
  Availability Manager Night Cycle 28 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b2bf2484-8c96-401d-854c-29672e72b179}, !- Handle
  Availability Manager Night Cycle 28 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {4c69e972-bd66-4172-8d33-795f26d386f4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 33 Occ Sch, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  {340da69b-026c-4973-8f1b-f6763b92c039}, !- Default Day Schedule Name
  {aac085ec-10ed-47e2-8113-cd823b912396}, !- Summer Design Day Schedule Name
  {1c988642-ccff-458c-be39-c31b54bcfbc6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {340da69b-026c-4973-8f1b-f6763b92c039}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 33 Occ Sch Default, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {74ed47f2-a1d4-45bb-9db7-096a7dc8be17}, !- Handle
  {4c69e972-bd66-4172-8d33-795f26d386f4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  50.650557620817857,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:20:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:20:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5596a554-5fc7-4e3c-ac12-b9775f55186a}, !- Handle
  Schedule Day 526,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1c988642-ccff-458c-be39-c31b54bcfbc6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 33 Occ Sch Winter Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c8e048ec-414b-4bdb-bd48-3f7c32c9d016}, !- Handle
  Schedule Day 527,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aac085ec-10ed-47e2-8113-cd823b912396}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 33 Occ Sch Summer Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f141d472-6f10-4139-a170-d6715c99870a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 33 ERV, !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {9d5251a2-df4e-494f-b4ba-82c09d1e2f42}, !- Supply Air Inlet Node
  {fe831dc4-d706-4dc7-8a7e-01e168ab4156}, !- Supply Air Outlet Node
  {317981ad-34f9-4378-b928-e8c4fc78dbdc}, !- Exhaust Air Inlet Node
  {7ddf592a-12d5-4970-91d8-cd07e6f73a4d}, !- Exhaust Air Outlet Node
  3371.88466976576,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {707575b8-fa3e-48cf-b766-3136e98eb947}, !- Handle
  Node 1073,                              !- Name
  {fe831dc4-d706-4dc7-8a7e-01e168ab4156}, !- Inlet Port
  {def40eb5-a74c-400a-b6c7-d7dc213178bb}; !- Outlet Port

OS:Connection,
  {9d5251a2-df4e-494f-b4ba-82c09d1e2f42}, !- Handle
  {21207540-65e4-49a9-ad29-37b53398d06d}, !- Source Object
  3,                                      !- Outlet Port
  {f141d472-6f10-4139-a170-d6715c99870a}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {fe831dc4-d706-4dc7-8a7e-01e168ab4156}, !- Handle
  {f141d472-6f10-4139-a170-d6715c99870a}, !- Source Object
  13,                                     !- Outlet Port
  {707575b8-fa3e-48cf-b766-3136e98eb947}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {def40eb5-a74c-400a-b6c7-d7dc213178bb}, !- Handle
  {707575b8-fa3e-48cf-b766-3136e98eb947}, !- Source Object
  3,                                      !- Outlet Port
  {71750701-b92b-4924-9ff1-132a5d5d4d4b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0336085b-3355-4918-98a6-22d86f9140fd}, !- Handle
  Node 1074,                              !- Name
  {58e2c29b-0b0e-41b0-b937-14443ce9c4a6}, !- Inlet Port
  {317981ad-34f9-4378-b928-e8c4fc78dbdc}; !- Outlet Port

OS:Connection,
  {58e2c29b-0b0e-41b0-b937-14443ce9c4a6}, !- Handle
  {71750701-b92b-4924-9ff1-132a5d5d4d4b}, !- Source Object
  7,                                      !- Outlet Port
  {0336085b-3355-4918-98a6-22d86f9140fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {317981ad-34f9-4378-b928-e8c4fc78dbdc}, !- Handle
  {0336085b-3355-4918-98a6-22d86f9140fd}, !- Source Object
  3,                                      !- Outlet Port
  {f141d472-6f10-4139-a170-d6715c99870a}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {7ddf592a-12d5-4970-91d8-cd07e6f73a4d}, !- Handle
  {f141d472-6f10-4139-a170-d6715c99870a}, !- Source Object
  15,                                     !- Outlet Port
  {5a8c0b9a-9ca8-467b-bf7c-d7f5de47abde}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {7aa3c242-5457-4aac-8f1b-2accea447160}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 28, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {2a3de1bb-d593-4703-b9cc-ce82a8695786}, !- Reference Setpoint Node Name
  {2a3de1bb-d593-4703-b9cc-ce82a8695786}, !- Mixed Air Stream Node Name
  {21207540-65e4-49a9-ad29-37b53398d06d}, !- Outdoor Air Stream Node Name
  {8cddd6ab-618f-4807-956b-70c3651042b1}, !- Return Air Stream Node Name
  {707575b8-fa3e-48cf-b766-3136e98eb947}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {d04bca5a-79c3-4774-bfd0-8f8ce49fb378}, !- Handle
  Availability Manager Night Cycle 29,    !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ffa7835d-d569-4910-86a9-5aed43e9aef7}, !- Control Zone or Zone List Name
  {b3e63e14-4485-47f3-a13c-c45e7250a631}, !- Cooling Control Zone or Zone List Name
  {0dfec61c-e31e-4c46-b4c0-e8c7c21a0503}, !- Heating Control Zone or Zone List Name
  {2dee47fb-860a-43ae-9b7f-adfcba47e13c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ffa7835d-d569-4910-86a9-5aed43e9aef7}, !- Handle
  Availability Manager Night Cycle 29 Control Zone List; !- Name

OS:ModelObjectList,
  {b3e63e14-4485-47f3-a13c-c45e7250a631}, !- Handle
  Availability Manager Night Cycle 29 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0dfec61c-e31e-4c46-b4c0-e8c7c21a0503}, !- Handle
  Availability Manager Night Cycle 29 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2dee47fb-860a-43ae-9b7f-adfcba47e13c}, !- Handle
  Availability Manager Night Cycle 29 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {8f60143d-8d06-4f9c-81ef-201bdabd539b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 34 Occ Sch, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  {3fa003e6-38af-4ab7-b690-85ffd709e544}, !- Default Day Schedule Name
  {61d7412e-342c-4956-b7f8-9cad05dfe820}, !- Summer Design Day Schedule Name
  {45065fe4-ff34-4e0a-81b1-d4bacd985bb8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3fa003e6-38af-4ab7-b690-85ffd709e544}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 34 Occ Sch Default, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {7725a8b5-aa3c-436d-9210-30cd8571c9e9}, !- Handle
  {8f60143d-8d06-4f9c-81ef-201bdabd539b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.0910780669144988,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:20:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:20:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {862d44f5-a7ed-404f-a1da-ebac123627b0}, !- Handle
  Schedule Day 528,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {45065fe4-ff34-4e0a-81b1-d4bacd985bb8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 34 Occ Sch Winter Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be651dbe-5505-4810-a564-ffd77ebc1086}, !- Handle
  Schedule Day 529,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {61d7412e-342c-4956-b7f8-9cad05dfe820}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 34 Occ Sch Summer Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {aae78053-02e7-4f42-bc62-18897f32f53f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 34 ERV, !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {54dd3b3b-2bbb-4cdd-9401-e672856d22b1}, !- Supply Air Inlet Node
  {da014750-6826-43f5-9895-5824fe59e1b6}, !- Supply Air Outlet Node
  {46a5b0bb-455c-4cf1-bcb1-96cc47e44c64}, !- Exhaust Air Inlet Node
  {62d21fd2-c69a-4ba9-8e20-29b6d9ba35ec}, !- Exhaust Air Outlet Node
  88.0950076808001,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {aec9c296-d033-4f75-a2e0-250320e26a83}, !- Handle
  Node 1075,                              !- Name
  {da014750-6826-43f5-9895-5824fe59e1b6}, !- Inlet Port
  {71ff3e41-4da5-4b5c-90ea-298921116971}; !- Outlet Port

OS:Connection,
  {54dd3b3b-2bbb-4cdd-9401-e672856d22b1}, !- Handle
  {2bed5266-ea01-48b6-baab-0a8f2b879334}, !- Source Object
  3,                                      !- Outlet Port
  {aae78053-02e7-4f42-bc62-18897f32f53f}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {da014750-6826-43f5-9895-5824fe59e1b6}, !- Handle
  {aae78053-02e7-4f42-bc62-18897f32f53f}, !- Source Object
  13,                                     !- Outlet Port
  {aec9c296-d033-4f75-a2e0-250320e26a83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71ff3e41-4da5-4b5c-90ea-298921116971}, !- Handle
  {aec9c296-d033-4f75-a2e0-250320e26a83}, !- Source Object
  3,                                      !- Outlet Port
  {54e013eb-bf74-493c-8a8e-99768b69f298}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3285976b-1675-4fbd-93d5-27e13e7bd567}, !- Handle
  Node 1076,                              !- Name
  {beabb99c-768a-4f07-a353-dd0ddd9a05d8}, !- Inlet Port
  {46a5b0bb-455c-4cf1-bcb1-96cc47e44c64}; !- Outlet Port

OS:Connection,
  {beabb99c-768a-4f07-a353-dd0ddd9a05d8}, !- Handle
  {54e013eb-bf74-493c-8a8e-99768b69f298}, !- Source Object
  7,                                      !- Outlet Port
  {3285976b-1675-4fbd-93d5-27e13e7bd567}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46a5b0bb-455c-4cf1-bcb1-96cc47e44c64}, !- Handle
  {3285976b-1675-4fbd-93d5-27e13e7bd567}, !- Source Object
  3,                                      !- Outlet Port
  {aae78053-02e7-4f42-bc62-18897f32f53f}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {62d21fd2-c69a-4ba9-8e20-29b6d9ba35ec}, !- Handle
  {aae78053-02e7-4f42-bc62-18897f32f53f}, !- Source Object
  15,                                     !- Outlet Port
  {4b229060-9e7e-422c-8612-71022819afc1}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {13121600-9e2e-49d3-a2b0-db43c109d9c3}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 29, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {22d4ae0c-c7ef-4822-96c1-54030f6d4139}, !- Reference Setpoint Node Name
  {22d4ae0c-c7ef-4822-96c1-54030f6d4139}, !- Mixed Air Stream Node Name
  {2bed5266-ea01-48b6-baab-0a8f2b879334}, !- Outdoor Air Stream Node Name
  {74f5a1c3-2c63-4cec-bf77-5756c9cd6b61}, !- Return Air Stream Node Name
  {aec9c296-d033-4f75-a2e0-250320e26a83}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {e22c2ee5-24a8-4c62-b757-05d78797e054}, !- Handle
  Availability Manager Night Cycle 30,    !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3c61c476-e054-42a6-94ac-58776c638bf3}, !- Control Zone or Zone List Name
  {48de8147-3ef1-4a70-bf52-854e5655e52e}, !- Cooling Control Zone or Zone List Name
  {d58dc3f8-028e-4479-bdc3-22f42820d490}, !- Heating Control Zone or Zone List Name
  {8593af25-d397-4702-a608-4622e229c6b9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3c61c476-e054-42a6-94ac-58776c638bf3}, !- Handle
  Availability Manager Night Cycle 30 Control Zone List; !- Name

OS:ModelObjectList,
  {48de8147-3ef1-4a70-bf52-854e5655e52e}, !- Handle
  Availability Manager Night Cycle 30 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d58dc3f8-028e-4479-bdc3-22f42820d490}, !- Handle
  Availability Manager Night Cycle 30 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8593af25-d397-4702-a608-4622e229c6b9}, !- Handle
  Availability Manager Night Cycle 30 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c61794a4-fd1b-44a2-b466-88aa8ba1d116}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 35 Occ Sch, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  {c7970e9d-ae93-45fb-8f2c-bc995ddbe25b}, !- Default Day Schedule Name
  {76224da4-bf62-411e-b23f-8e4525e0e0e0}, !- Summer Design Day Schedule Name
  {022b9536-6304-4930-9d20-9bdc2cafff47}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c7970e9d-ae93-45fb-8f2c-bc995ddbe25b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 35 Occ Sch Default, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0052edb1-8e04-4c10-a626-869288b38185}, !- Handle
  {c61794a4-fd1b-44a2-b466-88aa8ba1d116}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7881040892193329,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:20:58 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:20:58 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6c2739ce-2251-427d-aecb-b7831dc1b63b}, !- Handle
  Schedule Day 530,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {022b9536-6304-4930-9d20-9bdc2cafff47}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 35 Occ Sch Winter Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fe6b2d67-77b5-4263-ada1-06fc92798e05}, !- Handle
  Schedule Day 531,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {76224da4-bf62-411e-b23f-8e4525e0e0e0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 35 Occ Sch Summer Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {89a33a55-7978-46e4-a1e6-f1d8d5ae53aa}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 35 Occ Sch Sunday Rule, !- Name
  {c61794a4-fd1b-44a2-b466-88aa8ba1d116}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aebe85df-7179-44df-8745-ad8d6ef50d33}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aebe85df-7179-44df-8745-ad8d6ef50d33}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 35 Occ Sch Sunday, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {3cc778d2-ef71-4fa1-852b-04c12c15edfe}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 35 ERV, !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b6a23fc7-92dd-4ea8-be0a-3948fabb378c}, !- Supply Air Inlet Node
  {183732e6-5b01-47c9-88a9-4146452517fe}, !- Supply Air Outlet Node
  {3513cb5e-9b16-44a3-9d99-e8b63c801be5}, !- Exhaust Air Inlet Node
  {5370f7a6-9876-4dc8-96e2-01cc43f53481}, !- Exhaust Air Outlet Node
  110.95201228928,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {5db6fb3c-f503-446d-9871-8c49caf46d71}, !- Handle
  Node 1077,                              !- Name
  {183732e6-5b01-47c9-88a9-4146452517fe}, !- Inlet Port
  {d541bf13-f6cf-4d00-b32f-6c80444c57b9}; !- Outlet Port

OS:Connection,
  {b6a23fc7-92dd-4ea8-be0a-3948fabb378c}, !- Handle
  {46aa22dd-2574-4a35-be19-69381d90e2fe}, !- Source Object
  3,                                      !- Outlet Port
  {3cc778d2-ef71-4fa1-852b-04c12c15edfe}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {183732e6-5b01-47c9-88a9-4146452517fe}, !- Handle
  {3cc778d2-ef71-4fa1-852b-04c12c15edfe}, !- Source Object
  13,                                     !- Outlet Port
  {5db6fb3c-f503-446d-9871-8c49caf46d71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d541bf13-f6cf-4d00-b32f-6c80444c57b9}, !- Handle
  {5db6fb3c-f503-446d-9871-8c49caf46d71}, !- Source Object
  3,                                      !- Outlet Port
  {8c6362c8-bcaf-41dd-a46a-8ad7486fa297}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {820012b2-f6cd-427b-9956-42f582eec1c3}, !- Handle
  Node 1078,                              !- Name
  {25b0bde6-fb65-4de3-a6ac-93dd523ad246}, !- Inlet Port
  {3513cb5e-9b16-44a3-9d99-e8b63c801be5}; !- Outlet Port

OS:Connection,
  {25b0bde6-fb65-4de3-a6ac-93dd523ad246}, !- Handle
  {8c6362c8-bcaf-41dd-a46a-8ad7486fa297}, !- Source Object
  7,                                      !- Outlet Port
  {820012b2-f6cd-427b-9956-42f582eec1c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3513cb5e-9b16-44a3-9d99-e8b63c801be5}, !- Handle
  {820012b2-f6cd-427b-9956-42f582eec1c3}, !- Source Object
  3,                                      !- Outlet Port
  {3cc778d2-ef71-4fa1-852b-04c12c15edfe}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {5370f7a6-9876-4dc8-96e2-01cc43f53481}, !- Handle
  {3cc778d2-ef71-4fa1-852b-04c12c15edfe}, !- Source Object
  15,                                     !- Outlet Port
  {7f8ddef0-da25-45b7-9a33-5778ddcf8fe7}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {fde34322-dc60-46b2-aec4-17dab7d67336}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 30, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {217dceaa-7801-478d-ad8a-556a0468576c}, !- Reference Setpoint Node Name
  {217dceaa-7801-478d-ad8a-556a0468576c}, !- Mixed Air Stream Node Name
  {46aa22dd-2574-4a35-be19-69381d90e2fe}, !- Outdoor Air Stream Node Name
  {210b8ed0-59e8-4596-81f1-960351e9ff77}, !- Return Air Stream Node Name
  {5db6fb3c-f503-446d-9871-8c49caf46d71}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {dfb78b1f-91ed-4d30-bb69-b9b44fa2d7ff}, !- Handle
  Availability Manager Night Cycle 31,    !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0cf3baa3-d638-4394-95ba-cb277f3e1b7c}, !- Control Zone or Zone List Name
  {0b2f1244-12db-4d6f-98f5-20d4f73a99d3}, !- Cooling Control Zone or Zone List Name
  {c3eebf72-e5e1-4568-b407-60172d8d257d}, !- Heating Control Zone or Zone List Name
  {6a475298-21fa-457a-a236-569e33664adc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0cf3baa3-d638-4394-95ba-cb277f3e1b7c}, !- Handle
  Availability Manager Night Cycle 31 Control Zone List; !- Name

OS:ModelObjectList,
  {0b2f1244-12db-4d6f-98f5-20d4f73a99d3}, !- Handle
  Availability Manager Night Cycle 31 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c3eebf72-e5e1-4568-b407-60172d8d257d}, !- Handle
  Availability Manager Night Cycle 31 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6a475298-21fa-457a-a236-569e33664adc}, !- Handle
  Availability Manager Night Cycle 31 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c6991074-ca2a-4892-a17b-bb22ba67977f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 36 Occ Sch, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  {43439ef6-c196-4cdd-805a-282b5d99599d}, !- Default Day Schedule Name
  {bddc2595-2b40-4197-bf53-6cd4207b7c81}, !- Summer Design Day Schedule Name
  {49a54f19-3ebc-4f61-9794-7a13c2b17985}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {43439ef6-c196-4cdd-805a-282b5d99599d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 36 Occ Sch Default, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {81ad1dce-98e5-4e98-b568-b030b81c71a5}, !- Handle
  {c6991074-ca2a-4892-a17b-bb22ba67977f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.394052044609666,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:20:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:20:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {517c0258-8910-4d4d-bd40-26c08da4d9dc}, !- Handle
  Schedule Day 532,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {49a54f19-3ebc-4f61-9794-7a13c2b17985}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 36 Occ Sch Winter Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eb32a8aa-e146-458e-ad50-793adb596c9e}, !- Handle
  Schedule Day 533,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bddc2595-2b40-4197-bf53-6cd4207b7c81}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 36 Occ Sch Summer Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {30699eac-ba74-48c6-b7f8-d67a2fda3d0e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 36 ERV, !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {19a3f122-4212-458d-bacd-1a28c4415624}, !- Supply Air Inlet Node
  {493e869e-4252-4868-8b3f-c7e1e4ba76ac}, !- Supply Air Outlet Node
  {8ef2c662-8c4a-453b-9a47-74bd464fda27}, !- Exhaust Air Inlet Node
  {30825bfa-aef3-42e4-9c8c-1e0fae552a81}, !- Exhaust Air Outlet Node
  75.3966717872,                          !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {d861834a-5e93-4073-b9eb-4d5f4b18d0b5}, !- Handle
  Node 1079,                              !- Name
  {493e869e-4252-4868-8b3f-c7e1e4ba76ac}, !- Inlet Port
  {b96463db-fc4b-441f-80e9-534aae1cfd3f}; !- Outlet Port

OS:Connection,
  {19a3f122-4212-458d-bacd-1a28c4415624}, !- Handle
  {2db70492-84e3-4d8e-982d-de0e3f1e590a}, !- Source Object
  3,                                      !- Outlet Port
  {30699eac-ba74-48c6-b7f8-d67a2fda3d0e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {493e869e-4252-4868-8b3f-c7e1e4ba76ac}, !- Handle
  {30699eac-ba74-48c6-b7f8-d67a2fda3d0e}, !- Source Object
  13,                                     !- Outlet Port
  {d861834a-5e93-4073-b9eb-4d5f4b18d0b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b96463db-fc4b-441f-80e9-534aae1cfd3f}, !- Handle
  {d861834a-5e93-4073-b9eb-4d5f4b18d0b5}, !- Source Object
  3,                                      !- Outlet Port
  {97cd5884-4cf2-442b-a620-179771d86d08}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c387cb49-95d9-4a13-919d-f27a9c677232}, !- Handle
  Node 1080,                              !- Name
  {83260fc1-387c-428a-a06b-aa9b6a6df91b}, !- Inlet Port
  {8ef2c662-8c4a-453b-9a47-74bd464fda27}; !- Outlet Port

OS:Connection,
  {83260fc1-387c-428a-a06b-aa9b6a6df91b}, !- Handle
  {97cd5884-4cf2-442b-a620-179771d86d08}, !- Source Object
  7,                                      !- Outlet Port
  {c387cb49-95d9-4a13-919d-f27a9c677232}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ef2c662-8c4a-453b-9a47-74bd464fda27}, !- Handle
  {c387cb49-95d9-4a13-919d-f27a9c677232}, !- Source Object
  3,                                      !- Outlet Port
  {30699eac-ba74-48c6-b7f8-d67a2fda3d0e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {30825bfa-aef3-42e4-9c8c-1e0fae552a81}, !- Handle
  {30699eac-ba74-48c6-b7f8-d67a2fda3d0e}, !- Source Object
  15,                                     !- Outlet Port
  {56ca9606-0eae-4e36-bf96-fe61c01e6fa2}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {aaaaf9a1-8e27-4285-88e1-34eeb2047cf4}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 31, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {5154f8f4-9950-4296-afff-2de6c3243470}, !- Reference Setpoint Node Name
  {5154f8f4-9950-4296-afff-2de6c3243470}, !- Mixed Air Stream Node Name
  {2db70492-84e3-4d8e-982d-de0e3f1e590a}, !- Outdoor Air Stream Node Name
  {bef0f2ec-097a-423f-8218-c33f0fe0f374}, !- Return Air Stream Node Name
  {d861834a-5e93-4073-b9eb-4d5f4b18d0b5}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {7fffdd4c-d415-4c55-a011-d5fea7a8c4c6}, !- Handle
  Availability Manager Night Cycle 32,    !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {63b52ab1-618f-48ba-891c-3e479b3641c2}, !- Control Zone or Zone List Name
  {7fba3441-821f-44dd-a937-7a96ecca7136}, !- Cooling Control Zone or Zone List Name
  {8ee374c5-cbc7-4ee2-a878-bb409d3dbfc3}, !- Heating Control Zone or Zone List Name
  {3a877013-3928-45a9-af2a-1c03addd7a05}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {63b52ab1-618f-48ba-891c-3e479b3641c2}, !- Handle
  Availability Manager Night Cycle 32 Control Zone List; !- Name

OS:ModelObjectList,
  {7fba3441-821f-44dd-a937-7a96ecca7136}, !- Handle
  Availability Manager Night Cycle 32 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8ee374c5-cbc7-4ee2-a878-bb409d3dbfc3}, !- Handle
  Availability Manager Night Cycle 32 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3a877013-3928-45a9-af2a-1c03addd7a05}, !- Handle
  Availability Manager Night Cycle 32 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {56529b15-d2b8-46a9-9dbf-65223e7c693a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 37 Occ Sch, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  {7a636054-2ee1-49dd-b2d5-8e522a340b63}, !- Default Day Schedule Name
  {33d87640-db61-4a01-91a2-60c1aae26984}, !- Summer Design Day Schedule Name
  {e961d783-8fb1-4c10-942d-33ff17bb6d03}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7a636054-2ee1-49dd-b2d5-8e522a340b63}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 37 Occ Sch Default, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a51ad95d-c313-4a88-a700-e8a573c61bbf}, !- Handle
  {56529b15-d2b8-46a9-9dbf-65223e7c693a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.394052044609666,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:21:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:21:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5668a219-8d52-4cd6-b380-7b8bce8d5687}, !- Handle
  Schedule Day 534,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e961d783-8fb1-4c10-942d-33ff17bb6d03}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 37 Occ Sch Winter Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4282731f-a790-46b7-b56d-afaae1a22fda}, !- Handle
  Schedule Day 535,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {33d87640-db61-4a01-91a2-60c1aae26984}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 37 Occ Sch Summer Design Day, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e15dfbf6-1bb1-46a2-8f04-e447f36aa44b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 37 Occ Sch Sunday Rule, !- Name
  {56529b15-d2b8-46a9-9dbf-65223e7c693a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fa5cbe83-040e-4150-ad67-4d4b243faedf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fa5cbe83-040e-4150-ad67-4d4b243faedf}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 37 Occ Sch Sunday, !- Name
  {1a679a07-b91a-423f-88eb-48f642fcbc78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {19019941-0e24-4514-93c5-d1706b11ce6a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 37 ERV, !- Name
  {e69ff589-4ca0-4ec0-990f-659a7ef6a756}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {92601f1a-4ff6-4761-bb3b-55e79febd5ba}, !- Supply Air Inlet Node
  {22e09423-c507-4d1b-8453-51c53bf3736a}, !- Supply Air Outlet Node
  {c91e65dd-963a-4dfb-8a03-b005e6c1ff26}, !- Exhaust Air Inlet Node
  {ea7224f5-3f0d-4929-ab5e-2e4696c7b3d2}, !- Exhaust Air Outlet Node
  80.47600614464,                         !- Nominal Electric Power {W}
